time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
31.325269;1.05322943;0.663350128;0.0363656333;0.629824478;0.0345289129;1.06414012;1.06616166;0.64385918;0.0655792575;1.05322901;0.398010006;0.0218197781;10;1.044444;1.0000198;1.00001999
31.331269;1.05314148;0.663400215;0.0360022094;0.629924556;0.0341867563;1.06394217;1.06605482;0.643970797;0.0652482931;1.05314121;0.398039845;0.0216018022;10;1.044444;1.00001984;1.00001996
31.347269;1.05290936;0.663530268;0.0350356272;0.630187129;0.033276207;1.06342011;1.06577307;0.644263328;0.0643729099;1.05290937;0.398117447;0.0210218963;10;1.044444;1.00001869;1.00001874
31.356269;1.05277938;0.66360023;0.0344975327;0.630331751;0.0327691159;1.06312806;1.0656163;0.644423948;0.0638851195;1.05277907;0.398159469;0.0206989996;10;1.044444;1.00001858;1.00001878
31.377269;1.05247945;0.663760366;0.0332562401;0.630664033;0.0315987946;1.06245605;1.06525392;0.644793403;0.0627570137;1.05247875;0.39825591;0.0199540051;10;1.044444;1.00001843;1.00001907
31.379269;1.05245146;0.663775362;0.0331379351;0.63069508;0.0314871982;1.06239307;1.06521894;0.644827112;0.0626511391;1.05245073;0.398264932;0.0198829973;10;1.044444;1.0000184;1.00001909
31.386269;1.05235249;0.663825285;0.03272969;0.630801898;0.0311021471;1.06217104;1.0651;0.644947793;0.0622779529;1.05235169;0.398294992;0.019637985;10;1.044444;1.00001737;1.00001819
31.399269;1.0521715;0.663916681;0.0319748381;0.630997301;0.0303899478;1.06176273;1.06487879;0.645168043;0.0615927542;1.05217074;0.398350273;0.0191849202;10;1.044444;1.00001734;1.00001809
31.402269;1.05212947;0.663938302;0.0318032077;0.631043075;0.0302280065;1.06166966;1.06482771;0.645219313;0.0614360132;1.05212879;0.398363369;0.0190818964;10;1.044444;1.00001731;1.00001804
31.406269;1.05207444;0.663966583;0.0315732493;0.631103016;0.0300109967;1.06154459;1.06476061;0.645286533;0.0612269418;1.05207386;0.398380501;0.0189438622;10;1.044444;1.00001728;1.00001795
31.407269;1.05206044;0.663973237;0.0315149238;0.63111776;0.0299559567;1.06151357;1.06474359;0.645303098;0.0611746841;1.05205988;0.398384534;0.0189088537;10;1.044444;1.00001728;1.00001793
31.418269;1.05190837;0.66404646;0.030886631;0.631278738;0.0293629832;1.06117352;1.06456043;0.64548288;0.0606026433;1.05190803;0.398428856;0.0185317887;10;1.044444;1.00001736;1.00001768
31.442269;1.05158236;0.664203057;0.0295348964;0.63162275;0.0280864699;1.06044288;1.06416418;0.645870264;0.0593721828;1.05158203;0.398522515;0.0177210762;10;1.044444;1.00001695;1.00001657
31.443269;1.05156937;0.664208068;0.0294782211;0.631635296;0.0280329069;1.06041289;1.06414817;0.645884692;0.0593214163;1.05156904;0.398525478;0.0176870854;10;1.044444;1.00001697;1.00001657
31.447269;1.05151539;0.664233129;0.0292565348;0.631691472;0.0278234498;1.06029194;1.06408212;0.645948303;0.0591184671;1.05151509;0.398540334;0.0175541004;10;1.044444;1.00001706;1.00001659
31.453269;1.05143544;0.664269933;0.0289232143;0.631774397;0.0275084317;1.06011205;1.06398508;0.646043246;0.0588154712;1.05143514;0.398562156;0.0173540891;10;1.044444;1.00001717;1.00001666
31.456269;1.05139548;0.664288351;0.0287582277;0.631815872;0.0273525102;1.06002312;1.06393608;0.646090218;0.0586647464;1.05139516;0.398573095;0.0172550709;10;1.044444;1.00001719;1.0000167
31.467269;1.05125052;0.664355255;0.0281531807;0.631966499;0.0267806866;1.05969638;1.06376012;0.646258004;0.0581151863;1.05125029;0.398612971;0.0168919486;10;1.044444;1.00001711;1.0000168
31.478269;1.05110641;0.664420314;0.0275547845;0.632114852;0.0262152757;1.05937253;1.06358422;0.646425756;0.0575682211;1.05110641;0.398651918;0.0165329228;10;1.044444;1.00001587;1.00001586
31.481269;1.05106637;0.664436994;0.0273931233;0.632154741;0.0260625488;1.05928458;1.06353724;0.64646995;0.0574202345;1.05106644;0.398661908;0.0164359476;10;1.044444;1.00001579;1.00001588
31.501269;1.05080824;0.664548698;0.0263218144;0.632416082;0.0250495814;1.05870547;1.06322324;0.646765949;0.0564429669;1.05080855;0.398728827;0.0157933086;10;1.044444;1.00001534;1.0000161
31.504269;1.05077026;0.664565351;0.0261635462;0.632454805;0.0248998208;1.05861941;1.06317722;0.646809642;0.0562980764;1.05077052;0.398738794;0.0156983601;10;1.044444;1.00001532;1.00001612
31.509269;1.0507063;0.664591981;0.0258986485;0.632518698;0.0246491427;1.05847635;1.06309922;0.646882199;0.0560577204;1.05070645;0.398754741;0.0155394096;10;1.044444;1.0000153;1.00001617
31.522269;1.0505424;0.66466011;0.0252187695;0.63268253;0.024005705;1.05810721;1.06289944;0.647066497;0.0554350019;1.05054238;0.398795716;0.0151313404;10;1.044444;1.00001435;1.00001524
31.523269;1.05052941;0.664665088;0.0251654315;0.632695127;0.0239552367;1.05807919;1.06288447;0.647081893;0.0553871872;1.05052938;0.398798721;0.0150993311;10;1.044444;1.00001436;1.00001525
31.545269;1.05025631;0.664774789;0.0240317639;0.632964343;0.0228820533;1.05746484;1.0625528;0.647387541;0.0543520173;1.05025647;0.398864643;0.0144188361;10;1.044444;1.00001446;1.00001545
31.547269;1.05023131;0.664784782;0.0239284024;0.632988895;0.0227841163;1.0574098;1.0625228;0.647415255;0.0542578343;1.05023147;0.398870632;0.0143567907;10;1.044444;1.00001448;1.00001544
31.560269;1.05007335;0.664846462;0.0232700801;0.633142698;0.0221599559;1.05705377;1.06232968;0.64759126;0.0536555349;1.0500735;0.398907656;0.0139615628;10;1.044444;1.00001475;1.00001534
31.578269;1.04985633;0.664929944;0.0223720255;0.633353341;0.0213085851;1.05656807;1.06206527;0.647829597;0.0528338511;1.04985671;0.398958019;0.0134225147;10;1.044444;1.00001427;1.00001415
31.584269;1.0497853;0.664956693;0.0220754436;0.633421712;0.0210274425;1.05640716;1.06197818;0.647907779;0.052561919;1.04978574;0.398974123;0.0132446355;10;1.044444;1.00001433;1.00001407
31.586269;1.04976129;0.664965048;0.0219771336;0.633444166;0.0209342579;1.05635419;1.06194916;0.647934875;0.0524723091;1.04976177;0.398979152;0.0131856852;10;1.044444;1.00001435;1.00001405
31.589269;1.04972526;0.664978405;0.0218304915;0.63347863;0.0207952706;1.05627522;1.06190614;0.647973635;0.052337861;1.04972581;0.398987196;0.0130977587;10;1.044444;1.00001437;1.00001401
31.595269;1.0496552;0.665003412;0.0215371618;0.633544712;0.0205172444;1.05611626;1.06182015;0.648049544;0.052068939;1.04965589;0.399002286;0.0129218727;10;1.044444;1.00001441;1.00001392
31.608269;1.0495031;0.665059907;0.0209087304;0.633690258;0.0199216492;1.05577511;1.06163622;0.648213496;0.0514940197;1.04950377;0.399036189;0.0125449014;10;1.044444;1.0000144;1.00001375
31.612269;1.04945706;0.665076498;0.0207153761;0.633733826;0.0197383524;1.05567202;1.06157925;0.648264032;0.0513178758;1.04945765;0.39904611;0.0124288718;10;1.044444;1.00001437;1.00001372
31.620269;1.04936492;0.665108085;0.0203336923;0.633819437;0.0193764583;1.05546488;1.06146724;0.648363996;0.0509685569;1.04936533;0.399064997;0.01219986;10;1.044444;1.00001424;1.00001375
31.646269;1.04907084;0.665210123;0.0191132389;0.634094002;0.0182192545;1.0548046;1.0611089;0.648678793;0.0498502569;1.04907058;0.399125925;0.0114680368;10;1.044444;1.00001268;1.00001267
31.647269;1.04905884;0.665215141;0.019068221;0.634106024;0.0181765766;1.05477959;1.0610959;0.648689877;0.0498084618;1.04905858;0.399128918;0.0114410404;10;1.044444;1.00001267;1.00001264
31.651269;1.04901483;0.665230216;0.0188831715;0.63414692;0.0180010063;1.05467957;1.06104091;0.648737617;0.0496382782;1.04901458;0.399137877;0.0113300487;10;1.044444;1.00001263;1.00001252
31.665269;1.04885977;0.665282028;0.0182415327;0.63428977;0.0173919043;1.05433264;1.06085283;0.64890126;0.0490517059;1.04885959;0.399168763;0.0109448343;10;1.044444;1.00001254;1.00001225
31.670269;1.04880581;0.665298661;0.0180165372;0.634338278;0.0171783266;1.05421061;1.06078676;0.648958886;0.0488426745;1.04880562;0.399178761;0.0108096758;10;1.044444;1.00001249;1.00001227
31.673269;1.04877285;0.665310288;0.017879874;0.634369353;0.0170485975;1.05413658;1.06074673;0.648992753;0.0487188371;1.04877266;0.399185765;0.0107275849;10;1.044444;1.00001245;1.00001232
31.676269;1.04874089;0.665320238;0.0177448787;0.634398246;0.016920424;1.05406354;1.06070671;0.649026616;0.0485949924;1.04874073;0.399191782;0.0106465059;10;1.044444;1.00001243;1.00001239
31.678269;1.04871892;0.665326868;0.0176565497;0.634417912;0.0168365634;1.05401552;1.06068071;0.649050353;0.0485129185;1.04871878;0.399195802;0.0105934595;10;1.044444;1.00001243;1.00001244
31.702269;1.04846343;0.665408068;0.0165932785;0.634650359;0.0158266208;1.05344049;1.06036863;0.649316461;0.0475387855;1.04846339;0.399244895;0.00995510886;10;1.044444;1.00001147;1.00001187
31.720269;1.04827563;0.665466542;0.0158150496;0.634819804;0.0150869254;1.05301979;1.06013935;0.649511458;0.0468244605;1.04827532;0.399279703;0.00948807692;10;1.044444;1.00001145;1.00001189
31.726269;1.04821365;0.66548664;0.0155600698;0.634876506;0.0148443433;1.05288097;1.06006427;0.649574607;0.0465888513;1.04821323;0.39929178;0.0093351397;10;1.044444;1.00001159;1.00001194
31.733269;1.04814264;0.665506703;0.0152616962;0.634938712;0.0145604637;1.05272021;1.05997717;0.649648329;0.0463159507;1.04814209;0.399303907;0.00915627242;10;1.044444;1.00001172;1.000012
31.735269;1.04812164;0.665513381;0.0151783364;0.634957837;0.0144811916;1.05267527;1.05995213;0.649669948;0.0462384129;1.04812105;0.399307939;0.00910632403;10;1.044444;1.00001174;1.00001202
31.738269;1.04809165;0.665523397;0.0150516166;0.634985611;0.0143606848;1.05260636;1.05991508;0.649700516;0.0461220716;1.048091;0.399313984;0.0090304068;10;1.044444;1.00001175;1.00001203
31.740269;1.04807166;0.665528404;0.0149682394;0.635002531;0.014281414;1.05256139;1.05989004;0.649722159;0.0460445205;1.04807096;0.399317013;0.0089804632;10;1.044444;1.00001075;1.00001104
31.754269;1.04793064;0.665569938;0.0143845597;0.635127785;0.0137266336;1.05224634;1.05971894;0.649866582;0.0455093053;1.04792987;0.399342107;0.00863083397;10;1.044444;1.00001052;1.000011
31.766269;1.04781261;0.665604646;0.0138926071;0.63523286;0.0132591628;1.05198029;1.0595752;0.649986543;0.0450575998;1.04781197;0.399363103;0.00833610803;10;1.044444;1.00001031;1.00001109
31.784269;1.04763767;0.665653043;0.0131687978;0.635385577;0.0125713925;1.0515872;1.0593619;0.650165148;0.0443901617;1.04763737;0.399392164;0.00790243995;10;1.044444;1.00001037;1.00001076
31.788269;1.04759869;0.665664769;0.0130087254;0.635420468;0.012419198;1.05150117;1.05931602;0.650202741;0.0442442429;1.0475984;0.399399149;0.00780648255;10;1.044444;1.00001046;1.00001067
31.793269;1.0475517;0.665678163;0.0128103369;0.635461804;0.0122304568;1.0513941;1.05925814;0.650250799;0.0440626457;1.04755138;0.399407151;0.00768750506;10;1.044444;1.0000106;1.0000106
31.800269;1.04748467;0.665696527;0.0125353625;0.635520038;0.0119686586;1.05124496;1.05917721;0.650317707;0.0438096438;1.04748421;0.399418174;0.00752238913;10;1.044444;1.00001079;1.00001059
31.803269;1.04745666;0.665703171;0.0124187372;0.635543408;0.0118575591;1.05118192;1.05914221;0.650345473;0.0437010061;1.04745611;0.399422185;0.00745228717;10;1.044444;1.00001087;1.00001058
31.807269;1.04741863;0.665713107;0.0122638115;0.63557601;0.0117099514;1.0510979;1.0590962;0.650383166;0.0435582236;1.04741797;0.399428197;0.00735913302;10;1.044444;1.00000996;1.00000955
31.826269;1.04724336;0.665761315;0.0115344735;0.635728193;0.0110146669;1.05070318;1.05888226;0.650560154;0.042886987;1.0472426;0.399457173;0.00692044702;10;1.044444;1.00001003;1.00000954
31.833269;1.04717923;0.665778062;0.0112713222;0.635782931;0.0107638179;1.0505603;1.05880425;0.650623705;0.0426444476;1.04717861;0.399467152;0.00676231557;10;1.044444;1.00000998;1.00000956
31.846269;1.04706204;0.665808034;0.0107863697;0.635882707;0.0103017489;1.05029835;1.05866117;0.650739886;0.042196513;1.0470619;0.399485277;0.00647111706;10;1.044444;1.00000987;1.00000968
31.856269;1.04697294;0.665831454;0.0104179932;0.635959142;0.00995080001;1.05009917;1.05855299;0.650826867;0.0418575932;1.04697307;0.399499262;0.00624997007;10;1.044444;1.00000996;1.00000976
31.858269;1.04695492;0.665834813;0.010344652;0.635973288;0.00988093597;1.05005914;1.05853194;0.650844521;0.0417907543;1.04695509;0.399501265;0.00620594813;10;1.044444;1.00000999;1.00000977
31.865269;1.04689384;0.665851546;0.0100913078;0.636026405;0.0096395459;1.04992106;1.05845673;0.650904884;0.0415561257;1.04689413;0.39951129;0.00605391307;10;1.044444;1.00001012;1.0000098
31.873269;1.04682373;0.665868287;0.00980294243;0.636084933;0.00936475658;1.04976596;1.05837152;0.650974562;0.0412919707;1.04682414;0.399521292;0.00588095785;10;1.044444;1.00000924;1.00000882
31.874269;1.04681571;0.665869962;0.00976793626;0.636091385;0.00933139605;1.04974594;1.0583615;0.650982294;0.0412577386;1.04681614;0.399522289;0.00585996922;10;1.044444;1.00000924;1.00000882
31.881269;1.04675556;0.665885002;0.00951793193;0.636142158;0.0090931669;1.04961079;1.05828738;0.65104198;0.0410292098;1.04675613;0.399531266;0.00571006895;10;1.044444;1.00000924;1.00000882
31.908269;1.0465286;0.665939695;0.00857824344;0.63633262;0.00819723783;1.04910167;1.05801059;0.651263933;0.0401621359;1.046529;0.399564168;0.00514653927;10;1.044444;1.00000935;1.00000893
31.915269;1.04647071;0.665952994;0.0083399301;0.636380411;0.0079699413;1.04897285;1.05794062;0.6513197;0.0399410295;1.04647099;0.399572143;0.00500365877;10;1.044444;1.00000942;1.00000895
31.923269;1.04640584;0.665969684;0.00807162446;0.636435634;0.00771393257;1.04882706;1.05786163;0.651382615;0.039691917;1.04640599;0.399582146;0.00484273877;10;1.044444;1.0000095;1.00000905
31.937269;1.04629382;0.665994925;0.00760498361;0.636527502;0.00726856905;1.04857518;1.05772472;0.651490704;0.0392637819;1.04629382;0.399597128;0.00456268746;10;1.044444;1.00000952;1.00000923
31.940269;1.04626978;0.666001673;0.00750662364;0.63654846;0.00717471216;1.04852217;1.05769573;0.651514884;0.0391719002;1.04626976;0.399601123;0.00450366376;10;1.044444;1.00000953;1.00000926
31.942269;1.04625376;0.666005062;0.00744159816;0.636561374;0.00711267677;1.04848717;1.05767573;0.651530359;0.039111189;1.04625372;0.399603123;0.00446465307;10;1.044444;1.00000954;1.00000929
31.945269;1.04622974;0.666010142;0.00734322226;0.636580754;0.0070188345;1.04843417;1.05764772;0.65155233;0.0390208275;1.04622968;0.399606128;0.00440564831;10;1.044444;1.00000955;1.00000932
31.975269;1.04599901;0.666062417;0.00638639602;0.636770902;0.00610599734;1.04791464;1.05736495;0.651775756;0.0381379706;1.04599882;0.399637344;0.00383190684;10;1.044444;1.00000827;1.00000814
31.990269;1.04588708;0.666087417;0.00592297938;0.636862826;0.00566376795;1.04766334;1.05722936;0.651883459;0.0377093336;1.04588709;0.399652432;0.00355399676;10;1.044444;1.00000802;1.00000808
31.991269;1.04588009;0.666089076;0.00589131178;0.636868666;0.00563352838;1.04764634;1.05722038;0.651889008;0.0376812831;1.0458801;0.399653426;0.00353501811;10;1.044444;1.00000801;1.00000809
31.999269;1.0458211;0.666100649;0.00564803063;0.636915663;0.00540112238;1.04751546;1.05714856;0.65194594;0.0374568945;1.04582123;0.399660335;0.00338923495;10;1.044444;1.00000798;1.00000817
32.010269;1.04574109;0.666117041;0.005319829;0.636980465;0.00508751969;1.04733679;1.05705177;0.652021324;0.0371513212;1.04574147;0.39967021;0.00319254289;10;1.044444;1.000008;1.00000831
32.016269;1.04569806;0.666126903;0.00514151533;0.63701636;0.00491721419;1.04724097;1.05699883;0.652063417;0.0369875478;1.04569858;0.399676121;0.00308564407;10;1.044444;1.00000804;1.00000837
32.035269;1.04556515;0.666154909;0.00458832578;0.637124553;0.00438845377;1.04694208;1.05683559;0.652189439;0.0364758845;1.04556552;0.399692703;0.00275339007;10;1.044444;1.00000713;1.00000728
32.042269;1.04551726;0.666164956;0.00439007079;0.63716325;0.00419887572;1.04683302;1.05677643;0.652235419;0.0362917883;1.0455174;0.399698616;0.00263423226;10;1.044444;1.00000714;1.00000723
32.058269;1.04540852;0.666186847;0.00393993507;0.637250309;0.00376887318;1.04658998;1.05664419;0.652337617;0.0358765465;1.04540816;0.399711691;0.00236410036;10;1.044444;1.00000715;1.00000706
32.060269;1.04539553;0.66618852;0.00388490093;0.637259814;0.00371631056;1.04655995;1.05662817;0.652350675;0.0358249944;1.04539513;0.39971271;0.00233109926;10;1.044444;1.00000713;1.00000705
32.079269;1.04527061;0.666213601;0.00336796366;0.637359682;0.0032225048;1.04627945;1.05647483;0.652467061;0.0353457114;1.04527018;0.399727753;0.00202124631;10;1.044444;1.00000664;1.0000071
32.089269;1.0452057;0.666227006;0.00310121697;0.637412088;0.002967634;1.04613541;1.05639683;0.652527619;0.0351006168;1.04520507;0.399735683;0.00186127125;10;1.044444;1.0000064;1.00000712
32.101269;1.04512984;0.666242239;0.00278773417;0.637472867;0.00266813951;1.0459657;1.05630407;0.652599178;0.0348085037;1.04512896;0.399744641;0.00167325963;10;1.044444;1.00000631;1.000007
32.110269;1.0450738;0.666252405;0.00255430206;0.63751648;0.00244498397;1.04584003;1.05623532;0.652651357;0.0345944551;1.0450731;0.399750707;0.00153335256;10;1.044444;1.00000533;1.00000602
32.115269;1.04504373;0.666259146;0.00242762374;0.637541062;0.00232381764;1.04577114;1.05619843;0.652680591;0.0344757378;1.04504323;0.399754748;0.00145741416;10;1.044444;1.00000538;1.000006
32.119269;1.04501864;0.666262542;0.00232595497;0.637559433;0.00222656321;1.04571619;1.0561685;0.652702344;0.0343836654;1.04501832;0.399756782;0.00139645375;10;1.044444;1.00000542;1.00000595
32.124269;1.0449885;0.666269276;0.00220093836;0.637584039;0.00210699902;1.04564821;1.05613154;0.652731608;0.0342666397;1.0449884;0.399760823;0.00132147957;10;1.044444;1.00000545;1.00000587
32.147269;1.0448513;0.666294005;0.00163607759;0.637691462;0.00156646022;1.04534314;1.05596433;0.65285875;0.033744169;1.0448513;0.399775904;0.000982522926;10;1.044444;1.00000567;1.00000578
32.156269;1.04479925;0.666303851;0.00142133666;0.637732861;0.00136069811;1.04522611;1.05590126;0.652905586;0.033545899;1.04479907;0.399781878;0.000853526573;10;1.044444;1.00000581;1.00000593
32.161269;1.04477117;0.666308803;0.00130311833;0.637754777;0.0012474939;1.04516208;1.05586627;0.652933526;0.0334365182;1.04477096;0.399784836;0.000782472497;10;1.044444;1.00000585;1.00000602
32.166269;1.04474208;0.666313761;0.00118652217;0.637777294;0.00113591655;1.04509906;1.05583131;0.652959899;0.033327073;1.04474189;0.399787769;0.000712397493;10;1.044444;1.00000587;1.00000608
32.176269;1.04468696;0.666323558;0.000954976873;0.637820504;0.000914311965;1.04497306;1.05576332;0.653011491;0.0331127305;1.04468691;0.399793529;0.000573268574;10;1.044444;1.00000588;1.00000605
32.178269;1.04467494;0.666325175;0.000910005994;0.637829435;0.000871255649;1.04494805;1.0557493;0.653021755;0.0330704957;1.04467494;0.399794465;0.000546244526;10;1.044444;1.00000589;1.00000601
32.189269;1.04461484;0.666336627;0.000660097714;0.637877279;0.000631988408;1.04481299;1.05567617;0.653076567;0.0328389132;1.04461511;0.399801077;0.000396133653;10;1.044444;1.00000609;1.00000576
32.221269;1.04444627;0.666364556;-3.87583882e-05;0.638007758;-3.64291679e-05;1.04443509;1.05547003;0.653232558;0.0321916095;1.04444602;0.399818104;-2.32248353e-05;10;1.044444;1.0000053;1.00000472
32.240269;1.04435036;0.66638113;-0.000433496603;0.638082261;-0.000414573853;1.04422001;1.05535241;0.653319497;0.0318237443;1.04435006;0.399828752;-0.000260311763;10;1.044444;1.000005;1.00000473
32.241269;1.04434535;0.666382813;-0.000455136645;0.638086909;-0.00043533205;1.044209;1.05534643;0.653324784;0.0318049465;1.04434507;0.399829797;-0.000273312798;10;1.044444;1.00000499;1.00000474
32.242269;1.04434034;0.666382832;-0.000475109858;0.63808996;-0.000454495854;1.04419799;1.05534045;0.653328494;0.0317861486;1.04434009;0.399829842;-0.000285312869;10;1.044444;1.00000499;1.00000475
32.253275;1.04428713;0.666393046;-0.000696513979;0.638131981;-0.000666963852;1.04407674;1.05527558;0.65337825;0.0315793821;1.04428724;0.399836223;-0.000418253128;10;1.044444;1.000005;1.00000483
32.270789;1.04420198;0.666406371;-0.00104651148;0.638196991;-0.00100234279;1.04388849;1.0551723;0.653454574;0.0312570228;1.04420242;0.3998443;-0.000628034484;10;1.044444;1.000005;1.00000495
32.280685;1.04415499;0.66641129;-0.00124346251;0.638230451;-0.00119071552;1.04378147;1.05511399;0.653495013;0.0310738862;1.0441553;0.399847063;-0.000746128382;10;1.044444;1.00000504;1.00000502
32.306685;1.04403302;0.666429771;-0.00174680195;0.638322717;-0.00167287932;1.04350842;1.0549648;0.653604438;0.0306060244;1.044033;0.399857682;-0.00104822781;10;1.044444;1.00000449;1.0000054
32.316685;1.04398819;0.666436573;-0.00193349136;0.638356795;-0.00185168513;1.04340735;1.05490994;0.653644963;0.0304337372;1.04398801;0.399861835;-0.00116012384;10;1.044444;1.00000442;1.00000538
32.321685;1.0439662;0.6664399;-0.0020252146;0.638373442;-0.00193941373;1.04335733;1.05488211;0.653665514;0.0303475862;1.04396601;0.399863914;-0.00121504599;10;1.044444;1.00000449;1.00000535
32.324685;1.0439522;0.666441549;-0.00208026299;0.63838359;-0.0019920571;1.04332833;1.05486624;0.653677016;0.0302974785;1.04395202;0.399864968;-0.00124800159;10;1.044444;1.00000355;1.00000433
32.337685;1.04389614;0.666449957;-0.00231222289;0.638425787;-0.00221400999;1.04320136;1.05479773;0.653727478;0.0300814593;1.04389612;0.399870178;-0.00138691376;10;1.044444;1.00000371;1.00000421
32.349685;1.04384514;0.666458574;-0.0025223759;0.638465115;-0.00241539788;1.04308843;1.05473603;0.653773747;0.0298856387;1.04384509;0.399875233;-0.00151293494;10;1.044444;1.00000388;1.00000396
32.368685;1.04376836;0.666470734;-0.00284392363;0.638523354;-0.00272413351;1.04291494;1.05464162;0.65384341;0.0295878364;1.04376782;0.399882021;-0.00170616732;10;1.044444;1.0000042;1.00000394
32.378685;1.04372851;0.666477446;-0.00300699325;0.638554171;-0.00288094799;1.04282629;1.05459229;0.65388037;0.0294360591;1.04372762;0.399885913;-0.00180415284;10;1.044444;1.00000405;1.00000408
32.384685;1.04370557;0.666480656;-0.00310358565;0.638571387;-0.00297366417;1.0427744;1.05456419;0.653901008;0.029346975;1.04370449;0.399887926;-0.0018621348;10;1.044444;1.0000039;1.00000409
32.390685;1.0436826;0.666483772;-0.00319858293;0.638588546;-0.00306470708;1.0427224;1.05453512;0.653922206;0.0292595458;1.04368139;0.399889986;-0.00191905855;10;1.044444;1.00000376;1.00000407
32.405685;1.04362566;0.666493254;-0.00343007279;0.638632586;-0.00328659583;1.04259605;1.05446681;0.653972202;0.0290437441;1.04362449;0.399896192;-0.0020577455;10;1.044444;1.00000361;1.00000393
32.409685;1.04361168;0.666494851;-0.00348998356;0.638642646;-0.00334406362;1.04256296;1.0544487;0.653986478;0.0289873236;1.04361055;0.399897257;-0.0020936039;10;1.044444;1.00000359;1.00000389
32.438685;1.04350832;0.666511116;-0.00391468668;0.638721375;-0.0037517269;1.04233385;1.05432223;0.654078691;0.0285934396;1.04350802;0.39990778;-0.00234813952;10;1.044444;1.00000226;1.00000318
32.453685;1.04345809;0.666517818;-0.00412318178;0.638758638;-0.00395138673;1.04222118;1.05426138;0.654123109;0.0283988601;1.04345805;0.399911684;-0.00247363456;10;1.044444;1.00000215;1.00000342
32.469685;1.04340579;0.666526275;-0.00433652162;0.638798494;-0.00415582005;1.04210554;1.05419777;0.654170611;0.0282013596;1.04340578;0.399916413;-0.00260186462;10;1.044444;1.00000213;1.00000351
32.479685;1.04337369;0.666531261;-0.00446650972;0.638822887;-0.00428055766;1.04203544;1.05415995;0.654198852;0.0280808075;1.04337379;0.399919207;-0.00268001095;10;1.044444;1.0000022;1.00000336
32.497685;1.04331979;0.666538183;-0.00469164089;0.638862403;-0.00449658214;1.04191222;1.05409313;0.654248166;0.0278709196;1.04332014;0.399922978;-0.00281508191;10;1.044444;1.00000277;1.00000284
32.530685;1.0432257;0.666552101;-0.00507943235;0.638933432;-0.00486989917;1.04170166;1.05397855;0.654331845;0.0275104662;1.04322576;0.399931027;-0.00304861071;10;1.044444;1.00000326;1.00000275
32.531685;1.04322269;0.66655376;-0.00508942938;0.638936875;-0.00487949359;1.04169564;1.05397455;0.654334345;0.0275010776;1.04322276;0.399932008;-0.0030546114;10;1.044444;1.00000326;1.00000277
32.533685;1.04321768;0.666553741;-0.00511276195;0.638939948;-0.00490186854;1.0416836;1.05396855;0.654338096;0.0274790862;1.04321775;0.399931963;-0.00306860711;10;1.044444;1.00000326;1.00000279
32.542685;1.04319363;0.666556983;-0.00521118431;0.638957807;-0.00499617024;1.04162956;1.05393867;0.65435986;0.0273881059;1.04319368;0.399933746;-0.00312750522;10;1.044444;1.00000331;1.00000296
32.549685;1.04317563;0.666560347;-0.00528801798;0.638972005;-0.00506970771;1.04158862;1.05391693;0.654376474;0.0273174625;1.0431756;0.399935588;-0.00317342348;10;1.044444;1.00000336;1.00000315
32.566685;1.04313182;0.666565785;-0.00546483213;0.639003722;-0.00523923687;1.04149293;1.05386437;0.654413583;0.0271527014;1.04313146;0.399938222;-0.00327932906;10;1.044444;1.00000343;1.00000349
32.585685;1.043087;0.666572359;-0.00565288284;0.63903742;-0.00541998013;1.04139017;1.05380927;0.654454183;0.026977139;1.04308679;0.399942227;-0.00339185568;10;1.044444;1.00000219;1.00000253
32.608685;1.04303513;0.666580739;-0.00586972571;0.639076953;-0.0056280288;1.04127439;1.05374512;0.654500716;0.0267764469;1.04303503;0.399948047;-0.00352203813;10;1.044444;1.00000186;1.00000234
32.613685;1.04302407;0.66658073;-0.00591473266;0.639083721;-0.00567115936;1.0412494;1.05373209;0.654510418;0.0267341612;1.04302399;0.399948223;-0.00354914905;10;1.044444;1.0000018;1.00000227
32.625685;1.04299797;0.666585479;-0.0060180831;0.6391046;-0.00577015057;1.04119335;1.05369999;0.654533518;0.0266370578;1.0429979;0.399951519;-0.00361123272;10;1.044444;1.00000189;1.00000208
32.644685;1.0429599;0.666590069;-0.00617798126;0.639132983;-0.00592340818;1.04110724;1.05365399;0.654568203;0.026489259;1.04295977;0.399954455;-0.00370712445;10;1.044444;1.00000208;1.00000198
32.652685;1.04294389;0.666591626;-0.00624125704;0.639144458;-0.00598414644;1.04107211;1.05363487;0.654581481;0.0264294552;1.04294379;0.399955216;-0.00374506984;10;1.044444;1.000002;1.00000213
32.667685;1.04291584;0.666596554;-0.00635621729;0.639166657;-0.00609474903;1.04100877;1.05359982;0.654606372;0.0263226319;1.04291605;0.39995779;-0.0038139024;10;1.044444;1.00000198;1.00000246
32.689685;1.04287768;0.666602054;-0.00651477976;0.63919518;-0.00624683331;1.04092271;1.05355287;0.654641796;0.0261752258;1.04287803;0.399960105;-0.00390900203;10;1.044444;1.00000223;1.00000226
32.690685;1.04287568;0.66660208;-0.00652311296;0.639196419;-0.00625484055;1.0409197;1.05355089;0.654643034;0.0261689625;1.04287602;0.399960084;-0.00391402918;10;1.044444;1.00000223;1.00000223
32.695685;1.04286767;0.666603874;-0.0065564542;0.639202954;-0.00628688166;1.04090064;1.05354102;0.654649257;0.0261360763;1.04286793;0.399961012;-0.00393413066;10;1.044444;1.00000217;1.00000206
32.707685;1.0428487;0.666605806;-0.00663655513;0.639216128;-0.00636372107;1.04085757;1.05351734;0.654667597;0.0260624192;1.04284874;0.399962064;-0.00398216735;10;1.044444;1.00000205;1.00000174
32.741685;1.04279808;0.66661367;-0.00684533491;0.639255136;-0.00656406074;1.04074481;1.05345661;0.654713727;0.0258694592;1.04279753;0.399967984;-0.004107202;10;1.044444;1.00000069;1.00000113
32.743685;1.04279508;0.66661361;-0.00685532835;0.639256944;-0.00657370706;1.04073882;1.05345359;0.65471558;0.0258584727;1.04279451;0.399968036;-0.00411319506;10;1.044444;1.00000065;1.00000113
32.761685;1.04277194;0.666616278;-0.00695340963;0.639274017;-0.00666829435;1.04068492;1.05342355;0.654737431;0.0257675423;1.04277152;0.399970222;-0.0041722935;10;1.044444;1.00000053;1.0000007
32.781685;1.04274679;0.666620823;-0.00705485771;0.639293863;-0.00676567444;1.04063135;1.05339465;0.654758883;0.0256727623;1.04274689;0.399972924;-0.00423347681;10;1.044444;1.00000035;1.00000026
32.783685;1.0427448;0.666620842;-0.00706485753;0.639295069;-0.00677527023;1.04062637;1.05339166;0.654762374;0.0256648399;1.04274494;0.399972885;-0.00423948188;10;1.044444;1.00000035;1.00000023
32.789685;1.04273786;0.666622637;-0.00709321306;0.639300921;-0.00680249748;1.04061042;1.05338267;0.654768067;0.0256379367;1.0427381;0.399973816;-0.00425646184;10;1.044444;1.0000004;1.00000018
32.798685;1.04272802;0.666624608;-0.00713333627;0.639308651;-0.00684100288;1.04058852;1.05337054;0.654777153;0.0256001644;1.04272827;0.399974755;-0.00428038889;10;1.044444;1.0000006;1.00000021
32.832685;1.04269468;0.666629813;-0.0072718329;0.639334224;-0.00697368796;1.04051298;1.05332868;0.65480789;0.0254718045;1.04269436;0.399977473;-0.00436345836;10;1.044444;1.00000079;1.00000043
32.838685;1.04268977;0.666631488;-0.00729513714;0.639338874;-0.00699603888;1.04050094;1.05332271;0.654811489;0.0254514116;1.04268935;0.399978551;-0.00437749796;10;1.044444;1.00000078;1.00000048
32.842685;1.04268679;0.6666315;-0.00730843208;0.639340692;-0.00700882961;1.04049294;1.05331778;0.654816127;0.025437306;1.04268634;0.399978599;-0.00438549813;10;1.044444;1.00000076;1.00000049
32.856685;1.04267466;0.666633176;-0.00735657599;0.639349595;-0.00705526658;1.04046713;1.05330412;0.654826391;0.0253932991;1.04267424;0.399979638;-0.00441430667;10;1.044444;1.00000081;1.00000059
32.865685;1.0426676;0.666634886;-0.00738484874;0.639355359;-0.00708251402;1.04045225;1.0532962;0.654832976;0.0253666724;1.04266724;0.399980609;-0.00443113567;10;1.044444;1.00000115;1.00000081
32.866685;1.04266659;0.666634894;-0.00738651914;0.639355945;-0.00708412445;1.04045025;1.0532952;0.654833599;0.0253635427;1.04266624;0.399980604;-0.00443212093;10;1.044444;1.0000012;1.00000083
32.870685;1.04266456;0.666634925;-0.00739989063;0.639357047;-0.00709696374;1.04044427;1.05329121;0.654836097;0.0253525975;1.04266428;0.399980583;-0.00444007146;10;1.044444;1.00000141;1.00000091
32.930685;1.04262799;0.666643604;-0.00754310948;0.639387132;-0.00723469836;1.04036476;1.05324907;0.654870298;0.0252184218;1.04262823;0.399985267;-0.00452615984;10;1.044444;1.00000096;1.00000183
32.947685;1.04262101;0.666645194;-0.00757307497;0.639393509;-0.00726327395;1.04034977;1.05324037;0.654877813;0.0251920408;1.04262129;0.399986571;-0.00454398818;10;1.044444;0.999999502;1.00000052
32.956685;1.04261802;0.666646763;-0.0075863588;0.639397186;-0.00727578979;1.04034173;1.05323648;0.654880566;0.0251796382;1.04261825;0.399987699;-0.00455197555;10;1.044444;0.999999272;1.00000037
32.960685;1.04261704;0.666646754;-0.00759131348;0.639397879;-0.00728049651;1.0403387;1.05323448;0.654883532;0.0251749715;1.04261721;0.399987719;-0.00455498213;10;1.044444;0.999999213;1.00000031
32.963685;1.04261607;0.666646757;-0.00759461523;0.639398528;-0.00728365173;1.04033669;1.05323347;0.65488425;0.0251702647;1.04261618;0.399987732;-0.00455698315;10;1.044444;0.999999199;1.00000026
32.988685;1.04260918;0.666650369;-0.00762139173;0.639405853;-0.00730956034;1.04032309;1.05322497;0.654890581;0.0251465899;1.04260914;0.399989977;-0.00457283899;10;1.044444;0.999999597;1.00000007
33.013685;1.04260539;0.666652245;-0.00763780421;0.639409497;-0.00732611473;1.0403144;1.05321986;0.654896597;0.0251308367;1.04260476;0.399990469;-0.00458291343;10;1.044444;0.999999873;1.00000006
33.021685;1.04260448;0.666652056;-0.00764114913;0.639410011;-0.00732920609;1.04031257;1.05321896;0.654897208;0.0251275026;1.04260367;0.399990334;-0.00458502092;10;1.044444;0.999999945;1.00000001
33.054685;1.04260449;0.666655021;-0.0076451569;0.639413479;-0.00733236683;1.04031046;1.05321825;0.654900991;0.025124256;1.04260357;0.399992385;-0.0045871453;10;1.044444;0.999999782;1.0000002
33.056685;1.0426045;0.666655;-0.00764520333;0.639413473;-0.00733242161;1.04031038;1.05321926;0.654900381;0.0251242654;1.04260357;0.39999241;-0.004587131;10;1.044444;0.999999829;1.0000002
33.058685;1.0426045;0.666654975;-0.00764524424;0.639413464;-0.00733248296;1.04031028;1.05321928;0.654900392;0.0251258826;1.04260356;0.399992439;-0.00458711261;10;1.044444;0.999999878;1.00000019
33.132685;1.0426153;0.666660348;-0.00759013383;0.639410854;-0.00728000417;1.04033775;1.05323398;0.654895154;0.0251764735;1.04261609;0.399996055;-0.00455414471;10;1.044444;0.999999715;1.00000048
33.183685;1.0426348;0.666663249;-0.00751384272;0.639402809;-0.00720557685;1.04038039;1.0532569;0.654882814;0.0252489358;1.04263526;0.399997949;-0.00450760767;10;1.044444;0.999999718;1.0000004
33.188685;1.04263682;0.666663244;-0.00750394533;0.639401622;-0.00719589908;1.0403855;1.05325989;0.654882593;0.0252583465;1.04263739;0.399997977;-0.00450174914;10;1.044444;0.99999976;1.00000035
33.233685;1.04266117;0.666665349;-0.0074074689;0.63938809;-0.00710340032;1.04043798;1.05328942;0.654865995;0.0253475816;1.0426619;0.39999901;-0.00444424159;10;1.044444;0.999999683;1.00000019
33.234685;1.04266116;0.666665357;-0.00740578602;0.639388087;-0.00710182359;1.04043996;1.05328941;0.654865997;0.0253491347;1.04266188;0.399999003;-0.00444323177;10;1.044444;0.999999689;1.00000018
33.237685;1.04266312;0.666665382;-0.00739907138;0.639386844;-0.00709547826;1.04044391;1.05329138;0.654864764;0.0253568997;1.04266382;0.399998974;-0.00443920241;10;1.044444;0.999999721;1.00000018
33.244685;1.04266708;0.666665462;-0.0073806226;0.639384313;-0.00707799726;1.04045278;1.05329628;0.654861706;0.0253723252;1.04266773;0.399998881;-0.00442811157;10;1.044444;0.999998875;0.999999205
33.296685;1.04270162;0.666666658;-0.0072389212;0.639365125;-0.00694176452;1.04053016;1.05333835;0.654836693;0.0255061932;1.04270076;0.400000227;-0.00434297765;10;1.044444;0.999999659;0.999999457
33.443685;1.04282822;0.666667985;-0.00671067125;0.639289215;-0.00643546356;1.04081464;1.0534945;0.654742909;0.0259980526;1.0428279;0.400001534;-0.00402725131;10;1.044444;0.999998355;0.999998967
33.444685;1.04282922;0.666667986;-0.00670566892;0.639288598;-0.00643067394;1.04081663;1.05349651;0.654741679;0.0260011695;1.04282892;0.40000156;-0.00402426505;10;1.044444;0.99999836;0.999998986
33.448685;1.0428332;0.666668026;-0.00668899025;0.63928612;-0.00641472291;1.04082558;1.05350056;0.654739261;0.0260169072;1.04283299;0.400001666;-0.00401431033;10;1.044444;0.999998396;0.999999056
33.467685;1.04285288;0.666670175;-0.00660887614;0.639275318;-0.00633819148;1.04086848;1.05352465;0.654724845;0.0260922786;1.04285304;0.400003069;-0.0039662606;10;1.044444;0.999998825;0.999999117
33.487685;1.04287295;0.666670384;-0.00652406206;0.639262887;-0.00625641505;1.04091576;1.05354948;0.654709553;0.0261721106;1.042873;0.400002982;-0.00391499378;10;1.044444;0.999998802;0.999999
33.489685;1.04287497;0.666670389;-0.00651408929;0.639261629;-0.00624678382;1.04092076;1.05355244;0.654707687;0.0261799236;1.04287501;0.400002938;-0.00390896607;10;1.044444;0.999998793;0.999999021
33.632685;1.04303774;0.666669088;-0.0058433823;0.639162368;-0.00560192073;1.04128349;1.05375135;0.65458557;0.0268059124;1.04303803;0.400001552;-0.00350614503;10;1.044444;0.999998836;0.999999491
33.638685;1.0430448;0.666669264;-0.00581331465;0.639157948;-0.00557303709;1.0413005;1.05375922;0.654580674;0.026834168;1.04304516;0.400001575;-0.00348806529;10;1.044444;0.999998912;0.99999947
33.649685;1.04305803;0.666669588;-0.00575807425;0.639149793;-0.00552012607;1.04132968;1.05377602;0.65457016;0.0268858961;1.04305836;0.400001538;-0.00345480911;10;1.044444;0.999999266;0.999999372
33.669685;1.04308245;0.666670044;-0.00565780443;0.639134952;-0.0054242656;1.04138553;1.05380574;0.65455136;0.0269801803;1.04308243;0.400001353;-0.00339495059;10;1.044444;0.999999419;0.999999309
34.289685;1.04385434;0.666663619;-0.00245359097;0.638654741;-0.00235044961;1.04311909;1.05475173;0.653962828;0.0299651414;1.04385512;0.399997916;-0.00147198419;10;1.044444;0.999998682;0.999999625
34.296685;1.04386136;0.666663606;-0.00242022023;0.638650247;-0.00231860657;1.0431371;1.05476185;0.653955034;0.0299965578;1.0438621;0.399998023;-0.00145197708;10;1.044444;0.999998826;0.999999788
34.305685;1.04387247;0.666663644;-0.0023786275;0.638643343;-0.00227859731;1.04315908;1.05477394;0.65394759;0.030035827;1.043873;0.399998154;-0.00142706862;10;1.044444;0.99999877;0.999999892
34.309685;1.04387659;0.666663693;-0.00235865906;0.638640872;-0.00225933839;1.04316904;1.05477895;0.65394452;0.0300531015;1.04387694;0.399998192;-0.00141513612;10;1.044444;0.99999871;0.999999894
34.312685;1.0438797;0.666663729;-0.00234534435;0.638639037;-0.00224647317;1.04317701;1.05478396;0.65394145;0.030065633;1.04387991;0.399998214;-0.00140718231;10;1.044444;0.999998681;0.999999874
34.516685;1.04409313;0.666664004;-0.00146292162;0.638509108;-0.0014012674;1.04365341;1.05504272;0.65378102;0.0308867562;1.04409323;0.399997154;-0.000877979348;10;1.044444;0.999999102;0.999998589
34.524685;1.04410024;0.666664098;-0.00143134658;0.638504924;-0.00137079269;1.04367124;1.05505264;0.65377497;0.0309166691;1.04410034;0.399997257;-0.000858768773;10;1.044444;0.999998952;0.999998351
34.529685;1.0441053;0.666664144;-0.00141147337;0.638501953;-0.00135160043;1.04368112;1.0550586;0.653771279;0.0309340515;1.04410543;0.399997327;-0.000846635865;10;1.044444;0.999998887;0.999998279
34.548685;1.04412324;0.666662019;-0.00133852225;0.638489579;-0.00128167714;1.04372095;1.05508061;0.65375733;0.0310048724;1.04412332;0.399996433;-0.000802447685;10;1.044444;0.999998819;0.99999859
34.744685;1.04428911;0.666661902;-0.000650189092;0.638388576;-0.000622665996;1.04409407;1.055284;0.653630901;0.0316438064;1.04428916;0.399996922;-0.000389396864;10;1.044444;0.999998761;0.999998691
34.745685;1.04428909;0.666661896;-0.000646840501;0.638388581;-0.000619507033;1.04409506;1.055285;0.653630271;0.031646945;1.04428917;0.399996904;-0.000387417613;10;1.044444;0.999998787;0.999998689
34.748685;1.04429203;0.666661877;-0.000636791415;0.638386763;-0.000610018023;1.04410102;1.05528699;0.653629002;0.0316563913;1.04429218;0.399996867;-0.000381492387;10;1.044444;0.999998856;0.999998692
34.752685;1.04429495;0.666661859;-0.000623397109;0.638384955;-0.000597322013;1.04410697;1.05529094;0.653626505;0.0316673586;1.04429519;0.39999685;-0.000373613256;10;1.044444;0.999998919;0.999998715
34.758685;1.04429884;0.66666187;-0.000605025866;0.638382551;-0.000579756082;1.04411694;1.05529688;0.653622847;0.0316845668;1.04429917;0.39999688;-0.000362831712;10;1.044444;0.999998949;0.999998789
34.763685;1.04430276;0.666661899;-0.000590060062;0.638380143;-0.0005653016;1.04412599;1.05530089;0.653620479;0.0317002228;1.04430315;0.3999969;-0.000354037041;10;1.044444;0.999998935;0.99999884
35.118776;1.04452791;0.666663367;0.000345315571;0.638242957;0.000330554067;1.04463112;1.0555774;0.653452628;0.0325700171;1.04452809;0.399998;0.000206982747;10;1.044444;0.99999928;0.999999376
35.129776;1.04453402;0.666663345;0.000371964915;0.638239459;0.000356087323;1.04464621;1.05558534;0.653447398;0.0325950351;1.044534;0.399998032;0.000222942781;10;1.044444;0.999999285;0.999999389
35.130776;1.04453502;0.66666333;0.000375288316;0.638238877;0.000359275266;1.04464721;1.05558534;0.653447371;0.0325966045;1.04453501;0.399998044;0.000224934777;10;1.044444;0.99999928;0.999999378
35.138776;1.04453906;0.666663225;0.000393549719;0.63823669;0.000376802914;1.04465718;1.05559135;0.653443483;0.0326152561;1.04453909;0.399998176;0.000235862446;10;1.044444;0.999999218;0.999999238
35.315776;1.04462256;0.666661987;0.000738009642;0.638184324;0.000707327482;1.04484394;1.05569299;0.653379432;0.032936073;1.04462246;0.399996719;0.000443245834;10;1.044444;0.999999611;1.00000031
35.316776;1.04462355;0.666661993;0.000739675405;0.638183703;0.000708894268;1.04484493;1.05569298;0.653379445;0.0329376303;1.04462345;0.399996704;0.000444249599;10;1.044444;0.999999614;1.00000032
35.323776;1.04462546;0.666662034;0.000751377841;0.638182467;0.000719865243;1.04485086;1.05569594;0.653377698;0.0329468841;1.04462534;0.399996627;0.000451235057;10;1.044444;0.999999632;1.00000036
35.325776;1.04462644;0.666662045;0.000754737797;0.638181876;0.000723006767;1.04485185;1.05569694;0.653377113;0.0329499853;1.04462631;0.399996618;0.000453223933;10;1.044444;0.999999636;1.00000037
35.332776;1.04462942;0.666662083;0.000764878972;0.638180133;0.000732430618;1.04485787;1.05569989;0.653375366;0.0329608625;1.04462921;0.399996644;0.000459177511;10;1.044444;0.999999631;1.0000004
35.339776;1.04463145;0.666662098;0.000775027224;0.638178911;0.000741852808;1.04486396;1.05570381;0.653372962;0.0329701301;1.04463114;0.399996757;0.000465169891;10;1.044444;0.999999582;1.00000038
35.599776;1.04470192;0.666661958;0.00106904908;0.638135468;0.00102252968;1.04502215;1.05578983;0.653321791;0.0332419723;1.04470174;0.399997046;0.000640096986;10;1.044444;0.999999154;0.999999696
35.602776;1.04470199;0.666661956;0.00107238589;0.638135513;0.00102570019;1.04502317;1.05579086;0.653321151;0.0332450827;1.0447018;0.39999705;0.000642158572;10;1.044444;0.999999123;0.999999741
35.604776;1.04470204;0.666661943;0.00107403806;0.63813554;0.00102727901;1.04502418;1.05579088;0.653321132;0.0332466523;1.04470183;0.399997046;0.000643208396;10;1.044444;0.999999111;0.999999766
35.607776;1.04470311;0.666661909;0.00107566015;0.63813496;0.00102884818;1.04502619;1.05579192;0.653320473;0.0332481931;1.04470287;0.399997037;0.000644289382;10;1.044444;0.999999099;0.999999795
35.608776;1.04470313;0.666661896;0.00107730735;0.638134968;0.00103043516;1.04502619;1.05579194;0.653320457;0.0332481937;1.04470288;0.399997034;0.00064531569;10;1.044444;0.999999096;0.999999803
35.906776;1.04473376;0.666663857;0.00120022852;0.638118454;0.00114895606;1.04509316;1.05582855;0.653296822;0.0333642846;1.04473365;0.39999837;0.000719304532;10;1.044444;1.0000005;0.999999939
35.907776;1.04473375;0.666663867;0.00120022085;0.638118477;0.00114895006;1.04509315;1.05582853;0.653296821;0.0333658436;1.04473367;0.39999839;0.000719299844;10;1.044444;1.00000051;0.999999931
35.911776;1.04473368;0.6666639;0.00120186179;0.638118551;0.00115052484;1.04509311;1.05582849;0.653296832;0.0333657618;1.04473374;0.399998453;0.000720315408;10;1.044444;1.00000056;0.999999896
35.912776;1.04473366;0.666663904;0.00120185588;0.638118568;0.00115052079;1.04509411;1.05582848;0.653296839;0.0333657412;1.04473376;0.399998465;0.000720328141;10;1.044444;1.00000056;0.999999889
35.923776;1.04473441;0.666663794;0.00120182139;0.638118054;0.00115046833;1.04509422;1.05582855;0.65329704;0.0333671252;1.04473496;0.399998536;0.000720636065;10;1.044444;1.00000063;0.999999854
35.942776;1.04473412;0.666663369;0.00120398914;0.638117827;0.0011520108;1.0450953;1.05583004;0.653296709;0.0333671684;1.04473495;0.399998618;0.000722266088;10;1.044444;1.00000064;1.00000007
36.363776;1.04471162;0.666666011;0.00111253247;0.638133033;0.00106417982;1.04504568;1.05580339;0.653314897;0.0332834062;1.04471219;0.399999164;0.000666918963;10;1.044444;0.999999633;0.999999981
36.366776;1.04471162;0.666665958;0.00111251783;0.638132961;0.00106418995;1.04504469;1.05580235;0.65331542;0.0332818942;1.04471219;0.399999158;0.000666903979;10;1.044444;0.999999697;1.00000004
36.370776;1.04471065;0.666665873;0.00111080096;0.638133493;0.00106261981;1.0450437;1.05580229;0.65331529;0.0332803551;1.04471119;0.399999161;0.000665937515;10;1.044444;0.999999782;1.00000013
36.371776;1.04471066;0.666665848;0.00110911918;0.638133477;0.00106103052;1.0450437;1.05580227;0.653315261;0.0332803625;1.04471119;0.399999165;0.000664953648;10;1.044444;0.999999803;1.00000015
36.373776;1.04471068;0.666665795;0.0011090875;0.638133447;0.00106104124;1.04504269;1.05580122;0.653315826;0.0332804051;1.04471119;0.399999177;0.00066499225;10;1.044444;0.999999843;1.00000019
37.460776;1.04456335;0.666666619;0.000495546684;0.638223979;0.000473893974;1.04471192;1.05562136;0.653428688;0.0327097956;1.04456358;0.400000698;0.000297112839;10;1.044444;0.999999218;1.00000053
37.474776;1.04456145;0.666666764;0.000488670602;0.638225365;0.00046770383;1.04470907;1.05561929;0.653429972;0.0327021214;1.04456199;0.400000536;0.000293000834;10;1.044444;0.999999048;1.00000067
37.477776;1.04456151;0.666666782;0.000486968489;0.638225458;0.000466102819;1.04470808;1.0556183;0.653430607;0.032702217;1.04456202;0.400000442;0.000291982301;10;1.044444;0.999999026;1.00000065
37.478776;1.04456054;0.666666785;0.000486959129;0.638226101;0.000466099602;1.04470808;1.0556183;0.653430611;0.0327006599;1.04456103;0.400000406;0.000291977225;10;1.044444;0.999999019;1.00000064
37.486776;1.04456075;0.666666802;0.000483573345;0.63822636;0.000462878605;1.04470504;1.05561734;0.653431256;0.0326977123;1.04456109;0.400000064;0.000289942994;10;1.044444;0.999998968;1.00000046
38.090776;1.04450642;0.666666688;0.000256380807;0.638259993;0.000246394198;1.04458308;1.0555502;0.65347345;0.0324872501;1.04450692;0.399999928;0.000154696259;10;1.044444;0.999999683;1.00000016
38.100776;1.04450537;0.666666606;0.000253143217;0.638260752;0.000242961639;1.04458191;1.05555018;0.653473363;0.0324855648;1.04450554;0.399999899;0.000152590494;10;1.044444;0.99999967;1.00000026
38.102776;1.04450537;0.666666582;0.000253168187;0.638260749;0.000242913216;1.04458088;1.05555021;0.653473332;0.0324839705;1.04450547;0.399999896;0.000152561244;10;1.044444;0.999999647;1.00000026
38.103776;1.04450537;0.666666572;0.000253179194;0.638260746;0.000242888205;1.04458087;1.05554923;0.653473935;0.0324839945;1.04450543;0.399999893;0.000152546014;10;1.044444;0.999999632;1.00000026
38.116776;1.04450537;0.66666647;0.000249956593;0.63826079;0.00023945065;1.04457881;1.05554948;0.653473806;0.0324807858;1.04450505;0.399999894;0.000150341596;10;1.044444;0.999999354;1.0000002
38.126776;1.04450422;0.66666649;0.000246928809;0.638261651;0.000236235951;1.0445778;1.05554852;0.653474333;0.0324791856;1.04450384;0.400000041;0.000148164026;10;1.044444;0.999999195;0.999999963
40.518500;1.044451;0.666666667;2.66666667e-05;0.638293866;2.55317546e-05;1.044458;1.055482;0.653515013;0.0322727752;1.044451;0.4;1.6e-05;10;1.044444;1;1
40.552500;1.04445;0.666666667;2.5e-05;0.638294477;2.39360429e-05;1.044458;1.055482;0.653515013;0.0322727752;1.04445;0.4;1.5e-05;10;1.044444;1;1
40.566500;1.04445;0.666666667;2.5e-05;0.638294477;2.39360429e-05;1.044458;1.055482;0.653515013;0.0322711962;1.04445;0.4;1.5e-05;10;1.044444;1;1
40.610500;1.04445;0.666666667;2.33333333e-05;0.638294477;2.23403067e-05;1.044457;1.055482;0.653515013;0.0322711962;1.04445;0.4;1.4e-05;10;1.044444;1;1
100.000000;1.044458;0.666666667;5.5e-05;0.638289588;5.2658891e-05;1.044474;1.055491;0.653509441;0.0323009228;1.044458;0.4;3.3e-05;10;1.044444;1;1
