time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000;1.044444;0.666666667;0;0.638298144;0;1.044444;1.055474;0.653519967;0.0322493338;1.044444;0.4;-0;10;1.044444;1;1
19.989996;1.04444413;0.666664202;5.340284e-06;0.638299946;1.07141947e-05;1.0444436;1.05547316;0.65352044;0.0322493968;1.04444432;0.399999982;3.21817384e-07;10;1.044444;1.00000011;1.00000061
19.990028;1.04298301;0.665732436;5.34026687e-06;0.638300796;1.07139888e-05;1.04298281;1.05401359;0.653518042;0.0322814176;1.04298319;0.399440981;3.2170005e-07;10;1.044444;1.00016111;1.0001616
19.990648;1.01065698;0.645109118;-0.000184660087;0.638311002;-0.00017728644;1.01059984;1.02169967;0.653497903;0.0328668486;1.01065715;0.387066973;-0.000113680738;10;1.044444;1.00281912;1.0028196
19.990904;0.997300982;0.636599124;-0.000321326901;0.6383263;-0.000316842258;0.997202829;1.00834567;0.653501343;0.0330624507;0.997301148;0.38196097;-0.000195681744;10;1.044444;1.00356312;1.00356359
19.991160;0.983944979;0.628099131;-0.000471327138;0.638352175;-0.000473737447;0.983800824;0.994990675;0.653515582;0.0332499361;0.983945142;0.376860966;-0.000285683105;10;1.044444;1.00417212;1.00417259
19.991416;0.970587977;0.619610803;-0.000626327431;0.638391442;-0.000640102684;0.970398818;0.981636676;0.653541427;0.0334390932;0.970588136;0.371767963;-0.000378684678;10;1.044444;1.00467613;1.00467659
19.991672;0.957231974;0.611134143;-0.000776327724;0.638443324;-0.000805886478;0.956997813;0.968281676;0.653584152;0.0336386663;0.95723213;0.36668196;-0.000468686252;10;1.044444;1.00510213;1.00510258
19.991928;0.943875971;0.602674149;-0.000917994683;0.638514334;-0.000967533126;0.943599808;0.954928677;0.653640666;0.0338559682;0.943876124;0.361605957;-0.000553687825;10;1.044444;1.00547014;1.00547058
19.992184;0.930519968;0.594229155;-0.00104299512;0.638603502;-0.00111590884;0.930205803;0.941576678;0.653715789;0.0340988681;0.930520118;0.356538954;-0.000628689835;10;1.044444;1.00579514;1.00579558
19.992440;0.917163965;0.585800827;-0.00114799561;0.638713439;-0.00124679953;0.916817798;0.928226679;0.653809621;0.0343702283;0.917164111;0.351481952;-0.000691692015;10;1.044444;1.00609015;1.00609057
19.992696;0.903807962;0.577390833;-0.00123132945;0.638846909;-0.00135758599;0.903436794;0.914878679;0.653926622;0.0346749366;0.903808105;0.346435949;-0.000741694196;10;1.044444;1.00636315;1.00636357
19.992981;0.888923959;0.568044174;-0.00129299666;0.639029043;-0.00144987006;0.888534789;0.90000668;0.654086087;0.0350645812;0.888924098;0.340827946;-0.000778696623;10;1.044444;1.00665416;1.00665456
19.993045;0.885584958;0.565949175;-0.00130299683;0.639072757;-0.00146666927;0.885192788;0.89667068;0.654125526;0.0351578613;0.885585096;0.339570946;-0.00078469728;10;1.044444;1.00671616;1.00671656
19.993237;0.875567956;0.559675845;-0.00132299738;0.639219222;-0.00150641449;0.875169785;0.886662681;0.654255017;0.0354550707;0.875568091;0.335806944;-0.00079669939;10;1.044444;1.00690116;1.00690156
19.993493;0.862211952;0.551329185;-0.00132633145;0.639440422;-0.00153378247;0.861812782;0.873322681;0.654452829;0.0358916806;0.862212084;0.330798942;-0.000798702203;10;1.044444;1.00714516;1.00714555
19.994005;0.835499946;0.53470253;-0.00124466626;0.63998383;-0.00148541815;0.835124774;0.846650682;0.654939707;0.036918036;0.83550007;0.320822938;-0.000749707841;10;1.044444;1.00763417;1.00763454
19.994517;0.808787938;0.518165874;-0.00104800158;0.640674411;-0.00129167111;0.808471769;0.819992684;0.655560891;0.0381629527;0.808788055;0.310900934;-0.000631714728;10;1.044444;1.00813518;1.00813553
19.994726;0.797869936;0.511432545;-0.000936335729;0.641002197;-0.0011695377;0.797587767;0.809100684;0.655857966;0.0387405514;0.797870049;0.306860933;-0.000564717539;10;1.044444;1.00834819;1.00834853
19.994982;0.784513932;0.50321755;-0.000726336724;0.641443491;-0.000921950279;0.784294764;0.795783685;0.656252611;0.0395647773;0.784514042;0.301931931;-0.000438720982;10;1.044444;1.00861219;1.00861252
19.995238;0.771157928;0.495029223;-0.000388004621;0.641934651;-0.00049937042;0.771039762;0.782477685;0.656687669;0.0405826291;0.771158035;0.29701893;-0.000235724993;10;1.044444;1.0088822;1.00888251
19.995494;0.757801925;0.486867561;7.03274622e-05;0.642478314;9.64578427e-05;0.75782176;0.769183686;0.657162196;0.0417975574;0.757802027;0.292121929;3.92709526e-05;10;1.044444;1.0091572;1.00915751
19.996006;0.731089918;0.470624238;0.00133365829;0.643734658;0.0018276021;0.731488757;0.742633687;0.658245244;0.0448448922;0.731090012;0.282375926;0.00079726283;10;1.044444;1.00973121;1.0097315
19.996467;0.707048911;0.456094247;0.00283532235;0.645072589;0.00401322864;0.707897755;0.718781689;0.659375099;0.0483062618;0.707048998;0.273657924;0.00169825445;10;1.044444;1.01028222;1.01028248
19.996928;0.683007905;0.441640921;0.00464365308;0.646616955;0.00680171212;0.684399753;0.69497169;0.6606649;0.0524697421;0.683007984;0.264985923;0.00278324607;10;1.044444;1.01087423;1.01087447
19.997389;0.658966899;0.427262596;0.00672365033;0.648387822;0.0102059206;0.660982752;0.671204691;0.662118025;0.0573620058;0.65896697;0.256358922;0.00403123678;10;1.044444;1.01151324;1.01151346
19.997849;0.634925893;0.412950937;0.00903531423;0.650397792;0.0142327969;0.637634751;0.647482693;0.663747543;0.0630003602;0.634925956;0.247771921;0.00541822733;10;1.044444;1.01220525;1.01220545
19.998310;0.610884888;0.398700945;0.0115353115;0.652666912;0.0188849196;0.614343751;0.623805694;0.665557196;0.0694099226;0.610884941;0.239221921;0.00691821714;10;1.044444;1.01295927;1.01295943
19.998771;0.586843883;0.384502619;0.0141836421;0.655209989;0.0241709702;0.591097752;0.600175696;0.667557341;0.0766080677;0.586843927;0.230702921;0.00850720659;10;1.044444;1.01378328;1.01378342
19.999232;0.562802878;0.370345959;0.0169353061;0.658044363;0.0300922295;0.567881753;0.576592698;0.669756456;0.0846177252;0.562802912;0.222208921;0.0101581955;10;1.044444;1.01468329;1.01468341
19.999693;0.538761874;0.356222632;0.0197403037;0.661193562;0.0366409262;0.544682754;0.5530577;0.672157122;0.0934681702;0.538761897;0.213734922;0.0118411839;10;1.044444;1.0156713;1.01567139
19.999966;0.524490872;0.347849303;0.0214136355;0.663219402;0.0408280004;0.530912755;0.539110701;0.673677345;0.0991292173;0.524490889;0.208710922;0.0128451771;10;1.044444;1.01630631;1.01630638
20.000000;0.522721871;0.34681097;0.0216236353;0.663477472;0.0413678777;0.529206755;0.537382701;0.673871087;0.0998542654;0.522721887;0.208087922;0.0129711762;10;1.044444;1.01639531;1.01639538
20.000004;0.522512871;0.346689304;0.0216469687;0.663510007;0.0414290761;0.529005755;0.537179701;0.673893046;0.0999416422;0.522512887;0.208014922;0.0129851761;10;1.044444;1.01640531;1.01640538
20.000252;0.509574869;0.339100973;0.0231569676;0.665464844;0.0454439325;0.516519756;0.524551702;0.675344918;0.105378781;0.509574879;0.203461923;0.0138911693;10;1.044444;1.01701731;1.01701738
20.000508;0.496218867;0.331270976;0.0246986331;0.667596815;0.0497736185;0.503626757;0.511531703;0.676911426;0.111267037;0.496218871;0.198763923;0.0148161623;10;1.044444;1.01768232;1.01768237
20.001020;0.469505864;0.315607649;0.0277052975;0.672218977;0.0590088206;0.477815759;0.485540706;0.680238148;0.12390299;0.469505855;0.189365925;0.0166201483;10;1.044444;1.01912433;1.01912435
20.001532;0.44279386;0.299922655;0.0305469626;0.677348374;0.0689855228;0.451956763;0.459613709;0.683831432;0.137727848;0.442793838;0.179954927;0.0183251334;10;1.044444;1.02073634;1.02073634
20.002044;0.416081857;0.284189328;0.0331602943;0.683020208;0.0796944421;0.426027766;0.433753711;0.687682778;0.152809302;0.416081821;0.170514929;0.0198931183;10;1.044444;1.02254536;1.02254532
20.002347;0.400290856;0.27485433;0.0345686271;0.686643932;0.086356144;0.410659768;0.418498713;0.690069708;0.162346017;0.400290812;0.164913931;0.0207381089;10;1.044444;1.02373236;1.02373231
20.002603;0.386934854;0.266935999;0.0356686267;0.689880803;0.0921794213;0.39763277;0.405614714;0.692150958;0.170794092;0.386934803;0.160162932;0.021398101;10;1.044444;1.02480037;1.0248003
20.002859;0.373577853;0.258977668;0.0366752929;0.693243903;0.0981695074;0.384579772;0.392748716;0.694243581;0.179601506;0.373577795;0.155387934;0.0220020931;10;1.044444;1.02592838;1.02592829
20.003115;0.360221852;0.25095767;0.037583626;0.696683287;0.104330549;0.371495774;0.379900717;0.696300177;0.188772808;0.360221787;0.150575936;0.022547085;10;1.044444;1.02711338;1.02711329
20.003371;0.346865851;0.242871005;0.0383869594;0.700195338;0.110663339;0.358380776;0.367068718;0.698297764;0.198327776;0.346865779;0.145723938;0.0230290767;10;1.044444;1.02836039;1.02836028
20.003627;0.33350985;0.234714341;0.0390752926;0.703778793;0.117158527;0.345230778;0.354255719;0.700209613;0.208286226;0.33350977;0.14082994;0.0234420683;10;1.044444;1.02967439;1.02967427
20.003882;0.320202849;0.226514343;0.0396402926;0.70741761;0.123791465;0.33209278;0.34150672;0.702025977;0.218624056;0.320202762;0.135909942;0.0237810601;10;1.044444;1.0310564;1.03105626
20.004010;0.313524849;0.222372677;0.0398752926;0.709275377;0.127177505;0.325485781;0.335115721;0.702896259;0.22398208;0.313524758;0.133424943;0.0239220559;10;1.044444;1.0317814;1.03178126
20.004840;0.270222846;0.194699349;0.0405836272;0.720523977;0.150176702;0.282395789;0.293778724;0.706432726;0.261477663;0.270222732;0.116820952;0.0243470278;10;1.044444;1.03681442;1.03681423
20.005191;0.251910845;0.182429351;0.0404402947;0.72419274;0.16052364;0.264040792;0.276344725;0.706013955;0.278836165;0.251910721;0.109458956;0.0242610157;10;1.044444;1.03905443;1.03905422
20.005542;0.233598844;0.169834353;0.040008629;0.727045424;0.171258478;0.245599796;0.258939726;0.704166035;0.297192326;0.233598711;0.10190196;0.0240020033;10;1.044444;1.04137644;1.04137621
20.005943;0.212671843;0.155141021;0.039090297;0.729497597;0.183791254;0.2243968;0.239083727;0.700319047;0.319420435;0.212671699;0.0930859655;0.0234509892;10;1.044444;1.04421945;1.0442192
20.006199;0.199315843;0.14572269;0.0381719647;0.731127232;0.191498817;0.210765803;0.226421727;0.697304478;0.334213617;0.199315692;0.0874349692;0.02289998;10;1.044444;1.04626946;1.04626919
20.006455;0.185958842;0.136277691;0.0369986324;0.732851496;0.198943333;0.197056805;0.213772728;0.693781425;0.349568543;0.185958685;0.081767973;0.0221959706;10;1.044444;1.04852446;1.04852418
20.006711;0.172602842;0.126804359;0.0355753002;0.734674217;0.206090439;0.183274808;0.201139728;0.689619495;0.365640766;0.172602678;0.0760839768;0.0213419613;10;1.044444;1.05099547;1.05099517
20.006967;0.159246841;0.117297693;0.0339153013;0.736593363;0.212950236;0.169419811;0.188528728;0.684660684;0.382593576;0.159246671;0.0703799806;0.0203459519;10;1.044444;1.05369747;1.05369717
20.007223;0.145890841;0.107754361;0.0320269693;0.738612566;0.219500938;0.155496814;0.175948728;0.678672359;0.400646315;0.145890665;0.0646539849;0.0192129423;10;1.044444;1.05664848;1.05664816
20.007479;0.13253484;0.0981743621;0.0299186372;0.740762078;0.225711974;0.141508817;0.163409728;0.671379059;0.420088444;0.132534659;0.0589059892;0.0179479326;10;1.044444;1.05986648;1.05986615
20.007735;0.11917884;0.0885510299;0.0276053053;0.743029768;0.231595008;0.12745782;0.150924728;0.662360207;0.441278694;0.119178653;0.0531319935;0.0165599229;10;1.044444;1.06337449;1.06337414
20.007991;0.10582284;0.0788810311;0.0250953066;0.745428886;0.237104599;0.113348823;0.138514729;0.651048936;0.464666794;0.105822647;0.0473299978;0.0150539132;10;1.044444;1.06719549;1.06719514
20.008247;0.0924668393;0.0691610323;0.0224019748;0.747980329;0.24222312;0.0991848262;0.126206728;0.63659997;0.490860163;0.0924666414;0.0414980024;0.0134379032;10;1.044444;1.0713595;1.07135913
20.008503;0.079110839;0.059384367;0.0195403097;0.750676982;0.246942109;0.0849698295;0.114038728;0.617786036;0.520640509;0.0791106364;0.0356320071;0.0117208932;10;1.044444;1.0758975;1.07589712
20.008759;0.0657548387;0.0495477016;0.0165236445;0.753556631;0.251220882;0.0707088327;0.102069728;0.592730784;0.554978516;0.0657546313;0.0297300118;0.00991088326;10;1.044444;1.08084451;1.08084412
20.009015;0.0523988384;0.0396427028;0.013368646;0.756600175;0.255040892;0.056405836;0.0903887281;0.558493778;0.595057564;0.0523986264;0.0237870165;0.00801787327;10;1.044444;1.08624051;1.08624011
20.009174;0.0440988383;0.033451037;0.0113453137;0.758597955;0.257159268;0.0475008381;0.083333728;0.530656056;0.623394918;0.044098624;0.0200720196;0.00680386696;10;1.044444;1.08985752;1.08985711
20.009206;0.0424298383;0.0322010372;0.0109336472;0.758977334;0.257572054;0.0457078386;0.081937728;0.524278821;0.629439237;0.0424296235;0.0193220202;0.00655686569;10;1.044444;1.09060552;1.0906051
20.009270;0.0390908383;0.029699371;0.0101036476;0.759810077;0.258339436;0.0421198394;0.079174728;0.510620235;0.641890231;0.0390906225;0.0178210214;0.00605886315;10;1.044444;1.09212852;1.0921281
20.009398;0.0324128382;0.0246810383;0.00842698182;0.76152749;0.259834312;0.0349388411;0.0737717279;0.479224576;0.668207354;0.0324126206;0.0148100239;0.00505285807;10;1.044444;1.09527552;1.0952751
20.009654;0.019056838;0.0145777065;0.00500531678;0.765074965;0.262381361;0.0205558446;0.0636197277;0.395159052;0.72587227;0.0190566167;0.00874802883;0.00299984791;10;1.044444;1.10200653;1.10200609
20.009966;0.00274883785;0.00211270822;0.000733652093;0.769372442;0.264955406;0.0029668488;0.0530427275;0.236475103;0.79724616;0.00274861203;0.00126903485;0.000436835521;10;1.044444;1.11108853;1.11108808
20.009996;0.00135483783;0.00104104172;0.000365318951;0.769989462;0.26569307;0.00146284921;0.0522727275;0.219265816;0.802644989;0.00135461158;0.000626035432;0.00021583433;10;1.044444;1.11190953;1.11190908
20.010060;0.00099983783;0.000767708806;0.000270319361;0.770001762;0.265010413;0.0010798501;0.0521377274;0.215006621;0.804883096;0.000999610907;0.000462036704;0.000158831775;10;1.044444;1.11205953;1.11205908
20.011478;0.00099983812;0.000791051845;0.000276995053;0.79333509;0.271677079;0.00108086995;0.0535847266;0.22070881;0.827594682;0.000999598795;0.000476065027;0.000162775308;10;1.044444;1.11061255;1.11061205
20.011990;0.000999838423;0.000799388987;0.000276998257;0.801668422;0.27167708;0.00108187715;0.0541067263;0.222768738;0.835812881;0.000999596079;0.000481075312;0.000162755029;10;1.044444;1.11012456;1.11012404
20.013014;0.000999839618;0.000817730922;0.000277004394;0.820001753;0.271677086;0.00108189127;0.0551457261;0.226913064;0.85216203;0.00099959541;0.000492095608;0.000162715387;10;1.044444;1.10920157;1.10920102
20.014038;0.00099984151;0.000836073981;0.000275343589;0.838335085;0.270010585;0.00108090485;0.0561717259;0.231046562;0.868315064;0.000999599234;0.000503115303;0.000161677143;10;1.044444;1.10834657;1.108346
20.015062;0.000999844224;0.000854418197;0.000272016004;0.856668419;0.26667726;0.00107991771;0.0571787258;0.235109867;0.884211458;0.000999607106;0.000514134349;0.000159640461;10;1.044444;1.10755558;1.10755498
20.016086;0.000999847767;0.000872763504;0.000265355308;0.875001754;0.260010603;0.00107792982;0.0581627254;0.239127052;0.899798729;0.000999618719;0.000525152856;0.000155605271;10;1.044444;1.10682658;1.10682597
20.017110;0.00099985198;0.000892776409;0.000257028575;0.895001758;0.251677283;0.00107594124;0.0591217248;0.243028757;0.914972318;0.000999633825;0.000537170856;0.00015057139;10;1.044444;1.10615557;1.10615495
20.017622;0.000999854284;0.0009011165;0.000252032296;0.903335093;0.24667729;0.00107394671;0.0595907244;0.244947713;0.922426653;0.000999642787;0.000542179594;0.000147554943;10;1.044444;1.10584057;1.10583995
20.018646;0.000999859032;0.00091946355;0.000242040537;0.921668433;0.236677307;0.00107095748;0.0605077236;0.248727637;0.936955883;0.000999662429;0.000553196636;0.000141522635;10;1.044444;1.10525156;1.10525093
20.019670;0.000999863869;0.000937810682;0.000228716892;0.940001773;0.223343992;0.00106696806;0.0613937227;0.252386409;0.951042879;0.000999684463;0.000564212978;0.000133491186;10;1.044444;1.10471455;1.10471392
20.020182;0.000999866254;0.000947817501;0.000222055612;0.950001777;0.216677337;0.00106497332;0.0618247224;0.254158417;0.957918746;0.000999696104;0.000570220933;0.00012947571;10;1.044444;1.10446454;1.10446392
20.021206;0.000999870814;0.00096449739;0.000207067722;0.966668454;0.201677359;0.00105998377;0.0626647219;0.257666589;0.971302318;0.000999720471;0.000580236419;0.000120445261;10;1.044444;1.10400053;1.10399991
20.022230;0.000999874993;0.000981176348;0.000188748013;0.983335132;0.183344048;0.00105499405;0.0634717222;0.261033885;0.984213402;0.000999745499;0.000590251593;0.00010941528;10;1.044444;1.10358151;1.10358089
20.023254;0.000999878811;0.000997853875;0.000170429532;1.00000181;0.16501074;0.00105000396;0.0642477234;0.264288519;0.996632731;0.000999770584;0.000600266622;9.83857728e-05;10;1.044444;1.1032065;1.10320588
20.024278;0.000999882367;0.00101286287;0.000150445242;1.01500183;0.145010766;0.00104401321;0.0649927259;0.267413538;1.0085444;0.000999795247;0.000609281533;8.63569421e-05;10;1.044444;1.10287348;1.10287287
20.025302;0.000999885677;0.00102786975;0.000128794838;1.03000184;0.123344124;0.00103702143;0.0657067298;0.270417775;1.02000792;0.000999819193;0.000618296239;7.33290871e-05;10;1.044444;1.10257947;1.10257886
20.026628;0.000999889396;0.00104620865;0.000100483042;1.0483352;0.0950108245;0.00102802992;0.066584737;0.274135916;1.03419179;0.000999848992;0.000629314884;5.62950016e-05;10;1.044444;1.10225544;1.10225484
20.027138;0.000999890603;0.0010528766;8.71580406e-05;1.05500187;0.0816775037;0.00102503253;0.0669097404;0.275519449;1.03943099;0.000999860153;0.000633321975;4.82825434e-05;10;1.044444;1.10214643;1.10214583
20.028162;0.000999892342;0.00106621057;6.21746624e-05;1.06833522;0.0566775282;0.00101703615;0.0675397486;0.278180917;1.04962482;0.000999881937;0.000641336149;3.32593088e-05;10;1.044444;1.10195342;1.10195282
20.029186;0.000999893016;0.00107620913;3.71906983e-05;1.07833524;0.0316775516;0.00100903769;0.0681407582;0.28076594;1.05939637;0.000999902994;0.000647350418;1.82386218e-05;10;1.044444;1.1017934;1.10179281
20.030210;0.000999892377;0.00108620581;8.87221568e-06;1.08833526;0.00334424014;0.00100103696;0.0687147692;0.283198787;1.06873795;0.000999923194;0.000653364904;1.22095094e-06;10;1.044444;1.10166538;1.10166481
20.031234;0.000999890317;0.00109620087;-1.94480289e-05;1.09833528;-0.024989073;0.000993033861;0.0692617813;0.285534214;1.0776712;0.000999942249;0.000659379595;-1.57933566e-05;10;1.044444;1.10156735;1.1015668
20.032258;0.000999886914;0.00110452791;-4.77704908e-05;1.10666863;-0.053322388;0.000984028355;0.069783794;0.287768976;1.08620882;0.000999959688;0.000664394276;-3.28040804e-05;10;1.044444;1.10149833;1.10149779
20.033282;0.000999882352;0.00111118718;-7.77621561e-05;1.11333531;-0.0833223714;0.000975020393;0.0702798068;0.289911824;1.09436062;0.000999974877;0.000668408579;-5.0811111e-05;10;1.044444;1.10145731;1.10145679
20.034306;0.000999876861;0.00111617902;-0.000109423222;1.11833533;-0.114989023;0.000965009906;0.0707518194;0.291935247;1.10215964;0.000999987122;0.000671422116;-6.98144789e-05;10;1.044444;1.10144128;1.10144078
20.035330;0.000999870754;0.00112117045;-0.000141087159;1.12333534;-0.146655676;0.000955996956;0.0712008312;0.293862945;1.10960519;0.000999995858;0.000674434636;-8.88143573e-05;10;1.044444;1.10145225;1.10145178
20.036330;0.000999864577;0.00112282862;-0.000172754116;1.12500203;-0.17832233;0.000946982217;0.0716188417;0.295638521;1.11653332;0.00100000076;0.000675445828;-0.000107811062;10;1.044444;1.10148522;1.10148478
20.037230;0.000999859146;0.00112448767;-0.000201090393;1.12666871;-0.206655653;0.000937967516;0.0719768502;0.297178289;1.12251137;0.00100000219;0.000676455096;-0.000124805513;10;1.044444;1.1015332;1.10153279
20.038130;0.000999854084;0.00112614678;-0.000231096134;1.12833537;-0.236655643;0.000928951667;0.0723188576;0.298653672;1.12826507;0.00100000088;0.000677463648;-0.000142797438;10;1.044444;1.10159918;1.10159879
20.039030;0.000999849603;0.00112447265;-0.000261104822;1.12666872;-0.266655633;0.000919934813;0.0726458638;0.300039482;1.13378578;0.000999996953;0.00067647151;-0.000160786785;10;1.044444;1.10168115;1.10168079
20.040830;0.000999843057;0.00112112479;-0.000321131604;1.12333539;-0.326655614;0.000901897842;0.0732558715;0.302637345;1.14413838;0.000999981326;0.000674484865;-0.000196757632;10;1.044444;1.10189411;1.1018938
20.041730;0.000999840915;0.0011177845;-0.000351149267;1.12000206;-0.356655604;0.000892877538;0.0735408733;0.30384413;1.14897361;0.000999970247;0.000672490296;-0.000214739897;10;1.044444;1.10202209;1.1020218
20.042630;0.000999839386;0.00111277766;-0.000382836372;1.11500206;-0.38832226;0.000883855813;0.0738118738;0.304986556;1.15365164;0.000999957362;0.000669494814;-0.000233720506;10;1.044444;1.10216507;1.1021648
20.043406;0.000999838425;0.0011077718;-0.000407856225;1.11000206;-0.41332225;0.000875835845;0.0740358733;0.305932261;1.15749996;0.000999945038;0.000666497933;-0.000248702692;10;1.044444;1.10230006;1.1022998
20.045429;0.000999836386;0.00108942278;-0.000477917631;1.09166872;-0.483322222;0.000854778159;0.0745768674;0.308160255;1.16695943;0.000999909009;0.000655502495;-0.000290652453;10;1.044444;1.10269803;1.10269781
20.046429;0.000999834903;0.00107941437;-0.000512952698;1.08166871;-0.518322206;0.000844746743;0.0748238623;0.309169971;1.17128193;0.000999890011;0.000649502881;-0.000311625924;10;1.044444;1.10291802;1.10291781
20.047429;0.00099983282;0.00106773854;-0.000546323638;1.07000203;-0.551655523;0.000833713514;0.0750578561;0.31011574;1.17542432;0.000999870886;0.000642502167;-0.000331598391;10;1.044444;1.10315201;1.10315182
20.048429;0.000999830223;0.00105439516;-0.00058136317;1.0566687;-0.586655506;0.000823678609;0.0752798489;0.310994517;1.17937476;0.000999852093;0.000634500558;-0.000352570007;10;1.044444;1.10340101;1.10340082
20.049429;0.000999827255;0.00103938427;-0.00061473728;1.04166869;-0.619988822;0.000813642335;0.0754888413;0.311811445;1.18317456;0.000999833979;0.000625498309;-0.000372541004;10;1.044444;1.10366401;1.10366383
20.050429;0.000999823973;0.00102437269;-0.000649778644;1.02666868;-0.654988803;0.000803605165;0.0756878333;0.312555065;1.18675788;0.000999816777;0.000616495659;-0.000393511566;10;1.044444;1.10394001;1.10393983
20.051429;0.000999820415;0.0010060273;-0.000683153354;1.00833534;-0.688322117;0.000793567674;0.0758748251;0.313256472;1.19020315;0.000999800705;0.000605492774;-0.000413481759;10;1.044444;1.10422902;1.10422884
20.052429;0.000999816691;0.000987681713;-0.000716527626;0.990002002;-0.721655431;0.000783530513;0.0760528166;0.313903926;1.19348783;0.00099978603;0.000594489718;-0.000433451614;10;1.044444;1.10453102;1.10453085
20.053429;0.000999812991;0.000967669501;-0.000749901138;0.970001999;-0.754988744;0.000773494379;0.0762208078;0.314502162;1.19660807;0.000999773008;0.000582486444;-0.000453421238;10;1.044444;1.10484503;1.10484486
20.054429;0.00099980957;0.000945990848;-0.000781607027;0.948335332;-0.78665539;0.000763459947;0.076379799;0.315047611;1.19959408;0.000999761788;0.000569482837;-0.000472390842;10;1.044444;1.10517004;1.10516986
20.055429;0.000999806657;0.000922645779;-0.000813311866;0.925002;-0.818322036;0.000754427786;0.07652979;0.315519019;1.20244779;0.000999752426;0.000555478782;-0.00049136068;10;1.044444;1.10550705;1.10550687
20.056429;0.000999804349;0.000899300804;-0.000845015629;0.90166867;-0.849988682;0.000744398275;0.0766717811;0.315956338;1.20517698;0.000999744952;0.000541474216;-0.000510330923;10;1.044444;1.10585506;1.10585488
20.057429;0.000999802592;0.000874289031;-0.000875051637;0.876668675;-0.879988661;0.000735371573;0.0768057725;0.316359896;1.20776151;0.000999739397;0.000526469167;-0.000528301574;10;1.044444;1.10621307;1.10621289
20.058429;0.000999801219;0.000847610315;-0.000905086558;0.850002014;-0.909988639;0.000726347688;0.0769317643;0.316708331;1.2102679;0.000999735773;0.00051046376;-0.000546272538;10;1.044444;1.10658208;1.10658189
20.059429;0.000999799947;0.00081926466;-0.000935120454;0.821668689;-0.939988618;0.000717326557;0.0770517569;0.317015422;1.2126226;0.000999734104;0.000493458212;-0.000564243761;10;1.044444;1.10696109;1.1069609
20.060429;0.000999798399;0.000789252223;-0.000963486799;0.791668698;-0.968321929;0.00070930804;0.0771647503;0.317263949;1.21488581;0.000999734425;0.000475452804;-0.00058121526;10;1.044444;1.1073491;1.10734891
20.061429;0.00099979622;0.000759239906;-0.000990185748;0.761668707;-0.994988575;0.000700291891;0.0772717447;0.317493263;1.21704279;0.000999736737;0.000457447832;-0.000597187064;10;1.044444;1.10774811;1.10774791
20.062429;0.000999793221;0.00072756122;-0.00101688404;0.730002051;-1.02165522;0.000692277721;0.07737174;0.317664525;1.21913177;0.000999740974;0.000438443501;-0.00061315917;10;1.044444;1.10815512;1.10815491
20.063429;0.000999789409;0.000695882905;-0.00104358166;0.698335394;-1.04832187;0.00068526502;0.0774677363;0.317808725;1.2210848;0.000999747041;0.000419439861;-0.000629131576;10;1.044444;1.10857113;1.10857091
20.064429;0.000999784917;0.000660871702;-0.00106694526;0.663335405;-1.07165519;0.000677253251;0.0775577333;0.317891207;1.22297716;0.000999754831;0.000398436826;-0.000643104381;10;1.044444;1.10899614;1.10899591
20.065429;0.000999779918;0.000625861081;-0.00109197486;0.628335415;-1.09665517;0.000670241958;0.077642731;0.317972507;1.22479377;0.000999764202;0.000377434232;-0.00065807785;10;1.044444;1.10943015;1.10942991
20.066429;0.000999774577;0.000590851192;-0.00111367051;0.593335423;-1.11832182;0.000663230819;0.0777237295;0.317984223;1.22651943;0.000999774932;0.00035643188;-0.000671052371;10;1.044444;1.10987216;1.10987191
20.067429;0.000999768985;0.000552508836;-0.00113536567;0.555002098;-1.13998848;0.000657219679;0.0777997287;0.317994927;1.22817047;0.000999786679;0.000333429615;-0.000684028331;10;1.044444;1.11032217;1.11032191
20.068429;0.000999763092;0.000515834159;-0.0011553937;0.518335437;-1.15998847;0.000651208563;0.0778717285;0.317957735;1.22975305;0.000999798978;0.000311427392;-0.000696006025;10;1.044444;1.11078017;1.1107799
20.069429;0.000999756695;0.00047582734;-0.00117375462;0.478335441;-1.17832179;0.00064519767;0.077940729;0.317868697;1.23125178;0.000999811311;0.000287425226;-0.000706985669;10;1.044444;1.11124518;1.1112449
20.070429;0.000999749536;0.000435821805;-0.00119211507;0.438335444;-1.19665513;0.000640187274;0.07800573;0.317774745;1.23270426;0.000999823256;0.000263423052;-0.000717967465;10;1.044444;1.11171819;1.1117179
20.071429;0.000999741419;0.000395817475;-0.00120880833;0.398335446;-1.21332179;0.00063517759;0.0780667315;0.317633177;1.2341108;0.000999834648;0.00023942066;-0.00072795167;10;1.044444;1.1121982;1.1121979
20.072429;0.00099973225;0.00035414746;-0.00122216774;0.356668779;-1.22665512;0.000631168744;0.0781257334;0.317478625;1.23544012;0.00099984562;0.000214417812;-0.000735938569;10;1.044444;1.1126852;1.11268489
20.073429;0.000999722019;0.000310811509;-0.00123719316;0.313335443;-1.24165512;0.00062716082;0.0781817358;0.317293847;1.23670828;0.000999856487;0.000188414408;-0.000744928429;10;1.044444;1.11318021;1.11317989
20.074015;0.000999715658;0.000285810188;-0.00124387446;0.288335442;-1.24832179;0.000625156517;0.0782137374;0.317164025;1.23741691;0.000999862895;0.000173412225;-0.000748923573;10;1.044444;1.11346822;1.11346789
20.075040;0.000999703579;0.00024080841;-0.00125556582;0.243335437;-1.25998846;0.000621150065;0.0782667411;0.316927946;1.23864454;0.000999874569;0.000146407993;-0.000755918474;10;1.044444;1.11398723;1.1139869
20.076040;0.000999691089;0.00019747384;-0.00126392242;0.200002098;-1.2683218;0.000618144791;0.0783167458;0.316683037;1.23979031;0.000999886707;0.000120403576;-0.000760916798;10;1.044444;1.11449824;1.1144979
20.077040;0.000999678118;0.000152473122;-0.00127227843;0.15500209;-1.27665514;0.000616140446;0.078363752;0.31640802;1.24089705;0.000999899909;9.33988428e-05;-0.000765918263;10;1.044444;1.11501525;1.11501491
20.078040;0.000999664829;0.000107472885;-0.00127896732;0.110002082;-1.28332181;0.000614136883;0.0784097597;0.316116108;1.24193328;0.00099991449;6.63936307e-05;-0.000769922508;10;1.044444;1.11553826;1.11553792
20.079040;0.000999651304;6.08062788e-05;-0.00128398905;0.0633354069;-1.28832182;0.000613133926;0.0784537689;0.315790103;1.24293624;0.00099993069;3.83877134e-05;-0.000772929031;10;1.044444;1.11606727;1.11606693
20.080040;0.000999637588;1.5806331e-05;-0.00128567676;0.0183353982;-1.2899885;0.000612131432;0.0784957794;0.315451268;1.24392732;0.000999948638;1.13808548e-05;-0.000773937313;10;1.044444;1.11660128;1.11660094
20.081040;0.000999623757;-3.08605808e-05;-0.00128736359;-0.0283312773;-1.29165518;0.000611129286;0.0785377911;0.315091575;1.24483245;0.000999968334;-1.66271945e-05;-0.000774946872;10;1.044444;1.1171413;1.11714095
20.082040;0.000999609985;-7.75279557e-05;-0.00128738265;-0.074997953;-1.29165519;0.000612127402;0.0785778039;0.314719067;1.2457259;0.00099998962;-4.46366812e-05;-0.000774957228;10;1.044444;1.11768731;1.11768697
20.083040;0.00099959655;-0.000125862453;-0.00128573371;-0.123331295;-1.28998854;0.000612125805;0.0786168178;0.314308537;1.24659189;0.00100001224;-7.36478124e-05;-0.000773967906;10;1.044444;1.11823832;1.11823798
20.084040;0.000999583818;-0.000172530524;-0.00128074978;-0.169997971;-1.28498855;0.000613124715;0.0786548328;0.313902406;1.24740931;0.00100003597;-0.000101660779;-0.000770978531;10;1.044444;1.11879334;1.118793
20.085040;0.000999572186;-0.000219198423;-0.00127576383;-0.216664647;-1.27998857;0.00061512452;0.0786918486;0.313479469;1.24822064;0.00100006063;-0.00012967579;-0.000767988876;10;1.044444;1.11935435;1.11935402
20.086040;0.000999561946;-0.000267532359;-0.00126744219;-0.264997988;-1.27165525;0.000618125663;0.0787288647;0.313056932;1.24896769;0.00100008611;-0.000158693037;-0.000762998803;10;1.044444;1.11991936;1.11991904
20.087040;0.00099955322;-0.000314198686;-0.00125745123;-0.311664662;-1.26165527;0.000620128486;0.0787648809;0.31259644;1.24970875;0.0010001122;-0.000186712623;-0.000757008177;10;1.044444;1.12048837;1.12048805
20.088040;0.000999546093;-0.000360863975;-0.00124579078;-0.358331335;-1.24998862;0.000624133123;0.0788008965;0.312157519;1.25040683;0.00100013866;-0.000214734532;-0.000750016854;10;1.044444;1.12106238;1.12106207
20.089040;0.000999540712;-0.0004075283;-0.00123246072;-0.404998007;-1.23665531;0.000628139499;0.0788359114;0.31168067;1.25109901;0.00100016511;-0.000242758597;-0.000742024731;10;1.044444;1.12164039;1.12164009
20.090040;0.000999537215;-0.000454191777;-0.00121746105;-0.451664678;-1.22165533;0.000632147394;0.0788719253;0.311200297;1.25175357;0.00100019111;-0.000270784503;-0.000733031776;10;1.044444;1.12222139;1.1222211
20.091040;0.000999535648;-0.000500854495;-0.00120079196;-0.498331346;-1.20498868;0.00063715651;0.0789069382;0.3107243;1.25238116;0.0010002163;-0.000298811846;-0.000723037997;10;1.044444;1.12280639;1.12280611
20.092040;0.000999536033;-0.000547516554;-0.00118245381;-0.544998013;-1.18665537;0.000643166608;0.0789419499;0.310227613;1.25298707;0.0010002405;-0.000326840142;-0.000712043418;10;1.044444;1.12339539;1.12339513
20.093040;0.00099953843;-0.00059251145;-0.00116078033;-0.589998011;-1.16498872;0.000649177583;0.0789769601;0.309752468;1.25357134;0.00100026357;-0.000353868818;-0.000699048045;10;1.044444;1.12398739;1.12398714
20.094040;0.00099954285;-0.00063583941;-0.00113910516;-0.63333134;-1.14332207;0.00065618942;0.0790129686;0.309252736;1.25411814;0.00100028538;-0.000379897232;-0.000686051797;10;1.044444;1.12458238;1.12458215
20.095040;0.00099954915;-0.000680833974;-0.00111409512;-0.678331332;-1.1183221;0.000664202141;0.0790489755;0.308753459;1.25466444;0.00100030569;-0.000406924695;-0.000671054516;10;1.044444;1.12517938;1.12517916
20.096040;0.000999557055;-0.00072416197;-0.00108741698;-0.721664656;-1.09165546;0.000672215801;0.0790849807;0.308254637;1.25518915;0.00100032427;-0.000432950468;-0.000655056069;10;1.044444;1.12577937;1.12577916
20.097040;0.000999566236;-0.000765823604;-0.00105907082;-0.763331308;-1.06332215;0.000680230531;0.0791209844;0.30775627;1.25569234;0.00100034095;-0.000457973779;-0.000638056462;10;1.044444;1.12638236;1.12638217
20.098040;0.000999576297;-0.00080748585;-0.00102905682;-0.804997959;-1.03332217;0.00068924649;0.0791579867;0.307275532;1.25615813;0.00100035576;-0.00048299393;-0.00062005593;10;1.044444;1.12698735;1.12698717
20.099040;0.000999586687;-0.000847482333;-0.000997375163;-0.844997941;-1.00165554;0.000699263732;0.0791959879;0.306770324;1.25662866;0.00100036884;-0.000507010398;-0.000601054879;10;1.044444;1.12759334;1.12759318
20.100040;0.000999596751;-0.00088747991;-0.00096235927;-0.884997922;-0.96665557;0.000709282123;0.0792339877;0.306286635;1.25705668;0.00100038038;-0.000531022829;-0.000580053702;10;1.044444;1.12820133;1.12820118
20.101040;0.00099960589;-0.000924145314;-0.000927342477;-0.921664569;-0.931655602;0.000719301345;0.0792719861;0.305803413;1.25750531;0.00100039057;-0.000553030987;-0.000559052667;10;1.044444;1.12881132;1.12881118
20.102040;0.000999613693;-0.000962478495;-0.000890658045;-0.959997882;-0.894988968;0.00073132093;0.079310983;0.305337816;1.25789562;0.00100039953;-0.000576034765;-0.000537051936;10;1.044444;1.12942131;1.12942118
20.103040;0.000999619924;-0.000997479348;-0.000852305968;-0.994997863;-0.856655669;0.000742340374;0.0793509782;0.304868838;1.25829069;0.00100040731;-0.000597034238;-0.000514051637;10;1.044444;1.1300333;1.13003318
20.104040;0.000999624471;-0.00103081443;-0.000810619628;-1.02833117;-0.814989037;0.0007543593;0.0793909716;0.304421325;1.25868536;0.00100041402;-0.000617029679;-0.000489051932;10;1.044444;1.1306453;1.13064518
20.106040;0.000999628466;-0.00109415383;-0.000725577522;-1.09166448;-0.729989105;0.000780395158;0.0794739528;0.303537165;1.25938403;0.00100042563;-0.000655010354;-0.000438055018;10;1.044444;1.1318703;1.13187019
20.108040;0.000999626004;-0.00115083065;-0.000633864439;-1.14833112;-0.638322504;0.000807429268;0.079559928;0.302706288;1.26001279;0.00100043773;-0.000688982134;-0.000383062021;10;1.044444;1.13309431;1.13309418
20.109040;0.000999622499;-0.00117583767;-0.000585505872;-1.17333111;-0.589989202;0.000822446283;0.0796029142;0.302333398;1.26033712;0.00100044441;-0.000703966686;-0.000354066956;10;1.044444;1.13370632;1.13370618
20.110040;0.000999617597;-0.00119917936;-0.000537145718;-1.19666444;-0.541655898;0.00083746367;0.0796479;0.30195333;1.26060853;0.00100045139;-0.000717951133;-0.000325072679;10;1.044444;1.13431633;1.13431618
20.111040;0.000999611551;-0.00122085563;-0.000487117234;-1.2183311;-0.491655926;0.000852481726;0.0796928857;0.301594606;1.26087963;0.00100045861;-0.000730935751;-0.000295078907;10;1.044444;1.13492534;1.13492517
20.112040;0.000999604765;-0.0012408664;-0.000435420502;-1.2383311;-0.439989286;0.000867500692;0.0797388718;0.301274316;1.26113462;0.00100046606;-0.00074292057;-0.000264085239;10;1.044444;1.13553335;1.13553316
20.113040;0.000999597712;-0.00125754494;-0.000383722429;-1.25499777;-0.388322645;0.000883520759;0.0797848586;0.300954398;1.26138931;0.00100047372;-0.000752905427;-0.000233091272;10;1.044444;1.13613936;1.13613916
20.114040;0.000999590842;-0.00127255787;-0.000330356679;-1.26999778;-0.334989338;0.000899542055;0.0798328466;0.300669073;1.26161209;0.0010004816;-0.000761890091;-0.000201096687;10;1.044444;1.13674338;1.13674315
20.115040;0.000999584526;-0.0012859052;-0.000275323534;-1.28333111;-0.279989362;0.000915564611;0.0798798361;0.300387854;1.26182956;0.00100048969;-0.000769874412;-0.00016810119;10;1.044444;1.1373454;1.13734514
20.116040;0.000999579027;-0.001297587;-0.00022028983;-1.2949978;-0.224989385;0.00093158833;0.0799278275;0.300144918;1.26203097;0.0010004979;-0.000776858385;-0.000135104453;10;1.044444;1.13794441;1.13794412
20.117040;0.000999574524;-0.00130593662;-0.000165255679;-1.30333114;-0.169989407;0.000948613015;0.0799768209;0.299940205;1.26221636;0.00100050602;-0.000781842106;-0.000102106153;10;1.044444;1.13854043;1.13854011
20.118040;0.000999571187;-0.00131095399;-0.000108554483;-1.30833115;-0.11332276;0.000965638367;0.0800258164;0.299735743;1.26240153;0.00100051375;-0.000784825675;-6.8106061e-05;10;1.044444;1.13913344;1.1391331
20.119040;0.000999569187;-0.00131430557;-5.18528523e-05;-1.31166451;-0.0566561133;0.000982663966;0.0800748141;0.299573161;1.26256565;0.0010005208;-0.000786809128;-3.41041171e-05;10;1.044444;1.13972345;1.13972309
20.120040;0.000999568684;-0.00131599101;4.84939335e-06;-1.31333119;1.05358717e-05;0.000999689304;0.0801248137;0.299427842;1.26271383;0.00100052692;-0.000787792373;-1.00466717e-07;10;1.044444;1.14030946;1.14030907
20.121040;0.000999569876;-0.00131434319;6.15523978e-05;-1.31166455;0.0566771865;0.0010167139;0.0801748152;0.299324281;1.26286182;0.00100053193;-0.000786775178;3.3904585e-05;10;1.044444;1.14089147;1.14089106
20.122040;0.000999573072;-0.00130936163;0.000119922833;-1.30666458;0.115010505;0.00103373752;0.0802248184;0.299241624;1.26298884;0.00100053573;-0.000783757273;6.89106852e-05;10;1.044444;1.14146947;1.14146904
20.123040;0.000999578673;-0.00130271259;0.000176627241;-1.29999793;0.171677158;0.00105176022;0.0802758231;0.299176104;1.26309998;0.00100053832;-0.000779738519;0.000102917509;10;1.044444;1.14204348;1.14204303
20.124040;0.000999587093;-0.00129439574;0.000234998666;-1.29166463;0.230010478;0.00106878228;0.0803258294;0.299155888;1.26320595;0.00100053975;-0.000774718954;0.000137924746;10;1.044444;1.14261247;1.14261202
20.125040;0.000999598642;-0.00128274418;0.000291703284;-1.27999798;0.286677132;0.001085804;0.0803758372;0.299156431;1.2633118;0.00100054014;-0.00076769871;0.00017193205;10;1.044444;1.14317747;1.143177
20.127040;0.000999630973;-0.00125110344;0.000405109555;-1.24833137;0.400010441;0.00111984676;0.0804768573;0.299257344;1.26344526;0.00100053861;-0.000748656959;0.000239945481;10;1.044444;1.14429046;1.14428998
20.129040;0.000999672311;-0.00120779096;0.00051517491;-1.2049981;0.510010416;0.00115288782;0.080575883;0.299489534;1.26354771;0.00100053603;-0.000722615038;0.000305956025;10;1.044444;1.14538244;1.14538196
20.130040;0.000999694743;-0.00118446665;0.000568537278;-1.1816648;0.563343738;0.00116890731;0.0806248974;0.29963828;1.26358599;0.00100053491;-0.000708594484;0.000337960217;10;1.044444;1.14592043;1.14591995
20.132040;0.000999740877;-0.00112615043;0.000673587008;-1.12333153;0.668343715;0.00119994355;0.0807219278;0.300062822;1.26361615;0.00100053287;-0.000673554818;0.0004009673;10;1.044444;1.1469764;1.14697594
20.133040;0.000999764043;-0.00109449269;0.000723607332;-1.09166491;0.718343705;0.00121595995;0.0807689429;0.300321554;1.26362372;0.00100053157;-0.000654535711;0.000430970881;10;1.044444;1.14749539;1.14749494
20.134040;0.000999786938;-0.0010595021;0.000773624508;-1.05666494;0.768343695;0.00122997484;0.0808159574;0.300600607;1.26361066;0.00100052985;-0.000633516974;0.000460975031;10;1.044444;1.14800838;1.14800794
20.135040;0.000999809296;-0.00102117859;0.000820305241;-1.01833163;0.815010354;0.0012449879;0.0808619708;0.300924278;1.26359262;0.00100052751;-0.000610498564;0.000488980039;10;1.044444;1.14851437;1.14851395
20.136040;0.000999830863;-0.000982855231;0.000866982956;-0.979998336;0.861677013;0.00125799884;0.0809059829;0.301275626;1.26356463;0.00100052431;-0.000587480503;0.000516986061;10;1.044444;1.14901437;1.14901395
20.137040;0.000999851372;-0.000941198252;0.000910324485;-0.9383317;0.90501034;0.00127200759;0.0809499934;0.30164718;1.2635161;0.00100052011;-0.000562462816;0.000542993215;10;1.044444;1.14950736;1.14950696
20.138040;0.00099987057;-0.000896207265;0.000953663479;-0.893331729;0.948343667;0.00128401426;0.0809920021;0.302066944;1.26347824;0.00100051494;-0.000535445437;0.000569001628;10;1.044444;1.14999435;1.14999397
20.139040;0.000999888259;-0.00085121531;0.000993667024;-0.848331756;0.988343663;0.00129701915;0.0810340093;0.302486271;1.26339928;0.00100050894;-0.000508428229;0.000593011405;10;1.044444;1.15047435;1.15047398
20.140040;0.000999904315;-0.000802888869;0.00103200219;-0.799998449;1.026677;0.00130802271;0.0810730152;0.302957488;1.26334658;0.00100050237;-0.000479411052;0.000616022542;10;1.044444;1.15094735;1.15094699
20.141040;0.000999918692;-0.000752894518;0.00106866929;-0.749998472;1.06334365;0.00131902536;0.0811120201;0.303448797;1.26327341;0.00100049561;-0.000449393806;0.000638034852;10;1.044444;1.15141335;1.151413
20.142040;0.000999931413;-0.000701232262;0.00110200193;-0.698331827;1.09667699;0.00132902734;0.0811490242;0.303967663;1.26319035;0.00100048911;-0.000418376464;0.000658047948;10;1.044444;1.15187336;1.15187301
20.143040;0.00099994255;-0.000647902183;0.00113366696;-0.644998515;1.12834365;0.00133802877;0.0811840275;0.304514085;1.26309742;0.00100048326;-0.000386359098;0.000677061318;10;1.044444;1.15232636;1.15232601
20.144040;0.000999952205;-0.000592904373;0.00116199794;-0.589998534;1.156677;0.00134702974;0.0812180298;0.30508431;1.26297908;0.00100047828;-0.000353341855;0.000694074445;10;1.044444;1.15277238;1.15277202
20.145040;0.0009999605;-0.000536238863;0.00118866175;-0.533331884;1.18334366;0.00135503045;0.0812500308;0.305682092;1.26287142;0.00100047439;-0.000319324937;0.000710086872;10;1.044444;1.15321139;1.15321103
20.147040;0.000999973565;-0.000417904482;0.00123365607;-0.414998583;1.22834367;0.00136803161;0.0813080286;0.306919382;1.26264703;0.00100047046;-0.000248293193;0.000737108095;10;1.044444;1.15407142;1.15407104
20.148040;0.000999978528;-0.000357902205;0.00125198763;-0.354998598;1.24667702;0.00137403216;0.0813340258;0.307579443;1.26250979;0.00100047041;-0.000212278916;0.000748116451;10;1.044444;1.15449243;1.15449204
20.149040;0.000999982419;-0.000296232229;0.00126698733;-0.293331944;1.26167703;0.00137803271;0.0813580223;0.308267144;1.2623832;0.00100047142;-0.000175265961;0.000757123246;10;1.044444;1.15490645;1.15490605
20.149996;0.000999985104;-0.000237894973;0.00127865552;-0.234998624;1.2733437;0.00138203324;0.0813790184;0.308924867;1.26224177;0.00100047315;-0.000140254933;0.000764128267;10;1.044444;1.15529746;1.15529705
20.150000;0.000999985115;-0.000237894957;0.00127865553;-0.234998624;1.2733437;0.00138203324;0.0813790184;0.308924782;1.26224177;0.00100047315;-0.000140254887;0.000764128288;10;1.044444;1.15524146;1.15524105
20.151020;0.00186598678;-0.000319556801;0.00239865967;-0.169702102;1.28261131;0.00258403394;0.0822100136;0.304970646;1.26322799;0.00186647564;-0.000189244875;0.00143613181;10;1.044444;1.15729248;1.15729205
20.152020;0.00271498715;-0.000289551593;0.00350366643;-0.105584895;1.28853096;0.00376403498;0.0830520081;0.302420514;1.26386648;0.00271547856;-0.000171236924;0.00209913334;10;1.044444;1.1591035;1.15910305
20.153020;0.00356398606;-0.00014787928;0.00460700942;-0.0406832799;1.29116169;0.00494503665;0.0839120019;0.301188442;1.2641812;0.00356448175;-8.62309214e-05;0.00276113292;10;1.044444;1.16070151;1.16070105
20.154020;0.00441298327;0.000108793513;0.00570202201;0.0253053612;1.29089031;0.00612203904;0.0847859954;0.301268165;1.26416279;0.00441348496;6.77731096e-05;0.00341813058;10;1.044444;1.16207252;1.16207205
20.155020;0.0052619786;0.000478800253;0.00677870412;0.091538132;1.2872238;0.00729404204;0.085664989;0.302671112;1.26385695;0.00526248793;0.000289775107;0.0040641263;10;1.044444;1.16320353;1.16320305
20.156020;0.00611097194;0.000963807851;0.00782538886;0.158186014;1.27966422;0.00845804544;0.086544983;0.305332321;1.26323461;0.00611149043;0.000580774948;0.00469211987;10;1.044444;1.16408254;1.16408205
20.157020;0.00695996322;0.00154881666;0.00885374253;0.222941927;1.27131731;0.00961004896;0.0874189779;0.309238465;1.26227295;0.0069604922;0.000931772557;0.00530911097;10;1.044444;1.16470055;1.16470004
20.158020;0.00780895233;0.00232049371;0.0097070981;0.297521266;1.24237544;0.0107500523;0.0882779738;0.314347657;1.26103488;0.00780949302;0.00139476801;0.00582109933;10;1.044444;1.16505055;1.16505004
20.159020;0.00865793922;0.00256883933;0.0115387884;0.297029104;1.33210733;0.0118700553;0.0891259709;0.320688099;1.25945258;0.00865849271;0.00154376155;0.00692008489;10;1.044444;1.16513056;1.16513004
20.160020;0.00950692392;0.00397885372;0.0115738132;0.418815513;1.21683323;0.0129770579;0.0899419692;0.32798892;1.25762494;0.0095074911;0.00238975347;0.00694106778;10;1.044444;1.16492256;1.16492204
20.161020;0.0103559066;0.00498553698;0.0123571721;0.481686641;1.19271688;0.0140620599;0.0907309687;0.336378725;1.25543239;0.010356488;0.00299374408;0.00741104829;10;1.044444;1.16444356;1.16444305
20.162020;0.0112048876;0.0060788891;0.013065531;0.542764955;1.16556167;0.0151230613;0.0914859692;0.34571749;1.25290538;0.0112054831;0.0036497337;0.00783602679;10;1.044444;1.16369055;1.16369005
20.163020;0.0120538672;0.00725557666;0.0136922233;0.60215274;1.13545664;0.0161600622;0.0922019704;0.355939232;1.25004484;0.0120544764;0.00435572254;0.00821200365;10;1.044444;1.16266754;1.16266705
20.164020;0.012902846;0.00850726631;0.0142305816;0.659537856;1.1024674;0.0171700626;0.0928769722;0.366972534;1.24684583;0.0129034676;0.00510671062;0.00853497925;10;1.044444;1.16138153;1.16138106
20.165020;0.0137518244;0.0098256247;0.0146789393;0.714685243;1.06700695;0.0181540624;0.0935059744;0.378745469;1.2433423;0.0137524569;0.00589769784;0.00880395391;10;1.044444;1.15984152;1.15984107
20.166020;0.0146008031;0.0112006517;0.0150339625;0.767300366;1.02927804;0.0191090614;0.0940889772;0.391171901;1.2394821;0.0146014441;0.00672268408;0.00901692786;10;1.044444;1.15805649;1.15805608
20.167020;0.0154497826;0.0126273472;0.0152923178;0.817477057;0.989438922;0.0200350589;0.0946219805;0.404204507;1.2353184;0.0154504294;0.00757866936;0.00917190135;10;1.044444;1.15603947;1.15603909
20.168020;0.0162987634;0.0140973771;0.0154523382;0.865085083;0.947717077;0.0209320547;0.095104984;0.417730981;1.23081467;0.0162994129;0.00846065383;0.0092678747;10;1.044444;1.15380344;1.1538031
20.169020;0.017147746;0.0155990744;0.0155140237;0.909825619;0.904392151;0.0218000483;0.0955359876;0.431704326;1.22599469;0.0171483947;0.00936163763;0.00930484837;10;1.044444;1.15136341;1.15136312
20.170020;0.0179967304;0.0171257715;0.0154790411;0.95173405;0.859783627;0.0226380397;0.0959169909;0.446062437;1.22084679;0.0179973747;0.0102776209;0.00928382294;10;1.044444;1.14873437;1.14873413
20.171020;0.0188457167;0.0186708013;0.0153473905;0.990839384;0.814064978;0.0234480291;0.0962459935;0.460728796;1.21539209;0.018846353;0.0112046037;0.00920479907;10;1.044444;1.14593233;1.14593215
20.172020;0.019694705;0.0202274968;0.0151257385;1.02716563;0.767718266;0.0242300168;0.0965239951;0.475667227;1.20964692;0.0196953294;0.0121385862;0.00907177736;10;1.044444;1.14297328;1.14297316
20.173020;0.0205436952;0.0217825241;0.0148024189;1.06040832;0.720253469;0.024984003;0.0967539958;0.49078043;1.20358462;0.0205443038;0.0130715687;0.00887775824;10;1.044444;1.13987423;1.13987418
20.174020;0.0213926875;0.0233475496;0.0144290983;1.09147992;0.674218822;0.0257119884;0.0969359956;0.506055227;1.19726719;0.0213932764;0.0140105514;0.00865374192;10;1.044444;1.13665018;1.1366502
20.175020;0.0222416819;0.0248875732;0.0139207772;1.11905545;0.625628957;0.0264159735;0.0970739946;0.521423201;1.19068915;0.0222422471;0.0149345344;0.00834872854;10;1.044444;1.13329213;1.13329222
20.176020;0.0230906782;0.0264209278;0.0133591225;1.1443145;0.578302452;0.0270959587;0.0971669931;0.536824598;1.18382055;0.0230912163;0.0158545183;0.0080117183;10;1.044444;1.12986508;1.12986523
20.177020;0.0239396766;0.0279326134;0.0127158012;1.16687696;0.530921381;0.0277539446;0.0972189911;0.552257982;1.17670714;0.0239401843;0.0167615035;0.00762571139;10;1.044444;1.12636003;1.12636025
20.178020;0.0247886769;0.0294242963;0.0120141467;1.18708712;0.48443263;0.0283909314;0.0972319883;0.567662588;1.16936768;0.0247891515;0.0176564903;0.00720470798;10;1.044444;1.12278898;1.12278926
20.179020;0.0256376791;0.030887643;0.0112391594;1.20485364;0.43816248;0.0290089192;0.0972089845;0.583004683;1.16180899;0.0256381183;0.0185344791;0.00673970816;10;1.044444;1.11916493;1.11916528
20.180020;0.0264866832;0.0323259868;0.0104191723;1.22053734;0.393159618;0.029609908;0.0971539793;0.598259489;1.1540265;0.0264870854;0.01939747;0.00624771198;10;1.044444;1.11549988;1.11550029
20.181020;0.0273356889;0.0337309947;0.00953085226;1.23402745;0.34845239;0.0301948977;0.0970689723;0.613412139;1.14605718;0.0273360534;0.0202404632;0.00571471935;10;1.044444;1.11180484;1.1118053
