time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.182020;0.0281846961;0.0351076666;0.00861753235;1.24569958;0.305551541;0.0307658882;0.0969579631;0.62843331;1.13789776;0.0281850229;0.0210664588;0.00516673005;10;1.044444;1.1080898;1.10809031
20.183020;0.0290337046;0.0364426695;0.00762754586;1.25525399;0.262519084;0.0313238793;0.0968229514;0.643286937;1.1295521;0.0290339944;0.0218674567;0.00457274379;10;1.044444;1.10436276;1.10436332
20.184020;0.0298827139;0.0377610034;0.00666255929;1.26370778;0.222768394;0.031871871;0.0966669373;0.657997443;1.12108189;0.029882968;0.0226584569;0.00399376027;10;1.044444;1.10063073;1.10063133
20.185020;0.0307317237;0.0390110019;0.00555257241;1.26947095;0.180495791;0.0324108634;0.096493921;0.672511315;1.11243486;0.0307319439;0.0234084591;0.00332777927;10;1.044444;1.0969027;1.09690333
20.186020;0.0315807336;0.0402976651;0.00464591824;1.2760853;0.146934506;0.0329418565;0.0963079031;0.686823958;1.10366348;0.0315809221;0.0241804634;0.00278380064;10;1.044444;1.09318367;1.09318434
20.187020;0.0324297434;0.0414026597;0.00323092985;1.27675152;0.0994556667;0.0334668505;0.0961098841;0.700915376;1.09475207;0.0324299023;0.02484347;0.00193482429;10;1.044444;1.08947764;1.08947834
20.188020;0.0332787531;0.042810986;0.00289927374;1.28649861;0.0869524085;0.0339858452;0.0959048645;0.714821736;1.08574409;0.0332788843;0.0256884789;0.00173585012;10;1.044444;1.08579162;1.08579234
20.189020;0.0341277627;0.0433843111;-6.7383474e-05;1.28519579;-0.00213809428;0.034503841;0.0956918448;0.728465432;1.0766482;0.034127868;0.0260324901;-4.41220716e-05;10;1.044444;1.08212161;1.08212233
20.190020;0.0349767723;0.0449043015;0.000139291552;1.28389298;0.00382269406;0.0350168381;0.0954808252;0.741927536;1.06741954;0.0349768533;0.0269445037;7.99073914e-05;10;1.044444;1.07847359;1.07847433
20.190860;0.0356897802;0.0458476261;-0.000707368903;1.28467526;-0.01997627;0.0354478369;0.0953038092;0.753028748;1.05960873;0.0356898421;0.0275105171;-0.00042806685;10;1.044444;1.07543658;1.07543733
20.190868;0.0356967803;0.045827626;-0.000809035511;1.28386307;-0.0228203959;0.0354518369;0.0953008091;0.753139895;1.05953716;0.035696842;0.0274985172;-0.000489066604;10;1.044444;1.07540758;1.07540833
20.191884;0.0365587897;0.0469092815;-0.00194402873;1.28317867;-0.053327797;0.0359738366;0.0950897903;0.766326509;1.05003977;0.0365588295;0.0281475357;-0.00117003477;10;1.044444;1.07176057;1.07176132
20.192396;0.0369937943;0.0474459422;-0.00251569232;1.28259709;-0.0681535704;0.0362378371;0.0949847812;0.772876304;1.04521712;0.0369938238;0.0284695461;-0.00151301855;10;1.044444;1.06993357;1.06993432
20.193420;0.0378628032;0.0484992638;-0.0036506866;1.28097964;-0.0965656278;0.0367658388;0.0947817635;0.785803125;1.03555119;0.0378628129;0.0291015685;-0.00219398603;10;1.044444;1.06630457;1.06630531
20.194420;0.0387118116;0.0495059189;-0.00475068169;1.27889029;-0.122862568;0.0372858413;0.0945947472;0.798156996;1.02605786;0.0387118031;0.0297055927;-0.00285395432;10;1.044444;1.06279057;1.0627913
20.195420;0.0395608194;0.050495908;-0.00583567746;1.27646933;-0.147651655;0.0378088446;0.0944197318;0.810244972;1.01653895;0.0395607938;0.0302996185;-0.00350492274;10;1.044444;1.05930757;1.05930829
20.196420;0.0404098263;0.0514692315;-0.00690567391;1.27373766;-0.171027926;0.0383368486;0.0942597176;0.822105517;1.00700127;0.0404097848;0.0308836457;-0.00414689121;10;1.044444;1.05585457;1.05585529
20.197420;0.0412588319;0.0524275565;-0.00795567106;1.27075486;-0.192957411;0.0388708528;0.0941187046;0.833660949;0.997424576;0.0412587759;0.0314586734;-0.0047768597;10;1.044444;1.05243158;1.05243228
20.198420;0.0421078357;0.0533758836;-0.00898066898;1.26765486;-0.21340888;0.0394118571;0.093996693;0.844973814;0.987885444;0.0421077673;0.0320277012;-0.00539182831;10;1.044444;1.04903859;1.04903928
20.199420;0.0429568374;0.0543142131;-0.00998233439;1.2644446;-0.232508765;0.0399608612;0.0938976832;0.856017581;0.978330379;0.0429567591;0.0325907284;-0.00599279724;10;1.044444;1.0456736;1.04567428
20.200420;0.0438058366;0.0552475447;-0.0109540007;1.26124463;-0.250183464;0.0405178651;0.0938246755;0.86675556;0.968824198;0.0438057518;0.0331507547;-0.00657576674;10;1.044444;1.04233662;1.04233728
20.201420;0.044654833;0.0561742119;-0.0118940012;1.25801705;-0.266476944;0.0410848687;0.0937776699;0.877231425;0.95935715;0.0446547457;0.0337067797;-0.00713973703;10;1.044444;1.03902663;1.03902728
20.202420;0.0455038265;0.0571008811;-0.0128006695;1.25490991;-0.281429888;0.0416618724;0.0937596668;0.887425446;0.949942328;0.0455037414;0.0342628032;-0.00768370832;10;1.044444;1.03574265;1.03574328
20.203420;0.046352817;0.0580275521;-0.0136706726;1.25191659;-0.295044046;0.0422498763;0.0937736661;0.897317071;0.940593953;0.0463527391;0.0348188248;-0.00820568078;10;1.044444;1.03248366;1.03248428
20.205420;0.0480507902;0.0598892301;-0.0152890175;1.2464207;-0.318297055;0.0434628864;0.0939026708;0.916193797;0.922227408;0.0480507406;0.0359358617;-0.00917662941;10;1.044444;1.02603869;1.02603929
20.206420;0.0488997736;0.0608292362;-0.0160340265;1.24400333;-0.328005781;0.044088893;0.0940216753;0.92519141;0.91320739;0.0488997443;0.0364998767;-0.00962360557;10;1.044444;1.02285171;1.02285229
20.207420;0.0497487554;0.0617775756;-0.0167307045;1.24183599;-0.336411588;0.044728901;0.0941796805;0.933850222;0.904348948;0.0497487497;0.0370688893;-0.0100415831;10;1.044444;1.01968673;1.0196873
20.208420;0.0505977365;0.0627359148;-0.0173773849;1.239939;-0.343547125;0.0453829104;0.0943776861;0.942186536;0.895670417;0.0505977567;0.0376438993;-0.0104295625;10;1.044444;1.01654474;1.0165453
20.209420;0.0514467174;0.0637075871;-0.0179740679;1.23836379;-0.34947528;0.0460539214;0.0946186918;0.950196907;0.887171163;0.0514467648;0.038226907;-0.010787544;10;1.044444;1.01342476;1.01342531
20.210420;0.0522956991;0.0646909256;-0.0185157535;1.2370628;-0.354159247;0.0467399342;0.0949026973;0.957872928;0.878878933;0.0522957738;0.0388169126;-0.0111125278;10;1.044444;1.01032877;1.01032932
20.211420;0.0531446819;0.0656909302;-0.0190007753;1.23611699;-0.357627292;0.0474439491;0.0952317024;0.965186922;0.870819824;0.0531447833;0.0394169165;-0.0114035142;10;1.044444;1.00725479;1.00725532
20.212420;0.0539936663;0.0667059338;-0.0194258002;1.23547873;-0.359875037;0.0481649662;0.0956067072;0.972174429;0.863028644;0.053993793;0.0400259192;-0.011658503;10;1.044444;1.0042058;1.00420633
20.213420;0.0548426526;0.0677392696;-0.0197891617;1.23519451;-0.360928768;0.0489049855;0.0960287115;0.978784326;0.855521901;0.0548428028;0.040645921;-0.0118764943;10;1.044444;1.00118281;1.00118333
20.214211;0.0555156431;0.0685692703;-0.0200325194;1.23517136;-0.360936343;0.0495040022;0.0963977146;0.983768813;0.849791965;0.0555158104;0.041143922;-0.0120224891;10;1.044444;0.998807815;0.99880834
20.215171;0.0563306335;0.069590936;-0.020270885;1.23543769;-0.359945073;0.0502480239;0.0968857182;0.989496368;0.843120565;0.0563308194;0.0417569228;-0.0121654851;10;1.044444;0.995953822;0.995954347
20.215683;0.0567646293;0.0701442678;-0.02037257;1.23573987;-0.358984013;0.0506520359;0.09716472;0.992418511;0.839687601;0.0567648239;0.0420889232;-0.0122264841;10;1.044444;0.994441825;0.99444235
20.216683;0.0576136223;0.0712375962;-0.0205176073;1.23650688;-0.3562106;0.0514570597;0.0977487232;0.997810821;0.833255713;0.0576138324;0.0427449237;-0.0123134843;10;1.044444;0.99151583;0.991516357
20.217683;0.0584626171;0.0723509216;-0.0205926466;1.23759371;-0.352320398;0.0522840834;0.098381726;1.00284275;0.827199893;0.0584628403;0.043412924;-0.0123584876;10;1.044444;0.988623835;0.988624364
20.218683;0.0593116134;0.0734825775;-0.0205926872;1.23895851;-0.347277064;0.0531331061;0.099066728;1.00748322;0.821547512;0.0593118475;0.0440919238;-0.012358494;10;1.044444;0.985769838;0.98577037
20.219683;0.0601606107;0.0746342306;-0.0205160623;1.24061724;-0.341101715;0.054005127;0.099802729;1.01170978;0.816323977;0.0601608541;0.0447829231;-0.0123125035;10;1.044444;0.98295884;0.982959375
20.220683;0.0610096088;0.0758025477;-0.0203611044;1.24250299;-0.333814292;0.0549001455;0.100589729;1.01555824;0.811544389;0.0610098602;0.0454839218;-0.0122195162;10;1.044444;0.980192841;0.98019338
20.221683;0.0618586074;0.0769908623;-0.0201278133;1.24466028;-0.325460584;0.0558191612;0.101428727;1.01900508;0.807214096;0.0618588661;0.0461969202;-0.0120795318;10;1.044444;0.977477841;0.977478384
20.222683;0.0627076065;0.0781941746;-0.0198111885;1.24699837;-0.316004166;0.0567631737;0.102317723;1.02204237;0.803344353;0.0627078719;0.0469189187;-0.01188955;10;1.044444;0.974817839;0.974818386
20.223074;0.0630396061;0.0786674993;-0.0196645379;1.24793952;-0.312013302;0.057138178;0.102677722;1.02313378;0.801988629;0.0630398743;0.0472029181;-0.0118015576;10;1.044444;0.973794838;0.973795387
20.224082;0.0638956053;0.0799024753;-0.0192279117;1.25054945;-0.300999146;0.0581251862;0.103644716;1.02563232;0.798783583;0.0638958806;0.0479439173;-0.0115395792;10;1.044444;0.971199834;0.971200387
20.225106;0.0647646043;0.081169116;-0.0186946175;1.25332779;-0.288725353;0.0591551914;0.104677709;1.02773895;0.796059606;0.0647648874;0.0487039173;-0.011219603;10;1.044444;0.96863483;0.968635385
20.225618;0.0651996036;0.0818074358;-0.0183946359;1.25475625;-0.282197733;0.0596801928;0.105212705;1.02864339;0.794910601;0.0651998911;0.0490869178;-0.0110396157;10;1.044444;0.967380828;0.967381383
20.226618;0.0660486017;0.0830607421;-0.0177430035;1.25760332;-0.268703769;0.060724194;0.106294696;1.03008911;0.793012519;0.0660488985;0.0498389194;-0.0106486411;10;1.044444;0.964989824;0.964990378
20.227618;0.0668975989;0.0843207144;-0.0170013683;1.26047778;-0.254206977;0.0617951932;0.107421688;1.03113563;0.791659087;0.0668979063;0.0505949221;-0.0102036674;10;1.044444;0.962682819;0.96268337
20.228618;0.0677465948;0.0855856863;-0.0161730637;1.26335399;-0.238794261;0.062893191;0.108592679;1.03180361;0.790811617;0.0677469143;0.0513539259;-0.00970669411;10;1.044444;0.960463814;0.96046436
20.229618;0.0685955893;0.0868523246;-0.0152564235;1.26618332;-0.222475335;0.064017188;0.10980767;1.03204363;0.79047012;0.068595922;0.052113931;-0.00915672072;10;1.044444;0.958340809;0.958341347
20.230618;0.0694445823;0.0881189631;-0.014251448;1.26894347;-0.205283434;0.0651681844;0.111062662;1.03190662;0.790646869;0.0694449292;0.0528739376;-0.00855374709;10;1.044444;0.956317805;0.956318332
20.231551;0.0702365742;0.0892972702;-0.0132331359;1.27141129;-0.188469973;0.066265181;0.112268654;1.03143619;0.791268738;0.0702369348;0.0535809451;-0.00794277142;10;1.044444;0.9545278;0.954528316
20.232063;0.0706705694;0.089942256;-0.0126431472;1.27273019;-0.178963938;0.0668771791;0.11294465;1.03103258;0.791800892;0.0706709375;0.0539679497;-0.00758878469;10;1.044444;0.953585797;0.953586306
20.233575;0.0719545525;0.0918322149;-0.0107681782;1.27628544;-0.149712263;0.0687231738;0.114992636;1.02926531;0.794091441;0.0719549423;0.0551019663;-0.00646382341;10;1.044444;0.950985788;0.950986274
20.234575;0.0728035398;0.0930655217;-0.0094231976;1.2783426;-0.129492011;0.0699761705;0.116387627;1.02765439;0.796187126;0.0728039432;0.055841979;-0.00565684888;10;1.044444;0.949418782;0.949419252
20.235575;0.0736525264;0.0942821624;-0.00799654971;1.28012606;-0.108629114;0.0712531673;0.117811618;1.02567342;0.798729873;0.0736529423;0.0565719927;-0.00480087433;10;1.044444;0.947979776;0.947980229
20.236575;0.0745015125;0.0954788035;-0.00649156803;1.28160042;-0.087190287;0.0725531641;0.119262608;1.02335429;0.801701285;0.0745019398;0.057290007;-0.00389789975;10;1.044444;0.94667277;0.946673206
20.237575;0.0753504985;0.0966537784;-0.00490825278;1.28275402;-0.0651949941;0.0738771608;0.120736597;1.02070314;0.805069172;0.0753509357;0.0579950212;-0.00294792504;10;1.044444;0.945499765;0.945500184
20.238575;0.0761994846;0.0978037536;-0.00325493758;1.28355385;-0.0427711967;0.0752221576;0.122230587;1.01774483;0.808823508;0.0761999298;0.0586850347;-0.00195595001;10;1.044444;0.944463761;0.944464161
20.239575;0.077048471;0.0989253961;-0.001529956;1.2839683;-0.019911428;0.0765881544;0.123743578;1.01447317;0.812914639;0.0770489222;0.0593580471;-0.000920974384;10;1.044444;0.943567757;0.94356814
20.240575;0.0778974582;0.100015373;0.000258358523;1.28396722;0.00326308038;0.0779741514;0.125271568;1.01090668;0.817341292;0.077897913;0.060012058;0.000152002189;10;1.044444;0.942811755;0.94281212
20.241575;0.0787464463;0.101073684;0.00211000606;1.28356404;0.0267421488;0.0793781489;0.12681156;1.0070811;0.822056646;0.0787469024;0.0606470673;0.00126298007;10;1.044444;0.942196753;0.9421971
20.242575;0.0795954358;0.10209533;0.00401665344;1.28270879;0.0504113363;0.0808001471;0.128361553;1.00298351;0.827035907;0.0795958909;0.0612600748;0.0024069596;10;1.044444;0.941720752;0.94172108
20.243575;0.0804444272;0.10308031;0.00597496751;1.2814158;0.0742231874;0.0822361463;0.129918547;0.998647638;0.832249211;0.0804448787;0.0618510802;0.00358194109;10;1.044444;0.941384752;0.941385062
20.244575;0.0812934209;0.104026959;0.00798161512;1.27967829;0.0981322287;0.0836871466;0.131478542;0.994112898;0.837687542;0.0812938663;0.0624190836;0.00478592472;10;1.044444;0.941184753;0.941185044
20.245575;0.0821424173;0.104935275;0.0100299299;1.27751002;0.122054287;0.0851511484;0.133041539;0.989349005;0.843292508;0.082142854;0.0629640846;0.00601491056;10;1.044444;0.941118754;0.941119027
20.246575;0.082991417;0.105801927;0.0121149123;1.27488407;0.145928716;0.0866251517;0.134603537;0.984405893;0.849046016;0.0829918422;0.0634840832;0.00726589858;10;1.044444;0.941181757;0.941182011
20.247575;0.0838404203;0.106626912;0.0142315628;1.27181431;0.169697326;0.0881091562;0.136161537;0.979311197;0.854925196;0.083840831;0.0639790795;0.00853588879;10;1.044444;0.941369761;0.941369997
20.248575;0.0846894275;0.107413565;0.0163765484;1.26835348;0.193323941;0.0896011621;0.137715539;0.974057516;0.860902088;0.0846898208;0.0644510737;0.00982288116;10;1.044444;0.941676765;0.941676983
20.249575;0.0855384386;0.108156884;0.0185415358;1.26445475;0.216715364;0.0911001692;0.139261542;0.968689509;0.866939004;0.0855388117;0.0648970659;0.0111218757;10;1.044444;0.94209877;0.94209897
20.250575;0.0863874535;0.108861872;0.0207248584;1.26018892;0.23985924;0.0926041774;0.140798547;0.963216868;0.873029356;0.0863878039;0.0653200564;0.0124318724;10;1.044444;0.942627774;0.942627957
20.251575;0.0872364723;0.109526859;0.0229181829;1.2555476;0.26266727;0.0941111867;0.142325554;0.957648674;0.879131908;0.0872367972;0.0657190452;0.0137478714;10;1.044444;0.943257779;0.943257946
20.252575;0.0880854949;0.110151848;0.025121509;1.25054164;0.285149164;0.0956211969;0.143840562;0.952011632;0.885225092;0.0880857916;0.0660940325;0.0150698727;10;1.044444;0.943981782;0.943981935
20.253575;0.0889345212;0.110741837;0.027326503;1.2452377;0.307220561;0.097132208;0.145341572;0.946330986;0.89130004;0.0889347871;0.0664480185;0.0163928765;10;1.044444;0.944790785;0.944790925
20.254587;0.0897945514;0.111303493;0.0295581646;1.23956663;0.329131228;0.0986602202;0.146847583;0.940541497;0.89742454;0.0897947835;0.0667850033;0.0177318827;10;1.044444;0.945688786;0.945688917
20.255099;0.0902285676;0.111573488;0.030684829;1.23659675;0.340034922;0.0994332267;0.14760259;0.937604954;0.900489826;0.0902287821;0.0669469953;0.0184078865;10;1.044444;0.946173787;0.946173913
20.256611;0.0915126205;0.112321807;0.0339998228;1.22742371;0.371488505;0.101711248;0.149807609;0.9289444;0.909430759;0.0915127797;0.067395971;0.0203969017;10;1.044444;0.947698786;0.947698904
20.257611;0.092361658;0.112778465;0.036178152;1.22108547;0.3916586;0.103214263;0.151245622;0.923219796;0.915230853;0.0923617795;0.0676699548;0.0217039136;10;1.044444;0.948777784;0.9487779
20.258611;0.0932106971;0.113208456;0.0383398144;1.21457658;0.411282453;0.10471128;0.152664636;0.917542547;0.920927139;0.0932107804;0.0679279387;0.0230009267;10;1.044444;0.949903781;0.949903897
20.259611;0.0940597373;0.113611782;0.0404848098;1.20790169;0.430374856;0.106204298;0.15406665;0.911897406;0.926512565;0.0940597822;0.0681699229;0.0242879404;10;1.044444;0.951069776;0.951069894
20.260611;0.0949087781;0.113993442;0.0426081378;1.20111792;0.448897388;0.107690317;0.155450665;0.906319645;0.931965794;0.0949087847;0.0683989073;0.0255619546;10;1.044444;0.95226777;0.952267892
20.261611;0.095757819;0.114353438;0.0447097984;1.19422818;0.466865208;0.109169339;0.156815679;0.900811305;0.93729818;0.0957577875;0.0686148923;0.0268229692;10;1.044444;0.953491762;0.953491889
20.263611;0.0974558989;0.115016766;0.0488364497;1.18022735;0.501074989;0.112105385;0.159491708;0.890033889;0.947539849;0.0974557937;0.0690128657;0.0292989996;10;1.044444;0.955991742;0.955991883
20.264611;0.0983049369;0.115326767;0.0508597737;1.1731879;0.517329805;0.113561411;0.160801722;0.884793809;0.952444803;0.098304797;0.069198855;0.0305130154;10;1.044444;0.957254731;0.95725488
20.265611;0.0991539732;0.115623436;0.0528547633;1.16613452;0.533020508;0.115009438;0.162094736;0.879648412;0.957185805;0.0991538006;0.0693768466;0.0317100317;10;1.044444;0.958519719;0.958519876
20.266611;0.100003007;0.115910107;0.0548197519;1.15910092;0.548144798;0.116447466;0.16336975;0.8746196;0.961794517;0.100002805;0.0695488407;0.0328890483;10;1.044444;0.959781707;0.959781872
20.267611;0.100852039;0.116186781;0.0567547399;1.15208657;0.56271698;0.117877494;0.164627763;0.869697736;0.966239284;0.100851809;0.0697148373;0.0340500654;10;1.044444;0.961036694;0.961036869
20.268611;0.101701069;0.116456791;0.0586580607;1.14512379;0.576734494;0.119297524;0.165868775;0.864909014;0.970535249;0.101700813;0.0698768363;0.0351920831;10;1.044444;0.962278681;0.962278867
20.269611;0.102550096;0.116721804;0.0605330482;1.13822754;0.59024362;0.120708554;0.167092786;0.860239033;0.974677066;0.102549817;0.0700358371;0.0363171013;10;1.044444;0.963505667;0.963505866
20.270611;0.10339912;0.116983486;0.0623747026;1.13141229;0.603208526;0.122110585;0.168301796;0.855693426;0.978667624;0.103398821;0.0701928394;0.0374221202;10;1.044444;0.964713654;0.964713867
20.271611;0.104248141;0.117241836;0.0641880242;1.12467608;0.61569047;0.123503615;0.169494805;0.851273346;0.982507184;0.104247825;0.0703478426;0.0385101394;10;1.044444;0.96589964;0.96589987
20.272611;0.10509716;0.117500189;0.0659696801;1.1180487;0.627669441;0.124886646;0.170672814;0.846989487;0.986203979;0.105096829;0.0705028464;0.039579159;10;1.044444;0.967061626;0.967061875
20.273611;0.105946175;0.117758545;0.0677196702;1.11152755;0.639157529;0.126261675;0.171835823;0.842837926;0.989761912;0.105945833;0.0706578503;0.0406291786;10;1.044444;0.968197611;0.968197882
20.274611;0.106795187;0.118018569;0.0694413281;1.10512568;0.650197655;0.127626702;0.172985833;0.838814852;0.993173228;0.106794838;0.0708138541;0.0416621982;10;1.044444;0.969304596;0.969304891
20.275611;0.107644196;0.118280261;0.0711346535;1.09884029;0.660800419;0.128983728;0.174122843;0.834916816;0.996451167;0.107643842;0.0709708576;0.0426782176;10;1.044444;0.970381582;0.970381902
20.276611;0.108493204;0.118543623;0.0727979799;1.09266862;0.670960726;0.130331752;0.175245855;0.831154771;0.999595247;0.108492848;0.0711288607;0.0436762368;10;1.044444;0.971428567;0.971428913
20.277611;0.109342209;0.118811984;0.0744346407;1.08663853;0.680719369;0.131671774;0.176356867;0.82751584;1.00261631;0.109341853;0.0712898634;0.0446582557;10;1.044444;0.972443552;0.972443924
20.278611;0.110191213;0.119085346;0.0760429696;1.08074674;0.690070505;0.133002794;0.17745688;0.824001719;1.00550221;0.110190859;0.0714538657;0.0456232743;10;1.044444;0.973425538;0.973425936
20.279611;0.111040216;0.11936371;0.0776246336;1.07499007;0.699038493;0.134326813;0.178544894;0.820614049;1.00827097;0.111039866;0.0716208676;0.0465722928;10;1.044444;0.974374524;0.974374947
20.280611;0.111889218;0.119647073;0.0791812998;1.06936546;0.707646948;0.135642831;0.179622909;0.817340752;1.0109233;0.111888873;0.0717908693;0.0475063112;10;1.044444;0.975290511;0.975290956
20.281611;0.11273822;0.119935436;0.0807129678;1.06386991;0.715903995;0.136950848;0.180690923;0.814179237;1.01346171;0.112737881;0.0719638708;0.0484253296;10;1.044444;0.976173498;0.976173965
20.282611;0.113587221;0.120230465;0.0822196378;1.05851521;0.723817515;0.138251863;0.181747938;0.811149817;1.01590339;0.11358689;0.0721408722;0.0493293478;10;1.044444;0.977023487;0.977023973
20.283611;0.114436222;0.120532161;0.0837046427;1.05329823;0.731424279;0.139546879;0.182796952;0.808218152;1.01823375;0.114435899;0.0723218733;0.0502203658;10;1.044444;0.977840476;0.977840979
20.284611;0.115285222;0.120840521;0.0851663157;1.04821591;0.738716608;0.140833893;0.183835964;0.805400015;1.0204661;0.11528491;0.072506874;0.0510973835;10;1.044444;0.978625466;0.978625984
20.285611;0.116134221;0.121155548;0.0866079896;1.0432653;0.745730103;0.142115906;0.184867976;0.80268001;1.02259489;0.116133921;0.0726958744;0.0519624009;10;1.044444;0.979379456;0.979379989
20.286611;0.116983221;0.12147724;0.0880279976;1.03844354;0.752456586;0.143390918;0.185890986;0.800064802;1.02465103;0.116982933;0.0728888745;0.0528144181;10;1.044444;0.980101447;0.980101993
20.287611;0.11783222;0.121807263;0.0894280062;1.033762;0.758916406;0.144659929;0.186906995;0.797552675;1.02660718;0.117831946;0.0730868745;0.0536544353;10;1.044444;0.980792437;0.980792997
20.288611;0.11868122;0.122142285;0.0908096822;1.02918957;0.765129329;0.145922939;0.187916001;0.795123937;1.02848292;0.118680959;0.0732878747;0.0544834525;10;1.044444;0.981455427;0.981456
20.289611;0.11953022;0.122483972;0.0921746921;1.02473786;0.77111456;0.147181948;0.188918006;0.792794628;1.03028858;0.119529973;0.0734928752;0.0553024696;10;1.044444;0.982088416;0.982089003
20.290611;0.120379221;0.12283399;0.0935197026;1.02041817;0.776849225;0.148434956;0.189913009;0.790545363;1.03200792;0.120378987;0.0737028762;0.0561094866;10;1.044444;0.982694405;0.982695006
20.291611;0.121228222;0.123189006;0.0948497136;1.01620024;0.782379834;0.149682963;0.19090301;0.788383846;1.03366656;0.121228001;0.0739158777;0.0569075031;10;1.044444;0.983272393;0.983273008
20.292611;0.122077225;0.123552353;0.096164725;1.01210923;0.787710642;0.150925968;0.191887008;0.786295274;1.03524491;0.122077016;0.0741338799;0.057696519;10;1.044444;0.98382538;0.98382601
20.294159;0.123391229;0.124124038;0.0981697435;1.00596422;0.795571533;0.152840975;0.193398003;0.783219966;1.03757551;0.12339104;0.0744768849;0.0588995421;10;1.044444;0.984633361;0.984634015
20.295181;0.124259232;0.124510713;0.0994747563;1.00204895;0.800516476;0.154100978;0.194389997;0.781289378;1.03903675;0.124259056;0.0747088898;0.0596825562;10;1.044444;0.985133347;0.985134019
20.296181;0.125108235;0.124895719;0.100739769;0.998326276;0.805195403;0.15532898;0.19535599;0.77946506;1.04039981;0.125108071;0.0749398958;0.0604415688;10;1.044444;0.985601333;0.985602024
20.297181;0.125957238;0.125285723;0.101991451;0.994693479;0.809705397;0.156552981;0.196316982;0.777703971;1.04171655;0.125957085;0.0751739031;0.0611925802;10;1.044444;0.986047319;0.98604803
20.298181;0.126806241;0.125680726;0.103231466;0.991148757;0.814062996;0.157773981;0.197273973;0.77600112;1.04298248;0.126806099;0.0754109115;0.06193659;10;1.044444;0.986473304;0.986474037
20.300181;0.128504251;0.126489062;0.105676502;0.98434249;0.822333091;0.160205978;0.199175953;0.772783106;1.04537348;0.128504126;0.0758959313;0.0634036045;10;1.044444;0.987267275;0.987268055
20.302181;0.130202263;0.127315727;0.108083209;0.977854549;0.830093065;0.162625971;0.201063934;0.769770744;1.04758496;0.130202153;0.0763919538;0.0648476122;10;1.044444;0.98799025;0.987991078
20.303181;0.131051271;0.127735726;0.109271565;0.974724493;0.833783185;0.163830964;0.202002926;0.768345951;1.04863927;0.131051167;0.0766439658;0.0655606132;10;1.044444;0.988326241;0.98832709
20.304181;0.131900279;0.128160724;0.110451586;0.971672638;0.83736262;0.165033956;0.20293892;0.766962106;1.04965009;0.131900181;0.0768989779;0.0662686123;10;1.044444;0.988648234;0.988649101
20.305181;0.132749288;0.128590722;0.111623273;0.968697484;0.840833495;0.166234946;0.203871916;0.76562676;1.0506262;0.132749196;0.0771569901;0.0669716096;10;1.044444;0.98895523;0.988956113
20.306181;0.133598299;0.129024053;0.112786627;0.965785092;0.844197879;0.167432935;0.204801914;0.764331054;1.05156814;0.133598212;0.0774170019;0.0676696054;10;1.044444;0.989248229;0.989249123
20.307181;0.13444731;0.129460717;0.113943312;0.962934275;0.847470186;0.168628924;0.205728915;0.763074393;1.0524845;0.134447229;0.0776790133;0.0683636002;10;1.044444;0.989528232;0.989529133
20.308181;0.135296322;0.12990238;0.115091662;0.96015619;0.850639831;0.169822911;0.206654918;0.761856888;1.05335742;0.135296247;0.0779440244;0.0690525946;10;1.044444;0.989796239;0.989797141
20.309181;0.136145335;0.13034571;0.11623501;0.957424994;0.853733217;0.171013899;0.207576924;0.760680964;1.05421879;0.136145266;0.078210035;0.0697385892;10;1.044444;0.990052248;0.990053148
20.310181;0.136994349;0.13079404;0.117370022;0.954764147;0.856727432;0.172203887;0.208497931;0.759535071;1.05503763;0.136994286;0.0784790452;0.0704195844;10;1.044444;0.99029726;0.990298154
20.312181;0.13869238;0.131699032;0.11962337;0.949600265;0.862485713;0.174577862;0.21033295;0.757338213;1.05661766;0.138692328;0.0790220643;0.0717715769;10;1.044444;0.990756287;0.990757165
20.313181;0.139541397;0.132155693;0.120743373;0.947095311;0.865264524;0.17576285;0.211246962;0.756286349;1.05737151;0.13954135;0.0792960731;0.0724435741;10;1.044444;0.990971302;0.990972169
20.314181;0.140390414;0.132615688;0.121856707;0.944644395;0.867962238;0.176945838;0.212159973;0.75526282;1.05810028;0.140390373;0.0795720812;0.0731115718;10;1.044444;0.991178316;0.991179173
20.316181;0.142088448;0.133542343;0.124068365;0.939877352;0.873155373;0.179306814;0.213979998;0.753302027;1.0594988;0.142088419;0.0801280949;0.0744385673;10;1.044444;0.991566346;0.991567183
20.317181;0.142937465;0.13401067;0.125166691;0.937571282;0.8756532;0.180485802;0.214888012;0.752352721;1.0601719;0.142937441;0.0804091001;0.0750975645;10;1.044444;0.99174936;0.991750189
20.319181;0.144635497;0.134952322;0.127351668;0.933074932;0.880480211;0.182839779;0.21669904;0.750541434;1.06145646;0.144635482;0.0809741057;0.0764085561;10;1.044444;0.992094391;0.992095202
20.320181;0.145484512;0.135425647;0.128438319;0.930883299;0.882811365;0.184014768;0.217602056;0.749663367;1.06207613;0.145484499;0.0812581059;0.0770605507;10;1.044444;0.992256406;0.99225721
20.321181;0.146333526;0.135902307;0.129521636;0.928739878;0.885092688;0.185187758;0.218504072;0.748811239;1.06268027;0.146333515;0.0815441043;0.0777105447;10;1.044444;0.992413421;0.992414217
20.322181;0.147182539;0.136380633;0.130599951;0.926632508;0.88731372;0.186360748;0.219405088;0.747977123;1.06326151;0.147182528;0.0818311009;0.0783575383;10;1.044444;0.992564436;0.992565225
20.323181;0.148031552;0.136858961;0.1316766;0.924549311;0.889498015;0.18753274;0.220304104;0.747164176;1.0638401;0.14803154;0.0821180955;0.0790035317;10;1.044444;0.99271045;0.992711232
20.324181;0.148880562;0.137340623;0.132748247;0.922512262;0.891623813;0.188703733;0.22120312;0.746365373;1.06439137;0.14888055;0.082407088;0.0796465247;10;1.044444;0.992851463;0.99285224
20.326181;0.150578579;0.138308951;0.13488321;0.918540282;0.895748151;0.191041723;0.22299615;0.744826213;1.0654746;0.150578565;0.0829880661;0.0809275097;10;1.044444;0.993118489;0.993119252
20.327181;0.151427585;0.138795614;0.135946527;0.916604206;0.897748119;0.19220972;0.223891164;0.74408203;1.06599451;0.151427571;0.0832800515;0.0815655016;10;1.044444;0.993245501;0.993246257
20.328181;0.15227659;0.139283946;0.137008176;0.914700664;0.89971484;0.193376717;0.224785177;0.743354497;1.06650021;0.152276575;0.0835730344;0.0822024933;10;1.044444;0.993368513;0.99336926
20.329181;0.153125593;0.139772278;0.138064828;0.912818229;0.901627101;0.194543716;0.22567819;0.74263602;1.06699924;0.153125577;0.0838660148;0.0828364854;10;1.044444;0.993487524;0.993488262
20.330181;0.153974595;0.140263943;0.139121481;0.910978202;0.903518274;0.195708715;0.226570202;0.741941197;1.06748433;0.153974579;0.0841609931;0.0834704779;10;1.044444;0.993602534;0.993603264
20.331181;0.154823596;0.140755608;0.140173134;0.909158355;0.905356412;0.196873715;0.227461214;0.741255083;1.067963;0.15482358;0.0844559696;0.084101471;10;1.044444;0.993714545;0.993715264
20.332181;0.155672596;0.14124894;0.141223122;0.907369064;0.907163796;0.198037715;0.228352226;0.740581624;1.06842332;0.15567258;0.0847519448;0.0847314647;10;1.044444;0.993822555;0.993823263
20.334181;0.157370592;0.142238938;0.1433181;0.903869586;0.91068829;0.200363715;0.230130248;0.739284932;1.0693229;0.157370579;0.0853458922;0.0859884542;10;1.044444;0.994030578;0.994031258
20.335181;0.158219587;0.142735603;0.144361424;0.902158549;0.912395836;0.201525715;0.231018259;0.738650875;1.06976491;0.158219577;0.085643865;0.0866144503;10;1.044444;0.994129591;0.994130255
20.336181;0.15906858;0.143233935;0.145403081;0.900476255;0.914074676;0.202687714;0.231905269;0.738032045;1.07019377;0.159068576;0.0859428375;0.0872394473;10;1.044444;0.994225605;0.994226251
20.337181;0.159917572;0.143732267;0.146441407;0.898811825;0.915714846;0.203848712;0.232791279;0.737421098;1.07060965;0.159917575;0.0862418101;0.0878624455;10;1.044444;0.994319622;0.994320246
20.338181;0.160766563;0.144232266;0.147479732;0.897175342;0.917337694;0.205008708;0.233677289;0.736821914;1.07102237;0.160766574;0.086541783;0.0884854449;10;1.044444;0.99441164;0.994412242
20.339181;0.161615553;0.144733933;0.148514725;0.895566365;0.918922864;0.206168702;0.2345623;0.736237501;1.07142233;0.161615574;0.0868427566;0.0891064454;10;1.044444;0.994499661;0.994500237
20.340181;0.162464542;0.145235599;0.14954972;0.893974206;0.920491467;0.207327694;0.235446311;0.735660603;1.07182383;0.162464573;0.0871437313;0.0897274469;10;1.044444;0.994586684;0.994587232
20.341181;0.163313532;0.145738934;0.150581383;0.892408809;0.922023348;0.208485685;0.236330322;0.735095071;1.07220822;0.163313572;0.0874457076;0.0903464493;10;1.044444;0.99467071;0.994671227
20.342181;0.164162521;0.146242269;0.151611381;0.890859603;0.92352923;0.209644676;0.237213333;0.734543876;1.07258725;0.164162569;0.0877476857;0.0909644524;10;1.044444;0.994753738;0.994754222
20.344181;0.165860499;0.147252278;0.153666379;0.887828875;0.926464596;0.211958655;0.238977355;0.733459835;1.07333191;0.165860562;0.0883536478;0.0921974602;10;1.044444;0.994911802;0.994912215
20.347181;0.168407465;0.148773974;0.156738047;0.883436969;0.93069232;0.215427621;0.241619388;0.731903147;1.07439114;0.168407546;0.0892666054;0.0940404761;10;1.044444;0.995135919;0.995136212
20.349181;0.170105441;0.149792337;0.158779715;0.880604961;0.933404543;0.217737596;0.243378407;0.730913956;1.07506286;0.170105531;0.0898775852;0.0952654888;10;1.044444;0.995276009;0.995276216
20.350181;0.170954428;0.150302355;0.159796382;0.879214929;0.934716078;0.218891582;0.244256415;0.730429188;1.07539488;0.170954522;0.0901835768;0.0958754948;10;1.044444;0.995344057;0.995344221
20.351181;0.171803414;0.150814042;0.160814714;0.877848335;0.936024354;0.220045568;0.245135422;0.729951713;1.07571332;0.171803514;0.0904905688;0.0964865;10;1.044444;0.995411107;0.995411228
20.352181;0.1726524;0.15132573;0.161829712;0.876495182;0.937300458;0.221199552;0.246012426;0.729483582;1.07603825;0.172652504;0.0907975605;0.0970955041;10;1.044444;0.995475158;0.995475237
20.354181;0.174350368;0.152350778;0.163856375;0.87383797;0.93979627;0.223505519;0.24776643;0.728570713;1.07665428;0.174350485;0.0914125409;0.0983115093;10;1.044444;0.995601263;0.995601262
20.356181;0.176048334;0.153379165;0.165878036;0.87125095;0.942215545;0.225810483;0.249518427;0.727683193;1.07725692;0.176048464;0.0920295135;0.0995245125;10;1.044444;0.995721366;0.995721293
20.357181;0.176897317;0.153895859;0.166888035;0.869990195;0.943403058;0.226962463;0.250393424;0.727250323;1.07754607;0.176897453;0.0923394958;0.100130514;10;1.044444;0.995780415;0.995780311
20.359181;0.178595287;0.154927586;0.168903034;0.867495306;0.945716221;0.229264424;0.252143414;0.726406819;1.07811174;0.178595427;0.0929584506;0.101339518;10;1.044444;0.995893508;0.995893344
20.361181;0.180293264;0.155962648;0.170914703;0.865065892;0.947967334;0.231565381;0.253891401;0.725587226;1.07866497;0.180293397;0.0935793932;0.102546522;10;1.044444;0.99600159;0.996001372
20.362181;0.181142256;0.156481011;0.171918039;0.863872864;0.949063265;0.232716359;0.254764392;0.725187768;1.07893316;0.18114238;0.093890361;0.103148523;10;1.044444;0.996054627;0.996054382
20.363181;0.181991249;0.156999374;0.172921377;0.862690966;0.950148972;0.233865336;0.25563738;0.724791037;1.07919952;0.181991362;0.0942013274;0.103750523;10;1.044444;0.99610666;0.996106389
20.365181;0.183689241;0.158037762;0.174923054;0.860369018;0.952263065;0.236164288;0.257382351;0.724021416;1.07971806;0.183689319;0.0948242587;0.104951519;10;1.044444;0.996206717;0.996206394
20.368181;0.18623624;0.159601162;0.177919748;0.856996804;0.955330612;0.239610213;0.259997293;0.722906123;1.08046116;0.18623624;0.0957621567;0.106749511;10;1.044444;0.996349775;0.996349379
20.369181;0.187085241;0.160122846;0.17891809;0.855896108;0.9563316;0.240758188;0.260868271;0.72254969;1.08070619;0.18708521;0.0960751239;0.107348508;10;1.044444;0.996395787;0.99639537
20.373181;0.190481251;0.162214546;0.182901458;0.851617693;0.960193829;0.245348107;0.264348174;0.72115834;1.08163608;0.190481077;0.0973300094;0.109738507;10;1.044444;0.9965718;0.996571316
20.375181;0.19217926;0.163251206;0.184904804;0.849487493;0.962134468;0.247642084;0.266087122;0.720491533;1.08207717;0.192179007;0.0979519679;0.110940512;10;1.044444;0.996654788;0.996654287
20.376181;0.193028265;0.163827864;0.185818143;0.848738649;0.962634367;0.248788078;0.266956096;0.720168975;1.08228822;0.193027972;0.0982979518;0.111488515;10;1.044444;0.996694778;0.996694272
20.377181;0.19387727;0.164231185;0.186996483;0.847102327;0.964496733;0.249934076;0.267824071;0.719851195;1.08250816;0.193876939;0.0985399386;0.11219552;10;1.044444;0.996734767;0.996734259
20.378181;0.194726275;0.16505617;0.18752649;0.847643729;0.963013249;0.251080077;0.268692046;0.719529263;1.08272049;0.194725906;0.0990349281;0.112513525;10;1.044444;0.996773753;0.996773246
20.379181;0.195575281;0.164845477;0.189653162;0.842877905;0.969706752;0.252226081;0.269561021;0.7192191;1.08292124;0.195574875;0.0989075317;0.113789531;10;1.044444;0.996810738;0.996810236
20.380181;0.196424287;0.167220833;0.187794498;0.851316571;0.956063649;0.253371088;0.270427998;0.718910081;1.08312872;0.196423844;0.100330147;0.112677298;10;1.044444;0.996851722;0.996851226
20.381181;0.197273293;0.163096422;0.195949774;0.826718088;0.993324528;0.254516098;0.271296976;0.718616167;1.08332688;0.197272815;0.0978546279;0.117580936;10;1.044444;0.996880705;0.996880219
20.382181;0.198122301;0.175465146;0.178678808;0.885502208;0.901916067;0.25566111;0.272159955;0.718297099;1.08353542;0.198121787;0.105257526;0.107223141;10;1.044444;0.996937686;0.996937214
20.383181;0.198971309;0.145690435;0.226459834;0.731875847;1.1383748;0.256802125;0.273038936;0.718047847;1.08370355;0.19897076;0.087368966;0.135939306;10;1.044444;0.996920667;0.996920212
20.384181;0.199820318;0.224598852;0.106138069;1.12366895;0.531387755;0.257923142;0.273873919;0.717641666;1.08396562;0.199819735;0.134714871;0.0637456824;10;1.044444;0.997091646;0.997091212
20.385181;0.200669326;0.020665566;0.422779766;0.102653094;2.10706793;0.25891516;0.274821904;0.717652595;1.08398648;0.200668711;0.0123558209;0.253729979;10;1.044444;0.996774624;0.996774215
20.386181;0.201518335;0.558127271;-0.413231739;2.76929134;-2.05038356;0.25901118;0.275473891;0.716583231;1.08460327;0.201517688;0.334833828;-0.247877816;10;1.044444;0.997730602;0.99773022
20.387055;0.202260342;0.16956425;0.196579847;0.838327996;0.971929728;0.261234197;0.276383881;0.716997767;1.08439104;0.202259669;0.101732557;0.117955389;10;1.044444;0.997024581;0.997024226
20.393629;0.207841371;0.173042764;0.203044763;0.832584369;0.976911477;0.268753325;0.282073855;0.715202465;1.08558394;0.207840574;0.103826895;0.121825076;10;1.044444;0.997270407;0.997270285
20.394629;0.208690372;0.173574411;0.204025062;0.831745715;0.977633072;0.269896341;0.282938856;0.714942153;1.08575232;0.208689568;0.104145901;0.12241254;10;1.044444;0.997304383;0.99730429
20.395629;0.209539373;0.174105854;0.20500508;0.830913026;0.97834891;0.271039355;0.283802859;0.714685947;1.08592349;0.209538564;0.104464943;0.123000532;10;1.044444;0.997338359;0.997338292
20.398629;0.212086373;0.175705836;0.207938457;0.828478552;0.980430603;0.274466385;0.286395874;0.713947404;1.08640374;0.212085564;0.105424962;0.124760508;10;1.044444;0.997431302;0.997431283
20.400629;0.213784373;0.176775831;0.209891809;0.8269034;0.981780445;0.276750392;0.288122887;0.713474278;1.08671769;0.213783573;0.106066974;0.125932493;10;1.044444;0.997489276;0.997489264
20.401629;0.214633372;0.17731083;0.210866815;0.826125173;0.982439593;0.277892393;0.288985894;0.713241073;1.08686938;0.21463258;0.10638798;0.126517486;10;1.044444;0.997517266;0.997517251
20.402629;0.21548237;0.177845831;0.211841819;0.825353079;0.983093547;0.279033392;0.289848901;0.713015009;1.08702015;0.215481589;0.106708986;0.12710248;10;1.044444;0.99754426;0.997544236
20.403629;0.216331368;0.178382499;0.21281682;0.824594751;0.983742369;0.280175389;0.290711907;0.712784555;1.08717004;0.216330599;0.107030992;0.127687475;10;1.044444;0.997571255;0.997571217
20.406629;0.218878356;0.17999251;0.215735149;0.822355069;0.985628177;0.28359737;0.293299921;0.712126497;1.08760106;0.218877636;0.107997005;0.129438462;10;1.044444;0.997647255;0.997647147
20.407629;0.21972735;0.180530851;0.216708478;0.82162763;0.986249594;0.28473836;0.294161923;0.711915108;1.08773985;0.21972665;0.108320008;0.130022457;10;1.044444;0.997672258;0.997672119
20.410629;0.222274321;0.182145884;0.219621794;0.819478645;0.988055378;0.288159324;0.296747919;0.711288306;1.08814577;0.222273697;0.109289015;0.131770446;10;1.044444;0.997744274;0.99774403
20.412629;0.223972292;0.183224247;0.22156178;0.818080569;0.989226499;0.290439298;0.298470907;0.710884436;1.08840867;0.223971731;0.109936021;0.132934439;10;1.044444;0.99778929;0.997788968
20.416629;0.227368213;0.185384299;0.225436747;0.815361684;0.991494281;0.294998254;0.301914867;0.710111775;1.08892164;0.2273678;0.111232036;0.135259428;10;1.044444;0.997877329;0.997876855
20.417629;0.228217188;0.185924307;0.226403404;0.814694598;0.992041551;0.296137245;0.302775856;0.70992548;1.08903981;0.228216817;0.111556041;0.135839425;10;1.044444;0.99789834;0.997897831
20.418629;0.229066163;0.18646598;0.22737173;0.814039732;0.99259204;0.297276239;0.303636844;0.709734751;1.0891628;0.229065834;0.111881046;0.136420423;10;1.044444;0.997918349;0.997917808
20.419629;0.229915135;0.187007651;0.228338388;0.813389699;0.993131212;0.298415234;0.304496831;0.709552903;1.08928319;0.22991485;0.11220605;0.137000421;10;1.044444;0.997939359;0.997938787
20.420629;0.230764106;0.18754932;0.229305046;0.812744448;0.993666416;0.29955423;0.305357818;0.709375212;1.08939934;0.230763864;0.112531055;0.137580419;10;1.044444;0.997959368;0.997958768
20.422629;0.232462046;0.188632652;0.231236694;0.81146808;0.994717924;0.30183223;0.307077789;0.709016572;1.08963134;0.232461891;0.113181064;0.138739414;10;1.044444;0.997998383;0.997997735
20.424629;0.234159984;0.189717642;0.233166673;0.810217331;0.995747059;0.304109239;0.308797758;0.708672711;1.08985537;0.234159912;0.113832074;0.13989741;10;1.044444;0.998037394;0.998036706
20.429629;0.238404839;0.192435908;0.237984947;0.807192834;0.998227793;0.309799293;0.313095677;0.707839396;1.09039564;0.238404934;0.115463112;0.142788402;10;1.044444;0.998128397;0.998127636
20.430629;0.239253812;0.192980889;0.238948268;0.806606379;0.998711984;0.310937309;0.31395466;0.707681068;1.09050187;0.239253934;0.115790122;0.143366402;10;1.044444;0.998145394;0.998144621
20.432629;0.240951761;0.194069182;0.240873239;0.805438947;0.999663213;0.313213345;0.315672625;0.707366996;1.09070204;0.240951932;0.116443141;0.144521401;10;1.044444;0.998180382;0.99817959
20.435329;0.243244703;0.195542456;0.243468187;0.803903236;1.00090802;0.316284398;0.317991575;0.70695167;1.09097144;0.24324493;0.117327164;0.146078401;10;1.044444;0.998225356;0.998224542
20.437329;0.244942669;0.196634079;0.245389802;0.802787169;1.00181493;0.318558439;0.319708535;0.706652913;1.09116475;0.24494293;0.117982179;0.147231401;10;1.044444;0.99825733;0.998256503
20.438329;0.245791655;0.197180724;0.246349773;0.80223831;1.0022603;0.319695459;0.320566514;0.706508438;1.09125973;0.245791931;0.118310186;0.147807401;10;1.044444;0.998273314;0.998272484
20.440329;0.247489633;0.198274017;0.24826971;0.801151895;1.00314188;0.321969498;0.322283471;0.706224779;1.09144478;0.247489933;0.118966199;0.148959399;10;1.044444;0.99830428;0.998303446
20.443329;0.250036613;0.199913958;0.251146284;0.799549948;1.00442848;0.325379551;0.324857411;0.705805624;1.09171345;0.250036935;0.119950212;0.150685388;10;1.044444;0.998349222;0.998348401
20.444329;0.25088561;0.200462271;0.252104589;0.799029839;1.00484933;0.326516566;0.325715393;0.705665675;1.09180036;0.250885934;0.120279216;0.151260382;10;1.044444;0.998363202;0.998362391
20.445329;0.251734607;0.201010585;0.253062896;0.79851324;1.00526735;0.327652582;0.326573377;0.705531567;1.0918868;0.251734933;0.120608219;0.151835376;10;1.044444;0.998378182;0.998377383
20.450329;0.255979614;0.203752164;0.257849481;0.79598168;1.00729633;0.333333655;0.330860327;0.704882918;1.09230707;0.255979914;0.122253238;0.154707333;10;1.044444;0.998447102;0.998446387
20.451329;0.256828619;0.204302149;0.258804473;0.795491905;1.00768499;0.334469671;0.331717321;0.704760074;1.09238913;0.256828909;0.122583244;0.155280321;10;1.044444;0.998461093;0.998460394
20.452329;0.257677626;0.204850469;0.259761135;0.794998892;1.00807756;0.335605687;0.332574317;0.704637865;1.09247076;0.257677905;0.122912252;0.155854309;10;1.044444;0.998474087;0.998473403
20.459329;0.263620687;0.208702094;0.266447818;0.791687353;1.0107168;0.343554791;0.338572306;0.703806742;1.09300437;0.263620902;0.125223353;0.159866205;10;1.044444;0.998562138;0.998561451
20.461329;0.26531871;0.209803767;0.268356174;0.790772949;1.01144107;0.345824814;0.340285302;0.703584539;1.09314939;0.265318914;0.125884392;0.161011186;10;1.044444;0.998586173;0.998585457
20.464329;0.267865747;0.211458788;0.271216221;0.789432421;1.01250092;0.34922984;0.342854299;0.703256427;1.09335849;0.267865943;0.126877456;0.16272717;10;1.044444;0.998621234;0.998620464
20.467329;0.27041278;0.21311548;0.274074618;0.788123322;1.01353461;0.35263385;0.345423303;0.702938024;1.09355968;0.270412978;0.127871521;0.164442163;10;1.044444;0.998654298;0.998653473
20.470329;0.27295981;0.214772179;0.276929693;0.786838668;1.01453677;0.356037836;0.347991318;0.702631134;1.09375628;0.272960009;0.128865589;0.166155157;10;1.044444;0.998687357;0.998686485
20.476329;0.27805387;0.218093943;0.282636513;0.784369972;1.01647394;0.362843734;0.353125362;0.702048885;1.09413292;0.27805402;0.130858748;0.169579153;10;1.044444;0.998748431;0.998747545
20.478329;0.279751892;0.219200649;0.284538232;0.783565078;1.01710199;0.365112683;0.354835376;0.701864318;1.09425234;0.279752009;0.131522805;0.170720162;10;1.044444;0.99876844;0.998767571
20.480329;0.281449914;0.220310691;0.286438285;0.782781743;1.01771654;0.367379626;0.356546388;0.701684229;1.09436754;0.281449993;0.132188861;0.171860178;10;1.044444;0.998787444;0.998786596
20.485329;0.285694965;0.223085798;0.291183414;0.780864145;1.01920344;0.373048465;0.360822403;0.701244393;1.09464606;0.28569495;0.133853975;0.174707251;10;1.044444;0.998833445;0.998832643
20.487329;0.287392982;0.224195834;0.293081792;0.78011296;1.01978708;0.375315399;0.3625314;0.701078659;1.09475433;0.287392933;0.134520004;0.175846289;10;1.044444;0.99885144;0.998850656
20.494329;0.293336017;0.228089258;0.299715237;0.777580646;1.02173971;0.383249228;0.368514356;0.700519078;1.09511637;0.293335893;0.136856014;0.179826394;10;1.044444;0.998910373;0.998909697
20.495329;0.294185019;0.228645935;0.300663581;0.777228851;1.02201465;0.384382217;0.369369351;0.700440711;1.09516242;0.294184892;0.137190006;0.180395403;10;1.044444;0.998918358;0.998917703
20.502329;0.300128018;0.232547685;0.307288632;0.774838654;1.02385133;0.392313226;0.375349372;0.699929173;1.09548902;0.300127926;0.139530917;0.184370433;10;1.044444;0.998972252;0.99897177
20.506161;0.303381006;0.234686064;0.310911988;0.773578864;1.02481642;0.396652267;0.378622436;0.69966269;1.09565923;0.303380964;0.140813872;0.18654442;10;1.044444;0.999000194;0.998999834
20.512185;0.308494988;0.23805111;0.316603655;0.77166296;1.02627779;0.403474344;0.383766608;0.699269798;1.09591257;0.308495038;0.142832826;0.189959399;10;1.044444;0.999042103;0.999041975
20.514185;0.310192987;0.239169454;0.318491978;0.771044192;1.02674761;0.405739374;0.385473671;0.699143545;1.09599282;0.310193062;0.143503813;0.191092393;10;1.044444;0.999055078;0.999055026
20.516185;0.311890987;0.240289463;0.320380295;0.770437504;1.02721231;0.408003408;0.387180731;0.699018413;1.09607236;0.311891083;0.144175801;0.192225383;10;1.044444;0.999068058;0.999068073
20.520185;0.315286988;0.242527813;0.324155255;0.769238436;1.02812139;0.412532479;0.39059583;0.698782465;1.09622227;0.315287117;0.145518787;0.194490353;10;1.044444;0.99909303;0.999093148
20.522185;0.316984983;0.243647823;0.326040235;0.768651155;1.02856073;0.414796509;0.392301865;0.698666589;1.09629833;0.316985132;0.146190785;0.195621335;10;1.044444;0.99910602;0.999106173
20.524185;0.318682971;0.244769505;0.327926885;0.768075356;1.02900061;0.41706053;0.394008891;0.69855418;1.09637093;0.318683143;0.146863785;0.196753317;10;1.044444;0.999118011;0.999118192
20.530185;0.323776875;0.248134582;0.333581858;0.766384154;1.03027709;0.423850553;0.399128946;0.698224501;1.09657516;0.323777145;0.148882784;0.200146242;10;1.044444;0.999151978;0.999152238
20.532185;0.325474825;0.249256286;0.335465192;0.765832174;1.03068859;0.42611355;0.400834959;0.698121799;1.0966439;0.325475134;0.149555783;0.201276208;10;1.044444;0.999163966;0.99916426
20.533185;0.326323796;0.249817973;0.336408528;0.765560891;1.03089784;0.427245547;0.401687965;0.698070776;1.09667597;0.326324127;0.149892783;0.20184219;10;1.044444;0.999168961;0.999169272
20.542185;0.333964494;0.254874807;0.344880319;0.763186359;1.03267843;0.437427471;0.409363993;0.697635041;1.09695327;0.333965038;0.152926754;0.206925056;10;1.044444;0.999215953;0.999216373
20.543185;0.33481346;0.255438154;0.345820341;0.762933634;1.03286739;0.438559451;0.410216996;0.69758609;1.09698406;0.334814027;0.153264748;0.20748905;10;1.044444;0.999220957;0.999221375
20.559185;0.34839726;0.264449612;0.360859028;0.759052862;1.0357609;0.456653857;0.423858118;0.696908151;1.0974155;0.348398029;0.158671647;0.21651196;10;1.044444;0.999295025;0.999295305
20.563185;0.351793311;0.266704461;0.364615743;0.758135403;1.03644108;0.461176693;0.427267138;0.696754272;1.09751453;0.351794131;0.160024645;0.2187659;10;1.044444;0.999312034;0.999312292
20.573185;0.360283498;0.272350839;0.373999015;0.755942975;1.03806215;0.472481471;0.435789046;0.696399826;1.09773743;0.360284403;0.163412673;0.224395724;10;1.044444;0.999352063;0.999352378
20.574185;0.361132519;0.272915824;0.374937334;0.755730336;1.03822007;0.473611472;0.436641027;0.696365445;1.09775974;0.361133423;0.163751677;0.22495871;10;1.044444;0.999355063;0.999355392
20.576185;0.362830563;0.2740458;0.376812301;0.755308048;1.03852906;0.475872486;0.438344991;0.696297075;1.09780408;0.362831456;0.164429684;0.226083685;10;1.044444;0.999363062;0.999363417
20.579185;0.365377633;0.275742444;0.379625576;0.754686553;1.03898946;0.479263528;0.44090095;0.696199282;1.09786618;0.365378489;0.165447688;0.227771659;10;1.044444;0.999374064;0.999374444
20.588185;0.373018836;0.280834064;0.388058729;0.752877546;1.04031497;0.489434709;0.448567922;0.695925312;1.0980394;0.373019515;0.168502593;0.232831636;10;1.044444;0.999405064;0.999405436
20.592185;0.37641491;0.28309904;0.391805339;0.752102511;1.04088285;0.493954792;0.451974929;0.695808677;1.09811089;0.376415487;0.169861511;0.235079628;10;1.044444;0.999418032;0.999418404
20.601185;0.384056072;0.288199072;0.40023195;0.750418378;1.04211517;0.504123919;0.459638973;0.695567181;1.09826481;0.384056352;0.172921342;0.24013557;10;1.044444;0.999445895;0.99944638
