time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.609333;0.390973134;0.292820811;0.407855266;0.748963075;1.0431767;0.513328877;0.466577113;0.695365458;1.09839406;0.390973183;0.175694187;0.244709667;10;1.044444;0.999469754;0.9994704
20.622333;0.402010073;0.3002024;0.420011921;0.746762514;1.04477662;0.528011804;0.477645521;0.695076619;1.09857488;0.402009844;0.18012309;0.252004131;10;1.044444;0.99950462;0.999505108
20.624333;0.403708069;0.301339047;0.421881909;0.746437191;1.04501438;0.530270823;0.479347579;0.695035511;1.09860316;0.40370781;0.180805093;0.253126179;10;1.044444;0.999509623;0.999510054
20.625333;0.404557068;0.301907369;0.422815235;0.746275555;1.04512839;0.531400835;0.480198607;0.695015063;1.09861722;0.404556795;0.181146096;0.253686197;10;1.044444;0.999511627;0.999512031
20.628333;0.407104071;0.303612335;0.425618546;0.745794689;1.04547575;0.534788879;0.482752684;0.6949527;1.09865336;0.407103756;0.182169115;0.255368229;10;1.044444;0.999518653;0.999518977
20.634333;0.412198101;0.307022235;0.431225176;0.74485079;1.04615764;0.541563968;0.487859793;0.694838153;1.09872673;0.412197709;0.184215209;0.258732219;10;1.044444;0.999533738;0.999533937
20.641333;0.418141102;0.311005423;0.437761844;0.743790644;1.04692159;0.549469036;0.493816824;0.69471142;1.09880729;0.418140722;0.186605383;0.262654154;10;1.044444;0.999549864;0.999549972
20.651333;0.42663093;0.31669704;0.447098638;0.742330225;1.0479728;0.560759009;0.502326739;0.694544822;1.09891145;0.426630854;0.190020622;0.2682561;10;1.044444;0.999570972;0.999571026
20.668333;0.441063601;0.326383903;0.462960408;0.740000834;1.04964256;0.579950973;0.516790124;0.694298496;1.09906679;0.441064475;0.195832878;0.277773323;10;1.044444;0.999602795;0.999602867
20.676333;0.447855598;0.330947249;0.470420316;0.738967515;1.05038134;0.588981077;0.523595863;0.694192968;1.09913311;0.447856698;0.198570821;0.282249359;10;1.044444;0.999617671;0.999617702
20.686832;0.456770741;0.336938934;0.480208603;0.737662146;1.05131015;0.600832085;0.53252663;0.694068215;1.0992149;0.456771779;0.202165649;0.28812237;10;1.044444;0.999634619;0.999634638
20.692832;0.461864821;0.340363864;0.485800274;0.73694193;1.05182185;0.607603025;0.53763062;0.694001538;1.09925443;0.461865779;0.204220562;0.291477312;10;1.044444;0.999643665;0.999643702
20.695832;0.464411871;0.342075487;0.48859526;0.736585976;1.0520717;0.610988975;0.54018166;0.693969956;1.09927441;0.464412768;0.20524753;0.293154272;10;1.044444;0.999648696;0.999648749
20.706832;0.473751145;0.34835879;0.498841829;0.735328845;1.05296141;0.62340185;0.549537934;0.693861776;1.09934447;0.473751696;0.209017519;0.299302178;10;1.044444;0.999664811;0.999664933
20.722832;0.487335301;0.357504021;0.513741952;0.73359746;1.05418623;0.641455897;0.563143932;0.693721409;1.09943153;0.487335546;0.214504756;0.308242118;10;1.044444;0.999685933;0.999686099
20.728832;0.492429217;0.360935699;0.519328728;0.732977462;1.05462642;0.648225929;0.568245755;0.693672672;1.09946214;0.492429502;0.216563838;0.311594063;10;1.044444;0.999692913;0.999693142
20.734832;0.497523066;0.3643673;0.52491381;0.732370167;1.05505423;0.654994941;0.573347544;0.693627701;1.09948931;0.497523466;0.2186229;0.314945052;10;1.044444;0.999700858;0.999701156
20.742832;0.504314862;0.368943742;0.5323589;0.731581834;1.05560783;0.664020928;0.580149348;0.69357362;1.09952607;0.504315407;0.221368841;0.319412081;10;1.044444;0.999709822;0.999710179
20.753832;0.513653725;0.375240043;0.542593919;0.730539277;1.05634125;0.676429852;0.589501412;0.693503613;1.09957258;0.513654188;0.225146611;0.3255531;10;1.044444;0.999721931;0.999722396
20.769832;0.527238058;0.384401633;0.55747718;0.729094008;1.05735417;0.694478899;0.603104641;0.693408951;1.09962671;0.527237714;0.230643542;0.334482973;10;1.044444;0.999738105;0.999738653
20.777832;0.534030355;0.388983441;0.564917163;0.728400481;1.05783837;0.703503033;0.609904728;0.693370357;1.09965544;0.534029529;0.233392584;0.338947054;10;1.044444;0.999745058;0.99974565
20.779832;0.535728425;0.390128486;0.566775479;0.72822908;1.0579544;0.705759073;0.611604747;0.693361533;1.09966184;0.535727487;0.234079578;0.340062088;10;1.044444;0.999747036;0.999747637
20.802832;0.555255653;0.403308659;0.588158592;0.726355933;1.0592604;0.731701604;0.631155732;0.693259858;1.09972312;0.555254248;0.241987031;0.352892337;10;1.044444;0.999767263;0.99976747
20.809832;0.561198649;0.40732208;0.594665122;0.725815241;1.0596373;0.739596582;0.6371055;0.693231298;1.09973868;0.561197317;0.244394882;0.356796291;10;1.044444;0.999772525;0.999772485
20.844832;0.590913287;0.427452826;0.627072905;0.723382469;1.06119575;0.779067298;0.666851755;0.693122515;1.09980972;0.59091285;0.256473123;0.376240853;10;1.044444;0.999797595;0.999797641
20.845832;0.591762283;0.427876168;0.628307903;0.723060023;1.06176024;0.780194263;0.667701788;0.693118775;1.09981248;0.591761861;0.256727137;0.376981845;10;1.044444;0.999797578;0.999797614
20.846832;0.592611282;0.428697844;0.628731237;0.723410628;1.06095256;0.781322231;0.66855082;0.693116082;1.0998144;0.592610872;0.257220151;0.377235838;10;1.044444;0.999798559;0.999798585
20.847832;0.593460282;0.428859518;0.630494572;0.722647915;1.06240597;0.782450202;0.669400851;0.69311485;1.09981715;0.593459883;0.257317165;0.378293832;10;1.044444;0.999798539;0.999798555
20.848832;0.594309283;0.430116191;0.6300376;0.723730052;1.06011914;0.783578177;0.67025088;0.693111136;1.0998174;0.594308893;0.258071178;0.378019827;10;1.044444;0.999799519;0.999799525
20.849832;0.595158284;0.429552863;0.633273056;0.721750513;1.06404824;0.784705156;0.671100908;0.693109915;1.09982014;0.595157903;0.257733053;0.379963825;10;1.044444;0.999799499;0.999799494
20.850832;0.596007285;0.432032044;0.630332802;0.724880289;1.05759727;0.785833138;0.671950933;0.69310622;1.09982039;0.596006912;0.259220072;0.378199095;10;1.044444;0.99980148;0.999801464
20.851832;0.596856285;0.429407334;0.637761553;0.719444313;1.05391101;0.786961124;0.672800957;0.693105011;1.0998231;0.59685592;0.257642034;0.382657985;10;1.044444;0.999800462;0.999800433
20.852832;0.597705285;0.43538425;0.642496194;0.728420384;1.05021814;0.788088113;0.673649979;0.69309989;1.09982497;0.597704926;0.261226521;0.376632104;10;1.044444;0.999803447;0.999803402
20.853832;0.598554283;0.426812306;0.647222453;0.713055282;1.08128843;0.789216106;0.674500998;0.69310014;1.09982604;0.598553931;0.25608032;0.37328394;10;1.044444;0.999800434;0.999800371
20.854832;0.599403281;0.421892705;0.616522312;0.738948377;1.02858363;0.790344103;0.675348016;0.693094626;1.09982869;0.599402934;0.265753421;0.369935452;10;1.044444;0.999807424;0.999807341
20.855832;0.600252277;0.416978669;0.671375855;0.694627464;1.11843054;0.791469103;0.676203031;0.693095717;1.09982817;0.600251935;0.250168305;0.402841336;10;1.044444;0.999796416;0.999796311
20.856832;0.601101272;0.463079525;0.579820927;0.770240384;0.964543113;0.792597105;0.677044043;0.693086522;1.09983316;0.601100933;0.277789327;0.347948351;10;1.044444;0.999816411;0.999816283
20.857832;0.601950266;0.385457437;0.739554776;0.640167648;1.22851404;0.793713111;0.677909052;0.69309707;1.09982623;0.60194993;0.231202722;0.443830423;10;1.044444;0.999784408;0.999784256
20.858832;0.602799259;0.521128201;0.465894737;0.864098899;0.772702567;0.794826119;0.678733059;0.69307334;1.09984156;0.602798925;0.312515849;0.279706142;10;1.044444;0.999841406;0.999841231
20.859832;0.603648252;0.287933974;0.941772468;0.476292825;1.55981769;0.795879129;0.679627063;0.693108261;1.09981959;0.603647919;0.172496126;0.565375976;10;1.044444;0.999744405;0.999744207
20.860832;0.604497244;0.695413247;0.114588193;1.14919024;0.188956806;0.796836142;0.680400065;0.693041003;1.09986099;0.604496911;0.416796867;0.0693164419;10;1.044444;0.999914404;0.999914186
20.861832;0.605346237;-0.0142200512;1.55721063;-0.0246817388;2.57180715;0.797352157;0.681383063;0.69315169;1.09979322;0.605345903;-0.00896534854;0.934916914;10;1.044444;0.999619404;0.999619166
20.862832;0.606195229;1.22964655;-0.97815436;2.02729233;-1.6142316;0.796786174;0.68199906;0.692948413;1.09991665;0.606194895;0.737373261;-0.586271765;10;1.044444;1.0001374;1.00013715
20.863832;0.607044222;-0.959273475;3.4527278;-1.58139795;5.68713575;0.792376192;0.683257055;0.693297165;1.09970632;0.607043886;-0.575959241;2.0722907;10;1.044444;0.999230404;0.999230131
20.864364;0.607495219;0.438557396;0.645356433;0.721911851;1.06234248;0.801103203;0.683452051;0.693001824;1.09988758;0.607494881;0.263134066;0.387217324;10;1.044444;0.999943404;0.999943122
20.867428;0.610096206;0.440348447;0.648181139;0.721770835;1.06243571;0.804550267;0.686054022;0.693045839;1.099858;0.610095856;0.264209381;0.388909682;10;1.044444;0.999848406;0.999848085
20.870934;0.613073199;0.442376022;0.65143128;0.721577203;1.06256976;0.808500344;0.689032982;0.693063469;1.09984609;0.613072836;0.265427572;0.390856165;10;1.044444;0.999820412;0.999820062
20.871190;0.613290198;0.442539353;0.651657944;0.72158821;1.06256338;0.80878535;0.689248979;0.69308809;1.09983268;0.613289835;0.265525579;0.390992168;10;1.044444;0.999824412;0.999824062
20.872702;0.614574192;0.443712664;0.6528496;0.721989811;1.06228247;0.810426386;0.690521965;0.693540975;1.09954529;0.61457383;0.266229618;0.391707181;10;1.044444;0.999889416;0.999889058
20.873702;0.615423186;0.44467765;0.653504593;0.722561825;1.06188135;0.811472411;0.691356957;0.694118456;1.09917432;0.615422826;0.266808644;0.392100187;10;1.044444;0.999954419;0.999954057
20.874702;0.616272179;0.445779302;0.654062921;0.723354029;1.06132448;0.812488438;0.692185951;0.694898006;1.09867171;0.616271823;0.267469668;0.392435189;10;1.044444;1.00002442;1.00002406
20.875702;0.617121171;0.447010953;0.654529585;0.72435471;1.06062059;0.813477467;0.693009945;0.695865894;1.09804594;0.61712082;0.268208691;0.392715189;10;1.044444;1.00009442;1.00009406
20.876702;0.617970162;0.448357606;0.654911251;0.725538735;1.0597811;0.814441498;0.69382894;0.697007053;1.09730707;0.617969817;0.269016714;0.392944187;10;1.044444;1.00016143;1.00016106
20.877702;0.618819153;0.449812593;0.65521625;0.726894578;1.05882002;0.815381531;0.694643936;0.698300698;1.09646348;0.618818813;0.269889734;0.393127182;10;1.044444;1.00022343;1.00022305
20.878702;0.619668143;0.451362581;0.655447917;0.728400015;1.05774324;0.816300566;0.695453933;0.699735338;1.0955243;0.61966781;0.270819753;0.393266176;10;1.044444;1.00027943;1.00027905
20.879702;0.620517132;0.453002571;0.655612919;0.730046373;1.05656196;0.817198602;0.696260931;0.701296527;1.09449867;0.620516808;0.271803771;0.393365167;10;1.044444;1.00033043;1.00033005
20.880702;0.62136612;0.454720895;0.655717922;0.7318143;1.05528735;0.818079641;0.69706493;0.702971894;1.09338926;0.621365805;0.272834787;0.393428157;10;1.044444;1.00037643;1.00037605
20.881702;0.622215108;0.456510887;0.655769593;0.733692584;1.05393051;0.81894368;0.697864931;0.704750131;1.09221224;0.622214802;0.2739088;0.393459145;10;1.044444;1.00041843;1.00041805
20.882702;0.623064094;0.458365881;0.655767932;0.735670073;1.05249177;0.81979272;0.698662932;0.706616968;1.09096709;0.6230638;0.275021812;0.393458131;10;1.044444;1.00045443;1.00045405
20.883702;0.623913079;0.460279211;0.655721273;0.737735677;1.05098481;0.82062776;0.699457935;0.708565981;1.08966037;0.623912797;0.276169822;0.393430116;10;1.044444;1.00048742;1.00048705
20.884702;0.624762064;0.462244207;0.655632949;0.739878367;1.04941527;0.821449799;0.700249938;0.710589774;1.08830414;0.624761795;0.27734883;0.393377098;10;1.044444;1.00051642;1.00051605
20.885702;0.625611048;0.464255869;0.655504627;0.742089835;1.04778604;0.822260838;0.701040941;0.712674202;1.08689548;0.625610793;0.278555837;0.393300079;10;1.044444;1.00054241;1.00054205
20.886702;0.626460031;0.466310867;0.655341308;0.744364482;1.04610536;0.823060875;0.701828945;0.714818728;1.08544239;0.626459792;0.279788842;0.393202058;10;1.044444;1.00056441;1.00056405
20.888702;0.628157993;0.470525864;0.654919678;0.749062486;1.0426064;0.824631946;0.70339995;0.719247749;1.08242336;0.628157793;0.282317847;0.392949011;10;1.044444;1.00060139;1.00060106
20.889702;0.629006972;0.472679198;0.654668033;0.751474843;1.04079909;0.82540498;0.704183953;0.721523837;1.08086085;0.629006794;0.283609847;0.392797986;10;1.044444;1.00061638;1.00061607
20.890702;0.62985595;0.474859199;0.654389724;0.753923035;1.03895431;0.826171012;0.704964954;0.723833404;1.07927094;0.629855795;0.284917845;0.392630961;10;1.044444;1.00062936;1.00062907
20.891702;0.630704927;0.477062534;0.654091418;0.756401633;1.03708279;0.826930042;0.705745953;0.726170919;1.07765386;0.630704797;0.286239839;0.392451935;10;1.044444;1.00064035;1.00064008
20.892702;0.631553901;0.479285871;0.653769779;0.758905234;1.03517936;0.827683071;0.706525952;0.728532603;1.07601121;0.631553797;0.287573831;0.392258909;10;1.044444;1.00064933;1.00064909
20.893702;0.632402874;0.481525877;0.653431476;0.761428468;1.03325468;0.828431099;0.707303949;0.730917063;1.0743493;0.632402797;0.288917821;0.392055883;10;1.044444;1.00065732;1.0006571
20.894702;0.633251845;0.483782553;0.653074839;0.763971255;1.03130621;0.829173125;0.708080944;0.733320855;1.07266903;0.633251797;0.290271808;0.391841858;10;1.044444;1.0006643;1.00066412
20.895702;0.634100815;0.486052564;0.652703204;0.766528261;1.02933929;0.82991015;0.708857938;0.735735835;1.07096892;0.634100796;0.291633794;0.391618833;10;1.044444;1.00066928;1.00066913
20.896702;0.634949785;0.488334244;0.65231657;0.769096802;1.02735402;0.830643174;0.70963393;0.738163006;1.06925526;0.634949795;0.293002778;0.391386809;10;1.044444;1.00067327;1.00067314
20.898702;0.636647722;0.492925942;0.651504968;0.774257838;1.02333914;0.832098221;0.711182908;0.743044428;1.06578974;0.636647792;0.295757744;0.390899764;10;1.044444;1.00067824;1.00067818
20.900702;0.638345662;0.497544312;0.650648363;0.779433189;1.01927514;0.833539266;0.712729882;0.747946482;1.06228148;0.638345786;0.298528706;0.390385723;10;1.044444;1.00068021;1.00068022
20.903702;0.640892583;0.504502697;0.649296784;0.7871929;1.01311547;0.835680335;0.715045835;0.755308832;1.05696213;0.640892769;0.302703647;0.389574674;10;1.044444;1.00067819;1.00067829
20.906702;0.643439524;0.511476073;0.647880192;0.794914488;1.00690355;0.837802407;0.717359784;0.762646679;1.05158946;0.643439746;0.306887588;0.388724644;10;1.044444;1.00067117;1.00067136
20.909702;0.645986486;0.518447764;0.646411916;0.802572601;1.00066062;0.839908483;0.71966973;0.769939306;1.0461877;0.645986719;0.311070527;0.387843633;10;1.044444;1.00066217;1.00066243
20.911702;0.647684473;0.523087769;0.645408609;0.80763254;0.996488202;0.841306531;0.721208694;0.774764621;1.04257792;0.647684701;0.313854485;0.387241636;10;1.044444;1.00065516;1.00065548
20.912702;0.64853347;0.525402768;0.644901954;0.810144865;0.99440247;0.842003554;0.721977677;0.77716433;1.04077029;0.648533693;0.315243463;0.386937641;10;1.044444;1.00065116;1.00065151
20.913702;0.649382471;0.527716098;0.644390296;0.812648053;0.99231449;0.842698574;0.72274666;0.779556623;1.0389619;0.649382686;0.316631442;0.386630646;10;1.044444;1.00064616;1.00064654
20.916702;0.651929489;0.534636076;0.64283865;0.820087832;0.986057598;0.844780619;0.725053619;0.786673157;1.03353443;0.651929673;0.320783381;0.385699671;10;1.044444;1.00063315;1.0006336
20.918702;0.653627511;0.539229383;0.641788661;0.824984881;0.981889615;0.846163628;0.726590598;0.791367483;1.0299191;0.653627672;0.323539341;0.385069694;10;1.044444;1.00062413;1.00062464
20.920702;0.655325538;0.543807679;0.640728669;0.829833669;0.977727963;0.847543619;0.728126582;0.796022475;1.02630442;0.655325678;0.326286301;0.384433725;10;1.044444;1.00061411;1.00061467
20.921702;0.656174552;0.54609099;0.64019534;0.832239764;0.975650132;0.848232607;0.728894576;0.798334608;1.02449821;0.656174683;0.327656281;0.384113742;10;1.044444;1.0006101;1.00061068
20.922702;0.657023567;0.5483693;0.639658676;0.834632031;0.973572595;0.848920592;0.729662572;0.800635021;1.02269352;0.657023691;0.329023262;0.383791762;10;1.044444;1.00060509;1.00060569
20.925702;0.659570609;0.555175885;0.638038684;0.841728923;0.967356904;0.850981533;0.731965568;0.807469688;1.01728762;0.65957072;0.333107209;0.382819831;10;1.044444;1.00059005;1.0005907
20.928702;0.662117641;0.561940803;0.636400354;0.848708276;0.961161329;0.853036469;0.734268571;0.814204742;1.01189067;0.662117759;0.337166166;0.381836917;10;1.044444;1.00057602;1.00057666
20.931702;0.664664664;0.568664062;0.63474702;0.855571433;0.954990664;0.855087419;0.736570575;0.820842235;1.00650849;0.6646648;0.341200141;0.380845019;10;1.044444;1.00056098;1.00056159
20.932702;0.665513671;0.570894039;0.63419202;0.857830778;0.952938429;0.855769407;0.737337576;0.823033089;1.00471784;0.665513813;0.342538138;0.380512056;10;1.044444;1.00055597;1.00055655
20.936702;0.668909707;0.579770626;0.631955352;0.866745994;0.944756678;0.858495376;0.740406589;0.831682473;0.997570736;0.668909862;0.347864154;0.379170215;10;1.044444;1.00053692;1.00053737
20.940702;0.672305761;0.588572236;0.629693681;0.875459551;0.936620433;0.861212373;0.743474622;0.84016073;0.990448117;0.672305898;0.353145207;0.377813371;10;1.044444;1.00051888;1.00051919
20.942702;0.674003796;0.592943878;0.628552007;0.87974012;0.932566997;0.862568377;0.745007648;0.844337901;0.986900063;0.674003908;0.355768242;0.377128441;10;1.044444;1.00050986;1.00051011
20.944702;0.675701831;0.597297187;0.627406995;0.883972041;0.928529003;0.86392238;0.746541682;0.848469994;0.983356335;0.675701912;0.35838028;0.376441504;10;1.044444;1.00050084;1.00050105
20.945702;0.676550849;0.599467174;0.626830322;0.88607018;0.92651145;0.864598381;0.747308701;0.85052076;0.981586581;0.676550913;0.3596823;0.376095532;10;1.044444;1.00049684;1.00049702
20.948702;0.679097901;0.605948802;0.625095305;0.892291399;0.92048171;0.86662538;0.749607768;0.85661459;0.976290542;0.679097907;0.363571364;0.375054595;10;1.044444;1.00048381;1.00048395
20.949702;0.679946918;0.608100456;0.624515301;0.89434171;0.918479388;0.867300377;0.750374793;0.858624221;0.97452858;0.679946903;0.364862386;0.374706609;10;1.044444;1.0004798;1.00047993
20.952702;0.68249397;0.614527087;0.622761955;0.900420522;0.912482791;0.869321362;0.752674872;0.864596478;0.969252243;0.682493882;0.368718452;0.373654625;10;1.044444;1.00046675;1.0004669
20.955702;0.685041025;0.620917049;0.620995281;0.906400614;0.906511337;0.871338333;0.754973954;0.870480523;0.963989461;0.685040856;0.372552509;0.372594613;10;1.044444;1.0004547;1.0004549
20.956702;0.685890044;0.623037037;0.620403613;0.908369531;0.90452666;0.87200932;0.755739982;0.872421068;0.962240533;0.685889847;0.373824525;0.372239603;10;1.044444;1.00045068;1.0004509
20.960813;0.689380136;0.631711999;0.617956942;0.916354654;0.896398543;0.874766255;0.758891088;0.880304506;0.955060804;0.689379814;0.379029577;0.370771538;10;1.044444;1.00043459;1.00043494
20.961005;0.689543141;0.632111998;0.617841942;0.916718133;0.896019876;0.874894251;0.759038092;0.880665395;0.954726532;0.689542812;0.379269579;0.370702535;10;1.044444;1.00043259;1.00043294
20.962773;0.691044185;0.635638659;0.61679694;0.919830349;0.892561515;0.87608222;0.760389129;0.883760588;0.95163844;0.691043799;0.381385597;0.370075497;10;1.044444;1.00039656;1.00039698
20.963773;0.691893209;0.637506992;0.616218605;0.921401982;0.89063045;0.876757202;0.761151147;0.885337021;0.949890901;0.691892792;0.382506608;0.369728474;10;1.044444;1.00036554;1.000366
20.964773;0.692742233;0.639286995;0.615646938;0.922842252;0.888713741;0.877435184;0.761912164;0.88679334;0.948143726;0.692741783;0.383574619;0.369385449;10;1.044444;1.00033253;1.00033302
20.965773;0.693591255;0.640982;0.61508527;0.924156445;0.886816143;0.878115166;0.762672178;0.888132095;0.94639909;0.693590774;0.384591629;0.369048425;10;1.044444;1.00029951;1.00030005
20.967773;0.695289294;0.644137019;0.61399027;0.926437216;0.8830756;0.879485133;0.764188203;0.890485673;0.942918614;0.695288749;0.38648465;0.368391374;10;1.044444;1.00023549;1.0002361
20.968773;0.696138312;0.645602032;0.613456936;0.927411823;0.881232523;0.880173118;0.764945214;0.89151088;0.941181508;0.696137734;0.387363661;0.368071348;10;1.044444;1.00020548;1.00020614
20.970773;0.697836343;0.648327065;0.612411934;0.929060153;0.877590869;0.881558097;0.766455235;0.893279364;0.937720306;0.6978357;0.388998685;0.367444297;10;1.044444;1.00014947;1.0001502
20.971773;0.698685356;0.649593751;0.611901931;0.929744149;0.875794572;0.88225409;0.767209245;0.894032904;0.935994946;0.698684682;0.389758698;0.367138271;10;1.044444;1.00012447;1.00012524
20.972773;0.699534369;0.650800438;0.611398594;0.93034071;0.874012164;0.882952087;0.767962253;0.894705831;0.934272021;0.699533663;0.390482712;0.366836246;10;1.044444;1.00010047;1.00010127
20.973773;0.70038338;0.651950459;0.610901923;0.930854916;0.872243597;0.883652087;0.768715262;0.895299387;0.932552473;0.700382645;0.391172726;0.366538221;10;1.044444;1.00007747;1.00007831
20.974773;0.701232389;0.65304548;0.610410249;0.931289442;0.870486443;0.884354089;0.76946627;0.895822633;0.930836543;0.701231627;0.39182974;0.366243196;10;1.044444;1.00005547;1.00005634
20.975773;0.702081397;0.654087168;0.609926908;0.931646951;0.868745408;0.885057095;0.770218277;0.896274451;0.92912059;0.70208061;0.392454755;0.36595317;10;1.044444;1.00003448;1.00003538
20.976773;0.702930404;0.655082187;0.609446899;0.931937207;0.86701332;0.885763105;0.770968285;0.896660701;0.927412553;0.702929593;0.393051769;0.365665144;10;1.044444;1.00001548;1.00001641
20.977773;0.703779409;0.656028872;0.608973555;0.932158085;0.865294883;0.886470117;0.771718292;0.89698357;0.925705676;0.703778578;0.393619784;0.365381116;10;1.044444;0.999997491;0.999998438
20.979773;0.705477418;0.657792236;0.608041866;0.932413968;0.861891674;0.887888151;0.773217308;0.897454;0.922298739;0.70547655;0.394677812;0.364822061;10;1.044444;0.99996351;0.999964492
20.980773;0.706326422;0.658612249;0.607583518;0.932454141;0.860206821;0.888599172;0.773966317;0.89760621;0.920600812;0.706325538;0.395169826;0.364547034;10;1.044444;0.99994752;0.999948517
20.981773;0.707175427;0.659393928;0.607128504;0.932440008;0.858530726;0.889312196;0.774714326;0.897709803;0.918905203;0.707174528;0.395638839;0.364274007;10;1.044444;0.999932532;0.999933541
20.982773;0.708024432;0.660138938;0.606676824;0.932374122;0.856863354;0.890026221;0.775462336;0.897763768;0.917212862;0.708023518;0.396085851;0.364002981;10;1.044444;0.999919545;0.999920564
20.983773;0.708873438;0.660848948;0.606230141;0.932259018;0.855207028;0.890741248;0.776210346;0.897770392;0.915523782;0.70887251;0.396511863;0.363734956;10;1.044444;0.99990556;0.999906585
20.984773;0.709722446;0.661525623;0.605786793;0.932097222;0.85355936;0.891456277;0.776957356;0.897735259;0.913839128;0.709721502;0.396917874;0.363468932;10;1.044444;0.999893575;0.999894605
20.985773;0.710571456;0.662172298;0.605346778;0.931893592;0.851920317;0.892173307;0.777704366;0.897659479;0.912155565;0.710570495;0.397305885;0.363204909;10;1.044444;0.999881593;0.999882623
20.986773;0.711420468;0.662787304;0.60490843;0.931645936;0.850287528;0.892891337;0.778450378;0.89754432;0.91047426;0.711419488;0.397674895;0.362941889;10;1.044444;0.999870612;0.999871639
20.987773;0.712269482;0.663375642;0.604473417;0.931361431;0.848663308;0.893610368;0.779197389;0.897391872;0.908797146;0.712268482;0.398027905;0.36268087;10;1.044444;0.999860633;0.999861652
20.988773;0.713118497;0.663935645;0.604041737;0.931037872;0.847047629;0.894329399;0.779943402;0.897204541;0.907122269;0.713117476;0.398363914;0.362421853;10;1.044444;0.999850655;0.999851662
20.989773;0.713967515;0.664470646;0.603611724;0.930680067;0.845438127;0.89504943;0.780689415;0.896983413;0.905448457;0.713966471;0.398684923;0.362163837;10;1.044444;0.999841678;0.999842669
20.992773;0.716514571;0.665932308;0.602335018;0.929411703;0.840651108;0.897213511;0.782925457;0.896137531;0.900448453;0.716513462;0.399561939;0.36139779;10;1.044444;0.999816751;0.999817671
20.993773;0.71736359;0.666375639;0.601911672;0.92892974;0.839066086;0.897935534;0.78367047;0.895800315;0.89878638;0.717362462;0.39982794;0.361143775;10;1.044444;0.999808775;0.999809666
20.994773;0.718212608;0.66679897;0.601491659;0.92842107;0.837489451;0.898658553;0.784416482;0.895434977;0.897126318;0.718211465;0.40008194;0.360891759;10;1.044444;0.999802799;0.999803659
20.995773;0.719061625;0.667202301;0.601071645;0.927885789;0.835916537;0.899381569;0.785160492;0.895049263;0.895469569;0.71906047;0.400323938;0.360639743;10;1.044444;0.999795823;0.99979665
20.996773;0.71991064;0.667588966;0.600653297;0.927328622;0.834349649;0.900105582;0.7859055;0.894639813;0.893814818;0.719909476;0.400555933;0.360388727;10;1.044444;0.999789846;0.99979064
20.999261;0.72202367;0.668477296;0.599616597;0.925845138;0.830472161;0.901907599;0.787758505;0.893527734;0.889708714;0.722022501;0.401088916;0.359766691;10;1.044444;0.999775906;0.999776615
21.000284;0.722891679;0.668812297;0.599193248;0.925196866;0.828889376;0.902648599;0.788520501;0.893034174;0.888022463;0.722890514;0.401289906;0.359512677;10;1.044444;0.999770931;0.999771605
21.001284;0.723740686;0.669127298;0.598778234;0.924546788;0.827343618;0.903372596;0.789264494;0.892534467;0.886378691;0.723739528;0.401478896;0.359263665;10;1.044444;0.999766955;0.999767596
21.003284;0.725438693;0.669715638;0.597949871;0.923193767;0.824265247;0.904822577;0.79075347;0.891486159;0.883097204;0.72543756;0.40183187;0.358766645;10;1.044444;0.999758005;0.999758582
21.005284;0.727136695;0.670253984;0.597121507;0.921778308;0.821201245;0.906272546;0.792241434;0.890377695;0.879822854;0.727135596;0.402154837;0.358269631;10;1.044444;0.999751053;0.99975157
21.006284;0.727985694;0.670505658;0.596708157;0.921049018;0.819675748;0.906997526;0.792985413;0.889805054;0.878190289;0.727984616;0.402305817;0.358021627;10;1.044444;0.999748076;0.999748565
21.009284;0.730532683;0.671197343;0.595466444;0.918784632;0.815118244;0.909171449;0.795217336;0.888005532;0.873300442;0.730531681;0.40272075;0.357276624;10;1.044444;0.999739137;0.999739543
21.011284;0.732230669;0.671612348;0.594638084;0.917220826;0.812096764;0.910620383;0.796705278;0.886752874;0.870050183;0.732229729;0.402969703;0.356779629;10;1.044444;0.999734172;0.999734521
21.014284;0.73477764;0.672170677;0.593389727;0.914801347;0.80758279;0.912793268;0.798937187;0.884803353;0.865189147;0.734776809;0.403304642;0.356030647;10;1.044444;0.999728214;0.999728478
21.019284;0.739022589;0.672960648;0.591294732;0.91061574;0.800109103;0.916409067;0.802657036;0.88140031;0.857119815;0.73902195;0.403778595;0.354773714;10;1.044444;0.999721248;0.999721397
21.021284;0.740720577;0.673235634;0.590449749;0.908899571;0.797134167;0.917854;0.804144982;0.87999524;0.853904705;0.740720004;0.4039436;0.35426675;10;1.044444;0.999719249;0.999719365
21.022284;0.741569574;0.673365627;0.590024762;0.908034319;0.795648438;0.918575971;0.804889958;0.879282167;0.852298481;0.741569029;0.404021606;0.354011768;10;1.044444;0.999719248;0.999719349
21.026284;0.744965566;0.6738356;0.588318173;0.904525898;0.789730437;0.921458881;0.807865891;0.876395762;0.845892981;0.744965121;0.404303648;0.352987842;10;1.044444;0.999716224;0.999716288
21.030284;0.748361555;0.674240569;0.586589953;0.900962426;0.783837194;0.924336821;0.810843865;0.873450262;0.839509867;0.748361189;0.404546709;0.351950899;10;1.044444;0.999715172;0.999715222
21.031284;0.749210549;0.674333893;0.586154983;0.900066033;0.782368338;0.925054808;0.811587864;0.87270702;0.837918849;0.749210203;0.404602729;0.35168991;10;1.044444;0.999715155;0.999715205
21.033284;0.750908531;0.674508872;0.585280042;0.898263783;0.779433937;0.926490782;0.813077865;0.871210178;0.834737351;0.750908227;0.404707776;0.351164929;10;1.044444;0.999714121;0.999714168
21.036284;0.753455488;0.674752172;0.583955125;0.895550182;0.775040554;0.928640741;0.815311875;0.868951719;0.829976685;0.753455256;0.404853856;0.350369951;10;1.044444;0.999715066;0.999715113
21.038284;0.755153452;0.674900483;0.583065176;0.893732887;0.772119274;0.930070709;0.816800884;0.867439022;0.826810913;0.755153273;0.40494291;0.349835963;10;1.044444;0.999715027;0.999715077
21.039284;0.756002432;0.674970473;0.582616867;0.89282179;0.770659147;0.930785693;0.817545888;0.866679115;0.825229808;0.756002283;0.404984936;0.349566967;10;1.044444;0.999715008;0.999715059
21.040284;0.756851412;0.675040464;0.582168555;0.891912736;0.769202298;0.931499675;0.818290892;0.865918558;0.823649545;0.756851292;0.40502696;0.349297972;10;1.044444;0.999714987;0.99971504
21.042284;0.758549372;0.675172117;0.581265262;0.890089749;0.766289596;0.932926639;0.819781898;0.864394443;0.820492568;0.758549313;0.405106004;0.348755979;10;1.044444;0.999715944;0.999716
21.052284;0.767039257;0.675728788;0.576647001;0.880963418;0.751786982;0.940031445;0.827235904;0.856740507;0.804788673;0.767039426;0.405440139;0.34598497;10;1.044444;0.999720747;0.999720768
21.057284;0.771284293;0.675958811;0.57427196;0.876412996;0.744570055;0.943563346;0.8309659;0.852908796;0.796982273;0.771284443;0.405578171;0.34455991;10;1.044444;0.999722734;0.999722681
21.059284;0.772982312;0.676043819;0.573308599;0.874597764;0.741688232;0.944973305;0.832457902;0.851378123;0.793868073;0.772982435;0.405629177;0.343981876;10;1.044444;0.999724736;0.999724655
21.063284;0.776378341;0.67620382;0.571361868;0.870978213;0.735936642;0.947785229;0.835443926;0.848321187;0.787651187;0.7763784;0.405725184;0.342813808;10;1.044444;0.999726738;0.999726615
21.067328;0.779812345;0.676353802;0.569356788;0.867335054;0.73012476;0.950616159;0.838462982;0.845240837;0.781378225;0.779812345;0.405815188;0.341610755;10;1.044444;0.999729731;0.999729596
21.068288;0.780627342;0.676387129;0.5688551;0.866472213;0.72871985;0.951281143;0.839178999;0.844511719;0.779863467;0.780627329;0.405835187;0.341309746;10;1.044444;0.999731729;0.999731593
21.070288;0.782325329;0.676450451;0.56772839;0.864672494;0.725698063;0.952641111;0.840663034;0.842993164;0.77661917;0.782325294;0.405873185;0.340633735;10;1.044444;0.999736724;0.999736589
21.071288;0.783174321;0.676480447;0.567125036;0.863773434;0.724141008;0.953309096;0.841402051;0.842234937;0.774952574;0.783174275;0.405891183;0.340271732;10;1.044444;0.999738721;0.999738588
21.074288;0.785721288;0.67656377;0.56516998;0.861079436;0.719305488;0.955270062;0.843611101;0.83996632;0.769789918;0.785721217;0.405941173;0.33909874;10;1.044444;0.99974671;0.999746586
21.076288;0.787419261;0.676613764;0.563756617;0.859286078;0.715959493;0.956543051;0.845077131;0.838457912;0.766229818;0.787419175;0.405971163;0.338250759;10;1.044444;0.999750698;0.999750584
21.077288;0.788268246;0.676637094;0.563019937;0.858390187;0.714253843;0.957171049;0.845808146;0.837705681;0.764416793;0.788268153;0.405985158;0.337808773;10;1.044444;0.999752692;0.999752583
21.078288;0.789117231;0.676660423;0.562263259;0.857496228;0.712526522;0.957793049;0.84653716;0.836954758;0.762585074;0.789117131;0.405999153;0.33735479;10;1.044444;0.999755687;0.999755581
21.079288;0.789966216;0.676682086;0.561488248;0.856602084;0.710779706;0.958410051;0.847266175;0.836205127;0.760732901;0.789966108;0.406012148;0.336889809;10;1.044444;0.999757682;0.999757579
21.083288;0.793362161;0.67676539;0.55822155;0.853040489;0.703619764;0.960826069;0.850169233;0.833220438;0.753161646;0.793362004;0.406062123;0.334929907;10;1.044444;0.999764674;0.999764577
21.085288;0.795060141;0.676805368;0.556496542;0.851269026;0.699947441;0.962006084;0.851616264;0.831738162;0.749288766;0.795059948;0.406086111;0.333894963;10;1.044444;0.999768675;0.999768579
21.089288;0.798456109;0.676880317;0.552891541;0.84774247;0.69245553;0.964321117;0.85450133;0.828789594;0.741402943;0.798455839;0.406131097;0.331732076;10;1.044444;0.999774679;0.999774584
21.093381;0.801930071;0.676956948;0.54901487;0.844165758;0.684621672;0.96663315;0.857443381;0.825800144;0.733173532;0.801929746;0.406177102;0.329406179;10;1.044444;0.999780696;0.999780588
21.095341;0.803594042;0.676995277;0.54709986;0.842465509;0.680821009;0.967722161;0.858849396;0.824380338;0.729186587;0.803593712;0.406200108;0.328257222;10;1.044444;0.999783712;0.999783594
21.099341;0.806989957;0.677070293;0.543086494;0.83901325;0.672982787;0.969914177;0.861715418;0.821499281;0.720974464;0.806989672;0.406245113;0.325849291;10;1.044444;0.999788752;0.999788622
21.100341;0.807838932;0.677090301;0.542063152;0.83815626;0.671008771;0.970456181;0.862431423;0.820782487;0.718907193;0.807838668;0.406257113;0.325235303;10;1.044444;0.999789762;0.999789631
21.101341;0.808687906;0.67711031;0.541031477;0.837301066;0.669028596;0.970996187;0.863146428;0.820069763;0.716836462;0.808687666;0.406269111;0.324616312;10;1.044444;0.999790772;0.99979064
21.102341;0.80953688;0.677130321;0.539993137;0.836447662;0.667044339;0.971533193;0.863861432;0.819358218;0.71476144;0.809536665;0.406281108;0.323993318;10;1.044444;0.999791781;0.999791649
21.103341;0.810385854;0.677150331;0.538948132;0.835596044;0.665056014;0.972069202;0.864576435;0.818647852;0.712682142;0.810385666;0.406293104;0.323366322;10;1.044444;0.99979279;0.999792656
21.104341;0.811234828;0.677170342;0.537896462;0.834746204;0.663063634;0.972602211;0.865291439;0.81793866;0.710598576;0.811234669;0.406305099;0.322735323;10;1.044444;0.999793799;0.999793662
21.107341;0.813781758;0.67723204;0.53470147;0.832209355;0.657062288;0.97419025;0.867434451;0.815821905;0.704329767;0.813781688;0.406342079;0.320818312;10;1.044444;0.999797821;0.999797667
21.109341;0.815479726;0.677273725;0.532539825;0.830527592;0.653043387;0.975240281;0.868862463;0.814419719;0.700133753;0.815479706;0.406367059;0.319521293;10;1.044444;0.999799834;0.999799658
21.114341;0.8197247;0.677382098;0.527036607;0.826358727;0.642947976;0.977834368;0.872429501;0.810940949;0.689606846;0.819724755;0.40643199;0.316219225;10;1.044444;0.999803858;0.999803604
21.115341;0.820573702;0.677403771;0.525919972;0.825530132;0.640921922;0.978348387;0.873142507;0.810250122;0.687493775;0.820573763;0.406444972;0.31554921;10;1.044444;0.999804861;0.999804593
21.125341;0.829063768;0.677633812;0.514483669;0.817353705;0.620563831;0.983407604;0.880270568;0.803427883;0.666302884;0.829063877;0.40658276;0.308687115;10;1.044444;0.999813866;0.999813584
21.130341;0.833308781;0.677752219;0.508595506;0.813332046;0.610336296;0.985885713;0.883833632;0.800070209;0.655672275;0.833308995;0.406653682;0.305154099;10;1.044444;0.999816863;0.999816624
21.132341;0.835006782;0.67780059;0.50620889;0.811736037;0.606236868;0.986868753;0.885257655;0.798738044;0.651415128;0.83500705;0.406682662;0.303722094;10;1.044444;0.99981886;0.999818628
21.138341;0.840100791;0.677947378;0.498953959;0.806988693;0.593924939;0.989785868;0.889531683;0.794770971;0.638634099;0.840101205;0.406770638;0.299369076;10;1.044444;0.999822833;0.999822574
21.140341;0.841798799;0.677995751;0.496502289;0.805418341;0.589814486;0.990748904;0.890956679;0.793458654;0.634370835;0.841799248;0.406799641;0.297898071;10;1.044444;0.999824817;0.999824536
21.144341;0.845194828;0.678094156;0.491553922;0.802298507;0.581589897;0.992659974;0.893805646;0.790849349;0.625841025;0.845195317;0.406858667;0.294929062;10;1.044444;0.999826787;0.999826445
21.149341;0.849439887;0.678215869;0.485277201;0.798432282;0.571294252;0.995022044;0.897367575;0.787615502;0.615173602;0.849440374;0.406931737;0.291163057;10;1.044444;0.999829789;0.999829341
21.151020;0.84999991;0.67757587;0.482650515;0.797153295;0.567827672;0.994794057;0.897697549;0.786520226;0.611618565;0.850000385;0.406547767;0.289587062;10;1.044444;0.999908799;0.999908311
21.152020;0.849999924;0.676944203;0.480893837;0.796410147;0.565761004;0.994266062;0.897562534;0.785873501;0.609512006;0.850000389;0.406168786;0.288533066;10;1.044444;0.999949807;0.999949295
21.153020;0.849999939;0.676322533;0.47914716;0.795678765;0.563706104;0.993743065;0.897427519;0.785241437;0.607421528;0.850000392;0.405795805;0.287485072;10;1.044444;0.999967814;0.999967279
21.154020;0.849999954;0.675714196;0.477423817;0.794963071;0.561678658;0.993225065;0.897294504;0.784622293;0.605358792;0.850000394;0.405430824;0.286451079;10;1.044444;0.999974822;0.999974264
21.155020;0.849999969;0.675117524;0.475728809;0.794261106;0.559684549;0.992717063;0.89716349;0.784014219;0.603329396;0.850000396;0.405072843;0.285434088;10;1.044444;0.99997783;0.99997725
21.156020;0.849999985;0.674534184;0.474070469;0.793574828;0.557733577;0.992219059;0.897035476;0.783420068;0.601343845;0.850000397;0.404722863;0.284439098;10;1.044444;0.999978838;0.999978237
21.158020;0.85000002;0.673414169;0.470875458;0.79225718;0.55397478;0.991261045;0.896789447;0.782278285;0.597518638;0.850000396;0.404050902;0.282522124;10;1.044444;0.999978853;0.999978215
21.159020;0.85000004;0.672877493;0.469345453;0.791625808;0.552174796;0.990802036;0.896671432;0.781732537;0.595688358;0.850000394;0.403728921;0.281604139;10;1.044444;0.999979861;0.999979205
21.160020;0.85000006;0.67235915;0.467863781;0.791016006;0.550431679;0.990358026;0.896557417;0.781205465;0.593916294;0.85000039;0.403417939;0.280715156;10;1.044444;0.999980869;0.999980196
21.161020;0.850000081;0.671857473;0.466432108;0.790425811;0.548747387;0.989928014;0.896446402;0.780696096;0.592203152;0.850000385;0.403116955;0.279856173;10;1.044444;0.999980878;0.999980187
21.162020;0.850000103;0.671374128;0.4650521;0.789857185;0.547123882;0.989514002;0.896340387;0.780202701;0.590549513;0.850000378;0.402826971;0.27902819;10;1.044444;0.999981887;0.999981179
21.163020;0.850000125;0.670909116;0.463722091;0.789310126;0.545559204;0.989114989;0.896237372;0.779728892;0.588958597;0.850000369;0.402547986;0.278230206;10;1.044444;0.999982896;0.99998217
21.164020;0.850000146;0.670462436;0.462443746;0.788784636;0.544055312;0.988731977;0.896139358;0.779274802;0.587429134;0.850000359;0.402279999;0.277463221;10;1.044444;0.999982906;0.999982161
21.165020;0.850000168;0.67003409;0.461217066;0.788280713;0.542612206;0.988363965;0.896044344;0.778838466;0.585960616;0.850000349;0.402023012;0.276727235;10;1.044444;0.999983915;0.999983152
21.166020;0.850000189;0.669624076;0.460042052;0.787798358;0.541229886;0.988010954;0.895954332;0.778420014;0.584553633;0.850000338;0.401777023;0.276022246;10;1.044444;0.999984925;0.999984142
21.167020;0.850000209;0.669230728;0.458917036;0.787335612;0.539906389;0.987672944;0.895867321;0.778019335;0.583207669;0.850000327;0.401541032;0.275347256;10;1.044444;0.999984934;0.999984131
21.168020;0.850000228;0.668854047;0.457842019;0.786892472;0.538641718;0.987350936;0.895784313;0.777637433;0.581920243;0.850000316;0.401315041;0.274702263;10;1.044444;0.999985942;0.99998512
21.169020;0.850000246;0.668495697;0.456815334;0.7864709;0.537433907;0.987042928;0.895705307;0.777272456;0.580691393;0.850000303;0.40110005;0.274086268;10;1.044444;0.99998695;0.999986108
21.170020;0.850000263;0.668154015;0.455836983;0.786068937;0.536282962;0.986748922;0.895630303;0.776924414;0.579521146;0.85000029;0.400895058;0.27349927;10;1.044444;0.999986958;0.999986095
21.171020;0.850000278;0.667828999;0.454903629;0.785686579;0.535184958;0.986469918;0.895558301;0.776592322;0.578404598;0.850000276;0.400700067;0.27293927;10;1.044444;0.999987965;0.999987081
21.172020;0.850000291;0.667518982;0.454016943;0.785321867;0.534141857;0.986202915;0.895489301;0.776278049;0.577343633;0.850000261;0.400514076;0.272407267;10;1.044444;0.999988973;0.999988067
21.173020;0.850000301;0.667223965;0.453173588;0.784974802;0.533149735;0.985949913;0.895424303;0.775977013;0.57633391;0.850000245;0.400337085;0.271901262;10;1.044444;0.999988982;0.999988052
21.174020;0.850000309;0.666945615;0.4523719;0.784647343;0.532206633;0.985709913;0.895363305;0.775692943;0.575373589;0.850000228;0.400170094;0.271420254;10;1.044444;0.999989992;0.999989038
21.175020;0.850000314;0.666678932;0.451611878;0.784333608;0.531312551;0.985481915;0.895304309;0.775421995;0.574465841;0.850000211;0.400010103;0.270964245;10;1.044444;0.999990002;0.999989024
21.176020;0.850000317;0.666427249;0.450890189;0.784037518;0.530463565;0.985265918;0.895248312;0.775167033;0.573602592;0.850000193;0.399859112;0.270531234;10;1.044444;0.999991014;0.99999001
21.177020;0.850000318;0.6661889;0.450208499;0.783757113;0.529661637;0.985060923;0.895196316;0.77492347;0.572785082;0.850000176;0.399716119;0.270122222;10;1.044444;0.999991026;0.999989997
21.179020;0.850000316;0.665748869;0.448950118;0.783239436;0.528181306;0.984682935;0.895099325;0.774474894;0.57127937;0.850000145;0.399452131;0.269367194;10;1.044444;0.99999205;0.999990974
21.180020;0.850000313;0.665547188;0.448371761;0.783002164;0.527500942;0.984509943;0.89505433;0.774269889;0.570587469;0.850000132;0.399331134;0.269020178;10;1.044444;0.999993061;0.999991964
21.181020;0.85000031;0.665357176;0.447826737;0.782778616;0.526859791;0.984345951;0.895012336;0.774075304;0.569934554;0.850000119;0.399217135;0.268693163;10;1.044444;0.999993072;0.999991955
21.182020;0.850000307;0.665177164;0.447310047;0.782566833;0.526251969;0.984191959;0.894972343;0.773892008;0.56931755;0.850000108;0.399109132;0.268383148;10;1.044444;0.99999308;0.999991948
21.185020;0.850000301;0.664695469;0.445933317;0.782000109;0.524632412;0.983778988;0.894866374;0.773402561;0.567671502;0.850000084;0.398820105;0.267557112;10;1.044444;0.999994095;0.999992944
21.186020;0.850000301;0.664552127;0.445526632;0.781831463;0.524153991;0.983656998;0.894835388;0.77325613;0.567182689;0.85000008;0.39873409;0.267313105;10;1.044444;0.999995096;0.999993948
21.188020;0.850000304;0.66429211;0.444784929;0.781525543;0.523281456;0.983434016;0.89477842;0.772990581;0.566294926;0.850000074;0.398578052;0.266868103;10;1.044444;0.999995089;0.999993965
21.190020;0.850000306;0.66406209;0.444128226;0.781254919;0.522508914;0.983237033;0.894727452;0.772757071;0.565509431;0.85000007;0.398440008;0.266474115;10;1.044444;0.999996076;0.999994992
21.191020;0.850000306;0.66395708;0.443828208;0.781131371;0.522155974;0.983147041;0.894704468;0.772650256;0.565151395;0.850000069;0.398376984;0.266294126;10;1.044444;0.999996067;0.999995007
21.192020;0.850000305;0.663858735;0.44354819;0.781015665;0.521826563;0.983063049;0.894682482;0.772550021;0.564815064;0.850000067;0.398317959;0.266126138;10;1.044444;0.999996058;0.999995024
21.193020;0.850000301;0.663767057;0.443284839;0.780907802;0.521516759;0.982984056;0.894662495;0.772455507;0.564499809;0.850000065;0.398262934;0.265968153;10;1.044444;0.999997048;0.999996042
21.194020;0.850000296;0.663680378;0.443038153;0.780805821;0.521226562;0.982910063;0.894643506;0.772367576;0.564204403;0.850000063;0.398210909;0.265820168;10;1.044444;0.999997038;0.999996061
21.195020;0.850000287;0.663598699;0.44280647;0.780709721;0.520954011;0.982841069;0.894625515;0.772284368;0.563928848;0.85000006;0.398161884;0.265681183;10;1.044444;0.999997027;0.999996081
21.196020;0.850000275;0.663523686;0.442589785;0.780621465;0.520699105;0.982776076;0.894609523;0.77220688;0.56366879;0.850000057;0.39811686;0.265551199;10;1.044444;0.999997017;0.9999961
21.197020;0.850000261;0.663452006;0.442386435;0.780537131;0.520459886;0.982715082;0.894593529;0.772134979;0.563425491;0.850000054;0.398073836;0.265429215;10;1.044444;0.999997006;0.99999612
21.200020;0.8500002;0.663263627;0.441853054;0.780315504;0.519832418;0.982554101;0.894552543;0.771943032;0.562786171;0.850000051;0.39796077;0.265109263;10;1.044444;0.999997982;0.999997179
21.201020;0.850000175;0.66320861;0.441696375;0.780250784;0.519648099;0.982508108;0.894540546;0.771886305;0.562599955;0.850000052;0.397927751;0.265015279;10;1.044444;0.999997977;0.999997198
21.202020;0.85000015;0.663156924;0.441551362;0.780189986;0.519477505;0.982464114;0.89452855;0.771835167;0.562426776;0.850000054;0.397896734;0.264928295;10;1.044444;0.999997974;0.999997217
21.203020;0.850000125;0.663108571;0.441416351;0.780133114;0.519318675;0.98242312;0.894518554;0.771786029;0.562263519;0.850000057;0.397867718;0.26484731;10;1.044444;0.999997972;0.999997236
21.204020;0.8500001;0.663065215;0.441289674;0.780082126;0.51916965;0.982385126;0.894508558;0.771740619;0.562111438;0.850000061;0.397841703;0.264771326;10;1.044444;0.999997971;0.999997255
21.205020;0.850000076;0.663023526;0.441171333;0.780033103;0.519030428;0.982350132;0.894499562;0.771696211;0.561969907;0.850000064;0.39781669;0.264700342;10;1.044444;0.999998972;0.999998273
21.208020;0.850000013;0.662913458;0.440861313;0.779903696;0.518665709;0.982257147;0.894475576;0.771584623;0.561599321;0.85000007;0.397750651;0.264514391;10;1.044444;0.999998981;0.99999833
21.209020;0.849999996;0.662881769;0.440771306;0.779866447;0.518559825;0.982230152;0.89446858;0.771553399;0.561491932;0.850000071;0.397731637;0.264460407;10;1.044444;0.999998986;0.99999835
21.212020;0.849999961;0.662798389;0.440537953;0.779768438;0.51828532;0.98216016;0.894450592;0.771468324;0.561212602;0.850000064;0.397681594;0.264320451;10;1.044444;0.999999006;0.999998417
21.214020;0.849999949;0.66275171;0.44040794;0.779713563;0.518132394;0.982121162;0.894440601;0.771421064;0.561056806;0.850000051;0.397653562;0.264242474;10;1.044444;0.999999022;0.999998463
21.217020;0.84999995;0.662693392;0.440244589;0.779644981;0.517940275;0.982072155;0.894428612;0.77136063;0.560861302;0.850000021;0.397618513;0.2641445;10;1.044444;0.999999042;0.999998531
21.219020;0.84999996;0.662661755;0.440154579;0.779607761;0.517834427;0.982045141;0.894421616;0.771327553;0.56075395;0.849999994;0.397599479;0.264090512;10;1.044444;1.00000005;0.999999569
21.220020;0.849999966;0.662646775;0.440114575;0.779590134;0.517787388;0.982033132;0.894417616;0.77131424;0.560706181;0.849999978;0.397590462;0.264066515;10;1.044444;1.00000005;0.999999584
21.227020;0.850000037;0.662570332;0.439902866;0.779500101;0.517538473;0.98196906;0.894401562;0.771236799;0.560451902;0.849999858;0.397544346;0.263939497;10;1.044444;1.00000004;0.999999621
21.228020;0.850000053;0.662563702;0.43988119;0.77949228;0.517512986;0.981963052;0.894399544;0.771227356;0.560425248;0.849999843;0.397540331;0.263926488;10;1.044444;1.00000004;0.999999619
21.233020;0.85000015;0.662530522;0.439792816;0.779453138;0.517409036;0.981937021;0.894393416;0.771195348;0.56032113;0.849999801;0.397520269;0.263873425;10;1.044444;1;0.999999586
21.234020;0.850000172;0.662525543;0.43977948;0.779447264;0.517393338;0.981932018;0.894392387;0.771188781;0.560303157;0.849999799;0.39751726;0.263865412;10;1.044444;0.999999988;0.999999575
21.238020;0.850000254;0.662508928;0.4397345;0.77942768;0.517340347;0.981919015;0.894388283;0.771173709;0.560249867;0.849999827;0.39750723;0.263838366;10;1.044444;0.999999927;0.999999515
21.239020;0.85000027;0.662505598;0.439724514;0.779423763;0.51732857;0.981916018;0.89438726;0.771169013;0.560239333;0.849999844;0.397505225;0.263832357;10;1.044444;0.99999991;0.999999497
21.241020;0.850000297;0.662500596;0.439707883;0.779417886;0.51730894;0.981911025;0.894386216;0.771164348;0.560219492;0.849999887;0.397502216;0.263822343;10;1.044444;0.999999882;0.999999459
21.244020;0.850000322;0.662492242;0.439687956;0.779408086;0.517285387;0.981905042;0.894385156;0.771155983;0.560195915;0.849999978;0.397497209;0.26381033;10;1.044444;0.999999857;0.9999994
21.245020;0.850000326;0.662490565;0.439682985;0.779406126;0.517279499;0.981903049;0.894384136;0.771153145;0.560189089;0.850000013;0.397496209;0.263807328;10;1.044444;0.999999856;0.99999938
21.246020;0.850000329;0.662488891;0.439678016;0.779404164;0.517273613;0.981902056;0.894384116;0.771151304;0.560181634;0.850000049;0.397495209;0.263804325;10;1.044444;0.999999857;0.99999936
21.272020;0.850000351;0.662469211;0.439627019;0.779380567;0.517212788;0.981887349;0.894379636;0.771130563;0.560120429;0.8500004;0.397483161;0.263773083;10;1.044444;1.00000022;0.999999102
21.274020;0.85000035;0.662469226;0.439625328;0.779380573;0.517210806;0.981886358;0.894379603;0.771130551;0.560118526;0.850000372;0.397483144;0.263772074;10;1.044444;1.00000021;0.999999075
21.291020;0.850000263;0.662467533;0.439621482;0.779378796;0.517206542;0.981885567;0.89437865;0.771129225;0.560115123;0.850000013;0.397481914;0.263770056;10;1.044444;0.999999962;0.999998815
24.989995;0.849951698;0.662432552;0.439593394;0.779382704;0.517202447;0.981827324;0.894331396;0.771131953;0.560111947;0.849951244;0.39746167;0.263752807;10;1.044444;1.0000065;1.0000069
24.990251;0.852440697;0.664367552;0.440888392;0.779376984;0.517211489;0.984705323;0.896817393;0.771194728;0.560025596;0.852440245;0.398622676;0.264529813;10;1.044444;0.999703501;0.999703905
