time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
24.991092;0.860615691;0.67084255;0.445200055;0.779497385;0.517308562;0.99417432;0.904992382;0.771532277;0.559823145;0.860615249;0.402507695;0.267116835;10;1.044444;0.999083499;0.999083917
24.992104;0.870459683;0.679742549;0.450313384;0.780906593;0.517332739;1.00555232;0.914853367;0.773153939;0.559613174;0.870459253;0.407847719;0.270184863;10;1.044444;0.998913497;0.998913928
24.993111;0.880243674;0.689755882;0.455130048;0.783602404;0.517054613;1.01678131;0.924659352;0.776019986;0.559231866;0.880243256;0.413855742;0.273074892;10;1.044444;0.999021495;0.999021937
24.994263;0.89144366;0.702445883;0.460156714;0.787992681;0.516197317;1.02948831;0.935875332;0.78056777;0.558388776;0.891443257;0.421469768;0.276090927;10;1.044444;0.999250495;0.999250942
24.995184;0.900403647;0.713380884;0.463715047;0.792295871;0.515012624;1.0395163;0.944832316;0.784983145;0.557300572;0.900403258;0.428030789;0.278225955;10;1.044444;0.999442495;0.999442944
24.996466;0.912860625;0.729515887;0.467878382;0.79915935;0.5125456;1.05322229;0.957251293;0.791997636;0.555060333;0.912860259;0.437711815;0.280723995;10;1.044444;0.999679497;0.999679941
24.997234;0.92032761;0.739604224;0.469893385;0.803637133;0.510576626;1.06129328;0.964673278;0.796567539;0.553269048;0.920327259;0.443764829;0.281933019;10;1.044444;0.999796499;0.999796939
24.998258;0.930282587;0.753410893;0.471975055;0.809878764;0.507350703;1.07187327;0.974537259;0.802942526;0.550314689;0.930282259;0.452048847;0.283182049;10;1.044444;0.999923503;0.999923933
24.999282;0.940238562;0.767522562;0.473326724;0.816311743;0.503416156;1.08223425;0.98436324;0.809525758;0.546678754;0.940238259;0.460515863;0.283993078;10;1.044444;1.00001951;1.00001993
25.000507;0.952151529;0.784660899;0.473931726;0.824097937;0.497753117;1.09432923;0.99606622;0.817521671;0.541395162;0.95215126;0.470798879;0.28435611;10;1.044444;1.00008352;1.00008392
25.001019;0.957129515;0.791862567;0.47385006;0.827336075;0.49507905;1.09928222;1.00093821;0.820858909;0.538883163;0.95712926;0.475119885;0.284307123;10;1.044444;1.00011252;1.00011291
25.002555;0.972062469;0.813480904;0.472361727;0.836866075;0.485942613;1.11376919;1.01548219;0.830729194;0.530234509;0.972062261;0.488090899;0.283414157;10;1.044444;1.00016054;1.0001609
25.003067;0.977040453;0.820659238;0.471443393;0.839949289;0.482526888;1.11847118;1.02030719;0.833942343;0.52697726;0.977040262;0.492397903;0.282863167;10;1.044444;1.00016755;1.0001679
25.004603;0.991973405;0.842002573;0.467388391;0.848820904;0.471175365;1.13218815;1.03470817;0.84325453;0.516086226;0.99197326;0.50520391;0.280430193;10;1.044444;1.00016557;1.00016589
25.005115;0.996951389;0.849027573;0.465596724;0.851629046;0.467025591;1.13662914;1.03948517;0.846227257;0.512082296;0.996951259;0.509418912;0.2793552;10;1.044444;1.00015858;1.00015889
25.006139;1.00690736;0.862905905;0.461348387;0.856991544;0.458188702;1.14531011;1.04900116;0.851947587;0.503520492;1.00690726;0.517745914;0.276806213;10;1.044444;1.0001396;1.00013989
25.007163;1.01686232;0.87652257;0.456203383;0.861992556;0.4486435;1.15372209;1.05846815;0.857341805;0.494228577;1.01686225;0.525915914;0.273719222;10;1.044444;1.00011362;1.00011389
25.008187;1.02681829;0.889840899;0.450156712;0.866605211;0.438404835;1.16186307;1.06788814;0.862383377;0.484215976;1.02681824;0.533906912;0.270091229;10;1.044444;1.00008164;1.00008189
25.009211;1.03677326;0.902827562;0.443201706;0.870810213;0.427487111;1.16973204;1.07726014;0.867053623;0.473500724;1.03677323;0.541698909;0.265918234;10;1.044444;1.00004665;1.0000469
25.010285;1.04444423;0.913655889;0.43376003;0.874782052;0.415307594;1.17457102;1.08427113;0.871499999;0.461598942;1.04444422;0.548195905;0.260253237;10;1.044444;1.00029867;1.00029891
25.011307;1.04444419;0.917264216;0.421266688;0.878236834;0.403345906;1.170822;1.08362113;0.875298799;0.450132751;1.0444442;0.5503609;0.252757239;10;1.044444;1.00089269;1.00089292
25.012755;1.04444415;0.921855873;0.403843339;0.882633101;0.386664012;1.16559597;1.08270912;0.880201546;0.434113171;1.04444417;0.553115893;0.242303239;10;1.044444;1.00107771;1.00107794
25.013267;1.04444413;0.923334204;0.397808333;0.884048522;0.380885829;1.16378496;1.08239112;0.881798223;0.428554205;1.04444416;0.55400289;0.238682239;10;1.044444;1.00107872;1.00107895
25.014267;1.0444441;0.926020863;0.386244989;0.88662085;0.369814568;1.16031594;1.08178012;0.884725891;0.417892888;1.04444414;0.555614886;0.231744237;10;1.044444;1.00105174;1.00105196
25.015167;1.04444408;0.928222523;0.376103311;0.888728817;0.360104476;1.15727293;1.08124112;0.887153827;0.408530379;1.04444411;0.556935882;0.225659235;10;1.044444;1.00100775;1.00100797
25.016269;1.04444405;0.930657514;0.364046632;0.891060182;0.348560877;1.15365591;1.08059712;0.889878839;0.397386583;1.04444408;0.558396878;0.218425232;10;1.044444;1.00094676;1.00094699
25.017781;1.04444401;0.933599167;0.348169946;0.893876643;0.333359837;1.1488939;1.07974611;0.893228942;0.382690024;1.04444404;0.560161874;0.208899228;10;1.044444;1.00086778;1.00086801
25.018781;1.04444399;0.935319157;0.338104934;0.895523431;0.323723151;1.14587389;1.07920311;0.895222703;0.373361627;1.044444;0.561193871;0.202860225;10;1.044444;1.00081979;1.00082002
25.019781;1.04444396;0.936877479;0.328384922;0.89701543;0.314416782;1.14295788;1.07867811;0.897056717;0.364346875;1.04444397;0.562128868;0.197028221;10;1.044444;1.0007748;1.00077503
25.020781;1.04444394;0.938289134;0.319013242;0.898367001;0.305443924;1.14014688;1.0781701;0.898742312;0.35564546;1.04444393;0.562975865;0.191405217;10;1.044444;1.00073181;1.00073204
25.021781;1.04444392;0.939565787;0.30998823;0.899589317;0.29680298;1.13743888;1.0776791;0.900294664;0.347259785;1.0444439;0.563741861;0.185990212;10;1.044444;1.00069083;1.00069105
25.022781;1.04444391;0.940720774;0.301304884;0.900695143;0.288489164;1.13483388;1.0772061;0.901720418;0.339184176;1.04444386;0.564434857;0.180780207;10;1.044444;1.00065284;1.00065306
25.023781;1.04444389;0.941762428;0.292959871;0.901692459;0.280499283;1.13232988;1.07675009;0.903031007;0.331419754;1.04444382;0.565059852;0.175773202;10;1.044444;1.00061585;1.00061606
25.024781;1.04444388;0.942702414;0.284946526;0.902592436;0.272826955;1.12992688;1.07631109;0.904233967;0.323959539;1.04444379;0.565623847;0.170965197;10;1.044444;1.00058186;1.00058207
25.025781;1.04444387;0.943549068;0.277261513;0.90340305;0.265468991;1.12762089;1.07588909;0.905338402;0.316798062;1.04444375;0.566131841;0.166354192;10;1.044444;1.00054888;1.00054907
25.026781;1.04444387;0.944307388;0.269896501;0.904129092;0.258417408;1.12541089;1.07548408;0.906350344;0.309931364;1.04444372;0.566586834;0.161935186;10;1.044444;1.00051789;1.00051808
25.027781;1.04444386;0.944984042;0.262843155;0.904776944;0.251664229;1.1232949;1.07509508;0.907275134;0.303351086;1.04444369;0.566992827;0.157703181;10;1.044444;1.0004879;1.00048808
25.028781;1.04444386;0.945585695;0.25609481;0.905352989;0.245203073;1.1212709;1.07472207;0.90811884;0.297051628;1.04444365;0.567353818;0.153654176;10;1.044444;1.00045891;1.00045908
25.029781;1.04444386;0.946117349;0.249641466;0.905862014;0.239024362;1.11933491;1.07436506;0.908884441;0.291024255;1.04444362;0.567672809;0.149782171;10;1.044444;1.00043192;1.00043208
25.030781;1.04444386;0.946582336;0.243476454;0.906307211;0.233121716;1.11748592;1.07402306;0.909578879;0.285260464;1.04444359;0.567951797;0.146083166;10;1.044444;1.00040593;1.00040608
25.031781;1.04444387;0.946985657;0.237591442;0.906693365;0.227487157;1.11571993;1.07369605;0.910205163;0.279756089;1.04444356;0.568193784;0.142552161;10;1.044444;1.00038093;1.00038108
25.032781;1.04444387;0.947332311;0.231974763;0.907025265;0.222109512;1.11403494;1.07338304;0.910765603;0.274499434;1.04444353;0.56840177;0.139182156;10;1.044444;1.00035694;1.00035707
25.033781;1.04444387;0.94762063;0.226619752;0.907301315;0.2169824;1.11242796;1.07308403;0.911263228;0.269483154;1.0444435;0.568574755;0.13596915;10;1.044444;1.00033395;1.00033407
25.034781;1.04444388;0.94785895;0.221516407;0.907529494;0.212096247;1.11089697;1.07279902;0.91170107;0.264699878;1.04444347;0.568717739;0.132907144;10;1.044444;1.00031196;1.00031206
25.035781;1.04444388;0.948045602;0.216656396;0.907708204;0.207443071;1.10943899;1.07252601;0.912083875;0.260139586;1.04444344;0.568829721;0.129991137;10;1.044444;1.00028996;1.00029005
25.036781;1.04444389;0.948183921;0.212029718;0.907840639;0.203013301;1.10805101;1.072266;0.912410736;0.255796145;1.04444342;0.568912703;0.127215129;10;1.044444;1.00026997;1.00027004
25.037781;1.04444389;0.948275572;0.20762804;0.907928394;0.198798955;1.10673104;1.07201799;0.91268556;0.251660778;1.04444339;0.568967684;0.124574121;10;1.044444;1.00024997;1.00025002
25.038781;1.0444439;0.948323891;0.203444695;0.907974661;0.194793652;1.10547606;1.07178099;0.912910709;0.247726223;1.04444337;0.568996664;0.122064113;10;1.044444;1.00023097;1.00023101
25.039781;1.04444391;0.948327209;0.199468016;0.907977842;0.190986219;1.10428309;1.07155598;0.91308529;0.24398162;1.04444335;0.568998644;0.119678104;10;1.044444;1.00021297;1.00021299
25.040601;1.04444391;0.948300529;0.196358006;0.907952302;0.18800857;1.10335011;1.07137898;0.913192582;0.241049157;1.04444334;0.568982627;0.117812096;10;1.044444;1.00019897;1.00019898
25.041097;1.04444392;0.948268855;0.194539666;0.907921978;0.186267619;1.10280512;1.07127497;0.913242341;0.239336328;1.04444333;0.568963617;0.116721091;10;1.044444;1.00018997;1.00018997
25.042609;1.04444393;0.948117165;0.189282979;0.907776753;0.181234656;1.10122717;1.07097397;0.913326266;0.234370853;1.04444331;0.568872587;0.113567076;10;1.044444;1.00016497;1.00016494
25.043609;1.04444394;0.94796715;0.186027967;0.907633129;0.178118176;1.1002512;1.07078697;0.913325445;0.231292621;1.0444433;0.568782567;0.111614066;10;1.044444;1.00014897;1.00014891
25.044609;1.04444395;0.947780469;0.182944621;0.9074544;0.175166056;1.09932623;1.07060897;0.913282695;0.228370183;1.04444329;0.568670548;0.109764057;10;1.044444;1.00013397;1.00013389
25.045609;1.04444396;0.947555456;0.180022944;0.907238969;0.172368721;1.09845026;1.07043898;0.913198849;0.225597673;1.04444328;0.56853553;0.108011049;10;1.044444;1.00011897;1.00011887
25.046609;1.04444398;0.947295444;0.177256268;0.90699003;0.169719792;1.09762029;1.07027798;0.913073038;0.222968787;1.04444328;0.568379513;0.106351041;10;1.044444;1.00010397;1.00010384
25.047609;1.04444399;0.946998769;0.174639593;0.906705985;0.167214479;1.09683532;1.07012398;0.912906949;0.22047628;1.04444328;0.568201497;0.104781033;10;1.044444;1.00009096;1.00009082
25.048609;1.044444;0.946667095;0.172164587;0.906388431;0.164844804;1.09609235;1.06997799;0.912702832;0.218113827;1.04444328;0.568002482;0.103296026;10;1.044444;1.00007696;1.0000768
25.049609;1.04444401;0.94630209;0.16982625;0.906038964;0.16260598;1.09539037;1.06983899;0.912459972;0.215877061;1.04444329;0.56778347;0.101893019;10;1.044444;1.00006396;1.00006378
25.050609;1.04444402;0.945903755;0.167616247;0.905657582;0.16049003;1.09472839;1.069707;0.912179915;0.213758286;1.0444433;0.567544459;0.100567011;10;1.044444;1.00005196;1.00005176
25.051609;1.04444404;0.945472087;0.165531247;0.905244286;0.15849376;1.09410241;1.069581;0.911863507;0.21175311;1.04444331;0.56728545;0.0993160032;10;1.044444;1.00003895;1.00003874
25.052609;1.04444405;0.945007087;0.163562914;0.904799077;0.156609193;1.09351243;1.06946201;0.911509886;0.209856736;1.04444333;0.567006444;0.0981349948;10;1.044444;1.00002795;1.00002773
25.053609;1.04444406;0.944510421;0.161707917;0.904323547;0.154833136;1.09295545;1.06934801;0.911122312;0.208061834;1.04444335;0.56670844;0.0970219859;10;1.044444;1.00001595;1.00001572
25.054609;1.04444408;0.94398209;0.159961256;0.903817701;0.153160803;1.09243147;1.06924002;0.910699925;0.206366708;1.04444338;0.566391438;0.0959739766;10;1.044444;1.00000494;1.00000471
25.055609;1.04444409;0.94342376;0.158316263;0.903283131;0.151585812;1.09193749;1.06913702;0.910243574;0.204763816;1.0444434;0.566056438;0.0949869673;10;1.044444;0.999993943;0.999993701
25.056609;1.04444411;0.942833763;0.156767937;0.902718244;0.150103372;1.09147351;1.06903902;0.909754816;0.203250088;1.04444343;0.565702439;0.0940579585;10;1.044444;0.999983943;0.999983697
25.057609;1.04444412;0.942213767;0.155314613;0.902124633;0.148711892;1.09103753;1.06894602;0.909232088;0.201820892;1.04444346;0.565330441;0.0931859505;10;1.044444;0.999973944;0.999973696
25.058609;1.04444414;0.941563772;0.153947956;0.901502301;0.147403392;1.09062754;1.06885702;0.908677798;0.200473339;1.04444349;0.564940444;0.0923659438;10;1.044444;0.999963947;0.999963696
25.059609;1.04444416;0.940885443;0.1526663;0.90085284;0.146176275;1.09024356;1.06877302;0.908092655;0.19920104;1.04444353;0.564533448;0.0915969387;10;1.044444;0.999954951;0.9999547
25.060609;1.04444418;0.940178783;0.151464643;0.900176253;0.145025756;1.08988257;1.06869202;0.907478358;0.198002842;1.04444356;0.564109452;0.0908759356;10;1.044444;0.999945958;0.999945705
25.061609;1.04444419;0.939443789;0.150339654;0.89947254;0.143948642;1.08954558;1.06861601;0.906831648;0.196873724;1.04444359;0.563668457;0.0902009345;10;1.044444;0.999936967;0.999936711
25.062609;1.04444421;0.938680462;0.149287999;0.898741697;0.142941743;1.0892296;1.068543;0.906157345;0.195809403;1.04444363;0.563210462;0.0895699356;10;1.044444;0.999927979;0.999927719
25.063609;1.04444423;0.937892138;0.148304678;0.897986918;0.14200027;1.0889346;1.068474;0.905453041;0.19480816;1.04444366;0.56273747;0.0889799388;10;1.044444;0.999919993;0.999919727
25.064609;1.04444424;0.937075481;0.147386358;0.89720501;0.141121033;1.08865961;1.06840699;0.90472199;0.193865701;1.0444437;0.562247478;0.0884289442;10;1.044444;0.999912008;0.999911736
25.065609;1.04444426;0.936232158;0.146531372;0.896397569;0.140302436;1.08840262;1.06834398;0.903962502;0.192981681;1.04444373;0.561741487;0.0879159518;10;1.044444;0.999904025;0.999903746
25.066609;1.04444427;0.935365503;0.145736386;0.895567787;0.139541287;1.08816362;1.06828398;0.903175425;0.1921485;1.04444377;0.561221498;0.0874389614;10;1.044444;0.999896044;0.999895756
25.067609;1.04444429;0.934472183;0.144996402;0.894712472;0.138832797;1.08794262;1.06822697;0.902362322;0.191367732;1.0444438;0.560685509;0.086994973;10;1.044444;0.999889064;0.999888765
25.068609;1.0444443;0.933553863;0.144311418;0.893833219;0.138176967;1.08773662;1.06817196;0.9015256;0.190634893;1.04444383;0.560134522;0.0865839859;10;1.044444;0.999882085;0.999881775
25.069609;1.04444431;0.93261221;0.143676436;0.892931626;0.137569011;1.08754662;1.06811996;0.900661296;0.189948254;1.04444386;0.559569537;0.0862029998;10;1.044444;0.999875106;0.999874783
25.071609;1.04444434;0.930658905;0.142551473;0.89106142;0.136491929;1.08720861;1.06802294;0.898862565;0.188703057;1.04444391;0.558397572;0.0855280285;10;1.044444;0.999862148;0.999861798
25.072609;1.04444435;0.92964892;0.142054826;0.890094402;0.136016421;1.08705961;1.06797694;0.897927423;0.188140013;1.04444393;0.557791593;0.0852300426;10;1.044444;0.999856168;0.999855805
25.073609;1.04444436;0.928615601;0.141601514;0.889105045;0.135582402;1.0869236;1.06793393;0.896969395;0.187615408;1.04444395;0.557171615;0.0849580563;10;1.044444;0.999850187;0.999849811
25.074609;1.04444436;0.927562284;0.141184869;0.888096539;0.13518349;1.08679859;1.06789192;0.895991722;0.187124921;1.04444397;0.55653964;0.0847080695;10;1.044444;0.999844205;0.999843817
25.075609;1.04444437;0.926487301;0.140808224;0.887067289;0.134822874;1.08668558;1.06785191;0.894990448;0.18666682;1.04444399;0.555894666;0.0844820818;10;1.044444;0.999839221;0.999838822
25.076609;1.04444438;0.925390651;0.14046658;0.886017297;0.13449577;1.08658256;1.0678139;0.893968697;0.186241113;1.044444;0.555236694;0.0842770931;10;1.044444;0.999833236;0.999832826
25.077609;1.04444439;0.924275669;0.140158269;0.884949753;0.134200578;1.08649055;1.06777689;0.892927308;0.185846418;1.04444402;0.554567723;0.0840921034;10;1.044444;0.999828249;0.999827829
25.078609;1.04444439;0.923142354;0.139881626;0.883864657;0.133935704;1.08640754;1.06774188;0.891865447;0.185479444;1.04444403;0.553887752;0.0839261131;10;1.044444;0.999823259;0.999822832
25.079609;1.0444444;0.921989039;0.139634982;0.882760414;0.133699551;1.08633352;1.06770887;0.89078468;0.185138636;1.04444405;0.553195782;0.0837781226;10;1.044444;0.999818268;0.999817834
25.080609;1.0444444;0.920817389;0.139418339;0.88163862;0.133492118;1.08626851;1.06767586;0.889685116;0.184824342;1.04444407;0.552492812;0.0836481321;10;1.044444;0.999814274;0.999813835
25.081609;1.0444444;0.919629074;0.139228364;0.880500871;0.133310215;1.0862115;1.06764486;0.888568213;0.18453466;1.04444408;0.551779841;0.083534142;10;1.044444;0.999809278;0.999808835
25.082609;1.04444441;0.918424091;0.139065057;0.879347164;0.13315384;1.08616248;1.06761485;0.887434805;0.184268205;1.0444441;0.551056869;0.0834361525;10;1.044444;0.999805281;0.999804835
25.083609;1.04444441;0.917200774;0.138925084;0.878175905;0.133019803;1.08612047;1.06758584;0.886283333;0.184021857;1.04444412;0.550322894;0.083352164;10;1.044444;0.999801281;0.999800834
25.084609;1.04444441;0.915962456;0.138810111;0.876990284;0.1329097;1.08608545;1.06755784;0.885116922;0.183797181;1.04444413;0.549579917;0.0832831767;10;1.044444;0.999797279;0.999796833
25.085609;1.04444441;0.914709137;0.138715137;0.875790301;0.132818743;1.08605743;1.06753183;0.883933185;0.183592445;1.04444415;0.548827938;0.0832261908;10;1.044444;0.999793276;0.999792832
25.086609;1.04444441;0.913440816;0.138643497;0.874575955;0.132750126;1.08603541;1.06750583;0.882735341;0.183406435;1.04444416;0.548066956;0.0831832064;10;1.044444;0.999789271;0.999788831
25.087609;1.0444444;0.912157493;0.13859019;0.873347246;0.13269906;1.0860204;1.06748083;0.881522565;0.183235857;1.04444418;0.54729697;0.0831512236;10;1.044444;0.999786264;0.99978583
25.088609;1.0444444;0.910859169;0.138556882;0.872104175;0.132667143;1.08600938;1.06745682;0.88029642;0.183083838;1.04444419;0.546517982;0.0831312424;10;1.044444;0.999782255;0.999781828
25.089609;1.04444439;0.909549176;0.138540239;0.870849932;0.132651182;1.08600436;1.06743282;0.879056172;0.182947426;1.0444442;0.545731991;0.0831212628;10;1.044444;0.999779244;0.999778827
25.091609;1.04444437;0.90689085;0.13855695;0.868304741;0.132667132;1.08601033;1.06738883;0.87653788;0.182717621;1.04444422;0.544137002;0.0831313075;10;1.044444;0.999773216;0.999772825
25.092609;1.04444436;0.905542518;0.138588636;0.867013795;0.132697448;1.08601931;1.06736683;0.875261486;0.182623011;1.04444422;0.543328003;0.0831503312;10;1.044444;0.999770198;0.999769824
25.093609;1.04444435;0.904184185;0.138635321;0.865713274;0.132742128;1.08603329;1.06734683;0.873974035;0.182542107;1.04444422;0.542513003;0.0831783551;10;1.044444;0.999767178;0.999766822
25.095609;1.04444432;0.901434182;0.138768683;0.863080317;0.132869789;1.08607325;1.06730685;0.871364643;0.182414645;1.04444422;0.540862999;0.0832584013;10;1.044444;0.999762132;0.999761818
25.096609;1.0444443;0.900044179;0.138853695;0.861749477;0.132951178;1.08609823;1.06728786;0.87004657;0.182366355;1.04444421;0.540028996;0.0833094227;10;1.044444;0.999760106;0.999759814
25.097609;1.04444429;0.898645843;0.138950372;0.860410659;0.133043738;1.08612721;1.06726987;0.868716705;0.182328823;1.04444421;0.539189992;0.0833674425;10;1.044444;0.999758079;0.99975781
25.098609;1.04444427;0.897237507;0.139057047;0.859062267;0.133145876;1.08615919;1.06725188;0.867378991;0.182300659;1.0444442;0.538344989;0.0834314603;10;1.044444;0.999755052;0.999754806
25.099609;1.04444425;0.895820837;0.139173719;0.857705895;0.13325759;1.08619516;1.06723489;0.866032613;0.182283253;1.04444419;0.537494986;0.083501476;10;1.044444;0.999753023;0.999752802
25.102609;1.04444419;0.891525832;0.139583728;0.853593693;0.133650189;1.08631708;1.06718394;0.861951062;0.182277882;1.04444417;0.534917978;0.0837475107;10;1.044444;0.999747933;0.999747789
25.103609;1.04444417;0.890080829;0.139737063;0.852210189;0.133797014;1.08636305;1.06716796;0.860575598;0.182289975;1.04444416;0.534050975;0.0838395187;10;1.044444;0.999745903;0.999745785
25.106609;1.04444411;0.885710817;0.140242067;0.848026162;0.13428057;1.08651496;1.06712302;0.856416881;0.182371037;1.04444414;0.531428969;0.0841425354;10;1.044444;0.999741819;0.999741768
25.107609;1.04444409;0.884242477;0.140423734;0.846620312;0.134454519;1.08656893;1.06710804;0.855020153;0.182409514;1.04444414;0.530547968;0.0842515391;10;1.044444;0.999740792;0.999740761
25.108609;1.04444407;0.882772469;0.140610401;0.845212865;0.134633254;1.08662589;1.06709405;0.853619463;0.182454069;1.04444414;0.529665967;0.0843635419;10;1.044444;0.999739767;0.999739755
25.109609;1.04444405;0.881295792;0.140803733;0.843799034;0.13481837;1.08668386;1.06707907;0.852216411;0.182505045;1.04444414;0.528779967;0.084479544;10;1.044444;0.999738741;0.999738747
25.112609;1.04444399;0.876850753;0.141415392;0.839543166;0.135404027;1.08686676;1.06703813;0.847981973;0.18268385;1.04444414;0.526112975;0.0848465458;10;1.044444;0.999736669;0.999736724
25.113609;1.04444397;0.875364072;0.141628719;0.838119752;0.135608284;1.08693073;1.06702514;0.846566247;0.182751673;1.04444414;0.52522098;0.084974545;10;1.044444;0.999735646;0.999735716
25.119609;1.0444439;0.866413958;0.142988671;0.82955052;0.136910384;1.08733858;1.06695022;0.838037572;0.183239345;1.04444416;0.519851033;0.0857905228;10;1.044444;0.999733517;0.999733675
25.120609;1.0444439;0.864920602;0.143225329;0.828120717;0.137136971;1.08740957;1.06693823;0.836614576;0.183332;1.04444416;0.518955045;0.085932515;10;1.044444;0.999732499;0.999732672
25.125609;1.04444388;0.857472159;0.144448624;0.82098923;0.138308197;1.08777654;1.06688226;0.829511611;0.183832097;1.04444422;0.514486111;0.0866664526;10;1.044444;0.999733439;0.999733679
25.128609;1.04444388;0.853025436;0.145205277;0.816731706;0.139032631;1.08800355;1.06684927;0.825272432;0.184158003;1.04444427;0.511818143;0.0871204003;10;1.044444;0.999734426;0.999734692
25.135609;1.04444387;0.842768692;0.147010281;0.806911342;0.140760723;1.08854557;1.06677828;0.815490971;0.184976356;1.04444437;0.505664163;0.0882032652;10;1.044444;0.999738424;0.999738746
25.137609;1.04444387;0.839877022;0.147533631;0.804142696;0.14126176;1.08870258;1.06675928;0.812733871;0.185221803;1.04444439;0.503929151;0.0885172288;10;1.044444;0.999739419;0.999739767
25.138609;1.04444387;0.838440357;0.14779531;0.80276715;0.14151228;1.08878058;1.06675029;0.811362716;0.185346786;1.04444439;0.503067142;0.0886742118;10;1.044444;0.999740415;0.999740778
25.142609;1.04444388;0.832748708;0.148845378;0.797317638;0.142517551;1.08909557;1.0667133;0.805934858;0.185853161;1.04444438;0.499652093;0.0893041528;10;1.044444;0.999744389;0.999744813
25.147609;1.0444439;0.825778733;0.150158814;0.790644199;0.143774927;1.08948954;1.06667035;0.799286126;0.186504349;1.0444443;0.495470034;0.0900920942;10;1.044444;0.999750341;0.999750821
25.148609;1.0444439;0.824405405;0.150422164;0.789329303;0.144027039;1.08956853;1.06666236;0.797976492;0.186636985;1.04444428;0.494646024;0.0902500867;10;1.044444;0.999751329;0.99975182
25.152609;1.04444391;0.818992089;0.151467206;0.784146323;0.145027499;1.0898815;1.0666304;0.792811206;0.187170662;1.04444418;0.491398;0.0908770761;10;1.044444;0.999756281;0.999756807
25.156609;1.04444392;0.813708764;0.152503884;0.779087814;0.146019974;1.09019348;1.06660046;0.787770711;0.187711821;1.04444406;0.488227998;0.0914990955;10;1.044444;0.999762245;0.999762791
25.157609;1.04444392;0.812408765;0.152762219;0.777843131;0.146267293;1.09027048;1.06659347;0.786530488;0.187847417;1.04444404;0.487448001;0.0916541049;10;1.044444;0.999764238;0.999764786
25.161609;1.04444393;0.807298765;0.153787212;0.772950568;0.147248588;1.09057747;1.06656656;0.781654652;0.188394331;1.04444394;0.48438203;0.0922691603;10;1.044444;0.999770218;0.999770763
25.166609;1.04444393;0.80112209;0.155052173;0.767036719;0.148459631;1.09095748;1.06653465;0.775761769;0.189082789;1.04444383;0.480676084;0.0930282535;10;1.044444;0.999778216;0.99977874
25.167609;1.04444393;0.79991542;0.15530216;0.765881397;0.148698967;1.09103248;1.06652866;0.774609738;0.189221356;1.04444382;0.479952094;0.0931782726;10;1.044444;0.999780217;0.999780738
25.171609;1.04444393;0.795187067;0.15629543;0.761354259;0.149649934;1.09133048;1.06650568;0.770099223;0.18977704;1.04444375;0.477115119;0.0937743482;10;1.044444;0.999787215;0.999787745
25.175609;1.04444393;0.790622049;0.157273698;0.756983494;0.150586553;1.0916235;1.06648466;0.765740249;0.190332409;1.04444369;0.474376114;0.0943614228;10;1.044444;0.999794206;0.999794769
25.176609;1.04444393;0.789505379;0.157515349;0.755914337;0.150817916;1.0916965;1.06647965;0.764676479;0.190470821;1.04444369;0.473706108;0.0945064399;10;1.044444;0.999796203;0.999796777
25.177609;1.04444394;0.788400377;0.157757001;0.75485635;0.151049281;1.09176851;1.06647564;0.763619797;0.190610619;1.04444368;0.4730431;0.094651456;10;1.044444;0.999798199;0.999798786
25.178609;1.04444394;0.787305376;0.157996985;0.753807935;0.15127905;1.09184152;1.06647063;0.762574764;0.190750597;1.04444367;0.472386089;0.094795471;10;1.044444;0.999799195;0.999799795
25.179609;1.04444395;0.786220376;0.158236971;0.752769094;0.151508821;1.09191252;1.06646562;0.76154066;0.190889014;1.04444367;0.471735075;0.0949394846;10;1.044444;0.999801191;0.999801805
25.181609;1.04444396;0.784082045;0.158711944;0.750721728;0.151963576;1.09205554;1.06645759;0.759499129;0.191167056;1.04444367;0.470452041;0.0952245078;10;1.044444;0.999805185;0.999805826
25.182609;1.04444397;0.783028715;0.158948598;0.749713205;0.152190157;1.09212655;1.06645358;0.758493978;0.191306859;1.04444367;0.469820022;0.0953665174;10;1.044444;0.999807183;0.999807837
25.185609;1.04444399;0.779933727;0.159650236;0.746749862;0.152861927;1.09233758;1.06644154;0.755539423;0.191724709;1.04444368;0.467962958;0.0957875402;10;1.044444;0.999812184;0.999812871
25.187609;1.04444402;0.777923738;0.160113554;0.744825363;0.153305528;1.09247659;1.06643453;0.753620541;0.192004138;1.04444368;0.466756914;0.0960655503;10;1.044444;0.99981619;0.999816893
25.188609;1.04444403;0.776933744;0.160343547;0.743877476;0.153525736;1.0925456;1.06643052;0.752676288;0.19214238;1.04444368;0.466162893;0.0962035534;10;1.044444;0.999818195;0.999818904
25.190609;1.04444407;0.77498709;0.1608002;0.74201362;0.153962968;1.09268261;1.06642452;0.750817605;0.192421628;1.04444368;0.464994854;0.0964775532;10;1.044444;0.999822209;0.999822923
25.192609;1.0444441;0.773083772;0.16125352;0.74019126;0.154397018;1.09281861;1.06641852;0.748999533;0.192699313;1.04444368;0.463852821;0.0967495416;10;1.044444;0.999826227;0.999826939
25.195609;1.04444417;0.770308799;0.161925164;0.737534324;0.155040129;1.09301962;1.06640953;0.746348962;0.19311662;1.04444366;0.462187781;0.0971525013;10;1.044444;0.999831257;0.999831962
25.197609;1.04444421;0.768510488;0.16236848;0.735812504;0.155464623;1.09315262;1.06640554;0.744632589;0.193393942;1.04444366;0.461108758;0.0974184626;10;1.044444;0.999835279;0.999835978
25.200609;1.04444428;0.765895535;0.163023447;0.733308765;0.156091799;1.09334964;1.06639858;0.742133719;0.193809329;1.04444366;0.459539725;0.097811396;10;1.044444;0.999841316;0.999842
25.202609;1.04444432;0.764203907;0.163455089;0.731689071;0.156505132;1.09347865;1.06639562;0.740518202;0.194086481;1.04444367;0.458524703;0.0980703502;10;1.044444;0.999844343;0.999845014
25.205609;1.04444438;0.761745639;0.164096715;0.729335321;0.157119546;1.09367068;1.06639067;0.738169491;0.194501532;1.04444369;0.457049667;0.0984552811;10;1.044444;0.999850389;0.999851037
25.207609;1.04444441;0.760159022;0.164518357;0.727816149;0.157523303;1.0937977;1.06638871;0.736653282;0.194778524;1.04444371;0.45609764;0.0987082342;10;1.044444;0.999854422;0.999855056
25.208609;1.04444443;0.759382379;0.164728348;0.72707252;0.157724382;1.09386071;1.06638773;0.735910022;0.194916243;1.04444372;0.455631627;0.0988342107;10;1.044444;0.99985544;0.999856067
25.210609;1.04444445;0.757857427;0.165143333;0.72561239;0.158121753;1.09398574;1.06638576;0.734453192;0.195191688;1.04444375;0.454716601;0.0990831645;10;1.044444;0.99985948;0.999860095
25.212609;1.04444447;0.756374139;0.165554991;0.724192157;0.158515933;1.09410877;1.06638479;0.733034737;0.19546696;1.04444379;0.453826576;0.0993301226;10;1.044444;0.999863523;0.999864129
25.215609;1.04444449;0.754224194;0.166164985;0.722133629;0.159100023;1.09429182;1.06638382;0.730978599;0.195879784;1.04444385;0.452536538;0.0996960737;10;1.044444;0.999868591;0.999869186
25.218609;1.0444445;0.752164229;0.166766653;0.720161289;0.15967613;1.09447286;1.06638382;0.729009291;0.196290863;1.0444439;0.451300488;0.100057039;10;1.044444;0.999873654;0.999874241
25.219609;1.04444451;0.751495902;0.166966654;0.719521397;0.159867631;1.09453188;1.06638381;0.728371609;0.196426846;1.04444392;0.450899468;0.100177029;10;1.044444;0.999875673;0.999876257
25.220609;1.04444451;0.750839241;0.167163323;0.718892674;0.16005594;1.0945919;1.0663848;0.72774106;0.19656421;1.04444393;0.450505447;0.10029502;10;1.044444;0.999877691;0.999878272
25.224609;1.04444453;0.748305905;0.167945007;0.716467146;0.16080437;1.09482595;1.06638676;0.72531869;0.197110906;1.04444396;0.448985347;0.10076399;10;1.044444;0.99988376;0.999884319
25.225609;1.04444454;0.747697569;0.168138346;0.715884699;0.16098948;1.09488396;1.06638775;0.724735027;0.197246707;1.04444397;0.44862032;0.100879983;10;1.044444;0.999885775;0.999886329
25.229609;1.04444458;0.745352547;0.168901707;0.713639497;0.161720325;1.09511299;1.06639169;0.722491029;0.197791476;1.04444395;0.447213219;0.101337952;10;1.044444;0.999892825;0.999893365
25.230609;1.04444459;0.744789208;0.169090047;0.713100141;0.16190064;1.09516999;1.06639367;0.721952017;0.197927091;1.04444394;0.446875195;0.101450944;10;1.044444;0.999893834;0.999894372
25.234609;1.04444461;0.742625852;0.169835071;0.711028915;0.162613893;1.095393;1.06639959;0.719880187;0.198468351;1.04444388;0.445577112;0.101897917;10;1.044444;0.99990086;0.99990139
25.236609;1.04444461;0.741597509;0.170203412;0.710044388;0.162966518;1.095504;1.06640355;0.718894412;0.198738001;1.04444384;0.444960078;0.10211891;10;1.044444;0.999903866;0.999904392
25.240609;1.04444458;0.739642481;0.170928424;0.708172729;0.163660584;1.09572099;1.06641244;0.717020707;0.199277087;1.04444375;0.443787027;0.102553916;10;1.044444;0.999909876;0.99991038
25.241609;1.04444457;0.739175804;0.171108427;0.707725967;0.163832901;1.09577498;1.06641542;0.716571713;0.199412493;1.04444373;0.443507019;0.102661922;10;1.044444;0.999910879;0.999911374
25.244609;1.0444445;0.73782077;0.17164177;0.706428781;0.164343476;1.09593495;1.06642234;0.715272978;0.19981594;1.04444368;0.44269401;0.102981944;10;1.044444;0.999914898;0.999915351
25.246609;1.04444444;0.736957411;0.171993439;0.705602292;0.164680141;1.09604093;1.0664283;0.714443779;0.200083598;1.04444365;0.442176012;0.103192964;10;1.044444;0.999917918;0.999918333
25.247609;1.04444441;0.736537397;0.172168441;0.705200215;0.164847678;1.09609291;1.06643128;0.714041686;0.200217423;1.04444365;0.441924016;0.103297975;10;1.044444;0.999919929;0.999920325
25.250609;1.04444431;0.735324015;0.172688445;0.704038643;0.165345516;1.09624885;1.06644122;0.712875382;0.2006187;1.04444365;0.441196036;0.103610014;10;1.044444;0.999923968;0.999924302
25.252609;1.04444424;0.734552309;0.173031783;0.703299875;0.165674226;1.09635179;1.06644719;0.712135291;0.200884775;1.04444367;0.440733056;0.103816043;10;1.044444;0.999925993;0.999926287
25.254609;1.04444418;0.733810599;0.173371789;0.702589808;0.165999752;1.09645373;1.06645417;0.711421111;0.201150659;1.0444437;0.440288084;0.104020071;10;1.044444;0.999929016;0.999929273
25.258609;1.04444408;0.732410499;0.174043467;0.701249407;0.166642849;1.09665457;1.06647014;0.710074298;0.201682044;1.04444378;0.439448154;0.104423114;10;1.044444;0.999934056;0.999934246
25.263609;1.04444399;0.730813711;0.174868494;0.699720643;0.167432805;1.09690238;1.06649011;0.708537403;0.202343928;1.04444389;0.438490258;0.104918129;10;1.044444;0.999940088;0.9999402
25.264609;1.04444398;0.730515354;0.175031836;0.699434989;0.167589206;1.09695135;1.0664941;0.708248791;0.202475992;1.04444391;0.438311279;0.105016126;10;1.044444;0.999941093;0.999941189
25.270609;1.04444395;0.728845231;0.175998539;0.697835954;0.168514861;1.09724119;1.06652205;0.706636409;0.203267603;1.04444405;0.437309393;0.105596067;10;1.044444;0.999947126;0.999947094
25.271609;1.04444395;0.728586883;0.176156876;0.697588599;0.168666479;1.09728816;1.06652705;0.706387778;0.203397907;1.04444407;0.43715441;0.10569105;10;1.044444;0.999948132;0.999948074
25.276609;1.04444394;0.727383505;0.176943537;0.696436426;0.169419804;1.09752506;1.06655204;0.705222767;0.204054104;1.04444415;0.436432492;0.106162942;10;1.044444;0.999953156;0.99995297
25.277609;1.04444393;0.727158501;0.177100201;0.696220997;0.169569836;1.09757104;1.06655705;0.705005393;0.204184405;1.04444416;0.436297509;0.106256916;10;1.044444;0.99995416;0.99995395
25.283609;1.04444391;0.725916837;0.178025196;0.69503218;0.17045566;1.09784901;1.06658914;0.703801411;0.204968965;1.0444442;0.435552609;0.106811772;10;1.044444;0.999959156;0.999958834
25.284609;1.04444391;0.72572684;0.178176866;0.69485027;0.1706009;1.09789502;1.06659416;0.703616857;0.20509927;1.0444442;0.435438624;0.106902754;10;1.044444;0.99996015;0.999959814
25.288609;1.04444391;0.725013522;0.178781886;0.69416731;0.171180241;1.09807609;1.06661726;0.702921989;0.205618353;1.04444417;0.435010671;0.1072657;10;1.044444;0.999963118;0.99996273
25.291609;1.04444392;0.724523531;0.179231908;0.693698178;0.17161114;1.09821118;1.06663534;0.7024445;0.206008688;1.04444413;0.434716683;0.107535663;10;1.044444;0.999966089;0.999965664
25.292609;1.04444392;0.724368531;0.179380248;0.693549779;0.171753173;1.09825622;1.06664037;0.702292771;0.206137426;1.04444411;0.434623682;0.107624648;10;1.044444;0.999966079;0.999965642
25.296609;1.04444394;0.72378685;0.179973609;0.692992886;0.172321294;1.09843337;1.06666547;0.701723212;0.20665607;1.04444402;0.434274648;0.107980575;10;1.044444;0.999969031;0.999968571
25.297609;1.04444395;0.723651842;0.180120283;0.692863634;0.172461724;1.09847841;1.06667149;0.701591147;0.2067846;1.044444;0.434193633;0.108068553;10;1.044444;0.999970017;0.99996956
25.299609;1.04444397;0.72339015;0.180413627;0.692613106;0.17274258;1.09856549;1.06668353;0.701334832;0.207043216;1.04444394;0.434036596;0.108244511;10;1.044444;0.999970987;0.999970545
25.302609;1.04444403;0.723025096;0.180850304;0.692263638;0.173160662;1.09869759;1.06670258;0.700975484;0.207430152;1.04444385;0.433817528;0.108506453;10;1.044444;0.99997294;0.999972542
25.308609;1.04444419;0.722381636;0.181716985;0.691647661;0.173990399;1.09895675;1.06674167;0.700337379;0.208202261;1.04444368;0.433431377;0.109026375;10;1.044444;0.999975846;0.999975612
25.309609;1.04444421;0.72228495;0.181860324;0.691555103;0.174127619;1.09899977;1.06674768;0.700241255;0.208330785;1.04444366;0.433373353;0.109112368;10;1.044444;0.999976832;0.999976633
25.313609;1.04444433;0.721924893;0.182430369;0.691210395;0.174673299;1.09917085;1.06677469;0.69988292;0.20884273;1.04444358;0.433157256;0.109454365;10;1.044444;0.99997878;0.999978739
25.318609;1.04444441;0.721529871;0.183137126;0.690832151;0.175349824;1.09938293;1.06680767;0.699486289;0.209483162;1.04444353;0.432920155;0.109878395;10;1.044444;0.999980731;0.999980903
25.325609;1.04444443;0.721068249;0.18411728;0.690390023;0.176288044;1.09967698;1.06685662;0.699018213;0.210376613;1.04444355;0.432643047;0.110466451;10;1.044444;0.999982646;0.999983124
25.328609;1.04444442;0.720899951;0.184534003;0.690228789;0.176686947;1.09980199;1.06687761;0.698845059;0.210758368;1.0444436;0.432541991;0.110716471;10;1.044444;0.999983586;0.999984217
25.334609;1.04444436;0.720603385;0.185364059;0.689944581;0.177481568;1.100051;1.06691957;0.69853781;0.211521844;1.04444371;0.432363866;0.111214529;10;1.044444;0.999985446;0.99998639
25.343609;1.0444442;0.720245233;0.186597388;0.68960129;0.178662369;1.10042204;1.0669835;0.698159938;0.212663606;1.04444383;0.432148638;0.111954644;10;1.044444;0.999987296;0.999988495
25.344609;1.04444419;0.720211917;0.186734048;0.689569364;0.178793217;1.10046305;1.06699149;0.698121895;0.212790105;1.04444383;0.432128616;0.112036652;10;1.044444;0.999987295;0.999988495
25.346609;1.04444416;0.720143612;0.187007365;0.689503922;0.179054918;1.10054407;1.06700549;0.698050249;0.213043495;1.04444383;0.432087578;0.112200667;10;1.044444;0.999987303;0.999988492
25.388609;1.04444397;0.719024163;0.192688371;0.68843214;0.184495227;1.10224923;1.06731029;0.696809507;0.218337608;1.04444393;0.431416187;0.115609415;10;1.044444;0.9999888;0.999989371
25.392609;1.0444439;0.718904164;0.193230004;0.688317299;0.185013809;1.10241119;1.06733918;0.696678178;0.218840722;1.04444399;0.431344272;0.115934408;10;1.044444;0.999987699;0.999988353
25.396609;1.04444385;0.718775804;0.193769964;0.688194477;0.185530795;1.10257416;1.06736809;0.696540624;0.219343774;1.04444404;0.431267343;0.116258417;10;1.044444;0.999987603;0.999988338
25.412609;1.04444392;0.71817384;0.195939729;0.687618605;0.187608267;1.10322418;1.06748101;0.695902062;0.221351494;1.044444;0.430906492;0.117560571;10;1.044444;0.999985415;0.999986233
25.414609;1.04444396;0.718085477;0.196211389;0.687534046;0.187868354;1.10330618;1.06749503;0.695811795;0.221603042;1.04444399;0.430853501;0.117723607;10;1.044444;0.999985406;0.999986206
25.425609;1.04444421;0.717557099;0.197709791;0.687028154;0.189302861;1.10375609;1.06757218;0.695263692;0.222982595;1.04444396;0.430536468;0.118622927;10;1.044444;0.999984466;0.999985023
25.436609;1.04444433;0.716940493;0.199216516;0.686437526;0.190745372;1.10420707;1.06764723;0.694632439;0.224362418;1.04444391;0.430166291;0.119527151;10;1.044444;0.999982581;0.999982934
25.438609;1.04444435;0.716818837;0.199491515;0.686321018;0.191008664;1.10429007;1.06766122;0.694509352;0.224613905;1.04444391;0.430093263;0.119692171;10;1.044444;0.999982604;0.999982912
25.450609;1.04444445;0.716027308;0.20114318;0.685563111;0.192590081;1.10478514;1.06774207;0.693710537;0.226118752;1.04444395;0.42961813;0.120683279;10;1.044444;0.999981739;0.999981715
25.459609;1.04444453;0.715369119;0.202386557;0.684932917;0.193780602;1.1051582;1.06780198;0.693048892;0.227248635;1.04444411;0.429222982;0.121429332;10;1.044444;0.99998084;0.999980515
25.460609;1.04444454;0.715294132;0.202524891;0.684861123;0.193913061;1.10520021;1.06780898;0.692972564;0.227373574;1.04444413;0.42917797;0.121512341;10;1.044444;0.999979849;0.999979498
25.463609;1.04444454;0.715060838;0.20293989;0.684637762;0.194310436;1.10532521;1.06782899;0.692737985;0.227750142;1.04444417;0.429037947;0.121761371;10;1.044444;0.999979878;0.999979452
25.464609;1.04444453;0.714980851;0.203079888;0.68456118;0.194444488;1.10536622;1.067835;0.692660746;0.227875279;1.04444418;0.428989944;0.121845383;10;1.044444;0.999979889;0.999979439
25.484609;1.04444405;0.713282726;0.205861489;0.682935117;0.197107882;1.10620131;1.06796629;0.690968512;0.230386068;1.0444441;0.427971133;0.123514597;10;1.044444;0.999978069;0.999977283
25.502609;1.04444379;0.711590607;0.208378251;0.681315392;0.199517586;1.10695689;1.0680812;0.689291327;0.2326457;1.04444365;0.42695637;0.125024211;10;1.044444;0.999977493;0.999976421
25.503609;1.04444378;0.711492249;0.20851827;0.681221245;0.199651637;1.10699893;1.06808719;0.689195382;0.232770817;1.04444362;0.426897378;0.12510819;10;1.044444;0.999977516;0.999976438
25.526609;1.04444372;0.70917553;0.211743442;0.679003324;0.202739279;1.10796691;1.06823285;0.68690733;0.235658722;1.04444346;0.425507625;0.127042947;10;1.044444;0.999976506;0.999975797
25.558609;1.04444357;0.705841744;0.216236878;0.675811009;0.207041199;1.10931421;1.06843371;0.683620746;0.239675183;1.04444404;0.423507546;0.129739024;10;1.044444;0.999975451;0.999974684
25.584609;1.04444377;0.703170046;0.219881613;0.673253178;0.2105311;1.11040684;1.06859797;0.68098587;0.242934081;1.04444398;0.421904338;0.131926264;10;1.044444;0.999976575;0.999975639
25.588609;1.0444439;0.702766828;0.220439851;0.672867127;0.211065634;1.11057476;1.06862312;0.680589362;0.243435241;1.04444394;0.421662286;0.132261342;10;1.044444;0.999976579;0.999975659
25.617609;1.04444413;0.699957295;0.224484916;0.670177183;0.214938318;1.11178763;1.06880731;0.677815057;0.247065174;1.04444378;0.419976105;0.134688577;10;1.044444;0.999977283;0.999976336
25.626609;1.04444398;0.69912722;0.225734965;0.669382493;0.216135162;1.11216266;1.06886508;0.676994076;0.248190091;1.04444372;0.419478228;0.135438391;10;1.044444;0.999978174;0.999977089
25.634609;1.04444377;0.698408717;0.226845042;0.668694579;0.217197952;1.11249567;1.06891579;0.676283595;0.249190265;1.04444388;0.419047372;0.136104123;10;1.044444;0.999978142;0.999977016
25.652609;1.04444342;0.696858605;0.229333686;0.667210032;0.219580463;1.11324161;1.06903238;0.674746941;0.251435973;1.04444425;0.418117471;0.137596914;10;1.044444;0.999978976;0.99997824
25.653609;1.04444341;0.696775263;0.229470356;0.667130225;0.219711332;1.11328361;1.06903839;0.674663626;0.251560825;1.04444426;0.41806746;0.137678928;10;1.044444;0.999978946;0.999978241
25.662609;1.04444342;0.69603851;0.230710279;0.666424835;0.220898729;1.11365554;1.06909756;0.673931037;0.252683244;1.0444442;0.417625362;0.138423086;10;1.044444;0.999979728;0.999979224
25.667609;1.04444348;0.695638427;0.231398517;0.666041893;0.221557811;1.1138615;1.06912968;0.673533627;0.253307017;1.04444412;0.417385334;0.138836194;10;1.044444;0.999979671;0.999979205
25.671609;1.04444354;0.695325028;0.231948438;0.665741947;0.222084405;1.11402649;1.06915678;0.673220449;0.253805704;1.04444407;0.417197346;0.139166278;10;1.044444;0.99997966;0.999979195
25.672609;1.04444355;0.695246682;0.232085089;0.665666963;0.222215252;1.11406749;1.0691628;0.67314341;0.253930551;1.04444406;0.417150355;0.139248298;10;1.044444;0.99997966;0.999979194
25.690609;1.04444353;0.693891755;0.234551793;0.664369961;0.22457664;1.11480766;1.06928216;0.671792286;0.256170052;1.0444442;0.416337647;0.140728447;10;1.044444;0.999980718;0.9999805
25.707609;1.04444378;0.69269191;0.236872112;0.663221083;0.226797684;1.11550413;1.06939415;0.670592245;0.258284822;1.04444433;0.415617601;0.142120316;10;1.044444;0.999981611;0.999981895
25.715609;1.04444395;0.692152013;0.237962057;0.662704117;0.227841218;1.1158313;1.06944702;0.670052521;0.259278896;1.04444434;0.415293576;0.142774334;10;1.044444;0.999981572;0.999981908
25.726609;1.04444412;0.691435462;0.239456739;0.662017998;0.229272481;1.11627945;1.06952083;0.669331292;0.260643272;1.04444425;0.414863644;0.143671393;10;1.044444;0.999982788;0.999982678
25.759609;1.04444398;0.689441733;0.243921516;0.660108982;0.23354745;1.11761892;1.06974339;0.667322539;0.264733472;1.0444441;0.413667694;0.146350272;10;1.044444;0.999984299;0.999983596
25.760609;1.04444398;0.689385047;0.24405487;0.660054747;0.233675118;1.11765889;1.06974942;0.667264276;0.264856631;1.04444409;0.413633681;0.146430274;10;1.044444;0.999984297;0.999983611
25.772609;1.04444401;0.688714911;0.245673348;0.659413457;0.235224546;1.11814357;1.06983058;0.666586047;0.266341618;1.04444394;0.413231528;0.147401306;10;1.044444;0.9999842;0.999983893
25.799609;1.04444384;0.687291744;0.249298183;0.658051036;0.238695365;1.11923137;1.07001424;0.665139537;0.26967757;1.04444397;0.412377758;0.149575989;10;1.044444;0.999984805;0.999985401
25.812609;1.04444392;0.686644998;0.251040077;0.657431968;0.240363261;1.11975361;1.07010217;0.664480624;0.271281253;1.04444394;0.41198974;0.150620855;10;1.044444;0.999984824;0.999985226
25.813609;1.04444393;0.686596661;0.251173433;0.657385684;0.240490931;1.11979464;1.07010915;0.664431119;0.271404069;1.04444393;0.411960718;0.150700846;10;1.044444;0.99998484;0.999985211
25.843609;1.04444402;0.685190499;0.255178671;0.656038454;0.244325637;1.12099636;1.07031517;0.662990341;0.275099654;1.0444436;0.411116282;0.153103574;10;1.044444;0.99998616;0.999985736
25.872609;1.0444443;0.683925825;0.259035351;0.654826617;0.248017677;1.12215317;1.07051406;0.661689983;0.278664927;1.04444395;0.410357477;0.155418426;10;1.044444;0.99998613;0.999985928
25.878609;1.0444443;0.683675886;0.259831885;0.654587154;0.24878042;1.12239215;1.07055498;0.661429409;0.279403107;1.04444389;0.410207363;0.155896555;10;1.044444;0.999987148;0.999986913
25.911609;1.04444416;0.68235301;0.264202021;0.653320328;0.252964639;1.12370297;1.0707816;0.660060914;0.28345166;1.04444355;0.409413508;0.158518304;10;1.044444;0.999987101;0.999987221
25.918609;1.04444429;0.682084712;0.265127057;0.653063296;0.253850293;1.12397987;1.07083065;0.659781684;0.284308762;1.04444358;0.40925255;0.159073281;10;1.044444;0.999987112;0.999987255
25.940609;1.04444436;0.681267623;0.26802871;0.6522813;0.256628293;1.12485052;1.07098297;0.658931471;0.287000806;1.04444411;0.408762787;0.16081427;10;1.044444;0.9999871;0.999987401
25.958609;1.04444406;0.680628997;0.270398576;0.651670548;0.258897819;1.1255619;1.07110795;0.658263324;0.289201525;1.04444427;0.408380021;0.162236236;10;1.044444;0.999987968;0.999988484
25.999609;1.04444382;0.679267207;0.275779902;0.650366933;0.264050819;1.12717624;1.0713916;0.656831971;0.294206403;1.04444344;0.407562771;0.165464782;10;1.044444;0.999988264;0.999988302
26.014609;1.04444383;0.678799023;0.27774182;0.64991832;0.265928835;1.12776491;1.07149571;0.656339017;0.296033716;1.04444307;0.407281938;0.166641674;10;1.044444;0.999989006;0.999989283
26.037609;1.04444402;0.678114188;0.280746943;0.649262463;0.268805834;1.12866576;1.07165599;0.655611292;0.29883252;1.04444336;0.406870864;0.168444943;10;1.044444;0.99998864;0.999989358
26.043609;1.04444405;0.677942618;0.281530267;0.649098209;0.269556061;1.12890085;1.07169792;0.655428694;0.299562525;1.04444358;0.406767785;0.168915217;10;1.044444;0.999988775;0.999989286
26.079609;1.04444408;0.676957809;0.286215475;0.64815558;0.274041976;1.1303069;1.07194848;0.654373816;0.303934592;1.04444392;0.406176387;0.171726378;10;1.044444;0.999989438;0.999989588
26.086609;1.04444409;0.676776081;0.287125421;0.647981698;0.274913199;1.13057982;1.07199761;0.654179015;0.304783474;1.04444371;0.406067354;0.172272401;10;1.044444;0.99998933;0.999989606
26.123609;1.04444425;0.675867126;0.291919929;0.647112461;0.279503482;1.13201792;1.07225683;0.653192128;0.309263429;1.04444422;0.40552237;0.175149037;10;1.044444;0.999989783;0.999990102
26.145609;1.0444442;0.67536572;0.294763407;0.646632573;0.282225895;1.13287244;1.07241088;0.6526444;0.311923034;1.04444431;0.405221384;0.176854924;10;1.044444;0.999989938;0.999989645
26.150609;1.0444442;0.675247524;0.295188327;0.646519208;0.282632829;1.1329995;1.0724328;0.652522259;0.312317526;1.04444437;0.405150418;0.177109987;10;1.044444;0.999993103;0.999992548
26.152609;1.0444442;0.675197576;0.295224946;0.646471298;0.282667938;1.13301051;1.07243376;0.652475045;0.312349849;1.04444441;0.405120433;0.177132022;10;1.044444;0.999995164;0.999994507
26.156609;1.04444418;0.675094334;0.295133159;0.646372274;0.282580173;1.13298353;1.07242667;0.652379887;0.312255504;1.04444448;0.405058469;0.177077088;10;1.044444;0.999997273;0.999996427
26.157609;1.04444417;0.675069354;0.295083126;0.646348313;0.282532303;1.13296753;1.07242364;0.652356859;0.312205089;1.0444445;0.40504348;0.177047101;10;1.044444;0.999998299;0.999997409
26.161609;1.04444411;0.674964424;0.294801316;0.646247667;0.282262635;1.1328835;1.07240556;0.652265295;0.311932142;1.04444457;0.404980532;0.176878124;10;1.044444;0.999999391;0.999998355
26.163609;1.04444407;0.674911122;0.294622911;0.646196539;0.282091899;1.13282948;1.07239452;0.652220732;0.311759732;1.0444446;0.404948559;0.176771117;10;1.044444;1.00000042;0.999999342
26.166609;1.04444401;0.674834504;0.294319485;0.646123034;0.281801493;1.13273943;1.07237646;0.652155575;0.31146814;1.04444465;0.404902601;0.176589082;10;1.044444;1.00000146;1.00000034
26.174609;1.04444383;0.67463464;0.293379377;0.645931256;0.28090156;1.13245626;1.07231934;0.651994511;0.310564687;1.04444471;0.404782744;0.176024928;10;1.044444;1.00000246;1.0000014
26.181609;1.04444376;0.674471321;0.292466066;0.645774668;0.280027138;1.13218209;1.07226426;0.651864771;0.309688483;1.0444447;0.404684877;0.175476818;10;1.044444;1.00000339;1.00000245
26.183609;1.04444376;0.674426294;0.292196081;0.645731543;0.279768642;1.13210104;1.07224826;0.651829412;0.309428873;1.04444468;0.404657915;0.175314796;10;1.044444;1.00000336;1.00000248
