time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
26.184609;1.04444376;0.674402943;0.292059421;0.645709185;0.2796378;1.13206102;1.07224026;0.651812507;0.309299066;1.04444467;0.404643934;0.175232788;10;1.044444;1.00000335;1.0000025
26.187609;1.04444378;0.67433787;0.29164778;0.645646907;0.279243688;1.13193694;1.07221526;0.651762384;0.308905262;1.04444463;0.40460499;0.17498577;10;1.044444;1.0000033;1.00000256
26.202609;1.04444401;0.674037123;0.289532973;0.645359659;0.27721885;1.1313026;1.07209041;0.651536371;0.306883251;1.04444435;0.404425122;0.17371675;10;1.044444;1.00000401;1.00000406
26.207609;1.04444408;0.673945207;0.288816403;0.645271882;0.276532642;1.1310865;1.07204751;0.651469044;0.306197643;1.04444427;0.404370141;0.173286711;10;1.044444;1.00000385;1.0000042
26.231609;1.0444436;0.673541517;0.285320069;0.64488565;0.27318489;1.1300375;1.07184297;0.65118451;0.302858946;1.04444415;0.404128289;0.171188656;10;1.044444;1.00000425;1.00000539
26.250609;1.04444366;0.673256946;0.282508539;0.644613084;0.270493146;1.12919478;1.07167818;0.650992868;0.300177598;1.04444398;0.403957603;0.169501954;10;1.044444;1.00000417;1.00000548
26.252609;1.04444374;0.673226976;0.282210211;0.644584364;0.270207502;1.1291058;1.07166021;0.650972753;0.299893337;1.04444399;0.403939558;0.169323;10;1.044444;1.00000416;1.00000546
26.253609;1.04444377;0.673213652;0.282061879;0.644571596;0.270065473;1.12906081;1.07165222;0.650963641;0.29975092;1.044444;0.403931528;0.169234022;10;1.044444;1.00000415;1.00000545
26.256609;1.04444388;0.673170328;0.281613545;0.644530084;0.26963618;1.12892684;1.07162525;0.650936561;0.299324488;1.04444403;0.403905415;0.168965084;10;1.044444;1.00000413;1.00000542
26.261609;1.04444402;0.673100299;0.280866886;0.644462997;0.268921163;1.12870291;1.0715823;0.65088966;0.298611594;1.04444412;0.403863186;0.168517162;10;1.044444;1.0000041;1.00000539
26.300609;1.0444438;0.672587118;0.274980342;0.643971375;0.263283944;1.12693726;1.07123803;0.650568588;0.293003144;1.04444415;0.40355463;0.164985226;10;1.044444;1.000005;1.00000519
26.339609;1.04444397;0.672114301;0.26899375;0.643517613;0.257552982;1.12514012;1.07088945;0.650286696;0.287301268;1.0444438;0.403270491;0.16139317;10;1.044444;1.00000629;1.00000642
26.351609;1.04444379;0.671974138;0.267130353;0.643383585;0.255768873;1.12458123;1.07078041;0.65020668;0.285528232;1.04444367;0.403186503;0.160275177;10;1.044444;1.00000618;1.00000647
26.358609;1.04444375;0.671894058;0.266038726;0.643307056;0.254723626;1.12425424;1.07071725;0.650159434;0.284489676;1.04444367;0.403138514;0.159620248;10;1.044444;1.00000621;1.00000646
26.361609;1.04444375;0.671859026;0.265570403;0.643273566;0.254275213;1.12411424;1.07068917;0.650140645;0.284042572;1.04444369;0.403117509;0.159339277;10;1.044444;1.00000624;1.00000644
26.386609;1.04444379;0.671578827;0.261640105;0.643005591;0.250512894;1.12293519;1.07046115;0.649986237;0.280302661;1.04444377;0.402949416;0.156981433;10;1.044444;1.00000634;1.00000613
26.406609;1.04444407;0.671363667;0.258467024;0.642799643;0.247475025;1.12198171;1.07027596;0.649869839;0.277284035;1.04444424;0.402820253;0.155077142;10;1.044444;1.00000633;1.00000571
26.445609;1.04444447;0.670961421;0.252198188;0.642415196;0.241472862;1.12010185;1.06991252;0.649666589;0.271319639;1.04444423;0.402579046;0.151315668;10;1.044444;1.00000598;1.00000531
26.449609;1.04444446;0.67092143;0.251549748;0.642376917;0.240852013;1.11990691;1.06987453;0.649647644;0.270702971;1.04444416;0.402555069;0.150926686;10;1.044444;1.00000602;1.00000539
26.452609;1.04444444;0.670891457;0.251061337;0.642348227;0.240384382;1.11976095;1.06984655;0.649631954;0.270239542;1.04444409;0.402537099;0.150633698;10;1.044444;1.00000608;1.00000544
26.455609;1.04444439;0.670863171;0.250574602;0.642321145;0.239918354;1.11961497;1.06981759;0.649618423;0.269776348;1.044444;0.402520139;0.150341714;10;1.044444;1.00000614;1.00000546
26.460609;1.0444443;0.670814957;0.24975951;0.642274943;0.239137944;1.11937103;1.0697707;0.649595573;0.269001382;1.04444383;0.402491216;0.14985275;10;1.044444;1.00000627;1.00000548
26.528609;1.04444403;0.670207034;0.238535905;0.641692321;0.228392191;1.11600304;1.06912166;0.649337877;0.258332423;1.04444424;0.402127021;0.143118908;10;1.044444;1.00000721;1.00000766
26.531609;1.04444405;0.670183712;0.23803429;0.641669997;0.227911878;1.11585307;1.0690927;0.649329114;0.257856127;1.04444424;0.402113014;0.142817924;10;1.044444;1.00000721;1.00000766
26.537609;1.04444407;0.670135432;0.237031156;0.641623732;0.226951263;1.11555216;1.06903477;0.649311643;0.256901884;1.04444417;0.402083997;0.142215966;10;1.044444;1.00000717;1.00000768
26.610609;1.04444406;0.669598624;0.224683505;0.641110286;0.2151293;1.11184686;1.06832166;0.649157599;0.245170942;1.04444366;0.401761535;0.134807287;10;1.044444;1.00000634;1.0000066
26.612609;1.04444405;0.669585311;0.224341819;0.641097495;0.214802173;1.11174486;1.06830168;0.649155747;0.24484794;1.04444366;0.401753504;0.134602306;10;1.044444;1.00000636;1.00000654
26.613609;1.04444405;0.669578657;0.224170142;0.641091099;0.214637809;1.11169387;1.06829269;0.649153436;0.244684648;1.04444366;0.401749491;0.134499314;10;1.044444;1.00000638;1.0000065
26.635609;1.04444438;0.669438791;0.220405123;0.640956749;0.211032719;1.11056431;1.06807606;0.649128208;0.241111229;1.04444376;0.40166569;0.132240265;10;1.044444;1.00000676;1.00000655
26.674609;1.04444392;0.669206073;0.213696954;0.640733332;0.20460912;1.10855179;1.06768914;0.649104204;0.234742256;1.0444434;0.401525571;0.128214873;10;1.044444;1.00000681;1.00000695
26.692609;1.04444358;0.669107645;0.210587063;0.640639359;0.20163142;1.10761963;1.06751115;0.649100395;0.231791673;1.04444362;0.401466587;0.126349039;10;1.044444;1.00000685;1.00000688
26.694609;1.04444357;0.669095954;0.210242082;0.640628178;0.201301108;1.1075156;1.06749116;0.649100119;0.231463436;1.04444369;0.401459604;0.12614205;10;1.044444;1.00000788;1.00000789
26.738609;1.04444401;0.668870828;0.202618637;0.640412662;0.194001947;1.10522843;1.06705327;0.649109224;0.224228368;1.04444441;0.40132396;0.12156839;10;1.044444;1.00000844;1.00000794
26.833609;1.04444344;0.668458864;0.186124958;0.640018626;0.178211373;1.1002793;1.0661063;0.649204844;0.208583503;1.04444432;0.401078252;0.11167203;10;1.044444;1.00000801;1.00000798
26.843609;1.04444369;0.668420432;0.184391657;0.639981702;0.176551892;1.09975916;1.06600735;0.649219743;0.20693786;1.04444421;0.40105521;0.110631986;10;1.044444;1.0000078;1.00000789
26.859609;1.04444395;0.668361871;0.181619916;0.639925965;0.173898023;1.09892714;1.06584824;0.649246291;0.204310349;1.04444422;0.401020051;0.108969003;10;1.044444;1.00000754;1.00000808
26.903609;1.04444367;0.668208743;0.174020231;0.63977929;0.16662066;1.09664786;1.06541223;0.649330181;0.197102198;1.04444344;0.400927814;0.104408782;10;1.044444;1.00000761;1.00000814
26.912609;1.04444349;0.668180679;0.172470481;0.639752159;0.165136737;1.09618278;1.06532326;0.649348555;0.195633886;1.04444335;0.400910738;0.103478796;10;1.044444;1.00000787;1.00000826
26.914609;1.04444346;0.668174052;0.172125529;0.639745778;0.164806439;1.09607974;1.06530425;0.649352341;0.195307231;1.04444336;0.400906726;0.103271801;10;1.044444;1.00000792;1.00000829
26.984609;1.04444393;0.667965562;0.160153695;0.639546604;0.153344271;1.09248834;1.0646179;0.649517898;0.183956892;1.04444441;0.400781555;0.096089406;10;1.044444;1.00000812;1.00000762
27.015609;1.04444435;0.667883937;0.15490402;0.639468368;0.148317853;1.09091386;1.06431746;0.649601528;0.178980286;1.04444398;0.400732543;0.092939023;10;1.044444;1.00000849;1.00000747
27.029609;1.04444439;0.667848963;0.15254577;0.639434905;0.146059772;1.09020605;1.06418349;0.649639344;0.176744047;1.0444439;0.400711206;0.0915235375;10;1.044444;1.00000861;1.00000789
27.036609;1.04444433;0.667830627;0.15137079;0.639417323;0.144934734;1.08985324;1.06411553;0.649658824;0.175630713;1.04444397;0.400700055;0.09081836;10;1.044444;1.00000846;1.00000797
27.040609;1.04444428;0.667820647;0.1506991;0.639407744;0.144291633;1.08965234;1.06407755;0.649670985;0.17499323;1.04444402;0.400693995;0.0904153022;10;1.044444;1.00000831;1.00000799
27.094609;1.04444457;0.667698497;0.141713273;0.639290984;0.135689047;1.08695646;1.06356291;0.649831386;0.166476381;1.04444375;0.400621606;0.0850248077;10;1.044444;1.00000749;1.00000756
27.128609;1.044444;0.667628591;0.136129861;0.63922424;0.13034358;1.08528239;1.0632437;0.649936912;0.161187482;1.04444368;0.400579487;0.0816755159;10;1.044444;1.00000828;1.00000785
27.150609;1.04444373;0.667585328;0.132553449;0.639182485;0.126918602;1.08420805;1.0630392;0.650008766;0.157795837;1.0444441;0.400553401;0.0795294417;10;1.044444;1.00000909;1.0000081
27.166609;1.04444377;0.667555329;0.129968562;0.639153882;0.124443435;1.08343251;1.06289111;0.650061658;0.155346245;1.04444423;0.400535485;0.0779783116;10;1.044444;1.00000901;1.00000805
27.168609;1.04444376;0.667551973;0.129646916;0.639150731;0.124135413;1.08333546;1.06287309;0.650067978;0.155041517;1.04444425;0.400533482;0.0777852743;10;1.044444;1.00000895;1.00000802
27.173609;1.04444372;0.667543604;0.128841957;0.639142822;0.123364549;1.08309437;1.06282704;0.650083646;0.154279813;1.04444428;0.40052848;0.0773021771;10;1.044444;1.00000877;1.00000797
27.178609;1.04444371;0.667533599;0.128040305;0.639133249;0.122596893;1.08285436;1.06278096;0.650100954;0.153519639;1.04444433;0.40052247;0.0768210852;10;1.044444;1.00000861;1.00000794
27.205609;1.04444393;0.667489064;0.123734945;0.639090261;0.118475042;1.08156285;1.0625349;0.650192206;0.149439607;1.04444451;0.400495329;0.0742377759;10;1.044444;1.00000781;1.00000789
27.257609;1.04444367;0.667405717;0.11557715;0.639009828;0.110664707;1.07911536;1.06206943;0.650371845;0.14171057;1.04444376;0.40044538;0.0693428656;10;1.044444;1.00000687;1.00000768
27.266609;1.04444352;0.66739227;0.11418385;0.638997254;0.109330623;1.07869736;1.06198928;0.650403574;0.140390441;1.04444375;0.400437374;0.0685070732;10;1.044444;1.00000676;1.00000766
27.288609;1.0444434;0.66736019;0.110803685;0.638967619;0.106094077;1.07768272;1.06179599;0.650480784;0.137187474;1.04444386;0.400418345;0.0664793691;10;1.044444;1.00000652;1.0000074
27.296609;1.04444341;0.667348575;0.10958213;0.638956523;0.104924186;1.07731695;1.06172686;0.65050719;0.136031674;1.04444382;0.400411371;0.0657463439;10;1.044444;1.0000065;1.00000728
27.320609;1.04444349;0.667316995;0.105949063;0.638926225;0.101445443;1.07622735;1.06151868;0.650593846;0.132588688;1.04444349;0.400392749;0.0635659428;10;1.044444;1.00000683;1.00000742
27.378609;1.04444394;0.667245165;0.097350358;0.638856873;0.0932135929;1.07364674;1.06102751;0.650801074;0.124442094;1.04444385;0.40034955;0.0584071005;10;1.044444;1.000008;1.00000762
27.419609;1.04444359;0.667200981;0.0914335876;0.638814139;0.0875489576;1.07187192;1.0606894;0.650950228;0.118837748;1.04444477;0.400322193;0.0548569389;10;1.044444;1.00000704;1.0000076
27.436609;1.04444366;0.667182398;0.0890202897;0.638796922;0.0852382278;1.07114919;1.06055282;0.651010835;0.116552414;1.04444487;0.400311721;0.0534087302;10;1.044444;1.00000714;1.00000748
27.439609;1.04444369;0.667179011;0.0885969909;0.638793743;0.0848328617;1.07102221;1.06052786;0.651021485;0.116151295;1.04444489;0.400309774;0.0531546935;10;1.044444;1.00000718;1.00000745
27.497609;1.04444408;0.667123974;0.0805669428;0.638741006;0.0771442962;1.06861317;1.06007049;0.651230438;0.108544057;1.04444441;0.400276616;0.0483372308;10;1.044444;1.00000744;1.0000068
27.529609;1.04444412;0.667095809;0.0762618728;0.638713374;0.0730225542;1.06732144;1.05982359;0.651343895;0.104468328;1.04444466;0.40025971;0.0457538042;10;1.044444;1.00000657;1.00000579
27.548609;1.04444405;0.667080888;0.0737501041;0.63869902;0.0706176749;1.06656725;1.05968048;0.651411428;0.102087505;1.04444481;0.400250756;0.0442470694;10;1.044444;1.00000674;1.00000552
27.557609;1.04444389;0.667072514;0.0725701522;0.638691025;0.0694878275;1.06621411;1.05961345;0.65144327;0.100970967;1.04444478;0.400245807;0.0435391261;10;1.044444;1.00000682;1.00000555
27.561609;1.04444383;0.667069156;0.0720485609;0.638687793;0.0689883069;1.06605703;1.05958347;0.651458582;0.100478343;1.04444475;0.400243834;0.0432261388;10;1.044444;1.00000686;1.0000056
27.616609;1.04444354;0.667028835;0.0650267367;0.638649532;0.0622650344;1.06394975;1.05918331;0.651649543;0.09382569;1.04444464;0.400219452;0.0390128094;10;1.044444;1.00000577;1.00000604
27.626609;1.04444335;0.667020379;0.0637801366;0.638641494;0.0610715163;1.06357573;1.05911248;0.651685489;0.0926454547;1.04444462;0.400214524;0.0382646428;10;1.044444;1.00000557;1.00000572
27.638609;1.04444323;0.667011973;0.0622953999;0.638633317;0.0596496248;1.06313088;1.05902864;0.651726271;0.0912396696;1.04444433;0.400209589;0.0373735015;10;1.044444;1.00000526;1.00000553
27.644609;1.04444327;0.66700865;0.0615588031;0.638630034;0.0589442586;1.06290995;1.05898564;0.651748042;0.0905415152;1.04444408;0.400207633;0.0369314539;10;1.044444;1.00000518;1.00000556
27.671609;1.04444355;0.666990638;0.0582852313;0.638612534;0.0558105374;1.06192802;1.05879921;0.651839003;0.0874404754;1.04444374;0.400196837;0.0349675872;10;1.044444;1.00000589;1.00000585
27.677609;1.04444361;0.666987378;0.0575668348;0.638609401;0.0551229345;1.06171197;1.05875803;0.651859632;0.0867604485;1.04444384;0.400194851;0.0345366354;10;1.044444;1.00000609;1.000006
27.693609;1.04444379;0.666977373;0.0556668045;0.638599695;0.053303995;1.0611429;1.05864873;0.651914316;0.0849618392;1.04444428;0.400188734;0.033396835;10;1.044444;1.00000651;1.00000624
27.726609;1.04444432;0.666958933;0.0518286966;0.638582369;0.0496300366;1.05999136;1.05843;0.652023832;0.0813262981;1.04444462;0.400177746;0.0310947363;10;1.044444;1.00000609;1.00000729
27.787609;1.04444356;0.666925939;0.0450083406;0.638550742;0.043098475;1.05794479;1.05804098;0.652222301;0.074868442;1.04444442;0.40015727;0.0270021149;10;1.044444;1.00000461;1.00000485
27.793609;1.04444374;0.666922531;0.0443566054;0.638547596;0.0424744483;1.05774894;1.05800403;0.652240266;0.0742502831;1.04444444;0.400155106;0.0266113227;10;1.044444;1.00000454;1.00000476
27.801609;1.04444396;0.666919059;0.0434932354;0.638544396;0.0416477517;1.05749013;1.05795518;0.652265659;0.0734328585;1.04444458;0.400152943;0.0260934997;10;1.044444;1.00000459;1.00000485
27.815609;1.04444416;0.666912215;0.041996583;0.638537934;0.0402146013;1.05704218;1.05787021;0.652310349;0.072016005;1.04444479;0.400148968;0.0251953697;10;1.044444;1.00000489;1.00000518
27.848609;1.04444392;0.66689753;0.038546743;0.638523351;0.0369118407;1.05600539;1.05767289;0.652413186;0.0687489293;1.04444469;0.400140246;0.0231251194;10;1.044444;1.00000546;1.00000524
27.862609;1.04444396;0.666890866;0.03711535;0.638517082;0.0355412814;1.05557609;1.05759099;0.652455727;0.067392363;1.04444457;0.400136295;0.0222661542;10;1.044444;1.0000055;1.00000493
27.872609;1.04444412;0.666885821;0.0361036781;0.638512293;0.034572992;1.05527207;1.05753393;0.652484398;0.0664345115;1.04444449;0.400133349;0.0216592664;10;1.044444;1.00000552;1.00000491
27.895609;1.04444461;0.666875602;0.0338131268;0.638502932;0.0323810756;1.05458654;1.05740274;0.652554124;0.0642676752;1.04444412;0.400127537;0.0202855459;10;1.044444;1.00000543;1.00000498
27.930609;1.04444387;0.666862221;0.0304278893;0.638490446;0.0291396501;1.05357106;1.05720997;0.652656363;0.0610617885;1.04444369;0.4001196;0.0182536348;10;1.044444;1.00000501;1.00000473
27.954609;1.04444352;0.666853535;0.0281766927;0.638482757;0.0269839601;1.05289539;1.0570822;0.652724099;0.0589300594;1.04444387;0.400115177;0.0169025137;10;1.044444;1.00000442;1.00000527
27.955609;1.04444352;0.666853534;0.0280833938;0.638482745;0.0268946035;1.0528684;1.05707619;0.652727789;0.0588421222;1.04444388;0.400115206;0.0168465158;10;1.044444;1.0000044;1.00000529
27.964609;1.0444436;0.66685024;0.0272553234;0.638479418;0.0261015097;1.0526194;1.05702905;0.65275205;0.0580564762;1.04444401;0.400113516;0.0163495597;10;1.044444;1.00000325;1.00000439
27.970609;1.04444369;0.666846943;0.0267054043;0.638476114;0.0255748439;1.05245432;1.05699802;0.65276964;0.0575378317;1.04444406;0.400111683;0.0160196448;10;1.044444;1.00000325;1.00000435
28.005609;1.04444394;0.666835017;0.0235754159;0.638464259;0.0225772195;1.05151457;1.05681902;0.652866729;0.0545714077;1.04444413;0.400104013;0.0141419287;10;1.044444;1.00000462;1.0000043
28.030609;1.0444436;0.666826421;0.0214105337;0.638456327;0.0205040288;1.05086405;1.05669601;0.652933165;0.0525226256;1.04444385;0.400098521;0.0128426421;10;1.044444;1.00000479;1.00000476
28.031609;1.0444436;0.666826424;0.0213255537;0.638456332;0.0204226421;1.05083905;1.056691;0.65293622;0.0524408432;1.04444385;0.400098507;0.0127916298;10;1.044444;1.00000477;1.00000475
28.050609;1.04444357;0.666821994;0.0197211042;0.638451647;0.0188859075;1.05035833;1.05659982;0.652984045;0.050922893;1.04444396;0.400095384;0.0118287106;10;1.044444;1.00000408;1.00000463
28.075609;1.0444437;0.666814096;0.01766466;0.638444128;0.0169171073;1.04974066;1.05648169;0.653049214;0.0489739781;1.04444422;0.400090439;0.0105949212;10;1.044444;1.00000356;1.00000484
28.109609;1.04444412;0.666805331;0.014960749;0.638435783;0.014329912;1.0489299;1.05632805;0.653134165;0.0464152602;1.04444389;0.400085599;0.00897297615;10;1.044444;1.00000397;1.0000041
28.111609;1.04444412;0.666803658;0.0148040394;0.638434153;0.0141799242;1.04888391;1.05631906;0.653139753;0.0462673289;1.04444384;0.400084585;0.00887904097;10;1.044444;1.00000399;1.00000405
28.126609;1.04444413;0.666800567;0.0136489;0.638430716;0.0130738449;1.04853688;1.05625414;0.653175129;0.0451735717;1.04444346;0.400082364;0.00818638119;10;1.044444;1.00000376;1.00000382
28.144609;1.04444434;0.666795962;0.0122903466;0.63842593;0.0117729921;1.0481299;1.05617625;0.653218403;0.0438864996;1.04444352;0.400079353;0.00737111998;10;1.044444;1.00000352;1.00000382
28.187609;1.04444376;0.66678589;0.00916709497;0.638416893;0.00878142076;1.04719281;1.05599788;0.653316194;0.0409304187;1.04444423;0.400073821;0.00549731354;10;1.044444;1.00000267;1.00000327
28.205609;1.04444368;0.666782193;0.00790858362;0.638413721;0.00757675462;1.04681578;1.05592626;0.653357356;0.0397396357;1.04444413;0.400071468;0.00474219628;10;1.044444;1.00000262;1.00000332
28.207609;1.04444366;0.666782148;0.0077702398;0.638413693;0.00744433232;1.04677478;1.0559193;0.653360085;0.0396088525;1.04444413;0.400071403;0.00465917064;10;1.044444;1.00000267;1.00000331
28.217609;1.04444354;0.66677864;0.00708691608;0.638410366;0.00679012998;1.04656982;1.05588053;0.65338253;0.0389597499;1.04444418;0.400069208;0.00424893505;10;1.044444;1.00000289;1.00000322
28.259609;1.0444436;0.6667706;0.0043134985;0.63840249;0.00413536087;1.04573631;1.05572135;0.653471234;0.0363336155;1.04444427;0.400064834;0.00258519522;10;1.044444;1.00000254;1.00000252
28.264609;1.04444355;0.666768974;0.00399343378;0.638400936;0.00382910382;1.04564009;1.05570324;0.653480839;0.0360310248;1.04444421;0.400063695;0.00239326266;10;1.044444;1.00000249;1.0000026
28.281609;1.04444348;0.666765376;0.00292322355;0.638397594;0.00280523289;1.04531854;1.05564162;0.653515656;0.0350176314;1.04444418;0.400061278;0.00175122325;10;1.044444;1.00000249;1.00000289
28.282609;1.04444349;0.666765346;0.00285988582;0.638397582;0.00274462215;1.04530053;1.05563858;0.65351752;0.0349577195;1.04444419;0.400061273;0.00171322456;10;1.044444;1.0000025;1.00000291
28.289609;1.04444356;0.666765115;0.00242823768;0.638397527;0.0023314209;1.04517052;1.05561329;0.653531448;0.0345479726;1.04444421;0.400061299;0.00145424588;10;1.044444;1.00000261;1.000003
28.337609;1.04444395;0.666755027;-0.000423095202;0.638387854;-0.000399406109;1.04431595;1.05545194;0.653622123;0.0318509513;1.04444387;0.400054808;-0.000256343256;10;1.044444;1.00000253;1.00000287
28.360609;1.04444441;0.666751558;-0.00171809759;0.638384568;-0.00163951078;1.04392725;1.05537805;0.653664249;0.0306232701;1.04444329;0.400053218;-0.00103351653;10;1.044444;1.00000273;1.00000314
28.361609;1.04444442;0.666751554;-0.00177478542;0.638384572;-0.00169377669;1.0439102;1.05537504;0.653666105;0.0305712324;1.04444325;0.400053246;-0.00106751638;10;1.044444;1.00000272;1.00000314
28.422175;1.04444395;0.66674241;-0.00500538732;0.638375088;-0.00478615853;1.04294074;1.05518974;0.65377041;0.0275116921;1.04444412;0.400047925;-0.00300529422;10;1.044444;1.00000293;1.00000307
28.424175;1.04444394;0.666742417;-0.00510705856;0.63837513;-0.00488347829;1.04290978;1.05518476;0.653773502;0.027415526;1.04444413;0.400047942;-0.00306629737;10;1.044444;1.00000297;1.000003
28.441175;1.04444382;0.66674065;-0.00596010613;0.63837383;-0.00570060645;1.04265479;1.05513595;0.653802024;0.0266085044;1.04444411;0.400046986;-0.00357837823;10;1.044444;1.00000212;1.00000167
28.442175;1.0444438;0.66673898;-0.00600841063;0.638372245;-0.00574689823;1.04263977;1.05513296;0.653803862;0.0265627703;1.0444441;0.400045978;-0.00360738017;10;1.044444;1.00000211;1.00000166
28.447175;1.04444369;0.666738988;-0.00625493913;0.638372294;-0.0059831342;1.0425657;1.05511898;0.653810885;0.0263292812;1.04444403;0.400045915;-0.00375539307;10;1.044444;1.00000204;1.00000164
28.503175;1.04444428;0.666732493;-0.00886290729;0.63836622;-0.00848039103;1.041783;1.05497144;0.653896203;0.0238581881;1.04444504;0.400041447;-0.00532019565;10;1.044444;1.00000257;1.00000153
28.520175;1.04444421;0.666730849;-0.00960477385;0.638364622;-0.00919036454;1.04156137;1.05492817;0.653921524;0.0231561955;1.04444489;0.400040137;-0.00576521822;10;1.044444;1.0000025;1.00000186
28.528175;1.04444423;0.66672915;-0.00994657624;0.638362955;-0.00951747206;1.04145943;1.05490911;0.653931809;0.0228343975;1.04444458;0.400039203;-0.00597029637;10;1.044444;1.00000236;1.00000207
28.581175;1.04444417;0.666724006;-0.0120786796;0.638357761;-0.0115585652;1.04081925;1.05478737;0.654003705;0.0208151024;1.0444447;0.400036419;-0.0072503077;10;1.044444;1.00000221;1.00000138
28.584175;1.04444414;0.666724069;-0.012193682;0.638357717;-0.0116686292;1.04078429;1.05478139;0.654007416;0.0207077828;1.04444469;0.40003643;-0.00731926437;10;1.044444;1.00000218;1.00000137
28.593175;1.04444402;0.666722527;-0.0125320833;0.638355973;-0.01199248;1.04068338;1.05476241;0.654017501;0.0203857498;1.04444452;0.400035509;-0.00752214467;10;1.044444;1.00000212;1.00000132
28.612175;1.04444379;0.666720727;-0.0132286658;0.638354135;-0.0126596161;1.04047462;1.05472223;0.654040065;0.0197275557;1.04444403;0.400034581;-0.00793980202;10;1.044444;1.00000219;1.00000141
28.666175;1.04444338;0.66671576;-0.0150598208;0.638349367;-0.014413234;1.03992522;1.05461784;0.654099593;0.0179926079;1.04444415;0.400031609;-0.00903869963;10;1.044444;1.00000205;1.00000218
28.668175;1.04444339;0.666715802;-0.0151232067;0.638349352;-0.0144738707;1.03990525;1.05461384;0.654102088;0.0179325928;1.04444415;0.400031568;-0.00907667372;10;1.044444;1.00000203;1.00000218
28.680175;1.04444355;0.66671432;-0.0155000637;0.638347683;-0.0148344639;1.03979256;1.05459177;0.654115739;0.0175756388;1.0444442;0.400030345;-0.00930276358;10;1.044444;1.00000196;1.00000217
28.696175;1.04444395;0.666714146;-0.0159880585;0.638347879;-0.015301927;1.03964669;1.05456483;0.654130824;0.0171145516;1.04444444;0.400030126;-0.00959604555;10;1.044444;1.00000073;1.0000009
28.742175;1.04444392;0.666710422;-0.0172901866;0.638345026;-0.0165481347;1.03925469;1.05449024;0.654174892;0.0158813901;1.04444432;0.400028643;-0.0103775302;10;1.044444;1.00000052;1.0000017
28.747175;1.04444382;0.666708783;-0.0174235225;0.63834354;-0.0166758755;1.03921556;1.05448322;0.654179219;0.0157549917;1.04444423;0.400027712;-0.0104575691;10;1.044444;1.00000064;1.00000172
28.753175;1.04444366;0.666708841;-0.0175801613;0.638343586;-0.0168259287;1.03916744;1.05447421;0.654183192;0.0156065012;1.04444409;0.400027758;-0.0105516136;10;1.044444;1.00000078;1.00000168
28.784175;1.04444309;0.666707575;-0.0183568467;0.638341732;-0.0175696761;1.03893544;1.05443031;0.654208335;0.0148721949;1.04444369;0.400026191;-0.0110170909;10;1.044444;1.00000122;1.00000149
28.828175;1.04444326;0.666703674;-0.0193519286;0.638338031;-0.0185222119;1.03863632;1.05437327;0.654242325;0.0139292034;1.04444347;0.40002405;-0.0116134937;10;1.044444;1.00000057;1.00000116
28.837175;1.04444325;0.666703471;-0.0195403174;0.638338276;-0.018702547;1.03857945;1.0543623;0.654247364;0.0137507179;1.04444359;0.400024003;-0.011726576;10;1.044444;1.00000043;1.00000112
28.874175;1.04444381;0.666700048;-0.0202650544;0.638335996;-0.0193969516;1.03836284;1.05432129;0.654270988;0.0130657292;1.0444449;0.400022519;-0.0121620569;10;1.044444;1.00000054;1.00000124
28.913175;1.04444363;0.666698563;-0.020939631;0.638333676;-0.0200427578;1.03816088;1.05428253;0.654293358;0.0124253813;1.04444415;0.400021623;-0.0125673655;10;1.044444;1.00000073;1.00000106
28.923175;1.04444383;0.666698471;-0.021097752;0.638333689;-0.0201943359;1.03811315;1.05427345;0.654298785;0.0122752003;1.04444404;0.400021534;-0.0126625137;10;1.044444;1.00000066;1.00000106
28.930175;1.04444399;0.666698402;-0.0212059588;0.638333645;-0.020297947;1.03808032;1.05426739;0.654300793;0.0121725458;1.04444404;0.400021597;-0.0127276439;10;1.044444;1.00000063;1.00000111
28.963175;1.04444392;0.666696908;-0.0216793135;0.638332222;-0.0207508931;1.03793909;1.05424059;0.654317594;0.0117257033;1.04444399;0.400020744;-0.0130113405;10;1.044444;1.00000055;1.00000118
28.982175;1.04444438;0.666695377;-0.0219246975;0.638330931;-0.0209859949;1.03786524;1.05422668;0.654324959;0.0114935457;1.0444438;0.400019572;-0.0131580504;10;1.044444;1.00000092;1.00000118
29.019175;1.04444397;0.666693377;-0.0223466431;0.638329157;-0.0213900176;1.0377383;1.05420175;0.654338495;0.0110937294;1.0444437;0.400018677;-0.0134103164;10;1.044444;1.00000136;1.00000126
29.050175;1.04444379;0.666692085;-0.0226468269;0.638326835;-0.0216773765;1.03764799;1.05418458;0.654347523;0.010809665;1.04444354;0.400017375;-0.0135909627;10;1.044444;1.00000009;1.00000019
29.056175;1.04444382;0.666692138;-0.0227001987;0.638326718;-0.0217284503;1.03763296;1.05418167;0.65434949;0.0107607474;1.04444362;0.400017342;-0.0136230068;10;1.044444;1.00000002;1.00000007
29.089175;1.04444339;0.66669082;-0.0229568262;0.638325181;-0.0219743982;1.03755499;1.05416707;0.654358962;0.0105160079;1.0444446;0.400016659;-0.0137771705;10;1.044444;0.999999782;1.00000002
29.115175;1.04444369;0.666690708;-0.0231235627;0.638325765;-0.0221338391;1.03750505;1.05415781;0.654363418;0.010359742;1.04444451;0.400016778;-0.013877456;10;1.044444;1.00000004;0.999999977
29.118175;1.04444378;0.666690729;-0.0231419296;0.638325842;-0.0221513791;1.03750004;1.0541568;0.654364116;0.0103423359;1.04444454;0.400016829;-0.0138884428;10;1.044444;1.00000006;0.999999902
29.154175;1.04444456;0.6666894;-0.0233171251;0.63832459;-0.022318537;1.03744817;1.05414673;0.654368447;0.0101762325;1.04444435;0.400015589;-0.0139930969;10;1.044444;0.999999943;1.00000006
29.189175;1.04444441;0.666687224;-0.0234317619;0.638323394;-0.0224286135;1.03741283;1.05414007;0.654372585;0.0100669836;1.0444439;0.400014366;-0.0140623666;10;1.044444;0.999999928;1.00000006
29.190175;1.04444441;0.666687212;-0.0234350824;0.638323395;-0.022431804;1.03741183;1.05414008;0.65437259;0.0100638141;1.04444391;0.40001438;-0.0140643588;10;1.044444;0.99999993;1.00000006
29.236175;1.04444403;0.666685696;-0.0235061556;0.638320771;-0.0225001414;1.03739009;1.05413544;0.654373729;0.00999599753;1.04444448;0.400014168;-0.0141070261;10;1.044444;1.00000049;0.999999556
29.262175;1.04444411;0.666685859;-0.0235113211;0.638320936;-0.0225041809;1.03738921;1.0541356;0.654371716;0.00999148582;1.04444398;0.400013943;-0.0141098596;10;1.044444;0.999999752;1.0000002
29.269175;1.04444401;0.666685998;-0.0235078963;0.638320957;-0.0225010726;1.03739033;1.05413564;0.65437163;0.00999468436;1.04444378;0.400013801;-0.0141080221;10;1.044444;0.999999604;1.00000037
29.338175;1.04444463;0.666684088;-0.0233780008;0.638319502;-0.0223780279;1.03742935;1.05414311;0.654366092;0.0101163201;1.04444428;0.40001216;-0.0140306749;10;1.044444;1.00000015;1.00000002
29.344175;1.04444465;0.666683998;-0.0233597621;0.638319615;-0.0223605431;1.03743519;1.05414406;0.654365528;0.0101353458;1.04444416;0.400012205;-0.0140194019;10;1.044444;1.00000024;1.00000003
29.355175;1.04444453;0.666682336;-0.0233215557;0.638318097;-0.022323879;1.03744596;1.05414695;0.654363779;0.0101717145;1.04444403;0.400011222;-0.0139959612;10;1.044444;1.0000003;1.00000004
29.365175;1.04444427;0.666682407;-0.023283182;0.638317965;-0.0222871309;1.03745676;1.05414885;0.654362585;0.0102079615;1.04444397;0.400011161;-0.0139728929;10;1.044444;1.00000019;1.00000005
29.391175;1.04444415;0.666682508;-0.0231699713;0.638317233;-0.0221783522;1.0374915;1.05415511;0.654357108;0.0103153353;1.04444388;0.400010944;-0.0139056201;10;1.044444;0.99999973;1.0000002
29.420175;1.04444372;0.666682623;-0.0230169308;0.638317553;-0.0220316092;1.03753798;1.05416454;0.654351375;0.0104591048;1.04444367;0.400011677;-0.0138134966;10;1.044444;1.00000016;1.00000062
29.504175;1.04444313;0.666679197;-0.0224361052;0.638314126;-0.0214749167;1.03771153;1.05419725;0.654327016;0.0110066548;1.04444406;0.400010083;-0.0134653176;10;1.044444;1.00000005;1.00000042
29.524175;1.04444332;0.666678806;-0.0222710745;0.638314037;-0.0213176001;1.03776125;1.05420655;0.654321428;0.0111647879;1.04444391;0.400010159;-0.0133664567;10;1.044444;0.999999902;0.999999868
29.585175;1.04444365;0.66667864;-0.0217041125;0.638314879;-0.0207755412;1.03793115;1.05423969;0.654299607;0.0117005185;1.04444425;0.400010373;-0.0130259952;10;1.044444;0.999999426;0.999999557
29.649175;1.04444321;0.666677301;-0.0210209093;0.638313481;-0.0201205768;1.03813588;1.05427722;0.654274749;0.0123464006;1.04444365;0.400009208;-0.0126156127;10;1.044444;0.999999049;0.999998513
29.657175;1.04444336;0.666677182;-0.0209295423;0.638313458;-0.0200328818;1.03816289;1.05428328;0.654270977;0.0124333215;1.04444375;0.400009249;-0.0125605715;10;1.044444;0.999999394;0.999998596
29.673175;1.04444367;0.666677391;-0.0207448679;0.638313521;-0.0198561679;1.03821915;1.05429328;0.654264546;0.0126087184;1.04444401;0.40000886;-0.0124495928;10;1.044444;0.999999658;0.99999853
29.674175;1.04444368;0.666677409;-0.0207332078;0.638313521;-0.0198450247;1.03822317;1.05429427;0.654263906;0.0126213526;1.04444402;0.400008835;-0.0124425887;10;1.044444;0.999999657;0.999998522
29.704175;1.04444383;0.666675937;-0.0203699678;0.63831177;-0.0194975021;1.0383312;1.05431393;0.654251628;0.0129627695;1.04444428;0.400007307;-0.0122249183;10;1.044444;0.999999347;0.999998438
29.860175;1.04444331;0.666674733;-0.0182649115;0.638310396;-0.0174822531;1.03896276;1.05443387;0.654173534;0.0149560242;1.04444442;0.400006789;-0.0109618381;10;1.044444;0.999998832;0.999999058
29.928175;1.04444404;0.666671693;-0.0172528023;0.638308329;-0.0165134398;1.0392659;1.05449231;0.654135821;0.0159128445;1.0444443;0.400005138;-0.0103550123;10;1.044444;0.999999364;0.999998544
29.932175;1.04444395;0.666671615;-0.017192827;0.638308274;-0.0164560502;1.03928494;1.05449528;0.654134075;0.0159713238;1.0444443;0.400005149;-0.0103189794;10;1.044444;0.99999942;0.999998601
30.043175;1.0444438;0.666670857;-0.0154564388;0.638306469;-0.014792842;1.03980531;1.05459363;0.654072335;0.0176132976;1.04444335;0.400005616;-0.00927734005;10;1.044444;0.999999205;0.999999079
30.488175;1.044444;0.666668333;-0.008235;0.63829974;-0.00788457782;1.041974;1.055006;0.653809868;0.0244548372;1.044444;0.400001;-0.004941;10;1.044444;0.999999;0.999999
30.510175;1.044444;0.666668333;-0.00789;0.63829974;-0.00755425853;1.042077;1.055025;0.653798093;0.0247814033;1.044444;0.400001;-0.004734;10;1.044444;0.999999;0.999999
30.684175;1.044444;0.666666667;-0.00526833333;0.638298144;-0.00504415108;1.042864;1.055175;0.653703572;0.0272624604;1.044444;0.4;-0.003161;10;1.044444;0.999999;0.999999
30.733175;1.044444;0.666666667;-0.00456833333;0.638298144;-0.00437393803;1.043073;1.055214;0.653679412;0.0279232459;1.044444;0.4;-0.002741;10;1.044444;0.999999;0.999999
30.739175;1.044444;0.666666667;-0.004485;0.638298144;-0.00429415076;1.043099;1.055219;0.653676314;0.0280036656;1.044444;0.4;-0.002691;10;1.044444;0.999999;0.999999
30.756175;1.044444;0.666666667;-0.00424833333;0.638298144;-0.00406755492;1.04317;1.055233;0.653667642;0.0282275731;1.044444;0.4;-0.002549;10;1.044444;0.999999;0.999999
30.764175;1.044444;0.666666667;-0.00413666667;0.638298144;-0.00396063998;1.043203;1.055239;0.653663925;0.0283332338;1.044444;0.4;-0.002482;10;1.044444;0.999999;0.999999
30.980175;1.044444;0.666665;-0.00137166667;0.638296548;-0.00131329843;1.044032;1.055396;0.653566687;0.0309488887;1.044444;0.399999;-0.000823;10;1.044444;0.999999;0.999999
31.005175;1.044444;0.666665;-0.00108166667;0.638296548;-0.00103563874;1.04412;1.055413;0.653556159;0.0312247433;1.044444;0.399999;-0.000649;10;1.044444;0.999999;0.999999
31.198136;1.044444;0.666665;0.000985;0.638296548;0.000943085508;1.04474;1.055531;0.653483097;0.0331823509;1.044444;0.399999;0.000591;10;1.044444;0.999999;0.999999
31.231136;1.044444;0.666665;0.00132;0.638296548;0.00126383033;1.04484;1.05555;0.653471334;0.0334975447;1.044444;0.399999;0.000792;10;1.044444;1;1
31.260136;1.044444;0.666665;0.00160166667;0.638296548;0.00153351129;1.044924;1.055566;0.653461429;0.0337638764;1.044444;0.399999;0.000961;10;1.044444;1;1
31.276136;1.044444;0.666665;0.00175166667;0.638296548;0.00167712837;1.04497;1.055574;0.653456476;0.0339073023;1.044444;0.399999;0.001051;10;1.044444;1;1
31.290136;1.044444;0.666665;0.00188166667;0.638296548;0.00180159651;1.045008;1.055582;0.653451524;0.0340286212;1.044444;0.399999;0.001129;10;1.044444;1;1
31.315136;1.044444;0.666665;0.00210666667;0.638296548;0.00201702213;1.045076;1.055594;0.653444096;0.0342429634;1.044444;0.399999;0.001264;10;1.044444;1;1
31.446136;1.044444;0.666663333;0.00316833333;0.638294952;0.00303351193;1.045395;1.055655;0.653404758;0.0352482582;1.044444;0.399998;0.001901;10;1.044444;1;1
31.495136;1.044444;0.666663333;0.00351833333;0.638294952;0.00336861845;1.045499;1.055675;0.653393958;0.0355775531;1.044444;0.399998;0.002111;10;1.044444;1;1
31.500136;1.044444;0.666663333;0.00355166667;0.638294952;0.00340053336;1.04551;1.055677;0.65339272;0.0356106397;1.044444;0.399998;0.002131;10;1.044444;1;1
31.572136;1.044444;0.666663333;0.004015;0.638294952;0.00384415057;1.045649;1.055703;0.653376628;0.0360502275;1.044444;0.399998;0.002409;10;1.044444;1;1
31.699136;1.044444;0.666663333;0.00470666667;0.638294952;0.0045063849;1.045856;1.055742;0.653352492;0.0367040432;1.044444;0.399998;0.002824;10;1.044444;1;1
31.722136;1.044444;0.666663333;0.004815;0.638294952;0.00461010834;1.045888;1.055749;0.65334816;0.0368064126;1.044444;0.399998;0.002889;10;1.044444;1;1
31.733136;1.044444;0.666663333;0.004865;0.638294952;0.00465798071;1.045903;1.055751;0.653346922;0.0368537026;1.044444;0.399998;0.002919;10;1.044444;1;1
31.746136;1.044444;0.666663333;0.00492166667;0.638294952;0.00471223605;1.045921;1.055755;0.653344447;0.036907237;1.044444;0.399998;0.002953;10;1.044444;1;1
31.766136;1.044444;0.666663333;0.00500666667;0.638294952;0.00479361906;1.045946;1.05576;0.653341353;0.0369891516;1.044444;0.399998;0.003004;10;1.044444;1;1
31.832136;1.044444;0.666663333;0.00526333333;0.638294952;0.00503936385;1.046023;1.055774;0.653332689;0.0372317687;1.044444;0.399998;0.003158;10;1.044444;1;1
31.971136;1.044444;0.666663333;0.00567833333;0.638294952;0.00543670444;1.046147;1.055798;0.653317838;0.0376239899;1.044444;0.399998;0.003407;10;1.044444;1;1
31.981136;1.044444;0.666663333;0.00570166667;0.638294952;0.00545904488;1.046155;1.055799;0.653317219;0.0376460545;1.044444;0.399998;0.003421;10;1.044444;1;1
31.985136;1.044444;0.666663333;0.00571166667;0.638294952;0.00546861935;1.046157;1.0558;0.6533166;0.0376539117;1.044444;0.399998;0.003427;10;1.044444;1;1
32.110136;1.044444;0.666663333;0.00593666667;0.638294952;0.00568404497;1.046225;1.055812;0.653309175;0.0378681684;1.044444;0.399998;0.003562;10;1.044444;1;1
32.253136;1.044444;0.666665;0.006055;0.638296548;0.00579734289;1.046261;1.055819;0.653304844;0.0379799947;1.044444;0.399999;0.003633;10;1.044444;1;1
32.260136;1.044444;0.666665;0.00605666667;0.638296548;0.00579893864;1.046261;1.055819;0.653304844;0.0379831518;1.044444;0.399999;0.003634;10;1.044444;1;1
32.272136;1.044444;0.666665;0.00606;0.638296548;0.00580213013;1.046262;1.05582;0.653304225;0.0379862729;1.044444;0.399999;0.003636;10;1.044444;1;1
32.514136;1.044444;0.666665;0.00595333333;0.638296548;0.00570000243;1.04623;1.055813;0.653310135;0.0378839182;1.044444;0.399999;0.003572;10;1.044444;1;1
32.808136;1.044444;0.666665;0.005465;0.638296548;0.00523244904;1.046084;1.055786;0.653326842;0.0374223564;1.044444;0.399999;0.003279;10;1.044444;1;1
32.816136;1.044444;0.666665;0.00544833333;0.638296548;0.00521649158;1.046078;1.055785;0.653327461;0.0374050272;1.044444;0.399999;0.003269;10;1.044444;1;1
33.100136;1.044444;0.666666667;0.00473666667;0.638298144;0.00453510831;1.045865;1.055744;0.653352833;0.0367323897;1.044444;0.4;0.002842;10;1.044444;1;1
34.036136;1.044444;0.666666667;0.00208833333;0.638298144;0.00199946894;1.04507;1.055593;0.653446294;0.034225628;1.044444;0.4;0.001253;10;1.044444;1;1
34.370136;1.044444;0.666666667;0.00134166667;0.638298144;0.00128457501;1.044846;1.055551;0.653472294;0.0335180394;1.044444;0.4;0.000805;10;1.044444;1;1
34.655136;1.044444;0.666666667;0.000843333333;0.638298144;0.000807447152;1.044697;1.055522;0.653490248;0.03304684;1.044444;0.4;0.000506;10;1.044444;1;1
34.685136;1.044444;0.666666667;0.000798333333;0.638298144;0.000764362027;1.044684;1.05552;0.653491486;0.0330058486;1.044444;0.4;0.000479;10;1.044444;1;1
34.692136;1.044444;0.666666667;0.000788333333;0.638298144;0.000754787555;1.044681;1.055519;0.653492105;0.0329948269;1.044444;0.4;0.000473;10;1.044444;1;1
34.697136;1.044444;0.666666667;0.000781666667;0.638298144;0.000748404574;1.044678;1.055519;0.653492105;0.0329885109;1.044444;0.4;0.000469;10;1.044444;1;1
35.054136;1.044444;0.666666667;0.000363333333;0.638298144;0.000347872488;1.044553;1.055495;0.653506964;0.0325913434;1.044444;0.4;0.000218;10;1.044444;1;1
35.557989;1.044444;0.666666667;-6.66666667e-06;0.638298144;-6.38298144e-06;1.044442;1.055474;0.653519967;0.0322414384;1.044444;0.4;-4e-06;10;1.044444;1;1
35.565989;1.044444;0.666666667;-1.16666667e-05;0.638298144;-1.11702175e-05;1.04444;1.055474;0.653519967;0.0322382803;1.044444;0.4;-7e-06;10;1.044444;1;1
36.101989;1.044444;0.666666667;-0.000251666667;0.638298144;-0.000240957549;1.044368;1.05546;0.653528635;0.0320097398;1.044444;0.4;-0.000151;10;1.044444;1;1
36.652946;1.044444;0.666666667;-0.000368333333;0.638298144;-0.000352659725;1.044334;1.055454;0.65353235;0.0319009639;1.044444;0.4;-0.000221;10;1.044444;1;1
36.656946;1.044444;0.666666667;-0.000368333333;0.638298144;-0.000352659725;1.044334;1.055453;0.65353297;0.0319009942;1.044444;0.4;-0.000221;10;1.044444;1;1
36.661946;1.044444;0.666666667;-0.000368333333;0.638298144;-0.000352659725;1.044334;1.055453;0.65353297;0.0318994151;1.044444;0.4;-0.000221;10;1.044444;1;1
40.508218;1.044444;0.666666667;-6.16666667e-05;0.638298144;-5.90425783e-05;1.044425;1.055471;0.653521824;0.0321909997;1.044444;0.4;-3.7e-05;10;1.044444;1;1
42.735218;1.044444;0.666666667;6.66666667e-06;0.638298144;6.38298144e-06;1.044446;1.055475;0.653519348;0.0322556195;1.044444;0.4;4e-06;10;1.044444;1;1
42.918218;1.044444;0.666666667;8.33333333e-06;0.638298144;7.9787268e-06;1.044446;1.055475;0.653519348;0.0322556195;1.044444;0.4;5e-06;10;1.044444;1;1
43.125218;1.044444;0.666666667;8.33333333e-06;0.638298144;7.9787268e-06;1.044447;1.055475;0.653519348;0.0322571986;1.044444;0.4;5e-06;10;1.044444;1;1
100.000000;1.044444;0.666666667;-5e-06;0.638298144;-4.78723608e-06;1.044443;1.055474;0.653519967;0.0322445966;1.044444;0.4;-3e-06;10;1.044444;1;1
