time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_AVRSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000000;1.044e+00;-6.667e-01;2.167e-01;-6.383e-01;2.074e-01;1.050e+00;-6.191e-01;2.245e-01;1.044e+00;-4.000e-01;1.300e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
19.989997000;1.044e+00;-6.666e-01;2.167e-01;-6.383e-01;2.074e-01;1.050e+00;-6.191e-01;2.245e-01;1.044e+00;-4.000e-01;1.300e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
19.990004000;1.044e+00;-6.667e-01;2.167e-01;-6.383e-01;2.074e-01;1.050e+00;-6.191e-01;2.245e-01;1.044e+00;-4.000e-01;1.300e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
19.990028000;1.045e+00;-6.669e-01;2.167e-01;-6.383e-01;2.074e-01;1.050e+00;-6.191e-01;2.245e-01;1.045e+00;-4.001e-01;1.300e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
19.990060000;1.045e+00;-6.672e-01;2.168e-01;-6.383e-01;2.074e-01;1.050e+00;-6.191e-01;2.245e-01;1.045e+00;-4.003e-01;1.301e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
19.990124000;1.046e+00;-6.677e-01;2.170e-01;-6.383e-01;2.074e-01;1.051e+00;-6.191e-01;2.244e-01;1.046e+00;-4.006e-01;1.302e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
19.990252000;1.048e+00;-6.687e-01;2.173e-01;-6.383e-01;2.074e-01;1.053e+00;-6.192e-01;2.244e-01;1.048e+00;-4.012e-01;1.304e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
19.990753000;1.054e+00;-6.728e-01;2.186e-01;-6.383e-01;2.074e-01;1.059e+00;-6.192e-01;2.244e-01;1.054e+00;-4.037e-01;1.312e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
19.990757000;1.054e+00;-6.728e-01;2.187e-01;-6.383e-01;2.074e-01;1.059e+00;-6.192e-01;2.244e-01;1.054e+00;-4.037e-01;1.312e-01;1.000e+01;1.120e+00;5.002e+01;5.002e+01
19.991284000;1.061e+00;-6.771e-01;2.200e-01;-6.383e-01;2.074e-01;1.066e+00;-6.192e-01;2.242e-01;1.061e+00;-4.063e-01;1.320e-01;1.000e+01;1.120e+00;5.002e+01;5.002e+01
19.992052000;1.071e+00;-6.833e-01;2.217e-01;-6.382e-01;2.071e-01;1.076e+00;-6.191e-01;2.239e-01;1.071e+00;-4.100e-01;1.330e-01;1.000e+01;1.120e+00;5.002e+01;5.002e+01
19.992308000;1.074e+00;-6.853e-01;2.223e-01;-6.382e-01;2.070e-01;1.079e+00;-6.191e-01;2.237e-01;1.074e+00;-4.112e-01;1.334e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
19.993076000;1.084e+00;-6.915e-01;2.236e-01;-6.380e-01;2.064e-01;1.089e+00;-6.190e-01;2.230e-01;1.084e+00;-4.149e-01;1.342e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
19.993332000;1.087e+00;-6.935e-01;2.240e-01;-6.380e-01;2.061e-01;1.092e+00;-6.190e-01;2.227e-01;1.087e+00;-4.161e-01;1.344e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
19.994356000;1.100e+00;-7.015e-01;2.251e-01;-6.377e-01;2.046e-01;1.105e+00;-6.187e-01;2.212e-01;1.100e+00;-4.209e-01;1.351e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
19.994612000;1.103e+00;-7.035e-01;2.253e-01;-6.376e-01;2.042e-01;1.108e+00;-6.187e-01;2.207e-01;1.103e+00;-4.221e-01;1.352e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
19.995380000;1.113e+00;-7.094e-01;2.255e-01;-6.373e-01;2.025e-01;1.118e+00;-6.184e-01;2.190e-01;1.113e+00;-4.256e-01;1.353e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
19.995636000;1.116e+00;-7.113e-01;2.254e-01;-6.371e-01;2.019e-01;1.122e+00;-6.183e-01;2.183e-01;1.116e+00;-4.268e-01;1.353e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
19.995892000;1.120e+00;-7.133e-01;2.253e-01;-6.370e-01;2.012e-01;1.125e+00;-6.181e-01;2.176e-01;1.120e+00;-4.280e-01;1.352e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
19.996404000;1.126e+00;-7.171e-01;2.250e-01;-6.367e-01;1.997e-01;1.131e+00;-6.179e-01;2.161e-01;1.126e+00;-4.303e-01;1.350e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
19.997787000;1.144e+00;-7.272e-01;2.228e-01;-6.357e-01;1.948e-01;1.149e+00;-6.170e-01;2.110e-01;1.144e+00;-4.363e-01;1.337e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
19.998247000;1.150e+00;-7.304e-01;2.217e-01;-6.353e-01;1.928e-01;1.155e+00;-6.166e-01;2.090e-01;1.150e+00;-4.383e-01;1.330e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
19.998708000;1.156e+00;-7.337e-01;2.204e-01;-6.348e-01;1.907e-01;1.161e+00;-6.162e-01;2.068e-01;1.156e+00;-4.402e-01;1.323e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
19.999169000;1.162e+00;-7.369e-01;2.189e-01;-6.343e-01;1.885e-01;1.166e+00;-6.158e-01;2.045e-01;1.162e+00;-4.421e-01;1.314e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
19.999996000;1.172e+00;-7.424e-01;2.157e-01;-6.334e-01;1.841e-01;1.177e+00;-6.149e-01;2.000e-01;1.172e+00;-4.455e-01;1.294e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.000012000;1.172e+00;-7.426e-01;2.157e-01;-6.334e-01;1.840e-01;1.177e+00;-6.149e-01;1.999e-01;1.172e+00;-4.455e-01;1.294e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.001020000;1.185e+00;-7.491e-01;2.109e-01;-6.321e-01;1.779e-01;1.190e+00;-6.137e-01;1.937e-01;1.185e+00;-4.495e-01;1.265e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.002044000;1.198e+00;-7.556e-01;2.050e-01;-6.305e-01;1.710e-01;1.203e+00;-6.123e-01;1.867e-01;1.198e+00;-4.534e-01;1.230e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.002556000;1.205e+00;-7.587e-01;2.016e-01;-6.297e-01;1.674e-01;1.209e+00;-6.115e-01;1.830e-01;1.205e+00;-4.552e-01;1.210e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.003068000;1.211e+00;-7.618e-01;1.981e-01;-6.289e-01;1.635e-01;1.216e+00;-6.107e-01;1.790e-01;1.211e+00;-4.571e-01;1.188e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.004604000;1.231e+00;-7.707e-01;1.858e-01;-6.260e-01;1.509e-01;1.235e+00;-6.081e-01;1.663e-01;1.231e+00;-4.624e-01;1.115e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.005116000;1.238e+00;-7.735e-01;1.812e-01;-6.250e-01;1.464e-01;1.241e+00;-6.071e-01;1.617e-01;1.238e+00;-4.641e-01;1.087e-01;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.006835000;1.260e+00;-7.825e-01;1.640e-01;-6.212e-01;1.302e-01;1.263e+00;-6.036e-01;1.453e-01;1.260e+00;-4.695e-01;9.842e-02;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.007349000;1.266e+00;-7.850e-01;1.582e-01;-6.200e-01;1.250e-01;1.269e+00;-6.025e-01;1.400e-01;1.266e+00;-4.710e-01;9.495e-02;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.007680000;1.270e+00;-7.866e-01;1.543e-01;-6.192e-01;1.215e-01;1.273e+00;-6.017e-01;1.364e-01;1.270e+00;-4.720e-01;9.258e-02;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.008340000;1.279e+00;-7.898e-01;1.459e-01;-6.176e-01;1.141e-01;1.282e+00;-6.002e-01;1.290e-01;1.279e+00;-4.739e-01;8.755e-02;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.008670000;1.283e+00;-7.913e-01;1.415e-01;-6.167e-01;1.103e-01;1.286e+00;-5.994e-01;1.251e-01;1.283e+00;-4.748e-01;8.487e-02;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.009001000;1.287e+00;-7.928e-01;1.368e-01;-6.159e-01;1.063e-01;1.290e+00;-5.986e-01;1.211e-01;1.287e+00;-4.757e-01;8.210e-02;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.009992000;1.300e+00;-7.971e-01;1.219e-01;-6.132e-01;9.377e-02;1.302e+00;-5.961e-01;1.085e-01;1.300e+00;-4.783e-01;7.314e-02;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.010004000;1.300e+00;-7.972e-01;1.217e-01;-6.132e-01;9.361e-02;1.302e+00;-5.961e-01;1.083e-01;1.300e+00;-4.783e-01;7.301e-02;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.010012000;1.300e+00;-7.971e-01;1.216e-01;-6.132e-01;9.350e-02;1.302e+00;-5.960e-01;1.082e-01;1.300e+00;-4.783e-01;7.293e-02;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.010028000;1.300e+00;-7.971e-01;1.213e-01;-6.131e-01;9.329e-02;1.302e+00;-5.960e-01;1.080e-01;1.300e+00;-4.782e-01;7.277e-02;1.000e+01;1.120e+00;5.003e+01;5.003e+01
20.010060000;1.300e+00;-7.970e-01;1.207e-01;-6.130e-01;9.287e-02;1.302e+00;-5.959e-01;1.075e-01;1.300e+00;-4.782e-01;7.244e-02;1.000e+01;1.120e+00;5.002e+01;5.002e+01
20.010124000;1.300e+00;-7.967e-01;1.196e-01;-6.129e-01;9.203e-02;1.302e+00;-5.958e-01;1.067e-01;1.300e+00;-4.780e-01;7.178e-02;1.000e+01;1.120e+00;5.002e+01;5.002e+01
20.010380000;1.300e+00;-7.958e-01;1.152e-01;-6.122e-01;8.860e-02;1.302e+00;-5.951e-01;1.033e-01;1.300e+00;-4.775e-01;6.911e-02;1.000e+01;1.120e+00;5.002e+01;5.002e+01
20.010764000;1.300e+00;-7.944e-01;1.083e-01;-6.111e-01;8.334e-02;1.302e+00;-5.941e-01;9.798e-02;1.300e+00;-4.766e-01;6.501e-02;1.000e+01;1.120e+00;5.002e+01;5.002e+01
20.010892000;1.300e+00;-7.939e-01;1.060e-01;-6.107e-01;8.156e-02;1.302e+00;-5.937e-01;9.619e-02;1.300e+00;-4.764e-01;6.362e-02;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.012530000;1.300e+00;-7.878e-01;7.507e-02;-6.060e-01;5.775e-02;1.302e+00;-5.892e-01;7.227e-02;1.300e+00;-4.727e-01;4.504e-02;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.012761000;1.300e+00;-7.869e-01;7.056e-02;-6.053e-01;5.427e-02;1.301e+00;-5.886e-01;6.878e-02;1.300e+00;-4.721e-01;4.233e-02;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.015065000;1.300e+00;-7.779e-01;2.395e-02;-5.984e-01;1.842e-02;1.301e+00;-5.821e-01;3.278e-02;1.300e+00;-4.667e-01;1.437e-02;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.015295000;1.300e+00;-7.770e-01;1.919e-02;-5.977e-01;1.476e-02;1.300e+00;-5.815e-01;2.910e-02;1.300e+00;-4.662e-01;1.151e-02;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.015756000;1.300e+00;-7.752e-01;9.645e-03;-5.963e-01;7.419e-03;1.300e+00;-5.802e-01;2.173e-02;1.300e+00;-4.651e-01;5.787e-03;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.017599000;1.300e+00;-7.681e-01;-2.868e-02;-5.908e-01;-2.206e-02;1.300e+00;-5.750e-01;-7.868e-03;1.300e+00;-4.608e-01;-1.721e-02;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.017830000;1.300e+00;-7.672e-01;-3.347e-02;-5.902e-01;-2.574e-02;1.299e+00;-5.744e-01;-1.156e-02;1.300e+00;-4.603e-01;-2.008e-02;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.019212000;1.300e+00;-7.620e-01;-6.202e-02;-5.861e-01;-4.771e-02;1.299e+00;-5.706e-01;-3.362e-02;1.300e+00;-4.572e-01;-3.721e-02;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.019673000;1.300e+00;-7.603e-01;-7.146e-02;-5.848e-01;-5.497e-02;1.299e+00;-5.693e-01;-4.090e-02;1.300e+00;-4.562e-01;-4.288e-02;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.020364000;1.300e+00;-7.577e-01;-8.551e-02;-5.829e-01;-6.578e-02;1.299e+00;-5.675e-01;-5.175e-02;1.300e+00;-4.546e-01;-5.131e-02;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.020594000;1.300e+00;-7.569e-01;-9.017e-02;-5.822e-01;-6.936e-02;1.298e+00;-5.669e-01;-5.535e-02;1.300e+00;-4.541e-01;-5.410e-02;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.021055000;1.300e+00;-7.552e-01;-9.942e-02;-5.809e-01;-7.648e-02;1.298e+00;-5.657e-01;-6.249e-02;1.300e+00;-4.531e-01;-5.965e-02;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.021286000;1.300e+00;-7.544e-01;-1.040e-01;-5.803e-01;-8.002e-02;1.298e+00;-5.651e-01;-6.604e-02;1.300e+00;-4.526e-01;-6.241e-02;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.022668000;1.300e+00;-7.496e-01;-1.312e-01;-5.766e-01;-1.009e-01;1.298e+00;-5.616e-01;-8.703e-02;1.300e+00;-4.497e-01;-7.872e-02;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.023129000;1.300e+00;-7.480e-01;-1.401e-01;-5.754e-01;-1.078e-01;1.297e+00;-5.604e-01;-9.390e-02;1.300e+00;-4.488e-01;-8.406e-02;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.024788000;1.300e+00;-7.425e-01;-1.713e-01;-5.711e-01;-1.318e-01;1.297e+00;-5.564e-01;-1.180e-01;1.300e+00;-4.455e-01;-1.028e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.025617000;1.300e+00;-7.398e-01;-1.864e-01;-5.691e-01;-1.434e-01;1.297e+00;-5.545e-01;-1.297e-01;1.300e+00;-4.439e-01;-1.119e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.026032000;1.300e+00;-7.385e-01;-1.939e-01;-5.681e-01;-1.491e-01;1.296e+00;-5.536e-01;-1.354e-01;1.300e+00;-4.431e-01;-1.163e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.026861000;1.300e+00;-7.360e-01;-2.084e-01;-5.662e-01;-1.603e-01;1.296e+00;-5.517e-01;-1.467e-01;1.300e+00;-4.416e-01;-1.251e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.027276000;1.300e+00;-7.348e-01;-2.156e-01;-5.652e-01;-1.658e-01;1.296e+00;-5.508e-01;-1.522e-01;1.300e+00;-4.409e-01;-1.294e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.027691000;1.300e+00;-7.335e-01;-2.227e-01;-5.643e-01;-1.713e-01;1.296e+00;-5.499e-01;-1.576e-01;1.300e+00;-4.401e-01;-1.336e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.028105000;1.300e+00;-7.323e-01;-2.296e-01;-5.633e-01;-1.767e-01;1.296e+00;-5.491e-01;-1.630e-01;1.300e+00;-4.394e-01;-1.378e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.028935000;1.300e+00;-7.300e-01;-2.433e-01;-5.615e-01;-1.872e-01;1.296e+00;-5.474e-01;-1.736e-01;1.300e+00;-4.380e-01;-1.460e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.029350000;1.300e+00;-7.288e-01;-2.500e-01;-5.606e-01;-1.923e-01;1.295e+00;-5.465e-01;-1.788e-01;1.300e+00;-4.373e-01;-1.500e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.030179000;1.300e+00;-7.265e-01;-2.631e-01;-5.589e-01;-2.024e-01;1.295e+00;-5.449e-01;-1.889e-01;1.300e+00;-4.359e-01;-1.579e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.030594000;1.300e+00;-7.254e-01;-2.695e-01;-5.580e-01;-2.073e-01;1.295e+00;-5.441e-01;-1.938e-01;1.300e+00;-4.353e-01;-1.617e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.031423000;1.300e+00;-7.233e-01;-2.821e-01;-5.564e-01;-2.170e-01;1.295e+00;-5.425e-01;-2.035e-01;1.300e+00;-4.340e-01;-1.693e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.032253000;1.300e+00;-7.212e-01;-2.943e-01;-5.548e-01;-2.264e-01;1.295e+00;-5.410e-01;-2.129e-01;1.300e+00;-4.327e-01;-1.766e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.032667000;1.300e+00;-7.202e-01;-3.002e-01;-5.540e-01;-2.309e-01;1.294e+00;-5.403e-01;-2.175e-01;1.300e+00;-4.321e-01;-1.801e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.033912000;1.300e+00;-7.172e-01;-3.175e-01;-5.517e-01;-2.442e-01;1.294e+00;-5.381e-01;-2.308e-01;1.300e+00;-4.303e-01;-1.905e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.034326000;1.300e+00;-7.163e-01;-3.231e-01;-5.510e-01;-2.485e-01;1.294e+00;-5.374e-01;-2.351e-01;1.300e+00;-4.298e-01;-1.938e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.035156000;1.300e+00;-7.144e-01;-3.340e-01;-5.496e-01;-2.569e-01;1.294e+00;-5.361e-01;-2.435e-01;1.300e+00;-4.287e-01;-2.004e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.035570000;1.300e+00;-7.135e-01;-3.393e-01;-5.489e-01;-2.610e-01;1.294e+00;-5.354e-01;-2.476e-01;1.300e+00;-4.281e-01;-2.036e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.036400000;1.300e+00;-7.118e-01;-3.496e-01;-5.475e-01;-2.689e-01;1.294e+00;-5.342e-01;-2.556e-01;1.300e+00;-4.271e-01;-2.098e-01;1.000e+01;1.120e+00;5.001e+01;5.001e+01
20.036815000;1.300e+00;-7.109e-01;-3.546e-01;-5.469e-01;-2.728e-01;1.293e+00;-5.335e-01;-2.595e-01;1.300e+00;-4.266e-01;-2.128e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.037229000;1.300e+00;-7.101e-01;-3.596e-01;-5.462e-01;-2.766e-01;1.293e+00;-5.329e-01;-2.633e-01;1.300e+00;-4.261e-01;-2.158e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.038059000;1.300e+00;-7.085e-01;-3.693e-01;-5.450e-01;-2.840e-01;1.293e+00;-5.317e-01;-2.708e-01;1.300e+00;-4.251e-01;-2.216e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.038473000;1.300e+00;-7.077e-01;-3.740e-01;-5.444e-01;-2.877e-01;1.293e+00;-5.312e-01;-2.744e-01;1.300e+00;-4.246e-01;-2.244e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.038888000;1.300e+00;-7.069e-01;-3.786e-01;-5.438e-01;-2.912e-01;1.293e+00;-5.306e-01;-2.780e-01;1.300e+00;-4.241e-01;-2.271e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.040004000;1.300e+00;-7.049e-01;-3.906e-01;-5.422e-01;-3.005e-01;1.293e+00;-5.291e-01;-2.873e-01;1.300e+00;-4.229e-01;-2.344e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.040028000;1.300e+00;-7.048e-01;-3.908e-01;-5.422e-01;-3.006e-01;1.293e+00;-5.291e-01;-2.875e-01;1.300e+00;-4.229e-01;-2.345e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.040060000;1.300e+00;-7.047e-01;-3.911e-01;-5.421e-01;-3.009e-01;1.293e+00;-5.290e-01;-2.877e-01;1.300e+00;-4.228e-01;-2.347e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.040124000;1.300e+00;-7.045e-01;-3.918e-01;-5.420e-01;-3.014e-01;1.292e+00;-5.290e-01;-2.882e-01;1.300e+00;-4.227e-01;-2.351e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.040764000;1.298e+00;-7.025e-01;-3.979e-01;-5.412e-01;-3.065e-01;1.291e+00;-5.281e-01;-2.933e-01;1.298e+00;-4.215e-01;-2.387e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.041020000;1.297e+00;-7.017e-01;-4.002e-01;-5.408e-01;-3.085e-01;1.290e+00;-5.278e-01;-2.953e-01;1.297e+00;-4.210e-01;-2.401e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.041788000;1.296e+00;-6.994e-01;-4.072e-01;-5.399e-01;-3.143e-01;1.288e+00;-5.269e-01;-3.011e-01;1.296e+00;-4.196e-01;-2.443e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.043222000;1.292e+00;-6.952e-01;-4.193e-01;-5.381e-01;-3.245e-01;1.284e+00;-5.253e-01;-3.114e-01;1.292e+00;-4.171e-01;-2.516e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.044604000;1.288e+00;-6.914e-01;-4.298e-01;-5.366e-01;-3.336e-01;1.280e+00;-5.238e-01;-3.204e-01;1.288e+00;-4.148e-01;-2.579e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.045065000;1.287e+00;-6.901e-01;-4.331e-01;-5.361e-01;-3.364e-01;1.279e+00;-5.234e-01;-3.233e-01;1.287e+00;-4.141e-01;-2.598e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.046447000;1.284e+00;-6.865e-01;-4.421e-01;-5.347e-01;-3.444e-01;1.276e+00;-5.221e-01;-3.313e-01;1.284e+00;-4.119e-01;-2.653e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.047369000;1.282e+00;-6.842e-01;-4.476e-01;-5.339e-01;-3.492e-01;1.273e+00;-5.213e-01;-3.361e-01;1.282e+00;-4.105e-01;-2.685e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.047830000;1.280e+00;-6.831e-01;-4.501e-01;-5.335e-01;-3.515e-01;1.272e+00;-5.209e-01;-3.384e-01;1.280e+00;-4.099e-01;-2.701e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.048290000;1.279e+00;-6.820e-01;-4.525e-01;-5.331e-01;-3.537e-01;1.271e+00;-5.206e-01;-3.406e-01;1.279e+00;-4.092e-01;-2.715e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.048751000;1.278e+00;-6.809e-01;-4.548e-01;-5.328e-01;-3.558e-01;1.270e+00;-5.202e-01;-3.427e-01;1.278e+00;-4.086e-01;-2.729e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.049996000;1.275e+00;-6.781e-01;-4.603e-01;-5.318e-01;-3.611e-01;1.266e+00;-5.193e-01;-3.480e-01;1.275e+00;-4.069e-01;-2.762e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.049997000;1.275e+00;-6.781e-01;-4.604e-01;-5.318e-01;-3.611e-01;1.266e+00;-5.193e-01;-3.480e-01;1.275e+00;-4.068e-01;-2.762e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.050060000;1.275e+00;-6.779e-01;-4.606e-01;-5.318e-01;-3.613e-01;1.266e+00;-5.193e-01;-3.482e-01;1.275e+00;-4.068e-01;-2.764e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.051020000;1.272e+00;-6.759e-01;-4.643e-01;-5.311e-01;-3.649e-01;1.264e+00;-5.187e-01;-3.518e-01;1.272e+00;-4.055e-01;-2.786e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.052044000;1.270e+00;-6.737e-01;-4.676e-01;-5.305e-01;-3.682e-01;1.261e+00;-5.181e-01;-3.551e-01;1.270e+00;-4.042e-01;-2.806e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.052556000;1.269e+00;-6.727e-01;-4.691e-01;-5.302e-01;-3.698e-01;1.260e+00;-5.178e-01;-3.567e-01;1.269e+00;-4.036e-01;-2.815e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.053580000;1.266e+00;-6.707e-01;-4.716e-01;-5.297e-01;-3.725e-01;1.257e+00;-5.174e-01;-3.594e-01;1.266e+00;-4.024e-01;-2.830e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.054092000;1.265e+00;-6.697e-01;-4.727e-01;-5.295e-01;-3.737e-01;1.256e+00;-5.171e-01;-3.606e-01;1.265e+00;-4.018e-01;-2.836e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.054604000;1.263e+00;-6.687e-01;-4.736e-01;-5.293e-01;-3.748e-01;1.254e+00;-5.169e-01;-3.617e-01;1.263e+00;-4.012e-01;-2.841e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.057164000;1.257e+00;-6.643e-01;-4.763e-01;-5.284e-01;-3.789e-01;1.248e+00;-5.161e-01;-3.658e-01;1.257e+00;-3.986e-01;-2.858e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.057676000;1.256e+00;-6.634e-01;-4.764e-01;-5.283e-01;-3.794e-01;1.247e+00;-5.160e-01;-3.663e-01;1.256e+00;-3.981e-01;-2.859e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.059212000;1.252e+00;-6.610e-01;-4.762e-01;-5.280e-01;-3.804e-01;1.243e+00;-5.157e-01;-3.673e-01;1.252e+00;-3.966e-01;-2.857e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.059996000;1.250e+00;-6.600e-01;-4.758e-01;-5.279e-01;-3.806e-01;1.241e+00;-5.156e-01;-3.675e-01;1.250e+00;-3.960e-01;-2.855e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.059996000;1.250e+00;-6.599e-01;-4.757e-01;-5.279e-01;-3.806e-01;1.241e+00;-5.156e-01;-3.675e-01;1.250e+00;-3.959e-01;-2.854e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.060028000;1.250e+00;-6.598e-01;-4.758e-01;-5.279e-01;-3.806e-01;1.241e+00;-5.156e-01;-3.675e-01;1.250e+00;-3.959e-01;-2.855e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.060508000;1.250e+00;-6.598e-01;-4.758e-01;-5.278e-01;-3.806e-01;1.241e+00;-5.156e-01;-3.675e-01;1.250e+00;-3.959e-01;-2.855e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.061276000;1.250e+00;-6.597e-01;-4.756e-01;-5.278e-01;-3.805e-01;1.241e+00;-5.155e-01;-3.674e-01;1.250e+00;-3.958e-01;-2.854e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.064041000;1.250e+00;-6.597e-01;-4.737e-01;-5.278e-01;-3.789e-01;1.241e+00;-5.155e-01;-3.658e-01;1.250e+00;-3.958e-01;-2.842e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.064502000;1.250e+00;-6.598e-01;-4.732e-01;-5.278e-01;-3.785e-01;1.241e+00;-5.155e-01;-3.654e-01;1.250e+00;-3.959e-01;-2.839e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.064962000;1.250e+00;-6.598e-01;-4.726e-01;-5.278e-01;-3.781e-01;1.241e+00;-5.156e-01;-3.650e-01;1.250e+00;-3.959e-01;-2.836e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.066345000;1.250e+00;-6.600e-01;-4.707e-01;-5.280e-01;-3.766e-01;1.241e+00;-5.157e-01;-3.635e-01;1.250e+00;-3.960e-01;-2.824e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.068188000;1.250e+00;-6.602e-01;-4.678e-01;-5.282e-01;-3.743e-01;1.241e+00;-5.159e-01;-3.611e-01;1.250e+00;-3.961e-01;-2.807e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.069570000;1.250e+00;-6.605e-01;-4.655e-01;-5.284e-01;-3.724e-01;1.241e+00;-5.160e-01;-3.592e-01;1.250e+00;-3.963e-01;-2.793e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.071414000;1.250e+00;-6.608e-01;-4.621e-01;-5.286e-01;-3.697e-01;1.241e+00;-5.163e-01;-3.566e-01;1.250e+00;-3.965e-01;-2.773e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.079984000;1.250e+00;-6.626e-01;-4.464e-01;-5.300e-01;-3.571e-01;1.241e+00;-5.176e-01;-3.440e-01;1.250e+00;-3.975e-01;-2.678e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.083302000;1.250e+00;-6.632e-01;-4.410e-01;-5.305e-01;-3.528e-01;1.241e+00;-5.180e-01;-3.396e-01;1.250e+00;-3.979e-01;-2.646e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.084132000;1.250e+00;-6.633e-01;-4.397e-01;-5.307e-01;-3.517e-01;1.242e+00;-5.181e-01;-3.386e-01;1.250e+00;-3.980e-01;-2.638e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.084961000;1.250e+00;-6.635e-01;-4.384e-01;-5.308e-01;-3.507e-01;1.242e+00;-5.182e-01;-3.376e-01;1.250e+00;-3.981e-01;-2.631e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.085791000;1.250e+00;-6.636e-01;-4.372e-01;-5.309e-01;-3.498e-01;1.242e+00;-5.183e-01;-3.366e-01;1.250e+00;-3.982e-01;-2.623e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.087449000;1.250e+00;-6.639e-01;-4.349e-01;-5.311e-01;-3.479e-01;1.242e+00;-5.185e-01;-3.348e-01;1.250e+00;-3.983e-01;-2.609e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.089108000;1.250e+00;-6.641e-01;-4.328e-01;-5.313e-01;-3.462e-01;1.242e+00;-5.187e-01;-3.330e-01;1.250e+00;-3.985e-01;-2.596e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.090767000;1.250e+00;-6.643e-01;-4.307e-01;-5.315e-01;-3.446e-01;1.242e+00;-5.189e-01;-3.314e-01;1.250e+00;-3.986e-01;-2.584e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.091597000;1.250e+00;-6.644e-01;-4.298e-01;-5.315e-01;-3.438e-01;1.242e+00;-5.189e-01;-3.306e-01;1.250e+00;-3.987e-01;-2.579e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.096573000;1.250e+00;-6.650e-01;-4.247e-01;-5.320e-01;-3.398e-01;1.242e+00;-5.193e-01;-3.266e-01;1.250e+00;-3.990e-01;-2.548e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.100720000;1.250e+00;-6.653e-01;-4.214e-01;-5.322e-01;-3.371e-01;1.242e+00;-5.196e-01;-3.239e-01;1.250e+00;-3.992e-01;-2.528e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.101550000;1.250e+00;-6.653e-01;-4.208e-01;-5.323e-01;-3.367e-01;1.242e+00;-5.196e-01;-3.234e-01;1.250e+00;-3.992e-01;-2.525e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.102379000;1.250e+00;-6.654e-01;-4.203e-01;-5.323e-01;-3.362e-01;1.242e+00;-5.196e-01;-3.230e-01;1.250e+00;-3.992e-01;-2.522e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.103209000;1.250e+00;-6.654e-01;-4.197e-01;-5.324e-01;-3.358e-01;1.242e+00;-5.197e-01;-3.226e-01;1.250e+00;-3.993e-01;-2.518e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.105697000;1.250e+00;-6.656e-01;-4.183e-01;-5.325e-01;-3.346e-01;1.242e+00;-5.198e-01;-3.214e-01;1.250e+00;-3.993e-01;-2.510e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.111503000;1.250e+00;-6.658e-01;-4.156e-01;-5.326e-01;-3.325e-01;1.242e+00;-5.199e-01;-3.193e-01;1.250e+00;-3.995e-01;-2.494e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.114162000;1.250e+00;-6.658e-01;-4.147e-01;-5.327e-01;-3.318e-01;1.242e+00;-5.199e-01;-3.186e-01;1.250e+00;-3.995e-01;-2.488e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.115162000;1.250e+00;-6.658e-01;-4.144e-01;-5.327e-01;-3.315e-01;1.242e+00;-5.200e-01;-3.183e-01;1.250e+00;-3.995e-01;-2.487e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.117162000;1.250e+00;-6.659e-01;-4.139e-01;-5.327e-01;-3.311e-01;1.242e+00;-5.200e-01;-3.179e-01;1.250e+00;-3.995e-01;-2.483e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.123162000;1.250e+00;-6.659e-01;-4.127e-01;-5.327e-01;-3.302e-01;1.242e+00;-5.200e-01;-3.169e-01;1.250e+00;-3.995e-01;-2.476e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.124162000;1.250e+00;-6.659e-01;-4.126e-01;-5.327e-01;-3.300e-01;1.242e+00;-5.200e-01;-3.168e-01;1.250e+00;-3.995e-01;-2.475e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.125162000;1.250e+00;-6.659e-01;-4.124e-01;-5.327e-01;-3.299e-01;1.242e+00;-5.200e-01;-3.167e-01;1.250e+00;-3.995e-01;-2.475e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.133162000;1.250e+00;-6.658e-01;-4.118e-01;-5.326e-01;-3.294e-01;1.242e+00;-5.199e-01;-3.162e-01;1.250e+00;-3.995e-01;-2.471e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.134162000;1.250e+00;-6.657e-01;-4.118e-01;-5.326e-01;-3.294e-01;1.242e+00;-5.199e-01;-3.162e-01;1.250e+00;-3.994e-01;-2.471e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.137162000;1.250e+00;-6.657e-01;-4.117e-01;-5.326e-01;-3.294e-01;1.242e+00;-5.198e-01;-3.162e-01;1.250e+00;-3.994e-01;-2.470e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.139162000;1.250e+00;-6.657e-01;-4.117e-01;-5.325e-01;-3.294e-01;1.242e+00;-5.198e-01;-3.162e-01;1.250e+00;-3.994e-01;-2.470e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.155162000;1.250e+00;-6.653e-01;-4.124e-01;-5.322e-01;-3.299e-01;1.242e+00;-5.195e-01;-3.167e-01;1.250e+00;-3.992e-01;-2.474e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.157162000;1.250e+00;-6.652e-01;-4.126e-01;-5.322e-01;-3.300e-01;1.242e+00;-5.194e-01;-3.168e-01;1.250e+00;-3.991e-01;-2.475e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.158162000;1.250e+00;-6.652e-01;-4.126e-01;-5.322e-01;-3.301e-01;1.242e+00;-5.194e-01;-3.169e-01;1.250e+00;-3.991e-01;-2.476e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.185162000;1.250e+00;-6.645e-01;-4.152e-01;-5.316e-01;-3.322e-01;1.242e+00;-5.189e-01;-3.190e-01;1.250e+00;-3.987e-01;-2.491e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.189162000;1.250e+00;-6.645e-01;-4.157e-01;-5.316e-01;-3.325e-01;1.242e+00;-5.188e-01;-3.194e-01;1.250e+00;-3.987e-01;-2.494e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.190162000;1.250e+00;-6.644e-01;-4.158e-01;-5.315e-01;-3.326e-01;1.242e+00;-5.188e-01;-3.194e-01;1.250e+00;-3.987e-01;-2.495e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.191162000;1.250e+00;-6.644e-01;-4.159e-01;-5.315e-01;-3.327e-01;1.242e+00;-5.188e-01;-3.195e-01;1.250e+00;-3.986e-01;-2.495e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.232162000;1.250e+00;-6.637e-01;-4.205e-01;-5.310e-01;-3.364e-01;1.242e+00;-5.183e-01;-3.233e-01;1.250e+00;-3.982e-01;-2.523e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.237162000;1.250e+00;-6.637e-01;-4.211e-01;-5.309e-01;-3.369e-01;1.242e+00;-5.183e-01;-3.237e-01;1.250e+00;-3.982e-01;-2.527e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.240162000;1.250e+00;-6.637e-01;-4.215e-01;-5.309e-01;-3.372e-01;1.242e+00;-5.182e-01;-3.240e-01;1.250e+00;-3.982e-01;-2.529e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.266162000;1.250e+00;-6.634e-01;-4.245e-01;-5.308e-01;-3.396e-01;1.242e+00;-5.181e-01;-3.264e-01;1.250e+00;-3.981e-01;-2.547e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.269162000;1.250e+00;-6.634e-01;-4.248e-01;-5.307e-01;-3.399e-01;1.242e+00;-5.181e-01;-3.267e-01;1.250e+00;-3.981e-01;-2.549e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.274162000;1.250e+00;-6.634e-01;-4.254e-01;-5.307e-01;-3.403e-01;1.242e+00;-5.181e-01;-3.271e-01;1.250e+00;-3.980e-01;-2.552e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.329803000;1.250e+00;-6.634e-01;-4.318e-01;-5.307e-01;-3.455e-01;1.242e+00;-5.181e-01;-3.323e-01;1.250e+00;-3.980e-01;-2.591e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.331803000;1.250e+00;-6.634e-01;-4.321e-01;-5.307e-01;-3.456e-01;1.242e+00;-5.181e-01;-3.325e-01;1.250e+00;-3.981e-01;-2.592e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.335803000;1.250e+00;-6.634e-01;-4.325e-01;-5.307e-01;-3.460e-01;1.242e+00;-5.182e-01;-3.328e-01;1.250e+00;-3.981e-01;-2.595e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.338803000;1.250e+00;-6.634e-01;-4.329e-01;-5.308e-01;-3.463e-01;1.242e+00;-5.182e-01;-3.331e-01;1.250e+00;-3.981e-01;-2.597e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.404803000;1.250e+00;-6.639e-01;-4.405e-01;-5.311e-01;-3.524e-01;1.242e+00;-5.186e-01;-3.392e-01;1.250e+00;-3.984e-01;-2.643e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.405803000;1.250e+00;-6.639e-01;-4.406e-01;-5.312e-01;-3.525e-01;1.241e+00;-5.186e-01;-3.393e-01;1.250e+00;-3.984e-01;-2.644e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.428803000;1.250e+00;-6.642e-01;-4.433e-01;-5.313e-01;-3.546e-01;1.241e+00;-5.188e-01;-3.414e-01;1.250e+00;-3.985e-01;-2.660e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.429803000;1.250e+00;-6.642e-01;-4.434e-01;-5.313e-01;-3.547e-01;1.241e+00;-5.189e-01;-3.415e-01;1.250e+00;-3.985e-01;-2.660e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.435803000;1.250e+00;-6.642e-01;-4.441e-01;-5.314e-01;-3.553e-01;1.241e+00;-5.189e-01;-3.421e-01;1.250e+00;-3.985e-01;-2.664e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.607803000;1.250e+00;-6.663e-01;-4.639e-01;-5.331e-01;-3.711e-01;1.241e+00;-5.207e-01;-3.579e-01;1.250e+00;-3.998e-01;-2.784e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.616803000;1.250e+00;-6.664e-01;-4.650e-01;-5.331e-01;-3.720e-01;1.241e+00;-5.208e-01;-3.588e-01;1.250e+00;-3.999e-01;-2.790e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.618803000;1.250e+00;-6.664e-01;-4.652e-01;-5.332e-01;-3.722e-01;1.241e+00;-5.209e-01;-3.589e-01;1.250e+00;-3.999e-01;-2.791e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.745803000;1.250e+00;-6.678e-01;-4.798e-01;-5.342e-01;-3.839e-01;1.241e+00;-5.220e-01;-3.706e-01;1.250e+00;-4.007e-01;-2.879e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.752803000;1.250e+00;-6.678e-01;-4.806e-01;-5.343e-01;-3.845e-01;1.241e+00;-5.221e-01;-3.713e-01;1.250e+00;-4.007e-01;-2.884e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.761803000;1.250e+00;-6.679e-01;-4.817e-01;-5.343e-01;-3.853e-01;1.241e+00;-5.222e-01;-3.721e-01;1.250e+00;-4.007e-01;-2.890e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.848803000;1.250e+00;-6.685e-01;-4.916e-01;-5.348e-01;-3.933e-01;1.241e+00;-5.228e-01;-3.801e-01;1.250e+00;-4.011e-01;-2.950e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.849803000;1.250e+00;-6.686e-01;-4.918e-01;-5.348e-01;-3.934e-01;1.240e+00;-5.228e-01;-3.801e-01;1.250e+00;-4.011e-01;-2.951e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.881803000;1.250e+00;-6.688e-01;-4.954e-01;-5.350e-01;-3.963e-01;1.240e+00;-5.230e-01;-3.831e-01;1.250e+00;-4.013e-01;-2.973e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.892803000;1.250e+00;-6.688e-01;-4.967e-01;-5.351e-01;-3.974e-01;1.240e+00;-5.230e-01;-3.841e-01;1.250e+00;-4.013e-01;-2.980e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
20.898803000;1.250e+00;-6.689e-01;-4.974e-01;-5.351e-01;-3.979e-01;1.240e+00;-5.231e-01;-3.846e-01;1.250e+00;-4.013e-01;-2.984e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
21.029803000;1.250e+00;-6.694e-01;-5.124e-01;-5.355e-01;-4.099e-01;1.240e+00;-5.236e-01;-3.966e-01;1.250e+00;-4.017e-01;-3.074e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
21.035803000;1.250e+00;-6.694e-01;-5.131e-01;-5.356e-01;-4.104e-01;1.240e+00;-5.237e-01;-3.972e-01;1.250e+00;-4.017e-01;-3.078e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
21.039803000;1.250e+00;-6.695e-01;-5.135e-01;-5.356e-01;-4.108e-01;1.240e+00;-5.237e-01;-3.975e-01;1.250e+00;-4.017e-01;-3.081e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
21.064803000;1.250e+00;-6.695e-01;-5.164e-01;-5.356e-01;-4.131e-01;1.240e+00;-5.238e-01;-3.998e-01;1.250e+00;-4.017e-01;-3.098e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
21.296803000;1.250e+00;-6.699e-01;-5.428e-01;-5.359e-01;-4.343e-01;1.240e+00;-5.243e-01;-4.210e-01;1.250e+00;-4.019e-01;-3.257e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
21.297803000;1.250e+00;-6.699e-01;-5.429e-01;-5.359e-01;-4.344e-01;1.239e+00;-5.243e-01;-4.211e-01;1.250e+00;-4.019e-01;-3.258e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
21.309803000;1.250e+00;-6.699e-01;-5.443e-01;-5.359e-01;-4.354e-01;1.239e+00;-5.243e-01;-4.222e-01;1.250e+00;-4.020e-01;-3.266e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
21.339803000;1.250e+00;-6.699e-01;-5.477e-01;-5.360e-01;-4.382e-01;1.239e+00;-5.243e-01;-4.249e-01;1.250e+00;-4.020e-01;-3.286e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
21.360803000;1.250e+00;-6.700e-01;-5.501e-01;-5.360e-01;-4.401e-01;1.239e+00;-5.244e-01;-4.268e-01;1.250e+00;-4.020e-01;-3.301e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
21.428803000;1.250e+00;-6.700e-01;-5.578e-01;-5.360e-01;-4.463e-01;1.239e+00;-5.245e-01;-4.330e-01;1.250e+00;-4.020e-01;-3.347e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
21.747803000;1.250e+00;-6.700e-01;-5.940e-01;-5.360e-01;-4.752e-01;1.239e+00;-5.248e-01;-4.619e-01;1.250e+00;-4.020e-01;-3.564e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
21.748803000;1.250e+00;-6.700e-01;-5.941e-01;-5.360e-01;-4.753e-01;1.238e+00;-5.248e-01;-4.620e-01;1.250e+00;-4.020e-01;-3.564e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.201803000;1.250e+00;-6.700e-01;-6.451e-01;-5.360e-01;-5.160e-01;1.238e+00;-5.252e-01;-5.028e-01;1.250e+00;-4.020e-01;-3.870e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.202803000;1.250e+00;-6.700e-01;-6.452e-01;-5.360e-01;-5.161e-01;1.237e+00;-5.252e-01;-5.028e-01;1.250e+00;-4.020e-01;-3.871e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.489803000;1.250e+00;-6.700e-01;-6.773e-01;-5.360e-01;-5.418e-01;1.237e+00;-5.254e-01;-5.285e-01;1.250e+00;-4.020e-01;-4.064e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.489996000;1.250e+00;-6.700e-01;-6.773e-01;-5.360e-01;-5.418e-01;1.237e+00;-5.254e-01;-5.286e-01;1.250e+00;-4.020e-01;-4.064e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.490012000;1.250e+00;-6.700e-01;-6.773e-01;-5.360e-01;-5.418e-01;1.237e+00;-5.254e-01;-5.286e-01;1.250e+00;-4.020e-01;-4.064e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.490060000;1.250e+00;-6.698e-01;-6.772e-01;-5.360e-01;-5.418e-01;1.237e+00;-5.254e-01;-5.286e-01;1.250e+00;-4.019e-01;-4.063e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.491020000;1.245e+00;-6.672e-01;-6.746e-01;-5.360e-01;-5.419e-01;1.232e+00;-5.254e-01;-5.286e-01;1.245e+00;-4.003e-01;-4.048e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.491276000;1.244e+00;-6.666e-01;-6.740e-01;-5.360e-01;-5.419e-01;1.230e+00;-5.254e-01;-5.286e-01;1.244e+00;-3.999e-01;-4.044e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.491532000;1.242e+00;-6.659e-01;-6.733e-01;-5.360e-01;-5.420e-01;1.229e+00;-5.254e-01;-5.286e-01;1.242e+00;-3.995e-01;-4.040e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.494143000;1.229e+00;-6.589e-01;-6.657e-01;-5.360e-01;-5.415e-01;1.216e+00;-5.256e-01;-5.281e-01;1.229e+00;-3.954e-01;-3.994e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.494604000;1.227e+00;-6.577e-01;-6.642e-01;-5.361e-01;-5.413e-01;1.214e+00;-5.256e-01;-5.279e-01;1.227e+00;-3.946e-01;-3.985e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.495064000;1.225e+00;-6.565e-01;-6.626e-01;-5.361e-01;-5.410e-01;1.212e+00;-5.256e-01;-5.276e-01;1.225e+00;-3.939e-01;-3.976e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.495525000;1.222e+00;-6.554e-01;-6.610e-01;-5.361e-01;-5.407e-01;1.209e+00;-5.257e-01;-5.273e-01;1.222e+00;-3.932e-01;-3.966e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.496447000;1.218e+00;-6.530e-01;-6.575e-01;-5.363e-01;-5.399e-01;1.205e+00;-5.258e-01;-5.265e-01;1.218e+00;-3.918e-01;-3.945e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.496908000;1.215e+00;-6.519e-01;-6.556e-01;-5.363e-01;-5.394e-01;1.202e+00;-5.259e-01;-5.259e-01;1.215e+00;-3.911e-01;-3.934e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.497368000;1.213e+00;-6.508e-01;-6.537e-01;-5.364e-01;-5.388e-01;1.200e+00;-5.260e-01;-5.254e-01;1.213e+00;-3.905e-01;-3.922e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.498290000;1.209e+00;-6.485e-01;-6.496e-01;-5.366e-01;-5.375e-01;1.196e+00;-5.262e-01;-5.240e-01;1.209e+00;-3.891e-01;-3.897e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.499212000;1.204e+00;-6.464e-01;-6.451e-01;-5.369e-01;-5.359e-01;1.191e+00;-5.265e-01;-5.223e-01;1.204e+00;-3.878e-01;-3.871e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.499996000;1.200e+00;-6.448e-01;-6.413e-01;-5.371e-01;-5.342e-01;1.187e+00;-5.267e-01;-5.207e-01;1.200e+00;-3.869e-01;-3.848e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.500124000;1.199e+00;-6.442e-01;-6.404e-01;-5.371e-01;-5.340e-01;1.186e+00;-5.267e-01;-5.204e-01;1.199e+00;-3.865e-01;-3.842e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.502532000;1.187e+00;-6.389e-01;-6.263e-01;-5.381e-01;-5.275e-01;1.175e+00;-5.277e-01;-5.139e-01;1.187e+00;-3.834e-01;-3.758e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.504332000;1.178e+00;-6.352e-01;-6.143e-01;-5.391e-01;-5.213e-01;1.166e+00;-5.287e-01;-5.076e-01;1.178e+00;-3.811e-01;-3.686e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.505232000;1.174e+00;-6.334e-01;-6.078e-01;-5.396e-01;-5.178e-01;1.161e+00;-5.292e-01;-5.040e-01;1.174e+00;-3.801e-01;-3.647e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.506132000;1.169e+00;-6.317e-01;-6.009e-01;-5.402e-01;-5.139e-01;1.157e+00;-5.298e-01;-5.001e-01;1.169e+00;-3.790e-01;-3.606e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.507032000;1.165e+00;-6.300e-01;-5.938e-01;-5.409e-01;-5.098e-01;1.153e+00;-5.304e-01;-4.960e-01;1.165e+00;-3.780e-01;-3.563e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.509995000;1.150e+00;-6.250e-01;-5.684e-01;-5.433e-01;-4.941e-01;1.138e+00;-5.328e-01;-4.802e-01;1.150e+00;-3.750e-01;-3.410e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.509995000;1.150e+00;-6.248e-01;-5.682e-01;-5.433e-01;-4.941e-01;1.138e+00;-5.328e-01;-4.802e-01;1.150e+00;-3.749e-01;-3.409e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.510011000;1.150e+00;-6.249e-01;-5.681e-01;-5.433e-01;-4.940e-01;1.138e+00;-5.328e-01;-4.801e-01;1.150e+00;-3.749e-01;-3.408e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.511275000;1.150e+00;-6.263e-01;-5.593e-01;-5.446e-01;-4.864e-01;1.138e+00;-5.340e-01;-4.724e-01;1.150e+00;-3.758e-01;-3.356e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
22.511531000;1.150e+00;-6.265e-01;-5.575e-01;-5.448e-01;-4.848e-01;1.138e+00;-5.342e-01;-4.708e-01;1.150e+00;-3.759e-01;-3.345e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.511787000;1.150e+00;-6.268e-01;-5.556e-01;-5.451e-01;-4.832e-01;1.138e+00;-5.344e-01;-4.692e-01;1.150e+00;-3.761e-01;-3.334e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.512043000;1.150e+00;-6.272e-01;-5.538e-01;-5.453e-01;-4.815e-01;1.138e+00;-5.347e-01;-4.676e-01;1.150e+00;-3.763e-01;-3.323e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.512811000;1.150e+00;-6.281e-01;-5.481e-01;-5.462e-01;-4.766e-01;1.138e+00;-5.354e-01;-4.626e-01;1.150e+00;-3.768e-01;-3.289e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.513272000;1.150e+00;-6.286e-01;-5.446e-01;-5.466e-01;-4.736e-01;1.139e+00;-5.359e-01;-4.596e-01;1.150e+00;-3.772e-01;-3.268e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.518802000;1.150e+00;-6.356e-01;-5.022e-01;-5.527e-01;-4.367e-01;1.139e+00;-5.416e-01;-4.226e-01;1.150e+00;-3.814e-01;-3.013e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.519263000;1.150e+00;-6.362e-01;-4.987e-01;-5.532e-01;-4.337e-01;1.140e+00;-5.421e-01;-4.195e-01;1.150e+00;-3.817e-01;-2.992e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.521106000;1.150e+00;-6.385e-01;-4.850e-01;-5.552e-01;-4.218e-01;1.140e+00;-5.440e-01;-4.076e-01;1.150e+00;-3.831e-01;-2.910e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.522027000;1.150e+00;-6.396e-01;-4.784e-01;-5.562e-01;-4.160e-01;1.140e+00;-5.449e-01;-4.018e-01;1.150e+00;-3.838e-01;-2.870e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.522488000;1.150e+00;-6.401e-01;-4.751e-01;-5.566e-01;-4.131e-01;1.140e+00;-5.453e-01;-3.989e-01;1.150e+00;-3.841e-01;-2.850e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.523871000;1.150e+00;-6.418e-01;-4.654e-01;-5.580e-01;-4.047e-01;1.140e+00;-5.466e-01;-3.905e-01;1.150e+00;-3.851e-01;-2.793e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.525622000;1.150e+00;-6.437e-01;-4.537e-01;-5.598e-01;-3.945e-01;1.140e+00;-5.482e-01;-3.803e-01;1.150e+00;-3.862e-01;-2.722e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.526451000;1.150e+00;-6.446e-01;-4.484e-01;-5.605e-01;-3.899e-01;1.141e+00;-5.490e-01;-3.756e-01;1.150e+00;-3.868e-01;-2.690e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.529769000;1.150e+00;-6.480e-01;-4.284e-01;-5.635e-01;-3.725e-01;1.141e+00;-5.517e-01;-3.582e-01;1.150e+00;-3.888e-01;-2.571e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.530598000;1.150e+00;-6.488e-01;-4.238e-01;-5.641e-01;-3.685e-01;1.141e+00;-5.524e-01;-3.541e-01;1.150e+00;-3.893e-01;-2.543e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.531428000;1.150e+00;-6.495e-01;-4.193e-01;-5.648e-01;-3.646e-01;1.141e+00;-5.530e-01;-3.502e-01;1.150e+00;-3.897e-01;-2.516e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.533087000;1.150e+00;-6.510e-01;-4.107e-01;-5.661e-01;-3.571e-01;1.141e+00;-5.542e-01;-3.427e-01;1.150e+00;-3.906e-01;-2.464e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.533916000;1.150e+00;-6.517e-01;-4.066e-01;-5.667e-01;-3.536e-01;1.141e+00;-5.547e-01;-3.391e-01;1.150e+00;-3.910e-01;-2.440e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.534746000;1.150e+00;-6.523e-01;-4.027e-01;-5.673e-01;-3.502e-01;1.142e+00;-5.553e-01;-3.357e-01;1.150e+00;-3.914e-01;-2.416e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.535575000;1.150e+00;-6.530e-01;-3.989e-01;-5.678e-01;-3.468e-01;1.142e+00;-5.558e-01;-3.324e-01;1.150e+00;-3.918e-01;-2.393e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.536404000;1.150e+00;-6.536e-01;-3.952e-01;-5.684e-01;-3.436e-01;1.142e+00;-5.563e-01;-3.292e-01;1.150e+00;-3.922e-01;-2.371e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.538893000;1.150e+00;-6.554e-01;-3.849e-01;-5.699e-01;-3.347e-01;1.142e+00;-5.578e-01;-3.202e-01;1.150e+00;-3.932e-01;-2.309e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.539722000;1.150e+00;-6.559e-01;-3.817e-01;-5.704e-01;-3.319e-01;1.142e+00;-5.582e-01;-3.174e-01;1.150e+00;-3.936e-01;-2.290e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.540552000;1.150e+00;-6.565e-01;-3.787e-01;-5.708e-01;-3.293e-01;1.142e+00;-5.586e-01;-3.147e-01;1.150e+00;-3.939e-01;-2.272e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.541381000;1.150e+00;-6.570e-01;-3.757e-01;-5.713e-01;-3.267e-01;1.142e+00;-5.590e-01;-3.122e-01;1.150e+00;-3.942e-01;-2.254e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.542211000;1.150e+00;-6.575e-01;-3.729e-01;-5.717e-01;-3.242e-01;1.142e+00;-5.594e-01;-3.097e-01;1.150e+00;-3.945e-01;-2.237e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.543040000;1.150e+00;-6.579e-01;-3.702e-01;-5.721e-01;-3.219e-01;1.142e+00;-5.598e-01;-3.073e-01;1.150e+00;-3.948e-01;-2.221e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.544699000;1.150e+00;-6.588e-01;-3.650e-01;-5.729e-01;-3.174e-01;1.142e+00;-5.606e-01;-3.028e-01;1.150e+00;-3.953e-01;-2.190e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.545528000;1.150e+00;-6.592e-01;-3.626e-01;-5.733e-01;-3.153e-01;1.142e+00;-5.609e-01;-3.007e-01;1.150e+00;-3.955e-01;-2.175e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.546358000;1.150e+00;-6.596e-01;-3.603e-01;-5.736e-01;-3.133e-01;1.142e+00;-5.612e-01;-2.987e-01;1.150e+00;-3.958e-01;-2.162e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.547187000;1.150e+00;-6.600e-01;-3.580e-01;-5.739e-01;-3.113e-01;1.143e+00;-5.615e-01;-2.967e-01;1.150e+00;-3.960e-01;-2.148e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.548017000;1.150e+00;-6.604e-01;-3.559e-01;-5.743e-01;-3.095e-01;1.143e+00;-5.619e-01;-2.948e-01;1.150e+00;-3.962e-01;-2.135e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.548846000;1.150e+00;-6.608e-01;-3.538e-01;-5.746e-01;-3.077e-01;1.143e+00;-5.621e-01;-2.930e-01;1.150e+00;-3.965e-01;-2.123e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.551334000;1.150e+00;-6.618e-01;-3.481e-01;-5.754e-01;-3.027e-01;1.143e+00;-5.630e-01;-2.881e-01;1.150e+00;-3.971e-01;-2.089e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.554652000;1.150e+00;-6.629e-01;-3.416e-01;-5.765e-01;-2.971e-01;1.143e+00;-5.639e-01;-2.824e-01;1.150e+00;-3.978e-01;-2.050e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.556311000;1.150e+00;-6.634e-01;-3.388e-01;-5.769e-01;-2.946e-01;1.143e+00;-5.643e-01;-2.799e-01;1.150e+00;-3.981e-01;-2.033e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.557140000;1.150e+00;-6.637e-01;-3.374e-01;-5.771e-01;-2.934e-01;1.143e+00;-5.645e-01;-2.787e-01;1.150e+00;-3.982e-01;-2.024e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.559629000;1.150e+00;-6.643e-01;-3.337e-01;-5.777e-01;-2.902e-01;1.143e+00;-5.651e-01;-2.755e-01;1.150e+00;-3.986e-01;-2.002e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.561288000;1.150e+00;-6.647e-01;-3.315e-01;-5.780e-01;-2.883e-01;1.143e+00;-5.654e-01;-2.736e-01;1.150e+00;-3.988e-01;-1.989e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.562947000;1.150e+00;-6.651e-01;-3.295e-01;-5.784e-01;-2.866e-01;1.143e+00;-5.657e-01;-2.718e-01;1.150e+00;-3.991e-01;-1.977e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.563776000;1.150e+00;-6.653e-01;-3.286e-01;-5.785e-01;-2.857e-01;1.143e+00;-5.658e-01;-2.710e-01;1.150e+00;-3.992e-01;-1.972e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.564605000;1.150e+00;-6.654e-01;-3.277e-01;-5.786e-01;-2.850e-01;1.143e+00;-5.660e-01;-2.702e-01;1.150e+00;-3.993e-01;-1.966e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.566264000;1.150e+00;-6.658e-01;-3.260e-01;-5.789e-01;-2.835e-01;1.143e+00;-5.662e-01;-2.688e-01;1.150e+00;-3.995e-01;-1.956e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.567923000;1.150e+00;-6.660e-01;-3.245e-01;-5.792e-01;-2.822e-01;1.143e+00;-5.665e-01;-2.675e-01;1.150e+00;-3.996e-01;-1.947e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.575388000;1.150e+00;-6.671e-01;-3.192e-01;-5.801e-01;-2.776e-01;1.143e+00;-5.673e-01;-2.628e-01;1.150e+00;-4.002e-01;-1.915e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.576218000;1.150e+00;-6.672e-01;-3.188e-01;-5.802e-01;-2.772e-01;1.143e+00;-5.674e-01;-2.624e-01;1.150e+00;-4.003e-01;-1.913e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.577047000;1.150e+00;-6.673e-01;-3.183e-01;-5.802e-01;-2.768e-01;1.143e+00;-5.675e-01;-2.620e-01;1.150e+00;-4.004e-01;-1.910e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.578047000;1.150e+00;-6.674e-01;-3.178e-01;-5.803e-01;-2.764e-01;1.143e+00;-5.675e-01;-2.616e-01;1.150e+00;-4.004e-01;-1.907e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.581047000;1.150e+00;-6.677e-01;-3.165e-01;-5.806e-01;-2.752e-01;1.143e+00;-5.678e-01;-2.604e-01;1.150e+00;-4.006e-01;-1.899e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.582047000;1.150e+00;-6.677e-01;-3.161e-01;-5.806e-01;-2.749e-01;1.143e+00;-5.679e-01;-2.601e-01;1.150e+00;-4.006e-01;-1.897e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.586047000;1.150e+00;-6.681e-01;-3.147e-01;-5.809e-01;-2.737e-01;1.143e+00;-5.681e-01;-2.589e-01;1.150e+00;-4.008e-01;-1.888e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.589047000;1.150e+00;-6.683e-01;-3.139e-01;-5.811e-01;-2.730e-01;1.143e+00;-5.683e-01;-2.582e-01;1.150e+00;-4.010e-01;-1.884e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.595047000;1.150e+00;-6.686e-01;-3.127e-01;-5.814e-01;-2.719e-01;1.143e+00;-5.686e-01;-2.571e-01;1.150e+00;-4.012e-01;-1.876e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.597047000;1.150e+00;-6.687e-01;-3.124e-01;-5.815e-01;-2.717e-01;1.143e+00;-5.686e-01;-2.569e-01;1.150e+00;-4.012e-01;-1.874e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.599047000;1.150e+00;-6.688e-01;-3.121e-01;-5.815e-01;-2.714e-01;1.143e+00;-5.687e-01;-2.566e-01;1.150e+00;-4.013e-01;-1.873e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.601047000;1.150e+00;-6.689e-01;-3.119e-01;-5.816e-01;-2.712e-01;1.143e+00;-5.688e-01;-2.564e-01;1.150e+00;-4.013e-01;-1.871e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
