time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_AVRSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.602047000;1.150e+00;-6.689e-01;-3.118e-01;-5.816e-01;-2.711e-01;1.143e+00;-5.688e-01;-2.563e-01;1.150e+00;-4.013e-01;-1.871e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.604047000;1.150e+00;-6.690e-01;-3.116e-01;-5.817e-01;-2.710e-01;1.143e+00;-5.689e-01;-2.562e-01;1.150e+00;-4.014e-01;-1.870e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.605047000;1.150e+00;-6.690e-01;-3.115e-01;-5.817e-01;-2.709e-01;1.144e+00;-5.689e-01;-2.561e-01;1.150e+00;-4.014e-01;-1.869e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.609047000;1.150e+00;-6.691e-01;-3.113e-01;-5.819e-01;-2.707e-01;1.144e+00;-5.690e-01;-2.559e-01;1.150e+00;-4.015e-01;-1.868e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.613047000;1.150e+00;-6.693e-01;-3.111e-01;-5.820e-01;-2.705e-01;1.144e+00;-5.691e-01;-2.557e-01;1.150e+00;-4.016e-01;-1.867e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.621047000;1.150e+00;-6.695e-01;-3.109e-01;-5.821e-01;-2.704e-01;1.144e+00;-5.693e-01;-2.555e-01;1.150e+00;-4.017e-01;-1.865e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.629047000;1.150e+00;-6.696e-01;-3.109e-01;-5.823e-01;-2.703e-01;1.144e+00;-5.695e-01;-2.555e-01;1.150e+00;-4.018e-01;-1.865e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.632047000;1.150e+00;-6.697e-01;-3.109e-01;-5.823e-01;-2.704e-01;1.144e+00;-5.695e-01;-2.555e-01;1.150e+00;-4.018e-01;-1.865e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.633047000;1.150e+00;-6.697e-01;-3.109e-01;-5.824e-01;-2.704e-01;1.144e+00;-5.695e-01;-2.555e-01;1.150e+00;-4.018e-01;-1.866e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.635047000;1.150e+00;-6.697e-01;-3.109e-01;-5.824e-01;-2.704e-01;1.144e+00;-5.696e-01;-2.556e-01;1.150e+00;-4.018e-01;-1.866e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.639047000;1.150e+00;-6.698e-01;-3.110e-01;-5.825e-01;-2.704e-01;1.144e+00;-5.696e-01;-2.556e-01;1.150e+00;-4.019e-01;-1.866e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.662047000;1.150e+00;-6.702e-01;-3.116e-01;-5.828e-01;-2.709e-01;1.144e+00;-5.699e-01;-2.561e-01;1.150e+00;-4.021e-01;-1.869e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.663047000;1.150e+00;-6.702e-01;-3.116e-01;-5.828e-01;-2.710e-01;1.143e+00;-5.699e-01;-2.561e-01;1.150e+00;-4.021e-01;-1.870e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.668047000;1.150e+00;-6.703e-01;-3.118e-01;-5.828e-01;-2.711e-01;1.143e+00;-5.700e-01;-2.563e-01;1.150e+00;-4.022e-01;-1.870e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.670047000;1.150e+00;-6.703e-01;-3.118e-01;-5.829e-01;-2.711e-01;1.143e+00;-5.700e-01;-2.563e-01;1.150e+00;-4.022e-01;-1.871e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.704047000;1.150e+00;-6.706e-01;-3.129e-01;-5.832e-01;-2.721e-01;1.143e+00;-5.704e-01;-2.572e-01;1.150e+00;-4.024e-01;-1.877e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.705047000;1.150e+00;-6.707e-01;-3.129e-01;-5.832e-01;-2.721e-01;1.143e+00;-5.704e-01;-2.573e-01;1.150e+00;-4.024e-01;-1.878e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.745047000;1.150e+00;-6.709e-01;-3.142e-01;-5.834e-01;-2.732e-01;1.143e+00;-5.706e-01;-2.584e-01;1.150e+00;-4.026e-01;-1.885e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.756047000;1.150e+00;-6.710e-01;-3.146e-01;-5.835e-01;-2.736e-01;1.143e+00;-5.707e-01;-2.587e-01;1.150e+00;-4.026e-01;-1.888e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.785047000;1.150e+00;-6.711e-01;-3.155e-01;-5.835e-01;-2.744e-01;1.143e+00;-5.707e-01;-2.595e-01;1.150e+00;-4.026e-01;-1.893e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.793047000;1.150e+00;-6.711e-01;-3.158e-01;-5.835e-01;-2.746e-01;1.143e+00;-5.708e-01;-2.598e-01;1.150e+00;-4.026e-01;-1.895e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.896047000;1.150e+00;-6.709e-01;-3.191e-01;-5.834e-01;-2.775e-01;1.143e+00;-5.707e-01;-2.627e-01;1.150e+00;-4.026e-01;-1.915e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.900047000;1.150e+00;-6.709e-01;-3.193e-01;-5.834e-01;-2.776e-01;1.143e+00;-5.707e-01;-2.628e-01;1.150e+00;-4.025e-01;-1.916e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.913047000;1.150e+00;-6.709e-01;-3.197e-01;-5.834e-01;-2.780e-01;1.143e+00;-5.706e-01;-2.631e-01;1.150e+00;-4.025e-01;-1.918e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
22.914047000;1.150e+00;-6.709e-01;-3.197e-01;-5.833e-01;-2.780e-01;1.143e+00;-5.706e-01;-2.632e-01;1.150e+00;-4.025e-01;-1.918e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
23.127047000;1.150e+00;-6.698e-01;-3.266e-01;-5.824e-01;-2.840e-01;1.143e+00;-5.698e-01;-2.692e-01;1.150e+00;-4.019e-01;-1.960e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
23.141047000;1.150e+00;-6.697e-01;-3.271e-01;-5.824e-01;-2.844e-01;1.143e+00;-5.697e-01;-2.696e-01;1.150e+00;-4.018e-01;-1.962e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
23.161047000;1.150e+00;-6.697e-01;-3.277e-01;-5.823e-01;-2.850e-01;1.143e+00;-5.696e-01;-2.701e-01;1.150e+00;-4.018e-01;-1.966e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
23.185047000;1.150e+00;-6.695e-01;-3.285e-01;-5.822e-01;-2.856e-01;1.143e+00;-5.696e-01;-2.708e-01;1.150e+00;-4.017e-01;-1.971e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
23.330047000;1.150e+00;-6.690e-01;-3.332e-01;-5.817e-01;-2.897e-01;1.143e+00;-5.691e-01;-2.749e-01;1.150e+00;-4.014e-01;-1.999e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
23.364047000;1.150e+00;-6.689e-01;-3.343e-01;-5.817e-01;-2.907e-01;1.143e+00;-5.691e-01;-2.759e-01;1.150e+00;-4.013e-01;-2.006e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
23.374047000;1.150e+00;-6.689e-01;-3.346e-01;-5.816e-01;-2.909e-01;1.143e+00;-5.690e-01;-2.761e-01;1.150e+00;-4.013e-01;-2.007e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
23.390047000;1.150e+00;-6.688e-01;-3.351e-01;-5.816e-01;-2.914e-01;1.143e+00;-5.690e-01;-2.766e-01;1.150e+00;-4.013e-01;-2.011e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
23.664047000;1.150e+00;-6.684e-01;-3.439e-01;-5.812e-01;-2.991e-01;1.143e+00;-5.688e-01;-2.843e-01;1.150e+00;-4.011e-01;-2.063e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
23.666047000;1.150e+00;-6.684e-01;-3.440e-01;-5.812e-01;-2.991e-01;1.143e+00;-5.687e-01;-2.843e-01;1.150e+00;-4.011e-01;-2.064e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
23.695047000;1.150e+00;-6.684e-01;-3.449e-01;-5.812e-01;-2.999e-01;1.143e+00;-5.687e-01;-2.851e-01;1.150e+00;-4.010e-01;-2.069e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
23.851047000;1.150e+00;-6.683e-01;-3.499e-01;-5.812e-01;-3.043e-01;1.143e+00;-5.687e-01;-2.895e-01;1.150e+00;-4.010e-01;-2.099e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
23.921047000;1.150e+00;-6.683e-01;-3.521e-01;-5.812e-01;-3.062e-01;1.143e+00;-5.687e-01;-2.914e-01;1.150e+00;-4.010e-01;-2.113e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
24.123047000;1.150e+00;-6.683e-01;-3.586e-01;-5.812e-01;-3.118e-01;1.143e+00;-5.688e-01;-2.970e-01;1.150e+00;-4.010e-01;-2.152e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
24.124047000;1.150e+00;-6.683e-01;-3.586e-01;-5.812e-01;-3.119e-01;1.142e+00;-5.688e-01;-2.971e-01;1.150e+00;-4.010e-01;-2.152e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
25.615047000;1.150e+00;-6.684e-01;-4.056e-01;-5.812e-01;-3.527e-01;1.142e+00;-5.693e-01;-3.379e-01;1.150e+00;-4.010e-01;-2.434e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
25.616047000;1.150e+00;-6.684e-01;-4.057e-01;-5.812e-01;-3.527e-01;1.141e+00;-5.693e-01;-3.379e-01;1.150e+00;-4.010e-01;-2.434e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
25.868047000;1.150e+00;-6.684e-01;-4.135e-01;-5.812e-01;-3.596e-01;1.141e+00;-5.694e-01;-3.448e-01;1.150e+00;-4.010e-01;-2.481e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
25.925047000;1.150e+00;-6.684e-01;-4.153e-01;-5.812e-01;-3.611e-01;1.141e+00;-5.694e-01;-3.463e-01;1.150e+00;-4.010e-01;-2.492e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
25.968047000;1.150e+00;-6.684e-01;-4.166e-01;-5.812e-01;-3.622e-01;1.141e+00;-5.694e-01;-3.474e-01;1.150e+00;-4.010e-01;-2.500e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
25.983047000;1.150e+00;-6.684e-01;-4.170e-01;-5.812e-01;-3.626e-01;1.141e+00;-5.694e-01;-3.479e-01;1.150e+00;-4.010e-01;-2.502e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
27.145047000;1.150e+00;-6.684e-01;-4.527e-01;-5.812e-01;-3.936e-01;1.141e+00;-5.698e-01;-3.788e-01;1.150e+00;-4.010e-01;-2.716e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
27.146047000;1.150e+00;-6.684e-01;-4.527e-01;-5.812e-01;-3.937e-01;1.140e+00;-5.698e-01;-3.789e-01;1.150e+00;-4.010e-01;-2.716e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
27.857047000;1.150e+00;-6.684e-01;-4.742e-01;-5.812e-01;-4.124e-01;1.140e+00;-5.701e-01;-3.975e-01;1.150e+00;-4.010e-01;-2.845e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
28.712047000;1.150e+00;-6.684e-01;-4.997e-01;-5.812e-01;-4.345e-01;1.140e+00;-5.703e-01;-4.197e-01;1.150e+00;-4.010e-01;-2.998e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
28.713047000;1.150e+00;-6.684e-01;-4.998e-01;-5.812e-01;-4.346e-01;1.139e+00;-5.703e-01;-4.198e-01;1.150e+00;-4.010e-01;-2.999e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
29.023047000;1.150e+00;-6.684e-01;-5.089e-01;-5.812e-01;-4.425e-01;1.139e+00;-5.704e-01;-4.277e-01;1.150e+00;-4.010e-01;-3.054e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
29.058047000;1.150e+00;-6.684e-01;-5.100e-01;-5.812e-01;-4.434e-01;1.139e+00;-5.704e-01;-4.286e-01;1.150e+00;-4.010e-01;-3.060e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
29.094047000;1.150e+00;-6.684e-01;-5.110e-01;-5.812e-01;-4.444e-01;1.139e+00;-5.704e-01;-4.296e-01;1.150e+00;-4.010e-01;-3.066e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
29.125047000;1.150e+00;-6.684e-01;-5.119e-01;-5.812e-01;-4.452e-01;1.139e+00;-5.705e-01;-4.303e-01;1.150e+00;-4.010e-01;-3.072e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
30.319047000;1.150e+00;-6.684e-01;-5.467e-01;-5.812e-01;-4.754e-01;1.139e+00;-5.708e-01;-4.606e-01;1.150e+00;-4.010e-01;-3.280e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
30.320047000;1.150e+00;-6.684e-01;-5.468e-01;-5.812e-01;-4.755e-01;1.138e+00;-5.708e-01;-4.607e-01;1.150e+00;-4.010e-01;-3.281e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
31.969047000;1.150e+00;-6.684e-01;-5.938e-01;-5.812e-01;-5.163e-01;1.138e+00;-5.713e-01;-5.015e-01;1.150e+00;-4.010e-01;-3.563e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
31.970047000;1.150e+00;-6.684e-01;-5.938e-01;-5.812e-01;-5.164e-01;1.137e+00;-5.713e-01;-5.016e-01;1.150e+00;-4.010e-01;-3.563e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
32.406047000;1.150e+00;-6.684e-01;-6.061e-01;-5.812e-01;-5.270e-01;1.137e+00;-5.715e-01;-5.122e-01;1.150e+00;-4.010e-01;-3.636e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
32.421047000;1.150e+00;-6.684e-01;-6.065e-01;-5.812e-01;-5.274e-01;1.137e+00;-5.715e-01;-5.126e-01;1.150e+00;-4.010e-01;-3.639e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
32.441047000;1.150e+00;-6.684e-01;-6.070e-01;-5.812e-01;-5.279e-01;1.137e+00;-5.715e-01;-5.130e-01;1.150e+00;-4.010e-01;-3.642e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
32.443047000;1.150e+00;-6.684e-01;-6.071e-01;-5.812e-01;-5.279e-01;1.137e+00;-5.715e-01;-5.131e-01;1.150e+00;-4.010e-01;-3.643e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
33.664047000;1.150e+00;-6.684e-01;-6.409e-01;-5.812e-01;-5.573e-01;1.137e+00;-5.718e-01;-5.424e-01;1.150e+00;-4.010e-01;-3.845e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
33.665047000;1.150e+00;-6.684e-01;-6.409e-01;-5.812e-01;-5.573e-01;1.136e+00;-5.718e-01;-5.425e-01;1.150e+00;-4.010e-01;-3.845e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
35.405047000;1.150e+00;-6.684e-01;-6.879e-01;-5.812e-01;-5.982e-01;1.136e+00;-5.723e-01;-5.833e-01;1.150e+00;-4.010e-01;-4.127e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
35.406047000;1.150e+00;-6.684e-01;-6.879e-01;-5.812e-01;-5.982e-01;1.135e+00;-5.723e-01;-5.834e-01;1.150e+00;-4.010e-01;-4.127e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
35.777047000;1.150e+00;-6.684e-01;-6.978e-01;-5.812e-01;-6.068e-01;1.135e+00;-5.724e-01;-5.919e-01;1.150e+00;-4.011e-01;-4.187e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
35.817047000;1.150e+00;-6.684e-01;-6.988e-01;-5.812e-01;-6.077e-01;1.135e+00;-5.724e-01;-5.929e-01;1.150e+00;-4.011e-01;-4.193e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
35.824047000;1.150e+00;-6.684e-01;-6.990e-01;-5.812e-01;-6.078e-01;1.135e+00;-5.725e-01;-5.930e-01;1.150e+00;-4.011e-01;-4.194e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
35.871047000;1.150e+00;-6.684e-01;-7.003e-01;-5.812e-01;-6.089e-01;1.135e+00;-5.725e-01;-5.941e-01;1.150e+00;-4.011e-01;-4.202e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
37.196047000;1.150e+00;-6.684e-01;-7.349e-01;-5.812e-01;-6.391e-01;1.135e+00;-5.728e-01;-6.242e-01;1.150e+00;-4.011e-01;-4.410e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
37.197047000;1.150e+00;-6.684e-01;-7.349e-01;-5.812e-01;-6.391e-01;1.134e+00;-5.728e-01;-6.243e-01;1.150e+00;-4.011e-01;-4.410e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
39.040047000;1.150e+00;-6.684e-01;-7.820e-01;-5.813e-01;-6.800e-01;1.134e+00;-5.733e-01;-6.651e-01;1.150e+00;-4.011e-01;-4.692e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
39.041047000;1.150e+00;-6.684e-01;-7.820e-01;-5.813e-01;-6.800e-01;1.133e+00;-5.733e-01;-6.652e-01;1.150e+00;-4.011e-01;-4.692e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
39.163047000;1.150e+00;-6.684e-01;-7.851e-01;-5.813e-01;-6.827e-01;1.133e+00;-5.734e-01;-6.678e-01;1.150e+00;-4.011e-01;-4.710e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
39.218047000;1.150e+00;-6.684e-01;-7.864e-01;-5.813e-01;-6.839e-01;1.133e+00;-5.734e-01;-6.690e-01;1.150e+00;-4.011e-01;-4.719e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
39.256047000;1.150e+00;-6.684e-01;-7.874e-01;-5.813e-01;-6.847e-01;1.133e+00;-5.734e-01;-6.699e-01;1.150e+00;-4.011e-01;-4.724e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
39.304047000;1.150e+00;-6.684e-01;-7.886e-01;-5.813e-01;-6.857e-01;1.133e+00;-5.734e-01;-6.709e-01;1.150e+00;-4.011e-01;-4.732e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
40.938047000;1.150e+00;-6.685e-01;-8.290e-01;-5.813e-01;-7.208e-01;1.133e+00;-5.738e-01;-7.060e-01;1.150e+00;-4.011e-01;-4.974e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
40.939047000;1.150e+00;-6.685e-01;-8.290e-01;-5.813e-01;-7.209e-01;1.132e+00;-5.738e-01;-7.060e-01;1.150e+00;-4.011e-01;-4.974e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
42.718047000;1.150e+00;-6.685e-01;-8.718e-01;-5.813e-01;-7.581e-01;1.132e+00;-5.743e-01;-7.432e-01;1.150e+00;-4.011e-01;-5.231e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
42.743047000;1.150e+00;-6.685e-01;-8.724e-01;-5.813e-01;-7.586e-01;1.132e+00;-5.743e-01;-7.437e-01;1.150e+00;-4.011e-01;-5.234e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
42.788047000;1.150e+00;-6.685e-01;-8.734e-01;-5.813e-01;-7.595e-01;1.132e+00;-5.743e-01;-7.447e-01;1.150e+00;-4.011e-01;-5.241e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
42.846047000;1.150e+00;-6.685e-01;-8.748e-01;-5.813e-01;-7.607e-01;1.132e+00;-5.743e-01;-7.459e-01;1.150e+00;-4.011e-01;-5.249e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
42.897047000;1.150e+00;-6.685e-01;-8.760e-01;-5.813e-01;-7.617e-01;1.132e+00;-5.744e-01;-7.469e-01;1.150e+00;-4.011e-01;-5.256e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
42.898047000;1.150e+00;-6.685e-01;-8.760e-01;-5.813e-01;-7.618e-01;1.131e+00;-5.744e-01;-7.469e-01;1.150e+00;-4.011e-01;-5.256e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
44.919800000;1.150e+00;-6.685e-01;-9.230e-01;-5.813e-01;-8.026e-01;1.131e+00;-5.749e-01;-7.878e-01;1.150e+00;-4.011e-01;-5.538e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
44.920800000;1.150e+00;-6.685e-01;-9.231e-01;-5.813e-01;-8.027e-01;1.130e+00;-5.749e-01;-7.878e-01;1.150e+00;-4.011e-01;-5.538e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
46.168800000;1.150e+00;-6.685e-01;-9.514e-01;-5.813e-01;-8.273e-01;1.130e+00;-5.752e-01;-8.124e-01;1.150e+00;-4.011e-01;-5.708e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
46.342800000;1.150e+00;-6.685e-01;-9.552e-01;-5.813e-01;-8.307e-01;1.130e+00;-5.752e-01;-8.158e-01;1.150e+00;-4.011e-01;-5.731e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
46.411800000;1.150e+00;-6.685e-01;-9.568e-01;-5.813e-01;-8.320e-01;1.130e+00;-5.752e-01;-8.172e-01;1.150e+00;-4.011e-01;-5.741e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
46.439800000;1.150e+00;-6.685e-01;-9.574e-01;-5.813e-01;-8.325e-01;1.130e+00;-5.752e-01;-8.177e-01;1.150e+00;-4.011e-01;-5.745e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
47.009800000;1.150e+00;-6.685e-01;-9.701e-01;-5.813e-01;-8.436e-01;1.130e+00;-5.754e-01;-8.287e-01;1.150e+00;-4.011e-01;-5.821e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
47.010800000;1.150e+00;-6.685e-01;-9.701e-01;-5.813e-01;-8.436e-01;1.129e+00;-5.754e-01;-8.287e-01;1.150e+00;-4.011e-01;-5.821e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
49.171800000;1.150e+00;-6.685e-01;-1.017e+00;-5.813e-01;-8.845e-01;1.129e+00;-5.759e-01;-8.696e-01;1.150e+00;-4.011e-01;-6.103e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
49.172800000;1.150e+00;-6.685e-01;-1.017e+00;-5.813e-01;-8.845e-01;1.128e+00;-5.759e-01;-8.696e-01;1.150e+00;-4.011e-01;-6.103e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
49.988800000;1.150e+00;-6.685e-01;-1.034e+00;-5.813e-01;-8.996e-01;1.128e+00;-5.761e-01;-8.847e-01;1.150e+00;-4.011e-01;-6.207e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
49.989994000;1.150e+00;-6.686e-01;-1.035e+00;-5.813e-01;-8.996e-01;1.128e+00;-5.761e-01;-8.847e-01;1.150e+00;-4.011e-01;-6.207e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
49.989998000;1.150e+00;-6.685e-01;-1.035e+00;-5.813e-01;-8.996e-01;1.128e+00;-5.761e-01;-8.847e-01;1.150e+00;-4.011e-01;-6.207e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
49.990022000;1.150e+00;-6.685e-01;-1.034e+00;-5.813e-01;-8.996e-01;1.128e+00;-5.761e-01;-8.847e-01;1.150e+00;-4.011e-01;-6.207e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
49.990054000;1.150e+00;-6.684e-01;-1.034e+00;-5.813e-01;-8.996e-01;1.128e+00;-5.761e-01;-8.847e-01;1.150e+00;-4.010e-01;-6.206e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
49.990118000;1.149e+00;-6.682e-01;-1.034e+00;-5.813e-01;-8.996e-01;1.128e+00;-5.761e-01;-8.847e-01;1.149e+00;-4.009e-01;-6.204e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
49.990502000;1.147e+00;-6.670e-01;-1.032e+00;-5.813e-01;-8.996e-01;1.125e+00;-5.761e-01;-8.847e-01;1.147e+00;-4.002e-01;-6.193e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
49.990758000;1.146e+00;-6.662e-01;-1.031e+00;-5.813e-01;-8.996e-01;1.124e+00;-5.761e-01;-8.847e-01;1.146e+00;-3.997e-01;-6.186e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
49.991782000;1.141e+00;-6.630e-01;-1.026e+00;-5.813e-01;-8.996e-01;1.119e+00;-5.761e-01;-8.847e-01;1.141e+00;-3.978e-01;-6.156e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
49.992550000;1.137e+00;-6.607e-01;-1.022e+00;-5.813e-01;-8.995e-01;1.115e+00;-5.761e-01;-8.846e-01;1.137e+00;-3.964e-01;-6.134e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
49.994086000;1.128e+00;-6.560e-01;-1.014e+00;-5.813e-01;-8.990e-01;1.107e+00;-5.763e-01;-8.840e-01;1.128e+00;-3.936e-01;-6.087e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
49.994598000;1.126e+00;-6.544e-01;-1.012e+00;-5.813e-01;-8.987e-01;1.104e+00;-5.763e-01;-8.837e-01;1.126e+00;-3.927e-01;-6.070e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
49.995622000;1.120e+00;-6.514e-01;-1.006e+00;-5.814e-01;-8.979e-01;1.099e+00;-5.764e-01;-8.829e-01;1.120e+00;-3.908e-01;-6.036e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
49.996646000;1.115e+00;-6.484e-01;-9.999e-01;-5.816e-01;-8.968e-01;1.093e+00;-5.766e-01;-8.818e-01;1.115e+00;-3.891e-01;-6.000e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
49.997158000;1.112e+00;-6.470e-01;-9.968e-01;-5.817e-01;-8.962e-01;1.090e+00;-5.768e-01;-8.811e-01;1.112e+00;-3.882e-01;-5.981e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
49.998182000;1.107e+00;-6.441e-01;-9.902e-01;-5.819e-01;-8.946e-01;1.085e+00;-5.770e-01;-8.795e-01;1.107e+00;-3.865e-01;-5.941e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
49.999990000;1.097e+00;-6.393e-01;-9.778e-01;-5.825e-01;-8.909e-01;1.076e+00;-5.777e-01;-8.757e-01;1.097e+00;-3.836e-01;-5.867e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
49.999990000;1.097e+00;-6.392e-01;-9.776e-01;-5.825e-01;-8.909e-01;1.076e+00;-5.777e-01;-8.757e-01;1.097e+00;-3.835e-01;-5.865e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.000054000;1.097e+00;-6.390e-01;-9.771e-01;-5.826e-01;-8.908e-01;1.075e+00;-5.777e-01;-8.755e-01;1.097e+00;-3.834e-01;-5.863e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.000246000;1.096e+00;-6.385e-01;-9.757e-01;-5.826e-01;-8.903e-01;1.074e+00;-5.778e-01;-8.751e-01;1.096e+00;-3.831e-01;-5.854e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.001526000;1.089e+00;-6.352e-01;-9.659e-01;-5.832e-01;-8.868e-01;1.068e+00;-5.784e-01;-8.715e-01;1.089e+00;-3.811e-01;-5.795e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.003426000;1.079e+00;-6.306e-01;-9.502e-01;-5.843e-01;-8.805e-01;1.058e+00;-5.796e-01;-8.651e-01;1.079e+00;-3.783e-01;-5.701e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.004326000;1.074e+00;-6.284e-01;-9.422e-01;-5.849e-01;-8.770e-01;1.053e+00;-5.802e-01;-8.616e-01;1.074e+00;-3.771e-01;-5.653e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.005226000;1.070e+00;-6.264e-01;-9.340e-01;-5.856e-01;-8.732e-01;1.048e+00;-5.809e-01;-8.577e-01;1.070e+00;-3.758e-01;-5.604e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.007026000;1.060e+00;-6.224e-01;-9.167e-01;-5.871e-01;-8.647e-01;1.039e+00;-5.824e-01;-8.491e-01;1.060e+00;-3.735e-01;-5.500e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.008826000;1.051e+00;-6.187e-01;-8.982e-01;-5.889e-01;-8.549e-01;1.030e+00;-5.842e-01;-8.392e-01;1.051e+00;-3.712e-01;-5.389e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.009990000;1.045e+00;-6.166e-01;-8.859e-01;-5.902e-01;-8.479e-01;1.024e+00;-5.855e-01;-8.321e-01;1.045e+00;-3.700e-01;-5.315e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.009990000;1.044e+00;-6.164e-01;-8.856e-01;-5.902e-01;-8.479e-01;1.024e+00;-5.855e-01;-8.321e-01;1.044e+00;-3.698e-01;-5.314e-01;1.000e+01;1.120e+00;4.998e+01;4.998e+01
50.009994000;1.044e+00;-6.164e-01;-8.856e-01;-5.902e-01;-8.479e-01;1.024e+00;-5.855e-01;-8.321e-01;1.044e+00;-3.698e-01;-5.314e-01;1.000e+01;1.120e+00;4.998e+01;4.998e+01
50.009998000;1.044e+00;-6.164e-01;-8.856e-01;-5.902e-01;-8.479e-01;1.024e+00;-5.855e-01;-8.321e-01;1.044e+00;-3.698e-01;-5.313e-01;1.000e+01;1.120e+00;4.998e+01;4.998e+01
50.010006000;1.044e+00;-6.164e-01;-8.855e-01;-5.902e-01;-8.478e-01;1.024e+00;-5.855e-01;-8.320e-01;1.044e+00;-3.698e-01;-5.313e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.011014000;1.044e+00;-6.177e-01;-8.788e-01;-5.914e-01;-8.414e-01;1.024e+00;-5.866e-01;-8.256e-01;1.044e+00;-3.706e-01;-5.273e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.011143000;1.044e+00;-6.178e-01;-8.779e-01;-5.915e-01;-8.406e-01;1.024e+00;-5.868e-01;-8.247e-01;1.044e+00;-3.707e-01;-5.268e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.012391000;1.044e+00;-6.195e-01;-8.692e-01;-5.932e-01;-8.322e-01;1.024e+00;-5.883e-01;-8.163e-01;1.044e+00;-3.717e-01;-5.215e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.013773000;1.044e+00;-6.215e-01;-8.591e-01;-5.950e-01;-8.226e-01;1.024e+00;-5.901e-01;-8.066e-01;1.044e+00;-3.729e-01;-5.155e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.014234000;1.044e+00;-6.221e-01;-8.557e-01;-5.957e-01;-8.193e-01;1.025e+00;-5.907e-01;-8.034e-01;1.044e+00;-3.733e-01;-5.134e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.019575000;1.044e+00;-6.299e-01;-8.179e-01;-6.031e-01;-7.831e-01;1.025e+00;-5.978e-01;-7.669e-01;1.044e+00;-3.780e-01;-4.907e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.020087000;1.044e+00;-6.306e-01;-8.146e-01;-6.038e-01;-7.799e-01;1.026e+00;-5.985e-01;-7.638e-01;1.044e+00;-3.784e-01;-4.888e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.021111000;1.044e+00;-6.321e-01;-8.082e-01;-6.052e-01;-7.738e-01;1.026e+00;-5.998e-01;-7.576e-01;1.044e+00;-3.793e-01;-4.849e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.021623000;1.044e+00;-6.328e-01;-8.051e-01;-6.059e-01;-7.708e-01;1.026e+00;-6.004e-01;-7.546e-01;1.044e+00;-3.797e-01;-4.831e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.022623000;1.044e+00;-6.342e-01;-7.992e-01;-6.072e-01;-7.652e-01;1.026e+00;-6.017e-01;-7.489e-01;1.044e+00;-3.805e-01;-4.795e-01;1.000e+01;1.120e+00;4.999e+01;4.999e+01
50.023523000;1.044e+00;-6.354e-01;-7.941e-01;-6.083e-01;-7.603e-01;1.026e+00;-6.028e-01;-7.440e-01;1.044e+00;-3.812e-01;-4.765e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.024423000;1.044e+00;-6.365e-01;-7.892e-01;-6.095e-01;-7.556e-01;1.026e+00;-6.039e-01;-7.393e-01;1.044e+00;-3.819e-01;-4.735e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.025323000;1.044e+00;-6.377e-01;-7.845e-01;-6.106e-01;-7.511e-01;1.026e+00;-6.049e-01;-7.347e-01;1.044e+00;-3.826e-01;-4.707e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.026223000;1.044e+00;-6.388e-01;-7.799e-01;-6.116e-01;-7.467e-01;1.026e+00;-6.060e-01;-7.303e-01;1.044e+00;-3.833e-01;-4.679e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.027123000;1.044e+00;-6.399e-01;-7.755e-01;-6.127e-01;-7.425e-01;1.026e+00;-6.070e-01;-7.261e-01;1.044e+00;-3.840e-01;-4.653e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.028023000;1.044e+00;-6.410e-01;-7.712e-01;-6.137e-01;-7.384e-01;1.027e+00;-6.079e-01;-7.220e-01;1.044e+00;-3.846e-01;-4.627e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.030723000;1.044e+00;-6.440e-01;-7.594e-01;-6.166e-01;-7.271e-01;1.027e+00;-6.107e-01;-7.106e-01;1.044e+00;-3.864e-01;-4.557e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.031623000;1.044e+00;-6.449e-01;-7.558e-01;-6.175e-01;-7.236e-01;1.027e+00;-6.116e-01;-7.071e-01;1.044e+00;-3.870e-01;-4.535e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.032523000;1.044e+00;-6.458e-01;-7.523e-01;-6.184e-01;-7.203e-01;1.027e+00;-6.124e-01;-7.037e-01;1.044e+00;-3.875e-01;-4.514e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.034323000;1.044e+00;-6.476e-01;-7.457e-01;-6.200e-01;-7.140e-01;1.027e+00;-6.140e-01;-6.974e-01;1.044e+00;-3.885e-01;-4.474e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.035223000;1.044e+00;-6.484e-01;-7.427e-01;-6.208e-01;-7.111e-01;1.027e+00;-6.148e-01;-6.944e-01;1.044e+00;-3.890e-01;-4.456e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.036123000;1.044e+00;-6.492e-01;-7.397e-01;-6.216e-01;-7.082e-01;1.027e+00;-6.155e-01;-6.915e-01;1.044e+00;-3.895e-01;-4.438e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.037023000;1.044e+00;-6.500e-01;-7.368e-01;-6.223e-01;-7.055e-01;1.027e+00;-6.162e-01;-6.888e-01;1.044e+00;-3.900e-01;-4.421e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.037923000;1.044e+00;-6.507e-01;-7.341e-01;-6.230e-01;-7.029e-01;1.027e+00;-6.169e-01;-6.862e-01;1.044e+00;-3.904e-01;-4.405e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.038823000;1.044e+00;-6.514e-01;-7.315e-01;-6.237e-01;-7.004e-01;1.027e+00;-6.175e-01;-6.836e-01;1.044e+00;-3.908e-01;-4.389e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.039723000;1.044e+00;-6.521e-01;-7.290e-01;-6.243e-01;-6.979e-01;1.028e+00;-6.182e-01;-6.812e-01;1.044e+00;-3.912e-01;-4.374e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.041523000;1.044e+00;-6.534e-01;-7.242e-01;-6.256e-01;-6.934e-01;1.028e+00;-6.194e-01;-6.766e-01;1.044e+00;-3.920e-01;-4.345e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.043323000;1.044e+00;-6.546e-01;-7.199e-01;-6.267e-01;-6.893e-01;1.028e+00;-6.205e-01;-6.724e-01;1.044e+00;-3.927e-01;-4.319e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.044223000;1.044e+00;-6.551e-01;-7.179e-01;-6.272e-01;-6.873e-01;1.028e+00;-6.210e-01;-6.705e-01;1.044e+00;-3.931e-01;-4.307e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.046023000;1.044e+00;-6.562e-01;-7.140e-01;-6.283e-01;-6.836e-01;1.028e+00;-6.219e-01;-6.668e-01;1.044e+00;-3.937e-01;-4.284e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.046923000;1.044e+00;-6.567e-01;-7.122e-01;-6.287e-01;-6.819e-01;1.028e+00;-6.224e-01;-6.651e-01;1.044e+00;-3.940e-01;-4.273e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.047823000;1.044e+00;-6.571e-01;-7.105e-01;-6.292e-01;-6.803e-01;1.028e+00;-6.228e-01;-6.634e-01;1.044e+00;-3.943e-01;-4.263e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.050523000;1.044e+00;-6.585e-01;-7.058e-01;-6.304e-01;-6.758e-01;1.028e+00;-6.241e-01;-6.588e-01;1.044e+00;-3.951e-01;-4.235e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.051423000;1.044e+00;-6.589e-01;-7.043e-01;-6.308e-01;-6.744e-01;1.028e+00;-6.244e-01;-6.574e-01;1.044e+00;-3.953e-01;-4.226e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.052323000;1.044e+00;-6.592e-01;-7.030e-01;-6.312e-01;-6.730e-01;1.028e+00;-6.248e-01;-6.561e-01;1.044e+00;-3.955e-01;-4.218e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.054123000;1.044e+00;-6.600e-01;-7.004e-01;-6.319e-01;-6.706e-01;1.028e+00;-6.255e-01;-6.536e-01;1.044e+00;-3.960e-01;-4.202e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.056823000;1.044e+00;-6.609e-01;-6.969e-01;-6.328e-01;-6.672e-01;1.028e+00;-6.264e-01;-6.502e-01;1.044e+00;-3.966e-01;-4.181e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.058623000;1.044e+00;-6.615e-01;-6.948e-01;-6.334e-01;-6.652e-01;1.028e+00;-6.269e-01;-6.482e-01;1.044e+00;-3.969e-01;-4.169e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.060423000;1.044e+00;-6.621e-01;-6.929e-01;-6.339e-01;-6.634e-01;1.028e+00;-6.274e-01;-6.464e-01;1.044e+00;-3.972e-01;-4.157e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.062223000;1.044e+00;-6.626e-01;-6.911e-01;-6.344e-01;-6.617e-01;1.028e+00;-6.278e-01;-6.447e-01;1.044e+00;-3.975e-01;-4.147e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.063223000;1.044e+00;-6.628e-01;-6.902e-01;-6.346e-01;-6.608e-01;1.028e+00;-6.281e-01;-6.438e-01;1.044e+00;-3.977e-01;-4.141e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.067223000;1.044e+00;-6.637e-01;-6.870e-01;-6.355e-01;-6.577e-01;1.028e+00;-6.289e-01;-6.407e-01;1.044e+00;-3.982e-01;-4.122e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.068223000;1.044e+00;-6.639e-01;-6.862e-01;-6.357e-01;-6.570e-01;1.029e+00;-6.291e-01;-6.400e-01;1.044e+00;-3.984e-01;-4.117e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.069223000;1.044e+00;-6.641e-01;-6.855e-01;-6.359e-01;-6.564e-01;1.029e+00;-6.293e-01;-6.393e-01;1.044e+00;-3.985e-01;-4.113e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.071223000;1.044e+00;-6.645e-01;-6.843e-01;-6.362e-01;-6.552e-01;1.029e+00;-6.296e-01;-6.381e-01;1.044e+00;-3.987e-01;-4.106e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.072223000;1.044e+00;-6.646e-01;-6.837e-01;-6.364e-01;-6.546e-01;1.029e+00;-6.298e-01;-6.375e-01;1.044e+00;-3.988e-01;-4.102e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.074223000;1.044e+00;-6.649e-01;-6.826e-01;-6.367e-01;-6.535e-01;1.029e+00;-6.300e-01;-6.364e-01;1.044e+00;-3.990e-01;-4.095e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.077223000;1.044e+00;-6.654e-01;-6.811e-01;-6.370e-01;-6.521e-01;1.029e+00;-6.304e-01;-6.350e-01;1.044e+00;-3.992e-01;-4.087e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.078223000;1.044e+00;-6.655e-01;-6.806e-01;-6.372e-01;-6.517e-01;1.029e+00;-6.305e-01;-6.346e-01;1.044e+00;-3.993e-01;-4.084e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.079223000;1.044e+00;-6.656e-01;-6.802e-01;-6.373e-01;-6.513e-01;1.029e+00;-6.307e-01;-6.342e-01;1.044e+00;-3.994e-01;-4.081e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.082223000;1.044e+00;-6.659e-01;-6.790e-01;-6.376e-01;-6.501e-01;1.029e+00;-6.310e-01;-6.330e-01;1.044e+00;-3.996e-01;-4.074e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.087223000;1.044e+00;-6.664e-01;-6.774e-01;-6.380e-01;-6.486e-01;1.029e+00;-6.314e-01;-6.314e-01;1.044e+00;-3.998e-01;-4.064e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.089223000;1.044e+00;-6.666e-01;-6.768e-01;-6.382e-01;-6.480e-01;1.029e+00;-6.315e-01;-6.309e-01;1.044e+00;-3.999e-01;-4.061e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.090223000;1.044e+00;-6.666e-01;-6.766e-01;-6.383e-01;-6.478e-01;1.029e+00;-6.316e-01;-6.306e-01;1.044e+00;-4.000e-01;-4.059e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.092223000;1.044e+00;-6.668e-01;-6.761e-01;-6.384e-01;-6.473e-01;1.029e+00;-6.317e-01;-6.302e-01;1.044e+00;-4.001e-01;-4.056e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.094223000;1.044e+00;-6.669e-01;-6.756e-01;-6.385e-01;-6.469e-01;1.029e+00;-6.319e-01;-6.297e-01;1.044e+00;-4.001e-01;-4.054e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.102223000;1.044e+00;-6.674e-01;-6.741e-01;-6.390e-01;-6.454e-01;1.029e+00;-6.323e-01;-6.283e-01;1.044e+00;-4.004e-01;-4.045e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.107223000;1.044e+00;-6.676e-01;-6.734e-01;-6.392e-01;-6.447e-01;1.029e+00;-6.325e-01;-6.275e-01;1.044e+00;-4.005e-01;-4.040e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.110223000;1.044e+00;-6.677e-01;-6.730e-01;-6.393e-01;-6.443e-01;1.029e+00;-6.326e-01;-6.272e-01;1.044e+00;-4.006e-01;-4.038e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.111223000;1.044e+00;-6.677e-01;-6.728e-01;-6.393e-01;-6.442e-01;1.029e+00;-6.326e-01;-6.270e-01;1.044e+00;-4.006e-01;-4.037e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.115223000;1.044e+00;-6.679e-01;-6.724e-01;-6.394e-01;-6.438e-01;1.029e+00;-6.327e-01;-6.266e-01;1.044e+00;-4.007e-01;-4.034e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.116223000;1.044e+00;-6.679e-01;-6.723e-01;-6.395e-01;-6.437e-01;1.029e+00;-6.328e-01;-6.265e-01;1.044e+00;-4.007e-01;-4.034e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.117223000;1.044e+00;-6.679e-01;-6.722e-01;-6.395e-01;-6.436e-01;1.029e+00;-6.328e-01;-6.264e-01;1.044e+00;-4.008e-01;-4.033e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.125223000;1.044e+00;-6.682e-01;-6.715e-01;-6.397e-01;-6.429e-01;1.029e+00;-6.330e-01;-6.257e-01;1.044e+00;-4.009e-01;-4.029e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.126223000;1.044e+00;-6.682e-01;-6.714e-01;-6.398e-01;-6.428e-01;1.029e+00;-6.330e-01;-6.256e-01;1.044e+00;-4.009e-01;-4.028e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.155223000;1.044e+00;-6.688e-01;-6.694e-01;-6.403e-01;-6.410e-01;1.029e+00;-6.336e-01;-6.237e-01;1.044e+00;-4.013e-01;-4.017e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.157223000;1.044e+00;-6.688e-01;-6.693e-01;-6.404e-01;-6.408e-01;1.029e+00;-6.336e-01;-6.236e-01;1.044e+00;-4.013e-01;-4.016e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.163223000;1.044e+00;-6.689e-01;-6.690e-01;-6.405e-01;-6.405e-01;1.029e+00;-6.337e-01;-6.233e-01;1.044e+00;-4.014e-01;-4.014e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.173223000;1.044e+00;-6.691e-01;-6.684e-01;-6.406e-01;-6.400e-01;1.029e+00;-6.339e-01;-6.228e-01;1.044e+00;-4.014e-01;-4.011e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.180223000;1.044e+00;-6.692e-01;-6.681e-01;-6.407e-01;-6.397e-01;1.029e+00;-6.339e-01;-6.224e-01;1.044e+00;-4.015e-01;-4.008e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.186223000;1.044e+00;-6.693e-01;-6.678e-01;-6.408e-01;-6.394e-01;1.029e+00;-6.340e-01;-6.221e-01;1.044e+00;-4.016e-01;-4.007e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.202223000;1.044e+00;-6.694e-01;-6.669e-01;-6.410e-01;-6.386e-01;1.029e+00;-6.342e-01;-6.213e-01;1.044e+00;-4.017e-01;-4.002e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.204223000;1.044e+00;-6.695e-01;-6.668e-01;-6.410e-01;-6.385e-01;1.029e+00;-6.342e-01;-6.212e-01;1.044e+00;-4.017e-01;-4.001e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.260223000;1.044e+00;-6.699e-01;-6.640e-01;-6.414e-01;-6.358e-01;1.029e+00;-6.346e-01;-6.185e-01;1.044e+00;-4.019e-01;-3.984e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.277223000;1.044e+00;-6.699e-01;-6.631e-01;-6.414e-01;-6.349e-01;1.029e+00;-6.346e-01;-6.177e-01;1.044e+00;-4.020e-01;-3.979e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.291223000;1.044e+00;-6.700e-01;-6.624e-01;-6.414e-01;-6.343e-01;1.029e+00;-6.346e-01;-6.170e-01;1.044e+00;-4.020e-01;-3.975e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.299223000;1.044e+00;-6.700e-01;-6.620e-01;-6.415e-01;-6.339e-01;1.029e+00;-6.346e-01;-6.166e-01;1.044e+00;-4.020e-01;-3.972e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.351223000;1.044e+00;-6.699e-01;-6.594e-01;-6.414e-01;-6.313e-01;1.029e+00;-6.346e-01;-6.141e-01;1.044e+00;-4.020e-01;-3.956e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.402223000;1.044e+00;-6.698e-01;-6.568e-01;-6.413e-01;-6.289e-01;1.029e+00;-6.344e-01;-6.116e-01;1.044e+00;-4.019e-01;-3.941e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.403223000;1.044e+00;-6.698e-01;-6.568e-01;-6.413e-01;-6.288e-01;1.029e+00;-6.343e-01;-6.116e-01;1.044e+00;-4.019e-01;-3.941e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.404223000;1.044e+00;-6.697e-01;-6.567e-01;-6.413e-01;-6.288e-01;1.029e+00;-6.343e-01;-6.115e-01;1.044e+00;-4.018e-01;-3.940e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.640223000;1.044e+00;-6.684e-01;-6.448e-01;-6.400e-01;-6.173e-01;1.029e+00;-6.329e-01;-6.001e-01;1.044e+00;-4.010e-01;-3.869e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.645223000;1.044e+00;-6.684e-01;-6.445e-01;-6.399e-01;-6.171e-01;1.029e+00;-6.328e-01;-5.999e-01;1.044e+00;-4.010e-01;-3.867e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.650223000;1.044e+00;-6.684e-01;-6.443e-01;-6.399e-01;-6.168e-01;1.029e+00;-6.328e-01;-5.997e-01;1.044e+00;-4.010e-01;-3.866e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.651223000;1.044e+00;-6.684e-01;-6.442e-01;-6.399e-01;-6.168e-01;1.030e+00;-6.328e-01;-5.996e-01;1.044e+00;-4.010e-01;-3.865e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.690223000;1.044e+00;-6.681e-01;-6.422e-01;-6.397e-01;-6.149e-01;1.030e+00;-6.326e-01;-5.977e-01;1.044e+00;-4.009e-01;-3.853e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.704223000;1.044e+00;-6.681e-01;-6.415e-01;-6.396e-01;-6.142e-01;1.030e+00;-6.325e-01;-5.971e-01;1.044e+00;-4.008e-01;-3.849e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.779223000;1.044e+00;-6.677e-01;-6.378e-01;-6.393e-01;-6.106e-01;1.030e+00;-6.321e-01;-5.934e-01;1.044e+00;-4.006e-01;-3.827e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.841223000;1.044e+00;-6.675e-01;-6.346e-01;-6.391e-01;-6.076e-01;1.030e+00;-6.318e-01;-5.905e-01;1.044e+00;-4.005e-01;-3.808e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.867223000;1.044e+00;-6.674e-01;-6.333e-01;-6.390e-01;-6.064e-01;1.030e+00;-6.317e-01;-5.892e-01;1.044e+00;-4.004e-01;-3.800e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.889223000;1.044e+00;-6.673e-01;-6.322e-01;-6.390e-01;-6.053e-01;1.030e+00;-6.317e-01;-5.882e-01;1.044e+00;-4.004e-01;-3.793e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.928223000;1.044e+00;-6.672e-01;-6.303e-01;-6.388e-01;-6.034e-01;1.030e+00;-6.315e-01;-5.863e-01;1.044e+00;-4.003e-01;-3.782e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
50.955223000;1.044e+00;-6.672e-01;-6.289e-01;-6.388e-01;-6.021e-01;1.030e+00;-6.315e-01;-5.850e-01;1.044e+00;-4.003e-01;-3.773e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
51.133223000;1.044e+00;-6.669e-01;-6.200e-01;-6.385e-01;-5.936e-01;1.030e+00;-6.310e-01;-5.765e-01;1.044e+00;-4.001e-01;-3.720e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
51.203223000;1.044e+00;-6.668e-01;-6.165e-01;-6.384e-01;-5.903e-01;1.030e+00;-6.309e-01;-5.731e-01;1.044e+00;-4.001e-01;-3.699e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
51.362223000;1.044e+00;-6.667e-01;-6.086e-01;-6.384e-01;-5.827e-01;1.030e+00;-6.308e-01;-5.655e-01;1.044e+00;-4.000e-01;-3.651e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
51.480223000;1.044e+00;-6.667e-01;-6.027e-01;-6.384e-01;-5.771e-01;1.030e+00;-6.306e-01;-5.599e-01;1.044e+00;-4.000e-01;-3.616e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
51.503223000;1.044e+00;-6.667e-01;-6.016e-01;-6.384e-01;-5.760e-01;1.030e+00;-6.306e-01;-5.588e-01;1.044e+00;-4.000e-01;-3.609e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
51.504223000;1.044e+00;-6.667e-01;-6.015e-01;-6.384e-01;-5.759e-01;1.031e+00;-6.306e-01;-5.588e-01;1.044e+00;-4.000e-01;-3.609e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
51.591223000;1.044e+00;-6.667e-01;-5.972e-01;-6.383e-01;-5.718e-01;1.031e+00;-6.306e-01;-5.547e-01;1.044e+00;-4.000e-01;-3.583e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
52.370223000;1.044e+00;-6.667e-01;-5.589e-01;-6.384e-01;-5.351e-01;1.031e+00;-6.300e-01;-5.179e-01;1.044e+00;-4.000e-01;-3.353e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
52.371223000;1.044e+00;-6.667e-01;-5.588e-01;-6.384e-01;-5.350e-01;1.032e+00;-6.300e-01;-5.179e-01;1.044e+00;-4.000e-01;-3.353e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
53.250223000;1.044e+00;-6.667e-01;-5.161e-01;-6.383e-01;-4.942e-01;1.032e+00;-6.294e-01;-4.770e-01;1.044e+00;-4.000e-01;-3.097e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
53.251223000;1.044e+00;-6.667e-01;-5.161e-01;-6.383e-01;-4.941e-01;1.033e+00;-6.294e-01;-4.770e-01;1.044e+00;-4.000e-01;-3.096e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
53.426223000;1.044e+00;-6.667e-01;-5.076e-01;-6.383e-01;-4.860e-01;1.033e+00;-6.293e-01;-4.689e-01;1.044e+00;-4.000e-01;-3.046e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
53.528223000;1.044e+00;-6.667e-01;-5.028e-01;-6.383e-01;-4.814e-01;1.033e+00;-6.292e-01;-4.642e-01;1.044e+00;-4.000e-01;-3.016e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
53.653223000;1.044e+00;-6.667e-01;-4.968e-01;-6.383e-01;-4.756e-01;1.033e+00;-6.291e-01;-4.585e-01;1.044e+00;-4.000e-01;-2.981e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
54.024223000;1.044e+00;-6.667e-01;-4.791e-01;-6.383e-01;-4.587e-01;1.033e+00;-6.289e-01;-4.415e-01;1.044e+00;-4.000e-01;-2.874e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
54.143223000;1.044e+00;-6.667e-01;-4.734e-01;-6.383e-01;-4.532e-01;1.033e+00;-6.288e-01;-4.361e-01;1.044e+00;-4.000e-01;-2.840e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
54.144223000;1.044e+00;-6.667e-01;-4.733e-01;-6.383e-01;-4.532e-01;1.034e+00;-6.288e-01;-4.361e-01;1.044e+00;-4.000e-01;-2.840e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
54.187223000;1.044e+00;-6.667e-01;-4.713e-01;-6.383e-01;-4.512e-01;1.034e+00;-6.288e-01;-4.341e-01;1.044e+00;-4.000e-01;-2.828e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
55.050223000;1.044e+00;-6.667e-01;-4.306e-01;-6.383e-01;-4.123e-01;1.034e+00;-6.282e-01;-3.952e-01;1.044e+00;-4.000e-01;-2.584e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
55.051223000;1.044e+00;-6.667e-01;-4.306e-01;-6.383e-01;-4.123e-01;1.035e+00;-6.282e-01;-3.952e-01;1.044e+00;-4.000e-01;-2.584e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
55.970223000;1.044e+00;-6.667e-01;-3.879e-01;-6.383e-01;-3.714e-01;1.035e+00;-6.276e-01;-3.543e-01;1.044e+00;-4.000e-01;-2.328e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
55.971223000;1.044e+00;-6.667e-01;-3.879e-01;-6.383e-01;-3.714e-01;1.036e+00;-6.276e-01;-3.543e-01;1.044e+00;-4.000e-01;-2.327e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
56.860223000;1.044e+00;-6.667e-01;-3.472e-01;-6.383e-01;-3.325e-01;1.036e+00;-6.270e-01;-3.154e-01;1.044e+00;-4.000e-01;-2.083e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
56.905223000;1.044e+00;-6.667e-01;-3.452e-01;-6.383e-01;-3.305e-01;1.036e+00;-6.270e-01;-3.134e-01;1.044e+00;-4.000e-01;-2.071e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
56.906223000;1.044e+00;-6.667e-01;-3.452e-01;-6.383e-01;-3.305e-01;1.037e+00;-6.270e-01;-3.134e-01;1.044e+00;-4.000e-01;-2.071e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
57.288223000;1.044e+00;-6.667e-01;-3.279e-01;-6.383e-01;-3.139e-01;1.037e+00;-6.268e-01;-2.968e-01;1.044e+00;-4.000e-01;-1.967e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
57.448223000;1.044e+00;-6.667e-01;-3.207e-01;-6.383e-01;-3.070e-01;1.037e+00;-6.266e-01;-2.900e-01;1.044e+00;-4.000e-01;-1.924e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
57.854223000;1.044e+00;-6.667e-01;-3.025e-01;-6.383e-01;-2.896e-01;1.037e+00;-6.264e-01;-2.726e-01;1.044e+00;-4.000e-01;-1.815e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
57.855223000;1.044e+00;-6.667e-01;-3.025e-01;-6.383e-01;-2.896e-01;1.038e+00;-6.264e-01;-2.725e-01;1.044e+00;-4.000e-01;-1.815e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
58.819223000;1.044e+00;-6.667e-01;-2.598e-01;-6.383e-01;-2.487e-01;1.038e+00;-6.258e-01;-2.316e-01;1.044e+00;-4.000e-01;-1.559e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
58.820223000;1.044e+00;-6.667e-01;-2.597e-01;-6.383e-01;-2.487e-01;1.039e+00;-6.258e-01;-2.316e-01;1.044e+00;-4.000e-01;-1.558e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
59.207223000;1.044e+00;-6.667e-01;-2.428e-01;-6.383e-01;-2.325e-01;1.039e+00;-6.255e-01;-2.154e-01;1.044e+00;-4.000e-01;-1.457e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
59.800223000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.078e-01;1.039e+00;-6.252e-01;-1.907e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
59.801223000;1.044e+00;-6.667e-01;-2.170e-01;-6.383e-01;-2.078e-01;1.040e+00;-6.252e-01;-1.907e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
60.132223000;1.044e+00;-6.667e-01;-2.027e-01;-6.383e-01;-1.941e-01;1.040e+00;-6.250e-01;-1.770e-01;1.044e+00;-4.000e-01;-1.216e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
60.264223000;1.044e+00;-6.667e-01;-1.971e-01;-6.383e-01;-1.887e-01;1.040e+00;-6.249e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.182e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
60.657223000;1.044e+00;-6.667e-01;-1.803e-01;-6.383e-01;-1.726e-01;1.040e+00;-6.247e-01;-1.555e-01;1.044e+00;-4.000e-01;-1.082e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
60.797223000;1.044e+00;-6.667e-01;-1.743e-01;-6.383e-01;-1.669e-01;1.040e+00;-6.246e-01;-1.498e-01;1.044e+00;-4.000e-01;-1.046e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
60.798223000;1.044e+00;-6.667e-01;-1.743e-01;-6.383e-01;-1.669e-01;1.041e+00;-6.246e-01;-1.498e-01;1.044e+00;-4.000e-01;-1.046e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
60.806223000;1.044e+00;-6.667e-01;-1.740e-01;-6.383e-01;-1.665e-01;1.041e+00;-6.246e-01;-1.495e-01;1.044e+00;-4.000e-01;-1.044e-01;1.000e+01;1.120e+00;5.000e+01;5.000e+01
61.811223000;1.044e+00;-6.667e-01;-1.316e-01;-6.383e-01;-1.260e-01;1.041e+00;-6.240e-01;-1.089e-01;1.044e+00;-4.000e-01;-7.897e-02;1.000e+01;1.120e+00;5.000e+01;5.000e+01
61.812223000;1.044e+00;-6.667e-01;-1.316e-01;-6.383e-01;-1.260e-01;1.042e+00;-6.240e-01;-1.089e-01;1.044e+00;-4.000e-01;-7.894e-02;1.000e+01;1.120e+00;5.000e+01;5.000e+01
62.843223000;1.044e+00;-6.667e-01;-8.887e-02;-6.383e-01;-8.509e-02;1.042e+00;-6.234e-01;-6.803e-02;1.044e+00;-4.000e-01;-5.332e-02;1.000e+01;1.120e+00;5.000e+01;5.000e+01
62.844223000;1.044e+00;-6.667e-01;-8.883e-02;-6.383e-01;-8.505e-02;1.043e+00;-6.234e-01;-6.799e-02;1.044e+00;-4.000e-01;-5.330e-02;1.000e+01;1.120e+00;5.000e+01;5.000e+01
63.640223000;1.044e+00;-6.667e-01;-5.636e-02;-6.383e-01;-5.396e-02;1.043e+00;-6.229e-01;-3.691e-02;1.044e+00;-4.000e-01;-3.381e-02;1.000e+01;1.120e+00;5.000e+01;5.000e+01
63.646223000;1.044e+00;-6.667e-01;-5.611e-02;-6.383e-01;-5.373e-02;1.043e+00;-6.229e-01;-3.668e-02;1.044e+00;-4.000e-01;-3.367e-02;1.000e+01;1.120e+00;5.000e+01;5.000e+01
63.893223000;1.044e+00;-6.667e-01;-4.613e-02;-6.383e-01;-4.417e-02;1.043e+00;-6.228e-01;-2.712e-02;1.044e+00;-4.000e-01;-2.768e-02;1.000e+01;1.120e+00;5.000e+01;5.000e+01
63.894223000;1.044e+00;-6.667e-01;-4.609e-02;-6.383e-01;-4.413e-02;1.044e+00;-6.228e-01;-2.708e-02;1.044e+00;-4.000e-01;-2.765e-02;1.000e+01;1.120e+00;5.000e+01;5.000e+01
64.026223000;1.044e+00;-6.667e-01;-4.077e-02;-6.383e-01;-3.903e-02;1.044e+00;-6.227e-01;-2.198e-02;1.044e+00;-4.000e-01;-2.446e-02;1.000e+01;1.120e+00;5.000e+01;5.000e+01
64.121223000;1.044e+00;-6.667e-01;-3.695e-02;-6.383e-01;-3.537e-02;1.044e+00;-6.227e-01;-1.833e-02;1.044e+00;-4.000e-01;-2.217e-02;1.000e+01;1.120e+00;5.000e+01;5.000e+01
64.961223000;1.044e+00;-6.667e-01;-3.420e-03;-6.383e-01;-3.274e-03;1.044e+00;-6.222e-01;1.377e-02;1.044e+00;-4.000e-01;-2.052e-03;1.000e+01;1.120e+00;5.000e+01;5.000e+01
64.962223000;1.044e+00;-6.667e-01;-3.380e-03;-6.383e-01;-3.236e-03;1.045e+00;-6.222e-01;1.381e-02;1.044e+00;-4.000e-01;-2.028e-03;1.000e+01;1.120e+00;5.000e+01;5.000e+01
65.404223000;1.044e+00;-6.667e-01;1.407e-02;-6.383e-01;1.347e-02;1.045e+00;-6.219e-01;3.051e-02;1.044e+00;-4.000e-01;8.444e-03;1.000e+01;1.120e+00;5.000e+01;5.000e+01
66.049223000;1.044e+00;-6.667e-01;3.931e-02;-6.383e-01;3.764e-02;1.045e+00;-6.216e-01;5.468e-02;1.044e+00;-4.000e-01;2.359e-02;1.000e+01;1.120e+00;5.000e+01;5.000e+01
66.050223000;1.044e+00;-6.667e-01;3.935e-02;-6.383e-01;3.768e-02;1.046e+00;-6.216e-01;5.471e-02;1.044e+00;-4.000e-01;2.361e-02;1.000e+01;1.120e+00;5.000e+01;5.000e+01
67.157223000;1.044e+00;-6.667e-01;8.204e-02;-6.383e-01;7.855e-02;1.046e+00;-6.210e-01;9.558e-02;1.044e+00;-4.000e-01;4.922e-02;1.000e+01;1.120e+00;5.000e+01;5.000e+01
67.158223000;1.044e+00;-6.667e-01;8.207e-02;-6.383e-01;7.858e-02;1.047e+00;-6.210e-01;9.561e-02;1.044e+00;-4.000e-01;4.924e-02;1.000e+01;1.120e+00;5.000e+01;5.000e+01
67.433223000;1.044e+00;-6.667e-01;9.256e-02;-6.383e-01;8.862e-02;1.047e+00;-6.209e-01;1.056e-01;1.044e+00;-4.000e-01;5.554e-02;1.000e+01;1.120e+00;5.000e+01;5.000e+01
67.543223000;1.044e+00;-6.667e-01;9.674e-02;-6.383e-01;9.262e-02;1.047e+00;-6.208e-01;1.097e-01;1.044e+00;-4.000e-01;5.804e-02;1.000e+01;1.120e+00;5.000e+01;5.000e+01
