time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_AVRSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000000;1.044e+00;6.667e-01;2.167e-01;6.383e-01;2.074e-01;1.050e+00;6.509e-01;2.253e-01;1.044e+00;4.000e-01;1.300e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
19.989997000;1.044e+00;6.666e-01;2.167e-01;6.383e-01;2.074e-01;1.050e+00;6.509e-01;2.253e-01;1.044e+00;4.000e-01;1.300e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
19.990004000;1.044e+00;6.667e-01;2.167e-01;6.383e-01;2.074e-01;1.050e+00;6.509e-01;2.253e-01;1.044e+00;4.000e-01;1.300e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
19.990028000;1.045e+00;6.669e-01;2.167e-01;6.383e-01;2.074e-01;1.050e+00;6.509e-01;2.253e-01;1.045e+00;4.001e-01;1.300e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
19.990124000;1.046e+00;6.677e-01;2.170e-01;6.383e-01;2.074e-01;1.052e+00;6.509e-01;2.253e-01;1.046e+00;4.006e-01;1.302e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
19.990252000;1.048e+00;6.687e-01;2.173e-01;6.383e-01;2.074e-01;1.053e+00;6.509e-01;2.253e-01;1.048e+00;4.012e-01;1.304e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
19.990380000;1.049e+00;6.698e-01;2.177e-01;6.383e-01;2.074e-01;1.055e+00;6.509e-01;2.253e-01;1.049e+00;4.019e-01;1.306e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
19.990636000;1.053e+00;6.718e-01;2.183e-01;6.383e-01;2.074e-01;1.058e+00;6.509e-01;2.252e-01;1.053e+00;4.031e-01;1.310e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
19.990772000;1.054e+00;6.730e-01;2.187e-01;6.383e-01;2.074e-01;1.060e+00;6.509e-01;2.252e-01;1.054e+00;4.038e-01;1.312e-01;1.000e+01;1.121e+00;4.998e+01;4.998e+01
19.991028000;1.058e+00;6.750e-01;2.193e-01;6.383e-01;2.074e-01;1.063e+00;6.509e-01;2.251e-01;1.058e+00;4.050e-01;1.316e-01;1.000e+01;1.121e+00;4.998e+01;4.998e+01
19.991284000;1.061e+00;6.771e-01;2.200e-01;6.383e-01;2.073e-01;1.066e+00;6.509e-01;2.251e-01;1.061e+00;4.063e-01;1.320e-01;1.000e+01;1.121e+00;4.998e+01;4.998e+01
19.991796000;1.067e+00;6.812e-01;2.211e-01;6.382e-01;2.072e-01;1.073e+00;6.509e-01;2.248e-01;1.067e+00;4.087e-01;1.327e-01;1.000e+01;1.121e+00;4.998e+01;4.998e+01
19.992052000;1.071e+00;6.833e-01;2.217e-01;6.382e-01;2.071e-01;1.076e+00;6.509e-01;2.247e-01;1.071e+00;4.100e-01;1.330e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
19.992308000;1.074e+00;6.853e-01;2.222e-01;6.382e-01;2.069e-01;1.079e+00;6.509e-01;2.245e-01;1.074e+00;4.112e-01;1.333e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
19.993332000;1.087e+00;6.935e-01;2.240e-01;6.380e-01;2.060e-01;1.093e+00;6.507e-01;2.235e-01;1.087e+00;4.161e-01;1.344e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
19.994100000;1.097e+00;6.995e-01;2.248e-01;6.377e-01;2.050e-01;1.102e+00;6.506e-01;2.224e-01;1.097e+00;4.197e-01;1.349e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
19.994868000;1.107e+00;7.054e-01;2.253e-01;6.375e-01;2.036e-01;1.112e+00;6.503e-01;2.209e-01;1.107e+00;4.233e-01;1.352e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
19.995380000;1.113e+00;7.093e-01;2.254e-01;6.372e-01;2.025e-01;1.119e+00;6.501e-01;2.197e-01;1.113e+00;4.256e-01;1.352e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
19.995636000;1.116e+00;7.113e-01;2.253e-01;6.371e-01;2.018e-01;1.122e+00;6.500e-01;2.190e-01;1.116e+00;4.268e-01;1.352e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
19.995892000;1.120e+00;7.132e-01;2.252e-01;6.369e-01;2.011e-01;1.125e+00;6.499e-01;2.183e-01;1.120e+00;4.279e-01;1.351e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
19.996865000;1.132e+00;7.204e-01;2.243e-01;6.363e-01;1.981e-01;1.137e+00;6.493e-01;2.152e-01;1.132e+00;4.322e-01;1.346e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
19.997326000;1.138e+00;7.237e-01;2.236e-01;6.359e-01;1.965e-01;1.143e+00;6.490e-01;2.135e-01;1.138e+00;4.342e-01;1.342e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
19.998248000;1.150e+00;7.303e-01;2.216e-01;6.351e-01;1.927e-01;1.155e+00;6.482e-01;2.096e-01;1.150e+00;4.382e-01;1.330e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
19.998708000;1.156e+00;7.335e-01;2.203e-01;6.346e-01;1.906e-01;1.161e+00;6.478e-01;2.075e-01;1.156e+00;4.401e-01;1.322e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
19.999169000;1.162e+00;7.366e-01;2.188e-01;6.341e-01;1.884e-01;1.167e+00;6.474e-01;2.051e-01;1.162e+00;4.420e-01;1.313e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.000060000;1.173e+00;7.426e-01;2.153e-01;6.331e-01;1.836e-01;1.178e+00;6.464e-01;2.002e-01;1.173e+00;4.455e-01;1.292e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.001020000;1.185e+00;7.488e-01;2.107e-01;6.317e-01;1.778e-01;1.190e+00;6.452e-01;1.943e-01;1.185e+00;4.493e-01;1.264e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.001532000;1.192e+00;7.520e-01;2.079e-01;6.310e-01;1.744e-01;1.197e+00;6.445e-01;1.909e-01;1.192e+00;4.512e-01;1.247e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.002044000;1.198e+00;7.551e-01;2.048e-01;6.302e-01;1.709e-01;1.203e+00;6.437e-01;1.873e-01;1.198e+00;4.531e-01;1.229e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.002556000;1.205e+00;7.582e-01;2.015e-01;6.293e-01;1.672e-01;1.209e+00;6.429e-01;1.836e-01;1.205e+00;4.549e-01;1.209e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.003068000;1.211e+00;7.612e-01;1.979e-01;6.284e-01;1.633e-01;1.216e+00;6.421e-01;1.796e-01;1.211e+00;4.567e-01;1.187e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.003580000;1.218e+00;7.642e-01;1.940e-01;6.274e-01;1.593e-01;1.222e+00;6.412e-01;1.755e-01;1.218e+00;4.585e-01;1.164e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.004604000;1.231e+00;7.699e-01;1.856e-01;6.254e-01;1.508e-01;1.235e+00;6.393e-01;1.669e-01;1.231e+00;4.619e-01;1.114e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.005116000;1.238e+00;7.727e-01;1.810e-01;6.243e-01;1.463e-01;1.242e+00;6.383e-01;1.623e-01;1.238e+00;4.636e-01;1.086e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.006140000;1.251e+00;7.780e-01;1.711e-01;6.220e-01;1.368e-01;1.254e+00;6.361e-01;1.527e-01;1.251e+00;4.668e-01;1.027e-01;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.006716000;1.258e+00;7.808e-01;1.651e-01;6.207e-01;1.313e-01;1.262e+00;6.349e-01;1.471e-01;1.258e+00;4.685e-01;9.909e-02;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.007164000;1.264e+00;7.830e-01;1.602e-01;6.196e-01;1.268e-01;1.267e+00;6.338e-01;1.425e-01;1.264e+00;4.698e-01;9.611e-02;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.007932000;1.274e+00;7.866e-01;1.510e-01;6.176e-01;1.185e-01;1.277e+00;6.320e-01;1.342e-01;1.274e+00;4.720e-01;9.058e-02;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.008854000;1.285e+00;7.907e-01;1.387e-01;6.152e-01;1.079e-01;1.288e+00;6.297e-01;1.234e-01;1.285e+00;4.744e-01;8.320e-02;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.009996000;1.300e+00;7.955e-01;1.215e-01;6.120e-01;9.350e-02;1.303e+00;6.267e-01;1.089e-01;1.300e+00;4.773e-01;7.292e-02;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.009996000;1.300e+00;7.955e-01;1.216e-01;6.120e-01;9.350e-02;1.303e+00;6.267e-01;1.089e-01;1.300e+00;4.773e-01;7.293e-02;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.009998000;1.300e+00;7.955e-01;1.215e-01;6.120e-01;9.348e-02;1.303e+00;6.267e-01;1.088e-01;1.300e+00;4.773e-01;7.291e-02;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.010004000;1.300e+00;7.955e-01;1.214e-01;6.119e-01;9.340e-02;1.303e+00;6.267e-01;1.088e-01;1.300e+00;4.773e-01;7.285e-02;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.010012000;1.300e+00;7.955e-01;1.213e-01;6.119e-01;9.329e-02;1.303e+00;6.266e-01;1.086e-01;1.300e+00;4.773e-01;7.277e-02;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.010060000;1.300e+00;7.953e-01;1.205e-01;6.118e-01;9.266e-02;1.303e+00;6.265e-01;1.080e-01;1.300e+00;4.772e-01;7.227e-02;1.000e+01;1.121e+00;4.997e+01;4.997e+01
20.010124000;1.300e+00;7.951e-01;1.194e-01;6.116e-01;9.181e-02;1.303e+00;6.263e-01;1.072e-01;1.300e+00;4.770e-01;7.161e-02;1.000e+01;1.121e+00;4.998e+01;4.998e+01
20.010636000;1.300e+00;7.931e-01;1.103e-01;6.101e-01;8.488e-02;1.303e+00;6.249e-01;1.002e-01;1.300e+00;4.759e-01;6.621e-02;1.000e+01;1.121e+00;4.998e+01;4.998e+01
20.010764000;1.300e+00;7.926e-01;1.080e-01;6.097e-01;8.311e-02;1.302e+00;6.246e-01;9.842e-02;1.300e+00;4.756e-01;6.483e-02;1.000e+01;1.121e+00;4.998e+01;4.998e+01
20.010892000;1.300e+00;7.921e-01;1.057e-01;6.093e-01;8.133e-02;1.302e+00;6.242e-01;9.663e-02;1.300e+00;4.753e-01;6.344e-02;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.013350000;1.300e+00;7.823e-01;5.848e-02;6.018e-01;4.499e-02;1.302e+00;6.171e-01;6.012e-02;1.300e+00;4.694e-01;3.509e-02;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.013580000;1.300e+00;7.814e-01;5.385e-02;6.011e-01;4.143e-02;1.301e+00;6.164e-01;5.655e-02;1.300e+00;4.688e-01;3.231e-02;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.015884000;1.300e+00;7.719e-01;6.540e-03;5.938e-01;5.031e-03;1.301e+00;6.096e-01;2.000e-02;1.300e+00;4.632e-01;3.924e-03;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.016114000;1.300e+00;7.710e-01;1.748e-03;5.931e-01;1.345e-03;1.300e+00;6.089e-01;1.629e-02;1.300e+00;4.626e-01;1.049e-03;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.016806000;1.300e+00;7.682e-01;-1.265e-02;5.909e-01;-9.728e-03;1.300e+00;6.068e-01;5.175e-03;1.300e+00;4.609e-01;-7.588e-03;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.018418000;1.300e+00;7.617e-01;-4.618e-02;5.859e-01;-3.552e-02;1.300e+00;6.021e-01;-2.072e-02;1.300e+00;4.570e-01;-2.771e-02;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.018649000;1.300e+00;7.608e-01;-5.094e-02;5.852e-01;-3.919e-02;1.299e+00;6.015e-01;-2.440e-02;1.300e+00;4.565e-01;-3.057e-02;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.020031000;1.300e+00;7.554e-01;-7.931e-02;5.810e-01;-6.100e-02;1.299e+00;5.976e-01;-4.631e-02;1.300e+00;4.532e-01;-4.758e-02;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.021183000;1.300e+00;7.510e-01;-1.025e-01;5.777e-01;-7.888e-02;1.299e+00;5.944e-01;-6.425e-02;1.300e+00;4.506e-01;-6.152e-02;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.021414000;1.300e+00;7.501e-01;-1.071e-01;5.770e-01;-8.241e-02;1.298e+00;5.938e-01;-6.780e-02;1.300e+00;4.501e-01;-6.428e-02;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.021874000;1.300e+00;7.484e-01;-1.163e-01;5.757e-01;-8.943e-02;1.298e+00;5.925e-01;-7.485e-02;1.300e+00;4.490e-01;-6.976e-02;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.022105000;1.300e+00;7.475e-01;-1.208e-01;5.750e-01;-9.292e-02;1.298e+00;5.919e-01;-7.835e-02;1.300e+00;4.485e-01;-7.248e-02;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.023856000;1.300e+00;7.413e-01;-1.545e-01;5.702e-01;-1.189e-01;1.298e+00;5.874e-01;-1.044e-01;1.300e+00;4.448e-01;-9.272e-02;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.024271000;1.300e+00;7.398e-01;-1.623e-01;5.691e-01;-1.249e-01;1.297e+00;5.863e-01;-1.104e-01;1.300e+00;4.439e-01;-9.740e-02;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.025100000;1.300e+00;7.370e-01;-1.777e-01;5.669e-01;-1.367e-01;1.297e+00;5.843e-01;-1.223e-01;1.300e+00;4.422e-01;-1.066e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.025929000;1.300e+00;7.342e-01;-1.927e-01;5.648e-01;-1.482e-01;1.297e+00;5.823e-01;-1.338e-01;1.300e+00;4.405e-01;-1.156e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.026759000;1.300e+00;7.316e-01;-2.073e-01;5.627e-01;-1.595e-01;1.297e+00;5.803e-01;-1.451e-01;1.300e+00;4.389e-01;-1.244e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.027174000;1.300e+00;7.302e-01;-2.145e-01;5.617e-01;-1.650e-01;1.296e+00;5.794e-01;-1.507e-01;1.300e+00;4.381e-01;-1.287e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.027588000;1.300e+00;7.289e-01;-2.216e-01;5.607e-01;-1.705e-01;1.296e+00;5.784e-01;-1.562e-01;1.300e+00;4.374e-01;-1.330e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.028832000;1.300e+00;7.252e-01;-2.423e-01;5.578e-01;-1.864e-01;1.296e+00;5.757e-01;-1.722e-01;1.300e+00;4.351e-01;-1.454e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.029662000;1.300e+00;7.228e-01;-2.557e-01;5.560e-01;-1.967e-01;1.296e+00;5.739e-01;-1.825e-01;1.300e+00;4.337e-01;-1.534e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.030077000;1.300e+00;7.216e-01;-2.622e-01;5.551e-01;-2.017e-01;1.295e+00;5.731e-01;-1.875e-01;1.300e+00;4.329e-01;-1.573e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.030491000;1.300e+00;7.204e-01;-2.687e-01;5.542e-01;-2.067e-01;1.295e+00;5.722e-01;-1.925e-01;1.300e+00;4.322e-01;-1.612e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.031321000;1.300e+00;7.181e-01;-2.813e-01;5.524e-01;-2.163e-01;1.295e+00;5.706e-01;-2.022e-01;1.300e+00;4.309e-01;-1.688e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.032565000;1.300e+00;7.149e-01;-2.994e-01;5.499e-01;-2.303e-01;1.295e+00;5.682e-01;-2.163e-01;1.300e+00;4.289e-01;-1.797e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.032980000;1.300e+00;7.138e-01;-3.053e-01;5.491e-01;-2.349e-01;1.295e+00;5.674e-01;-2.208e-01;1.300e+00;4.283e-01;-1.832e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.033394000;1.300e+00;7.128e-01;-3.111e-01;5.483e-01;-2.393e-01;1.295e+00;5.667e-01;-2.253e-01;1.300e+00;4.277e-01;-1.867e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.033809000;1.300e+00;7.118e-01;-3.168e-01;5.475e-01;-2.437e-01;1.294e+00;5.660e-01;-2.297e-01;1.300e+00;4.271e-01;-1.901e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.034224000;1.300e+00;7.108e-01;-3.224e-01;5.467e-01;-2.480e-01;1.294e+00;5.652e-01;-2.340e-01;1.300e+00;4.265e-01;-1.934e-01;1.000e+01;1.121e+00;4.999e+01;4.999e+01
20.034639000;1.300e+00;7.098e-01;-3.279e-01;5.460e-01;-2.522e-01;1.294e+00;5.645e-01;-2.383e-01;1.300e+00;4.259e-01;-1.968e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.035468000;1.300e+00;7.078e-01;-3.387e-01;5.445e-01;-2.605e-01;1.294e+00;5.631e-01;-2.466e-01;1.300e+00;4.247e-01;-2.032e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.035883000;1.300e+00;7.069e-01;-3.439e-01;5.438e-01;-2.645e-01;1.294e+00;5.624e-01;-2.506e-01;1.300e+00;4.241e-01;-2.063e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.037542000;1.300e+00;7.033e-01;-3.640e-01;5.410e-01;-2.800e-01;1.294e+00;5.598e-01;-2.661e-01;1.300e+00;4.220e-01;-2.184e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.037956000;1.300e+00;7.025e-01;-3.688e-01;5.404e-01;-2.837e-01;1.293e+00;5.592e-01;-2.698e-01;1.300e+00;4.215e-01;-2.213e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.038786000;1.300e+00;7.008e-01;-3.782e-01;5.391e-01;-2.909e-01;1.293e+00;5.580e-01;-2.770e-01;1.300e+00;4.205e-01;-2.269e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.039200000;1.300e+00;7.000e-01;-3.827e-01;5.385e-01;-2.944e-01;1.293e+00;5.574e-01;-2.806e-01;1.300e+00;4.200e-01;-2.296e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.039615000;1.300e+00;6.992e-01;-3.872e-01;5.379e-01;-2.978e-01;1.293e+00;5.568e-01;-2.840e-01;1.300e+00;4.195e-01;-2.323e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.040004000;1.300e+00;6.985e-01;-3.913e-01;5.373e-01;-3.010e-01;1.293e+00;5.563e-01;-2.872e-01;1.300e+00;4.191e-01;-2.348e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.040012000;1.300e+00;6.984e-01;-3.914e-01;5.373e-01;-3.011e-01;1.293e+00;5.563e-01;-2.873e-01;1.300e+00;4.191e-01;-2.348e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.040124000;1.300e+00;6.981e-01;-3.925e-01;5.371e-01;-3.020e-01;1.293e+00;5.561e-01;-2.882e-01;1.300e+00;4.189e-01;-2.355e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.040252000;1.299e+00;6.977e-01;-3.937e-01;5.369e-01;-3.030e-01;1.292e+00;5.560e-01;-2.892e-01;1.299e+00;4.186e-01;-2.362e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.041020000;1.297e+00;6.953e-01;-4.010e-01;5.359e-01;-3.091e-01;1.290e+00;5.550e-01;-2.953e-01;1.297e+00;4.172e-01;-2.406e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.041788000;1.296e+00;6.929e-01;-4.079e-01;5.348e-01;-3.149e-01;1.288e+00;5.540e-01;-3.011e-01;1.296e+00;4.157e-01;-2.448e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.042761000;1.293e+00;6.900e-01;-4.162e-01;5.336e-01;-3.219e-01;1.286e+00;5.528e-01;-3.081e-01;1.293e+00;4.140e-01;-2.497e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.043222000;1.292e+00;6.886e-01;-4.200e-01;5.330e-01;-3.251e-01;1.284e+00;5.523e-01;-3.113e-01;1.292e+00;4.132e-01;-2.520e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.044604000;1.288e+00;6.847e-01;-4.306e-01;5.314e-01;-3.342e-01;1.281e+00;5.507e-01;-3.204e-01;1.288e+00;4.108e-01;-2.583e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.045065000;1.287e+00;6.834e-01;-4.338e-01;5.309e-01;-3.370e-01;1.280e+00;5.503e-01;-3.232e-01;1.287e+00;4.101e-01;-2.603e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.045986000;1.285e+00;6.809e-01;-4.400e-01;5.299e-01;-3.424e-01;1.277e+00;5.493e-01;-3.287e-01;1.285e+00;4.086e-01;-2.640e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.046447000;1.284e+00;6.797e-01;-4.429e-01;5.294e-01;-3.450e-01;1.276e+00;5.489e-01;-3.312e-01;1.284e+00;4.078e-01;-2.657e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.047369000;1.282e+00;6.774e-01;-4.483e-01;5.286e-01;-3.498e-01;1.273e+00;5.481e-01;-3.361e-01;1.282e+00;4.064e-01;-2.690e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.047830000;1.280e+00;6.762e-01;-4.509e-01;5.281e-01;-3.521e-01;1.272e+00;5.477e-01;-3.384e-01;1.280e+00;4.057e-01;-2.705e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.048751000;1.278e+00;6.740e-01;-4.555e-01;5.273e-01;-3.564e-01;1.270e+00;5.469e-01;-3.427e-01;1.278e+00;4.044e-01;-2.733e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.049212000;1.277e+00;6.729e-01;-4.577e-01;5.270e-01;-3.584e-01;1.269e+00;5.466e-01;-3.447e-01;1.277e+00;4.038e-01;-2.746e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.049673000;1.276e+00;6.719e-01;-4.597e-01;5.266e-01;-3.604e-01;1.267e+00;5.463e-01;-3.466e-01;1.276e+00;4.031e-01;-2.758e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.050012000;1.275e+00;6.711e-01;-4.612e-01;5.264e-01;-3.617e-01;1.267e+00;5.460e-01;-3.480e-01;1.275e+00;4.027e-01;-2.767e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.050028000;1.275e+00;6.711e-01;-4.612e-01;5.264e-01;-3.618e-01;1.266e+00;5.460e-01;-3.481e-01;1.275e+00;4.026e-01;-2.767e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.050124000;1.275e+00;6.708e-01;-4.616e-01;5.263e-01;-3.621e-01;1.266e+00;5.459e-01;-3.484e-01;1.275e+00;4.025e-01;-2.770e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.051532000;1.271e+00;6.678e-01;-4.668e-01;5.253e-01;-3.672e-01;1.263e+00;5.450e-01;-3.535e-01;1.271e+00;4.007e-01;-2.801e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.052556000;1.269e+00;6.657e-01;-4.698e-01;5.247e-01;-3.704e-01;1.260e+00;5.445e-01;-3.566e-01;1.269e+00;3.994e-01;-2.819e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.053068000;1.267e+00;6.646e-01;-4.712e-01;5.244e-01;-3.718e-01;1.259e+00;5.442e-01;-3.581e-01;1.267e+00;3.988e-01;-2.827e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.054092000;1.265e+00;6.626e-01;-4.734e-01;5.239e-01;-3.743e-01;1.256e+00;5.437e-01;-3.606e-01;1.265e+00;3.976e-01;-2.840e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.054604000;1.263e+00;6.617e-01;-4.743e-01;5.237e-01;-3.754e-01;1.255e+00;5.435e-01;-3.617e-01;1.263e+00;3.970e-01;-2.846e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.055116000;1.262e+00;6.607e-01;-4.751e-01;5.235e-01;-3.764e-01;1.253e+00;5.433e-01;-3.627e-01;1.262e+00;3.964e-01;-2.851e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.057164000;1.257e+00;6.572e-01;-4.770e-01;5.228e-01;-3.795e-01;1.248e+00;5.427e-01;-3.657e-01;1.257e+00;3.943e-01;-2.862e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.057676000;1.256e+00;6.563e-01;-4.772e-01;5.226e-01;-3.800e-01;1.247e+00;5.425e-01;-3.662e-01;1.256e+00;3.938e-01;-2.863e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.058700000;1.253e+00;6.547e-01;-4.772e-01;5.224e-01;-3.807e-01;1.244e+00;5.423e-01;-3.670e-01;1.253e+00;3.928e-01;-2.863e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.059724000;1.251e+00;6.532e-01;-4.767e-01;5.223e-01;-3.812e-01;1.242e+00;5.422e-01;-3.674e-01;1.251e+00;3.919e-01;-2.860e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.059996000;1.250e+00;6.529e-01;-4.766e-01;5.222e-01;-3.812e-01;1.241e+00;5.421e-01;-3.675e-01;1.250e+00;3.917e-01;-2.860e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.059996000;1.250e+00;6.528e-01;-4.765e-01;5.222e-01;-3.812e-01;1.241e+00;5.421e-01;-3.675e-01;1.250e+00;3.917e-01;-2.859e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.060252000;1.250e+00;6.527e-01;-4.765e-01;5.222e-01;-3.812e-01;1.241e+00;5.421e-01;-3.675e-01;1.250e+00;3.916e-01;-2.859e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.061020000;1.250e+00;6.527e-01;-4.765e-01;5.221e-01;-3.812e-01;1.241e+00;5.420e-01;-3.674e-01;1.250e+00;3.916e-01;-2.859e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.061276000;1.250e+00;6.526e-01;-4.764e-01;5.221e-01;-3.811e-01;1.241e+00;5.420e-01;-3.674e-01;1.250e+00;3.916e-01;-2.858e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.064348000;1.250e+00;6.527e-01;-4.741e-01;5.221e-01;-3.793e-01;1.241e+00;5.420e-01;-3.655e-01;1.250e+00;3.916e-01;-2.844e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.064860000;1.250e+00;6.527e-01;-4.735e-01;5.222e-01;-3.788e-01;1.241e+00;5.421e-01;-3.650e-01;1.250e+00;3.916e-01;-2.841e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.066396000;1.250e+00;6.529e-01;-4.714e-01;5.223e-01;-3.771e-01;1.241e+00;5.422e-01;-3.634e-01;1.250e+00;3.917e-01;-2.828e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.066908000;1.250e+00;6.530e-01;-4.706e-01;5.224e-01;-3.765e-01;1.241e+00;5.422e-01;-3.628e-01;1.250e+00;3.918e-01;-2.824e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.067420000;1.250e+00;6.531e-01;-4.698e-01;5.224e-01;-3.759e-01;1.241e+00;5.423e-01;-3.621e-01;1.250e+00;3.918e-01;-2.819e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.067932000;1.250e+00;6.531e-01;-4.690e-01;5.225e-01;-3.752e-01;1.241e+00;5.424e-01;-3.615e-01;1.250e+00;3.919e-01;-2.814e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.075100000;1.250e+00;6.546e-01;-4.560e-01;5.237e-01;-3.648e-01;1.241e+00;5.434e-01;-3.510e-01;1.250e+00;3.928e-01;-2.736e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.075612000;1.250e+00;6.547e-01;-4.550e-01;5.238e-01;-3.640e-01;1.242e+00;5.435e-01;-3.502e-01;1.250e+00;3.928e-01;-2.730e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.080848000;1.250e+00;6.558e-01;-4.457e-01;5.247e-01;-3.566e-01;1.242e+00;5.443e-01;-3.428e-01;1.250e+00;3.935e-01;-2.674e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.082648000;1.250e+00;6.562e-01;-4.427e-01;5.249e-01;-3.542e-01;1.242e+00;5.446e-01;-3.404e-01;1.250e+00;3.937e-01;-2.656e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.086248000;1.250e+00;6.568e-01;-4.373e-01;5.255e-01;-3.499e-01;1.242e+00;5.450e-01;-3.360e-01;1.250e+00;3.941e-01;-2.624e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.087148000;1.250e+00;6.570e-01;-4.361e-01;5.256e-01;-3.489e-01;1.242e+00;5.452e-01;-3.350e-01;1.250e+00;3.942e-01;-2.616e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.088048000;1.250e+00;6.571e-01;-4.349e-01;5.257e-01;-3.479e-01;1.242e+00;5.453e-01;-3.341e-01;1.250e+00;3.943e-01;-2.609e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.088948000;1.250e+00;6.572e-01;-4.337e-01;5.258e-01;-3.470e-01;1.242e+00;5.454e-01;-3.331e-01;1.250e+00;3.943e-01;-2.602e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.089848000;1.250e+00;6.574e-01;-4.326e-01;5.259e-01;-3.461e-01;1.242e+00;5.455e-01;-3.322e-01;1.250e+00;3.944e-01;-2.595e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.093448000;1.250e+00;6.578e-01;-4.285e-01;5.263e-01;-3.428e-01;1.242e+00;5.458e-01;-3.290e-01;1.250e+00;3.947e-01;-2.571e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.094348000;1.250e+00;6.579e-01;-4.276e-01;5.263e-01;-3.421e-01;1.242e+00;5.459e-01;-3.282e-01;1.250e+00;3.948e-01;-2.566e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.098848000;1.250e+00;6.584e-01;-4.236e-01;5.267e-01;-3.389e-01;1.242e+00;5.462e-01;-3.250e-01;1.250e+00;3.950e-01;-2.541e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.101548000;1.250e+00;6.586e-01;-4.216e-01;5.269e-01;-3.373e-01;1.242e+00;5.463e-01;-3.234e-01;1.250e+00;3.951e-01;-2.529e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.102448000;1.250e+00;6.586e-01;-4.210e-01;5.269e-01;-3.368e-01;1.242e+00;5.464e-01;-3.229e-01;1.250e+00;3.952e-01;-2.526e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.103348000;1.250e+00;6.587e-01;-4.204e-01;5.270e-01;-3.363e-01;1.242e+00;5.464e-01;-3.225e-01;1.250e+00;3.952e-01;-2.522e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.104248000;1.250e+00;6.587e-01;-4.198e-01;5.270e-01;-3.359e-01;1.242e+00;5.464e-01;-3.220e-01;1.250e+00;3.952e-01;-2.519e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.105148000;1.250e+00;6.588e-01;-4.193e-01;5.270e-01;-3.355e-01;1.242e+00;5.465e-01;-3.216e-01;1.250e+00;3.953e-01;-2.516e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.112348000;1.250e+00;6.591e-01;-4.161e-01;5.272e-01;-3.329e-01;1.242e+00;5.467e-01;-3.190e-01;1.250e+00;3.954e-01;-2.496e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.113248000;1.250e+00;6.591e-01;-4.158e-01;5.273e-01;-3.326e-01;1.242e+00;5.467e-01;-3.188e-01;1.250e+00;3.954e-01;-2.495e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.114148000;1.250e+00;6.591e-01;-4.155e-01;5.273e-01;-3.324e-01;1.242e+00;5.467e-01;-3.185e-01;1.250e+00;3.955e-01;-2.493e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.121648000;1.250e+00;6.591e-01;-4.137e-01;5.273e-01;-3.310e-01;1.242e+00;5.467e-01;-3.171e-01;1.250e+00;3.955e-01;-2.482e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.124648000;1.250e+00;6.591e-01;-4.132e-01;5.273e-01;-3.306e-01;1.242e+00;5.467e-01;-3.168e-01;1.250e+00;3.955e-01;-2.479e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.127648000;1.250e+00;6.591e-01;-4.129e-01;5.273e-01;-3.303e-01;1.242e+00;5.467e-01;-3.165e-01;1.250e+00;3.955e-01;-2.477e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.131648000;1.250e+00;6.591e-01;-4.126e-01;5.272e-01;-3.301e-01;1.242e+00;5.466e-01;-3.163e-01;1.250e+00;3.954e-01;-2.476e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.136648000;1.250e+00;6.590e-01;-4.125e-01;5.272e-01;-3.300e-01;1.242e+00;5.466e-01;-3.161e-01;1.250e+00;3.954e-01;-2.475e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.137648000;1.250e+00;6.589e-01;-4.125e-01;5.272e-01;-3.300e-01;1.242e+00;5.465e-01;-3.161e-01;1.250e+00;3.954e-01;-2.475e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.138648000;1.250e+00;6.589e-01;-4.125e-01;5.271e-01;-3.300e-01;1.242e+00;5.465e-01;-3.161e-01;1.250e+00;3.954e-01;-2.475e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.153648000;1.250e+00;6.586e-01;-4.131e-01;5.268e-01;-3.305e-01;1.242e+00;5.462e-01;-3.166e-01;1.250e+00;3.951e-01;-2.478e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.155648000;1.250e+00;6.585e-01;-4.132e-01;5.268e-01;-3.306e-01;1.242e+00;5.462e-01;-3.167e-01;1.250e+00;3.951e-01;-2.479e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.158648000;1.250e+00;6.584e-01;-4.134e-01;5.267e-01;-3.308e-01;1.242e+00;5.461e-01;-3.169e-01;1.250e+00;3.951e-01;-2.481e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.161648000;1.250e+00;6.583e-01;-4.137e-01;5.267e-01;-3.309e-01;1.242e+00;5.461e-01;-3.171e-01;1.250e+00;3.950e-01;-2.482e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.187648000;1.250e+00;6.577e-01;-4.163e-01;5.261e-01;-3.330e-01;1.242e+00;5.456e-01;-3.192e-01;1.250e+00;3.946e-01;-2.498e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.188648000;1.250e+00;6.577e-01;-4.164e-01;5.261e-01;-3.331e-01;1.242e+00;5.455e-01;-3.193e-01;1.250e+00;3.946e-01;-2.498e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.192648000;1.250e+00;6.576e-01;-4.168e-01;5.261e-01;-3.335e-01;1.242e+00;5.455e-01;-3.196e-01;1.250e+00;3.945e-01;-2.501e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.198648000;1.250e+00;6.574e-01;-4.175e-01;5.260e-01;-3.340e-01;1.242e+00;5.454e-01;-3.202e-01;1.250e+00;3.945e-01;-2.505e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.229648000;1.250e+00;6.569e-01;-4.210e-01;5.255e-01;-3.368e-01;1.242e+00;5.450e-01;-3.230e-01;1.250e+00;3.942e-01;-2.526e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.231648000;1.250e+00;6.569e-01;-4.213e-01;5.255e-01;-3.370e-01;1.242e+00;5.450e-01;-3.232e-01;1.250e+00;3.941e-01;-2.528e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.235648000;1.250e+00;6.569e-01;-4.217e-01;5.255e-01;-3.374e-01;1.242e+00;5.449e-01;-3.236e-01;1.250e+00;3.941e-01;-2.530e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.236648000;1.250e+00;6.568e-01;-4.218e-01;5.255e-01;-3.375e-01;1.242e+00;5.449e-01;-3.237e-01;1.250e+00;3.941e-01;-2.531e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.268648000;1.250e+00;6.566e-01;-4.255e-01;5.253e-01;-3.404e-01;1.242e+00;5.448e-01;-3.266e-01;1.250e+00;3.939e-01;-2.553e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.272648000;1.250e+00;6.566e-01;-4.260e-01;5.252e-01;-3.408e-01;1.242e+00;5.447e-01;-3.270e-01;1.250e+00;3.939e-01;-2.556e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.315101000;1.250e+00;6.565e-01;-4.309e-01;5.252e-01;-3.447e-01;1.242e+00;5.447e-01;-3.309e-01;1.250e+00;3.939e-01;-2.586e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.328101000;1.250e+00;6.565e-01;-4.324e-01;5.252e-01;-3.459e-01;1.242e+00;5.448e-01;-3.321e-01;1.250e+00;3.939e-01;-2.595e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.331101000;1.250e+00;6.566e-01;-4.328e-01;5.252e-01;-3.462e-01;1.242e+00;5.448e-01;-3.324e-01;1.250e+00;3.939e-01;-2.597e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.336101000;1.250e+00;6.566e-01;-4.334e-01;5.253e-01;-3.467e-01;1.242e+00;5.448e-01;-3.329e-01;1.250e+00;3.939e-01;-2.600e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.420101000;1.250e+00;6.573e-01;-4.431e-01;5.258e-01;-3.545e-01;1.242e+00;5.454e-01;-3.407e-01;1.250e+00;3.944e-01;-2.659e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.425101000;1.250e+00;6.573e-01;-4.437e-01;5.258e-01;-3.549e-01;1.242e+00;5.455e-01;-3.411e-01;1.250e+00;3.944e-01;-2.662e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.429101000;1.250e+00;6.573e-01;-4.441e-01;5.259e-01;-3.553e-01;1.242e+00;5.455e-01;-3.415e-01;1.250e+00;3.944e-01;-2.665e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.449101000;1.250e+00;6.576e-01;-4.465e-01;5.261e-01;-3.572e-01;1.242e+00;5.457e-01;-3.433e-01;1.250e+00;3.945e-01;-2.679e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.530101000;1.250e+00;6.586e-01;-4.558e-01;5.269e-01;-3.647e-01;1.242e+00;5.466e-01;-3.508e-01;1.250e+00;3.952e-01;-2.735e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.531101000;1.250e+00;6.586e-01;-4.559e-01;5.269e-01;-3.648e-01;1.241e+00;5.467e-01;-3.509e-01;1.250e+00;3.952e-01;-2.736e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.621101000;1.250e+00;6.598e-01;-4.664e-01;5.278e-01;-3.731e-01;1.241e+00;5.477e-01;-3.592e-01;1.250e+00;3.959e-01;-2.798e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.626101000;1.250e+00;6.598e-01;-4.669e-01;5.279e-01;-3.735e-01;1.241e+00;5.477e-01;-3.597e-01;1.250e+00;3.959e-01;-2.802e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.629101000;1.250e+00;6.599e-01;-4.673e-01;5.279e-01;-3.738e-01;1.241e+00;5.478e-01;-3.600e-01;1.250e+00;3.959e-01;-2.804e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.763101000;1.250e+00;6.613e-01;-4.827e-01;5.290e-01;-3.862e-01;1.241e+00;5.490e-01;-3.723e-01;1.250e+00;3.968e-01;-2.896e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.767101000;1.250e+00;6.613e-01;-4.832e-01;5.290e-01;-3.866e-01;1.241e+00;5.491e-01;-3.727e-01;1.250e+00;3.968e-01;-2.899e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.770101000;1.250e+00;6.613e-01;-4.835e-01;5.291e-01;-3.868e-01;1.241e+00;5.491e-01;-3.729e-01;1.250e+00;3.968e-01;-2.901e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.774101000;1.250e+00;6.614e-01;-4.840e-01;5.291e-01;-3.872e-01;1.241e+00;5.491e-01;-3.733e-01;1.250e+00;3.968e-01;-2.904e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.898101000;1.250e+00;6.622e-01;-4.983e-01;5.298e-01;-3.986e-01;1.241e+00;5.500e-01;-3.847e-01;1.250e+00;3.973e-01;-2.990e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.900101000;1.250e+00;6.623e-01;-4.985e-01;5.298e-01;-3.988e-01;1.241e+00;5.500e-01;-3.849e-01;1.250e+00;3.974e-01;-2.991e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.911101000;1.250e+00;6.623e-01;-4.998e-01;5.299e-01;-3.998e-01;1.241e+00;5.500e-01;-3.859e-01;1.250e+00;3.974e-01;-2.999e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.975101000;1.250e+00;6.626e-01;-5.071e-01;5.301e-01;-4.057e-01;1.241e+00;5.503e-01;-3.918e-01;1.250e+00;3.976e-01;-3.043e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
20.976101000;1.250e+00;6.626e-01;-5.072e-01;5.301e-01;-4.058e-01;1.240e+00;5.503e-01;-3.919e-01;1.250e+00;3.976e-01;-3.043e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
21.026101000;1.250e+00;6.628e-01;-5.130e-01;5.303e-01;-4.104e-01;1.240e+00;5.506e-01;-3.964e-01;1.250e+00;3.977e-01;-3.078e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
21.034101000;1.250e+00;6.629e-01;-5.139e-01;5.303e-01;-4.111e-01;1.240e+00;5.506e-01;-3.972e-01;1.250e+00;3.977e-01;-3.083e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
21.056101000;1.250e+00;6.629e-01;-5.164e-01;5.303e-01;-4.131e-01;1.240e+00;5.507e-01;-3.992e-01;1.250e+00;3.978e-01;-3.098e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
21.062101000;1.250e+00;6.629e-01;-5.171e-01;5.304e-01;-4.137e-01;1.240e+00;5.507e-01;-3.997e-01;1.250e+00;3.978e-01;-3.102e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
21.268101000;1.250e+00;6.633e-01;-5.406e-01;5.307e-01;-4.325e-01;1.240e+00;5.512e-01;-4.186e-01;1.250e+00;3.980e-01;-3.244e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
21.314101000;1.250e+00;6.634e-01;-5.459e-01;5.307e-01;-4.367e-01;1.240e+00;5.513e-01;-4.228e-01;1.250e+00;3.980e-01;-3.275e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
21.370101000;1.250e+00;6.634e-01;-5.523e-01;5.307e-01;-4.418e-01;1.240e+00;5.514e-01;-4.279e-01;1.250e+00;3.980e-01;-3.314e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
21.422101000;1.250e+00;6.634e-01;-5.582e-01;5.307e-01;-4.465e-01;1.240e+00;5.514e-01;-4.326e-01;1.250e+00;3.980e-01;-3.349e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
21.423101000;1.250e+00;6.634e-01;-5.583e-01;5.307e-01;-4.466e-01;1.239e+00;5.514e-01;-4.327e-01;1.250e+00;3.980e-01;-3.350e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
21.486101000;1.250e+00;6.634e-01;-5.655e-01;5.307e-01;-4.524e-01;1.239e+00;5.515e-01;-4.384e-01;1.250e+00;3.981e-01;-3.393e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
21.873101000;1.250e+00;6.634e-01;-6.093e-01;5.307e-01;-4.875e-01;1.239e+00;5.519e-01;-4.735e-01;1.250e+00;3.980e-01;-3.656e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
21.874101000;1.250e+00;6.634e-01;-6.094e-01;5.307e-01;-4.875e-01;1.238e+00;5.519e-01;-4.736e-01;1.250e+00;3.980e-01;-3.657e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.327101000;1.250e+00;6.634e-01;-6.604e-01;5.307e-01;-5.283e-01;1.238e+00;5.523e-01;-5.144e-01;1.250e+00;3.980e-01;-3.963e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.328101000;1.250e+00;6.634e-01;-6.605e-01;5.307e-01;-5.284e-01;1.237e+00;5.523e-01;-5.145e-01;1.250e+00;3.980e-01;-3.963e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.489996000;1.250e+00;6.634e-01;-6.787e-01;5.307e-01;-5.429e-01;1.237e+00;5.525e-01;-5.290e-01;1.250e+00;3.980e-01;-4.072e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.489996000;1.250e+00;6.634e-01;-6.787e-01;5.307e-01;-5.429e-01;1.237e+00;5.525e-01;-5.290e-01;1.250e+00;3.980e-01;-4.072e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.490000000;1.250e+00;6.634e-01;-6.787e-01;5.307e-01;-5.429e-01;1.237e+00;5.525e-01;-5.290e-01;1.250e+00;3.980e-01;-4.072e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.490028000;1.250e+00;6.633e-01;-6.786e-01;5.307e-01;-5.429e-01;1.237e+00;5.525e-01;-5.290e-01;1.250e+00;3.980e-01;-4.072e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.490060000;1.250e+00;6.632e-01;-6.785e-01;5.307e-01;-5.430e-01;1.237e+00;5.525e-01;-5.290e-01;1.250e+00;3.979e-01;-4.071e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.490124000;1.249e+00;6.630e-01;-6.784e-01;5.307e-01;-5.430e-01;1.237e+00;5.525e-01;-5.290e-01;1.249e+00;3.978e-01;-4.070e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.491020000;1.245e+00;6.606e-01;-6.760e-01;5.307e-01;-5.430e-01;1.232e+00;5.525e-01;-5.290e-01;1.245e+00;3.964e-01;-4.056e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.491276000;1.244e+00;6.600e-01;-6.753e-01;5.307e-01;-5.430e-01;1.231e+00;5.525e-01;-5.290e-01;1.244e+00;3.960e-01;-4.052e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.491532000;1.242e+00;6.593e-01;-6.747e-01;5.307e-01;-5.431e-01;1.229e+00;5.525e-01;-5.290e-01;1.242e+00;3.956e-01;-4.048e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.493068000;1.235e+00;6.552e-01;-6.704e-01;5.307e-01;-5.429e-01;1.222e+00;5.525e-01;-5.289e-01;1.235e+00;3.931e-01;-4.022e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.494092000;1.230e+00;6.526e-01;-6.672e-01;5.307e-01;-5.426e-01;1.217e+00;5.526e-01;-5.286e-01;1.230e+00;3.915e-01;-4.003e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.494604000;1.227e+00;6.512e-01;-6.655e-01;5.308e-01;-5.424e-01;1.214e+00;5.526e-01;-5.283e-01;1.227e+00;3.907e-01;-3.993e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.495628000;1.222e+00;6.486e-01;-6.619e-01;5.309e-01;-5.417e-01;1.209e+00;5.528e-01;-5.276e-01;1.222e+00;3.892e-01;-3.972e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.496140000;1.219e+00;6.474e-01;-6.600e-01;5.309e-01;-5.413e-01;1.206e+00;5.528e-01;-5.272e-01;1.219e+00;3.884e-01;-3.960e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.496652000;1.217e+00;6.461e-01;-6.580e-01;5.310e-01;-5.408e-01;1.204e+00;5.529e-01;-5.266e-01;1.217e+00;3.877e-01;-3.948e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.498188000;1.209e+00;6.424e-01;-6.514e-01;5.313e-01;-5.388e-01;1.196e+00;5.532e-01;-5.246e-01;1.209e+00;3.854e-01;-3.908e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.499212000;1.204e+00;6.400e-01;-6.465e-01;5.316e-01;-5.370e-01;1.191e+00;5.535e-01;-5.227e-01;1.204e+00;3.840e-01;-3.879e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.499996000;1.200e+00;6.382e-01;-6.425e-01;5.319e-01;-5.354e-01;1.187e+00;5.538e-01;-5.211e-01;1.200e+00;3.829e-01;-3.855e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.500124000;1.199e+00;6.380e-01;-6.418e-01;5.319e-01;-5.351e-01;1.187e+00;5.538e-01;-5.208e-01;1.199e+00;3.828e-01;-3.851e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.500508000;1.197e+00;6.371e-01;-6.397e-01;5.320e-01;-5.342e-01;1.185e+00;5.540e-01;-5.199e-01;1.197e+00;3.823e-01;-3.838e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.502532000;1.187e+00;6.328e-01;-6.277e-01;5.329e-01;-5.287e-01;1.175e+00;5.549e-01;-5.143e-01;1.187e+00;3.797e-01;-3.766e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.503432000;1.183e+00;6.309e-01;-6.218e-01;5.334e-01;-5.257e-01;1.170e+00;5.553e-01;-5.113e-01;1.183e+00;3.786e-01;-3.731e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.504332000;1.178e+00;6.292e-01;-6.156e-01;5.339e-01;-5.225e-01;1.166e+00;5.559e-01;-5.080e-01;1.178e+00;3.775e-01;-3.694e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.505232000;1.174e+00;6.274e-01;-6.091e-01;5.345e-01;-5.189e-01;1.162e+00;5.564e-01;-5.044e-01;1.174e+00;3.765e-01;-3.655e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.506132000;1.169e+00;6.258e-01;-6.023e-01;5.351e-01;-5.151e-01;1.157e+00;5.570e-01;-5.006e-01;1.169e+00;3.755e-01;-3.614e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.507032000;1.165e+00;6.242e-01;-5.951e-01;5.358e-01;-5.109e-01;1.153e+00;5.577e-01;-4.964e-01;1.165e+00;3.745e-01;-3.571e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.509995000;1.150e+00;6.194e-01;-5.697e-01;5.384e-01;-4.952e-01;1.139e+00;5.602e-01;-4.806e-01;1.150e+00;3.716e-01;-3.418e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.509995000;1.150e+00;6.192e-01;-5.695e-01;5.384e-01;-4.952e-01;1.138e+00;5.602e-01;-4.806e-01;1.150e+00;3.715e-01;-3.417e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.510027000;1.150e+00;6.192e-01;-5.693e-01;5.385e-01;-4.951e-01;1.138e+00;5.602e-01;-4.804e-01;1.150e+00;3.715e-01;-3.416e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.510123000;1.150e+00;6.193e-01;-5.687e-01;5.385e-01;-4.945e-01;1.138e+00;5.603e-01;-4.798e-01;1.150e+00;3.716e-01;-3.412e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.511019000;1.150e+00;6.204e-01;-5.625e-01;5.395e-01;-4.891e-01;1.138e+00;5.612e-01;-4.744e-01;1.150e+00;3.722e-01;-3.375e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.511275000;1.150e+00;6.207e-01;-5.607e-01;5.397e-01;-4.875e-01;1.139e+00;5.614e-01;-4.728e-01;1.150e+00;3.724e-01;-3.364e-01;1.000e+01;1.121e+00;5.001e+01;5.001e+01
22.511531000;1.150e+00;6.210e-01;-5.588e-01;5.400e-01;-4.860e-01;1.139e+00;5.617e-01;-4.712e-01;1.150e+00;3.726e-01;-3.353e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.511787000;1.150e+00;6.213e-01;-5.570e-01;5.403e-01;-4.843e-01;1.139e+00;5.619e-01;-4.696e-01;1.150e+00;3.728e-01;-3.342e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.512043000;1.150e+00;6.216e-01;-5.551e-01;5.405e-01;-4.827e-01;1.139e+00;5.622e-01;-4.680e-01;1.150e+00;3.730e-01;-3.331e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.514194000;1.150e+00;6.244e-01;-5.390e-01;5.430e-01;-4.687e-01;1.139e+00;5.645e-01;-4.539e-01;1.150e+00;3.746e-01;-3.234e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.516959000;1.150e+00;6.281e-01;-5.177e-01;5.462e-01;-4.501e-01;1.139e+00;5.675e-01;-4.353e-01;1.150e+00;3.769e-01;-3.106e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.517419000;1.150e+00;6.287e-01;-5.141e-01;5.467e-01;-4.471e-01;1.140e+00;5.680e-01;-4.322e-01;1.150e+00;3.772e-01;-3.085e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.519723000;1.150e+00;6.318e-01;-4.966e-01;5.494e-01;-4.318e-01;1.140e+00;5.705e-01;-4.169e-01;1.150e+00;3.791e-01;-2.980e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.520184000;1.150e+00;6.324e-01;-4.932e-01;5.499e-01;-4.289e-01;1.140e+00;5.710e-01;-4.139e-01;1.150e+00;3.794e-01;-2.959e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.522027000;1.150e+00;6.347e-01;-4.797e-01;5.519e-01;-4.171e-01;1.140e+00;5.729e-01;-4.022e-01;1.150e+00;3.808e-01;-2.878e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.523410000;1.150e+00;6.365e-01;-4.700e-01;5.534e-01;-4.087e-01;1.140e+00;5.743e-01;-3.937e-01;1.150e+00;3.819e-01;-2.820e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.523871000;1.150e+00;6.370e-01;-4.668e-01;5.539e-01;-4.059e-01;1.141e+00;5.747e-01;-3.909e-01;1.150e+00;3.822e-01;-2.801e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.524792000;1.150e+00;6.381e-01;-4.606e-01;5.549e-01;-4.005e-01;1.141e+00;5.756e-01;-3.855e-01;1.150e+00;3.829e-01;-2.763e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.525622000;1.150e+00;6.391e-01;-4.551e-01;5.557e-01;-3.957e-01;1.141e+00;5.764e-01;-3.807e-01;1.150e+00;3.834e-01;-2.731e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.526451000;1.150e+00;6.400e-01;-4.498e-01;5.565e-01;-3.911e-01;1.141e+00;5.772e-01;-3.760e-01;1.150e+00;3.840e-01;-2.699e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.527281000;1.150e+00;6.409e-01;-4.446e-01;5.573e-01;-3.866e-01;1.141e+00;5.779e-01;-3.715e-01;1.150e+00;3.846e-01;-2.667e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.528939000;1.150e+00;6.427e-01;-4.346e-01;5.589e-01;-3.779e-01;1.141e+00;5.794e-01;-3.628e-01;1.150e+00;3.856e-01;-2.608e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.530598000;1.150e+00;6.444e-01;-4.252e-01;5.603e-01;-3.697e-01;1.141e+00;5.808e-01;-3.545e-01;1.150e+00;3.866e-01;-2.551e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.531428000;1.150e+00;6.452e-01;-4.207e-01;5.610e-01;-3.658e-01;1.141e+00;5.814e-01;-3.506e-01;1.150e+00;3.871e-01;-2.524e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.532257000;1.150e+00;6.460e-01;-4.163e-01;5.617e-01;-3.620e-01;1.142e+00;5.820e-01;-3.468e-01;1.150e+00;3.876e-01;-2.498e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.533087000;1.150e+00;6.467e-01;-4.121e-01;5.624e-01;-3.583e-01;1.142e+00;5.827e-01;-3.431e-01;1.150e+00;3.880e-01;-2.473e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.537234000;1.150e+00;6.502e-01;-3.930e-01;5.654e-01;-3.418e-01;1.142e+00;5.854e-01;-3.265e-01;1.150e+00;3.901e-01;-2.358e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.538063000;1.150e+00;6.508e-01;-3.896e-01;5.659e-01;-3.388e-01;1.142e+00;5.860e-01;-3.235e-01;1.150e+00;3.905e-01;-2.338e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.538893000;1.150e+00;6.514e-01;-3.863e-01;5.664e-01;-3.359e-01;1.142e+00;5.864e-01;-3.206e-01;1.150e+00;3.908e-01;-2.318e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.539722000;1.150e+00;6.519e-01;-3.831e-01;5.669e-01;-3.332e-01;1.142e+00;5.869e-01;-3.178e-01;1.150e+00;3.912e-01;-2.299e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.540552000;1.150e+00;6.525e-01;-3.801e-01;5.674e-01;-3.305e-01;1.142e+00;5.874e-01;-3.152e-01;1.150e+00;3.915e-01;-2.280e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.541381000;1.150e+00;6.530e-01;-3.771e-01;5.679e-01;-3.279e-01;1.142e+00;5.878e-01;-3.126e-01;1.150e+00;3.918e-01;-2.263e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.542211000;1.150e+00;6.535e-01;-3.743e-01;5.683e-01;-3.255e-01;1.142e+00;5.882e-01;-3.101e-01;1.150e+00;3.921e-01;-2.246e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.543040000;1.150e+00;6.540e-01;-3.716e-01;5.687e-01;-3.231e-01;1.143e+00;5.886e-01;-3.077e-01;1.150e+00;3.924e-01;-2.229e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.543869000;1.150e+00;6.545e-01;-3.689e-01;5.692e-01;-3.208e-01;1.143e+00;5.890e-01;-3.054e-01;1.150e+00;3.927e-01;-2.214e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.544699000;1.150e+00;6.550e-01;-3.664e-01;5.696e-01;-3.186e-01;1.143e+00;5.894e-01;-3.032e-01;1.150e+00;3.930e-01;-2.199e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.545528000;1.150e+00;6.554e-01;-3.640e-01;5.699e-01;-3.165e-01;1.143e+00;5.897e-01;-3.011e-01;1.150e+00;3.933e-01;-2.184e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.548846000;1.150e+00;6.570e-01;-3.552e-01;5.713e-01;-3.089e-01;1.143e+00;5.910e-01;-2.935e-01;1.150e+00;3.942e-01;-2.131e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.549675000;1.150e+00;6.574e-01;-3.533e-01;5.717e-01;-3.072e-01;1.143e+00;5.913e-01;-2.918e-01;1.150e+00;3.944e-01;-2.120e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.550505000;1.150e+00;6.577e-01;-3.514e-01;5.720e-01;-3.055e-01;1.143e+00;5.916e-01;-2.901e-01;1.150e+00;3.946e-01;-2.108e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.551334000;1.150e+00;6.581e-01;-3.496e-01;5.722e-01;-3.040e-01;1.143e+00;5.919e-01;-2.885e-01;1.150e+00;3.948e-01;-2.097e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.552164000;1.150e+00;6.584e-01;-3.478e-01;5.725e-01;-3.025e-01;1.143e+00;5.922e-01;-2.870e-01;1.150e+00;3.950e-01;-2.087e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.556311000;1.150e+00;6.598e-01;-3.402e-01;5.738e-01;-2.958e-01;1.143e+00;5.933e-01;-2.803e-01;1.150e+00;3.959e-01;-2.041e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.557140000;1.150e+00;6.601e-01;-3.389e-01;5.740e-01;-2.947e-01;1.143e+00;5.935e-01;-2.792e-01;1.150e+00;3.961e-01;-2.033e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.558799000;1.150e+00;6.606e-01;-3.363e-01;5.744e-01;-2.925e-01;1.143e+00;5.939e-01;-2.770e-01;1.150e+00;3.963e-01;-2.018e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.560458000;1.150e+00;6.610e-01;-3.341e-01;5.748e-01;-2.905e-01;1.143e+00;5.943e-01;-2.750e-01;1.150e+00;3.966e-01;-2.004e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.561288000;1.150e+00;6.612e-01;-3.330e-01;5.750e-01;-2.896e-01;1.143e+00;5.945e-01;-2.740e-01;1.150e+00;3.967e-01;-1.998e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.562947000;1.150e+00;6.616e-01;-3.310e-01;5.753e-01;-2.878e-01;1.143e+00;5.948e-01;-2.723e-01;1.150e+00;3.970e-01;-1.986e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.564605000;1.150e+00;6.620e-01;-3.292e-01;5.756e-01;-2.862e-01;1.143e+00;5.951e-01;-2.707e-01;1.150e+00;3.972e-01;-1.975e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.565435000;1.150e+00;6.621e-01;-3.283e-01;5.758e-01;-2.855e-01;1.143e+00;5.952e-01;-2.700e-01;1.150e+00;3.973e-01;-1.970e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.566264000;1.150e+00;6.623e-01;-3.275e-01;5.759e-01;-2.848e-01;1.143e+00;5.953e-01;-2.693e-01;1.150e+00;3.974e-01;-1.965e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.567094000;1.150e+00;6.624e-01;-3.267e-01;5.760e-01;-2.841e-01;1.144e+00;5.955e-01;-2.686e-01;1.150e+00;3.975e-01;-1.960e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.569582000;1.150e+00;6.629e-01;-3.246e-01;5.764e-01;-2.823e-01;1.144e+00;5.958e-01;-2.667e-01;1.150e+00;3.977e-01;-1.948e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.576218000;1.150e+00;6.638e-01;-3.202e-01;5.772e-01;-2.785e-01;1.144e+00;5.966e-01;-2.629e-01;1.150e+00;3.983e-01;-1.921e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.577047000;1.150e+00;6.639e-01;-3.198e-01;5.773e-01;-2.781e-01;1.144e+00;5.966e-01;-2.625e-01;1.150e+00;3.983e-01;-1.919e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.579047000;1.150e+00;6.641e-01;-3.188e-01;5.775e-01;-2.772e-01;1.144e+00;5.968e-01;-2.617e-01;1.150e+00;3.985e-01;-1.913e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.581047000;1.150e+00;6.643e-01;-3.180e-01;5.776e-01;-2.765e-01;1.144e+00;5.970e-01;-2.609e-01;1.150e+00;3.986e-01;-1.908e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
22.583047000;1.150e+00;6.645e-01;-3.172e-01;5.778e-01;-2.758e-01;1.144e+00;5.971e-01;-2.603e-01;1.150e+00;3.987e-01;-1.903e-01;1.000e+01;1.121e+00;5.000e+01;5.000e+01
