time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000;1.032919;0.658621111;-0.0363666667;0.637630938;-0.0352076655;1.0220089;1.04176579;0.648941982;0.00453930139;50;0.00804555556;0.0367922222;0.666666667;0;1.032919;0.592759;-0.03273;10;50;1.044444;1;1
0.000611;1.031407;0.657415556;-0.0410766667;0.637396833;-0.039825856;1.0190839;1.03986458;0.648953089;9.61663678e-06;49.999841;0.00925111111;0.0416222222;0.666666667;0;1.031407;0.591674;-0.036969;10;49.999841;1.044444;0.999979;0.999979
0.000724;1.031155;0.657217778;-0.0418611111;0.637360802;-0.0405963324;1.0185967;1.03954731;0.648958758;-0.000744982392;49.999809;0.00944888889;0.0424277778;0.666666667;0;1.031155;0.591496;-0.037675;10;49.999809;1.044444;0.999971;0.999971
0.005009;1.027416;0.655338889;-0.0534388889;0.637851551;-0.0520129031;1.0113843;1.03486941;0.650061624;-0.0118275793;49.998363;0.0113277778;0.0543644444;0.666666667;0;1.027416;0.589805;-0.048095;10;49.998363;1.044444;0.999616;0.999616
0.010090;1.032205;0.662472222;-0.0386022222;0.641802958;-0.0373978253;1.0206244;1.04095126;0.653223029;0.00284355293;49.997113;0.00419444444;0.0390644444;0.666666667;0;1.032205;0.596225;-0.034742;10;49.997113;1.044444;1.000126;1.000126
0.013001;1.035656;0.667161111;-0.0278122222;0.644191808;-0.0268546913;1.0273124;1.04532657;0.655046756;0.0133780628;49.996958;-0.000494444444;0.0280477778;0.666666667;0;1.035656;0.600445;-0.025031;10;49.996958;1.044444;1.000481;1.000481
0.013257;1.03592;0.667514444;-0.0269833333;0.64436872;-0.0260477;1.0278251;1.04566119;0.655181412;0.0141834766;49.996963;-0.000847777778;0.0272055556;0.666666667;0;1.03592;0.600763;-0.024285;10;49.996963;1.044444;1.000506;1.000506
0.013487;1.03615;0.667822222;-0.02626;0.644522726;-0.0253438209;1.028272;1.04595214;0.655297671;0.0148859584;49.99697;-0.00115555556;0.0264711111;0.666666667;0;1.03615;0.60104;-0.023634;10;49.99697;1.044444;1.000528;1.000528
0.013718;1.036373;0.668118889;-0.0255611111;0.644670296;-0.0246640072;1.0287047;1.04623483;0.655408412;0.0155648081;49.996979;-0.00145222222;0.02576;0.666666667;0;1.036373;0.601307;-0.023005;10;49.996979;1.044444;1.000548;1.000548
0.013948;1.036588;0.668403333;-0.0248855556;0.644810989;-0.0240071808;1.0291225;1.04650739;0.655514829;0.0162200904;49.99699;-0.00173666667;0.0250744444;0.666666667;0;1.036588;0.601563;-0.022397;10;49.99699;1.044444;1.000567;1.000567
0.014179;1.036795;0.668677778;-0.0242333333;0.644946955;-0.0233733123;1.0295248;1.0467698;0.655616927;0.0168518427;49.997003;-0.00201111111;0.0244133333;0.666666667;0;1.036795;0.60181;-0.02181;10;49.997003;1.044444;1.000585;1.000585
0.014409;1.036994;0.668938889;-0.0236077778;0.645074985;-0.0227655876;1.0299116;1.04702097;0.655713284;0.0174590582;49.997018;-0.00227222222;0.0237788889;0.666666667;0;1.036994;0.602045;-0.021247;10;49.997018;1.044444;1.000601;1.000601
0.014639;1.037185;0.669188889;-0.0230066667;0.64519723;-0.0221818351;1.0302829;1.04726293;0.655804745;0.018040678;49.997035;-0.00252222222;0.02317;0.666666667;0;1.037185;0.60227;-0.020706;10;49.997035;1.044444;1.000617;1.000617
0.014870;1.037367;0.669425556;-0.0224333333;0.645312175;-0.0216252622;1.0306371;1.0474937;0.655889384;0.0185967705;49.997053;-0.00275888889;0.0225877778;0.666666667;0;1.037367;0.602483;-0.02019;10;49.997053;1.044444;1.000631;1.000631
0.015100;1.037541;0.66965;-0.0218844444;0.645420277;-0.0210926069;1.0309755;1.04771428;0.655969766;0.0191262917;49.997073;-0.00298333333;0.0220333333;0.666666667;0;1.037541;0.602685;-0.019696;10;49.997073;1.044444;1.000644;1.000644
0.020043;1.039299;0.671414444;-0.0163366667;0.646026259;-0.0157189285;1.0343982;1.04993164;0.656292462;0.0244322784;49.997715;-0.00474777778;0.0164233333;0.666666667;0;1.039299;0.604273;-0.014703;10;49.997715;1.044444;1.000628;1.000628
0.025035;1.038522;0.668927778;-0.0187944444;0.644115173;-0.0180973002;1.0328838;1.04891882;0.654512044;0.021911451;49.998271;-0.00226111111;0.0189022222;0.666666667;0;1.038522;0.602035;-0.016915;10;49.998271;1.044444;1.000252;1.000252
0.030135;1.037435;0.665698889;-0.02222;0.641677685;-0.0214182093;1.030769;1.04750727;0.652254292;0.0184151467;49.998358;0.000967777778;0.0223711111;0.666666667;0;1.037435;0.599129;-0.019998;10;49.998358;1.044444;0.999891;0.999891
0.035307;1.037197;0.664175556;-0.02297;0.640356225;-0.0221462268;1.030306;1.04718228;0.650975494;0.0175667178;49.998062;0.00249111111;0.0231322222;0.666666667;0;1.037197;0.597758;-0.020673;10;49.998062;1.044444;0.999764;0.999764
0.040375;1.037581;0.664478889;-0.0217611111;0.640411581;-0.0209729275;1.0310527;1.0476649;0.650969389;0.0187167566;49.99769;0.00218777778;0.0219066667;0.666666667;0;1.037581;0.598031;-0.019585;10;49.99769;1.044444;0.999828;0.999828
0.045444;1.037998;0.665542222;-0.0204466667;0.641178713;-0.0196981754;1.0318639;1.0482031;0.6516676;0.0200406454;49.997435;0.00112444444;0.0205744444;0.666666667;0;1.037998;0.598988;-0.018402;10;49.997435;1.044444;0.999944;0.999944
0.050052;1.038175;0.666437778;-0.01989;0.641932023;-0.0191586197;1.032208;1.04843963;0.652391721;0.0206465552;49.997345;0.000228888889;0.02001;0.666666667;0;1.038175;0.599794;-0.017901;10;49.997345;1.044444;1.000017;1.000017
0.055166;1.038202;0.667061111;-0.0198022222;0.642515725;-0.0190735736;1.0322614;1.04848653;0.652967641;0.0207908144;49.997362;-0.000394444444;0.0199211111;0.666666667;0;1.038202;0.600355;-0.017822;10;49.997362;1.044444;1.000044;1.000044
0.060286;1.038212;0.667362222;-0.0197722222;0.642799565;-0.019044494;1.0322801;1.04850377;0.653249384;0.0208487566;49.997449;-0.000695555556;0.0198911111;0.666666667;0;1.038212;0.600626;-0.017795;10;49.997449;1.044444;1.000035;1.000035
0.065786;1.038296;0.667504444;-0.0195066667;0.642884538;-0.0187871923;1.0324439;1.04861123;0.653320191;0.021108342;49.997577;-0.000837777778;0.0196222222;0.666666667;0;1.038296;0.600754;-0.017556;10;49.997577;1.044444;1.000014;1.000014
0.070286;1.038412;0.667562222;-0.0191411111;0.642868363;-0.0184330604;1.0326697;1.04875561;0.653286401;0.0214529378;49.997694;-0.000895555556;0.0192522222;0.666666667;0;1.038412;0.600806;-0.017227;10;49.997694;1.044444;0.999999;0.999999
0.075686;1.038562;0.667597778;-0.0186688889;0.642809748;-0.0179757096;1.0329613;1.04894229;0.65320403;0.0218929531;49.997842;-0.000931111111;0.0187744444;0.666666667;0;1.038562;0.600838;-0.016802;10;49.997842;1.044444;0.999986;0.999986
0.080486;1.038681;0.667611111;-0.0182933333;0.642748939;-0.0176120804;1.0331931;1.04909076;0.653125355;0.0222404229;49.997978;-0.000944444444;0.0183955556;0.666666667;0;1.038681;0.60085;-0.016464;10;49.997978;1.044444;0.999979;0.999979
0.085486;1.038789;0.667622222;-0.0179511111;0.642692811;-0.0172808059;1.0334037;1.04922525;0.653052227;0.0225584438;49.99812;-0.000955555556;0.0180488889;0.666666667;0;1.038789;0.60086;-0.016156;10;49.99812;1.044444;0.999975;0.999975
0.090486;1.038891;0.667641111;-0.01763;0.642647892;-0.016970019;1.033602;1.04935192;0.652991401;0.0228564356;49.998265;-0.000974444444;0.0177244444;0.666666667;0;1.038891;0.600877;-0.015867;10;49.998265;1.044444;0.999974;0.999974
0.095486;1.038993;0.667667778;-0.0173088889;0.642610468;-0.0166592931;1.0338003;1.04947879;0.652937869;0.0231564682;49.998413;-0.00100111111;0.0174;0.666666667;0;1.038993;0.600901;-0.015578;10;49.998413;1.044444;0.999976;0.999976
0.100486;1.039096;0.667694444;-0.0169822222;0.642572433;-0.0163432659;1.0340014;1.04960761;0.65288314;0.0234606192;49.998565;-0.00102777778;0.01707;0.666666667;0;1.039096;0.600925;-0.015284;10;49.998565;1.044444;0.999978;0.999978
0.105316;1.039196;0.667711111;-0.0166666667;0.642526637;-0.0160380397;1.0341959;1.04973227;0.652821482;0.0237531465;49.998716;-0.00104444444;0.0167511111;0.666666667;0;1.039196;0.60094;-0.015;10;49.998716;1.044444;0.99998;0.99998
0.110316;1.039298;0.667712222;-0.0163433333;0.642464647;-0.0157253582;1.0343948;1.04985956;0.652742331;0.0240518942;49.998872;-0.00104555556;0.0164244444;0.666666667;0;1.039298;0.600941;-0.014709;10;49.998872;1.044444;0.999981;0.999981
0.116316;1.039419;0.667692222;-0.0159622222;0.642370615;-0.0153568698;1.0346304;1.05000829;0.652629768;0.0244008656;49.999059;-0.00102555556;0.01604;0.666666667;0;1.039419;0.600923;-0.014366;10;49.999059;1.044444;0.999982;0.999982
0.120316;1.039498;0.667667778;-0.0157111111;0.64229828;-0.0151141331;1.0347847;1.05010725;0.652546047;0.0246302885;49.999181;-0.00100111111;0.0157866667;0.666666667;0;1.039498;0.600901;-0.01414;10;49.999181;1.044444;0.999983;0.999983
0.125316;1.039597;0.667631111;-0.0154;0.642201845;-0.0148134325;1.034977;1.05022875;0.652433524;0.024914149;49.999328;-0.000964444444;0.0154722222;0.666666667;0;1.039597;0.600868;-0.01386;10;49.999328;1.044444;0.999983;0.999983
0.130316;1.039694;0.667588889;-0.0150922222;0.642101319;-0.0145160232;1.0351664;1.0503482;0.652318068;0.0251937616;49.99947;-0.000922222222;0.0151611111;0.666666667;0;1.039694;0.60083;-0.013583;10;49.99947;1.044444;0.999984;0.999984
0.135316;1.03979;0.667543333;-0.0147877778;0.641998224;-0.0142218888;1.0353536;1.05046755;0.652199531;0.0254701399;49.999605;-0.000876666667;0.0148544444;0.666666667;0;1.03979;0.600789;-0.013309;10;49.999605;1.044444;0.999986;0.999986
0.140316;1.039885;0.667495556;-0.0144888889;0.641893628;-0.0139331646;1.0355386;1.05058391;0.652081821;0.0257412408;49.999732;-0.000828888889;0.0145522222;0.666666667;0;1.039885;0.600746;-0.01304;10;49.999732;1.044444;0.999987;0.999987
0.145316;1.039978;0.667447778;-0.0141933333;0.641790286;-0.0136477246;1.0357198;1.05069826;0.651963262;0.0260081011;49.999853;-0.000781111111;0.0142544444;0.666666667;0;1.039978;0.600703;-0.012774;10;49.999853;1.044444;0.999989;0.999989
0.150316;1.04007;0.667398889;-0.0139033333;0.64168651;-0.01336769;1.0358991;1.05081157;0.651845379;0.0262707;49.999967;-0.000732222222;0.0139622222;0.666666667;0;1.04007;0.600659;-0.012513;10;49.999967;1.044444;0.999991;0.999991
0.155316;1.04016;0.667348889;-0.0136166667;0.641582919;-0.0130909347;1.0360749;1.05092288;0.651727703;0.0265290636;50.000073;-0.000682222222;0.0136733333;0.666666667;0;1.04016;0.600614;-0.012255;10;50.000073;1.044444;0.999992;0.999992
0.160316;1.040249;0.667298889;-0.0133355556;0.641479962;-0.0128195803;1.0362485;1.05103325;0.651610637;0.0267842251;50.000171;-0.000632222222;0.0133888889;0.666666667;0;1.040249;0.600569;-0.012002;10;50.000171;1.044444;0.999994;0.999994
0.165316;1.040337;0.667247778;-0.0130577778;0.641376571;-0.0125514884;1.0364199;1.05114057;0.651495484;0.0270351832;50.000262;-0.000581111111;0.0131088889;0.666666667;0;1.040337;0.600523;-0.011752;10;50.000262;1.044444;0.999996;0.999996
0.170316;1.040423;0.667198889;-0.0127844444;0.641276566;-0.0122877372;1.0365878;1.05124694;0.651380941;0.0272818867;50.000346;-0.000532222222;0.0128333333;0.666666667;0;1.040423;0.600479;-0.011506;10;50.000346;1.044444;0.999997;0.999997
0.175316;1.040508;0.66715;-0.0125144444;0.641177194;-0.0120272448;1.0367535;1.05135132;0.651268714;0.0275254221;50.000422;-0.000483333333;0.0125622222;0.666666667;0;1.040508;0.600435;-0.011263;10;50.000422;1.044444;0.999999;0.999999
0.180316;1.040592;0.667103333;-0.01225;0.64108059;-0.0117721451;1.036917;1.05145475;0.651159208;0.0277647072;50.000491;-0.000436666667;0.0122955556;0.666666667;0;1.040592;0.600393;-0.011025;10;50.000491;1.044444;1.000001;1.000001
0.185316;1.040674;0.667057778;-0.01199;0.640986301;-0.0115213794;1.037077;1.05155624;0.651051984;0.0279997704;50.000553;-0.000391111111;0.0120333333;0.666666667;0;1.040674;0.600352;-0.010791;10;50.000553;1.044444;1.000002;1.000002
0.190316;1.040755;0.667014444;-0.0117333333;0.640894778;-0.0112738669;1.0372351;1.05165579;0.650948096;0.0282316708;50.000608;-0.000347777778;0.0117744444;0.666666667;0;1.040755;0.600313;-0.01056;10;50.000608;1.044444;1.000003;1.000003
0.195316;1.040835;0.666973333;-0.0114811111;0.64080602;-0.0110306736;1.0373907;1.05175339;0.650847544;0.0284593541;50.000657;-0.000306666667;0.0115211111;0.666666667;0;1.040835;0.600276;-0.010333;10;50.000657;1.044444;1.000005;1.000005
0.200316;1.040913;0.666933333;-0.0112333333;0.640719573;-0.0107918081;1.0375431;1.05185;0.65074974;0.0286827971;50.0007;-0.000266666667;0.0112711111;0.666666667;0;1.040913;0.60024;-0.01011;10;50.0007;1.044444;1.000006;1.000006
0.205316;1.04099;0.666896667;-0.01099;0.640636958;-0.010557258;1.037693;1.05194471;0.650655237;0.0289041385;50.000737;-0.00023;0.0110266667;0.666666667;0;1.04099;0.600207;-0.009891;10;50.000737;1.044444;1.000007;1.000007
0.210316;1.041065;0.666862222;-0.01075;0.640557719;-0.0103259643;1.03784;1.05203748;0.650564066;0.0291212693;50.000769;-0.000195555556;0.0107855556;0.666666667;0;1.041065;0.600176;-0.009675;10;50.000769;1.044444;1.000008;1.000008
0.216316;1.041154;0.666824444;-0.0104688889;0.640466679;-0.010055082;1.0380136;1.05214707;0.650459343;0.0293759103;50.000801;-0.000157777778;0.0105011111;0.666666667;0;1.041154;0.600142;-0.009422;10;50.000801;1.044444;1.000009;1.000009
0.220316;1.041212;0.666801111;-0.0102833333;0.640408592;-0.00987631081;1.0381268;1.05221918;0.650392589;0.0295439081;50.000819;-0.000134444444;0.0103155556;0.666666667;0;1.041212;0.600121;-0.009255;10;50.000819;1.044444;1.00001;1.00001
0.225316;1.041284;0.666773333;-0.0100566667;0.640337634;-0.00965794794;1.0382672;1.05230811;0.65031017;0.0297504755;50.000837;-0.000106666667;0.0100866667;0.666666667;0;1.041284;0.600096;-0.009051;10;50.000837;1.044444;1.000011;1.000011
0.230316;1.041354;0.666747778;-0.00983333333;0.64027005;-0.00944283436;1.0384041;1.0523951;0.650232133;0.0299528402;50.000851;-8.11111111e-05;0.00986222222;0.666666667;0;1.041354;0.600073;-0.00885;10;50.000851;1.044444;1.000011;1.000011
0.235316;1.041423;0.666725556;-0.00961333333;0.64020629;-0.00923095931;1.0385388;1.05248014;0.650157422;0.0301531157;50.000861;-5.88888889e-05;0.00964111111;0.666666667;0;1.041423;0.600053;-0.008652;10;50.000861;1.044444;1.000012;1.000012
0.240316;1.041491;0.666704444;-0.00939777778;0.640144221;-0.00902338837;1.0386716;1.05256424;0.650085419;0.0303491636;50.000869;-3.77777778e-05;0.00942444444;0.666666667;0;1.041491;0.600034;-0.008458;10;50.000869;1.044444;1.000013;1.000013
0.245316;1.041558;0.666685556;-0.00918666667;0.640084907;-0.00882012011;1.0388022;1.0526464;0.650016739;0.0305420701;50.000873;-1.88888889e-05;0.00921222222;0.666666667;0;1.041558;0.600017;-0.008268;10;50.000873;1.044444;1.000013;1.000013
0.250316;1.041624;0.666668889;-0.00897888889;0.640028349;-0.00862008641;1.0389303;1.0527276;0.649949709;0.0307307522;50.000874;-2.22222222e-06;0.00900333333;0.666666667;0;1.041624;0.600002;-0.008081;10;50.000874;1.044444;1.000014;1.000014
0.255316;1.041688;0.666654444;-0.00877444444;0.63997516;-0.00842329416;1.0390558;1.05280787;0.649885384;0.0309173222;50.000874;1.22222222e-05;0.00879777778;0.666666667;0;1.041688;0.599989;-0.007897;10;50.000874;1.044444;1.000014;1.000014
0.260316;1.041751;0.666641111;-0.00857333333;0.639923658;-0.00822973372;1.0391788;1.05288513;0.649825028;0.0311007864;50.000871;2.55555556e-05;0.00859555556;0.666666667;0;1.041751;0.599977;-0.007716;10;50.000871;1.044444;1.000014;1.000014
0.265316;1.041813;0.66663;-0.00837666667;0.63987491;-0.00804047047;1.0392999;1.0529625;0.649766728;0.0312799996;50.000866;3.66666667e-05;0.00839777778;0.666666667;0;1.041813;0.599967;-0.007539;10;50.000866;1.044444;1.000015;1.000015
0.270316;1.041874;0.66662;-0.00818333333;0.639827849;-0.00785443665;1.0394188;1.05303788;0.649709668;0.0314571359;50.00086;4.66666667e-05;0.00820333333;0.666666667;0;1.041874;0.599958;-0.007365;10;50.00086;1.044444;1.000015;1.000015
0.275316;1.041934;0.666611111;-0.00799333333;0.639782473;-0.00767163115;1.0395358;1.05311225;0.649655342;0.0316300565;50.000852;5.55555556e-05;0.00801333333;0.666666667;0;1.041934;0.59995;-0.007194;10;50.000852;1.044444;1.000015;1.000015
0.280316;1.041992;0.666604444;-0.00780777778;0.639740463;-0.00749312641;1.0396496;1.05318473;0.649604301;0.0318008998;50.000843;6.22222222e-05;0.00782555556;0.666666667;0;1.041992;0.599944;-0.007027;10;50.000843;1.044444;1.000015;1.000015
0.285316;1.04205;0.666597778;-0.00762444444;0.639698458;-0.00731677409;1.0397625;1.05325622;0.649553883;0.0319685851;50.000833;6.88888889e-05;0.00764222222;0.666666667;0;1.04205;0.599938;-0.006862;10;50.000833;1.044444;1.000015;1.000015
0.290316;1.042106;0.666593333;-0.00744555556;0.639659817;-0.00714471998;1.0398725;1.05332571;0.649506813;0.0321331441;50.000823;7.33333333e-05;0.00746222222;0.666666667;0;1.042106;0.599934;-0.006701;10;50.000823;1.044444;1.000015;1.000015
0.295316;1.042162;0.666588889;-0.00726888889;0.639621181;-0.00697481667;1.0399813;1.05339525;0.649459717;0.0322945153;50.000811;7.77777778e-05;0.00728444444;0.666666667;0;1.042162;0.59993;-0.006542;10;50.000811;1.044444;1.000015;1.000015
0.300316;1.042216;0.666586667;-0.00709555556;0.639585908;-0.00680814299;1.0400872;1.05346284;0.649414881;0.032452761;50.0008;8e-05;0.00711111111;0.666666667;0;1.042216;0.599928;-0.006386;10;50.0008;1.044444;1.000015;1.000015
0.305316;1.04227;0.666584444;-0.00692555556;0.639550639;-0.00664468473;1.0401922;1.05352844;0.649372336;0.0326089389;50.000787;8.22222222e-05;0.00694;0.666666667;0;1.04227;0.599926;-0.006233;10;50.000787;1.044444;1.000015;1.000015
0.310316;1.042322;0.666583333;-0.00676;0.639517667;-0.00648551983;1.0402943;1.05359403;0.649330852;0.032760879;50.000775;8.33333333e-05;0.00677333333;0.666666667;0;1.042322;0.599925;-0.006084;10;50.000775;1.044444;1.000015;1.000015
0.315316;1.042374;0.666582222;-0.00659555556;0.639484698;-0.00632743675;1.0403952;1.05365763;0.649290603;0.032911808;50.000762;8.44444444e-05;0.00660888889;0.666666667;0;1.042374;0.599924;-0.005936;10;50.000762;1.044444;1.000015;1.000015
0.320316;1.042424;0.666582222;-0.00643555556;0.639454025;-0.00617364485;1.0404932;1.05372029;0.649251996;0.0330585307;50.00075;8.44444444e-05;0.00644777778;0.666666667;0;1.042424;0.599924;-0.005792;10;50.00075;1.044444;1.000015;1.000015
0.325316;1.042474;0.666582222;-0.00627777778;0.639423355;-0.00602199938;1.0405906;1.05378199;0.649213977;0.0332031569;50.000737;8.44444444e-05;0.00629;0.666666667;0;1.042474;0.599924;-0.00565;10;50.000737;1.044444;1.000015;1.000015
0.330316;1.042522;0.666582222;-0.00612333333;0.639393914;-0.00587357709;1.0406848;1.05384265;0.64917661;0.0333446364;50.000724;8.44444444e-05;0.00613555556;0.666666667;0;1.042522;0.599924;-0.005511;10;50.000724;1.044444;1.000014;1.000014
0.335316;1.04257;0.666583333;-0.00597222222;0.639365542;-0.00572836569;1.0407784;1.05390136;0.6491415;0.0334840528;50.000712;8.33333333e-05;0.00598333333;0.666666667;0;1.04257;0.599925;-0.005375;10;50.000712;1.044444;1.000014;1.000014
0.340316;1.042616;0.666585556;-0.00582333333;0.639339465;-0.00558530977;1.0408688;1.05395907;0.649107009;0.0336203229;50.000699;8.11111111e-05;0.00583444444;0.666666667;0;1.042616;0.599927;-0.005241;10;50.000699;1.044444;1.000014;1.000014
0.345316;1.042662;0.666586667;-0.00567777778;0.639312324;-0.00544546342;1.0409586;1.05401679;0.649073575;0.0337544698;50.000687;8e-05;0.00568777778;0.666666667;0;1.042662;0.599928;-0.00511;10;50.000687;1.044444;1.000014;1.000014
0.350316;1.042707;0.666588889;-0.00553555556;0.639286865;-0.0053088313;1.0410465;1.0540725;0.649040321;0.0338855038;50.000675;7.77777778e-05;0.00554444444;0.666666667;0;1.042707;0.59993;-0.004982;10;50.000675;1.044444;1.000014;1.000014
0.356316;1.04276;0.666591111;-0.00536777778;0.639256503;-0.00514766368;1.0411499;1.05413821;0.64900303;0.0340404448;50.000662;7.55555556e-05;0.00537555556;0.666666667;0;1.04276;0.599932;-0.004831;10;50.000662;1.044444;1.000014;1.000014
0.360316;1.042794;0.666592222;-0.00525777778;0.639236726;-0.00504201;1.0412166;1.05418099;0.648977743;0.0341413016;50.000653;7.44444444e-05;0.00526555556;0.666666667;0;1.042794;0.599933;-0.004732;10;50.000653;1.044444;1.000013;1.000013
0.365316;1.042837;0.666594444;-0.00512333333;0.639212499;-0.00491288028;1.0413001;1.05423376;0.648947365;0.0342650128;50.000642;7.22222222e-05;0.00513111111;0.666666667;0;1.042837;0.599935;-0.004611;10;50.000642;1.044444;1.000013;1.000013
0.371316;1.042887;0.666597778;-0.00496444444;0.639185049;-0.00476028989;1.0413975;1.05429547;0.64891149;0.0344105518;50.000629;6.88888889e-05;0.00497222222;0.666666667;0;1.042887;0.599938;-0.004468;10;50.000629;1.044444;1.000013;1.000013
0.376316;1.042927;0.6666;-0.00483555556;0.639162664;-0.00463652351;1.0414762;1.05434525;0.648882963;0.034529065;50.000619;6.66666667e-05;0.00484222222;0.666666667;0;1.042927;0.59994;-0.004352;10;50.000619;1.044444;1.000013;1.000013
0.381316;1.042967;0.666602222;-0.00470888889;0.639140282;-0.0045148973;1.0415543;1.05439502;0.648854438;0.0346444057;50.000609;6.44444444e-05;0.00471555556;0.666666667;0;1.042967;0.599942;-0.004238;10;50.000609;1.044444;1.000013;1.000013
0.385316;1.042998;0.666603333;-0.00461;0.639122351;-0.00441995095;1.041615;1.05443386;0.648832643;0.0347358596;50.000601;6.33333333e-05;0.00461666667;0.666666667;0;1.042998;0.599943;-0.004149;10;50.000601;1.044444;1.000012;1.000012
0.391316;1.043044;0.666606667;-0.00446444444;0.63909736;-0.00428020721;1.0417048;1.05449058;0.648799853;0.034869918;50.00059;6e-05;0.00447;0.666666667;0;1.043044;0.599946;-0.004018;10;50.00059;1.044444;1.000012;1.000012
0.395316;1.043074;0.666607778;-0.00436888889;0.639080044;-0.00418847454;1.0417633;1.05452842;0.648778677;0.0349582274;50.000583;5.88888889e-05;0.00437444444;0.666666667;0;1.043074;0.599947;-0.003932;10;50.000583;1.044444;1.000012;1.000012
0.400316;1.043111;0.66661;-0.00425111111;0.639059506;-0.00407541586;1.0418354;1.05457321;0.648753234;0.0350652649;50.000574;5.66666667e-05;0.00425666667;0.666666667;0;1.043111;0.599949;-0.003826;10;50.000574;1.044444;1.000012;1.000012
0.405316;1.043147;0.666612222;-0.00413666667;0.639039581;-0.00396556446;1.0419059;1.05461799;0.648727792;0.0351712398;50.000566;5.44444444e-05;0.00414222222;0.666666667;0;1.043147;0.599951;-0.003723;10;50.000566;1.044444;1.000012;1.000012
0.410316;1.043182;0.666614444;-0.00402444444;0.639020271;-0.00385785457;1.0419745;1.05466282;0.648701268;0.0352740434;50.000558;5.22222222e-05;0.00403;0.666666667;0;1.043182;0.599953;-0.003622;10;50.000558;1.044444;1.000012;1.000012
0.415316;1.043216;0.666615556;-0.00391444444;0.63900051;-0.00375228567;1.0420415;1.05470561;0.648677059;0.0353748;50.00055;5.11111111e-05;0.00391888889;0.666666667;0;1.043216;0.599954;-0.003523;10;50.00055;1.044444;1.000011;1.000011
0.420316;1.04325;0.666617778;-0.00380666667;0.638981814;-0.00364885374;1.0421079;1.0547474;0.648653467;0.0354734751;50.000543;4.88888889e-05;0.00381111111;0.666666667;0;1.04325;0.599956;-0.003426;10;50.000543;1.044444;1.000011;1.000011
0.425316;1.043283;0.66662;-0.00370111111;0.638963733;-0.00354756199;1.0421727;1.05478824;0.648629405;0.035571121;50.000536;4.66666667e-05;0.00370555556;0.666666667;0;1.043283;0.599958;-0.003331;10;50.000536;1.044444;1.000011;1.000011
0.430316;1.043316;0.666621111;-0.00359777778;0.638944587;-0.0034484066;1.0422366;1.05482903;0.64860643;0.035665601;50.000529;4.55555556e-05;0.00360222222;0.666666667;0;1.043316;0.599959;-0.003238;10;50.000529;1.044444;1.000011;1.000011
0.435316;1.043348;0.666622222;-0.00349666667;0.638926056;-0.00335139059;1.0422989;1.05486787;0.6485836;0.0357580329;50.000522;4.44444444e-05;0.00350111111;0.666666667;0;1.043348;0.59996;-0.003147;10;50.000522;1.044444;1.000011;1.000011
0.440316;1.043379;0.666624444;-0.00339777778;0.638909202;-0.00325651348;1.0423596;1.05490666;0.648560803;0.0358494066;50.000515;4.22222222e-05;0.00340111111;0.666666667;0;1.043379;0.599962;-0.003058;10;50.000515;1.044444;1.000011;1.000011
0.445316;1.043409;0.666625556;-0.00330111111;0.638891897;-0.00316377481;1.0424187;1.0549445;0.648539644;0.0359386993;50.000509;4.11111111e-05;0.00330444444;0.666666667;0;1.043409;0.599963;-0.002971;10;50.000509;1.044444;1.00001;1.00001
0.450316;1.043439;0.666626667;-0.00320666667;0.638874593;-0.00307317118;1.0424772;1.0549813;0.648518078;0.0360248619;50.000503;4e-05;0.00320888889;0.666666667;0;1.043439;0.599964;-0.002886;10;50.000503;1.044444;1.00001;1.00001
0.456316;1.043474;0.666627778;-0.00309555556;0.638854229;-0.00296658619;1.0425455;1.05502508;0.648492217;0.0361276297;50.000496;3.88888889e-05;0.00309777778;0.666666667;0;1.043474;0.599965;-0.002786;10;50.000496;1.044444;1.00001;1.00001
0.460316;1.043496;0.666628889;-0.00302222222;0.638841825;-0.00289624706;1.0425891;1.05505299;0.648476115;0.0361940745;50.000491;3.77777778e-05;0.00302555556;0.666666667;0;1.043496;0.599966;-0.00272;10;50.000491;1.044444;1.00001;1.00001
0.466316;1.04353;0.66663;-0.00291666667;0.638822075;-0.0027950003;1.0426552;1.05509478;0.648451485;0.0362916316;50.000485;3.66666667e-05;0.00291888889;0.666666667;0;1.04353;0.599967;-0.002625;10;50.000485;1.044444;1.00001;1.00001
0.470316;1.043552;0.666631111;-0.00284666667;0.638809672;-0.00272786279;1.0426979;1.05512164;0.648436031;0.0363549447;50.000481;3.55555556e-05;0.00285;0.666666667;0;1.043552;0.599968;-0.002562;10;50.000481;1.044444;1.00001;1.00001
0.476316;1.043584;0.666632222;-0.00274555556;0.638791149;-0.00263089081;1.0427605;1.05516143;0.648412632;0.036448346;50.000474;3.44444444e-05;0.00274777778;0.666666667;0;1.043584;0.599969;-0.002471;10;50.000474;1.044444;1.00001;1.00001
0.480316;1.043604;0.666633333;-0.00267888889;0.638779971;-0.0025669592;1.0428003;1.05518734;0.648396708;0.0365095778;50.00047;3.33333333e-05;0.00268111111;0.666666667;0;1.043604;0.59997;-0.002411;10;50.00047;1.044444;1.00001;1.00001
0.485316;1.04363;0.666634444;-0.00259777778;0.638765122;-0.00248917507;1.0428506;1.05521914;0.648378221;0.0365832382;50.000465;3.22222222e-05;0.0026;0.666666667;0;1.04363;0.599971;-0.002338;10;50.000465;1.044444;1.000009;1.000009
0.490316;1.043655;0.666634444;-0.00251888889;0.638749821;-0.00241352639;1.0428996;1.05525;0.648360316;0.0366558741;50.000461;3.22222222e-05;0.00252;0.666666667;0;1.043655;0.599971;-0.002267;10;50.000461;1.044444;1.000009;1.000009
0.495316;1.043679;0.666635556;-0.00244111111;0.638736197;-0.00233894819;1.0429467;1.05527985;0.648341973;0.0367274876;50.000456;3.11111111e-05;0.00244222222;0.666666667;0;1.043679;0.599972;-0.002197;10;50.000456;1.044444;1.000009;1.000009
0.502316;1.043712;0.666636667;-0.00233555556;0.638717066;-0.00223773949;1.0430115;1.05532164;0.648317354;0.0368239498;50.000449;3e-05;0.00233666667;0.666666667;0;1.043712;0.599973;-0.002102;10;50.000449;1.044444;1.000009;1.000009
0.506316;1.043731;0.666636667;-0.00227666667;0.638705439;-0.00218127723;1.0430482;1.05534456;0.648304328;0.0368778979;50.000446;3e-05;0.00227777778;0.666666667;0;1.043731;0.599973;-0.002049;10;50.000446;1.044444;1.000009;1.000009
0.511316;1.043753;0.666637778;-0.00220444444;0.638693041;-0.00211203651;1.0430918;1.05537242;0.648287215;0.0369443046;50.000441;2.88888889e-05;0.00220555556;0.666666667;0;1.043753;0.599974;-0.001984;10;50.000441;1.044444;1.000009;1.000009
0.515316;1.043771;0.666637778;-0.00214777778;0.638682027;-0.00205770976;1.0431266;1.05539428;0.648274836;0.0369961788;50.000438;2.88888889e-05;0.00214888889;0.666666667;0;1.043771;0.599974;-0.001933;10;50.000438;1.044444;1.000009;1.000009
0.520316;1.043793;0.666638889;-0.00207888889;0.63866963;-0.00199166778;1.0431693;1.05542114;0.648258338;0.037059456;50.000434;2.77777778e-05;0.00208;0.666666667;0;1.043793;0.599975;-0.001871;10;50.000434;1.044444;1.000009;1.000009
0.525316;1.043814;0.666638889;-0.00201111111;0.638656781;-0.0019266949;1.0432107;1.055448;0.648242894;0.0371216772;50.00043;2.77777778e-05;0.00201222222;0.666666667;0;1.043814;0.599975;-0.00181;10;50.00043;1.044444;1.000009;1.000009
0.530316;1.043834;0.66664;-0.00194555556;0.638645608;-0.00186385532;1.0432502;1.05547391;0.648226979;0.0371818232;50.000426;2.66666667e-05;0.00194666667;0.666666667;0;1.043834;0.599976;-0.001751;10;50.000426;1.044444;1.000009;1.000009
0.535316;1.043855;0.66664;-0.00188111111;0.63863276;-0.00180208086;1.0432907;1.05549878;0.648212762;0.0372409506;50.000422;2.66666667e-05;0.00188222222;0.666666667;0;1.043855;0.599976;-0.001693;10;50.000422;1.044444;1.000009;1.000009
0.541316;1.043878;0.666641111;-0.00180666667;0.638619754;-0.00173072588;1.0433362;1.05552763;0.648195041;0.037309408;50.000417;2.55555556e-05;0.00180666667;0.666666667;0;1.043878;0.599977;-0.001626;10;50.000417;1.044444;1.000008;1.000008
0.545316;1.043894;0.666641111;-0.00175777778;0.638609965;-0.00168386616;1.0433669;1.0555465;0.648184505;0.0373540045;50.000414;2.55555556e-05;0.00175777778;0.666666667;0;1.043894;0.599977;-0.001582;10;50.000414;1.044444;1.000008;1.000008
0.550316;1.043912;0.666642222;-0.00169777778;0.638600018;-0.00162636101;1.0434026;1.05557042;0.64816982;0.0374089469;50.00041;2.44444444e-05;0.00169888889;0.666666667;0;1.043912;0.599978;-0.001528;10;50.00041;1.044444;1.000008;1.000008
0.555316;1.043931;0.666642222;-0.00163888889;0.638588395;-0.0015699207;1.0434393;1.05559329;0.64815578;0.0374628715;50.000407;2.44444444e-05;0.00164;0.666666667;0;1.043931;0.599978;-0.001475;10;50.000407;1.044444;1.000008;1.000008
0.560316;1.043948;0.666642222;-0.00158222222;0.638577996;-0.00151561402;1.0434734;1.05561515;0.648143406;0.037514724;50.000403;2.44444444e-05;0.00158333333;0.666666667;0;1.043948;0.599978;-0.001424;10;50.000403;1.044444;1.000008;1.000008
0.565316;1.043966;0.666643333;-0.00152666667;0.63856805;-0.00146237202;1.0435079;1.05563707;0.648129949;0.0375655201;50.000399;2.33333333e-05;0.00152777778;0.666666667;0;1.043966;0.599979;-0.001374;10;50.000399;1.044444;1.000008;1.000008
0.570316;1.043983;0.666643333;-0.00147333333;0.638557652;-0.00141126181;1.0435411;1.05565794;0.648117137;0.0376152989;50.000396;2.33333333e-05;0.00147333333;0.666666667;0;1.043983;0.599979;-0.001326;10;50.000396;1.044444;1.000008;1.000008
0.575316;1.043999;0.666644444;-0.00142;0.63854893;-0.00136015456;1.043573;1.05567786;0.648105959;0.0376630045;50.000392;2.22222222e-05;0.00142111111;0.666666667;0;1.043999;0.59998;-0.001278;10;50.000392;1.044444;1.000008;1.000008
0.580316;1.044015;0.666644444;-0.00136888889;0.638539144;-0.00131117741;1.0436043;1.05569878;0.648093116;0.0377106727;50.000389;2.22222222e-05;0.00136888889;0.666666667;0;1.044015;0.59998;-0.001232;10;50.000389;1.044444;1.000008;1.000008
0.585316;1.044031;0.666644444;-0.00131888889;0.638529358;-0.00126326602;1.0436353;1.05571765;0.648081532;0.0377563073;50.000386;2.22222222e-05;0.00131888889;0.666666667;0;1.044031;0.59998;-0.001187;10;50.000386;1.044444;1.000008;1.000008
0.590316;1.044046;0.666645556;-0.00127;0.638521249;-0.0012164215;1.043665;1.05573657;0.648070968;0.037800886;50.000382;2.11111111e-05;0.00127;0.666666667;0;1.044046;0.599981;-0.001143;10;50.000382;1.044444;1.000008;1.000008
0.595316;1.044061;0.666645556;-0.00122222222;0.638512075;-0.00117064254;1.0436944;1.05575544;0.648059385;0.0378444125;50.000379;2.11111111e-05;0.00122222222;0.666666667;0;1.044061;0.599981;-0.0011;10;50.000379;1.044444;1.000008;1.000008
0.601316;1.044079;0.666645556;-0.00116666667;0.638501067;-0.00111741225;1.0437289;1.05577736;0.64804593;0.0378951949;50.000375;2.11111111e-05;0.00116666667;0.666666667;0;1.044079;0.599981;-0.00105;10;50.000375;1.044444;1.000008;1.000008
0.606316;1.044093;0.666645556;-0.00112222222;0.638492506;-0.00107482975;1.0437564;1.05579429;0.648036594;0.0379366832;50.000372;2.11111111e-05;0.00112222222;0.666666667;0;1.044093;0.599981;-0.00101;10;50.000372;1.044444;1.000008;1.000008
0.610316;1.044104;0.666646667;-0.00108666667;0.638486843;-0.00104076478;1.0437779;1.05580822;0.648028045;0.0379688065;50.00037;2e-05;0.00108666667;0.666666667;0;1.044104;0.599982;-0.000978;10;50.00037;1.044444;1.000007;1.000007
0.615316;1.044117;0.666646667;-0.00104444444;0.638478893;-0.00100031361;1.0438038;1.05582509;0.648017688;0.0380081895;50.000367;2e-05;0.00104444444;0.666666667;0;1.044117;0.599982;-0.00094;10;50.000367;1.044444;1.000007;1.000007
0.620316;1.04413;0.666646667;-0.00100222222;0.638470944;-0.000959863448;1.0438294;1.05584102;0.648007914;0.0380455006;50.000364;2e-05;0.00100222222;0.666666667;0;1.04413;0.599982;-0.000902;10;50.000364;1.044444;1.000007;1.000007
0.625316;1.044143;0.666646667;-0.000962222222;0.638462995;-0.000921542569;1.0438544;1.05585694;0.647999191;0.0380828107;50.000361;2e-05;0.000962222222;0.666666667;0;1.044143;0.599982;-0.000866;10;50.000361;1.044444;1.000007;1.000007
0.631316;1.044158;0.666647778;-0.000914444444;0.638454887;-0.0008757721;1.0438835;1.05587487;0.647988191;0.0381263614;50.000357;1.88888889e-05;0.000914444444;0.666666667;0;1.044158;0.599983;-0.000823;10;50.000357;1.044444;1.000007;1.000007
0.635316;1.044167;0.666647778;-0.000884444444;0.638449384;-0.000847033515;1.0439018;1.0558868;0.647980869;0.0381543426;50.000355;1.88888889e-05;0.000884444444;0.666666667;0;1.044167;0.599983;-0.000796;10;50.000355;1.044444;1.000007;1.000007
0.640316;1.044179;0.666647778;-0.000846666667;0.638442047;-0.000810844373;1.0439249;1.05590173;0.647971708;0.0381885287;50.000352;1.88888889e-05;0.000846666667;0.666666667;0;1.044179;0.599983;-0.000762;10;50.000352;1.044444;1.000007;1.000007
0.645316;1.04419;0.666647778;-0.00081;0.638435321;-0.000775720894;1.0439467;1.05591565;0.64796316;0.0382216976;50.00035;1.88888889e-05;0.000811111111;0.666666667;0;1.04419;0.599983;-0.000729;10;50.00035;1.044444;1.000007;1.000007
0.650316;1.044201;0.666648889;-0.000775555556;0.63842966;-0.00074272631;1.0439685;1.05592958;0.647955665;0.0382538135;50.000347;1.77777778e-05;0.000775555556;0.666666667;0;1.044201;0.599984;-0.000698;10;50.000347;1.044444;1.000007;1.000007
0.655316;1.044212;0.666648889;-0.000741111111;0.638422934;-0.000709732421;1.0439897;1.05594251;0.64794773;0.0382849124;50.000344;1.77777778e-05;0.000741111111;0.666666667;0;1.044212;0.599984;-0.000667;10;50.000344;1.044444;1.000007;1.000007
0.660316;1.044223;0.666648889;-0.000707777778;0.638416209;-0.000677803283;1.0440106;1.05595544;0.647939796;0.0383160106;50.000341;1.77777778e-05;0.000707777778;0.666666667;0;1.044223;0.599984;-0.000637;10;50.000341;1.044444;1.000007;1.000007
0.665316;1.044233;0.666648889;-0.000675555556;0.638410095;-0.000646939481;1.0440305;1.05596838;0.647931862;0.0383450036;50.000339;1.77777778e-05;0.000675555556;0.666666667;0;1.044233;0.599984;-0.000608;10;50.000339;1.044444;1.000007;1.000007
0.670316;1.044243;0.666648889;-0.000644444444;0.638403982;-0.000617140306;1.0440498;1.05598031;0.647924541;0.0383740321;50.000336;1.77777778e-05;0.000644444444;0.666666667;0;1.044243;0.599984;-0.00058;10;50.000336;1.044444;1.000007;1.000007
0.675316;1.044252;0.666648889;-0.000613333333;0.638398479;-0.000587342263;1.0440678;1.05599224;0.647917219;0.0384020078;50.000333;1.77777778e-05;0.000613333333;0.666666667;0;1.044252;0.599984;-0.000552;10;50.000333;1.044444;1.000007;1.000007
0.680316;1.044261;0.66665;-0.000584444444;0.638394041;-0.000559672768;1.0440858;1.05600417;0.647910951;0.0384289307;50.000331;1.66666667e-05;0.000584444444;0.666666667;0;1.044261;0.599985;-0.000526;10;50.000331;1.044444;1.000007;1.000007
0.685316;1.04427;0.66665;-0.000555555556;0.638388539;-0.00053200375;1.0441035;1.05601516;0.647904211;0.0384558874;50.000328;1.66666667e-05;0.000555555556;0.666666667;0;1.04427;0.599985;-0.0005;10;50.000328;1.044444;1.000007;1.000007
0.690316;1.044279;0.66665;-0.000527777778;0.638383037;-0.000505399206;1.0441209;1.05602609;0.647897503;0.0384807412;50.000326;1.66666667e-05;0.000527777778;0.666666667;0;1.044279;0.599985;-0.000475;10;50.000326;1.044444;1.000007;1.000007
0.695316;1.044288;0.66665;-0.0005;0.638377536;-0.000478795122;1.044138;1.05603702;0.647890795;0.0385055944;50.000323;1.66666667e-05;0.0005;0.666666667;0;1.044288;0.599985;-0.00045;10;50.000323;1.044444;1.000006;1.000006
0.700316;1.044296;0.66665;-0.000474444444;0.638372645;-0.000454319891;1.0441538;1.05604696;0.6478847;0.0385294315;50.000321;1.66666667e-05;0.000474444444;0.666666667;0;1.044296;0.599985;-0.000427;10;50.000321;1.044444;1.000006;1.000006
0.705316;1.044304;0.66665;-0.000448888889;0.638367755;-0.000429845034;1.0441693;1.05605689;0.647878605;0.038553268;50.000318;1.66666667e-05;0.000448888889;0.666666667;0;1.044304;0.599985;-0.000404;10;50.000318;1.044444;1.000006;1.000006
0.710316;1.044312;0.66665;-0.000424444444;0.638362865;-0.000406434518;1.0441848;1.05606588;0.647873091;0.0385760866;50.000316;1.66666667e-05;0.000424444444;0.666666667;0;1.044312;0.599985;-0.000382;10;50.000316;1.044444;1.000006;1.000006
0.715316;1.044319;0.66665;-0.0004;0.638358586;-0.000383024727;1.044199;1.05607582;0.647866997;0.0385978181;50.000313;1.66666667e-05;0.0004;0.666666667;0;1.044319;0.599985;-0.00036;10;50.000313;1.044444;1.000006;1.000006
0.720316;1.044326;0.666651111;-0.000376666667;0.638355371;-0.0003606792;1.0442129;1.05608475;0.647862567;0.0386185336;50.000311;1.55555556e-05;0.000376666667;0.666666667;0;1.044326;0.599986;-0.000339;10;50.000311;1.044444;1.000006;1.000006
0.725316;1.044333;0.666651111;-0.000354444444;0.638351092;-0.000339397917;1.0442265;1.05609374;0.647857053;0.0386392468;50.000309;1.55555556e-05;0.000354444444;0.666666667;0;1.044333;0.599986;-0.000319;10;50.000309;1.044444;1.000006;1.000006
0.730316;1.04434;0.666651111;-0.000333333333;0.638346813;-0.000319180854;1.0442401;1.05610168;0.647852184;0.0386589461;50.000306;1.55555556e-05;0.000333333333;0.666666667;0;1.04434;0.599986;-0.0003;10;50.000306;1.044444;1.000006;1.000006
0.735316;1.044347;0.666651111;-0.000312222222;0.638342535;-0.000298964063;1.0442534;1.05610967;0.647847283;0.0386775911;50.000304;1.55555556e-05;0.000312222222;0.666666667;0;1.044347;0.599986;-0.000281;10;50.000304;1.044444;1.000006;1.000006
0.740316;1.044353;0.666651111;-0.000292222222;0.638338867;-0.000279811732;1.0442654;1.0561176;0.647842414;0.0386962377;50.000302;1.55555556e-05;0.000292222222;0.666666667;0;1.044353;0.599986;-0.000263;10;50.000302;1.044444;1.000006;1.000006
0.745316;1.044359;0.666651111;-0.000272222222;0.6383352;-0.000260659622;1.0442774;1.05612554;0.647837546;0.038714884;50.000299;1.55555556e-05;0.000272222222;0.666666667;0;1.044359;0.599986;-0.000245;10;50.000299;1.044444;1.000006;1.000006
0.750316;1.044365;0.666651111;-0.000253333333;0.638331533;-0.000242571642;1.0442891;1.05613253;0.647833257;0.0387314606;50.000297;1.55555556e-05;0.000253333333;0.666666667;0;1.044365;0.599986;-0.000228;10;50.000297;1.044444;1.000006;1.000006
0.755316;1.044371;0.666651111;-0.000235555556;0.638327865;-0.000225547775;1.0443005;1.05613947;0.647829001;0.038748039;50.000295;1.55555556e-05;0.000235555556;0.666666667;0;1.044371;0.599986;-0.000212;10;50.000295;1.044444;1.000006;1.000006
0.760316;1.044376;0.666651111;-0.000217777778;0.638324809;-0.000208524303;1.0443106;1.05614646;0.647824713;0.0387646152;50.000292;1.55555556e-05;0.000217777778;0.666666667;0;1.044376;0.599986;-0.000196;10;50.000292;1.044444;1.000006;1.000006
0.766316;1.044383;0.666651111;-0.000196666667;0.638320531;-0.000188308951;1.0443239;1.0561544;0.647819845;0.0387832605;50.00029;1.55555556e-05;0.000196666667;0.666666667;0;1.044383;0.599986;-0.000177;10;50.00029;1.044444;1.000006;1.000006
0.770316;1.044387;0.666651111;-0.000184444444;0.638318086;-0.000176605458;1.0443318;1.05615939;0.647816782;0.0387957015;50.000288;1.55555556e-05;0.000184444444;0.666666667;0;1.044387;0.599986;-0.000166;10;50.000288;1.044444;1.000006;1.000006
0.775100;1.044392;0.666651111;-0.000168888889;0.63831503;-0.000161710248;1.0443413;1.05616533;0.647813139;0.0388091596;50.000286;1.55555556e-05;0.000168888889;0.666666667;0;1.044392;0.599986;-0.000152;10;50.000286;1.044444;1.000006;1.000006
0.780100;1.044396;0.666652222;-0.000153333333;0.638313649;-0.00014681532;1.0443498;1.05617132;0.647809463;0.0388236677;50.000283;1.44444444e-05;0.000153333333;0.666666667;0;1.044396;0.599987;-0.000138;10;50.000283;1.044444;1.000006;1.000006
0.786100;1.044402;0.666652222;-0.000135555556;0.638309982;-0.000129792509;1.0443612;1.05617826;0.647806259;0.0388391928;50.000281;1.44444444e-05;0.000135555556;0.666666667;0;1.044402;0.599987;-0.000122;10;50.000281;1.044444;1.000006;1.000006
0.790100;1.044405;0.666652222;-0.000124444444;0.638308149;-0.000119153436;1.0443675;1.05618325;0.647803197;0.0388495292;50.000279;1.44444444e-05;0.000124444444;0.666666667;0;1.044405;0.599987;-0.000112;10;50.000279;1.044444;1.000006;1.000006
0.795100;1.04441;0.666652222;-0.000111111111;0.638305093;-0.000106386487;1.0443767;1.05618825;0.647800134;0.0388619696;50.000277;1.44444444e-05;0.000111111111;0.666666667;0;1.04441;0.599987;-0.0001;10;50.000277;1.044444;1.000006;1.000006
0.800100;1.044414;0.666652222;-9.77777778e-05;0.638302648;-9.36197502e-05;1.0443846;1.05619319;0.647797104;0.0388744117;50.000274;1.44444444e-05;9.77777778e-05;0.666666667;0;1.044414;0.599987;-8.8e-05;10;50.000274;1.044444;1.000006;1.000006
0.805100;1.044418;0.666652222;-8.55555556e-05;0.638300204;-8.19169677e-05;1.0443925;1.05619818;0.647794041;0.0388857998;50.000272;1.44444444e-05;8.55555556e-05;0.666666667;0;1.044418;0.599987;-7.7e-05;10;50.000272;1.044444;1.000005;1.000005
0.811100;1.044422;0.666652222;-7e-05;0.638297759;-6.70227169e-05;1.0444007;1.05620417;0.647790366;0.038899255;50.00027;1.44444444e-05;7e-05;0.666666667;0;1.044422;0.599987;-6.3e-05;10;50.00027;1.044444;1.000005;1.000005
0.815100;1.044425;0.666652222;-6.11111111e-05;0.638295926;-5.85117276e-05;1.0444067;1.05620712;0.64778856;0.0389075625;50.000268;1.44444444e-05;6.11111111e-05;0.666666667;0;1.044425;0.599987;-5.5e-05;10;50.000268;1.044444;1.000005;1.000005
0.820100;1.044429;0.666652222;-5e-05;0.638293481;-4.78730483e-05;1.044414;1.05621211;0.647785498;0.0389178983;50.000266;1.44444444e-05;5e-05;0.666666667;0;1.044429;0.599987;-4.5e-05;10;50.000266;1.044444;1.000005;1.000005
0.825100;1.044432;0.666652222;-3.88888889e-05;0.638291648;-3.72344862e-05;1.0444203;1.05621611;0.647783048;0.0389282708;50.000264;1.44444444e-05;3.88888889e-05;0.666666667;0;1.044432;0.599987;-3.5e-05;10;50.000264;1.044444;1.000005;1.000005
0.830100;1.044435;0.666652222;-2.88888889e-05;0.638289814;-2.76598246e-05;1.0444263;1.05622005;0.64778063;0.0389375932;50.000261;1.44444444e-05;2.88888889e-05;0.666666667;0;1.044435;0.599987;-2.6e-05;10;50.000261;1.044444;1.000005;1.000005
0.835100;1.044438;0.666652222;-1.88888889e-05;0.638287981;-1.8085218e-05;1.0444323;1.05622404;0.64777818;0.0389458617;50.000259;1.44444444e-05;1.88888889e-05;0.666666667;0;1.044438;0.599987;-1.7e-05;10;50.000259;1.044444;1.000005;1.000005
0.840100;1.044441;0.666653333;-1e-05;0.638287211;-9.57449966e-06;1.044438;1.05622804;0.647776782;0.0389551821;50.000257;1.33333333e-05;1e-05;0.666666667;0;1.044441;0.599988;-9e-06;10;50.000257;1.044444;1.000005;1.000005
0.845100;1.044444;0.666653333;-1.11111111e-06;0.638285378;-1.06383024e-06;1.0444437;1.05623103;0.647774945;0.0389634872;50.000255;1.33333333e-05;1.11111111e-06;0.666666667;0;1.044444;0.599988;-1e-06;10;50.000255;1.044444;1.000005;1.000005
0.850100;1.044447;0.666653333;7.77777778e-06;0.638283545;7.44679029e-06;1.0444494;1.05623403;0.647773107;0.0389707404;50.000253;1.33333333e-05;-7.77777778e-06;0.666666667;0;1.044447;0.599988;7e-06;10;50.000253;1.044444;1.000005;1.000005
0.855100;1.04445;0.666653333;1.66666667e-05;0.638281711;1.59573619e-05;1.0444548;1.05623797;0.647770689;0.0389790106;50.000251;1.33333333e-05;-1.66666667e-05;0.666666667;0;1.04445;0.599988;1.5e-05;10;50.000251;1.044444;1.000005;1.000005
0.860923;1.044452;0.666653333;2.55555556e-05;0.638280489;2.44679081e-05;1.0444595;1.05624097;0.647768852;0.0389873156;50.000249;1.33333333e-05;-2.55555556e-05;0.666666667;0;1.044452;0.599988;2.3e-05;10;50.000249;1.044444;1.000005;1.000005
0.865923;1.044455;0.666653333;3.33333333e-05;0.638278656;3.19145711e-05;1.0444649;1.05624397;0.647767015;0.0389935167;50.000247;1.33333333e-05;-3.33333333e-05;0.666666667;0;1.044455;0.599988;3e-05;10;50.000247;1.044444;1.000005;1.000005
0.871923;1.044457;0.666653333;4.11111111e-05;0.638277433;3.9361229e-05;1.0444693;1.05624796;0.647764565;0.0390017847;50.000245;1.33333333e-05;-4.11111111e-05;0.666666667;0;1.044457;0.599988;3.7e-05;10;50.000245;1.044444;1.000005;1.000005
0.876923;1.044459;0.666653333;4.77777778e-05;0.638276211;4.57440434e-05;1.0444734;1.05624996;0.64776334;0.0390080226;50.000243;1.33333333e-05;-4.77777778e-05;0.666666667;0;1.044459;0.599988;4.3e-05;10;50.000243;1.044444;1.000005;1.000005
0.881923;1.044461;0.666654444;5.44444444e-05;0.638276053;5.21268333e-05;1.0444772;1.0562529;0.647761534;0.0390131736;50.000241;1.22222222e-05;-5.44444444e-05;0.666666667;0;1.044461;0.599989;4.9e-05;10;50.000241;1.044444;1.000005;1.000005
0.885923;1.044463;0.666654444;5.88888889e-05;0.638274831;5.6381977e-05;1.0444807;1.0562539;0.647761974;0.0390183964;50.000239;1.22222222e-05;-5.88888889e-05;0.666666667;0;1.044463;0.599989;5.3e-05;10;50.000239;1.044444;1.000005;1.000005
0.890923;1.044465;0.666654444;6.44444444e-05;0.638273608;6.17009133e-05;1.0444845;1.0562569;0.647760137;0.0390235454;50.000237;1.22222222e-05;-6.44444444e-05;0.666666667;0;1.044465;0.599989;5.8e-05;10;50.000237;1.044444;1.000005;1.000005
0.895923;1.044466;0.666654444;7e-05;0.638272997;6.70198934e-05;1.044487;1.05625889;0.647758912;0.0390287312;50.000235;1.22222222e-05;-7e-05;0.666666667;0;1.044466;0.599989;6.3e-05;10;50.000235;1.044444;1.000005;1.000005
0.900923;1.044468;0.666654444;7.55555556e-05;0.638271775;7.23387941e-05;1.0444905;1.05626089;0.647757687;0.0390328651;50.000234;1.22222222e-05;-7.55555556e-05;0.666666667;0;1.044468;0.599989;6.8e-05;10;50.000234;1.044444;1.000005;1.000005
0.905923;1.04447;0.666654444;8e-05;0.638270553;7.65938706e-05;1.044494;1.05626289;0.647756462;0.039036999;50.000232;1.22222222e-05;-8e-05;0.666666667;0;1.04447;0.599989;7.2e-05;10;50.000232;1.044444;1.000005;1.000005
0.910923;1.044471;0.666654444;8.44444444e-05;0.638269942;8.08490082e-05;1.0444965;1.05626489;0.647755237;0.0390411329;50.00023;1.22222222e-05;-8.44444444e-05;0.666666667;0;1.044471;0.599989;7.6e-05;10;50.00023;1.044444;1.000005;1.000005
0.915923;1.044472;0.666654444;8.88888889e-05;0.638269331;8.51041377e-05;1.0444987;1.05626588;0.647754625;0.0390453037;50.000228;1.22222222e-05;-8.88888889e-05;0.666666667;0;1.044472;0.599989;8e-05;10;50.000228;1.044444;1.000005;1.000005
0.920923;1.044474;0.666655556;9.33333333e-05;0.638269172;8.93591735e-05;1.0445019;1.05626788;0.647754452;0.0390494376;50.000226;1.11111111e-05;-9.33333333e-05;0.666666667;0;1.044474;0.59999;8.4e-05;10;50.000226;1.044444;1.000005;1.000005
0.925923;1.044475;0.666655556;9.66666667e-05;0.638268561;9.25504839e-05;1.0445041;1.05626888;0.647753839;0.0390525564;50.000225;1.11111111e-05;-9.66666667e-05;0.666666667;0;1.044475;0.59999;8.7e-05;10;50.000225;1.044444;1.000005;1.000005
0.930923;1.044476;0.666655556;0.0001;0.63826795;9.57417882e-05;1.044506;1.05627088;0.647752614;0.0390556383;50.000223;1.11111111e-05;-0.0001;0.666666667;0;1.044476;0.59999;9e-05;10;50.000223;1.044444;1.000004;1.000004
0.935923;1.044477;0.666655556;0.000103333333;0.638267339;9.89330864e-05;1.0445079;1.05627188;0.647752002;0.0390587571;50.000221;1.11111111e-05;-0.000103333333;0.666666667;0;1.044477;0.59999;9.3e-05;10;50.000221;1.044444;1.000004;1.000004
0.940923;1.044478;0.666655556;0.000106666667;0.638266728;0.000102124379;1.0445098;1.05627287;0.64775139;0.039061876;50.00022;1.11111111e-05;-0.000106666667;0.666666667;0;1.044478;0.59999;9.6e-05;10;50.00022;1.044444;1.000004;1.000004
0.946923;1.044479;0.666655556;0.00011;0.638266117;0.000105315665;1.044512;1.05627382;0.647750809;0.0390649967;50.000218;1.11111111e-05;-0.00011;0.666666667;0;1.044479;0.59999;9.9e-05;10;50.000218;1.044444;1.000004;1.000004
0.950923;1.044479;0.666655556;0.000112222222;0.638266117;0.000107443254;1.0445126;1.05627482;0.647750197;0.0390660117;50.000216;1.11111111e-05;-0.000112222222;0.666666667;0;1.044479;0.59999;0.000101;10;50.000216;1.044444;1.000004;1.000004
0.955923;1.04448;0.666655556;0.000114444444;0.638265506;0.000109570738;1.0445142;1.05627582;0.647749584;0.0390680786;50.000215;1.11111111e-05;-0.000114444444;0.666666667;0;1.04448;0.59999;0.000103;10;50.000215;1.044444;1.000004;1.000004
0.960923;1.044481;0.666656667;0.000116666667;0.638265959;0.000111698218;1.0445158;1.05627682;0.647750024;0.0390701455;50.000213;1e-05;-0.000116666667;0.666666667;0;1.044481;0.599991;0.000105;10;50.000213;1.044444;1.000004;1.000004
