time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.965923;1.044481;0.666656667;0.000117777778;0.638265959;0.000112762011;1.0445164;1.05627782;0.647749411;0.0390722123;50.000212;1e-05;-0.000117777778;0.666666667;0;1.044481;0.599991;0.000106;10;50.000212;1.044444;1.000004;1.000004
0.970923;1.044482;0.666656667;0.00012;0.638265347;0.000114889486;1.044518;1.05627782;0.647749411;0.0390743162;50.00021;1e-05;-0.00012;0.666666667;0;1.044482;0.599991;0.000108;10;50.00021;1.044444;1.000004;1.000004
0.975923;1.044482;0.666656667;0.000121111111;0.638265347;0.000115953277;1.0445183;1.05627881;0.647748799;0.0390753311;50.000209;1e-05;-0.000121111111;0.666666667;0;1.044482;0.599991;0.000109;10;50.000209;1.044444;1.000004;1.000004
0.980923;1.044483;0.666656667;0.000122222222;0.638264736;0.000117016957;1.0445199;1.05627881;0.647748799;0.039076383;50.000207;1e-05;-0.000122222222;0.666666667;0;1.044483;0.599991;0.00011;10;50.000207;1.044444;1.000004;1.000004
0.985923;1.044483;0.666656667;0.000124444444;0.638264736;0.000119144538;1.0445202;1.05627981;0.647748186;0.039077398;50.000206;1e-05;-0.000124444444;0.666666667;0;1.044483;0.599991;0.000112;10;50.000206;1.044444;1.000004;1.000004
0.990923;1.044484;0.666656667;0.000124444444;0.638264125;0.000119144424;1.0445215;1.05627981;0.647748186;0.0390784499;50.000204;1e-05;-0.000124444444;0.666666667;0;1.044484;0.599991;0.000112;10;50.000204;1.044444;1.000004;1.000004
0.995923;1.044484;0.666656667;0.000125555556;0.638264125;0.000120208213;1.0445218;1.05628086;0.647747542;0.039079463;50.000203;1e-05;-0.000125555556;0.666666667;0;1.044484;0.599991;0.000113;10;50.000203;1.044444;1.000004;1.000004
1.000923;1.044484;0.666657778;0.000126666667;0.638265189;0.000121272003;1.0445218;1.05628086;0.647747542;0.039079463;50.000201;8.88888889e-06;-0.000126666667;0.666666667;0;1.044484;0.599992;0.000114;10;50.000201;1.044444;1.000004;1.000004
1.006923;1.044484;0.666657778;0.000126666667;0.638265189;0.000121272003;1.0445221;1.05628086;0.647748594;0.0390805149;50.0002;8.88888889e-06;-0.000126666667;0.666666667;0;1.044484;0.599992;0.000114;10;50.0002;1.044444;1.000004;1.000004
1.010923;1.044484;0.666657778;0.000127777778;0.638265189;0.000122335792;1.0445221;1.05628086;0.647748594;0.0390805149;50.000199;8.88888889e-06;-0.000127777778;0.666666667;0;1.044484;0.599992;0.000115;10;50.000199;1.044444;1.000004;1.000004
1.015923;1.044484;0.666657778;0.000127777778;0.638265189;0.000122335792;1.0445224;1.05628086;0.647748594;0.0390805149;50.000197;8.88888889e-06;-0.000127777778;0.666666667;0;1.044484;0.599992;0.000115;10;50.000197;1.044444;1.000004;1.000004
1.021923;1.044484;0.666657778;0.000127777778;0.638265189;0.000122335792;1.0445224;1.05628086;0.647748594;0.0390815668;50.000196;8.88888889e-06;-0.000127777778;0.666666667;0;1.044484;0.599992;0.000115;10;50.000196;1.044444;1.000004;1.000004
1.025923;1.044484;0.666657778;0.000127777778;0.638265189;0.000122335792;1.0445224;1.05628086;0.647748594;0.0390815668;50.000195;8.88888889e-06;-0.000127777778;0.666666667;0;1.044484;0.599992;0.000115;10;50.000195;1.044444;1.000004;1.000004
1.032923;1.044484;0.666657778;0.000127777778;0.638265189;0.000122335792;1.0445221;1.05628086;0.647748594;0.0390805149;50.000193;8.88888889e-06;-0.000127777778;0.666666667;0;1.044484;0.599992;0.000115;10;50.000193;1.044444;1.000004;1.000004
1.036923;1.044484;0.666657778;0.000126666667;0.638265189;0.000121272003;1.0445221;1.05628086;0.647748594;0.0390805149;50.000192;8.88888889e-06;-0.000126666667;0.666666667;0;1.044484;0.599992;0.000114;10;50.000192;1.044444;1.000004;1.000004
1.040923;1.044484;0.666657778;0.000126666667;0.638265189;0.000121272003;1.0445221;1.05628086;0.647748594;0.0390805149;50.000191;8.88888889e-06;-0.000126666667;0.666666667;0;1.044484;0.599992;0.000114;10;50.000191;1.044444;1.000004;1.000004
1.045923;1.044484;0.666657778;0.000126666667;0.638265189;0.000121272003;1.0445218;1.05628086;0.647748594;0.039079463;50.000189;8.88888889e-06;-0.000126666667;0.666666667;0;1.044484;0.599992;0.000114;10;50.000189;1.044444;1.000004;1.000004
1.050923;1.044484;0.666657778;0.000125555556;0.638265189;0.000120208213;1.0445218;1.05627987;0.647749207;0.0390794999;50.000188;8.88888889e-06;-0.000125555556;0.666666667;0;1.044484;0.599992;0.000113;10;50.000188;1.044444;1.000004;1.000004
1.056923;1.044484;0.666657778;0.000124444444;0.638265189;0.000119144424;1.0445215;1.05627987;0.647749207;0.039078448;50.000187;8.88888889e-06;-0.000124444444;0.666666667;0;1.044484;0.599992;0.000112;10;50.000187;1.044444;1.000004;1.000004
1.060923;1.044483;0.666658889;0.000124444444;0.638266864;0.000119144538;1.0445202;1.05627987;0.647749207;0.0390773961;50.000186;7.77777778e-06;-0.000124444444;0.666666667;0;1.044483;0.599993;0.000112;10;50.000186;1.044444;1.000004;1.000004
1.065923;1.044483;0.666658889;0.000123333333;0.638266864;0.000118080747;1.0445199;1.05627987;0.647750258;0.0390773961;50.000184;7.77777778e-06;-0.000123333333;0.666666667;0;1.044483;0.599993;0.000111;10;50.000184;1.044444;1.000004;1.000004
1.072923;1.044483;0.666658889;0.000121111111;0.638266864;0.000115953166;1.0445196;1.05627887;0.647750871;0.0390753292;50.000183;7.77777778e-06;-0.000121111111;0.666666667;0;1.044483;0.599993;0.000109;10;50.000183;1.044444;1.000004;1.000004
1.076923;1.044482;0.666658889;0.000121111111;0.638267475;0.000115953277;1.0445183;1.05627887;0.647750871;0.0390753292;50.000182;7.77777778e-06;-0.000121111111;0.666666667;0;1.044482;0.599993;0.000109;10;50.000182;1.044444;1.000004;1.000004
1.080923;1.044482;0.666658889;0.00012;0.638267475;0.000114889486;1.044518;1.05627787;0.647751483;0.0390743142;50.000181;7.77777778e-06;-0.00012;0.666666667;0;1.044482;0.599993;0.000108;10;50.000181;1.044444;1.000004;1.000004
1.085923;1.044482;0.666658889;0.000118888889;0.638267475;0.000113825694;1.0445174;1.05627787;0.647751483;0.0390732623;50.000179;7.77777778e-06;-0.000118888889;0.666666667;0;1.044482;0.599993;0.000107;10;50.000179;1.044444;1.000004;1.000004
1.093923;1.044481;0.666658889;0.000116666667;0.638268086;0.000111698218;1.0445158;1.05627687;0.647752096;0.0390711954;50.000178;7.77777778e-06;-0.000116666667;0.666666667;0;1.044481;0.599993;0.000105;10;50.000178;1.044444;1.000004;1.000004
1.097923;1.044481;0.666658889;0.000115555556;0.638268086;0.000110634426;1.0445155;1.05627592;0.647752676;0.0390701786;50.000177;7.77777778e-06;-0.000115555556;0.666666667;0;1.044481;0.599993;0.000104;10;50.000177;1.044444;1.000004;1.000004
1.101923;1.04448;0.666658889;0.000113333333;0.638268697;0.000108506944;1.0445142;1.05627592;0.647752676;0.0390691266;50.000176;7.77777778e-06;-0.000113333333;0.666666667;0;1.04448;0.599993;0.000102;10;50.000176;1.044444;1.000004;1.000004
1.105923;1.04448;0.666658889;0.000112222222;0.638268697;0.000107443151;1.0445139;1.05627492;0.647753289;0.0390670598;50.000175;7.77777778e-06;-0.000112222222;0.666666667;0;1.04448;0.599993;0.000101;10;50.000175;1.044444;1.000004;1.000004
1.110923;1.044479;0.666658889;0.000111111111;0.638269308;0.000106379459;1.0445123;1.05627492;0.647753289;0.0390660078;50.000174;7.77777778e-06;-0.000111111111;0.666666667;0;1.044479;0.599993;0.0001;10;50.000174;1.044444;1.000003;1.000003
1.115923;1.044479;0.666658889;0.000108888889;0.638269308;0.00010425187;1.0445117;1.05627392;0.647753901;0.0390649929;50.000172;7.77777778e-06;-0.000108888889;0.666666667;0;1.044479;0.599993;9.8e-05;10;50.000172;1.044444;1.000003;1.000003
1.120923;1.044478;0.666658889;0.000107777778;0.638269919;0.000103188174;1.0445104;1.05627293;0.647754514;0.039062926;50.000171;7.77777778e-06;-0.000107777778;0.666666667;0;1.044478;0.599993;9.7e-05;10;50.000171;1.044444;1.000003;1.000003
1.125923;1.044478;0.666658889;0.000105555556;0.638269919;0.000101060583;1.0445098;1.05627293;0.647754514;0.0390608221;50.00017;7.77777778e-06;-0.000105555556;0.666666667;0;1.044478;0.599993;9.5e-05;10;50.00017;1.044444;1.000003;1.000003
1.132923;1.044477;0.666658889;0.000103333333;0.638270531;9.89330864e-05;1.0445079;1.05627193;0.647755126;0.0390587552;50.000169;7.77777778e-06;-0.000103333333;0.666666667;0;1.044477;0.599993;9.3e-05;10;50.000169;1.044444;1.000003;1.000003
1.135923;1.044476;0.666658889;0.000102222222;0.638271142;9.78693835e-05;1.0445066;1.05627093;0.647755738;0.0390577402;50.000168;7.77777778e-06;-0.000102222222;0.666666667;0;1.044476;0.599993;9.2e-05;10;50.000168;1.044444;1.000003;1.000003
1.140923;1.044476;0.666658889;0.0001;0.638271142;9.57417882e-05;1.044506;1.05627093;0.647755738;0.0390556364;50.000167;7.77777778e-06;-0.0001;0.666666667;0;1.044476;0.599993;9e-05;10;50.000167;1.044444;1.000003;1.000003
1.145923;1.044475;0.666658889;9.77777778e-05;0.638271753;9.36142826e-05;1.0445044;1.05626993;0.647756351;0.0390546214;50.000166;7.77777778e-06;-9.77777778e-05;0.666666667;0;1.044475;0.599993;8.8e-05;10;50.000166;1.044444;1.000003;1.000003
1.150923;1.044475;0.666658889;9.66666667e-05;0.638271753;9.25504839e-05;1.0445038;1.05626893;0.647756963;0.0390525545;50.000165;7.77777778e-06;-9.66666667e-05;0.666666667;0;1.044475;0.599993;8.7e-05;10;50.000165;1.044444;1.000003;1.000003
1.155923;1.044474;0.666658889;9.44444444e-05;0.638272364;9.04229731e-05;1.0445022;1.05626793;0.647757576;0.0390504876;50.000163;7.77777778e-06;-9.44444444e-05;0.666666667;0;1.044474;0.599993;8.5e-05;10;50.000163;1.044444;1.000003;1.000003
1.160923;1.044473;0.666658889;9.22222222e-05;0.638272975;8.82954583e-05;1.0445006;1.05626693;0.647758188;0.0390484206;50.000162;7.77777778e-06;-9.22222222e-05;0.666666667;0;1.044473;0.599993;8.3e-05;10;50.000162;1.044444;1.000003;1.000003
1.165923;1.044473;0.66666;9e-05;0.638274039;8.61678569e-05;1.0445;1.05626699;0.647759208;0.0390463149;50.000161;6.66666667e-06;-9e-05;0.666666667;0;1.044473;0.599994;8.1e-05;10;50.000161;1.044444;1.000003;1.000003
1.173923;1.044472;0.66666;8.66666667e-05;0.63827465;8.29765342e-05;1.0444981;1.05626499;0.647760433;0.0390432329;50.00016;6.66666667e-06;-8.66666667e-05;0.666666667;0;1.044472;0.599994;7.8e-05;10;50.00016;1.044444;1.000003;1.000003
1.177923;1.044471;0.66666;8.44444444e-05;0.638275261;8.08490082e-05;1.0444965;1.05626499;0.647760433;0.039042181;50.000159;6.66666667e-06;-8.44444444e-05;0.666666667;0;1.044471;0.599994;7.6e-05;10;50.000159;1.044444;1.000003;1.000003
1.180923;1.044471;0.66666;8.33333333e-05;0.638275261;7.97852055e-05;1.0444959;1.05626399;0.647761046;0.039041166;50.000158;6.66666667e-06;-8.33333333e-05;0.666666667;0;1.044471;0.599994;7.5e-05;10;50.000158;1.044444;1.000003;1.000003
1.187923;1.04447;0.66666;8e-05;0.638275872;7.65938706e-05;1.044494;1.05626299;0.647761658;0.0390380471;50.000157;6.66666667e-06;-8e-05;0.666666667;0;1.04447;0.599994;7.2e-05;10;50.000157;1.044444;1.000003;1.000003
1.192923;1.044469;0.66666;7.77777778e-05;0.638276483;7.44663344e-05;1.0444924;1.05626199;0.64776227;0.0390359802;50.000156;6.66666667e-06;-7.77777778e-05;0.666666667;0;1.044469;0.599994;7e-05;10;50.000156;1.044444;1.000003;1.000003
1.195923;1.044468;0.66666;7.66666667e-05;0.638277094;7.34025999e-05;1.0444911;1.05626099;0.647762883;0.0390349652;50.000155;6.66666667e-06;-7.66666667e-05;0.666666667;0;1.044468;0.599994;6.9e-05;10;50.000155;1.044444;1.000003;1.000003
1.200923;1.044468;0.66666;7.44444444e-05;0.638277094;7.12749883e-05;1.0444905;1.05626;0.647763495;0.0390328982;50.000154;6.66666667e-06;-7.44444444e-05;0.666666667;0;1.044468;0.599994;6.7e-05;10;50.000154;1.044444;1.000003;1.000003
1.206923;1.044467;0.66666;7.22222222e-05;0.638277705;6.91474429e-05;1.0444886;1.056259;0.647764108;0.0390297793;50.000153;6.66666667e-06;-7.22222222e-05;0.666666667;0;1.044467;0.599994;6.5e-05;10;50.000153;1.044444;1.000003;1.000003
1.211923;1.044466;0.66666;7e-05;0.638278316;6.70198934e-05;1.0444867;1.056259;0.647764108;0.0390276755;50.000152;6.66666667e-06;-7e-05;0.666666667;0;1.044466;0.599994;6.3e-05;10;50.000152;1.044444;1.000003;1.000003
1.215923;1.044466;0.66666;6.77777778e-05;0.638278316;6.48922778e-05;1.0444864;1.056258;0.64776472;0.0390266604;50.000151;6.66666667e-06;-6.77777778e-05;0.666666667;0;1.044466;0.599994;6.1e-05;10;50.000151;1.044444;1.000003;1.000003
1.221923;1.044465;0.66666;6.44444444e-05;0.638278927;6.17009133e-05;1.0444845;1.05625705;0.647765301;0.0390235396;50.00015;6.66666667e-06;-6.44444444e-05;0.666666667;0;1.044465;0.599994;5.8e-05;10;50.00015;1.044444;1.000003;1.000003
1.226923;1.044464;0.66666;6.22222222e-05;0.638279539;5.95733527e-05;1.0444829;1.05625605;0.647765913;0.0390214726;50.000149;6.66666667e-06;-6.22222222e-05;0.666666667;0;1.044464;0.599994;5.6e-05;10;50.000149;1.044444;1.000003;1.000003
1.230923;1.044463;0.66666;6.11111111e-05;0.63828015;5.85095988e-05;1.0444813;1.05625505;0.647766526;0.0390204576;50.000148;6.66666667e-06;-6.11111111e-05;0.666666667;0;1.044463;0.599994;5.5e-05;10;50.000148;1.044444;1.000003;1.000003
1.236923;1.044463;0.66666;5.77777778e-05;0.63828015;5.53181662e-05;1.0444804;1.05625406;0.647767138;0.0390173387;50.000147;6.66666667e-06;-5.77777778e-05;0.666666667;0;1.044463;0.599994;5.2e-05;10;50.000147;1.044444;1.000003;1.000003
1.241923;1.044462;0.66666;5.55555556e-05;0.638280761;5.31905953e-05;1.0444788;1.05625306;0.647767751;0.0390152717;50.000146;6.66666667e-06;-5.55555556e-05;0.666666667;0;1.044462;0.599994;5e-05;10;50.000146;1.044444;1.000003;1.000003
1.246923;1.044461;0.66666;5.33333333e-05;0.638281372;5.10630204e-05;1.0444769;1.05625206;0.647768363;0.0390132047;50.000145;6.66666667e-06;-5.33333333e-05;0.666666667;0;1.044461;0.599994;4.8e-05;10;50.000145;1.044444;1.000003;1.000003
1.250923;1.044461;0.66666;5.11111111e-05;0.638281372;4.89353945e-05;1.0444763;1.05625106;0.647768975;0.0390111377;50.000144;6.66666667e-06;-5.11111111e-05;0.666666667;0;1.044461;0.599994;4.6e-05;10;50.000144;1.044444;1.000003;1.000003
1.255923;1.04446;0.66666;4.88888889e-05;0.638281983;4.68078135e-05;1.0444747;1.05625106;0.647768975;0.0390090338;50.000143;6.66666667e-06;-4.88888889e-05;0.666666667;0;1.04446;0.599994;4.4e-05;10;50.000143;1.044444;1.000003;1.000003
1.261923;1.044459;0.66666;4.66666667e-05;0.638282594;4.46802284e-05;1.0444728;1.05624906;0.6477702;0.0390070037;50.000142;6.66666667e-06;-4.66666667e-05;0.666666667;0;1.044459;0.599994;4.2e-05;10;50.000142;1.044444;1.000003;1.000003
1.268923;1.044458;0.66666;4.33333333e-05;0.638283205;4.14888232e-05;1.0444709;1.05624806;0.647770813;0.0390038848;50.000141;6.66666667e-06;-4.33333333e-05;0.666666667;0;1.044458;0.599994;3.9e-05;10;50.000141;1.044444;1.000003;1.000003
1.271923;1.044458;0.66666;4.22222222e-05;0.638283205;4.04250072e-05;1.0444706;1.05624806;0.647770813;0.0390028328;50.00014;6.66666667e-06;-4.22222222e-05;0.666666667;0;1.044458;0.599994;3.8e-05;10;50.00014;1.044444;1.000003;1.000003
1.275923;1.044457;0.66666;4e-05;0.638283816;3.8297412e-05;1.044469;1.05624712;0.647771393;0.0390007639;50.000139;6.66666667e-06;-4e-05;0.666666667;0;1.044457;0.599994;3.6e-05;10;50.000139;1.044444;1.000003;1.000003
1.282923;1.044456;0.666661111;3.66666667e-05;0.638285491;3.51059946e-05;1.0444671;1.05624612;0.647773058;0.038997645;50.000138;5.55555556e-06;-3.66666667e-05;0.666666667;0;1.044456;0.599995;3.3e-05;10;50.000138;1.044444;1.000003;1.000003
1.285923;1.044455;0.666661111;3.55555556e-05;0.638286102;3.40422091e-05;1.0444655;1.05624512;0.64777367;0.0389966299;50.000137;5.55555556e-06;-3.55555556e-05;0.666666667;0;1.044455;0.599995;3.2e-05;10;50.000137;1.044444;1.000003;1.000003
1.290923;1.044455;0.666661111;3.33333333e-05;0.638286102;3.19145711e-05;1.0444649;1.05624412;0.647774283;0.0389945629;50.000136;5.55555556e-06;-3.33333333e-05;0.666666667;0;1.044455;0.599995;3e-05;10;50.000136;1.044444;1.000003;1.000003
1.295923;1.044454;0.666661111;3.11111111e-05;0.638286714;2.97869615e-05;1.0444633;1.05624312;0.647774895;0.0389924958;50.000136;5.55555556e-06;-3.11111111e-05;0.666666667;0;1.044454;0.599995;2.8e-05;10;50.000136;1.044444;1.000003;1.000003
1.300923;1.044453;0.666661111;2.88888889e-05;0.638287325;2.76593479e-05;1.0444614;1.05624212;0.647775508;0.0389904288;50.000135;5.55555556e-06;-2.88888889e-05;0.666666667;0;1.044453;0.599995;2.6e-05;10;50.000135;1.044444;1.000003;1.000003
1.306923;1.044453;0.666661111;2.55555556e-05;0.638287325;2.44678847e-05;1.0444608;1.05624112;0.64777612;0.0389883618;50.000134;5.55555556e-06;-2.55555556e-05;0.666666667;0;1.044453;0.599995;2.3e-05;10;50.000134;1.044444;1.000003;1.000003
1.312923;1.044452;0.666661111;2.33333333e-05;0.638287936;2.23402639e-05;1.0444589;1.05624013;0.647776733;0.0389862948;50.000133;5.55555556e-06;-2.33333333e-05;0.666666667;0;1.044452;0.599995;2.1e-05;10;50.000133;1.044444;1.000003;1.000003
1.318923;1.044451;0.666661111;2e-05;0.638288547;1.9148816e-05;1.044457;1.05623913;0.647777345;0.0389831758;50.000132;5.55555556e-06;-2e-05;0.666666667;0;1.044451;0.599995;1.8e-05;10;50.000132;1.044444;1.000003;1.000003
1.320923;1.044451;0.666661111;2e-05;0.638288547;1.9148816e-05;1.044457;1.05623913;0.647777345;0.0389821238;50.000131;5.55555556e-06;-2e-05;0.666666667;0;1.044451;0.599995;1.8e-05;10;50.000131;1.044444;1.000003;1.000003
1.325923;1.04445;0.666661111;1.77777778e-05;0.638289158;1.70211861e-05;1.0444551;1.05623813;0.647777957;0.0389811087;50.00013;5.55555556e-06;-1.77777778e-05;0.666666667;0;1.04445;0.599995;1.6e-05;10;50.00013;1.044444;1.000003;1.000003
1.330923;1.044449;0.666661111;1.55555556e-05;0.638289769;1.48935521e-05;1.0444535;1.05623713;0.64777857;0.0389790417;50.00013;5.55555556e-06;-1.55555556e-05;0.666666667;0;1.044449;0.599995;1.4e-05;10;50.00013;1.044444;1.000003;1.000003
1.335923;1.044449;0.666661111;1.33333333e-05;0.638289769;1.27659018e-05;1.0444529;1.05623618;0.647779151;0.0389769727;50.000129;5.55555556e-06;-1.33333333e-05;0.666666667;0;1.044449;0.599995;1.2e-05;10;50.000129;1.044444;1.000003;1.000003
1.340923;1.044448;0.666661111;1.11111111e-05;0.63829038;1.06382617e-05;1.0444513;1.05623618;0.647779151;0.0389748688;50.000128;5.55555556e-06;-1.11111111e-05;0.666666667;0;1.044448;0.599995;1e-05;10;50.000128;1.044444;1.000003;1.000003
1.347923;1.044447;0.666661111;7.77777778e-06;0.638290991;7.44679029e-06;1.0444494;1.05623518;0.647779763;0.0389717498;50.000127;5.55555556e-06;-7.77777778e-06;0.666666667;0;1.044447;0.599995;7e-06;10;50.000127;1.044444;1.000003;1.000003
1.350923;1.044447;0.666661111;6.66666667e-06;0.638290991;6.38296311e-06;1.0444491;1.05623419;0.647780376;0.0389707347;50.000126;5.55555556e-06;-6.66666667e-06;0.666666667;0;1.044447;0.599995;6e-06;10;50.000126;1.044444;1.000003;1.000003
1.355923;1.044446;0.666661111;4.44444444e-06;0.638291603;4.25531281e-06;1.0444475;1.05623319;0.647780988;0.0389686676;50.000125;5.55555556e-06;-4.44444444e-06;0.666666667;0;1.044446;0.599995;4e-06;10;50.000125;1.044444;1.000003;1.000003
1.360923;1.044445;0.666661111;2.22222222e-06;0.638292214;2.12765844e-06;1.0444459;1.05623219;0.6477816;0.0389676525;50.000125;5.55555556e-06;-2.22222222e-06;0.666666667;0;1.044445;0.599995;2e-06;10;50.000125;1.044444;1.000003;1.000003
1.365923;1.044445;0.666661111;1.11111111e-06;0.638292214;1.06382922e-06;1.0444453;1.05623219;0.6477816;0.0389655486;50.000124;5.55555556e-06;-1.11111111e-06;0.666666667;0;1.044445;0.599995;1e-06;10;50.000124;1.044444;1.000002;1.000002
1.373923;1.044444;0.666661111;-2.22222222e-06;0.638292825;-2.12766048e-06;1.0444434;1.05623019;0.647782825;0.0389624664;50.000123;5.55555556e-06;2.22222222e-06;0.666666667;0;1.044444;0.599995;-2e-06;10;50.000123;1.044444;1.000002;1.000002
1.375923;1.044443;0.666661111;-3.33333333e-06;0.638293436;-3.19149378e-06;1.0444421;1.05623019;0.647782825;0.0389614144;50.000122;5.55555556e-06;3.33333333e-06;0.666666667;0;1.044443;0.599995;-3e-06;10;50.000122;1.044444;1.000002;1.000002
1.380992;1.044443;0.666661111;-5.55555556e-06;0.638293436;-5.31915629e-06;1.0444415;1.05622919;0.647783438;0.0389603993;50.000121;5.55555556e-06;5.55555556e-06;0.666666667;0;1.044443;0.599995;-5e-06;10;50.000121;1.044444;1.000002;1.000002
1.386992;1.044442;0.666661111;-7.77777778e-06;0.638294047;-7.44682594e-06;1.0444399;1.05622819;0.64778405;0.0389583322;50.000121;5.55555556e-06;7.77777778e-06;0.666666667;0;1.044442;0.599995;-7e-06;10;50.000121;1.044444;1.000002;1.000002
1.392992;1.044441;0.666661111;-1e-05;0.638294658;-9.57449966e-06;1.044438;1.05622819;0.64778405;0.0389562283;50.00012;5.55555556e-06;1e-05;0.666666667;0;1.044441;0.599995;-9e-06;10;50.00012;1.044444;1.000002;1.000002
1.399992;1.044441;0.666661111;-1.22222222e-05;0.638294658;-1.17021663e-05;1.0444374;1.05622625;0.647786295;0.0389531442;50.000119;5.55555556e-06;1.22222222e-05;0.666666667;0;1.044441;0.599995;-1.1e-05;10;50.000119;1.044444;1.000002;1.000002
1.400992;1.04444;0.666661111;-1.22222222e-05;0.638295269;-1.17021775e-05;1.0444361;1.05622625;0.647786295;0.0389531442;50.000118;5.55555556e-06;1.22222222e-05;0.666666667;0;1.04444;0.599995;-1.1e-05;10;50.000118;1.044444;1.000002;1.000002
1.405992;1.04444;0.666662222;-1.44444444e-05;0.638296333;-1.38298461e-05;1.0444355;1.05622625;0.647786295;0.0389510402;50.000118;4.44444444e-06;1.44444444e-05;0.666666667;0;1.04444;0.599996;-1.3e-05;10;50.000118;1.044444;1.000002;1.000002
1.412992;1.044439;0.666662222;-1.66666667e-05;0.638296944;-1.595753e-05;1.0444339;1.05622525;0.647786908;0.0389489731;50.000117;4.44444444e-06;1.66666667e-05;0.666666667;0;1.044439;0.599996;-1.5e-05;10;50.000117;1.044444;1.000002;1.000002
1.419992;1.044438;0.666662222;-2e-05;0.638297555;-1.91490543e-05;1.044432;1.05622425;0.64778752;0.038946906;50.000116;4.44444444e-06;2e-05;0.666666667;0;1.044438;0.599996;-1.8e-05;10;50.000116;1.044444;1.000002;1.000002
1.420992;1.044438;0.666662222;-2e-05;0.638297555;-1.91490543e-05;1.044432;1.05622425;0.64778752;0.038946906;50.000115;4.44444444e-06;2e-05;0.666666667;0;1.044438;0.599996;-1.8e-05;10;50.000115;1.044444;1.000002;1.000002
1.426992;1.044438;0.666662222;-2.22222222e-05;0.638297555;-2.1276727e-05;1.0444314;1.05622325;0.647788133;0.0389448389;50.000115;4.44444444e-06;2.22222222e-05;0.666666667;0;1.044438;0.599996;-2e-05;10;50.000115;1.044444;1.000002;1.000002
1.433992;1.044437;0.666662222;-2.44444444e-05;0.638298167;-2.34044221e-05;1.0444298;1.05622225;0.647788745;0.0389427718;50.000114;4.44444444e-06;2.44444444e-05;0.666666667;0;1.044437;0.599996;-2.2e-05;10;50.000114;1.044444;1.000002;1.000002
1.435992;1.044437;0.666662222;-2.44444444e-05;0.638298167;-2.34044221e-05;1.0444295;1.05622225;0.647788745;0.0389417198;50.000113;4.44444444e-06;2.44444444e-05;0.666666667;0;1.044437;0.599996;-2.2e-05;10;50.000113;1.044444;1.000002;1.000002
1.440992;1.044436;0.666662222;-2.66666667e-05;0.638298778;-2.55321213e-05;1.0444279;1.05622126;0.647789358;0.0389407047;50.000113;4.44444444e-06;2.66666667e-05;0.666666667;0;1.044436;0.599996;-2.4e-05;10;50.000113;1.044444;1.000002;1.000002
1.445992;1.044436;0.666662222;-2.77777778e-05;0.638298778;-2.65959597e-05;1.0444276;1.05622026;0.64778997;0.0389386376;50.000112;4.44444444e-06;2.77777778e-05;0.666666667;0;1.044436;0.599996;-2.5e-05;10;50.000112;1.044444;1.000002;1.000002
1.451992;1.044435;0.666662222;-3e-05;0.638299389;-2.8723664e-05;1.044426;1.05622026;0.64778997;0.0389375856;50.000111;4.44444444e-06;3e-05;0.666666667;0;1.044435;0.599996;-2.7e-05;10;50.000111;1.044444;1.000002;1.000002
1.455992;1.044435;0.666662222;-3.11111111e-05;0.638299389;-2.97875034e-05;1.0444257;1.05621926;0.647790583;0.0389365704;50.00011;4.44444444e-06;3.11111111e-05;0.666666667;0;1.044435;0.599996;-2.8e-05;10;50.00011;1.044444;1.000002;1.000002
1.460992;1.044434;0.666662222;-3.33333333e-05;0.6383;-3.19152128e-05;1.0444241;1.05621826;0.647791195;0.0389345033;50.00011;4.44444444e-06;3.33333333e-05;0.666666667;0;1.044434;0.599996;-3e-05;10;50.00011;1.044444;1.000002;1.000002
1.466992;1.044434;0.666662222;-3.44444444e-05;0.6383;-3.29790532e-05;1.0444235;1.05621826;0.647791195;0.0389334513;50.000109;4.44444444e-06;3.44444444e-05;0.666666667;0;1.044434;0.599996;-3.1e-05;10;50.000109;1.044444;1.000002;1.000002
1.474992;1.044433;0.666662222;-3.66666667e-05;0.638300611;-3.51067677e-05;1.0444219;1.05621731;0.647791776;0.0389303303;50.000108;4.44444444e-06;3.66666667e-05;0.666666667;0;1.044433;0.599996;-3.3e-05;10;50.000108;1.044444;1.000002;1.000002
1.476992;1.044433;0.666662222;-3.77777778e-05;0.638300611;-3.61706091e-05;1.0444216;1.05621731;0.647791776;0.0389303303;50.000108;4.44444444e-06;3.77777778e-05;0.666666667;0;1.044433;0.599996;-3.4e-05;10;50.000108;1.044444;1.000002;1.000002
1.483992;1.044432;0.666662222;-4e-05;0.638301222;-3.82983287e-05;1.04442;1.05621631;0.647792388;0.0389282632;50.000107;4.44444444e-06;4e-05;0.666666667;0;1.044432;0.599996;-3.6e-05;10;50.000107;1.044444;1.000002;1.000002
1.485992;1.044432;0.666662222;-4e-05;0.638301222;-3.82983287e-05;1.04442;1.05621631;0.647792388;0.0389282632;50.000106;4.44444444e-06;4e-05;0.666666667;0;1.044432;0.599996;-3.6e-05;10;50.000106;1.044444;1.000002;1.000002
1.490992;1.044431;0.666662222;-4.11111111e-05;0.638301833;-3.93622088e-05;1.0444184;1.05621532;0.647793001;0.038927248;50.000106;4.44444444e-06;4.11111111e-05;0.666666667;0;1.044431;0.599996;-3.7e-05;10;50.000106;1.044444;1.000002;1.000002
1.498992;1.044431;0.666662222;-4.33333333e-05;0.638301833;-4.14898958e-05;1.0444178;1.05621432;0.647793613;0.0389251809;50.000105;4.44444444e-06;4.33333333e-05;0.666666667;0;1.044431;0.599996;-3.9e-05;10;50.000105;1.044444;1.000002;1.000002
1.501992;1.044431;0.666662222;-4.44444444e-05;0.638301833;-4.25537393e-05;1.0444178;1.05621432;0.647793613;0.0389241289;50.000104;4.44444444e-06;4.44444444e-05;0.666666667;0;1.044431;0.599996;-4e-05;10;50.000104;1.044444;1.000002;1.000002
1.505992;1.04443;0.666662222;-4.55555556e-05;0.638302445;-4.36176245e-05;1.0444162;1.05621432;0.647793613;0.0389230769;50.000104;4.44444444e-06;4.55555556e-05;0.666666667;0;1.04443;0.599996;-4.1e-05;10;50.000104;1.044444;1.000002;1.000002
1.513992;1.04443;0.666662222;-4.77777778e-05;0.638302445;-4.57453135e-05;1.0444156;1.05621332;0.647794226;0.0389210098;50.000103;4.44444444e-06;4.77777778e-05;0.666666667;0;1.04443;0.599996;-4.3e-05;10;50.000103;1.044444;1.000002;1.000002
1.515992;1.044429;0.666662222;-4.77777778e-05;0.638303056;-4.57453573e-05;1.0444146;1.05621332;0.647794226;0.0389210098;50.000102;4.44444444e-06;4.77777778e-05;0.666666667;0;1.044429;0.599996;-4.3e-05;10;50.000102;1.044444;1.000002;1.000002
1.521992;1.044429;0.666662222;-5e-05;0.638303056;-4.78730483e-05;1.0444143;1.05621232;0.647794838;0.0389199946;50.000102;4.44444444e-06;5e-05;0.666666667;0;1.044429;0.599996;-4.5e-05;10;50.000102;1.044444;1.000002;1.000002
1.526992;1.044429;0.666662222;-5.11111111e-05;0.638303056;-4.89368939e-05;1.0444137;1.05621232;0.647794838;0.0389189426;50.000101;4.44444444e-06;5.11111111e-05;0.666666667;0;1.044429;0.599996;-4.6e-05;10;50.000101;1.044444;1.000002;1.000002
1.530992;1.044428;0.666662222;-5.11111111e-05;0.638303667;-4.89369407e-05;1.0444124;1.05621132;0.647795451;0.0389179274;50.0001;4.44444444e-06;5.11111111e-05;0.666666667;0;1.044428;0.599996;-4.6e-05;10;50.0001;1.044444;1.000002;1.000002
1.537992;1.044428;0.666662222;-5.33333333e-05;0.638303667;-5.10646338e-05;1.0444121;1.05621132;0.647795451;0.0389158235;50.0001;4.44444444e-06;5.33333333e-05;0.666666667;0;1.044428;0.599996;-4.8e-05;10;50.0001;1.044444;1.000002;1.000002
1.541992;1.044428;0.666662222;-5.44444444e-05;0.638303667;-5.21284803e-05;1.0444118;1.05621032;0.647796063;0.0389158603;50.000099;4.44444444e-06;5.44444444e-05;0.666666667;0;1.044428;0.599996;-4.9e-05;10;50.000099;1.044444;1.000002;1.000002
1.545992;1.044427;0.666662222;-5.44444444e-05;0.638304278;-5.21285302e-05;1.0444105;1.05621032;0.647796063;0.0389148083;50.000099;4.44444444e-06;5.44444444e-05;0.666666667;0;1.044427;0.599996;-4.9e-05;10;50.000099;1.044444;1.000002;1.000002
1.550992;1.044427;0.666662222;-5.55555556e-05;0.638304278;-5.31923778e-05;1.0444102;1.05620932;0.647796676;0.0389137931;50.000098;4.44444444e-06;5.55555556e-05;0.666666667;0;1.044427;0.599996;-5e-05;10;50.000098;1.044444;1.000002;1.000002
1.556992;1.044427;0.666662222;-5.66666667e-05;0.638304278;-5.42562253e-05;1.0444099;1.05620932;0.647796676;0.0389127411;50.000097;4.44444444e-06;5.66666667e-05;0.666666667;0;1.044427;0.599996;-5.1e-05;10;50.000097;1.044444;1.000002;1.000002
1.561992;1.044426;0.666662222;-5.77777778e-05;0.638304889;-5.53201259e-05;1.0444086;1.05620932;0.647796676;0.0389116892;50.000097;4.44444444e-06;5.77777778e-05;0.666666667;0;1.044426;0.599996;-5.2e-05;10;50.000097;1.044444;1.000002;1.000002
1.569992;1.044426;0.666662222;-6e-05;0.638304889;-5.7447823e-05;1.044408;1.05620832;0.647797288;0.038910674;50.000096;4.44444444e-06;6e-05;0.666666667;0;1.044426;0.599996;-5.4e-05;10;50.000096;1.044444;1.000002;1.000002
1.570992;1.044426;0.666662222;-6e-05;0.638304889;-5.7447823e-05;1.044408;1.05620832;0.647797288;0.038909622;50.000095;4.44444444e-06;6e-05;0.666666667;0;1.044426;0.599996;-5.4e-05;10;50.000095;1.044444;1.000002;1.000002
1.575992;1.044425;0.666662222;-6.11111111e-05;0.6383055;-5.85117276e-05;1.0444067;1.05620832;0.647797288;0.038909622;50.000095;4.44444444e-06;6.11111111e-05;0.666666667;0;1.044425;0.599996;-5.5e-05;10;50.000095;1.044444;1.000002;1.000002
1.583992;1.044425;0.666662222;-6.22222222e-05;0.6383055;-5.95755772e-05;1.0444064;1.05620738;0.647797869;0.0389075529;50.000094;4.44444444e-06;6.22222222e-05;0.666666667;0;1.044425;0.599996;-5.6e-05;10;50.000094;1.044444;1.000002;1.000002
1.586992;1.044425;0.666662222;-6.22222222e-05;0.6383055;-5.95755772e-05;1.0444061;1.05620738;0.647798921;0.0389075529;50.000094;4.44444444e-06;6.22222222e-05;0.666666667;0;1.044425;0.599996;-5.6e-05;10;50.000094;1.044444;1.000002;1.000002
1.590992;1.044425;0.666662222;-6.33333333e-05;0.6383055;-6.06394268e-05;1.0444061;1.05620738;0.647798921;0.0389065009;50.000093;4.44444444e-06;6.33333333e-05;0.666666667;0;1.044425;0.599996;-5.7e-05;10;50.000093;1.044444;1.000002;1.000002
1.595992;1.044424;0.666662222;-6.44444444e-05;0.638306112;-6.17033355e-05;1.0444048;1.05620638;0.647799534;0.0389065377;50.000092;4.44444444e-06;6.44444444e-05;0.666666667;0;1.044424;0.599996;-5.8e-05;10;50.000092;1.044444;1.000002;1.000002
1.602992;1.044424;0.666662222;-6.55555556e-05;0.638306112;-6.27671861e-05;1.0444045;1.05620638;0.647799534;0.0389054857;50.000092;4.44444444e-06;6.55555556e-05;0.666666667;0;1.044424;0.599996;-5.9e-05;10;50.000092;1.044444;1.000002;1.000002
1.605992;1.044424;0.666662222;-6.55555556e-05;0.638306112;-6.27671861e-05;1.0444042;1.05620638;0.647799534;0.0389044337;50.000091;4.44444444e-06;6.55555556e-05;0.666666667;0;1.044424;0.599996;-5.9e-05;10;50.000091;1.044444;1.000002;1.000002
1.611992;1.044424;0.666663333;-6.66666667e-05;0.638307175;-6.38310367e-05;1.0444039;1.05620538;0.647800146;0.0389034185;50.000091;3.33333333e-06;6.66666667e-05;0.666666667;0;1.044424;0.599997;-6e-05;10;50.000091;1.044444;1.000002;1.000002
1.615992;1.044423;0.666663333;-6.77777778e-05;0.638307787;-6.48949494e-05;1.0444029;1.05620538;0.647800146;0.0389034185;50.00009;3.33333333e-06;6.77777778e-05;0.666666667;0;1.044423;0.599997;-6.1e-05;10;50.00009;1.044444;1.000002;1.000002
1.620992;1.044423;0.666663333;-6.77777778e-05;0.638307787;-6.48949494e-05;1.0444026;1.05620538;0.647800146;0.0389023666;50.00009;3.33333333e-06;6.77777778e-05;0.666666667;0;1.044423;0.599997;-6.1e-05;10;50.00009;1.044444;1.000002;1.000002
1.625992;1.044423;0.666663333;-6.88888889e-05;0.638307787;-6.59588011e-05;1.0444023;1.05620438;0.647800759;0.0389024033;50.000089;3.33333333e-06;6.88888889e-05;0.666666667;0;1.044423;0.599997;-6.2e-05;10;50.000089;1.044444;1.000002;1.000002
1.630992;1.044423;0.666663333;-6.88888889e-05;0.638307787;-6.59588011e-05;1.0444023;1.05620438;0.647800759;0.0389013514;50.000088;3.33333333e-06;6.88888889e-05;0.666666667;0;1.044423;0.599997;-6.2e-05;10;50.000088;1.044444;1.000002;1.000002
1.635992;1.044423;0.666663333;-7e-05;0.638307787;-6.70226527e-05;1.044402;1.05620438;0.647800759;0.0389013514;50.000088;3.33333333e-06;7e-05;0.666666667;0;1.044423;0.599997;-6.3e-05;10;50.000088;1.044444;1.000002;1.000002
1.646992;1.044422;0.666663333;-7.11111111e-05;0.638308398;-6.80865695e-05;1.0444007;1.05620338;0.647801371;0.0388992842;50.000087;3.33333333e-06;7.11111111e-05;0.666666667;0;1.044422;0.599997;-6.4e-05;10;50.000087;1.044444;1.000002;1.000002
1.655992;1.044422;0.666663333;-7.22222222e-05;0.638308398;-6.91504222e-05;1.0444004;1.05620338;0.647801371;0.0388992842;50.000086;3.33333333e-06;7.22222222e-05;0.666666667;0;1.044422;0.599997;-6.5e-05;10;50.000086;1.044444;1.000002;1.000002
1.665992;1.044421;0.666663333;-7.33333333e-05;0.638309009;-7.0214342e-05;1.0443991;1.05620338;0.647801371;0.0388982322;50.000085;3.33333333e-06;7.33333333e-05;0.666666667;0;1.044421;0.599997;-6.6e-05;10;50.000085;1.044444;1.000002;1.000002
1.670992;1.044421;0.666663333;-7.33333333e-05;0.638309009;-7.0214342e-05;1.0443988;1.05620238;0.647801984;0.038897217;50.000084;3.33333333e-06;7.33333333e-05;0.666666667;0;1.044421;0.599997;-6.6e-05;10;50.000084;1.044444;1.000002;1.000002
1.675992;1.044421;0.666663333;-7.44444444e-05;0.638309009;-7.12781957e-05;1.0443988;1.05620238;0.647801984;0.038897217;50.000083;3.33333333e-06;7.44444444e-05;0.666666667;0;1.044421;0.599997;-6.7e-05;10;50.000083;1.044444;1.000002;1.000002
1.683992;1.044421;0.666663333;-7.44444444e-05;0.638309009;-7.12781957e-05;1.0443985;1.05620238;0.647801984;0.038896165;50.000083;3.33333333e-06;7.44444444e-05;0.666666667;0;1.044421;0.599997;-6.7e-05;10;50.000083;1.044444;1.000002;1.000002
1.693992;1.044421;0.666663333;-7.55555556e-05;0.638309009;-7.23420494e-05;1.0443982;1.05620238;0.647801984;0.038895113;50.000082;3.33333333e-06;7.55555556e-05;0.666666667;0;1.044421;0.599997;-6.8e-05;10;50.000082;1.044444;1.000002;1.000002
1.699992;1.044421;0.666663333;-7.66666667e-05;0.638309009;-7.3405903e-05;1.0443982;1.05620238;0.647801984;0.038895113;50.000081;3.33333333e-06;7.66666667e-05;0.666666667;0;1.044421;0.599997;-6.9e-05;10;50.000081;1.044444;1.000002;1.000002
1.700992;1.044421;0.666663333;-7.66666667e-05;0.638309009;-7.3405903e-05;1.0443982;1.05620238;0.647801984;0.038895113;50.000081;3.33333333e-06;7.66666667e-05;0.666666667;0;1.044421;0.599997;-6.9e-05;10;50.000081;1.044444;1.000002;1.000002
1.712992;1.04442;0.666663333;-7.66666667e-05;0.63830962;-7.34059733e-05;1.0443969;1.05620139;0.647802596;0.0388940978;50.00008;3.33333333e-06;7.66666667e-05;0.666666667;0;1.04442;0.599997;-6.9e-05;10;50.00008;1.044444;1.000002;1.000002
1.722992;1.04442;0.666663333;-7.77777778e-05;0.63830962;-7.4469828e-05;1.0443966;1.05620139;0.647802596;0.0388940978;50.000079;3.33333333e-06;7.77777778e-05;0.666666667;0;1.04442;0.599997;-7e-05;10;50.000079;1.044444;1.000002;1.000002
1.732992;1.04442;0.666663333;-7.77777778e-05;0.63830962;-7.4469828e-05;1.0443966;1.05620139;0.647802596;0.0388930458;50.000078;3.33333333e-06;7.77777778e-05;0.666666667;0;1.04442;0.599997;-7e-05;10;50.000078;1.044444;1.000002;1.000002
1.742992;1.04442;0.666663333;-7.88888889e-05;0.63830962;-7.55336827e-05;1.0443966;1.05620139;0.647802596;0.0388930458;50.000077;3.33333333e-06;7.88888889e-05;0.666666667;0;1.04442;0.599997;-7.1e-05;10;50.000077;1.044444;1.000002;1.000002
1.751992;1.04442;0.666663333;-7.88888889e-05;0.63830962;-7.55336827e-05;1.0443963;1.05620139;0.647802596;0.0388930458;50.000076;3.33333333e-06;7.88888889e-05;0.666666667;0;1.04442;0.599997;-7.1e-05;10;50.000076;1.044444;1.000002;1.000002
1.760992;1.04442;0.666663333;-7.88888889e-05;0.63830962;-7.55336827e-05;1.0443963;1.05620039;0.647803209;0.0388930826;50.000075;3.33333333e-06;7.88888889e-05;0.666666667;0;1.04442;0.599997;-7.1e-05;10;50.000075;1.044444;1.000002;1.000002
1.774992;1.04442;0.666663333;-7.88888889e-05;0.63830962;-7.55336827e-05;1.0443963;1.05620039;0.647803209;0.0388920306;50.000074;3.33333333e-06;7.88888889e-05;0.666666667;0;1.04442;0.599997;-7.1e-05;10;50.000074;1.044444;1.000001;1.000001
1.775992;1.04442;0.666663333;-7.88888889e-05;0.63830962;-7.55336827e-05;1.0443963;1.05620039;0.647803209;0.0388920306;50.000073;3.33333333e-06;7.88888889e-05;0.666666667;0;1.04442;0.599997;-7.1e-05;10;50.000073;1.044444;1.000001;1.000001
1.780992;1.04442;0.666663333;-7.88888889e-05;0.63830962;-7.55336827e-05;1.0443963;1.05620039;0.647803209;0.0388920306;50.000073;3.33333333e-06;8e-05;0.666666667;0;1.04442;0.599997;-7.1e-05;10;50.000073;1.044444;1.000001;1.000001
1.785992;1.04442;0.666663333;-8e-05;0.63830962;-7.65975374e-05;1.044396;1.05620039;0.647803209;0.0388920306;50.000073;3.33333333e-06;8e-05;0.666666667;0;1.04442;0.599997;-7.2e-05;10;50.000073;1.044444;1.000001;1.000001
1.795992;1.04442;0.666663333;-8e-05;0.63830962;-7.65975374e-05;1.044396;1.05620039;0.647803209;0.0388920306;50.000072;3.33333333e-06;8e-05;0.666666667;0;1.04442;0.599997;-7.2e-05;10;50.000072;1.044444;1.000001;1.000001
1.806992;1.044419;0.666663333;-8e-05;0.638310231;-7.65976107e-05;1.044395;1.05620039;0.647803209;0.0388920306;50.000071;3.33333333e-06;8e-05;0.666666667;0;1.044419;0.599997;-7.2e-05;10;50.000071;1.044444;1.000001;1.000001
1.811992;1.044419;0.666663333;-8e-05;0.638310231;-7.65976107e-05;1.044395;1.05620039;0.647803209;0.0388920306;50.00007;3.33333333e-06;8e-05;0.666666667;0;1.044419;0.599997;-7.2e-05;10;50.00007;1.044444;1.000001;1.000001
1.818992;1.04442;0.666663333;-8e-05;0.63830962;-7.65975374e-05;1.044396;1.05620039;0.647803209;0.0388920306;50.00007;3.33333333e-06;8e-05;0.666666667;0;1.04442;0.599997;-7.2e-05;10;50.00007;1.044444;1.000001;1.000001
1.829992;1.04442;0.666663333;-8e-05;0.63830962;-7.65975374e-05;1.0443963;1.05620039;0.647803209;0.0388920306;50.000069;3.33333333e-06;8e-05;0.666666667;0;1.04442;0.599997;-7.2e-05;10;50.000069;1.044444;1.000001;1.000001
1.830992;1.04442;0.666663333;-8e-05;0.63830962;-7.65975374e-05;1.0443963;1.05620039;0.647803209;0.0388920306;50.000068;3.33333333e-06;8e-05;0.666666667;0;1.04442;0.599997;-7.2e-05;10;50.000068;1.044444;1.000001;1.000001
1.840992;1.04442;0.666663333;-7.88888889e-05;0.63830962;-7.55336827e-05;1.0443963;1.05620039;0.647804261;0.0388920306;50.000068;3.33333333e-06;7.88888889e-05;0.666666667;0;1.04442;0.599997;-7.1e-05;10;50.000068;1.044444;1.000001;1.000001
1.852992;1.04442;0.666663333;-7.88888889e-05;0.63830962;-7.55336827e-05;1.0443963;1.05620039;0.647804261;0.0388930826;50.000067;3.33333333e-06;7.88888889e-05;0.666666667;0;1.04442;0.599997;-7.1e-05;10;50.000067;1.044444;1.000001;1.000001
1.864992;1.04442;0.666663333;-7.88888889e-05;0.63830962;-7.55336827e-05;1.0443963;1.05620139;0.647803648;0.0388930458;50.000066;3.33333333e-06;7.88888889e-05;0.666666667;0;1.04442;0.599997;-7.1e-05;10;50.000066;1.044444;1.000001;1.000001
1.865992;1.04442;0.666663333;-7.88888889e-05;0.63830962;-7.55336827e-05;1.0443963;1.05620139;0.647803648;0.0388930458;50.000065;3.33333333e-06;7.88888889e-05;0.666666667;0;1.04442;0.599997;-7.1e-05;10;50.000065;1.044444;1.000001;1.000001
1.871992;1.04442;0.666663333;-7.88888889e-05;0.63830962;-7.55336827e-05;1.0443963;1.05620139;0.647803648;0.0388930458;50.000065;3.33333333e-06;7.88888889e-05;0.666666667;0;1.04442;0.599997;-7.1e-05;10;50.000065;1.044444;1.000001;1.000001
1.876992;1.04442;0.666664444;-7.88888889e-05;0.638310684;-7.55336827e-05;1.0443966;1.05620139;0.647803648;0.0388930458;50.000065;2.22222222e-06;7.88888889e-05;0.666666667;0;1.04442;0.599998;-7.1e-05;10;50.000065;1.044444;1.000001;1.000001
1.888992;1.04442;0.666664444;-7.77777778e-05;0.638310684;-7.4469828e-05;1.0443966;1.05620139;0.647803648;0.0388940978;50.000064;2.22222222e-06;7.77777778e-05;0.666666667;0;1.04442;0.599998;-7e-05;10;50.000064;1.044444;1.000001;1.000001
1.900992;1.04442;0.666664444;-7.77777778e-05;0.638310684;-7.4469828e-05;1.0443969;1.05620139;0.647803648;0.0388940978;50.000063;2.22222222e-06;7.77777778e-05;0.666666667;0;1.04442;0.599998;-7e-05;10;50.000063;1.044444;1.000001;1.000001
1.913992;1.04442;0.666664444;-7.66666667e-05;0.638310684;-7.34059733e-05;1.0443969;1.05620139;0.647803648;0.0388951498;50.000062;2.22222222e-06;7.66666667e-05;0.666666667;0;1.04442;0.599998;-6.9e-05;10;50.000062;1.044444;1.000001;1.000001
1.926992;1.044421;0.666664444;-7.66666667e-05;0.638310073;-7.3405903e-05;1.0443982;1.05620238;0.647803036;0.038895113;50.000061;2.22222222e-06;7.66666667e-05;0.666666667;0;1.044421;0.599998;-6.9e-05;10;50.000061;1.044444;1.000001;1.000001
1.939992;1.044421;0.666664444;-7.55555556e-05;0.638310073;-7.23420494e-05;1.0443982;1.05620238;0.647803036;0.038896165;50.00006;2.22222222e-06;7.55555556e-05;0.666666667;0;1.044421;0.599998;-6.8e-05;10;50.00006;1.044444;1.000001;1.000001
1.940992;1.044421;0.666664444;-7.55555556e-05;0.638310073;-7.23420494e-05;1.0443985;1.05620238;0.647803036;0.038896165;50.000059;2.22222222e-06;7.55555556e-05;0.666666667;0;1.044421;0.599998;-6.8e-05;10;50.000059;1.044444;1.000001;1.000001
1.953040;1.044421;0.666664444;-7.44444444e-05;0.638310073;-7.12781957e-05;1.0443985;1.05620238;0.647803036;0.038896165;50.000059;2.22222222e-06;7.44444444e-05;0.666666667;0;1.044421;0.599998;-6.7e-05;10;50.000059;1.044444;1.000001;1.000001
1.966040;1.044421;0.666664444;-7.44444444e-05;0.638310073;-7.12781957e-05;1.0443988;1.05620238;0.647803036;0.038897217;50.000058;2.22222222e-06;7.44444444e-05;0.666666667;0;1.044421;0.599998;-6.7e-05;10;50.000058;1.044444;1.000001;1.000001
1.970040;1.044421;0.666664444;-7.33333333e-05;0.638310073;-7.0214342e-05;1.0443988;1.05620238;0.647803036;0.038897217;50.000057;2.22222222e-06;7.33333333e-05;0.666666667;0;1.044421;0.599998;-6.6e-05;10;50.000057;1.044444;1.000001;1.000001
1.977040;1.044421;0.666664444;-7.33333333e-05;0.638310073;-7.0214342e-05;1.0443991;1.05620338;0.647802423;0.0388982322;50.000057;2.22222222e-06;7.33333333e-05;0.666666667;0;1.044421;0.599998;-6.6e-05;10;50.000057;1.044444;1.000001;1.000001
1.980040;1.044422;0.666664444;-7.33333333e-05;0.638309462;-7.02142748e-05;1.0444001;1.05620338;0.647802423;0.0388982322;50.000056;2.22222222e-06;7.33333333e-05;0.666666667;0;1.044422;0.599998;-6.6e-05;10;50.000056;1.044444;1.000001;1.000001
1.993040;1.044422;0.666664444;-7.22222222e-05;0.638309462;-6.91504222e-05;1.0444004;1.05620338;0.647802423;0.0388992842;50.000056;2.22222222e-06;7.22222222e-05;0.666666667;0;1.044422;0.599998;-6.5e-05;10;50.000056;1.044444;1.000001;1.000001
2.007040;1.044422;0.666664444;-7.11111111e-05;0.638309462;-6.80865695e-05;1.0444007;1.05620338;0.647802423;0.0389003362;50.000055;2.22222222e-06;7.11111111e-05;0.666666667;0;1.044422;0.599998;-6.4e-05;10;50.000055;1.044444;1.000001;1.000001
2.021040;1.044422;0.666664444;-7e-05;0.638309462;-6.70227169e-05;1.044401;1.05620438;0.647801811;0.0389002994;50.000054;2.22222222e-06;7e-05;0.666666667;0;1.044422;0.599998;-6.3e-05;10;50.000054;1.044444;1.000001;1.000001
2.036040;1.044423;0.666664444;-6.88888889e-05;0.63830885;-6.59588011e-05;1.0444023;1.05620438;0.647801811;0.0389013514;50.000053;2.22222222e-06;6.88888889e-05;0.666666667;0;1.044423;0.599998;-6.2e-05;10;50.000053;1.044444;1.000001;1.000001
2.051040;1.044423;0.666664444;-6.77777778e-05;0.63830885;-6.48949494e-05;1.0444026;1.05620538;0.647801198;0.0389034185;50.000052;2.22222222e-06;6.77777778e-05;0.666666667;0;1.044423;0.599998;-6.1e-05;10;50.000052;1.044444;1.000001;1.000001
2.066040;1.044424;0.666664444;-6.66666667e-05;0.638308239;-6.38310367e-05;1.0444039;1.05620538;0.647801198;0.0389044705;50.000051;2.22222222e-06;6.66666667e-05;0.666666667;0;1.044424;0.599998;-6e-05;10;50.000051;1.044444;1.000001;1.000001
2.074040;1.044424;0.666664444;-6.55555556e-05;0.638308239;-6.27671861e-05;1.0444042;1.05620538;0.647801198;0.0389044705;50.00005;2.22222222e-06;6.55555556e-05;0.666666667;0;1.044424;0.599998;-5.9e-05;10;50.00005;1.044444;1.000001;1.000001
2.075040;1.044424;0.666664444;-6.55555556e-05;0.638308239;-6.27671861e-05;1.0444042;1.05620638;0.647800586;0.0389044337;50.00005;2.22222222e-06;6.55555556e-05;0.666666667;0;1.044424;0.599998;-5.9e-05;10;50.00005;1.044444;1.000001;1.000001
2.081040;1.044424;0.666664444;-6.55555556e-05;0.638308239;-6.27671861e-05;1.0444045;1.05620638;0.647800586;0.0389054857;50.00005;2.22222222e-06;6.55555556e-05;0.666666667;0;1.044424;0.599998;-5.9e-05;10;50.00005;1.044444;1.000001;1.000001
2.097040;1.044424;0.666664444;-6.44444444e-05;0.638308239;-6.17033355e-05;1.0444048;1.05620638;0.647800586;0.0389065377;50.000049;2.22222222e-06;6.44444444e-05;0.666666667;0;1.044424;0.599998;-5.8e-05;10;50.000049;1.044444;1.000001;1.000001
2.102040;1.044424;0.666664444;-6.33333333e-05;0.638308239;-6.06394849e-05;1.0444048;1.05620638;0.647800586;0.0389065377;50.000048;2.22222222e-06;6.33333333e-05;0.666666667;0;1.044424;0.599998;-5.7e-05;10;50.000048;1.044444;1.000001;1.000001
2.113040;1.044425;0.666664444;-6.22222222e-05;0.638307628;-5.95755772e-05;1.0444061;1.05620738;0.647799973;0.0389075529;50.000048;2.22222222e-06;6.22222222e-05;0.666666667;0;1.044425;0.599998;-5.6e-05;10;50.000048;1.044444;1.000001;1.000001
2.129040;1.044425;0.666664444;-6.11111111e-05;0.638307628;-5.85117276e-05;1.0444067;1.05620738;0.647799973;0.0389086049;50.000047;2.22222222e-06;6.11111111e-05;0.666666667;0;1.044425;0.599998;-5.5e-05;10;50.000047;1.044444;1.000001;1.000001
2.130040;1.044425;0.666664444;-6.11111111e-05;0.638307628;-5.85117276e-05;1.0444067;1.05620738;0.647799973;0.0389086049;50.000046;2.22222222e-06;6.11111111e-05;0.666666667;0;1.044425;0.599998;-5.5e-05;10;50.000046;1.044444;1.000001;1.000001
2.146040;1.044426;0.666664444;-6e-05;0.638307017;-5.7447823e-05;1.044408;1.05620838;0.647799361;0.0389106721;50.000046;2.22222222e-06;6e-05;0.666666667;0;1.044426;0.599998;-5.4e-05;10;50.000046;1.044444;1.000001;1.000001
2.163040;1.044426;0.666664444;-5.88888889e-05;0.638307017;-5.63839744e-05;1.0444086;1.05620838;0.647799361;0.038911724;50.000045;2.22222222e-06;5.88888889e-05;0.666666667;0;1.044426;0.599998;-5.3e-05;10;50.000045;1.044444;1.000001;1.000001
2.165040;1.044426;0.666664444;-5.77777778e-05;0.638307017;-5.53201259e-05;1.0444086;1.05620938;0.647798748;0.0389116873;50.000044;2.22222222e-06;5.77777778e-05;0.666666667;0;1.044426;0.599998;-5.2e-05;10;50.000044;1.044444;1.000001;1.000001
2.176040;1.044426;0.666664444;-5.77777778e-05;0.638307017;-5.53201259e-05;1.0444089;1.05620938;0.647798748;0.0389127392;50.000044;2.22222222e-06;5.77777778e-05;0.666666667;0;1.044426;0.599998;-5.2e-05;10;50.000044;1.044444;1.000001;1.000001
2.180040;1.044427;0.666664444;-5.66666667e-05;0.638306406;-5.42562253e-05;1.0444099;1.05620938;0.647798748;0.0389127392;50.000044;2.22222222e-06;5.66666667e-05;0.666666667;0;1.044427;0.599998;-5.1e-05;10;50.000044;1.044444;1.000001;1.000001
2.193040;1.044427;0.666664444;-5.55555556e-05;0.638306406;-5.31923778e-05;1.0444102;1.05620938;0.647798748;0.0389137912;50.000043;2.22222222e-06;5.55555556e-05;0.666666667;0;1.044427;0.599998;-5e-05;10;50.000043;1.044444;1.000001;1.000001
2.198040;1.044427;0.666664444;-5.55555556e-05;0.638306406;-5.31923778e-05;1.0444105;1.05621037;0.647798136;0.0389148064;50.000043;2.22222222e-06;5.55555556e-05;0.666666667;0;1.044427;0.599998;-5e-05;10;50.000043;1.044444;1.000001;1.000001
2.212040;1.044427;0.666664444;-5.44444444e-05;0.638306406;-5.21285302e-05;1.0444108;1.05621037;0.647798136;0.0389158584;50.000042;2.22222222e-06;5.44444444e-05;0.666666667;0;1.044427;0.599998;-4.9e-05;10;50.000042;1.044444;1.000001;1.000001
2.216040;1.044428;0.666664444;-5.33333333e-05;0.638305795;-5.10646338e-05;1.0444118;1.05621037;0.647798136;0.0389158584;50.000042;2.22222222e-06;5.33333333e-05;0.666666667;0;1.044428;0.599998;-4.8e-05;10;50.000042;1.044444;1.000001;1.000001
2.222040;1.044428;0.666664444;-5.33333333e-05;0.638305795;-5.10646338e-05;1.0444121;1.05621037;0.647799188;0.0389158584;50.000041;2.22222222e-06;5.33333333e-05;0.666666667;0;1.044428;0.599998;-4.8e-05;10;50.000041;1.044444;1.000001;1.000001
2.235040;1.044428;0.666664444;-5.22222222e-05;0.638305795;-5.00007872e-05;1.0444124;1.05621137;0.647798575;0.0389168736;50.000041;2.22222222e-06;5.22222222e-05;0.666666667;0;1.044428;0.599998;-4.7e-05;10;50.000041;1.044444;1.000001;1.000001
2.249040;1.044428;0.666664444;-5.11111111e-05;0.638305795;-4.89369407e-05;1.0444127;1.05621137;0.647798575;0.0389189775;50.00004;2.22222222e-06;5.11111111e-05;0.666666667;0;1.044428;0.599998;-4.6e-05;10;50.00004;1.044444;1.000001;1.000001
