time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
2.250040;1.044429;0.666664444;-5.11111111e-05;0.638305183;-4.89368939e-05;1.0444137;1.05621137;0.647798575;0.0389189775;50.00004;2.22222222e-06;5.11111111e-05;0.666666667;0;1.044429;0.599998;-4.6e-05;10;50.00004;1.044444;1.000001;1.000001
2.255040;1.044429;0.666664444;-5e-05;0.638305183;-4.78730483e-05;1.044414;1.05621237;0.647797963;0.0389189407;50.000039;2.22222222e-06;5e-05;0.666666667;0;1.044429;0.599998;-4.5e-05;10;50.000039;1.044444;1.000001;1.000001
2.273040;1.044429;0.666664444;-4.88888889e-05;0.638305183;-4.68092028e-05;1.0444143;1.05621237;0.647797963;0.0389199927;50.000039;2.22222222e-06;4.88888889e-05;0.666666667;0;1.044429;0.599998;-4.4e-05;10;50.000039;1.044444;1.000001;1.000001
2.283040;1.044429;0.666664444;-4.77777778e-05;0.638305183;-4.57453573e-05;1.0444146;1.05621337;0.64779735;0.0389210079;50.000038;2.22222222e-06;4.77777778e-05;0.666666667;0;1.044429;0.599998;-4.3e-05;10;50.000038;1.044444;1.000001;1.000001
2.286040;1.044429;0.666665556;-4.77777778e-05;0.638306247;-4.57453573e-05;1.0444146;1.05621337;0.64779735;0.0389210079;50.000038;1.11111111e-06;4.77777778e-05;0.666666667;0;1.044429;0.599999;-4.3e-05;10;50.000038;1.044444;1.000001;1.000001
2.293040;1.04443;0.666665556;-4.66666667e-05;0.638305636;-4.4681469e-05;1.0444159;1.05621337;0.64779735;0.0389220598;50.000038;1.11111111e-06;4.66666667e-05;0.666666667;0;1.04443;0.599999;-4.2e-05;10;50.000038;1.044444;1.000001;1.000001
2.312040;1.04443;0.666665556;-4.55555556e-05;0.638305636;-4.36176245e-05;1.0444162;1.05621337;0.64779735;0.0389231118;50.000037;1.11111111e-06;4.55555556e-05;0.666666667;0;1.04443;0.599999;-4.1e-05;10;50.000037;1.044444;1.000001;1.000001
2.315040;1.04443;0.666665556;-4.55555556e-05;0.638305636;-4.36176245e-05;1.0444165;1.05621437;0.647796738;0.038923075;50.000036;1.11111111e-06;4.55555556e-05;0.666666667;0;1.04443;0.599999;-4.1e-05;10;50.000036;1.044444;1.000001;1.000001
2.325040;1.04443;0.666665556;-4.44444444e-05;0.638305636;-4.255378e-05;1.0444165;1.05621437;0.647796738;0.038924127;50.000036;1.11111111e-06;4.44444444e-05;0.666666667;0;1.04443;0.599999;-4e-05;10;50.000036;1.044444;1.000001;1.000001
2.335040;1.044431;0.666665556;-4.33333333e-05;0.638305025;-4.14898958e-05;1.0444178;1.05621437;0.647796738;0.038925179;50.000036;1.11111111e-06;4.33333333e-05;0.666666667;0;1.044431;0.599999;-3.9e-05;10;50.000036;1.044444;1.000001;1.000001
2.343040;1.044431;0.666665556;-4.33333333e-05;0.638305025;-4.14898958e-05;1.0444181;1.05621437;0.647796738;0.0389262309;50.000035;1.11111111e-06;4.33333333e-05;0.666666667;0;1.044431;0.599999;-3.9e-05;10;50.000035;1.044444;1.000001;1.000001
2.357040;1.044431;0.666665556;-4.22222222e-05;0.638305025;-4.04260523e-05;1.0444184;1.05621537;0.647796125;0.0389272461;50.000035;1.11111111e-06;4.22222222e-05;0.666666667;0;1.044431;0.599999;-3.8e-05;10;50.000035;1.044444;1.000001;1.000001
2.364040;1.044431;0.666665556;-4.11111111e-05;0.638305025;-3.93622088e-05;1.0444187;1.05621537;0.647796125;0.0389272461;50.000034;1.11111111e-06;4.11111111e-05;0.666666667;0;1.044431;0.599999;-3.7e-05;10;50.000034;1.044444;1.000001;1.000001
2.365040;1.044432;0.666665556;-4.11111111e-05;0.638304414;-3.93621711e-05;1.0444197;1.05621537;0.647796125;0.0389272461;50.000034;1.11111111e-06;4.11111111e-05;0.666666667;0;1.044432;0.599999;-3.7e-05;10;50.000034;1.044444;1.000001;1.000001
2.375040;1.044432;0.666665556;-4e-05;0.638304414;-3.82983287e-05;1.04442;1.05621537;0.647796125;0.0389282981;50.000034;1.11111111e-06;4e-05;0.666666667;0;1.044432;0.599999;-3.6e-05;10;50.000034;1.044444;1.000001;1.000001
2.380040;1.044432;0.666665556;-4e-05;0.638304414;-3.82983287e-05;1.04442;1.05621637;0.647795513;0.0389282613;50.000033;1.11111111e-06;4e-05;0.666666667;0;1.044432;0.599999;-3.6e-05;10;50.000033;1.044444;1.000001;1.000001
2.402040;1.044432;0.666665556;-3.88888889e-05;0.638304414;-3.72344862e-05;1.0444206;1.05621637;0.647795513;0.0389303652;50.000033;1.11111111e-06;3.88888889e-05;0.666666667;0;1.044432;0.599999;-3.5e-05;10;50.000033;1.044444;1.000001;1.000001
2.405040;1.044432;0.666665556;-3.77777778e-05;0.638304414;-3.61706437e-05;1.0444206;1.05621637;0.647795513;0.0389303652;50.000032;1.11111111e-06;3.77777778e-05;0.666666667;0;1.044432;0.599999;-3.4e-05;10;50.000032;1.044444;1.000001;1.000001
2.415040;1.044433;0.666665556;-3.77777778e-05;0.638303803;-3.61706091e-05;1.0444219;1.05621736;0.6477949;0.0389313804;50.000032;1.11111111e-06;3.77777778e-05;0.666666667;0;1.044433;0.599999;-3.4e-05;10;50.000032;1.044444;1.000001;1.000001
2.425040;1.044433;0.666665556;-3.66666667e-05;0.638303803;-3.51067677e-05;1.0444219;1.05621736;0.6477949;0.0389313804;50.000032;1.11111111e-06;3.66666667e-05;0.666666667;0;1.044433;0.599999;-3.3e-05;10;50.000032;1.044444;1.000001;1.000001
2.442040;1.044433;0.666665556;-3.55555556e-05;0.638303803;-3.40429262e-05;1.0444225;1.05621736;0.6477949;0.0389324324;50.000031;1.11111111e-06;3.55555556e-05;0.666666667;0;1.044433;0.599999;-3.2e-05;10;50.000031;1.044444;1.000001;1.000001
2.448040;1.044433;0.666665556;-3.44444444e-05;0.638303803;-3.29790848e-05;1.0444225;1.05621836;0.647794288;0.0389334475;50.000031;1.11111111e-06;3.44444444e-05;0.666666667;0;1.044433;0.599999;-3.1e-05;10;50.000031;1.044444;1.000001;1.000001
2.450040;1.044434;0.666665556;-3.44444444e-05;0.638303192;-3.29790532e-05;1.0444235;1.05621836;0.647794288;0.0389334475;50.000031;1.11111111e-06;3.44444444e-05;0.666666667;0;1.044434;0.599999;-3.1e-05;10;50.000031;1.044444;1.000001;1.000001
2.475040;1.044434;0.666665556;-3.33333333e-05;0.638303192;-3.19152128e-05;1.0444241;1.05621836;0.647794288;0.0389344995;50.00003;1.11111111e-06;3.33333333e-05;0.666666667;0;1.044434;0.599999;-3e-05;10;50.00003;1.044444;1.000001;1.000001
2.501040;1.044435;0.666665556;-3.11111111e-05;0.63830258;-2.97875034e-05;1.0444257;1.05621936;0.647793675;0.0389365666;50.000029;1.11111111e-06;3.11111111e-05;0.666666667;0;1.044435;0.599999;-2.8e-05;10;50.000029;1.044444;1.000001;1.000001
2.528040;1.044435;0.666665556;-3e-05;0.63830258;-2.8723664e-05;1.044426;1.05622036;0.647793063;0.0389375818;50.000028;1.11111111e-06;3e-05;0.666666667;0;1.044435;0.599999;-2.7e-05;10;50.000028;1.044444;1.000001;1.000001
2.556040;1.044436;0.666665556;-2.77777778e-05;0.638301969;-2.65959597e-05;1.0444276;1.05622036;0.647793063;0.0389396857;50.000027;1.11111111e-06;2.77777778e-05;0.666666667;0;1.044436;0.599999;-2.5e-05;10;50.000027;1.044444;1.000001;1.000001
2.585040;1.044436;0.666665556;-2.55555556e-05;0.638301969;-2.44682829e-05;1.0444282;1.05622136;0.64779245;0.0389417528;50.000026;1.11111111e-06;2.55555556e-05;0.666666667;0;1.044436;0.599999;-2.3e-05;10;50.000026;1.044444;1.000001;1.000001
2.597040;1.044436;0.666665556;-2.55555556e-05;0.638301969;-2.44682829e-05;1.0444285;1.05622136;0.64779245;0.0389417528;50.000025;1.11111111e-06;2.55555556e-05;0.666666667;0;1.044436;0.599999;-2.3e-05;10;50.000025;1.044444;1.000001;1.000001
2.601040;1.044437;0.666665556;-2.55555556e-05;0.638301358;-2.44682595e-05;1.0444295;1.05622136;0.64779245;0.0389417528;50.000025;1.11111111e-06;2.55555556e-05;0.666666667;0;1.044437;0.599999;-2.3e-05;10;50.000025;1.044444;1.000001;1.000001
2.615040;1.044437;0.666665556;-2.44444444e-05;0.638301358;-2.34044221e-05;1.0444298;1.05622231;0.647791869;0.0389427699;50.000025;1.11111111e-06;2.44444444e-05;0.666666667;0;1.044437;0.599999;-2.2e-05;10;50.000025;1.044444;1;1
2.647040;1.044437;0.666665556;-2.22222222e-05;0.638301358;-2.12767474e-05;1.0444301;1.05622231;0.647791869;0.0389448738;50.000024;1.11111111e-06;2.22222222e-05;0.666666667;0;1.044437;0.599999;-2e-05;10;50.000024;1.044444;1;1
2.656040;1.044437;0.666665556;-2.22222222e-05;0.638301358;-2.12767474e-05;1.0444304;1.0562233;0.647791257;0.038944837;50.000023;1.11111111e-06;2.22222222e-05;0.666666667;0;1.044437;0.599999;-2e-05;10;50.000023;1.044444;1;1
2.680040;1.044438;0.666665556;-2.11111111e-05;0.638300747;-2.02128907e-05;1.0444317;1.0562233;0.647791257;0.038945889;50.000023;1.11111111e-06;2.11111111e-05;0.666666667;0;1.044438;0.599999;-1.9e-05;10;50.000023;1.044444;1;1
2.699040;1.044438;0.666665556;-2e-05;0.638300747;-1.91490543e-05;1.044432;1.0562233;0.647791257;0.0389469409;50.000022;1.11111111e-06;2e-05;0.666666667;0;1.044438;0.599999;-1.8e-05;10;50.000022;1.044444;1;1
2.700040;1.044438;0.666665556;-2e-05;0.638300747;-1.91490543e-05;1.044432;1.0562243;0.647790645;0.0389469041;50.000022;1.11111111e-06;2e-05;0.666666667;0;1.044438;0.599999;-1.8e-05;10;50.000022;1.044444;1;1
2.714040;1.044438;0.666665556;-1.88888889e-05;0.638300747;-1.8085218e-05;1.0444323;1.0562243;0.647790645;0.0389469041;50.000022;1.11111111e-06;1.88888889e-05;0.666666667;0;1.044438;0.599999;-1.7e-05;10;50.000022;1.044444;1;1
2.715040;1.044438;0.666665556;-1.88888889e-05;0.638300747;-1.8085218e-05;1.0444323;1.0562243;0.647790645;0.0389479561;50.000021;1.11111111e-06;1.88888889e-05;0.666666667;0;1.044438;0.599999;-1.7e-05;10;50.000021;1.044444;1;1
2.722040;1.044438;0.666665556;-1.88888889e-05;0.638300747;-1.8085218e-05;1.0444323;1.0562243;0.647790645;0.0389479561;50.000021;1.11111111e-06;1.88888889e-05;0.666666667;0;1.044438;0.599999;-1.7e-05;10;50.000021;1.044444;1;1
2.740040;1.044439;0.666665556;-1.77777778e-05;0.638300136;-1.70213653e-05;1.0444336;1.0562243;0.647790645;0.038949008;50.000021;1.11111111e-06;1.77777778e-05;0.666666667;0;1.044439;0.599999;-1.6e-05;10;50.000021;1.044444;1;1
2.750040;1.044439;0.666665556;-1.77777778e-05;0.638300136;-1.70213653e-05;1.0444336;1.0562243;0.647790645;0.038949008;50.000021;1.11111111e-06;1.77777778e-05;0.666666667;0;1.044439;0.599999;-1.6e-05;10;50.000021;1.044444;1;1
2.757040;1.044439;0.666665556;-1.77777778e-05;0.638300136;-1.70213653e-05;1.0444339;1.0562243;0.647790645;0.038949008;50.00002;1.11111111e-06;1.77777778e-05;0.666666667;0;1.044439;0.599999;-1.6e-05;10;50.00002;1.044444;1;1
2.787040;1.044439;0.666665556;-1.66666667e-05;0.638300136;-1.595753e-05;1.0444342;1.0562253;0.647790032;0.0389500232;50.00002;1.11111111e-06;1.66666667e-05;0.666666667;0;1.044439;0.599999;-1.5e-05;10;50.00002;1.044444;1;1
2.791040;1.044439;0.666665556;-1.55555556e-05;0.638300136;-1.48936947e-05;1.0444342;1.0562253;0.647790032;0.0389500232;50.000019;1.11111111e-06;1.55555556e-05;0.666666667;0;1.044439;0.599999;-1.4e-05;10;50.000019;1.044444;1;1
2.799040;1.044439;0.666665556;-1.55555556e-05;0.638300136;-1.48936947e-05;1.0444342;1.0562253;0.647790032;0.0389510751;50.000019;1.11111111e-06;1.55555556e-05;0.666666667;0;1.044439;0.599999;-1.4e-05;10;50.000019;1.044444;1;1
2.800040;1.04444;0.666665556;-1.55555556e-05;0.638299525;-1.48936804e-05;1.0444352;1.0562253;0.647790032;0.0389510751;50.000019;1.11111111e-06;1.55555556e-05;0.666666667;0;1.04444;0.599999;-1.4e-05;10;50.000019;1.044444;1;1
2.827040;1.04444;0.666665556;-1.44444444e-05;0.638299525;-1.38298461e-05;1.0444355;1.0562263;0.64778942;0.0389520903;50.000019;1.11111111e-06;1.44444444e-05;0.666666667;0;1.04444;0.599999;-1.3e-05;10;50.000019;1.044444;1;1
2.869040;1.04444;0.666665556;-1.33333333e-05;0.638299525;-1.27660118e-05;1.0444361;1.0562263;0.64778942;0.0389531422;50.000018;1.11111111e-06;1.33333333e-05;0.666666667;0;1.04444;0.599999;-1.2e-05;10;50.000018;1.044444;1;1
2.870040;1.04444;0.666665556;-1.33333333e-05;0.638299525;-1.27660118e-05;1.0444361;1.0562263;0.64778942;0.0389531422;50.000017;1.11111111e-06;1.33333333e-05;0.666666667;0;1.04444;0.599999;-1.2e-05;10;50.000017;1.044444;1;1
2.892040;1.04444;0.666665556;-1.22222222e-05;0.638299525;-1.17021775e-05;1.0444361;1.0562263;0.64778942;0.0389531422;50.000017;1.11111111e-06;1.22222222e-05;0.666666667;0;1.04444;0.599999;-1.1e-05;10;50.000017;1.044444;1;1
2.900040;1.044441;0.666665556;-1.22222222e-05;0.638298914;-1.17021663e-05;1.0444374;1.0562263;0.64778942;0.0389541942;50.000017;1.11111111e-06;1.22222222e-05;0.666666667;0;1.044441;0.599999;-1.1e-05;10;50.000017;1.044444;1;1
2.913040;1.044441;0.666665556;-1.22222222e-05;0.638298914;-1.17021663e-05;1.0444374;1.0562273;0.647788807;0.0389541574;50.000017;1.11111111e-06;1.22222222e-05;0.666666667;0;1.044441;0.599999;-1.1e-05;10;50.000017;1.044444;1;1
2.939040;1.044441;0.666665556;-1.11111111e-05;0.638298914;-1.0638333e-05;1.0444377;1.0562273;0.647788807;0.0389552093;50.000016;1.11111111e-06;1.11111111e-05;0.666666667;0;1.044441;0.599999;-1e-05;10;50.000016;1.044444;1;1
2.940040;1.044441;0.666665556;-1.11111111e-05;0.638298914;-1.0638333e-05;1.0444377;1.0562273;0.647789859;0.0389552093;50.000016;1.11111111e-06;1.11111111e-05;0.666666667;0;1.044441;0.599999;-1e-05;10;50.000016;1.044444;1;1
2.960040;1.044441;0.666665556;-1.11111111e-05;0.638298914;-1.0638333e-05;1.0444377;1.0562273;0.647789859;0.0389552093;50.000016;1.11111111e-06;1.11111111e-05;0.666666667;0;1.044441;0.599999;-1e-05;10;50.000016;1.044444;1;1
2.993040;1.044441;0.666665556;-1e-05;0.638298914;-9.57449966e-06;1.044438;1.0562273;0.647789859;0.0389562613;50.000015;1.11111111e-06;1e-05;0.666666667;0;1.044441;0.599999;-9e-06;10;50.000015;1.044444;1;1
3.009040;1.044441;0.666665556;-8.88888889e-06;0.638298914;-8.51066636e-06;1.0444383;1.0562283;0.647789247;0.0389562245;50.000015;1.11111111e-06;8.88888889e-06;0.666666667;0;1.044441;0.599999;-8e-06;10;50.000015;1.044444;1;1
3.010040;1.044442;0.666665556;-8.88888889e-06;0.638298302;-8.51065822e-06;1.0444393;1.0562283;0.647789247;0.0389562245;50.000015;1.11111111e-06;8.88888889e-06;0.666666667;0;1.044442;0.599999;-8e-06;10;50.000015;1.044444;1;1
3.064040;1.044442;0.666665556;-7.77777778e-06;0.638298302;-7.44682594e-06;1.0444396;1.0562283;0.647789247;0.0389572764;50.000014;1.11111111e-06;7.77777778e-06;0.666666667;0;1.044442;0.599999;-7e-06;10;50.000014;1.044444;1;1
3.065040;1.044442;0.666665556;-7.77777778e-06;0.638298302;-7.44682594e-06;1.0444396;1.0562283;0.647789247;0.0389572764;50.000013;1.11111111e-06;7.77777778e-06;0.666666667;0;1.044442;0.599999;-7e-06;10;50.000013;1.044444;1;1
3.072040;1.044442;0.666665556;-7.77777778e-06;0.638298302;-7.44682594e-06;1.0444396;1.0562283;0.647789247;0.0389583284;50.000013;1.11111111e-06;7.77777778e-06;0.666666667;0;1.044442;0.599999;-7e-06;10;50.000013;1.044444;1;1
3.114040;1.044442;0.666665556;-7.77777778e-06;0.638298302;-7.44682594e-06;1.0444399;1.0562283;0.647789247;0.0389583284;50.000013;1.11111111e-06;7.77777778e-06;0.666666667;0;1.044442;0.599999;-7e-06;10;50.000013;1.044444;1;1
3.115040;1.044442;0.666665556;-7.77777778e-06;0.638298302;-7.44682594e-06;1.0444399;1.0562293;0.647788634;0.0389582916;50.000013;1.11111111e-06;7.77777778e-06;0.666666667;0;1.044442;0.599999;-7e-06;10;50.000013;1.044444;1;1
3.120040;1.044442;0.666666667;-6.66666667e-06;0.638299366;-6.38299366e-06;1.0444399;1.0562293;0.647788634;0.0389582916;50.000013;0;6.66666667e-06;0.666666667;0;1.044442;0.6;-6e-06;10;50.000013;1.044444;1;1
3.176040;1.044442;0.666666667;-6.66666667e-06;0.638299366;-6.38299366e-06;1.0444402;1.0562293;0.647788634;0.0389593435;50.000012;0;6.66666667e-06;0.666666667;0;1.044442;0.6;-6e-06;10;50.000012;1.044444;1;1
3.183040;1.044443;0.666666667;-5.55555556e-06;0.638298755;-5.31915629e-06;1.0444412;1.0562293;0.647788634;0.0389593435;50.000012;0;5.55555556e-06;0.666666667;0;1.044443;0.6;-5e-06;10;50.000012;1.044444;1;1
3.185040;1.044443;0.666666667;-5.55555556e-06;0.638298755;-5.31915629e-06;1.0444412;1.0562293;0.647788634;0.0389593435;50.000012;0;5.55555556e-06;0.666666667;0;1.044443;0.6;-5e-06;10;50.000012;1.044444;1;1
3.253040;1.044443;0.666666667;-5.55555556e-06;0.638298755;-5.31915629e-06;1.0444415;1.0562293;0.647788634;0.0389603955;50.000011;0;5.55555556e-06;0.666666667;0;1.044443;0.6;-5e-06;10;50.000011;1.044444;1;1
3.329040;1.044443;0.666666667;-4.44444444e-06;0.638298755;-4.25532503e-06;1.0444418;1.0562303;0.647788022;0.0389614106;50.00001;0;4.44444444e-06;0.666666667;0;1.044443;0.6;-4e-06;10;50.00001;1.044444;1;1
3.330040;1.044443;0.666666667;-4.44444444e-06;0.638298755;-4.25532503e-06;1.0444418;1.0562303;0.647788022;0.0389614106;50.000009;0;4.44444444e-06;0.666666667;0;1.044443;0.6;-4e-06;10;50.000009;1.044444;1;1
3.413040;1.044443;0.666666667;-3.33333333e-06;0.638298755;-3.19149378e-06;1.0444421;1.0562303;0.647788022;0.0389624626;50.000009;0;3.33333333e-06;0.666666667;0;1.044443;0.6;-3e-06;10;50.000009;1.044444;1;1
3.473040;1.044443;0.666666667;-3.33333333e-06;0.638298755;-3.19149378e-06;1.0444421;1.0562303;0.647788022;0.0389624626;50.000008;0;3.33333333e-06;0.666666667;0;1.044443;0.6;-3e-06;10;50.000008;1.044444;1;1
3.507040;1.044444;0.666666667;-3.33333333e-06;0.638298144;-3.19149072e-06;1.0444431;1.0562303;0.647788022;0.0389624626;50.000008;0;3.33333333e-06;0.666666667;0;1.044444;0.6;-3e-06;10;50.000008;1.044444;1;1
3.554040;1.044444;0.666666667;-2.22222222e-06;0.638298144;-2.12766048e-06;1.0444434;1.0562303;0.647788022;0.0389624626;50.000007;0;2.22222222e-06;0.666666667;0;1.044444;0.6;-2e-06;10;50.000007;1.044444;1;1
3.565040;1.044444;0.666666667;-2.22222222e-06;0.638298144;-2.12766048e-06;1.0444434;1.0562303;0.647788022;0.0389635145;50.000007;0;2.22222222e-06;0.666666667;0;1.044444;0.6;-2e-06;10;50.000007;1.044444;1;1
3.615040;1.044444;0.666666667;-2.22222222e-06;0.638298144;-2.12766048e-06;1.0444434;1.0562303;0.647788022;0.0389635145;50.000007;0;2.22222222e-06;0.666666667;0;1.044444;0.6;-2e-06;10;50.000007;1.044444;1;1
3.625040;1.044444;0.666666667;-2.22222222e-06;0.638298144;-2.12766048e-06;1.0444434;1.0562303;0.647788022;0.0389635145;50.000006;0;2.22222222e-06;0.666666667;0;1.044444;0.6;-2e-06;10;50.000006;1.044444;1;1
3.733040;1.044444;0.666666667;-1.11111111e-06;0.638298144;-1.06383024e-06;1.0444434;1.05623129;0.647787409;0.0389634777;50.000006;0;1.11111111e-06;0.666666667;0;1.044444;0.6;-1e-06;10;50.000006;1.044444;1;1
3.740040;1.044444;0.666666667;-1.11111111e-06;0.638298144;-1.06383024e-06;1.0444434;1.05623129;0.647787409;0.0389634777;50.000006;0;1.11111111e-06;0.666666667;0;1.044444;0.6;-1e-06;10;50.000006;1.044444;1;1
3.891040;1.044444;0.666666667;-1.11111111e-06;0.638298144;-1.06383024e-06;1.0444437;1.05623129;0.647787409;0.0389645296;50.000005;0;1.11111111e-06;0.666666667;0;1.044444;0.6;-1e-06;10;50.000005;1.044444;1;1
4.080040;1.044444;0.666666667;-1.11111111e-06;0.638298144;-1.06383024e-06;1.0444437;1.05623129;0.647787409;0.0389645296;50.000004;0;1.11111111e-06;0.666666667;0;1.044444;0.6;-1e-06;10;50.000004;1.044444;1;1
4.331040;1.044444;0.666666667;-0;0.638298144;0;1.044444;1.05623129;0.647787409;0.0389645296;50.000003;0;0;0.666666667;0;1.044444;0.6;-0;10;50.000003;1.044444;1;1
4.709040;1.044444;0.666666667;-0;0.638298144;0;1.044444;1.05623129;0.647787409;0.0389645296;50.000002;0;0;0.666666667;0;1.044444;0.6;-0;10;50.000002;1.044444;1;1
4.710040;1.044444;0.666666667;-0;0.638298144;0;1.044444;1.05623129;0.647787409;0.0389645296;50.000001;0;0;0.666666667;0;1.044444;0.6;-0;10;50.000001;1.044444;1;1
5.493110;1.044444;0.666666667;-0;0.638298144;0;1.044444;1.05623129;0.647787409;0.0389655816;50.000001;0;0;0.666666667;0;1.044444;0.6;-0;10;50.000001;1.044444;1;1
19.999996;1.04444417;0.666666485;-5.90135925e-07;0.638298482;8.18840026e-07;1.04444384;1.05623135;0.64778661;0.0389655427;50.0000002;-4.08454606e-07;-2.4910685e-08;0.666667266;-1.12153477e-08;1.04444393;0.600000109;5.48138676e-07;10;49.9999997;1.044444;1.00000004;1.00000037
19.999997;1.02727617;0.655588707;-0.019199479;0.638182179;-0.0186883055;1.02151614;1.037522;0.648615206;0.0210747498;50.0000002;0.0944107026;0.0561521973;0.750000599;0.0333333221;1.02727593;0.590030109;-0.0172784519;10;49.9999997;1.044444;1.00000004;1.00000037
20.000000;1.02727917;0.655590929;-0.0191917013;0.638182479;-0.0186806797;1.02152154;1.03752502;0.648614387;0.0210821848;49.9999892;0.0944084803;0.0561444194;0.750000599;0.033333322;1.02727893;0.59003211;-0.0172714519;10;49.9999887;1.044444;1.00000004;1.00000037
20.001024;1.02804119;0.656204276;-0.0168561539;0.638306054;-0.0163950068;1.02298403;1.03847972;0.648619418;0.0233246646;49.9970972;0.0937951167;0.0536932997;0.750000591;0.0333333103;1.0280409;0.590584116;-0.015169462;10;49.9970967;1.044444;0.999891021;0.999891357
20.002003;1.0289652;0.657053177;-0.0140217157;0.638557857;-0.0136256534;1.02475852;1.03963928;0.648725347;0.0260517492;49.9943542;0.0929461991;0.0507177377;0.750000581;0.033333301;1.02896487;0.591348122;-0.0126184708;10;49.9943537;1.044444;0.999699001;0.999699347
20.003049;1.03010422;0.658170968;-0.010523943;0.638936911;-0.0102150579;1.02694691;1.04106891;0.648927407;0.0294184692;49.9914542;0.0918283915;0.047049955;0.750000568;0.0333332931;1.03010384;0.592354127;-0.00947047928;10;49.9914537;1.044444;0.999498981;0.999499335
20.003971;1.03117823;0.659280978;-0.0072195017;0.639347884;-0.00699991133;1.02901209;1.04241874;0.649169005;0.0325972611;49.9889302;0.0907183663;0.0435910631;0.750000554;0.0333332875;1.03117781;0.593353131;-0.00649648608;10;49.9889297;1.044444;0.999420966;0.999421323
20.004163;1.03140523;0.659522091;-0.00651950213;0.639440941;-0.00631969048;1.02944909;1.04270347;0.649228308;0.0332703498;49.9884082;0.0904772502;0.0428599515;0.750000551;0.0333332866;1.0314048;0.593570132;-0.00586648741;10;49.9884077;1.044444;0.999415964;0.99941632
20.004291;1.03155623;0.659685426;-0.00605283573;0.639505677;-0.00586637814;1.02974019;1.04289465;0.649268045;0.0337191825;49.9880612;0.0903139136;0.0423710624;0.750000549;0.033333286;1.0315558;0.593717132;-0.00544648828;10;49.9880607;1.044444;0.999413962;0.999414318
20.004438;1.03173123;0.659873205;-0.00551616937;0.639579209;-0.00534522598;1.03007629;1.04311302;0.649315337;0.0342351321;49.9876642;0.0901261321;0.041809951;0.750000546;0.0333332853;1.03173079;0.593886133;-0.00496348928;10;49.9876637;1.044444;0.99941396;0.999414316
20.005078;1.03248424;0.660707656;-0.00319172615;0.639920953;-0.0030900337;1.03152647;1.04406117;0.649538742;0.0364708376;49.9859412;0.0892916714;0.0393810608;0.750000535;0.0333332825;1.03248377;0.594637136;-0.00287149361;10;49.9859407;1.044444;0.999434951;0.999435307
20.005462;1.03292924;0.661215438;-0.00181839313;0.640136859;-0.00175916154;1.03238367;1.04462099;0.649686321;0.0377925596;49.9849152;0.0887838846;0.0379477271;0.750000527;0.0333332813;1.03292876;0.595094137;-0.00163549607;10;49.9849147;1.044444;0.999456947;0.999457301
20.005718;1.03322124;0.66155544;-0.000916171124;0.640285019;-0.000885458886;1.03294596;1.04498857;0.649789537;0.0386585978;49.9842352;0.0884438785;0.0370066157;0.750000522;0.0333332804;1.03322075;0.595400138;-0.000823497705;10;49.9842347;1.044444;0.999474944;0.999475297
20.005974;1.03350824;0.661896553;-2.95046692e-05;0.640437268;-2.73012183e-05;1.03349936;1.04535016;0.649896403;0.0395125612;49.9835572;0.0881027614;0.0360810598;0.750000517;0.0333332796;1.03350775;0.595707139;-2.54993418e-05;10;49.9835567;1.044444;0.999493941;0.999494293
20.006230;1.03379024;0.662236555;0.000842717616;0.640591457;0.000816411509;1.03404265;1.04570481;0.650007509;0.0403513264;49.9828822;0.0877627559;0.0351721708;0.750000512;0.033333279;1.03378974;0.59601314;0.000759499111;10;49.9828817;1.044444;0.999513939;0.999514288
20.007126;1.03472525;0.663414339;0.00373827366;0.641150864;0.0036140278;1.03584643;1.0468841;0.650420504;0.0431386265;49.9805382;0.0865849592;0.0321532815;0.750000491;0.0333332772;1.03472472;0.597073143;0.00336549378;10;49.9805377;1.044444;0.999585931;0.999586272
20.008022;1.03556624;0.664548789;0.00634271958;0.641725664;0.00612606063;1.03746861;1.04794438;0.650865128;0.0456491972;49.9782262;0.0854504972;0.0294410595;0.750000468;0.0333332763;1.0355657;0.598094147;0.00570948875;10;49.9782257;1.044444;0.999653926;0.999654255
20.008790;1.03619824;0.665468792;0.00830272189;0.64222213;0.00801383007;1.03868859;1.04874312;0.651262568;0.0475426738;49.9762682;0.0845304836;0.027398838;0.750000445;0.0333332761;1.03619768;0.59892215;0.00747348462;10;49.9762677;1.044444;0.999703923;0.999704239
20.009046;1.03638924;0.665762126;0.00889605606;0.642386809;0.00858484559;1.03905749;1.04898564;0.651396933;0.0481163772;49.9756202;0.0842371459;0.0267810605;0.750000438;0.0333332761;1.03638868;0.599186151;0.00800748324;10;49.9756197;1.044444;0.999718922;0.999719234
20.010198;1.03712523;0.666983241;0.0111782839;0.643108348;0.0107792442;1.04047836;1.04991842;0.652004568;0.0503330795;49.9727312;0.083016017;0.0243999516;0.750000401;0.0333332767;1.03712466;0.600285156;0.0100614769;10;49.9727307;1.044444;0.99977092;0.999771208
20.011119;1.03756623;0.667836578;0.0125427343;0.643657451;0.0120896772;1.04132884;1.05047827;0.652484232;0.0516686103;49.9704472;0.0821626709;0.0229732874;0.75000037;0.0333332777;1.03756565;0.60105316;0.0112894716;10;49.9704467;1.044444;0.999794921;0.999795185
20.012041;1.03787822;0.668572135;0.0135082974;0.644172679;0.0130163314;1.04193032;1.05087835;0.652949536;0.0526259152;49.9681862;0.0814271041;0.021958846;0.750000336;0.0333332789;1.03787763;0.601715164;0.0121584658;10;49.9681857;1.044444;0.999803924;0.999804162
20.013193;1.0381002;0.669329916;0.0141905315;0.644764897;0.013670697;1.0423569;1.05116603;0.653505499;0.0533260833;49.9653852;0.0806693139;0.0212299611;0.750000293;0.0333332808;1.03809962;0.602397168;0.0127724581;10;49.9653847;1.044444;0.999792929;0.999793131
20.014026;1.03815719;0.669771029;0.0143583193;0.6451544;0.0138315333;1.04246429;1.05124379;0.653885249;0.0535240319;49.9633741;0.0802281946;0.0210377417;0.75000026;0.0333332822;1.03815662;0.60279417;0.0129234523;10;49.9633737;1.044444;0.999770935;0.999771108
20.015050;1.03812418;0.670206588;0.0142450008;0.645594474;0.0137227724;1.04239737;1.0512108;0.654328585;0.0534644258;49.9609171;0.0797926298;0.0211310781;0.750000219;0.0333332837;1.03812361;0.603186172;0.012821445;10;49.9609167;1.044444;0.999730943;0.999731079
20.016074;1.03799917;0.670543257;0.0138427962;0.645996565;0.0133368981;1.04215146;1.05106203;0.654746822;0.0531295021;49.9584711;0.0794559546;0.0215233026;0.750000178;0.0333332846;1.03799861;0.603489174;0.0124594377;10;49.9584707;1.044444;0.999677954;0.999678049
20.017098;1.03780415;0.67080215;0.0132205949;0.646367404;0.0127398184;1.04176986;1.05082366;0.655147026;0.0525853962;49.9560341;0.0791970578;0.0221410816;0.750000137;0.0333332846;1.03780361;0.603722175;0.0118994304;10;49.9560337;1.044444;0.999614966;0.999615019
20.018122;1.03756014;0.671009932;0.0124472856;0.646719665;0.0119974469;1.04129395;1.0505249;0.655535389;0.0518980758;49.953604;0.0789892729;0.022915526;0.750000097;0.0333332835;1.03755962;0.603909175;0.0112034231;10;49.9536037;1.044444;0.999544981;0.999544989
20.019146;1.03728713;0.671191047;0.0115850902;0.64706447;0.0111693475;1.04076235;1.05019091;0.655919527;0.0511274412;49.951181;0.0788081561;0.0237799689;0.750000058;0.0333332813;1.03728662;0.604072173;0.0104274158;10;49.9511807;1.044444;0.999470996;0.999470957
20.020170;1.03700512;0.671367718;0.010692897;0.647410789;0.0103119731;1.04021245;1.04984393;0.656307793;0.0503273044;49.948762;0.0786314855;0.0246777436;0.750000019;0.0333332781;1.03700463;0.604231171;0.00962440846;10;49.9487617;1.044444;0.999396013;0.999395925
20.021194;1.03672811;0.671562165;0.00981737204;0.647771319;0.0094701645;1.03967295;1.04950415;0.656709801;0.0495442953;49.9463499;0.0784370394;0.0255566276;0.749999982;0.0333332741;1.03672764;0.604406168;0.00883640109;10;49.9463497;1.044444;0.999322031;0.999321892
20.022218;1.03646911;0.67179328;0.00899851462;0.648156162;0.00868243101;1.03916826;1.04918671;0.657131975;0.0488158688;49.9439439;0.0782059293;0.0263788431;0.749999947;0.0333332695;1.03646866;0.604614164;0.00809939364;10;49.9439437;1.044444;0.999252049;0.999251858
20.023242;1.0362371;0.672073282;0.0082641018;0.648571478;0.00797559218;1.03871577;1.04890482;0.657581898;0.0481701146;49.9415449;0.0779259327;0.0271110567;0.749999914;0.0333332642;1.03623668;0.60486616;0.00743838616;10;49.9415447;1.044444;0.999186068;0.999185823
20.024010;1.0360861;0.672324395;0.0077819031;0.648908361;0.00751131324;1.03842017;1.04872126;0.65794069;0.0477526406;49.9397528;0.0776748257;0.0275899381;0.749999891;0.0333332597;1.03608569;0.605092157;0.0070043806;10;49.9397527;1.044444;0.999141082;0.999140797
20.025034;1.0359161;0.672717731;0.00723971113;0.64939454;0.00698910699;1.03808759;1.0485175;0.658451117;0.0472946062;49.9373718;0.0772815003;0.0281221484;0.749999864;0.0333332527;1.03591571;0.605446155;0.00651637341;10;49.9373717;1.044444;0.9990861;0.999085762
20.026058;1.0357841;0.673184399;0.00681640611;0.649927836;0.00658127714;1.0378287;1.0483625;0.659002105;0.0469539768;49.9350048;0.0768148441;0.0285310236;0.749999839;0.0333332445;1.03578373;0.605866153;0.00613536659;10;49.9350047;1.044444;0.999038118;0.999037727
20.027441;1.0356671;0.673929957;0.00643199509;0.650721128;0.00621080498;1.03759622;1.0482298;0.65981164;0.0466758533;49.9318347;0.0760693064;0.0288876701;0.749999811;0.0333332319;1.03566676;0.606537153;0.00578935813;10;49.9318347;1.044444;0.99898414;0.998983682
20.028176;1.0356311;0.674379959;0.00630756618;0.65117826;0.00609085437;1.03752303;1.04819336;0.660272372;0.0466075173;49.9301617;0.0756193173;0.0289932144;0.749999798;0.0333332248;1.03563078;0.606942155;0.00567735386;10;49.9301617;1.044444;0.998960152;0.998959658
20.029200;1.0356081;0.675063295;0.00621869539;0.651852551;0.00600515535;1.03747335;1.04817572;0.660948137;0.0465955825;49.9278487;0.0749360008;0.0290520876;0.749999782;0.0333332147;1.03560781;0.607557158;0.00559734808;10;49.9278487;1.044444;0.998932166;0.998931627
20.030224;1.03561109;0.67580552;0.00621315413;0.652567352;0.00599977515;1.03747486;1.04819276;0.661658218;0.0466658454;49.9255587;0.074193797;0.0290242943;0.749999768;0.0333332047;1.03561083;0.608225164;0.0055923423;10;49.9255587;1.044444;0.99890918;0.998908598
20.031248;1.03563709;0.676596633;0.00627538696;0.653314846;0.00605971068;1.03751918;1.04823843;0.662398941;0.0468026651;49.9232917;0.0734027058;0.0289253904;0.749999757;0.033333195;1.03563686;0.608937171;0.00564833647;10;49.9232917;1.044444;0.998890192;0.998889572
20.032272;1.03567809;0.677429968;0.00638761628;0.654093595;0.00616783516;1.0375941;1.04830465;0.66316793;0.0469904854;49.9210487;0.0725693935;0.0287731537;0.749999747;0.033333186;1.03567788;0.60968718;0.00574933067;10;49.9210487;1.044444;0.998874202;0.998873548
20.033296;1.03573109;0.678296635;0.00653539787;0.654896875;0.00631021009;1.03769121;1.04838435;0.66396008;0.0472147668;49.9188326;0.0717027485;0.0285853625;0.749999739;0.0333331778;1.03573091;0.610467189;0.00588232502;10;49.9188327;1.044444;0.99886021;0.998859527
20.034320;1.03579109;0.679191079;0.00670206541;0.655722458;0.00647076552;1.03780133;1.04847349;0.664773684;0.0474587201;49.9166436;0.0708083261;0.0283764609;0.749999733;0.0333331704;1.03579093;0.6112722;0.00603231966;10;49.9166437;1.044444;0.998847216;0.998846509
20.035344;1.03585208;0.680105523;0.00687539715;0.656566618;0.00663773404;1.03791455;1.04856599;0.665604079;0.0477120131;49.9144826;0.0698939039;0.0281608937;0.74999973;0.0333331641;1.03585195;0.612095211;0.00618831478;10;49.9144827;1.044444;0.99883522;0.998834494
20.036086;1.03589608;0.680777743;0.00699872818;0.657187643;0.00675652392;1.03799546;1.04863155;0.666216222;0.0478933857;49.9129346;0.0692216979;0.0280064414;0.749999728;0.0333331599;1.03589597;0.61270022;0.00629931159;10;49.9129347;1.044444;0.998825221;0.998824484
20.037366;1.03596608;0.68194885;0.00719538837;0.658273662;0.00694592906;1.03812428;1.04873961;0.667286507;0.0481935579;49.9102986;0.0680506152;0.0277586514;0.749999727;0.0333331543;1.03596599;0.613754234;0.00647630736;10;49.9102987;1.044444;0.998809219;0.998808471
20.038390;1.03601508;0.682889955;0.00732760356;0.659150899;0.00707324499;1.0382132;1.04881591;0.668152222;0.0484114483;49.9082226;0.0671095273;0.0275841979;0.749999727;0.0333331507;1.03601501;0.614601247;0.00659530516;10;49.9082227;1.044444;0.998794214;0.998793463
20.039414;1.03605508;0.683827726;0.00743426131;0.660030567;0.00717594511;1.03828501;1.04888133;0.66902262;0.0486054457;49.9061756;0.0661717735;0.0274386338;0.749999729;0.0333331481;1.03605503;0.615445259;0.00669130422;10;49.9061757;1.044444;0.998778207;0.998777457
20.040438;1.03608507;0.684759939;0.00751091705;0.660911185;0.00724975194;1.03833813;1.04893486;0.669894149;0.0487713718;49.9041566;0.0652395763;0.0273230697;0.749999733;0.0333331461;1.03608505;0.616284271;0.00676030456;10;49.9041567;1.044444;0.998760198;0.998759453
20.041462;1.03610507;0.685682151;0.00755645964;0.661788485;0.00729359764;1.03837195;1.04897637;0.670764788;0.0489081824;49.9021666;0.0643173801;0.027239728;0.749999739;0.0333331448;1.03610507;0.617114284;0.00680130607;10;49.9021667;1.044444;0.998740188;0.998739451
20.042486;1.03611607;0.686592139;0.00757200039;0.66265971;0.00730855051;1.03838776;1.04900593;0.671630311;0.0490169435;49.9002046;0.063407407;0.0271886084;0.749999746;0.0333331438;1.03611608;0.617933297;0.00681530858;10;49.9002047;1.044444;0.998718176;0.998717449
20.043510;1.03611807;0.687488793;0.00756087299;0.663523811;0.00729782896;1.03838618;1.04902344;0.672490796;0.0490987237;49.8982707;0.0625107679;0.0271663778;0.749999754;0.0333331429;1.0361181;0.618740309;0.00680531197;10;49.8982707;1.044444;0.998693163;0.998692448
20.044022;1.03611507;0.687932119;0.00754530896;0.663953596;0.00728284476;1.03837839;1.04902869;0.67291851;0.0491302443;49.8973147;0.0620674486;0.0271641513;0.749999758;0.0333331425;1.0361151;0.619139316;0.00679131388;10;49.8973147;1.044444;0.998680156;0.998679448
20.045046;1.03610506;0.688808772;0.00749751339;0.66480609;0.00723681747;1.03835431;1.04903218;0.673768896;0.0491777259;49.8954207;0.06119081;0.0271796989;0.749999768;0.0333331414;1.03610512;0.619928328;0.00674831845;10;49.8954207;1.044444;0.998653142;0.998652448
20.046070;1.03608906;0.689672091;0.00743082833;0.665649584;0.00717259897;1.03831822;1.04902661;0.674611332;0.0492055076;49.8935547;0.0603275048;0.0272163583;0.749999778;0.0333331399;1.03608913;0.62070534;0.00668832363;10;49.8935547;1.044444;0.998624129;0.998623448
20.047094;1.03606806;0.690523187;0.0073496983;0.666484523;0.00709446989;1.03827294;1.04901598;0.675445387;0.0492197576;49.8917147;0.0594764214;0.0272674631;0.749999789;0.033333138;1.03606813;0.621471352;0.00661532913;10;49.8917147;1.044444;0.998593116;0.998592448
20.048118;1.03604406;0.691362061;0.00725745673;0.667309631;0.00700563183;1.03822136;1.04900032;0.676272112;0.0492225924;49.8898997;0.0586375595;0.0273307914;0.749999798;0.0333331355;1.03604414;0.622226364;0.00653233456;10;49.8898997;1.044444;0.998562104;0.998561447
20.049142;1.03601706;0.692190935;0.00715965934;0.66812706;0.00691144556;1.03816497;1.04898266;0.677089563;0.0492191655;49.8881117;0.0578086967;0.0274007876;0.749999807;0.0333331324;1.03601714;0.622972376;0.00644433958;10;49.8881117;1.044444;0.998529094;0.998528446
20.050166;1.03599007;0.693012031;0.00705963976;0.668937022;0.00681510759;1.03810799;1.04896296;0.677900945;0.0492126561;49.8863478;0.0569876107;0.0274730074;0.749999815;0.0333331286;1.03599014;0.623711388;0.00635434384;10;49.8863478;1.044444;0.998495085;0.998494446
20.051190;1.03596307;0.69382535;0.00696073165;0.669739521;0.00671983551;1.03805131;1.04894425;0.678703243;0.0492071588;49.8846098;0.0561743014;0.0275463398;0.749999821;0.0333331242;1.03596314;0.624443399;0.00626534684;10;49.8846098;1.044444;0.998461078;0.998460445
20.052214;1.03593708;0.694633112;0.00686515758;0.670536053;0.00662776826;1.03799652;1.04892657;0.67950067;0.0492037312;49.8828968;0.0553665464;0.0276163399;0.749999825;0.0333331194;1.03593713;0.62517041;0.00617934798;10;49.8828968;1.044444;0.998427073;0.998426446
20.053238;1.03591209;0.695436429;0.00677513999;0.671327688;0.00654105175;1.03794454;1.04891088;0.68029154;0.0492055064;49.8812078;0.0545632345;0.0276807852;0.749999827;0.0333331146;1.03591212;0.62589342;0.00609834675;10;49.8812078;1.044444;0.99839207;0.998391447
20.054262;1.0358901;0.696235302;0.0066929012;0.672113125;0.00646181955;1.03789796;1.04889724;0.681077919;0.0492135404;49.8795439;0.0537643655;0.0277385647;0.749999828;0.0333331099;1.03589011;0.62661243;0.0060243429;10;49.8795438;1.044444;0.99835807;0.998357448
20.055774;1.03586213;0.697410832;0.00658621212;0.673266108;0.00635902242;1.03783788;1.0488836;0.682230853;0.0492385132;49.8771319;0.0525888363;0.0278085679;0.749999827;0.0333331035;1.03586209;0.627670444;0.00592833263;10;49.8771318;1.044444;0.998307073;0.998306452
20.056674;1.03584814;0.698108596;0.00653064446;0.673948814;0.00630547596;1.03780769;1.0488796;0.682911436;0.0492619871;49.8757219;0.0518910722;0.0278419032;0.749999825;0.0333331003;1.03584807;0.628298451;0.00587832413;10;49.8757218;1.044444;0.998278078;0.998277455
20.057574;1.03583616;0.69880525;0.00648285546;0.674629164;0.00625942426;1.03778131;1.04887662;0.683591351;0.0492917677;49.8743299;0.0511944177;0.0278685719;0.749999823;0.0333330976;1.03583605;0.628925458;0.00583531406;10;49.8743298;1.044444;0.998249084;0.998248459
20.058474;1.03582618;0.699500794;0.00644173395;0.675307154;0.00621979514;1.03775872;1.04887668;0.684268232;0.0493267019;49.8729569;0.0504988728;0.027889685;0.749999821;0.0333330955;1.03582603;0.629551464;0.00579830245;10;49.8729568;1.044444;0.998220092;0.998219463
20.059374;1.03581819;0.700195228;0.00640505756;0.675982779;0.0061844436;1.03773964;1.04887981;0.684942049;0.0493657279;49.871603;0.0498044374;0.0279052425;0.749999817;0.0333330942;1.03581801;0.63017647;0.00576528926;10;49.8716028;1.044444;0.998191102;0.998190468
20.060274;1.03581221;0.700889663;0.00637393718;0.676657108;0.00615444251;1.03772435;1.04888398;0.68561307;0.0494110604;49.870268;0.0491100007;0.0279163556;0.749999814;0.0333330937;1.03581199;0.630801475;0.00573727443;10;49.8702679;1.044444;0.998163113;0.998162473
20.061174;1.03580623;0.701581876;0.00634726154;0.677329301;0.00612873116;1.03771057;1.04889022;0.686282731;0.049459472;49.868951;0.0484177848;0.027923024;0.74999981;0.0333330941;1.03580596;0.631424478;0.00571325788;10;49.8689509;1.044444;0.998136126;0.998135479
20.062074;1.03580224;0.70227298;0.00632391937;0.67799912;0.00610622499;1.03769939;1.04889749;0.68695065;0.0495110118;49.867653;0.0477266789;0.0279263589;0.749999805;0.0333330957;1.03580194;0.632046481;0.0056922396;10;49.8676529;1.044444;0.998108139;0.998107485
20.063874;1.03579627;0.703649636;0.00628501326;0.679332101;0.00606870637;1.03768202;1.04891413;0.688278734;0.0496214034;49.865113;0.0463500191;0.0279252496;0.749999797;0.0333331028;1.03579589;0.633285479;0.00565719813;10;49.8651129;1.044444;0.998055166;0.998054497
20.064774;1.03579428;0.704335188;0.0062683385;0.67999526;0.00605262116;1.03767494;1.04892453;0.688939274;0.0496791471;49.863871;0.0456644654;0.0279241386;0.749999795;0.0333331082;1.03579387;0.633902475;0.00564217557;10;49.8638709;1.044444;0.99802918;0.998028503
20.065674;1.03579228;0.705018518;0.00625166451;0.680656278;0.00603653461;1.03766816;1.04893392;0.689597288;0.0497369379;49.862647;0.0449811328;0.0279208053;0.749999794;0.0333331149;1.03579185;0.634517468;0.00562715221;10;49.8626469;1.044444;0.998003192;0.99800251
20.066574;1.03578929;0.705698516;0.00623610273;0.681314741;0.00602152509;1.03766037;1.04894339;0.690253125;0.0497936657;49.861442;0.0443011324;0.0279185829;0.749999796;0.0333331225;1.03578883;0.63512946;0.00561312827;10;49.8614419;1.044444;0.997977204;0.997976518
20.067474;1.03578729;0.706376293;0.00621943121;0.681970405;0.00600543538;1.03765359;1.04895286;0.690905783;0.0498514533;49.860255;0.0436233529;0.0279174715;0.7499998;0.0333331309;1.03578681;0.635739449;0.00559810395;10;49.8602549;1.044444;0.997952214;0.997951525
20.068374;1.03578528;0.707050737;0.00620276128;0.682622855;0.00598934403;1.03764651;1.04896234;0.691556291;0.0499071217;49.859086;0.0429489057;0.0279163601;0.749999807;0.03333314;1.03578479;0.636346436;0.00558307944;10;49.8590859;1.044444;0.997927223;0.997926534
20.069274;1.03578227;0.707720737;0.00618498195;0.683271678;0.00597218416;1.03763812;1.04897086;0.692203193;0.049962837;49.857936;0.0422789018;0.027917471;0.749999816;0.0333331496;1.03578177;0.63694942;0.00556705486;10;49.8579359;1.044444;0.99790223;0.997901543
20.070174;1.03577826;0.708388516;0.00616609323;0.683919022;0.00595395592;1.03762843;1.04897935;0.692845858;0.050016436;49.856803;0.0416111192;0.0279196932;0.749999828;0.0333331597;1.03577776;0.637550403;0.00555003025;10;49.8568029;1.044444;0.997877235;0.997876552
20.071074;1.03577425;0.70905185;0.00614609506;0.684562081;0.00593465379;1.03761814;1.04898589;0.693486639;0.0500680118;49.855689;0.0409477801;0.0279241379;0.749999842;0.0333331701;1.03577375;0.638147383;0.00553200551;10;49.855689;1.044444;0.997853238;0.997852562
20.072874;1.03576521;0.710365188;0.00610165855;0.685836006;0.0058917619;1.03759595;1.04899893;0.694756534;0.0501679924;49.853513;0.0396344327;0.0279363613;0.749999879;0.0333331912;1.03576473;0.639329336;0.00549195465;10;49.853513;1.044444;0.997804239;0.997803582
20.073774;1.03576019;0.711016301;0.00607721951;0.686467946;0.00586817241;1.03758375;1.04900444;0.695386314;0.0502153862;49.852451;0.0389833135;0.0279452509;0.749999901;0.0333332017;1.03575972;0.639915309;0.00546992801;10;49.852451;1.044444;0.997781236;0.997780593
20.074674;1.03575417;0.711661858;0.00605166983;0.687095192;0.00584351512;1.03756995;1.04900993;0.696011865;0.050261724;49.851408;0.0383377492;0.0279563626;0.749999926;0.0333332116;1.03575372;0.64049628;0.0054469003;10;49.851408;1.044444;0.997757232;0.997756603
20.075574;1.03574815;0.712304082;0.00602612036;0.687719228;0.00581885693;1.03755614;1.04901444;0.696632763;0.0503070517;49.850381;0.0376955175;0.0279674742;0.749999953;0.0333332208;1.03574771;0.641074249;0.00542387135;10;49.850381;1.044444;0.997733226;0.997732613
20.076474;1.03574212;0.712940751;0.00599834857;0.688337907;0.00579205218;1.03754204;1.04901788;0.697250131;0.0503503145;49.849372;0.0370588405;0.0279808077;0.749999981;0.0333332289;1.03574171;0.641647215;0.00539884109;10;49.849372;1.044444;0.997710219;0.997709623
20.077374;1.0357361;0.713572975;0.00597168754;0.688952302;0.00576631913;1.03752793;1.04902132;0.697863245;0.0503935787;49.84838;0.0364266074;0.0279941408;0.750000011;0.0333332358;1.0357357;0.64221618;0.00537480958;10;49.84838;1.044444;0.997687211;0.997686634
20.078274;1.03572908;0.714200755;0.00594391485;0.689563078;0.00573951789;1.03751252;1.04902475;0.698472137;0.0504357872;49.847405;0.0357988179;0.0280085846;0.750000042;0.0333332413;1.0357287;0.642781143;0.00534977702;10;49.847405;1.044444;0.997664201;0.997663645
20.079274;1.03572205;0.714892979;0.00591280858;0.690236082;0.00570949494;1.03749651;1.04902842;0.699142291;0.0504822233;49.846341;0.035106582;0.0280252499;0.750000077;0.033333246;1.03572169;0.643404099;0.00532173994;10;49.846341;1.044444;0.99763919;0.997638657
20.080274;1.03571402;0.715578537;0.00588281254;0.690903323;0.00568054924;1.03747919;1.04903204;0.699807186;0.0505286647;49.845298;0.0344210123;0.0280419144;0.750000113;0.0333332493;1.03571369;0.644021055;0.00529470242;10;49.845298;1.044444;0.997614178;0.997613671
20.081274;1.03570699;0.71625854;0.00585170453;0.691564542;0.00565052417;1.03746318;1.04903563;0.700466794;0.05057405;49.844276;0.033740998;0.0280574674;0.750000148;0.0333332515;1.03570668;0.644633008;0.00526666494;10;49.844276;1.044444;0.997589166;0.997588685
20.082274;1.03569997;0.716931876;0.00582281791;0.69221933;0.00562264362;1.03744716;1.04903914;0.701120088;0.0506194402;49.843274;0.0330676505;0.0280741309;0.750000183;0.0333332528;1.03569968;0.645238961;0.00524062789;10;49.843274;1.044444;0.997565152;0.9975647
20.083274;1.03569194;0.717599657;0.0057939305;0.69286943;0.0055947675;1.03743045;1.04904264;0.701767038;0.0506658923;49.842291;0.0323998587;0.0280907943;0.750000217;0.0333332534;1.03569167;0.645839912;0.00521459156;10;49.8422911;1.044444;0.997541137;0.997540715
20.084274;1.03568591;0.718261882;0.00576615349;0.693512835;0.0055679528;1.03741603;1.04904705;0.702408068;0.0507123008;49.841329;0.0317376232;0.0281052355;0.75000025;0.0333332532;1.03568567;0.646435862;0.00518955628;10;49.8413291;1.044444;0.997517122;0.997516731
20.085274;1.03567888;0.71891633;0.00573948688;0.694149405;0.0055422163;1.03740122;1.04905044;0.703043426;0.0507587602;49.840387;0.0310831665;0.0281207878;0.750000283;0.0333332521;1.03567867;0.64702481;0.00516552242;10;49.8403871;1.044444;0.997493106;0.997492746
20.086274;1.03567285;0.719565222;0.00571393072;0.694779947;0.00551754791;1.0373874;1.04905474;0.703671806;0.0508051759;49.839464;0.030434267;0.0281341183;0.750000314;0.0333332502;1.03567266;0.647608758;0.00514249051;10;49.8394641;1.044444;0.997470088;0.997469761
20.087274;1.03566682;0.720207446;0.005689485;0.695404056;0.00549395356;1.03737389;1.04906001;0.704293177;0.0508526051;49.838561;0.029792036;0.0281474493;0.750000344;0.0333332474;1.03566666;0.648186705;0.00512046101;10;49.8385611;1.044444;0.99744707;0.997446776
20.088274;1.0356608;0.720844113;0.00566503858;0.696022806;0.0054703609;1.03736098;1.04906419;0.704908911;0.0509000871;49.837677;0.0291553628;0.0281596696;0.750000372;0.0333332439;1.03566066;0.648759653;0.00509843422;10;49.8376771;1.044444;0.997424051;0.99742379
20.089274;1.03565577;0.721473002;0.0056439247;0.696633377;0.00544998358;1.03734937;1.04907033;0.705516967;0.0509485335;49.836811;0.0285264694;0.0281707793;0.7500004;0.0333332401;1.03565565;0.649325601;0.0050794102;10;49.8368111;1.044444;0.997401033;0.997400804
20.090274;1.03565075;0.722095224;0.00562280986;0.697237516;0.00542960867;1.03733806;1.04907534;0.706119423;0.0509970348;49.835965;0.0279042447;0.0281818894;0.750000427;0.0333332362;1.03565065;0.649885551;0.00506038887;10;49.8359651;1.044444;0.997379015;0.997378817
20.091274;1.03564573;0.722710776;0.00560280503;0.697835223;0.00541030927;1.03732706;1.04908131;0.706714872;0.0510465479;49.8351371;0.0272886887;0.0281918883;0.750000453;0.0333332326;1.03564565;0.650439502;0.00504237005;10;49.8351371;1.044444;0.997356999;0.997356829
20.092274;1.03564171;0.723319661;0.00558391017;0.698425823;0.00539208033;1.03731736;1.04908719;0.707302962;0.0510950053;49.8343271;0.026679801;0.0282007757;0.750000477;0.0333332295;1.03564165;0.650987454;0.00502535364;10;49.8343271;1.044444;0.997334984;0.99733484
20.093274;1.03563769;0.723921878;0.00556612534;0.699009991;0.00537492715;1.03730796;1.04909301;0.70788472;0.0511445225;49.8335361;0.0260775815;0.0282096623;0.750000501;0.0333332269;1.03563766;0.651529409;0.00500933966;10;49.8335361;1.044444;0.997313971;0.997313849
20.094274;1.03563368;0.724516317;0.00554833952;0.699586651;0.00535777691;1.03729887;1.0490997;0.708458479;0.0511939969;49.8327621;0.0254831407;0.0282174367;0.750000523;0.0333332248;1.03563366;0.652064366;0.00499332827;10;49.8327621;1.044444;0.997292961;0.997292856
20.095274;1.03562967;0.725102976;0.00553277498;0.700155807;0.00534277535;1.03729008;1.04910535;0.709026584;0.051243521;49.8320071;0.0248964787;0.0282252103;0.750000545;0.0333332234;1.03562966;0.652592325;0.00497931961;10;49.8320071;1.044444;0.997271951;0.997271861
20.096274;1.03562566;0.725684079;0.0055172095;0.700719602;0.00532777665;1.03728159;1.04911284;0.709586018;0.0512929537;49.8312681;0.0243153727;0.0282318721;0.750000565;0.0333332228;1.03562567;0.653115286;0.00496531378;10;49.8312681;1.044444;0.997250944;0.997250865
20.097274;1.03562266;0.726256295;0.00550275418;0.701274142;0.00531384837;1.03727441;1.04911928;0.710139799;0.0513424364;49.8305471;0.0237431561;0.0282374225;0.750000585;0.0333332231;1.03562268;0.653630249;0.00495231084;10;49.8305471;1.044444;0.997229938;0.997229866
20.098274;1.03561966;0.726821844;0.0054894091;0.701822248;0.00530099539;1.03726722;1.04912562;0.710685169;0.0513919228;49.8298431;0.0231776069;0.028244084;0.750000602;0.0333332243;1.03561969;0.654139215;0.00494031095;10;49.8298431;1.044444;0.997209933;0.997209866
20.099274;1.03561666;0.727379617;0.00547606327;0.702362847;0.00528814447;1.03726034;1.04913287;0.711223573;0.051441364;49.8291561;0.0226198361;0.0282496348;0.750000618;0.0333332263;1.03561669;0.654641183;0.00492831433;10;49.8291561;1.044444;0.997189928;0.997189864
20.100274;1.03561367;0.727930725;0.00546382784;0.702897012;0.00527636799;1.03725346;1.04913995;0.71175466;0.0514908113;49.8284861;0.0220687327;0.0282540749;0.750000631;0.033333229;1.0356137;0.655137153;0.00491732119;10;49.8284861;1.044444;0.997170923;0.997170862
