time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.101274;1.03561167;0.728474057;0.0054527028;0.703422992;0.00526566023;1.03724818;1.04914697;0.712278366;0.0515402598;49.8278321;0.0215254081;0.0282585154;0.750000642;0.0333332322;1.03561171;0.655626127;0.0049073316;10;49.8278321;1.044444;0.997150919;0.997150858
20.102274;1.03560868;0.729009615;0.00544157698;0.703942145;0.00525495789;1.0372419;1.04915389;0.712795784;0.0515886529;49.8271941;0.0209898622;0.0282629559;0.750000649;0.0333332359;1.03560872;0.656108103;0.00489734556;10;49.8271942;1.044444;0.997131914;0.997131853
20.103274;1.0356067;0.729537396;0.0054304504;0.70445311;0.00524425035;1.03723662;1.04916169;0.713304118;0.0516380596;49.8265732;0.0204620953;0.028266285;0.750000652;0.0333332403;1.03560673;0.656583082;0.00488736297;10;49.8265732;1.044444;0.997112908;0.997112848
20.104274;1.03560471;0.730058513;0.00542154529;0.704957644;0.00523568821;1.03723193;1.04916838;0.713806848;0.0516864603;49.8259662;0.0199409966;0.0282707244;0.750000653;0.0333332454;1.03560474;0.657052063;0.00487938358;10;49.8259662;1.044444;0.997093902;0.997093841
20.105274;1.03560272;0.730571855;0.00541152837;0.705454673;0.00522605253;1.03722725;1.04917596;0.714301555;0.0517348157;49.8253762;0.0194276776;0.0282729408;0.750000651;0.0333332513;1.03560276;0.657514048;0.00487040697;10;49.8253762;1.044444;0.997075896;0.997075834
20.106274;1.03560174;0.731077421;0.00540373307;0.705943513;0.00521855681;1.03722356;1.04918342;0.714788923;0.0517831755;49.8248012;0.0189221383;0.0282762675;0.750000645;0.0333332579;1.03560177;0.657969035;0.00486343262;10;49.8248012;1.044444;0.99705789;0.997057825
20.107052;1.03559975;0.73146632;0.00539816359;0.706320388;0.00521320927;1.03721976;1.04918942;0.715162905;0.0518199543;49.8243632;0.0185332635;0.0282773728;0.75000064;0.0333332634;1.03559978;0.658319027;0.00485845366;10;49.8243632;1.044444;0.997043885;0.997043818
20.108076;1.03559877;0.731970779;0.00539036722;0.706808166;0.00520571216;1.03721667;1.04919695;0.715648097;0.051869368;49.8238022;0.01802884;0.0282795863;0.75000063;0.0333332715;1.0355988;0.658773019;0.00485148266;10;49.8238022;1.044444;0.997024877;0.997024808
20.109076;1.03559778;0.732456352;0.00538368241;0.70727771;0.00519928711;1.03721387;1.04920505;0.716114894;0.0519166344;49.8232682;0.0175433069;0.0282806884;0.750000619;0.0333332802;1.03559782;0.659210014;0.00484551183;10;49.8232683;1.044444;0.997007869;0.997007797
20.110076;1.0355968;0.732934148;0.00537810902;0.707739747;0.00519393456;1.03721107;1.04921307;0.716574319;0.0519649624;49.8227492;0.0170655537;0.0282806789;0.750000606;0.0333332901;1.03559684;0.659640012;0.00484054162;10;49.8227493;1.044444;0.99699086;0.996990786
20.111076;1.03559581;0.73340417;0.00537364742;0.708194281;0.00518965477;1.03720857;1.04922092;0.717027504;0.052012239;49.8222443;0.0165955797;0.0282817805;0.750000591;0.0333333013;1.03559586;0.660063012;0.00483657184;10;49.8222443;1.044444;0.996973851;0.996973774
20.112076;1.03559483;0.733867527;0.00536918694;0.708642382;0.00518537516;1.03720637;1.0492287;0.717472261;0.0520595181;49.8217533;0.0161322732;0.0282806601;0.750000576;0.0333333141;1.03559488;0.660480014;0.00483260229;10;49.8217533;1.044444;0.99695684;0.996956762
20.113076;1.03559484;0.734323108;0.00536583906;0.709082292;0.00518216399;1.03720516;1.04923735;0.71791006;0.0521067528;49.8212763;0.0156767448;0.0282806514;0.75000056;0.0333333286;1.0355949;0.660890018;0.00482963275;10;49.8212763;1.044444;0.99694083;0.996940751
20.114076;1.03559485;0.734772024;0.00536249306;0.70951577;0.00517895368;1.03720456;1.04924488;0.71834227;0.0521540426;49.8208123;0.0152278827;0.0282784213;0.750000543;0.0333333445;1.03559492;0.661294025;0.00482666301;10;49.8208124;1.044444;0.996923819;0.99692374
20.115076;1.03559486;0.735214274;0.00536137158;0.709942813;0.00517789035;1.03720396;1.04925328;0.718766465;0.0522012881;49.8203623;0.0147856864;0.028276192;0.750000526;0.0333333617;1.03559495;0.661692034;0.00482569291;10;49.8203624;1.044444;0.996908808;0.99690873
20.116076;1.03559487;0.735648749;0.00536025275;0.71036235;0.00517682836;1.03720365;1.04926253;0.719182647;0.0522484894;49.8199253;0.0143512667;0.0282739635;0.750000509;0.0333333801;1.03559497;0.662083046;0.00482472226;10;49.8199254;1.044444;0.996892797;0.99689272
20.117076;1.03559488;0.736075446;0.00535913678;0.710774381;0.00517576782;1.03720335;1.04927067;0.719593242;0.052295746;49.8195013;0.0139246235;0.028270625;0.750000492;0.0333333995;1.035595;0.66246706;0.00482375075;10;49.8195014;1.044444;0.996876787;0.996876711
20.118076;1.03559588;0.736496589;0.00535913485;0.711180363;0.00517577659;1.03720465;1.04927973;0.719995788;0.052342956;49.8190893;0.0135035344;0.0282672875;0.750000474;0.0333334198;1.03559602;0.662846077;0.00482377799;10;49.8190895;1.044444;0.996861777;0.996861702
20.119076;1.03559688;0.736909954;0.00536024696;0.711578837;0.0051768595;1.03720594;1.04928865;0.720392066;0.0523901721;49.8186903;0.0130902215;0.0282628397;0.750000457;0.0333334407;1.03559705;0.663218097;0.0048248035;10;49.8186905;1.044444;0.996847768;0.996847694
20.120076;1.03559789;0.737315542;0.00536247305;0.711969801;0.00517901631;1.03720724;1.04929842;0.720781392;0.0524362855;49.8183043;0.0126846845;0.028257282;0.750000438;0.0333334623;1.03559808;0.663583119;0.00482682682;10;49.8183045;1.044444;0.99683276;0.996832686
20.121076;1.03559889;0.737715574;0.00536470187;0.712355404;0.00518117369;1.03720913;1.04930706;0.72116408;0.0524835139;49.8179294;0.012284701;0.0282517254;0.75000042;0.0333334844;1.03559911;0.663943145;0.00482884757;10;49.8179295;1.044444;0.996818751;0.996818678
20.122076;1.03560089;0.738107827;0.00536804431;0.712732809;0.00518439905;1.03721202;1.04931657;0.721539817;0.0525296399;49.8175664;0.011892493;0.028245059;0.750000401;0.0333335066;1.03560115;0.664296174;0.00483186547;10;49.8175665;1.044444;0.996803743;0.996803671
20.123076;1.03560189;0.738493413;0.00537250018;0.713104464;0.00518870178;1.03721422;1.04932598;0.721908195;0.0525768282;49.8172154;0.011506949;0.028238394;0.750000382;0.0333335289;1.03560218;0.664643205;0.00483588028;10;49.8172155;1.044444;0.996790735;0.996790665
20.124076;1.0356039;0.738872331;0.00537695839;0.713468994;0.00519299842;1.03721771;1.0493362;0.722270719;0.0526229163;49.8168764;0.011128069;0.0282317311;0.750000362;0.0333335512;1.03560421;0.664984238;0.00483989183;10;49.8168766;1.044444;0.996776728;0.996776659
20.125076;1.0356059;0.73924458;0.00538253015;0.713827086;0.00519836639;1.0372212;1.04934538;0.722626533;0.0526690551;49.8165474;0.0107558528;0.0282239598;0.750000342;0.0333335736;1.03560624;0.665319274;0.00484490005;10;49.8165476;1.044444;0.996763721;0.996763654
20.126076;1.0356089;0.73961016;0.00538810453;0.714178048;0.00520372735;1.037226;1.04935537;0.722975436;0.0527162113;49.8162304;0.0103903004;0.0282150809;0.750000322;0.0333335963;1.03560926;0.665648311;0.004849905;10;49.8162306;1.044444;0.996750715;0.99675065
20.127076;1.0356109;0.739969071;0.00539479276;0.71452326;0.0052101638;1.03723009;1.04936526;0.72331804;0.0527623119;49.8159244;0.0100314119;0.0282062057;0.750000301;0.0333336194;1.03561129;0.665971351;0.00485590676;10;49.8159246;1.044444;0.996737709;0.996737647
20.128076;1.03561391;0.740321311;0.00540259495;0.714861341;0.00521766522;1.03723518;1.049375;0.723653327;0.0528084188;49.8156284;0.00967918727;0.0281962238;0.750000282;0.0333336428;1.0356143;0.666288393;0.00486290549;10;49.8156286;1.044444;0.996724705;0.996724645
20.129076;1.03561691;0.740666882;0.00541040007;0.715192981;0.00522516335;1.03724057;1.0493856;0.723982725;0.0528534235;49.8153433;0.00933362633;0.0281862464;0.750000263;0.0333336662;1.03561732;0.666599436;0.00486990146;10;49.8153436;1.044444;0.9967127;0.996712643
20.130076;1.03561991;0.741006894;0.00541820794;0.715519252;0.00523265808;1.03724597;1.04939611;0.724305829;0.0528994913;49.8150683;0.00899361804;0.0281762735;0.750000244;0.0333336894;1.03562033;0.66690548;0.00487689507;10;49.8150686;1.044444;0.996700697;0.996700641
20.131076;1.03562291;0.741339124;0.00542824035;0.715838006;0.00524229543;1.03725196;1.04940651;0.724622638;0.0529455638;49.8148033;0.0086613846;0.028165194;0.750000226;0.0333337121;1.03562334;0.667204526;0.00488588678;10;49.8148036;1.044444;0.996688695;0.99668864
20.132076;1.03562592;0.741664684;0.00543827453;0.716150319;0.00525192997;1.03725765;1.0494167;0.724932172;0.0529905882;49.8145483;0.00833581493;0.0281530071;0.750000209;0.0333337343;1.03562635;0.667497572;0.00489487689;10;49.8145486;1.044444;0.996676694;0.99667664
20.133076;1.03562992;0.741984685;0.00544830988;0.71645657;0.00526155707;1.03726495;1.04942781;0.725235781;0.0530355673;49.8143033;0.00801579807;0.0281408235;0.750000192;0.0333337559;1.03563036;0.667785618;0.00490386553;10;49.8143036;1.044444;0.996665694;0.99666564
20.134076;1.03563393;0.742298018;0.00545945699;0.716756377;0.00527225519;1.03727224;1.04943781;0.725534847;0.0530816609;49.8140673;0.00770244552;0.0281286422;0.750000176;0.0333337771;1.03563436;0.668067664;0.00491385266;10;49.8140676;1.044444;0.996653696;0.996653643
20.135076;1.03563793;0.742605791;0.00547060429;0.717050815;0.00528295195;1.03727984;1.04944866;0.725825912;0.0531266535;49.8138413;0.00739464677;0.0281153514;0.750000161;0.033333798;1.03563836;0.668344708;0.00492383817;10;49.8138416;1.044444;0.9966427;0.996642647
20.136076;1.03564193;0.742906895;0.00548286257;0.71733881;0.00529472063;1.03728743;1.04945941;0.726111746;0.0531716515;49.8136233;0.00709351372;0.0281009501;0.750000146;0.0333338185;1.03564236;0.66861575;0.00493482201;10;49.8136236;1.044444;0.996632705;0.996632654
20.137076;1.03564594;0.743201329;0.00549623155;0.717620361;0.00530756152;1.03729533;1.049471;0.726390636;0.0532155483;49.8134153;0.00679904729;0.02808766;0.750000132;0.0333338384;1.03564636;0.668880791;0.00494680425;10;49.8134156;1.044444;0.996621712;0.996621662
20.138076;1.03564994;0.743490206;0.00550959984;0.717896545;0.00532040209;1.03730323;1.04948143;0.726663969;0.0532605626;49.8132153;0.0065101372;0.0280721471;0.750000118;0.0333338576;1.03565036;0.669140828;0.00495878511;10;49.8132156;1.044444;0.99661172;0.996611673
20.139076;1.03565495;0.743773525;0.00552407827;0.718166666;0.00533431042;1.03731242;1.04949282;0.72693134;0.0533055281;49.8130243;0.00622678416;0.0280566331;0.750000106;0.0333338759;1.03565536;0.669395863;0.00497176487;10;49.8130247;1.044444;0.996600731;0.996600686
20.140076;1.03565995;0.744050177;0.00553855548;0.718430345;0.00534821914;1.03732192;1.049504;0.727193562;0.053349445;49.8128413;0.00595009974;0.0280411173;0.750000094;0.0333338934;1.03566035;0.669644895;0.00498474395;10;49.8128417;1.044444;0.996591742;0.9965917
20.141076;1.03566496;0.744321272;0.00555303127;0.718688655;0.00536212852;1.03733142;1.04951612;0.727448765;0.0533933122;49.8126672;0.00567897306;0.0280244885;0.750000085;0.0333339097;1.03566535;0.669888923;0.00499772285;10;49.8126677;1.044444;0.996581756;0.996581715
20.142076;1.03566996;0.7445857;0.00556972769;0.718940524;0.00537818443;1.03734122;1.04952708;0.727698413;0.0534382956;49.8125002;0.00541451523;0.0280078576;0.750000076;0.0333339249;1.03567035;0.670126949;0.00501270215;10;49.8125007;1.044444;0.99657177;0.996571731
20.143076;1.03567496;0.74484457;0.00558531122;0.719187025;0.00539316858;1.03735102;1.04953895;0.727943201;0.0534821732;49.8123422;0.00515561508;0.0279901128;0.750000069;0.033333939;1.03567534;0.670359971;0.00502668244;10;49.8123427;1.044444;0.996562786;0.996562747
20.144076;1.03568096;0.745097886;0.00560200396;0.719427462;0.00540922184;1.03736213;1.04955064;0.728180685;0.0535260571;49.8121912;0.00490227243;0.0279723651;0.750000063;0.0333339521;1.03568134;0.670587989;0.00504166427;10;49.8121917;1.044444;0.996553804;0.996553762
20.145076;1.03568596;0.745345645;0.0056198059;0.719663226;0.00542635504;1.03737223;1.04956224;0.728414003;0.0535688856;49.8120472;0.00465448717;0.0279546143;0.750000058;0.0333339643;1.03568633;0.670811006;0.00505764816;10;49.8120477;1.044444;0.996544822;0.996544777
20.146076;1.03569196;0.745587848;0.00563760597;0.719892928;0.00544348521;1.03738363;1.04957472;0.728641401;0.0536127248;49.8119112;0.00441225918;0.027935749;0.750000052;0.033333976;1.03569232;0.671029019;0.0050736345;10;49.8119117;1.044444;0.996535842;0.996535791
20.147076;1.03569796;0.745824494;0.00565651538;0.720117261;0.00546169045;1.03739503;1.04958609;0.728863211;0.053656618;49.8117832;0.00417558835;0.0279157687;0.750000046;0.0333339872;1.03569831;0.671242031;0.00509062361;10;49.8117837;1.044444;0.996527862;0.996527805
20.148076;1.03570396;0.746055586;0.00567542317;0.72033623;0.00547989777;1.03740674;1.0495983;0.729080203;0.0536994073;49.8116612;0.00394447446;0.0278968959;0.75000004;0.0333339981;1.0357043;0.671450041;0.00510761575;10;49.8116617;1.044444;0.996519884;0.996519817
20.149076;1.03571096;0.74628112;0.00569432951;0.720549136;0.00549810148;1.03741974;1.04961046;0.729290874;0.0537432551;49.8115462;0.00371891723;0.0278757974;0.750000032;0.0333340088;1.03571129;0.67165305;0.00512461117;10;49.8115467;1.044444;0.996510907;0.996510829
20.150076;1.03571696;0.7465011;0.00571434572;0.720757371;0.00551738439;1.03743174;1.04962245;0.72949742;0.0537860504;49.8114372;0.0034989164;0.0278558068;0.750000023;0.0333340195;1.03571728;0.671851058;0.00514261003;10;49.8114377;1.044444;0.99650393;0.996503839
20.151076;1.03572396;0.746716636;0.00573547202;0.720960618;0.00553773524;1.03744475;1.04963534;0.729696993;0.0538287975;49.8113362;0.00328336077;0.0278335911;0.750000011;0.0333340302;1.03572427;0.672045066;0.00516161238;10;49.8113367;1.044444;0.996495955;0.996495847
20.152076;1.03572995;0.746926616;0.0057565975;0.721159196;0.00555809138;1.03745705;1.04964712;0.729893098;0.053871599;49.8112402;0.00307336139;0.0278124841;0.749999997;0.033334041;1.03573026;0.672234074;0.00518061807;10;49.8112407;1.044444;0.996487981;0.996487854
20.153076;1.03573695;0.74713104;0.0057777224;0.721351713;0.00557844164;1.03747065;1.04965979;0.730083287;0.0539143524;49.8111512;0.00286891814;0.027790264;0.74999998;0.0333340516;1.03573724;0.672418082;0.00519962676;10;49.8111517;1.044444;0.996481007;0.996480859
20.154076;1.03574395;0.747331019;0.00579995821;0.721539938;0.0055998637;1.03748424;1.04967229;0.730269353;0.0539560534;49.8110682;0.0026689197;0.0277669312;0.749999962;0.0333340619;1.03574423;0.672598091;0.00521963799;10;49.8110687;1.044444;0.996474034;0.996473863
20.155076;1.03575195;0.747525444;0.00582219426;0.721722103;0.00562127895;1.03749884;1.04968473;0.73045016;0.0539988136;49.8109911;0.00247447703;0.0277447081;0.749999941;0.0333340716;1.03575221;0.6727731;0.00523965138;10;49.8109917;1.044444;0.996467061;0.996466867
20.156076;1.03575894;0.74771431;0.00584443102;0.721899601;0.00564269794;1.03751273;1.04969808;0.730625051;0.0540404674;49.8109191;0.00228559014;0.0277213732;0.749999919;0.0333340804;1.03575919;0.672943111;0.0052596667;10;49.8109197;1.044444;0.996460088;0.99645987
20.157076;1.03576594;0.747898734;0.00586777987;0.722072807;0.00566518791;1.03752663;1.0497103;0.730796476;0.0540832349;49.8108541;0.00210114787;0.0276969269;0.749999896;0.0333340882;1.03576617;0.673109121;0.00528068383;10;49.8108547;1.044444;0.996453113;0.996452873
20.158076;1.03577394;0.748078712;0.00589224087;0.722241026;0.00568874342;1.03754182;1.04972342;0.730961986;0.0541248966;49.8107931;0.00192115015;0.0276724808;0.749999873;0.0333340947;1.03577415;0.673271131;0.0053027027;10;49.8107937;1.044444;0.996447138;0.996446876
20.159076;1.03578194;0.748254244;0.0059155918;0.722404954;0.00571122471;1.03755701;1.04973643;0.731123336;0.0541665622;49.8107381;0.00174559683;0.0276480356;0.74999985;0.0333340998;1.03578213;0.673429141;0.00532372325;10;49.8107387;1.044444;0.996440161;0.996439879
20.160076;1.03578994;0.748424221;0.00594116591;0.722563518;0.00573585032;1.0375725;1.04974932;0.731279466;0.054208232;49.8106881;0.00157559881;0.0276224801;0.749999827;0.0333341037;1.03579011;0.673582151;0.0053467454;10;49.8106887;1.044444;0.996434183;0.996433883
20.162076;1.03580594;0.748750841;0.0059912058;0.722867773;0.00578402725;1.03760348;1.04977577;0.731579611;0.0542904749;49.8106041;0.00124893471;0.027571372;0.749999783;0.0333341086;1.03580607;0.673876167;0.00539179383;10;49.8106047;1.044444;0.996422223;0.996421894
20.163076;1.03581395;0.748907484;0.00601678245;0.723013464;0.00580865213;1.03761926;1.04978939;0.731722527;0.0543321034;49.8105681;0.00109226825;0.0275447082;0.749999763;0.0333341102;1.03581405;0.674017175;0.00541481947;10;49.8105687;1.044444;0.996416241;0.996415902
20.164076;1.03582195;0.749059683;0.00604347072;0.723154864;0.00583435021;1.03763505;1.0498029;0.731861284;0.0543726776;49.8105381;0.00094004526;0.0275180455;0.749999745;0.0333341115;1.03582204;0.674154182;0.00543884548;10;49.8105387;1.044444;0.996411258;0.996410912
20.165076;1.03583096;0.749207437;0.00607015924;0.723291273;0.00586004331;1.03765214;1.04981628;0.731995882;0.0544143139;49.8105121;0.000792265477;0.0274913836;0.749999728;0.0333341123;1.03583102;0.674287188;0.00546287144;10;49.8105127;1.044444;0.996405273;0.996404925
20.166076;1.03583897;0.749350747;0.0060968476;0.723424088;0.00588574271;1.03766823;1.04982955;0.732126321;0.0544548948;49.8104901;0.000648928531;0.0274636116;0.749999713;0.0333341123;1.03583901;0.674416192;0.00548689702;10;49.8104907;1.044444;0.996400286;0.996399941
20.167076;1.03584797;0.749490725;0.00612353525;0.723552986;0.00591143695;1.03768532;1.04984277;0.732252563;0.0544954754;49.8104731;0.000508922844;0.0274358407;0.749999699;0.0333341112;1.03584799;0.674542195;0.00551092202;10;49.8104737;1.044444;0.996395299;0.996394959
20.168076;1.03585698;0.749626259;0.0061513328;0.72367759;0.00593820427;1.0377027;1.04985587;0.732374647;0.0545360584;49.8104601;0.000373359108;0.0274069597;0.749999688;0.0333341087;1.03585698;0.674664197;0.00553594633;10;49.8104607;1.044444;0.99639031;0.99638998
20.169076;1.03586599;0.749756238;0.00618023981;0.723796829;0.00596604457;1.03772009;1.04986985;0.732492938;0.0545755337;49.8104501;0.000243348179;0.0273791909;0.749999678;0.0333341047;1.03586598;0.674781196;0.00556196992;10;49.8104507;1.044444;0.996385321;0.996385003
20.170076;1.035875;0.749883994;0.00620803382;0.72391392;0.00599281247;1.03773748;1.04988377;0.732605973;0.0546160668;49.8104451;0.000115556648;0.0273503121;0.749999671;0.0333340989;1.03587497;0.674896195;0.00558699287;10;49.8104457;1.044444;0.99638133;0.996381028
20.171076;1.03588401;0.750007308;0.00623693704;0.724026717;0.00602065298;1.03775516;1.04989757;0.732716969;0.0546566031;49.8104431;-7.7931801e-06;0.0273214341;0.749999665;0.0333340917;1.03588396;0.675007192;0.00561301531;10;49.8104437;1.044444;0.996376339;0.996376055
20.172076;1.03589301;0.750126178;0.00626583851;0.72413522;0.00604849312;1.03777285;1.04991126;0.732822753;0.0546960842;49.8104451;-0.000126701058;0.0272914454;0.749999661;0.0333340832;1.03589296;0.675114188;0.00563903739;10;49.8104457;1.044444;0.996372347;0.996372084
20.173076;1.03590302;0.750241714;0.00629473842;0.724239803;0.00607632676;1.03779153;1.04992488;0.732925399;0.0547355662;49.8104511;-0.000242277684;0.0272614569;0.749999658;0.0333340739;1.03590296;0.675218184;0.00566505921;10;49.8104516;1.044444;0.996367354;0.996367114
20.174076;1.03591203;0.750352807;0.00632474808;0.72434079;0.00610523806;1.03780951;1.04993844;0.73302491;0.0547750492;49.8104601;-0.00035341152;0.0272314685;0.749999657;0.0333340642;1.03591196;0.675318179;0.00569208084;10;49.8104606;1.044444;0.996363361;0.996363145
20.175076;1.03592203;0.750460567;0.00635475663;0.724437856;0.00613414262;1.03782849;1.04995288;0.73311957;0.0548144846;49.8104721;-0.000461213427;0.0272014804;0.749999657;0.0333340544;1.03592197;0.675415173;0.00571910227;10;49.8104726;1.044444;0.996359367;0.996359176
20.176076;1.03593104;0.750564996;0.00638476431;0.7245324;0.00616305223;1.03784647;1.04996621;0.733211833;0.0548539775;49.8104871;-0.000565683337;0.0271703816;0.749999658;0.0333340449;1.03593097;0.675509167;0.0057461234;10;49.8104876;1.044444;0.996355373;0.996355208
20.177076;1.03594104;0.750664981;0.00641588238;0.724621948;0.00619302761;1.03786545;1.04998047;0.733299205;0.0548934206;49.8105061;-0.000665710144;0.0271392835;0.749999658;0.0333340359;1.03594098;0.675599161;0.00577414395;10;49.8105066;1.044444;0.996351379;0.99635124
20.178076;1.03595104;0.750762744;0.00644699975;0.724709349;0.00622300211;1.03788472;1.04999468;0.733383441;0.0549318083;49.8105271;-0.000763516025;0.027108186;0.749999659;0.033334028;1.03595099;0.675687154;0.00580216355;10;49.8105276;1.044444;0.996348387;0.996348272
20.179076;1.03596104;0.750856065;0.00647811641;0.724792455;0.00625297574;1.037904;1.05000877;0.733464582;0.0549712604;49.8105511;-0.000856878566;0.0270770892;0.749999659;0.0333340217;1.03596101;0.675771147;0.00583018183;10;49.8105516;1.044444;0.996344395;0.996344303
20.180076;1.03597104;0.750946053;0.00650923228;0.72487234;0.00628294849;1.03792358;1.0500228;0.733542588;0.0550096573;49.8105782;-0.000946908513;0.0270448816;0.749999658;0.0333340172;1.03597103;0.675852139;0.00585819852;10;49.8105786;1.044444;0.996341403;0.996341332
20.181076;1.03598104;0.751033819;0.00654034722;0.724950078;0.00631292033;1.03794285;1.05003678;0.73361746;0.0550480577;49.8106082;-0.00103471652;0.0270126739;0.749999656;0.0333340148;1.03598105;0.67593113;0.00588621342;10;49.8106086;1.044444;0.996338413;0.99633836
20.182076;1.03599104;0.751117143;0.00657257209;0.725023521;0.00634396384;1.03796243;1.05005064;0.733689237;0.0550864643;49.8106402;-0.00111807991;0.0269804659;0.749999653;0.0333340144;1.03599107;0.676006119;0.00591522633;10;49.8106406;1.044444;0.996334423;0.996334385
20.183076;1.03600105;0.751197133;0.00660479556;0.725093746;0.00637500673;1.03798201;1.05006544;0.733757181;0.0551248216;49.8106752;-0.00119810924;0.0269471459;0.749999648;0.0333340158;1.03600109;0.676078107;0.00594423716;10;49.8106756;1.044444;0.996331432;0.996331407
20.184076;1.03601105;0.751274903;0.00663701746;0.725161824;0.00640604926;1.03800189;1.05007919;0.733822687;0.0551632344;49.8107122;-0.00127591509;0.0269149357;0.749999642;0.0333340187;1.03601111;0.676148094;0.0059732459;10;49.8107126;1.044444;0.996328442;0.996328426
20.185076;1.03602205;0.751348228;0.00666923768;0.72522491;0.00643708543;1.03802247;1.05009382;0.733884403;0.0552016005;49.8107512;-0.00134927473;0.0268816131;0.749999635;0.033334023;1.03602213;0.676214079;0.0060022527;10;49.8107516;1.044444;0.99632645;0.996326442
20.186076;1.03603204;0.751420443;0.00670256751;0.725287621;0.00646920027;1.03804235;1.05010839;0.733944044;0.0552389109;49.8107932;-0.00142152116;0.026848289;0.749999627;0.0333340286;1.03603216;0.676279063;0.00603225776;10;49.8107935;1.044444;0.996323458;0.996323455
20.187076;1.03604304;0.751488215;0.0067358964;0.72534534;0.00650130884;1.03806324;1.05012192;0.734000189;0.0552773342;49.8108372;-0.00148932079;0.0268149629;0.749999618;0.0333340354;1.03604318;0.676340046;0.00606226124;10;49.8108375;1.044444;0.996320465;0.996320465
20.188076;1.03605304;0.751553765;0.0067692251;0.725401614;0.00653342358;1.03808313;1.05013639;0.73405356;0.055314649;49.8108822;-0.00155489559;0.0267816348;0.749999609;0.0333340433;1.03605321;0.676399028;0.00609226327;10;49.8108825;1.044444;0.99631847;0.996318471
20.189076;1.03606404;0.751615984;0.00680255452;0.725453967;0.00656553165;1.03810432;1.05015079;0.734103799;0.0553519659;49.8109302;-0.00161713427;0.0267471935;0.7499996;0.0333340522;1.03606423;0.676455009;0.00612226398;10;49.8109305;1.044444;0.996315474;0.996315476
20.190076;1.03607503;0.751674871;0.00683588547;0.725503103;0.00659763917;1.03812551;1.05016514;0.734151962;0.0553892849;49.8109792;-0.00167603674;0.0267127499;0.749999592;0.0333340622;1.03607525;0.676507989;0.00615226359;10;49.8109795;1.044444;0.996313477;0.996313477
20.191076;1.03608502;0.751732647;0.00687032969;0.725551865;0.00663082488;1.0381454;1.05017938;0.734197032;0.0554266089;49.8110302;-0.00173382523;0.0266783045;0.749999585;0.0333340729;1.03608527;0.676559966;0.0061832624;10;49.8110305;1.044444;0.996311479;0.996311477
20.192076;1.03609602;0.751785982;0.00690366546;0.725595635;0.00666293133;1.0381666;1.05019461;0.734239289;0.0554638788;49.8110832;-0.00178716645;0.0266438572;0.749999581;0.0333340841;1.03609629;0.676607943;0.00621326066;10;49.8110834;1.044444;0.996308479;0.996308474
20.193076;1.03610701;0.751838208;0.00693811534;0.725638333;0.00669610986;1.03818809;1.05020873;0.734280211;0.0555001483;49.8111372;-0.00183939373;0.0266094086;0.749999579;0.0333340958;1.03610731;0.676654917;0.00624425857;10;49.8111374;1.044444;0.996306479;0.99630647
20.194076;1.03611801;0.751887102;0.00697256844;0.725677813;0.00672928815;1.03820929;1.0502228;0.734317999;0.0555374773;49.8111932;-0.00188828485;0.0265749588;0.749999581;0.0333341078;1.03611833;0.676698889;0.00627525633;10;49.8111934;1.044444;0.996304478;0.996304463
20.195076;1.036129;0.751933776;0.00700702489;0.725715148;0.0067624661;1.03823078;1.05023785;0.734351914;0.0555736933;49.8112512;-0.00193495099;0.026539397;0.749999587;0.0333341201;1.03612935;0.67674086;0.0063062542;10;49.8112514;1.044444;0.996302478;0.996302455
20.196076;1.03614;0.75197712;0.00704148468;0.725749265;0.00679564363;1.03825197;1.05025279;0.734384855;0.0556099134;49.8113092;-0.00197828129;0.0265049453;0.749999595;0.0333341327;1.03614036;0.676779829;0.00633725256;10;49.8113094;1.044444;0.996301478;0.996301445
20.197076;1.03615099;0.752019356;0.00707705876;0.725782308;0.00682989323;1.03827347;1.05026674;0.734415317;0.055646184;49.8113692;-0.00202049821;0.0264693818;0.749999608;0.0333341454;1.03615137;0.676817798;0.00636925173;10;49.8113693;1.044444;0.996299478;0.996299435
20.198076;1.03616199;0.752058261;0.00711152447;0.725812133;0.00686307058;1.03829496;1.05028156;0.73444305;0.0556824053;49.8114302;-0.00205937979;0.0264338172;0.749999624;0.0333341581;1.03616239;0.676852767;0.00640025189;10;49.8114303;1.044444;0.996297478;0.996297424
20.199076;1.03617299;0.752094949;0.00714710333;0.725839811;0.00689732072;1.03831645;1.05029638;0.734468664;0.0557186237;49.8114932;-0.00209603735;0.026398252;0.749999643;0.0333341707;1.0361734;0.676885737;0.00643225306;10;49.8114933;1.044444;0.996296478;0.996296414
20.200076;1.03618499;0.752129419;0.00718157216;0.725864644;0.00693049256;1.03833925;1.05031009;0.734492945;0.0557548985;49.8115562;-0.00213047116;0.026361575;0.749999665;0.0333341832;1.03618541;0.676916707;0.00646325512;10;49.8115563;1.044444;0.996294478;0.996294403
20.201076;1.03619599;0.75216167;0.00721715215;0.725888031;0.00696474413;1.03836074;1.05032479;0.734513352;0.0557911177;49.8116202;-0.00216268156;0.0263260088;0.749999691;0.033334195;1.03619641;0.676945679;0.00649525783;10;49.8116203;1.044444;0.996293477;0.996293393
20.202076;1.03620699;0.752192815;0.00725273116;0.725910344;0.00699899629;1.03838253;1.05033945;0.734532744;0.0558262798;49.8116862;-0.00219378003;0.0262904423;0.74999972;0.033334206;1.03620742;0.676973653;0.00652726082;10;49.8116862;1.044444;0.996291475;0.996291383
20.204076;1.03622999;0.752246229;0.00732499401;0.72594569;0.00706856622;1.03842681;1.05036856;0.734565302;0.0558976689;49.8118192;-0.0022470873;0.0262170862;0.74999979;0.0333342231;1.03623044;0.677021605;0.00659226624;10;49.8118192;1.044444;0.99628947;0.996289365
20.205076;1.03624099;0.752270718;0.00736056541;0.725961568;0.00710281767;1.0384486;1.05038303;0.734578471;0.0559328396;49.8118872;-0.00227151895;0.0261815189;0.74999983;0.0333342285;1.03624144;0.677043584;0.00662426833;10;49.8118872;1.044444;0.996288467;0.996288356
20.207076;1.03626401;0.752313037;0.00743280882;0.725986191;0.00717238312;1.03849318;1.0504129;0.734598861;0.0560031345;49.8120242;-0.0023137166;0.0261081616;0.749999917;0.0333342315;1.03626445;0.677081547;0.00668927149;10;49.8120241;1.044444;0.996286458;0.99628634
20.208076;1.03627602;0.752331979;0.00746836983;0.725996008;0.00720662476;1.03851598;1.05042724;0.734606822;0.0560372578;49.8120941;-0.00233259348;0.0260714824;0.749999964;0.0333342289;1.03627645;0.677098531;0.00672127275;10;49.8120941;1.044444;0.996285453;0.996285333
20.209076;1.03628703;0.752348699;0.0075050388;0.726004381;0.0072419447;1.03853777;1.05044153;0.73461271;0.0560724436;49.8121641;-0.00234924797;0.0260348032;0.750000013;0.0333342238;1.03628745;0.677113517;0.00675427378;10;49.8121641;1.044444;0.996284449;0.996284327
20.210076;1.03629904;0.752363198;0.00754059397;0.72600991;0.00727618464;1.03856087;1.0504568;0.734615784;0.0561065199;49.8122351;-0.00236367974;0.0259981241;0.750000062;0.0333342161;1.03629944;0.677126504;0.00678627442;10;49.8122351;1.044444;0.996283446;0.996283322
20.211076;1.03631006;0.752376587;0.00757725815;0.726015068;0.00731150294;1.03858266;1.05047102;0.734618539;0.0561417123;49.8123061;-0.00237699963;0.0259603341;0.750000112;0.0333342059;1.03631043;0.677138493;0.00681927448;10;49.8123061;1.044444;0.996282444;0.996282318
20.212076;1.03632208;0.752387752;0.00761392081;0.72601738;0.00734681314;1.03860546;1.05048518;0.734620278;0.0561758522;49.8123771;-0.00238809624;0.0259236558;0.750000161;0.0333341933;1.03632242;0.677148484;0.00685227374;10;49.8123771;1.044444;0.996281443;0.996281316
20.213076;1.03633409;0.752397805;0.00765058248;0.726018619;0.00738212202;1.03862856;1.05050033;0.734619203;0.0562099406;49.8124491;-0.00239808047;0.0258869785;0.750000211;0.0333341782;1.0363344;0.677157477;0.00688527199;10;49.8124491;1.044444;0.996281444;0.996281314
20.214076;1.03634511;0.752405634;0.00768724348;0.726018415;0.00741743648;1.03865037;1.05051442;0.734616753;0.0562440876;49.8125211;-0.00240584112;0.0258491907;0.75000026;0.0333341609;1.03634539;0.677164472;0.00691826906;10;49.812521;1.044444;0.996280446;0.996280314
20.215076;1.03635713;0.752412349;0.00772390403;0.726016438;0.00745274202;1.03867347;1.05052945;0.734612588;0.0562781862;49.8125931;-0.00241248928;0.0258125149;0.750000309;0.0333341416;1.03635737;0.677170468;0.00695126493;10;49.812593;1.044444;0.99628045;0.996280315
20.216076;1.03636914;0.752417951;0.0077605643;0.726013389;0.00748804562;1.03869658;1.05054347;0.734608063;0.0563123402;49.8126661;-0.00241802505;0.0257747288;0.750000356;0.0333341204;1.03636935;0.677175466;0.00698425957;10;49.812666;1.044444;0.996279455;0.996279317
20.217076;1.03638016;0.752421327;0.00779722432;0.726008894;0.00752335445;1.03871838;1.05055844;0.734600767;0.0563453875;49.8127381;-0.00242133744;0.0257380548;0.750000402;0.0333340975;1.03638032;0.677178466;0.00701725291;10;49.812738;1.044444;0.996279461;0.996279321
20.218076;1.03639217;0.75242359;0.00783388396;0.726002627;0.00755865405;1.03874149;1.0505724;0.734593111;0.0563795469;49.8128111;-0.00242353778;0.0257002704;0.750000446;0.0333340732;1.0363923;0.677180466;0.00705024482;10;49.812811;1.044444;0.996278467;0.996278327
20.219076;1.03640418;0.752423628;0.00787054296;0.725994216;0.00759395176;1.0387646;1.05058731;0.734583741;0.0564125991;49.8128841;-0.0024235152;0.0256624867;0.750000488;0.0333340475;1.03640428;0.677180468;0.00708323523;10;49.812884;1.044444;0.996278472;0.996278333
20.220076;1.03641518;0.752423664;0.007907201;0.725986506;0.00762925513;1.03878671;1.05060221;0.734572256;0.0564467091;49.8129561;-0.00242349235;0.0256258148;0.750000527;0.0333340207;1.03641525;0.677180471;0.00711622428;10;49.812956;1.044444;0.996277477;0.996277341
20.221076;1.03642719;0.752421476;0.00794385768;0.725975952;0.00766454975;1.03880982;1.05061605;0.734560454;0.0564798188;49.8130291;-0.00242124749;0.0255880322;0.750000563;0.0333339928;1.03642723;0.677178476;0.00714921226;10;49.813029;1.044444;0.996277481;0.99627735
20.223076;1.03645119;0.752413758;0.00801827685;0.725951633;0.0077362084;1.03885604;1.05064463;0.734533059;0.0565459905;49.8131741;-0.00241342705;0.0255135785;0.750000627;0.0333339342;1.03645118;0.677171492;0.00721618572;10;49.8131739;1.044444;0.996277489;0.996277369
20.224076;1.03646219;0.752408229;0.00805492785;0.725938568;0.00777150866;1.03887784;1.05065942;0.734517427;0.056579049;49.8132461;-0.00240785241;0.025475796;0.750000654;0.0333339034;1.03646216;0.677166503;0.0072491711;10;49.8132459;1.044444;0.996277493;0.996277379
20.225076;1.03647418;0.752401586;0.00809157669;0.725923733;0.00780680135;1.03890095;1.05067414;0.734500779;0.056611053;49.8133191;-0.00240116872;0.0254380133;0.750000679;0.0333338713;1.03647413;0.677160516;0.00728215554;10;49.8133189;1.044444;0.996276497;0.996276388
20.226076;1.03648618;0.752393828;0.00812822323;0.725907827;0.00784209392;1.03892406;1.05068787;0.734483771;0.0566441679;49.8133911;-0.0023933763;0.0254002305;0.7500007;0.0333338378;1.03648611;0.677153531;0.00731513927;10;49.8133908;1.044444;0.996276501;0.996276396
20.227076;1.03649818;0.752384958;0.00816597847;0.72589085;0.00787845814;1.03894716;1.05070254;0.734463993;0.0566761747;49.8134621;-0.00238447536;0.025363559;0.750000719;0.0333338026;1.03649809;0.677145548;0.0073491227;10;49.8134618;1.044444;0.996276505;0.996276403
20.228076;1.03650918;0.752374973;0.00820262016;0.725873504;0.00791375738;1.03896927;1.0507172;0.734444217;0.0567092388;49.8135341;-0.00237446599;0.0253257767;0.750000734;0.0333337659;1.03650907;0.677136567;0.00738210623;10;49.8135338;1.044444;0.996276509;0.996276407
20.229076;1.03652118;0.752363876;0.00823925949;0.725854388;0.00794904799;1.03899237;1.05073081;0.734424124;0.0567413025;49.8136051;-0.00236334811;0.0252879944;0.750000747;0.0333337278;1.03652104;0.677126587;0.00741509026;10;49.8136048;1.044444;0.996276512;0.99627641
20.230076;1.03653319;0.752352776;0.00827589657;0.725835274;0.00798433694;1.03901547;1.05074543;0.734402278;0.0567733124;49.8136751;-0.0023522327;0.0252502122;0.750000758;0.0333336885;1.03653302;0.677116608;0.0074480751;10;49.8136747;1.044444;0.996276516;0.996276411
20.231076;1.03654519;0.752339453;0.00831364267;0.725814019;0.00802069561;1.03903857;1.05075997;0.734379419;0.0568053259;49.8137461;-0.00233889741;0.0252135415;0.750000767;0.0333336483;1.036545;0.67710463;0.00748206102;10;49.8137457;1.044444;0.996276518;0.99627641
20.232076;1.0365562;0.752326129;0.00835027579;0.725793467;0.00805598743;1.03906067;1.05077359;0.73435616;0.0568373907;49.8138161;-0.00232556434;0.0251757601;0.750000774;0.0333336075;1.03655598;0.677092653;0.00751504821;10;49.8138157;1.044444;0.996277521;0.996277407
20.233076;1.03656821;0.75231058;0.00838690734;0.725770074;0.00809126868;1.03908377;1.05078813;0.734332247;0.0568694055;49.8138851;-0.00231001115;0.0251379793;0.75000078;0.0333335669;1.03656796;0.677078677;0.00754803685;10;49.8138847;1.044444;0.996277523;0.996277403
20.235076;1.03659224;0.752278368;0.00846016737;0.725722226;0.00816182296;1.03912967;1.05081612;0.734280976;0.0569324416;49.8140231;-0.00227779928;0.0250635302;0.750000788;0.0333334891;1.03659192;0.677049728;0.00761401897;10;49.8140227;1.044444;0.996277525;0.996277386
20.236076;1.03660326;0.752261704;0.00849679679;0.725698469;0.00819710403;1.03915176;1.05083061;0.734253937;0.0569644631;49.8140911;-0.00226114019;0.0250257505;0.750000791;0.0333334529;1.03660291;0.677034755;0.00764701243;10;49.8140906;1.044444;0.996277526;0.996277375
20.237076;1.03661528;0.752243927;0.00853342656;0.72567294;0.00823237471;1.03917486;1.05084511;0.7342269;0.0569954283;49.8141591;-0.00224337136;0.0249890819;0.750000792;0.0333334189;1.03661489;0.677018783;0.00768000728;10;49.8141586;1.044444;0.996278526;0.996278361
20.238076;1.0366273;0.752225039;0.00857005727;0.725646341;0.00826764301;1.03919766;1.05085854;0.734199546;0.0570264521;49.8142261;-0.00222449259;0.0249513024;0.750000793;0.0333333871;1.03662688;0.677001812;0.00771300339;10;49.8142256;1.044444;0.996278526;0.996278346
20.239076;1.03663832;0.752205038;0.00860668939;0.72561937;0.00830291719;1.03921975;1.05087298;0.73417044;0.0570574228;49.8142921;-0.00220450351;0.0249135234;0.750000792;0.0333333575;1.03663787;0.676983841;0.00774600082;10;49.8142916;1.044444;0.996278526;0.996278328
20.240076;1.03665034;0.752185036;0.00864332316;0.725591699;0.00833818134;1.03924285;1.05088742;0.734140278;0.0570883943;49.814358;-0.00218451473;0.0248768561;0.75000079;0.0333333299;1.03664986;0.676965871;0.00777899972;10;49.8143576;1.044444;0.996278525;0.996278308
20.241076;1.03666236;0.752165034;0.0086799587;0.725564028;0.00837344334;1.03926565;1.05090084;0.734110814;0.0571194211;49.814423;-0.00216452578;0.0248401896;0.750000786;0.0333333044;1.03666185;0.676947902;0.00781200021;10;49.8144226;1.044444;0.996279525;0.996279286
20.243076;1.03668541;0.752121692;0.00875323493;0.725506166;0.0084439674;1.03931054;1.0509286;0.734049165;0.0571814295;49.814552;-0.00212121277;0.0247657481;0.750000774;0.0333332593;1.03668484;0.676908965;0.00787800539;10;49.8145516;1.044444;0.996279524;0.996279235
20.244076;1.03669644;0.752098354;0.0087898756;0.725475976;0.00847922867;1.03933263;1.05094298;0.734016937;0.0572113503;49.814615;-0.00209788825;0.0247279728;0.750000765;0.0333332396;1.03669583;0.676887997;0.00791100939;10;49.8146146;1.044444;0.996280524;0.996280206
20.245076;1.03670847;0.752076127;0.00882651807;0.725446157;0.00851447815;1.03935543;1.0509563;0.733985447;0.0572423865;49.814677;-0.00207567372;0.0246913092;0.750000754;0.0333332216;1.03670783;0.676868029;0.00794401386;10;49.8146766;1.044444;0.996280524;0.996280176
20.246076;1.0367205;0.752051677;0.0088620513;0.725414192;0.00854865214;1.03937852;1.05097068;0.733952164;0.057272308;49.814739;-0.00205123568;0.0246546464;0.750000741;0.0333332051;1.03671982;0.676846061;0.00797601856;10;49.8147386;1.044444;0.996281524;0.996281145
20.247076;1.03673152;0.752028338;0.00889869759;0.725383999;0.00858390256;1.03940032;1.05098401;0.73391962;0.0573022868;49.814801;-0.00202790723;0.0246179845;0.750000725;0.03333319;1.03673082;0.676825093;0.0080090234;10;49.8148006;1.044444;0.996281525;0.996281113
20.248076;1.03674355;0.752003888;0.00893534599;0.725352033;0.00861914131;1.03942311;1.05099833;0.733885322;0.0573322101;49.8148609;-0.00200346584;0.0245813235;0.750000707;0.0333331759;1.03674282;0.676803124;0.00804202839;10;49.8148606;1.044444;0.996281526;0.99628108
20.249076;1.03675457;0.751978329;0.00897088565;0.725319694;0.00865331345;1.03944491;1.05101166;0.733851722;0.0573632437;49.8149209;-0.00197791124;0.0245446635;0.750000686;0.0333331627;1.03675381;0.676780156;0.0080740336;10;49.8149207;1.044444;0.996282528;0.996282046
20.250076;1.0367666;0.751952769;0.00900642794;0.725286654;0.00868747421;1.03946771;1.05102593;0.733817468;0.0573921099;49.8149799;-0.00195235429;0.0245080046;0.750000663;0.0333331502;1.03676581;0.676757187;0.00810603909;10;49.8149797;1.044444;0.99628253;0.996282012
20.251076;1.03677762;0.75192721;0.00904308404;0.725254313;0.00872271229;1.03948951;1.05103926;0.733782812;0.0574220822;49.8150379;-0.00192679472;0.0244713466;0.750000638;0.0333331383;1.0367768;0.676734217;0.00813904491;10;49.8150377;1.044444;0.996283534;0.996282978
20.252076;1.03678864;0.751900541;0.00907863165;0.725220899;0.00875687632;1.03951131;1.05105253;0.7337482;0.0574520549;49.8150949;-0.00190012104;0.0244346895;0.750000612;0.033333127;1.0367878;0.676710246;0.00817105108;10;49.8150947;1.044444;0.996283538;0.996282943
20.253076;1.03680065;0.751873872;0.00911418163;0.725186785;0.00879103002;1.03953411;1.0510668;0.733711834;0.0574819699;49.8151519;-0.00187344396;0.0243980332;0.750000585;0.033333116;1.0367998;0.676686274;0.00820305769;10;49.8151517;1.044444;0.996284545;0.996283908
20.254076;1.03681167;0.751847205;0.00915084479;0.72515337;0.00882626246;1.03955591;1.05108008;0.733677223;0.057510879;49.8152079;-0.00184676324;0.0243624884;0.750000557;0.0333331053;1.0368108;0.676662301;0.00823606487;10;49.8152077;1.044444;0.996284554;0.996283873
20.255076;1.03682368;0.751820538;0.00918639856;0.725119256;0.0088604138;1.03957841;1.05109335;0.733641553;0.0575408416;49.8152629;-0.00182007876;0.0243258331;0.750000529;0.0333330949;1.0368228;0.676638326;0.00826807263;10;49.8152627;1.044444;0.996285567;0.996284838
20.256076;1.03683469;0.751792761;0.00922195367;0.72508477;0.00889457326;1.03960021;1.05110662;0.733604826;0.057569743;49.8153169;-0.00179227951;0.0242891778;0.750000501;0.0333330845;1.0368338;0.676613351;0.00830008082;10;49.8153168;1.044444;0.996285582;0.996284803
20.257076;1.03684569;0.751764986;0.00925750986;0.725050284;0.00892873276;1.039622;1.0511199;0.733569156;0.0575986402;49.8153699;-0.0017644768;0.0242536336;0.750000472;0.0333330741;1.0368448;0.676588373;0.00833208915;10;49.8153698;1.044444;0.996286599;0.996285767
20.258076;1.0368577;0.751736103;0.00929306688;0.725014028;0.00896288404;1.0396445;1.05113412;0.733531771;0.057627482;49.8154229;-0.00173555992;0.0242169781;0.750000443;0.0333330636;1.03685681;0.676562395;0.00836409737;10;49.8154228;1.044444;0.99628762;0.996286732
20.259076;1.0368687;0.75170833;0.00932751337;0.724979542;0.00899597291;1.039666;1.0511474;0.73349504;0.0576563713;49.8154739;-0.00170775158;0.0241814333;0.750000415;0.0333330529;1.03686782;0.676537416;0.00839510529;10;49.8154738;1.044444;0.996287643;0.996286697
20.260076;1.0368797;0.751679448;0.00936307115;0.724943986;0.00903013408;1.03968779;1.05116062;0.733457292;0.0576852599;49.8155249;-0.00167883027;0.0241458882;0.750000387;0.0333330419;1.03687883;0.676511435;0.00842711282;10;49.8155248;1.044444;0.996288668;0.996287663
20.261076;1.03689069;0.751650567;0.0093986286;0.724908431;0.00906429604;1.03970928;1.0511739;0.733420558;0.0577141417;49.8155749;-0.00164990791;0.0241103428;0.75000036;0.0333330308;1.03688984;0.676485453;0.00845911998;10;49.8155748;1.044444;0.996288694;0.996287629
20.262076;1.03690169;0.751621687;0.00943307409;0.724872876;0.00909738739;1.03973076;1.05118713;0.733382805;0.0577430231;49.8156239;-0.00162098534;0.0240747971;0.750000333;0.0333330198;1.03690085;0.676459471;0.00849012682;10;49.8156239;1.044444;0.99628972;0.996288598
20.263076;1.03691268;0.751592806;0.00946862947;0.724837321;0.00913155136;1.03975225;1.05120035;0.733345051;0.0577708437;49.8156719;-0.00159206337;0.0240392513;0.750000307;0.0333330091;1.03691186;0.676433487;0.00852213339;10;49.8156719;1.044444;0.996289746;0.996288568
20.264076;1.03692466;0.751563926;0.00950307217;0.72480107;0.00916463601;1.03977473;1.05121357;0.733307295;0.0577997175;49.8157199;-0.00156314269;0.0240037055;0.750000281;0.0333329992;1.03692387;0.676407502;0.00855313967;10;49.8157199;1.044444;0.996290771;0.996289541
20.265076;1.03693565;0.751533935;0.00953862415;0.724764445;0.00919880206;1.03979621;1.0512268;0.733269538;0.0578275303;49.8157659;-0.00153311281;0.0239681601;0.750000257;0.0333329902;1.03693488;0.676380514;0.00858514566;10;49.8157659;1.044444;0.996291795;0.996290517
20.266076;1.03694663;0.751503943;0.00957306295;0.72472782;0.00923189766;1.03981739;1.05124002;0.73323178;0.0578553392;49.8158119;-0.00150308531;0.0239326153;0.750000233;0.0333329822;1.03694589;0.676353525;0.0086161514;10;49.8158119;1.044444;0.996291817;0.996290496
20.267076;1.0369576;0.751475061;0.00960749967;0.724692268;0.00926499442;1.03983886;1.05125223;0.73319366;0.0578842559;49.8158559;-0.00147417161;0.0238981825;0.75000021;0.0333329751;1.0369569;0.676327533;0.00864715687;10;49.815856;1.044444;0.996292839;0.996291479
20.268076;1.03696858;0.751445067;0.00964193446;0.724655644;0.00929809251;1.03986004;1.05126546;0.733155901;0.0579120571;49.8158999;-0.0014441496;0.0238626392;0.750000188;0.0333329687;1.03696791;0.67630054;0.00867816188;10;49.8159;1.044444;0.996292859;0.996291465
20.269076;1.03697955;0.751415072;0.00967636768;0.724619022;0.00933119211;1.03988151;1.05127868;0.733118142;0.0579398546;49.8159429;-0.00141413039;0.0238282077;0.750000168;0.0333329632;1.03697892;0.676273545;0.00870916609;10;49.815943;1.044444;0.996293877;0.996292454
20.270076;1.03698952;0.751385077;0.00971079981;0.724583098;0.00936430242;1.03990168;1.0512919;0.733079328;0.0579676489;49.815985;-0.00138411395;0.0237926656;0.750000149;0.0333329586;1.03698893;0.676246547;0.00874016919;10;49.815985;1.044444;0.996293894;0.996292445
20.271076;1.03700049;0.75135508;0.00974523143;0.724546477;0.00939740555;1.03992285;1.05130411;0.733041211;0.0579944386;49.816026;-0.00135410017;0.0237582354;0.750000131;0.0333329549;1.03699994;0.676219548;0.00877117103;10;49.816026;1.044444;0.996294909;0.996293439
20.272076;1.03701145;0.751325083;0.00977855203;0.724509857;0.00942943921;1.03994402;1.05131734;0.733003456;0.0580222279;49.816066;-0.0013240888;0.0237238061;0.750000115;0.0333329523;1.03701094;0.676192547;0.00880117179;10;49.816066;1.044444;0.996295923;0.996294433
20.273076;1.03702241;0.751295086;0.0098129844;0.724473239;0.00946254645;1.03996519;1.05132955;0.732965341;0.0580500704;49.816106;-0.00129407951;0.0236893778;0.7500001;0.0333329509;1.03702195;0.676165544;0.00883217193;10;49.8161061;1.044444;0.996295934;0.996294429
20.274076;1.03703337;0.751265088;0.00984630691;0.724436623;0.00949458439;1.03998635;1.05134277;0.732926531;0.0580767994;49.816144;-0.00126407199;0.0236549504;0.750000085;0.0333329508;1.03703295;0.676138539;0.00886217212;10;49.8161441;1.044444;0.996296944;0.996295426
20.275076;1.03704333;0.75123509;0.00988074227;0.724400708;0.00952770518;1.04000652;1.05135498;0.732889476;0.0581046393;49.816181;-0.00123406594;0.0236205236;0.750000071;0.033332952;1.03704295;0.676111533;0.00889317304;10;49.8161811;1.044444;0.996296952;0.996295424
20.276076;1.03705428;0.751205091;0.00991406866;0.724364098;0.00955974769;1.04002739;1.05136819;0.732850669;0.0581313659;49.816218;-0.00120406106;0.0235872082;0.750000058;0.0333329546;1.03705396;0.676084525;0.00892317523;10;49.8162181;1.044444;0.996297958;0.996296421
20.277076;1.03706524;0.751175091;0.00994739741;0.72432749;0.00959179264;1.04004856;1.05138035;0.732812602;0.0581581501;49.8162541;-0.00117405702;0.0235527814;0.750000044;0.0333329585;1.03706496;0.676057518;0.00895317902;10;49.8162541;1.044444;0.996297962;0.99629642
20.278076;1.03707519;0.751145091;0.00998072844;0.724291583;0.00962384949;1.04006843;1.05139356;0.732774855;0.0581848754;49.8162881;-0.00114405361;0.0235183545;0.750000031;0.0333329636;1.03707496;0.67603051;0.0089831846;10;49.8162881;1.044444;0.996298965;0.996297418
20.279076;1.03708614;0.75111509;0.0100140616;0.724254979;0.00965589974;1.0400896;1.05140577;0.732736748;0.0582116558;49.8163221;-0.00111405079;0.0234850382;0.750000019;0.0333329698;1.03708596;0.676003502;0.00901319214;10;49.8163221;1.044444;0.996299966;0.996298418
20.280076;1.03709708;0.751085088;0.010047397;0.724218379;0.00968795263;1.04011048;1.05141799;0.732698644;0.0582384365;49.8163551;-0.00108404865;0.0234517217;0.750000007;0.0333329767;1.03709697;0.675976494;0.00904320174;10;49.8163551;1.044444;0.996299965;0.996298418
20.281076;1.03710703;0.751055084;0.0100807341;0.724182477;0.00972001736;1.04013035;1.0514302;0.732661597;0.0582652177;49.8163871;-0.00105404734;0.0234172939;0.749999996;0.0333329842;1.03710697;0.675949486;0.00907321342;10;49.8163871;1.044444;0.996300962;0.99629942
20.282076;1.03711798;0.75102508;0.0101140732;0.724145879;0.00975207486;1.04015123;1.0514434;0.732622801;0.0582919442;49.8164191;-0.0010240469;0.0233839771;0.749999987;0.0333329919;1.03711797;0.675922478;0.00910322722;10;49.8164191;1.044444;0.996300957;0.996299423
20.284165;1.03713887;0.750962846;0.010181868;0.72407124;0.00981727716;1.0401926;1.05146877;0.732544891;0.0583465123;49.8164811;-0.000961826257;0.0233151233;0.749999972;0.0333330078;1.03713896;0.675866466;0.0091642627;10;49.816481;1.044444;0.99630194;0.996300435
20.285165;1.03714982;0.750933949;0.0102152114;0.724035714;0.00984933807;1.04021349;1.05148099;0.73250785;0.0583732951;49.8165091;-0.000932938894;0.0232818069;0.749999967;0.0333330153;1.03714996;0.675840462;0.0091942823;10;49.816509;1.044444;0.996302928;0.996301442
20.286165;1.03715977;0.750903941;0.0102474445;0.723999812;0.00988033741;1.04023338;1.05149326;0.732470768;0.0583990176;49.8165371;-0.000902940679;0.0232484907;0.749999963;0.0333330229;1.03715996;0.67581346;0.00922330316;10;49.816537;1.044444;0.996302914;0.996301451
20.287165;1.03716973;0.750875044;0.0102796788;0.72396498;0.00991133659;1.04025297;1.05150547;0.732433727;0.0584257996;49.8165631;-0.000874053761;0.0232162857;0.749999962;0.0333330305;1.03716995;0.67578746;0.009252325;10;49.816563;1.044444;0.996303897;0.996302462
