time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.288165;1.03718068;0.750845034;0.0103119145;0.723928378;0.00994232555;1.04027357;1.05151769;0.732396685;0.0584515242;49.8165891;-0.000844055944;0.0231829697;0.749999961;0.033333038;1.03718094;0.675760461;0.00928134768;10;49.816589;1.044444;0.996304877;0.996303473
20.289165;1.03719064;0.750816134;0.0103441519;0.723893542;0.00997332297;1.04029317;1.05152991;0.732359643;0.058477248;49.8166141;-0.000815169467;0.0231507649;0.749999962;0.0333330455;1.03719093;0.675734464;0.00931037106;10;49.816614;1.044444;0.996304856;0.996303486
20.290165;1.0372006;0.750787233;0.0103763913;0.723858704;0.0100043187;1.04031277;1.05154119;0.73232431;0.058503023;49.8166381;-0.000786283179;0.0231185602;0.749999965;0.033333053;1.03720093;0.675708466;0.00933939499;10;49.8166379;1.044444;0.996305832;0.996304501
20.291165;1.03721057;0.75075833;0.0104075212;0.723823865;0.0100342414;1.04033238;1.05155341;0.732287267;0.0585287449;49.8166612;-0.000757397067;0.0230863556;0.749999968;0.0333330609;1.03721092;0.675682468;0.00936741925;10;49.8166609;1.044444;0.996305807;0.996304517
20.292165;1.03722054;0.750730537;0.0104397636;0.723790094;0.0100652327;1.04035199;1.05156569;0.73225124;0.0585544628;49.8166842;-0.000729622306;0.0230541507;0.749999972;0.0333330691;1.03722091;0.675657469;0.00939644349;10;49.8166839;1.044444;0.99630678;0.996305535
20.294165;1.03724049;0.750672724;0.0105031395;0.723720408;0.0101261359;1.04039091;1.05158919;0.732179921;0.0586048995;49.8167262;-0.000671852223;0.0229897397;0.749999977;0.0333330871;1.03724089;0.675605465;0.00945349004;10;49.8167259;1.044444;0.996306722;0.996305575
20.295165;1.03725047;0.750644926;0.0105342724;0.723686635;0.0101560474;1.04041022;1.05160048;0.73214459;0.0586306725;49.8167463;-0.000644080002;0.0229575329;0.749999978;0.0333330968;1.03725088;0.675580461;0.00948151137;10;49.8167459;1.044444;0.996307691;0.996306599
20.296165;1.03726045;0.750617129;0.0105654053;0.723652861;0.0101859559;1.04042983;1.05161276;0.732108563;0.0586553338;49.8167643;-0.000616309547;0.0229264359;0.749999977;0.0333331067;1.03726088;0.675555454;0.00950953096;10;49.8167639;1.044444;0.996307659;0.996306624
20.297165;1.03727044;0.750589329;0.0105965379;0.723619087;0.0102158616;1.04044914;1.05162398;0.732073275;0.0586800549;49.8167833;-0.000588541166;0.0228953372;0.749999974;0.0333331168;1.03727087;0.675530446;0.00953754858;10;49.8167829;1.044444;0.996308625;0.996307652
20.298165;1.03728043;0.750561527;0.0106276701;0.723585313;0.0102457649;1.04046845;1.05163626;0.732038309;0.0587057746;49.8168003;-0.000560775012;0.0228631256;0.74999997;0.0333331266;1.03728088;0.675505436;0.0095655641;10;49.8167998;1.044444;0.996308591;0.996307682
20.299165;1.03729042;0.750533724;0.0106588017;0.723551539;0.0102756658;1.04048776;1.05164755;0.73200404;0.0587304945;49.8168163;-0.000533011067;0.0228320229;0.749999965;0.0333331361;1.03729088;0.675480425;0.00959357741;10;49.8168158;1.044444;0.996309554;0.996308714
20.300165;1.03729942;0.750507032;0.0106888215;0.723519534;0.0103045036;1.04050578;1.05165889;0.731969732;0.0587552119;49.8168324;-0.000506360261;0.0228009176;0.74999996;0.0333331449;1.03729989;0.675456411;0.00962058848;10;49.8168318;1.044444;0.996309516;0.996308748
20.301165;1.03730942;0.750480338;0.0107199516;0.723486833;0.0103344008;1.04052509;1.05167117;0.731934773;0.0587798769;49.8168474;-0.000479711159;0.0227698095;0.749999954;0.0333331532;1.03730989;0.675432396;0.00964859728;10;49.8168468;1.044444;0.996310475;0.996309783
20.302165;1.03731942;0.750453644;0.0107510811;0.723454132;0.0103642958;1.0405444;1.05168245;0.731900511;0.0588045975;49.8168614;-0.000453063359;0.0227386985;0.749999949;0.0333331605;1.0373199;0.67540838;0.00967660385;10;49.8168608;1.044444;0.996310433;0.99630982
20.303165;1.03732942;0.750426951;0.0107810988;0.723421433;0.0103931175;1.04056342;1.05169372;0.731867309;0.0588293174;49.8168744;-0.000426416458;0.0227075849;0.749999945;0.0333331666;1.03732992;0.675384361;0.00970360838;10;49.8168738;1.044444;0.996310389;0.996309857
20.304165;1.03733843;0.750400257;0.010811116;0.723389433;0.0104219469;1.04058143;1.05170506;0.73183301;0.0588540329;49.8168865;-0.000399770081;0.0226775798;0.749999941;0.0333331711;1.03733893;0.67536034;0.00973061114;10;49.8168858;1.044444;0.996311344;0.996310895
20.306165;1.03735744;0.750347982;0.0108711493;0.723325812;0.0104795887;1.04061847;1.05172767;0.731766574;0.0589024065;49.8169095;-0.000347588832;0.0226164505;0.749999933;0.0333331754;1.03735795;0.675313293;0.00978461243;10;49.8169088;1.044444;0.996311255;0.99631097
20.307165;1.03736745;0.750322401;0.010901165;0.723294192;0.0105084011;1.04063748;1.051739;0.731734393;0.058926061;49.8169195;-0.000322053599;0.0225864373;0.749999928;0.0333331752;1.03736796;0.675290267;0.00981161119;10;49.8169188;1.044444;0.996312212;0.996312006
20.308165;1.03737646;0.750296822;0.0109311801;0.723263272;0.0105372216;1.0406555;1.05175033;0.731701159;0.0589507697;49.8169285;-0.000296518066;0.0225553103;0.749999921;0.0333331738;1.03737697;0.675267239;0.00983860854;10;49.8169278;1.044444;0.996312171;0.996312043
20.309165;1.03738647;0.750271242;0.0109611943;0.723231656;0.01056603;1.04067452;1.05176165;0.731668983;0.0589744196;49.8169366;-0.000270982015;0.0225252922;0.749999913;0.0333331712;1.03738698;0.67524421;0.00986560423;10;49.8169357;1.044444;0.996313133;0.996313078
20.311165;1.03740449;0.750221196;0.0110201092;0.723170899;0.0106225908;1.04071026;1.0517833;0.731605329;0.0590217672;49.8169516;-0.000221018983;0.0224663622;0.749999892;0.033333164;1.03740499;0.675199151;0.00991858999;10;49.8169507;1.044444;0.996313064;0.996313144
20.312165;1.0374145;0.75019673;0.0110490102;0.723140363;0.0106503232;1.04072898;1.05179461;0.731574214;0.0590464654;49.8169586;-0.000196592219;0.0224363395;0.749999878;0.0333331603;1.037415;0.675177122;0.00994458005;10;49.8169577;1.044444;0.996313034;0.996313174
20.313165;1.03742351;0.750172263;0.0110779106;0.723110525;0.0106780647;1.04074671;1.05180493;0.731542737;0.0590701608;49.8169636;-0.000172165236;0.0224063159;0.749999863;0.0333331572;1.037424;0.675155092;0.00997056829;10;49.8169627;1.044444;0.996314007;0.996314202
20.315165;1.03744153;0.750124443;0.01113571;0.723051922;0.0107335454;1.04078215;1.05182663;0.731481164;0.0591164295;49.8169726;-0.00012442217;0.0223484885;0.749999829;0.033333155;1.037442;0.675112035;0.010022539;10;49.8169717;1.044444;0.996313958;0.99631425
20.316165;1.03745054;0.75010109;0.0111646085;0.723023157;0.0107612851;1.04079988;1.051838;0.73145001;0.0591400599;49.8169756;-0.000101105855;0.0223184625;0.74999981;0.0333331565;1.037451;0.675091009;0.010048521;10;49.8169747;1.044444;0.996314936;0.996315271
20.317165;1.03746056;0.750077737;0.0111935063;0.722993697;0.010789014;1.0408183;1.05184837;0.731420607;0.0591637454;49.8169786;-7.7789079e-05;0.0222895465;0.74999979;0.0333331601;1.037461;0.675069983;0.0100745002;10;49.8169777;1.044444;0.996314916;0.99631529
20.318165;1.03746957;0.750054383;0.0112224029;0.722964935;0.0108167533;1.04083602;1.05185975;0.731390511;0.0591863177;49.8169806;-5.44718064e-05;0.0222606293;0.74999977;0.0333331658;1.03747;0.675048959;0.0101004766;10;49.8169797;1.044444;0.996314897;0.996315307
20.319165;1.03747858;0.750032143;0.011250187;0.722937245;0.010843422;1.04085345;1.05187012;0.73136111;0.0592100022;49.8169816;-3.2265177e-05;0.0222317107;0.74999975;0.0333331739;1.037479;0.675028936;0.01012545;10;49.8169807;1.044444;0.996314878;0.996315322
20.320165;1.03748759;0.750008792;0.011279081;0.722908484;0.0108711623;1.04087087;1.05188049;0.731331709;0.0592326305;49.8169826;-8.94697505e-06;0.0222039019;0.749999729;0.0333331845;1.037488;0.675007915;0.0101514205;10;49.8169818;1.044444;0.996315859;0.996316334
20.321165;1.0374966;0.749986553;0.0113068625;0.722880796;0.0108978327;1.04088859;1.05189087;0.731302308;0.0592563155;49.8169826;1.32605745e-05;0.0221749807;0.749999708;0.0333331974;1.037497;0.674987895;0.0101763882;10;49.8169818;1.044444;0.99631584;0.996316345
20.322165;1.03750462;0.749964314;0.011334643;0.722853805;0.0109245147;1.04090501;1.05190224;0.731273271;0.0592788884;49.8169816;3.54685207e-05;0.0221460587;0.749999687;0.0333332126;1.037505;0.674967878;0.0102013533;10;49.8169808;1.044444;0.99631582;0.996316354
20.324165;1.03752264;0.749920954;0.0113902018;0.722799502;0.0109778607;1.04093955;1.05192304;0.731216543;0.0593241451;49.8169786;7.87739238e-05;0.0220904346;0.749999644;0.0333332487;1.03752301;0.67492885;0.0102512773;10;49.8169778;1.044444;0.996315775;0.996316366
20.325165;1.03753165;0.749899831;0.0114179805;0.722772888;0.0110045348;1.04095697;1.0519334;0.731188202;0.0593467763;49.8169756;9.98710617e-05;0.0220615112;0.749999623;0.0333332692;1.03753202;0.674909841;0.0102762367;10;49.8169749;1.044444;0.996316751;0.996317369
20.326165;1.03754066;0.74987871;0.0114457589;0.722746273;0.0110312093;1.04097409;1.05194382;0.731160875;0.0593694053;49.8169725;0.000120968009;0.0220336995;0.749999601;0.0333332912;1.03754103;0.674890835;0.0103011948;10;49.8169719;1.044444;0.996316725;0.996317369
20.327165;1.03754867;0.749857591;0.011472426;0.722720355;0.0110568237;1.04099052;1.05195425;0.731133549;0.0593920359;49.8169685;0.000142064636;0.0220058889;0.749999579;0.0333333147;1.03754904;0.674871833;0.0103251519;10;49.8169679;1.044444;0.996316697;0.996317368
20.328165;1.03755768;0.749837584;0.0115002043;0.722694812;0.0110834985;1.04100764;1.05196467;0.731106225;0.0594146684;49.8169635;0.000162049742;0.0219780794;0.749999557;0.0333333394;1.03755805;0.674853834;0.0103501084;10;49.816963;1.044444;0.996316669;0.996317365
20.329165;1.03756669;0.749817578;0.0115268716;0.722669271;0.0111091027;1.04102476;1.0519741;0.731079594;0.0594363028;49.8169585;0.000182034459;0.0219513825;0.749999534;0.0333333651;1.03756706;0.674835839;0.0103740647;10;49.816958;1.044444;0.99631664;0.99631736
20.330165;1.0375747;0.749797573;0.0115546503;0.722644424;0.0111357891;1.04104088;1.05198452;0.731053326;0.0594589386;49.8169525;0.000202018869;0.0219235759;0.749999511;0.0333333911;1.03757507;0.674817847;0.0103990213;10;49.816952;1.044444;0.996316612;0.996317353
20.332165;1.03759172;0.749757567;0.0116079859;0.722594034;0.011187012;1.04107413;1.05200443;0.731001443;0.0595032105;49.8169395;0.000241986981;0.0218690769;0.749999465;0.0333334422;1.03759209;0.674781872;0.0104469378;10;49.8169391;1.044444;0.99631656;0.996317336
20.333165;1.03760073;0.749738676;0.0116346535;0.722569561;0.0112126196;1.04109125;1.05201484;0.730975175;0.0595247935;49.8169324;0.000260859643;0.0218423834;0.749999442;0.0333334662;1.0376011;0.674764888;0.0104708982;10;49.8169321;1.044444;0.996317537;0.996318326
20.334165;1.03760874;0.749719787;0.0116613209;0.722545783;0.0112382393;1.04110707;1.05202532;0.730948866;0.0595474305;49.8169234;0.000279732191;0.0218156897;0.749999421;0.0333334886;1.03760911;0.674747906;0.0104948602;10;49.8169231;1.044444;0.996317518;0.996318316
20.335165;1.03761675;0.749700899;0.0116879881;0.722522003;0.0112638601;1.04112319;1.05203475;0.730924347;0.0595690728;49.8169154;0.000298604706;0.0217878843;0.749999402;0.0333335093;1.03761713;0.674730926;0.0105188239;10;49.8169152;1.044444;0.996317502;0.996318306
20.336165;1.03762576;0.749682012;0.0117135437;0.722497526;0.0112884007;1.04114001;1.05204523;0.730899092;0.0595906569;49.8169054;0.000317477255;0.0217611893;0.749999385;0.0333335282;1.03762614;0.674713948;0.0105417894;10;49.8169052;1.044444;0.99631749;0.996318296
20.337165;1.03763377;0.749664236;0.0117402101;0.722474814;0.0113140243;1.04115583;1.05205472;0.73087453;0.0596122995;49.8168963;0.000335238758;0.0217356052;0.749999371;0.0333335452;1.03763415;0.674697971;0.0105657565;10;49.8168962;1.044444;0.996317482;0.996318288
20.338165;1.03764178;0.749646462;0.0117657652;0.722452101;0.0113385782;1.04117165;1.0520642;0.730851024;0.0596339439;49.8168853;0.000353000341;0.0217089097;0.74999936;0.0333335603;1.03764216;0.674681995;0.0105887254;10;49.8168852;1.044444;0.996317478;0.996318281
20.339165;1.03765079;0.749628687;0.011792431;0.72242869;0.0113641927;1.04118846;1.05207468;0.730825767;0.0596555337;49.8168743;0.000370761985;0.0216822143;0.749999353;0.0333335738;1.03765117;0.67466602;0.0106126959;10;49.8168742;1.044444;0.996317476;0.996318277
20.341165;1.03766682;0.749594248;0.0118435398;0.72238433;0.0114133025;1.04122008;1.05209364;0.730778745;0.0596977764;49.8168512;0.000405174079;0.0216299369;0.749999347;0.0333335956;1.0376672;0.674635071;0.0106586426;10;49.8168513;1.044444;0.99631748;0.996318278
20.343165;1.03768285;0.749559804;0.0118946488;0.722339968;0.0114624106;1.04125139;1.05211367;0.730732041;0.0597410222;49.8168262;0.000439586431;0.0215787764;0.749999352;0.0333336093;1.03768323;0.674604123;0.0107045977;10;49.8168263;1.044444;0.99631749;0.996318292
20.344165;1.03769087;0.749543134;0.0119202042;0.722318322;0.0114869634;1.04126689;1.0521232;0.730709541;0.0597616177;49.8168122;0.000456237813;0.0215531997;0.749999358;0.0333336123;1.03769125;0.67458915;0.0107275787;10;49.8168123;1.044444;0.996317496;0.996318303
20.345165;1.03769888;0.749527573;0.0119457605;0.722297749;0.011511515;1.04128239;1.05213268;0.730687081;0.0597832732;49.8167982;0.000471779172;0.0215276264;0.749999366;0.0333336123;1.03769927;0.674575175;0.0107505624;10;49.8167983;1.044444;0.996317501;0.996318317
20.348165;1.03772294;0.74947976;0.0120202125;0.722234966;0.0115830187;1.04132889;1.05216128;0.730621687;0.0598461157;49.8167542;0.00051952402;0.0214509289;0.749999404;0.0333335941;1.03772333;0.674532246;0.0108175304;10;49.8167542;1.044444;0.996317514;0.996318366
20.349165;1.03773096;0.7494653;0.0120446616;0.722215468;0.0116064928;1.04134439;1.05216981;0.730600935;0.059866766;49.8167381;0.000533960872;0.0214264822;0.749999421;0.0333335826;1.03773135;0.674519267;0.0108395259;10;49.8167382;1.044444;0.996316517;0.996317383
20.351165;1.037747;0.749435261;0.0120946737;0.722175406;0.011654506;1.04137509;1.05218893;0.730558008;0.0599079455;49.8167051;0.000563950123;0.0213764884;0.749999461;0.0333335537;1.03774738;0.674492305;0.010884526;10;49.8167052;1.044444;0.99631652;0.996317416
20.352165;1.03775402;0.749420794;0.0121191251;0.722156608;0.011677986;1.0413896;1.05219846;0.730537623;0.0599285344;49.8166881;0.000578391045;0.0213509408;0.749999483;0.033333537;1.03775439;0.674479321;0.0109065305;10;49.8166882;1.044444;0.996316521;0.99631743
20.353165;1.03776205;0.749406328;0.0121435765;0.722137117;0.0117014529;1.0414048;1.05220705;0.730517893;0.0599491748;49.8166701;0.000592832864;0.0213265072;0.749999505;0.0333335191;1.0377624;0.674466336;0.0109285374;10;49.8166702;1.044444;0.996316521;0.996317442
20.355165;1.03777709;0.749378507;0.0121913677;0.722099907;0.0117473237;1.04143419;1.05222518;0.730477787;0.05998934;49.8166341;0.000620606932;0.0212776481;0.749999552;0.0333334802;1.03777741;0.674441364;0.0109715567;10;49.8166342;1.044444;0.996316522;0.996317462
20.356165;1.03778511;0.749365153;0.0122158184;0.722081494;0.0117707876;1.04144939;1.05223478;0.730458426;0.0600099168;49.8166151;0.000633938732;0.021253222;0.749999576;0.0333334598;1.0377854;0.674429377;0.0109935679;10;49.8166152;1.044444;0.996316524;0.99631747
20.357165;1.03779314;0.7493518;0.0122391574;0.722063083;0.0117931807;1.04146459;1.05224338;0.730438704;0.0600294923;49.8165961;0.000647270518;0.0212299091;0.749999599;0.033333439;1.03779339;0.67441739;0.0110145794;10;49.8165962;1.044444;0.996316527;0.996317475
20.358165;1.03780017;0.74933845;0.0122624961;0.72204537;0.0118155853;1.04147878;1.05225298;0.730419347;0.0600500647;49.8165761;0.000660602128;0.0212054868;0.749999621;0.0333334181;1.03780038;0.674405404;0.0110355908;10;49.8165762;1.044444;0.996315532;0.996316478
20.359165;1.03780819;0.7493251;0.012286946;0.722026964;0.0118390502;1.04149368;1.05226159;0.730400685;0.0600696362;49.8165561;0.000673933488;0.0211810659;0.749999641;0.0333333969;1.03780836;0.674393417;0.0110576019;10;49.8165562;1.044444;0.996315539;0.996316479
20.360165;1.03781522;0.749312862;0.012310285;0.722010327;0.0118614569;1.04150787;1.05227119;0.730382387;0.0600891489;49.8165361;0.000686153599;0.0211577575;0.749999661;0.0333333757;1.03781534;0.674382431;0.0110786125;10;49.8165362;1.044444;0.99631555;0.996316478
20.361165;1.03782225;0.749300627;0.0123336245;0.721993691;0.0118838656;1.04152176;1.0522798;0.730363727;0.0601097729;49.8165151;0.000698373866;0.0211344505;0.74999968;0.0333333546;1.03782231;0.674371445;0.0110996226;10;49.8165152;1.044444;0.996315563;0.996316474
20.362165;1.03783027;0.749288392;0.0123569648;0.721976361;0.0119062648;1.04153695;1.05228841;0.730346122;0.0601293395;49.8164941;0.000710594677;0.0211100337;0.749999698;0.033333334;1.03783028;0.674360459;0.0111206323;10;49.8164942;1.044444;0.996315579;0.996316468
20.363165;1.0378373;0.749276159;0.0123803058;0.721959727;0.0119286779;1.04155085;1.05229708;0.730328478;0.0601489012;49.8164722;0.00072281641;0.021086729;0.749999714;0.0333333143;1.03783725;0.674349473;0.0111416415;10;49.8164722;1.044444;0.996314597;0.99631546
20.364165;1.03784533;0.749263925;0.0124036475;0.721942397;0.011951082;1.04156574;1.05230669;0.730310181;0.0601684074;49.8164502;0.000735039352;0.0210634247;0.749999731;0.033333296;1.03784521;0.674338486;0.0111626504;10;49.8164503;1.044444;0.996314618;0.996315451
20.365165;1.03785236;0.749252805;0.0124258785;0.721926833;0.0119724296;1.04157964;1.05231536;0.730292536;0.0601879655;49.8164282;0.000746152535;0.0210401206;0.749999747;0.0333332793;1.03785217;0.674328498;0.011182659;10;49.8164283;1.044444;0.996314639;0.996315441
20.367165;1.03786641;0.749229458;0.0124714516;0.721894633;0.012016203;1.04160743;1.05233266;0.730259395;0.0602270797;49.8163832;0.000769493822;0.0209946221;0.749999779;0.0333332514;1.03786609;0.674307519;0.0112236754;10;49.8163833;1.044444;0.996314684;0.996315418
20.368165;1.03787444;0.749219453;0.0124947931;0.721879442;0.0120386166;1.04162203;1.05234134;0.730242803;0.0602466329;49.8163592;0.000779499184;0.0209713162;0.749999795;0.0333332405;1.03787405;0.674298527;0.0112446832;10;49.8163593;1.044444;0.996313705;0.996314406
20.369165;1.03788147;0.749208338;0.0125170228;0.721863873;0.0120599726;1.04163594;1.05235003;0.73022621;0.0602651291;49.8163362;0.000790616112;0.0209480092;0.749999812;0.0333332318;1.03788101;0.674288535;0.0112646905;10;49.8163363;1.044444;0.996313725;0.996314394
20.370165;1.03788849;0.749197224;0.0125392511;0.721848302;0.0120813297;1.04164954;1.05235871;0.730209616;0.0602846801;49.8163122;0.000801733164;0.020925812;0.749999829;0.0333332251;1.03788797;0.674278541;0.0112846975;10;49.8163123;1.044444;0.996313744;0.996314382
20.371165;1.03789552;0.749187222;0.012562589;0.721833801;0.0121037576;1.04166345;1.05236739;0.730194075;0.0603031745;49.8162882;0.000811738959;0.0209036131;0.749999847;0.0333332203;1.03789494;0.674269546;0.0113057043;10;49.8162884;1.044444;0.996313761;0.99631437
20.372165;1.03790254;0.749177221;0.0125848141;0.721819298;0.012125115;1.04167705;1.05237514;0.730178131;0.0603227778;49.8162632;0.000821744424;0.0208803014;0.749999864;0.033333217;1.0379019;0.67426055;0.0113257113;10;49.8162634;1.044444;0.996312777;0.996313357
20.374165;1.03791659;0.74915722;0.0126281488;0.721790285;0.0121667588;1.04170427;1.0523925;0.730147045;0.0603608203;49.8162132;0.000841754045;0.0208358945;0.7499999;0.0333332144;1.03791583;0.674242554;0.0113647273;10;49.8162134;1.044444;0.996312802;0.996313331
20.375165;1.0379236;0.749148331;0.0126503698;0.721776848;0.0121881152;1.04171788;1.05240124;0.73013146;0.0603793104;49.8161882;0.000850647076;0.020813688;0.749999919;0.0333332148;1.0379228;0.674234555;0.0113847367;10;49.8161884;1.044444;0.996311813;0.996312319
20.376165;1.03793062;0.749138331;0.0126725897;0.72176234;0.0122094704;1.04173149;1.05240893;0.730117664;0.0603978616;49.8161622;0.000860650863;0.0207914793;0.749999937;0.0333332161;1.03792977;0.674225555;0.0114047473;10;49.8161624;1.044444;0.996311822;0.996312306
20.377165;1.03793763;0.749129443;0.0126936975;0.721748901;0.0122297535;1.04174511;1.05241768;0.73010208;0.060416353;49.8161361;0.000869543325;0.0207692683;0.749999955;0.033333218;1.03793674;0.674217556;0.0114237588;10;49.8161364;1.044444;0.996311831;0.996312294
20.378165;1.03794464;0.749120556;0.0127159157;0.721735461;0.0122511047;1.04175842;1.05242642;0.730087551;0.0604348454;49.8161101;0.000878435725;0.0207481661;0.749999974;0.0333332204;1.03794371;0.674209557;0.0114437713;10;49.8161104;1.044444;0.996310837;0.996311282
20.379165;1.03795064;0.749111671;0.0127370218;0.721722717;0.0122713948;1.04177103;1.05243417;0.730073715;0.0604533962;49.8160841;0.000887328143;0.0207259502;0.749999992;0.0333332233;1.03794969;0.674201559;0.0114627844;10;49.8160844;1.044444;0.996310843;0.996311272
20.380165;1.03795764;0.749103898;0.0127581271;0.721710348;0.0122916702;1.04178434;1.05244287;0.730059229;0.0604718942;49.8160571;0.000895109439;0.0207048427;0.75000001;0.0333332266;1.03795667;0.674194562;0.0114817983;10;49.8160574;1.044444;0.996310847;0.996311261
20.381165;1.03796463;0.749095017;0.0127803431;0.721696907;0.0123130133;1.04179795;1.05245062;0.730045395;0.0604904472;49.8160301;0.000904001761;0.0206826213;0.750000028;0.0333332305;1.03796365;0.674186564;0.0115018128;10;49.8160304;1.044444;0.996309851;0.996310252
20.382165;1.03797163;0.749087247;0.012801448;0.721684534;0.0123332831;1.04181126;1.05245837;0.730032617;0.0605090013;49.8160031;0.000911782822;0.0206615081;0.750000046;0.0333332353;1.03797064;0.674179567;0.011520828;10;49.8160034;1.044444;0.996309854;0.996310243
20.383165;1.03797762;0.749078369;0.0128225534;0.721671787;0.0123535621;1.04182358;1.05246713;0.730018091;0.0605274989;49.8159751;0.00092067478;0.0206392806;0.750000065;0.0333332411;1.03797662;0.674171568;0.0115398439;10;49.8159754;1.044444;0.996309856;0.996310234
20.384165;1.03798461;0.749070604;0.0128436599;0.721659414;0.0123738263;1.04183689;1.05247494;0.730005272;0.0605449958;49.8159471;0.000928455382;0.0206181613;0.750000084;0.033333248;1.03798361;0.674164569;0.0115588605;10;49.8159474;1.044444;0.996308859;0.996309226
20.385165;1.0379916;0.74906284;0.0128647681;0.721647039;0.0123940878;1.0418502;1.0524827;0.729992495;0.0605635525;49.8159191;0.000936235757;0.0205970389;0.750000103;0.033333256;1.03799059;0.674157569;0.0115778774;10;49.8159194;1.044444;0.996308862;0.996309218
20.386165;1.03799758;0.749056189;0.0128847673;0.721636429;0.0124132884;1.04186251;1.05249145;0.729979025;0.0605809966;49.815891;0.00094290479;0.0205759136;0.750000123;0.0333332649;1.03799658;0.674151567;0.0115958945;10;49.8158914;1.044444;0.996308865;0.99630921
20.387165;1.03800457;0.749048428;0.0129058798;0.721624053;0.0124335453;1.04187582;1.05249927;0.729966207;0.060599551;49.815863;0.00095068459;0.0205547855;0.750000142;0.0333332747;1.03800356;0.674144565;0.0116149115;10;49.8158634;1.044444;0.996307867;0.996308203
20.388165;1.03801155;0.749041779;0.0129269941;0.721612746;0.0124538003;1.04188883;1.05250704;0.729954488;0.060617053;49.815834;0.000957352675;0.0205336552;0.75000016;0.0333332854;1.03801055;0.674138561;0.0116339281;10;49.8158344;1.044444;0.996307869;0.996308196
20.389165;1.03801753;0.74903402;0.0129469988;0.721601064;0.0124729955;1.04190115;1.05251486;0.729941673;0.0606356075;49.815805;0.000965130917;0.0205136341;0.750000178;0.0333332971;1.03801654;0.674131556;0.0116519443;10;49.8158054;1.044444;0.99630687;0.996307191
20.390165;1.03802452;0.749027372;0.0129681157;0.721589758;0.0124932479;1.04191416;1.05252262;0.729929956;0.0606531095;49.815776;0.00097179677;0.0204925007;0.750000195;0.0333333098;1.03802352;0.674125551;0.0116709602;10;49.8157764;1.044444;0.99630687;0.996307186
20.391165;1.0380305;0.749020724;0.0129881218;0.721579149;0.0125124411;1.04192647;1.05253044;0.729918202;0.060670608;49.815747;0.000978461191;0.0204724778;0.75000021;0.0333333238;1.03802951;0.674119544;0.0116889755;10;49.8157474;1.044444;0.996306868;0.996307184
20.392165;1.03803648;0.749014076;0.0130081278;0.721568542;0.0125316335;1.04193848;1.05253827;0.729906449;0.0606881066;49.815717;0.00098512421;0.0204513437;0.750000224;0.033333339;1.0380355;0.674113537;0.0117069905;10;49.8157173;1.044444;0.996305865;0.996306184
20.393165;1.03804346;0.749008539;0.0130281333;0.721558312;0.0125508137;1.04195149;1.05254603;0.729894738;0.0607056086;49.8156879;0.000990674811;0.0204313212;0.750000236;0.0333333553;1.03804248;0.674108529;0.011725005;10;49.8156883;1.044444;0.99630586;0.996306186
20.394165;1.03804945;0.74900189;0.0130481382;0.721547709;0.0125700062;1.0419635;1.05255386;0.729882991;0.0607231076;49.8156579;0.00099733528;0.0204101886;0.750000247;0.0333333722;1.03804847;0.67410252;0.011743019;10;49.8156583;1.044444;0.996304853;0.996305192
20.395165;1.03805643;0.748996351;0.0130681425;0.721537484;0.0125891871;1.04197651;1.05256168;0.7298723;0.0607406073;49.8156279;0.00100288342;0.0203901686;0.750000255;0.0333333891;1.03805546;0.67409751;0.0117610324;10;49.8156283;1.044444;0.996304845;0.9963052
20.396165;1.03806242;0.748989698;0.013088146;0.721526888;0.012608381;1.04198852;1.05256951;0.729860556;0.060758108;49.8155979;0.00100954149;0.0203701506;0.750000262;0.0333334055;1.03806145;0.674091499;0.0117790451;10;49.8155983;1.044444;0.996303836;0.996304212
20.398165;1.0380744;0.748978609;0.0131281504;0.721507843;0.0126467723;1.04201255;1.05258518;0.729839188;0.060793114;49.8155369;0.00102063203;0.0203301209;0.750000268;0.0333334354;1.03807344;0.674081475;0.0118150682;10;49.8155373;1.044444;0.996303816;0.996304242
20.399165;1.03808139;0.748973061;0.0131470398;0.721497631;0.0126648874;1.04202526;1.05259307;0.729828467;0.0608095607;49.8155059;0.00102617582;0.020310109;0.750000268;0.0333334484;1.03808044;0.674076462;0.0118320782;10;49.8155063;1.044444;0.996302807;0.996303259
20.400165;1.03808738;0.748967513;0.0131670389;0.721488116;0.0126840866;1.04203728;1.0525999;0.729818482;0.0608271264;49.8154748;0.00103171905;0.0202900986;0.750000265;0.0333334601;1.03808643;0.674071448;0.011850087;10;49.8154752;1.044444;0.996302799;0.996303278
20.401165;1.03809338;0.748963073;0.0131870363;0.721479675;0.0127032873;1.04204899;1.05260774;0.729807808;0.0608435807;49.8154438;0.00103615117;0.0202712006;0.75000026;0.0333334703;1.03809243;0.674067434;0.0118680944;10;49.8154442;1.044444;0.996301792;0.996302296
20.402165;1.03809938;0.748957522;0.0132059209;0.721470165;0.0127214192;1.042061;1.05261558;0.729798193;0.0608610929;49.8154128;0.001041695;0.0202511926;0.750000252;0.033333479;1.03809843;0.67406242;0.0118851006;10;49.8154132;1.044444;0.996301786;0.996302314
20.403165;1.03810537;0.748953081;0.0132248036;0.721461729;0.0127395526;1.04207272;1.05262249;0.729788177;0.0608776059;49.8153818;0.00104612896;0.0202322967;0.750000242;0.0333334861;1.03810443;0.674058407;0.0119021057;10;49.8153822;1.044444;0.996300781;0.99630133
20.404165;1.03811138;0.748948639;0.0132447957;0.721453294;0.0127587579;1.04208443;1.05263033;0.729778568;0.0608951221;49.8153498;0.00105056458;0.0202122906;0.75000023;0.0333334914;1.03811043;0.674054394;0.01192011;10;49.8153502;1.044444;0.996300777;0.996301346
20.405165;1.03811738;0.748944197;0.0132636752;0.721444861;0.0127768945;1.04209614;1.05263723;0.729769613;0.0609116387;49.8153188;0.00105500202;0.0201933966;0.750000215;0.0333334948;1.03811643;0.674050383;0.0119371138;10;49.8153192;1.044444;0.996299774;0.996300359
20.406165;1.03812338;0.748939755;0.0132825536;0.721436429;0.0127950327;1.04210785;1.05264508;0.729758952;0.0609281023;49.8152868;0.0010594411;0.0201733927;0.750000199;0.0333334962;1.03812244;0.674046371;0.0119541172;10;49.8152872;1.044444;0.996299773;0.996300371
20.407165;1.03812939;0.748935313;0.0133014316;0.721427997;0.0128131726;1.04211955;1.05265198;0.729749999;0.0609446211;49.8152547;0.0010638816;0.0201545012;0.750000181;0.0333334959;1.03812844;0.674042361;0.0119711205;10;49.8152552;1.044444;0.996298772;0.996299381
20.408165;1.03813539;0.74893087;0.0133203097;0.721419565;0.0128313144;1.04213126;1.05265988;0.729741411;0.0609621382;49.8152227;0.00106832331;0.0201356113;0.750000162;0.033333494;1.03813444;0.674038352;0.0119881237;10;49.8152232;1.044444;0.996298772;0.99629939
20.409165;1.0381414;0.748926429;0.0133391882;0.721411133;0.0128494577;1.04214266;1.05266679;0.729732459;0.0609786578;49.8151907;0.00107276608;0.0201167227;0.750000143;0.0333334912;1.03814045;0.674034343;0.0120051265;10;49.8151912;1.044444;0.996297773;0.996298397
20.410165;1.0381474;0.748923098;0.0133569564;0.721403768;0.012866532;1.04215436;1.05267463;0.729722857;0.0609951225;49.8151587;0.00107609871;0.0200978354;0.750000124;0.0333334876;1.03814645;0.674031335;0.0120211288;10;49.8151592;1.044444;0.996297774;0.996298403
20.411165;1.03815341;0.748918657;0.0133758364;0.721395332;0.0128846779;1.04216605;1.05268153;0.729714961;0.0610105857;49.8151257;0.00108054331;0.0200789493;0.750000106;0.0333334835;1.03815245;0.674027329;0.0120381302;10;49.8151262;1.044444;0.996296776;0.996297407
20.412165;1.03815941;0.748915328;0.0133947172;0.721387964;0.0129028244;1.04217745;1.05268843;0.729706009;0.0610271037;49.8150937;0.00108387761;0.0200600642;0.75000009;0.0333334792;1.03815846;0.674024323;0.0120551306;10;49.8150942;1.044444;0.996296778;0.996297411
20.413165;1.03816541;0.748911998;0.0134124879;0.721380594;0.0129199012;1.04218914;1.05269632;0.729697419;0.0610435629;49.8150606;0.00108721273;0.02004118;0.750000077;0.0333334746;1.03816446;0.674021319;0.0120711298;10;49.8150612;1.044444;0.996295781;0.996296413
20.414165;1.03817141;0.748908671;0.0134313709;0.721373222;0.0129380483;1.04220053;1.05270322;0.729689519;0.0610600792;49.8150286;0.00109054868;0.0200234076;0.750000066;0.0333334698;1.03817046;0.674018316;0.0120881275;10;49.8150292;1.044444;0.996295784;0.996296415
20.415165;1.03817641;0.748905344;0.0134491439;0.721366543;0.0129551373;1.04221092;1.05271011;0.729681616;0.0610765946;49.8149956;0.00109388562;0.0200045246;0.750000058;0.0333334646;1.03817546;0.674015314;0.0121041236;10;49.8149962;1.044444;0.996294788;0.996295417
20.416165;1.03818241;0.748902019;0.0134680291;0.721359167;0.0129732831;1.04222231;1.05271701;0.729673712;0.0610920535;49.8149626;0.00109722381;0.0199867534;0.750000053;0.0333334587;1.03818146;0.674012313;0.0121211182;10;49.8149632;1.044444;0.996294792;0.996295419
20.417165;1.0381884;0.748898695;0.013485804;0.721351789;0.0129903573;1.0422337;1.0527239;0.729665802;0.0611085668;49.8149296;0.00110056348;0.0199678711;0.75000005;0.0333334521;1.03818745;0.674009313;0.0121371112;10;49.8149302;1.044444;0.996293797;0.996294421
20.418165;1.0381944;0.748895373;0.0135035794;0.721344412;0.0130074294;1.04224508;1.05273185;0.729657158;0.0611239623;49.8148966;0.00110390476;0.0199501;0.75000005;0.0333334443;1.03819345;0.674006314;0.0121531027;10;49.8148972;1.044444;0.996293803;0.996294424
20.419165;1.03819939;0.748893163;0.013521355;0.721338798;0.0130245112;1.04225547;1.05273874;0.729649243;0.0611404733;49.8148635;0.00110613642;0.0199323286;0.750000053;0.0333334352;1.03819844;0.674004316;0.0121690926;10;49.8148642;1.044444;0.996292808;0.996293428
20.420165;1.03820537;0.748889843;0.0135391302;0.721331421;0.0130415773;1.04226686;1.05274563;0.729642379;0.0611559276;49.8148295;0.00110948037;0.0199134459;0.750000058;0.0333334246;1.03820443;0.674001318;0.0121850811;10;49.8148302;1.044444;0.996292815;0.996293435
20.421165;1.03821136;0.748887636;0.0135569049;0.721325114;0.0130586397;1.04227825;1.05275258;0.729634417;0.061171377;49.8147965;0.00111171402;0.0198956744;0.750000065;0.0333334122;1.03821042;0.673999322;0.0122010681;10;49.8147972;1.044444;0.996291821;0.996292443
20.422165;1.03821635;0.74888543;0.0135746787;0.721319502;0.0130757109;1.04228834;1.05275947;0.729627547;0.0611878833;49.8147635;0.00111394812;0.019877903;0.750000074;0.0333333982;1.03821541;0.673997326;0.0122170539;10;49.8147642;1.044444;0.996291829;0.996292454
20.424165;1.03822731;0.748879907;0.0136091127;0.721306516;0.0131087587;1.04230982;1.0527723;0.729614452;0.061218834;49.8146965;0.00111952777;0.0198423621;0.750000096;0.0333333665;1.03822639;0.673992336;0.0122480221;10;49.8146972;1.044444;0.996289845;0.996290482
20.425165;1.0382333;0.748877703;0.013626884;0.721300212;0.013125806;1.04232121;1.05277919;0.729607575;0.0612342788;49.8146625;0.00112176202;0.0198245931;0.750000109;0.0333333492;1.03823238;0.673990342;0.012264005;10;49.8146632;1.044444;0.996289855;0.996290499
20.426165;1.03823828;0.748875499;0.0136446544;0.721294603;0.0131428628;1.0423313;1.05278614;0.729600655;0.0612497179;49.8146285;0.00112399644;0.0198079365;0.750000124;0.0333333311;1.03823736;0.673988347;0.0122799875;10;49.8146292;1.044444;0.996288866;0.996289517
20.427165;1.03824427;0.748874404;0.0136613129;0.721289371;0.013158834;1.04234239;1.05279308;0.729593736;0.0612651546;49.8145955;0.00112512023;0.01979017;0.75000014;0.0333333124;1.03824335;0.673987352;0.0122949696;10;49.8145962;1.044444;0.996288879;0.996289537
20.428165;1.03824926;0.748872199;0.0136790816;0.721283763;0.0131758857;1.04235279;1.05279996;0.729586856;0.0612805922;49.8145615;0.00112735577;0.0197724049;0.750000157;0.0333332936;1.03824834;0.673985358;0.0123109519;10;49.8145622;1.044444;0.996287894;0.996288557
20.429165;1.03825524;0.748869992;0.0136957382;0.721277459;0.0131918527;1.04236388;1.0528069;0.729579936;0.0612960238;49.8145275;0.00112959209;0.0197557525;0.750000175;0.0333332749;1.03825433;0.673983363;0.0123259348;10;49.8145282;1.044444;0.996287911;0.99628858
20.431165;1.03826522;0.748866684;0.0137301596;0.72126731;0.0132248772;1.04238408;1.05281977;0.729567843;0.0613258816;49.8144595;0.00113295649;0.0197213412;0.750000209;0.0333332389;1.0382643;0.673980373;0.0123569039;10;49.8144602;1.044444;0.996285954;0.996286626
20.432165;1.0382712;0.748865583;0.0137468136;0.721262074;0.0132408397;1.04239488;1.05282665;0.729562021;0.0613413085;49.8144255;0.00113408487;0.0197035823;0.750000225;0.0333332218;1.0382703;0.673979379;0.0123718905;10;49.8144262;1.044444;0.996285979;0.996286651
20.433165;1.03827618;0.748863368;0.0137634667;0.721256462;0.0132568134;1.04240498;1.05283258;0.729555794;0.061355732;49.8143915;0.0011363257;0.0196869366;0.75000024;0.0333332054;1.03827529;0.673977386;0.0123868783;10;49.8143922;1.044444;0.996285007;0.996285675
20.434165;1.03828117;0.748862263;0.0137801195;0.721251919;0.0132727859;1.04241508;1.05283952;0.729549931;0.0613711502;49.8143575;0.00113745673;0.0196702926;0.750000255;0.0333331897;1.03828028;0.673976394;0.0124018671;10;49.8143582;1.044444;0.996285037;0.9962857
20.435165;1.03828715;0.748861156;0.0137967722;0.721246681;0.0132887439;1.04242618;1.05284546;0.729544761;0.0613855687;49.8143236;0.00113858879;0.0196536507;0.750000268;0.0333331749;1.03828628;0.673975403;0.0124168567;10;49.8143242;1.044444;0.996284069;0.996284723
20.436165;1.03829212;0.748860047;0.0138134248;0.721242137;0.0133047128;1.04243598;1.05285239;0.729538898;0.061400982;49.8142896;0.00113972142;0.0196370108;0.75000028;0.0333331613;1.03829128;0.673974413;0.0124318469;10;49.8142902;1.044444;0.996284103;0.996284746
20.437165;1.0382971;0.748858937;0.0138300777;0.721237593;0.0133206797;1.04244609;1.05285932;0.729533035;0.0614153377;49.8142546;0.00114085405;0.0196203727;0.750000292;0.0333331491;1.03829629;0.673973424;0.0124468374;10;49.8142552;1.044444;0.996283137;0.996283768
20.438165;1.03830207;0.748857827;0.0138456199;0.721233047;0.0133355745;1.04245589;1.05286525;0.729527865;0.0614308049;49.8142206;0.00114198614;0.0196037365;0.750000302;0.0333331387;1.03830129;0.673972435;0.012460828;10;49.8142212;1.044444;0.996282171;0.996282788
20.439165;1.03830705;0.748856716;0.0138622734;0.721228504;0.0133515376;1.0424657;1.05287118;0.729522694;0.061445215;49.8141866;0.00114311728;0.0195871021;0.750000312;0.0333331305;1.0383063;0.673971446;0.0124758189;10;49.8141872;1.044444;0.996282204;0.996282808
20.440165;1.03831302;0.748855605;0.0138789275;0.721223265;0.0133674862;1.0424768;1.05287811;0.729516832;0.0614595652;49.8141526;0.00114424721;0.0195704687;0.750000321;0.0333331248;1.03831231;0.673970457;0.01249081;10;49.8141532;1.044444;0.996281236;0.996281826
20.441165;1.03831798;0.748855605;0.0138944711;0.721219792;0.0133823768;1.04248661;1.05288404;0.729511663;0.0614739722;49.8141176;0.00114426465;0.0195538359;0.750000329;0.0333331215;1.03831733;0.673970466;0.0125048015;10;49.8141182;1.044444;0.996281266;0.996281843
20.443165;1.03832791;0.748853384;0.0139266727;0.721210706;0.0134132279;1.04250623;1.05289695;0.729501648;0.0615027208;49.8140486;0.0011465172;0.0195216811;0.750000341;0.0333331224;1.03832737;0.673968478;0.0125337866;10;49.8140492;1.044444;0.996279321;0.996279874
20.444165;1.03833288;0.748853384;0.0139433305;0.721207234;0.0134291891;1.04251604;1.05290288;0.729497534;0.0615171245;49.8140146;0.0011465297;0.0195050473;0.750000346;0.0333331263;1.0383324;0.673968481;0.0125487802;10;49.8140151;1.044444;0.996279343;0.996279888
20.445165;1.03833784;0.748853385;0.0139588784;0.721203763;0.0134440809;1.04252586;1.0529098;0.729491674;0.0615314692;49.8139806;0.00114654019;0.0194895238;0.750000349;0.0333331326;1.03833743;0.673968481;0.0125627746;10;49.8139811;1.044444;0.996278363;0.996278902
20.446165;1.03834281;0.748852275;0.0139744269;0.721199222;0.0134589735;1.04253568;1.05291578;0.729487521;0.0615458686;49.8139456;0.00114765983;0.0194739991;0.750000351;0.0333331412;1.03834247;0.673967478;0.0125767699;10;49.8139461;1.044444;0.996278379;0.996278915
20.447165;1.03834777;0.748852275;0.0139899761;0.721195752;0.0134738669;1.04254519;1.0529217;0.729482353;0.0615602712;49.8139116;0.00114766661;0.0194573621;0.750000351;0.0333331523;1.03834751;0.673967473;0.0125907661;10;49.8139121;1.044444;0.996277391;0.996277928
20.448165;1.03835273;0.748852275;0.0140055256;0.721192284;0.0134887611;1.04255501;1.05292763;0.729478239;0.0615746742;49.8138766;0.00114767184;0.0194418346;0.75000035;0.0333331655;1.03835255;0.673967465;0.0126047633;10;49.8138771;1.044444;0.996276399;0.996276941
20.449165;1.0383577;0.748851163;0.014021075;0.721187745;0.013503656;1.04256483;1.0529336;0.729474086;0.0615880193;49.8138426;0.00114878674;0.0194263052;0.750000346;0.0333331808;1.03835759;0.673966454;0.0126187615;10;49.8138431;1.044444;0.996276404;0.996276953
20.450165;1.03836267;0.748851162;0.0140366242;0.721184278;0.0135185512;1.04257435;1.05293952;0.729469972;0.0616024242;49.8138075;0.0011487892;0.0194107737;0.75000034;0.0333331978;1.03836264;0.673966442;0.0126327605;10;49.8138081;1.044444;0.996275405;0.996275966
20.451165;1.03836764;0.748851159;0.0140521729;0.721180813;0.0135334466;1.04258417;1.05294649;0.729465126;0.0616167686;49.8137735;0.00114879051;0.0193952399;0.750000332;0.0333332162;1.03836769;0.673966427;0.0126467602;10;49.8137741;1.044444;0.996275403;0.996275978
20.452165;1.03837261;0.748851157;0.0140677215;0.72117735;0.0135483421;1.04259368;1.05295241;0.72946101;0.0616301214;49.8137395;0.00114879107;0.0193797036;0.750000323;0.0333332356;1.03837273;0.673966412;0.0126607604;10;49.8137401;1.044444;0.996274398;0.99627499
20.453165;1.03837658;0.748851155;0.0140832696;0.721174583;0.0135632502;1.0426022;1.05295838;0.729456855;0.0616445283;49.8137045;0.00114879139;0.0193641646;0.750000312;0.0333332557;1.03837678;0.673966397;0.0126747611;10;49.8137051;1.044444;0.99627339;0.996274
20.454165;1.03838155;0.748851153;0.0140988177;0.721171122;0.0135781449;1.04261201;1.0529643;0.729452739;0.0616578859;49.8136705;0.00114879199;0.0193486229;0.750000302;0.0333332763;1.03838183;0.673966382;0.0126887622;10;49.8136711;1.044444;0.996273381;0.99627401
20.455165;1.03838653;0.748852263;0.0141132544;0.721168733;0.0135919688;1.04262152;1.05297027;0.729448585;0.061671242;49.8136355;0.0011476822;0.0193330785;0.750000291;0.0333332969;1.03838688;0.673967368;0.0127017636;10;49.8136361;1.044444;0.996272369;0.996273018
20.456165;1.03839151;0.748852263;0.014128802;0.721165274;0.0136068614;1.04263103;1.05297618;0.729444471;0.0616856588;49.8136015;0.00114768461;0.0193175316;0.75000028;0.033333317;1.03839192;0.673967354;0.0127157655;10;49.8136021;1.044444;0.996272356;0.996273025
20.457165;1.03839648;0.748852264;0.0141432383;0.721161817;0.0136206827;1.04264054;1.05298216;0.729441371;0.0616990185;49.8135665;0.00114768843;0.0193019825;0.75000027;0.0333333362;1.03839697;0.673967341;0.012728768;10;49.8135672;1.044444;0.996271342;0.996272032
20.458165;1.03840046;0.748853378;0.0141587855;0.721160124;0.0136355852;1.04264905;1.05298713;0.729437911;0.0617124378;49.8135325;0.00114658285;0.0192875425;0.750000259;0.0333333542;1.03840101;0.673968329;0.012742771;10;49.8135332;1.044444;0.996270328;0.996271039
20.459165;1.03840544;0.748853381;0.0141732213;0.721156666;0.0136494026;1.04265856;1.05299304;0.7294338;0.0617258029;49.8134985;0.00114659034;0.0192719895;0.750000248;0.0333333708;1.03840606;0.673968318;0.0127557745;10;49.8134992;1.044444;0.996270312;0.996271046
20.460165;1.03841042;0.748853386;0.0141887683;0.721153208;0.013664288;1.04266806;1.05299901;0.729430705;0.0617402205;49.8134635;0.0011465999;0.0192575457;0.750000237;0.0333333859;1.0384111;0.673968307;0.0127697784;10;49.8134642;1.044444;0.996269297;0.996270053
20.461165;1.0384154;0.748854503;0.0142032042;0.721150819;0.0136781017;1.04267727;1.05300498;0.729426557;0.0617535834;49.8134295;0.00114550041;0.0192419887;0.750000226;0.0333333992;1.03841615;0.673969297;0.0127827824;10;49.8134302;1.044444;0.996268281;0.996269061
20.462165;1.03841938;0.748855622;0.0142176406;0.721149125;0.0136919273;1.04268577;1.05301095;0.729423465;0.0617669465;49.8133945;0.00114440291;0.0192275405;0.750000215;0.0333334105;1.03842019;0.673970287;0.0127957863;10;49.8133952;1.044444;0.996268266;0.996269069
20.463165;1.03842435;0.74885563;0.0142320775;0.721145664;0.0137057394;1.04269527;1.05301686;0.729420414;0.061780313;49.8133605;0.00114441836;0.0192130895;0.750000204;0.0333334195;1.03842523;0.673970278;0.0128087899;10;49.8133612;1.044444;0.996267251;0.996268076
20.464165;1.03842833;0.74885675;0.0142476263;0.721143967;0.0137206349;1.04270347;1.05302184;0.729416962;0.0617926791;49.8133265;0.00114332423;0.0191975242;0.750000195;0.0333334259;1.03842927;0.673971269;0.0128227932;10;49.8133272;1.044444;0.996267237;0.996268084
20.466165;1.03843829;0.74885788;0.0142765045;0.721138113;0.0137482605;1.04272217;1.05303377;0.729410786;0.0618194019;49.8132575;0.0011422503;0.0191686041;0.750000179;0.0333334307;1.03843935;0.67397225;0.0128487984;10;49.8132583;1.044444;0.996265212;0.996266098
20.467165;1.03844226;0.748859001;0.0142909449;0.721136413;0.0137620874;1.04273066;1.05303874;0.729407335;0.0618328204;49.8132235;0.00114115878;0.0191541377;0.750000174;0.0333334297;1.03844339;0.67397324;0.0128617999;10;49.8132243;1.044444;0.996265201;0.996266104
20.468165;1.03844723;0.748860121;0.014304275;0.72113402;0.0137748315;1.04273985;1.05304471;0.729404249;0.0618461791;49.8131895;0.00114006761;0.019139667;0.75000017;0.0333334273;1.03844842;0.673974229;0.0128738003;10;49.8131903;1.044444;0.996264189;0.99626511
20.469165;1.03845121;0.74886124;0.0143187172;0.72113232;0.0137886593;1.04274804;1.05305068;0.729401163;0.0618584819;49.8131555;0.00113897666;0.0191251921;0.750000168;0.0333334239;1.03845245;0.673975217;0.0128867997;10;49.8131563;1.044444;0.996263178;0.996264114
20.470165;1.03845618;0.748862359;0.0143331602;0.721129927;0.0138024744;1.04275723;1.05305564;0.729398768;0.0618718981;49.8131205;0.00113788578;0.0191107134;0.750000168;0.03333342;1.03845748;0.673976204;0.012899798;10;49.8131213;1.044444;0.996263167;0.996264116
20.471165;1.03846015;0.748863477;0.0143476043;0.72112823;0.0138163034;1.04276542;1.05306155;0.729395722;0.061884204;49.8130865;0.00113679488;0.0190962315;0.750000169;0.0333334155;1.03846151;0.67397719;0.0129127955;10;49.8130873;1.044444;0.996262156;0.996263117
20.472165;1.03846513;0.748864594;0.0143609385;0.721125839;0.0138290499;1.0427746;1.05306652;0.729393327;0.0618976205;49.8130525;0.00113570394;0.0190817471;0.750000171;0.0333334108;1.03846654;0.673978176;0.0129247921;10;49.8130533;1.044444;0.996262144;0.996263115
20.474165;1.03847307;0.748866827;0.0143887225;0.721122451;0.0138556414;1.04279097;1.05307751;0.729387807;0.0619233388;49.8129845;0.00113352269;0.0190538848;0.750000177;0.0333334009;1.03847459;0.673980146;0.0129497816;10;49.8129853;1.044444;0.996260118;0.996261104
20.475165;1.03847804;0.748867941;0.0144031726;0.721120065;0.0138694595;1.04280015;1.05308348;0.729385776;0.0619356446;49.8129505;0.00113243281;0.0190393966;0.75000018;0.033333396;1.03847961;0.673981132;0.012962774;10;49.8129513;1.044444;0.996260103;0.996261094
20.476165;1.03848202;0.748869055;0.0144165134;0.721118373;0.0138822214;1.04280834;1.05308844;0.729383384;0.0619480108;49.8129165;0.00113134366;0.0190260189;0.750000181;0.0333333913;1.03848364;0.673982119;0.0129747646;10;49.8129173;1.044444;0.996259087;0.996260082
20.477165;1.038487;0.748871279;0.0144309667;0.721117058;0.0138960401;1.04281752;1.05309441;0.729380302;0.0619603196;49.8128825;0.00112914435;0.0190115299;0.750000182;0.0333333867;1.03848866;0.673984107;0.0129877534;10;49.8128833;1.044444;0.996258072;0.996259066
20.478165;1.03849097;0.748872391;0.0144443101;0.721115367;0.0139088022;1.0428254;1.05309938;0.729377912;0.0619737438;49.8128486;0.00112805729;0.0189981526;0.750000182;0.0333333824;1.03849267;0.673985095;0.0129997404;10;49.8128493;1.044444;0.996258056;0.996259048
20.479165;1.03849495;0.748873502;0.0144576543;0.721113677;0.013921564;1.04283359;1.05310437;0.729376578;0.061986114;49.8128156;0.00112697145;0.0189836655;0.750000181;0.0333333783;1.03849669;0.673986085;0.0130117258;10;49.8128163;1.044444;0.996257041;0.996258026
20.480165;1.03849994;0.748875725;0.0144709988;0.721112363;0.0139343118;1.04284277;1.05311034;0.729373498;0.0619984263;49.8127816;0.00112477561;0.0189702916;0.750000179;0.0333333746;1.0385017;0.673988074;0.0130237097;10;49.8127823;1.044444;0.996257027;0.996258001
20.482165;1.03850792;0.748877943;0.0144987991;0.721108984;0.0139609015;1.04285853;1.05312029;0.729369778;0.0620231703;49.8127146;0.00112260854;0.0189435522;0.750000172;0.0333333683;1.03850973;0.673990054;0.013048675;10;49.8127153;1.044444;0.996255004;0.996255942
20.483165;1.03851191;0.748880162;0.0145121432;0.721108366;0.0139736601;1.04286671;1.05312633;0.729366659;0.0620354808;49.8126807;0.00112041478;0.0189290763;0.750000167;0.0333333655;1.03851374;0.673992044;0.0130606567;10;49.8126813;1.044444;0.996254994;0.996255909
20.484165;1.03851691;0.748881269;0.0145254871;0.721105984;0.0139864043;1.0428756;1.05313131;0.729365325;0.062047854;49.8126467;0.00111933271;0.0189157152;0.750000161;0.0333333627;1.03851874;0.673993034;0.0130726377;10;49.8126473;1.044444;0.996253987;0.996254873
20.485165;1.03852091;0.748883486;0.0145388304;0.721105367;0.0139991615;1.04288348;1.05313629;0.729362936;0.0620591725;49.8126137;0.00111714003;0.0189023577;0.750000154;0.0333333596;1.03852275;0.673995024;0.013084618;10;49.8126143;1.044444;0.996252981;0.996253835
20.486165;1.03852492;0.748884592;0.0145510619;0.721103681;0.0140108485;1.04289167;1.05314128;0.729361601;0.0620715466;49.8125798;0.00111605869;0.0188890042;0.750000146;0.0333333559;1.03852675;0.673996014;0.0130955975;10;49.8125802;1.044444;0.996252977;0.996253796
20.487165;1.03852893;0.748886809;0.0145644037;0.721103063;0.0140236051;1.04289955;1.05314732;0.729359534;0.0620838589;49.8125468;0.00111386606;0.0188756548;0.750000137;0.0333333514;1.03853076;0.673998006;0.0131075763;10;49.8125472;1.044444;0.996251976;0.996252756
20.488165;1.03853294;0.748889024;0.0145777445;0.721102446;0.0140363618;1.04290744;1.05315231;0.729357143;0.0620962341;49.8125128;0.00111167284;0.0188623095;0.750000128;0.0333333461;1.03853476;0.673999998;0.0131195542;10;49.8125132;1.044444;0.996251979;0.996252715
20.490165;1.03854098;0.748892344;0.0146033111;0.721100144;0.014060807;1.04292322;1.05316234;0.729354429;0.0621199271;49.8124469;0.00110839405;0.0188367424;0.75000011;0.0333333339;1.03854275;0.674002989;0.0131425075;10;49.8124472;1.044444;0.99624999;0.996250637
20.491165;1.03854499;0.74889456;0.0146166484;0.72109953;0.0140735664;1.04293111;1.05316733;0.729352036;0.0621312479;49.8124139;0.00110619653;0.0188234091;0.750000101;0.0333333276;1.03854675;0.674004988;0.013154483;10;49.8124142;1.044444;0.996249998;0.996250599
