time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.492165;1.03855001;0.748895666;0.0146288736;0.72109715;0.0140852442;1.0429397;1.05317232;0.729350697;0.0621436233;49.812381;0.00110510789;0.0188100795;0.750000094;0.0333333215;1.03855174;0.674005989;0.0131654578;10;49.8123812;1.044444;0.996249007;0.996249563
20.493165;1.03855403;0.748897882;0.0146422093;0.721096535;0.0140980077;1.04294759;1.05317737;0.729349316;0.0621549397;49.812347;0.00110290554;0.0187978645;0.750000087;0.0333333158;1.03855572;0.674007993;0.0131774321;10;49.8123471;1.044444;0.996248017;0.996248528
20.494165;1.03855805;0.748900098;0.0146544334;0.72109592;0.0141097038;1.04295549;1.05318238;0.729347975;0.0621673137;49.812314;0.00110070029;0.0187845414;0.750000082;0.0333333108;1.03855971;0.674009998;0.0131884062;10;49.8123141;1.044444;0.996248026;0.996248495
20.495165;1.03856207;0.748902314;0.0146677684;0.721095304;0.0141224724;1.04296338;1.05318737;0.729346632;0.0621786316;49.8122811;0.00109849194;0.0187723322;0.750000077;0.033333307;1.03856369;0.674012006;0.0132003801;10;49.8122811;1.044444;0.996247035;0.996247464
20.496165;1.03856609;0.748904531;0.0146799919;0.721094688;0.0141341736;1.04297098;1.05319243;0.729345247;0.0621899452;49.8122491;0.00109628044;0.0187590144;0.750000073;0.0333333045;1.03856766;0.674014015;0.013211354;10;49.8122491;1.044444;0.996247044;0.996247434
20.497165;1.03857011;0.74890675;0.014692215;0.721094069;0.0141458772;1.04297888;1.05319743;0.729343902;0.0622023163;49.8122161;0.00109406581;0.01874681;0.75000007;0.0333333036;1.03857164;0.674016024;0.0132223278;10;49.8122161;1.044444;0.996246051;0.996246405
20.498165;1.03857412;0.748908968;0.0147055489;0.721093451;0.0141586527;1.04298649;1.05320249;0.729341461;0.0622136283;49.8121832;0.00109184825;0.0187334966;0.750000068;0.0333333045;1.03857561;0.674018033;0.0132343016;10;49.8121831;1.044444;0.996245059;0.996245377
20.499165;1.03857714;0.748910075;0.0147177714;0.721092454;0.0141703739;1.04299339;1.05320749;0.729340116;0.0622249427;49.8121502;0.00109073916;0.0187212964;0.750000066;0.0333333073;1.03857858;0.674019042;0.0132452754;10;49.8121501;1.044444;0.996245067;0.99624535
20.500165;1.03858116;0.748912293;0.0147299937;0.721091833;0.0141820831;1.043001;1.05321255;0.729338729;0.0622362527;49.8121182;0.00108851671;0.0187090981;0.750000064;0.0333333121;1.03858256;0.674021049;0.0132562492;10;49.812118;1.044444;0.996244074;0.996244323
20.501165;1.03858517;0.748914512;0.014742216;0.721091209;0.0141937939;1.04300861;1.05321655;0.729338072;0.0622476242;49.8120852;0.00108629247;0.0186969014;0.750000063;0.0333333191;1.03858653;0.674023054;0.0132672231;10;49.812085;1.044444;0.996243083;0.996243297
20.502165;1.03858919;0.748916731;0.0147544387;0.721090585;0.0142055058;1.04301622;1.05322155;0.72933778;0.0622589358;49.8120532;0.00108406692;0.0186847059;0.750000062;0.0333333283;1.0385905;0.674025057;0.013278197;10;49.812053;1.044444;0.996243092;0.996243271
20.503165;1.0385932;0.74891895;0.0147666623;0.721089958;0.0142172187;1.04302413;1.05322661;0.72933639;0.0622702433;49.8120203;0.0010818405;0.0186714005;0.75000006;0.0333333399;1.03859447;0.674027058;0.0132891711;10;49.81202;1.044444;0.996242102;0.996242245
20.504165;1.03859722;0.748922281;0.0147788869;0.721090401;0.0142289325;1.04303174;1.05323167;0.729334998;0.0622815502;49.8119883;0.00107850247;0.0186592071;0.750000059;0.0333333538;1.03859844;0.674030058;0.0133001451;10;49.811988;1.044444;0.996242112;0.99624222
20.506165;1.03860525;0.748926723;0.0148033414;0.721089138;0.0142523621;1.04304697;1.05324074;0.729332941;0.0623042261;49.8119233;0.00107404835;0.0186348221;0.750000055;0.0333333878;1.03860639;0.674034052;0.013322093;10;49.811923;1.044444;0.996240134;0.99624017
20.507165;1.03860826;0.748928946;0.0148144606;0.721089197;0.0142630218;1.04305358;1.05324575;0.729331582;0.0623155362;49.8118913;0.0010718216;0.0186237411;0.750000051;0.0333334067;1.03860936;0.674036047;0.013332067;10;49.811891;1.044444;0.996240146;0.996240146
20.508165;1.03861228;0.748931171;0.0148266932;0.72108856;0.0142747381;1.04306119;1.05325081;0.729330181;0.062325788;49.8118593;0.00106959505;0.0186115486;0.750000046;0.0333334262;1.03861334;0.674038041;0.013343041;10;49.811859;1.044444;0.996239159;0.996239123
20.509165;1.03861629;0.748933398;0.0148389279;0.72108792;0.014286455;1.04306879;1.05325482;0.729330565;0.0623371573;49.8118273;0.00106736847;0.0185993553;0.750000038;0.0333334456;1.03861731;0.674040035;0.0133540151;10;49.8118269;1.044444;0.996239172;0.996239101
20.510165;1.03862031;0.748935627;0.0148500536;0.721087279;0.0142971024;1.0430761;1.05325989;0.729329159;0.0623484642;49.8117953;0.00106514165;0.0185871605;0.750000029;0.0333334644;1.03862128;0.674042029;0.0133639895;10;49.8117949;1.044444;0.996238187;0.996238081
20.511165;1.03862333;0.748938967;0.0148622924;0.721088399;0.0143088335;1.0430827;1.0532649;0.729327793;0.0623587199;49.8117633;0.00106180335;0.0185749635;0.750000016;0.0333334822;1.03862426;0.674045023;0.0133749643;10;49.8117629;1.044444;0.996237203;0.996237061
20.512165;1.03862734;0.748941198;0.0148745329;0.721087754;0.0143205509;1.04309029;1.05326897;0.729327075;0.0623700865;49.8117313;0.00105957569;0.0185638748;0.750000001;0.033333499;1.03862824;0.674047018;0.0133859399;10;49.8117309;1.044444;0.99623722;0.996237043
20.513165;1.03863136;0.748943429;0.0148856636;0.721087106;0.0143311983;1.04309789;1.05327404;0.72932672;0.0623803393;49.8116993;0.0010573475;0.0185516715;0.749999984;0.0333335148;1.03863222;0.674049013;0.0133959166;10;49.8116989;1.044444;0.996236238;0.996236026
20.514165;1.03863438;0.748945661;0.0148967951;0.721087152;0.0143418598;1.04310418;1.05327806;0.72932604;0.0623917098;49.8116683;0.0010551187;0.0185405755;0.749999965;0.0333335296;1.0386352;0.674051008;0.0134058948;10;49.8116679;1.044444;0.996236258;0.996236009
20.516165;1.03864241;0.748951231;0.0149201708;0.721086922;0.0143642272;1.04311905;1.05328815;0.729324309;0.0624132753;49.8116053;0.00104954777;0.0185172612;0.749999921;0.033333556;1.03864316;0.674055998;0.0134268581;10;49.8116048;1.044444;0.996234301;0.996233977
20.517165;1.03864543;0.748953458;0.0149313033;0.721086966;0.0143748916;1.04312563;1.05329223;0.729323585;0.0624235884;49.8115732;0.00104731643;0.0185050431;0.749999897;0.0333335676;1.03864615;0.674057993;0.0134368445;10;49.8115728;1.044444;0.996234325;0.996233961
20.518165;1.03864945;0.748956797;0.0149435464;0.721087386;0.0143866135;1.04313291;1.05329731;0.729322169;0.0624338425;49.8115422;0.00104397289;0.0184939332;0.749999873;0.0333335782;1.03865013;0.674060987;0.0134478347;10;49.8115418;1.044444;0.99623335;0.996232945
20.519165;1.03865347;0.748959021;0.0149546774;0.721086736;0.0143972673;1.04314019;1.05330133;0.729322537;0.0624452138;49.8115112;0.00104173947;0.0184828207;0.749999847;0.0333335878;1.03865412;0.67406298;0.0134578289;10;49.8115108;1.044444;0.996232377;0.996231929
20.520165;1.03865649;0.748961244;0.0149658073;0.721086781;0.0144079363;1.04314676;1.05330541;0.72932181;0.0624555266;49.8114792;0.00103950532;0.0184705947;0.749999822;0.0333335965;1.03865711;0.674064973;0.0134678274;10;49.8114788;1.044444;0.996232405;0.996231914
20.521165;1.03866052;0.748964576;0.0149769355;0.721087203;0.0144185928;1.04315403;1.0533105;0.729320389;0.0624657798;49.8114482;0.00103615969;0.0184594779;0.749999796;0.0333336043;1.0386611;0.674067964;0.0134778305;10;49.8114477;1.044444;0.996231434;0.996230899
20.522165;1.03866354;0.748966797;0.0149880621;0.721087248;0.0144292641;1.04316031;1.05331458;0.729320715;0.0624760919;49.8114172;0.00103392511;0.0184483599;0.749999772;0.0333336112;1.03866409;0.674069955;0.0134878382;10;49.8114167;1.044444;0.996231463;0.996230884
20.523165;1.03866756;0.748969015;0.0149991869;0.721086601;0.0144399221;1.04316758;1.05331961;0.729319333;0.0624863479;49.8113862;0.00103169076;0.018437241;0.749999748;0.0333336173;1.03866807;0.674071945;0.0134978505;10;49.8113857;1.044444;0.996230493;0.996229869
20.524165;1.03867058;0.748972343;0.0150103097;0.721087717;0.0144505942;1.04317385;1.0533237;0.729319658;0.0624966592;49.8113561;0.0010283458;0.0184261217;0.749999727;0.0333336227;1.03867106;0.674074934;0.0135078673;10;49.8113557;1.044444;0.996229523;0.996228855
20.525165;1.0386746;0.748974558;0.0150214307;0.72108707;0.0144612522;1.04318113;1.05332779;0.729318926;0.0625069702;49.8113251;0.0010261127;0.0184150022;0.749999707;0.0333336277;1.03867505;0.674076923;0.0135178883;10;49.8113247;1.044444;0.996229553;0.996228842
20.526165;1.03867762;0.748977884;0.0150325496;0.721088187;0.0144719234;1.0431874;1.05333281;0.7293186;0.062517225;49.8112941;0.00102276942;0.0184038827;0.74999969;0.0333336323;1.03867803;0.674079911;0.0135279129;10;49.8112937;1.044444;0.996228583;0.996227829
20.527165;1.03868164;0.748980097;0.0150436666;0.721087541;0.0144825801;1.04319468;1.0533369;0.729317868;0.0625275348;49.8112631;0.00102053831;0.0183927633;0.749999675;0.0333336366;1.03868202;0.674081898;0.0135379404;10;49.8112627;1.044444;0.996228613;0.996227815
20.528165;1.03868466;0.74898342;0.0150547818;0.721088658;0.0144932499;1.04320095;1.05334099;0.729318193;0.062537844;49.8112331;0.00101719723;0.0183816439;0.749999663;0.0333336403;1.03868501;0.674084885;0.0135479702;10;49.8112327;1.044444;0.996227643;0.9962268
20.529165;1.03868867;0.748985632;0.0150647843;0.721088012;0.0145028351;1.04320823;1.05334507;0.729317462;0.0625481525;49.8112021;0.00101496846;0.0183705248;0.749999654;0.0333336431;1.03868899;0.674086871;0.0135570016;10;49.8112016;1.044444;0.996227672;0.996226784
20.531165;1.0386947;0.748991162;0.0150870079;0.721089175;0.0145241709;1.04322048;1.05335419;0.729316409;0.0625676566;49.8111421;0.00100940378;0.0183482884;0.749999644;0.0333336457;1.03869497;0.674091845;0.0135770671;10;49.8111416;1.044444;0.996225729;0.996224746
20.532165;1.03869872;0.748994482;0.0150970069;0.721089596;0.0145337544;1.04322776;1.05335828;0.72931674;0.062577963;49.8111111;0.0010060679;0.0183382828;0.749999645;0.0333336453;1.03869896;0.674094833;0.0135861006;10;49.8111106;1.044444;0.996225756;0.996224723
20.533165;1.03870173;0.748996691;0.0151081163;0.721089641;0.0145444215;1.04323403;1.05336236;0.729317072;0.062588269;49.8110811;0.0010038444;0.0183271669;0.749999648;0.0333336438;1.03870195;0.674096822;0.0135961344;10;49.8110806;1.044444;0.996224782;0.996223699
20.534165;1.03870474;0.74900001;0.0151181138;0.721090755;0.014554019;1.04324001;1.05336639;0.729316393;0.0625975237;49.8110511;0.00100051103;0.0183160517;0.749999654;0.033333641;1.03870495;0.674099813;0.0136051684;10;49.8110505;1.044444;0.996224807;0.996223673
20.535165;1.03870875;0.749002218;0.0151292217;0.721090103;0.0145646724;1.0432473;1.05337147;0.729316042;0.0626077708;49.8110212;0.00099828993;0.0183060481;0.749999662;0.0333336368;1.03870895;0.674101805;0.0136152027;10;49.8110205;1.044444;0.99622383;0.996222647
20.536165;1.03871176;0.749005537;0.0151392178;0.721091215;0.0145742706;1.04325328;1.05337555;0.729315331;0.0626170233;49.8109912;0.000994958787;0.0182949335;0.749999672;0.033333631;1.03871195;0.674104799;0.0136242373;10;49.8109905;1.044444;0.996222852;0.99622162
20.537165;1.03871477;0.749007745;0.0151503247;0.721091255;0.0145849393;1.04325957;1.05337964;0.729315678;0.0626273315;49.8109622;0.000992739733;0.0182849304;0.749999683;0.0333336237;1.03871495;0.674106794;0.0136342719;10;49.8109615;1.044444;0.996222873;0.996221594
20.538165;1.03871878;0.749011063;0.0151603199;0.721091671;0.0145945253;1.04326656;1.05338365;0.72931607;0.0626365897;49.8109322;0.000989410409;0.0182738165;0.749999695;0.033333615;1.03871896;0.674109791;0.0136433061;10;49.8109315;1.044444;0.996221893;0.996220569
20.539165;1.03872179;0.749014382;0.0151703147;0.72109278;0.0146041264;1.04327255;1.05338773;0.729315371;0.0626469007;49.8109022;0.000986081712;0.0182638141;0.749999709;0.0333336049;1.03872197;0.674112789;0.0136523395;10;49.8109014;1.044444;0.99622191;0.996220545
20.540165;1.0387248;0.74901659;0.0151814199;0.721092819;0.0146147983;1.04327885;1.0533918;0.72931573;0.0626561582;49.8108732;0.000983864456;0.0182538117;0.749999724;0.0333335938;1.03872498;0.674114789;0.0136623719;10;49.8108724;1.044444;0.996220926;0.996219523
20.541165;1.03872781;0.749019907;0.0151914132;0.721093926;0.0146244016;1.04328485;1.05339588;0.729316091;0.0626654172;49.8108432;0.000980536144;0.0182426982;0.749999739;0.0333335818;1.038728;0.674117791;0.013671403;10;49.8108424;1.044444;0.99622094;0.996219502
20.542165;1.03873181;0.749022113;0.0152014054;0.72109327;0.0146339915;1.04329186;1.05339995;0.729315402;0.0626757317;49.8108142;0.000978318844;0.0182326952;0.749999755;0.033333569;1.03873202;0.674119793;0.0136804331;10;49.8108134;1.044444;0.996219951;0.996218483
20.543165;1.03873482;0.749025429;0.0152113965;0.721094375;0.014643596;1.04329786;1.05340402;0.729315769;0.0626849921;49.8107853;0.000974990277;0.0182226914;0.749999772;0.0333335556;1.03873505;0.674122798;0.0136894621;10;49.8107843;1.044444;0.99621896;0.996217466
20.544165;1.03873783;0.749028745;0.0152213866;0.721095481;0.0146532011;1.04330388;1.05340803;0.729315124;0.0626942563;49.8107563;0.000971661513;0.0182126866;0.749999789;0.0333335415;1.03873807;0.674125803;0.0136984903;10;49.8107553;1.044444;0.996218967;0.996217449
20.545165;1.03874083;0.749030949;0.0152313755;0.721095513;0.0146628065;1.04330989;1.05341209;0.729315496;0.0627035168;49.8107263;0.000969443615;0.0182015697;0.749999808;0.0333335269;1.0387411;0.674127809;0.0137075178;10;49.8107253;1.044444;0.996217971;0.996216434
20.546165;1.03874384;0.749034263;0.0152413632;0.721096616;0.0146724121;1.04331591;1.05341614;0.729315868;0.0627127772;49.8106973;0.000966114357;0.0181915632;0.749999827;0.0333335123;1.03874413;0.674130816;0.0137165446;10;49.8106963;1.044444;0.996217973;0.996216419
20.547165;1.03874784;0.749037579;0.0152513498;0.721097023;0.0146820034;1.04332293;1.05342019;0.729316242;0.0627220374;49.8106693;0.0009627849;0.0181815564;0.749999846;0.033333498;1.03874816;0.674133824;0.0137255707;10;49.8106682;1.044444;0.996216974;0.996215406
20.548165;1.03875084;0.749039783;0.0152613352;0.721097054;0.0146916089;1.04332895;1.05342424;0.72931556;0.0627312974;49.8106403;0.000960566498;0.0181715494;0.749999867;0.0333334842;1.03875118;0.674135832;0.0137345962;10;49.8106392;1.044444;0.996216972;0.996215392
20.550165;1.03875685;0.749045303;0.0152813034;0.721098186;0.0147108204;1.04334099;1.05343128;0.729317037;0.0627498798;49.8105824;0.000955019391;0.0181515356;0.749999911;0.033333459;1.03875724;0.674140849;0.0137526459;10;49.8105812;1.044444;0.996214964;0.996213367
20.551165;1.03875985;0.749048619;0.0152912864;0.721099287;0.0147204268;1.04334702;1.05343532;0.729316355;0.062759139;49.8105544;0.00095169117;0.0181415286;0.749999933;0.0333334475;1.03876027;0.674143857;0.0137616704;10;49.8105532;1.044444;0.996214958;0.996213355
20.552165;1.03876284;0.749051935;0.0153001578;0.721100391;0.0147289642;1.04335274;1.05343936;0.729316726;0.0627683978;49.8105254;0.000948363684;0.0181326322;0.749999957;0.0333334366;1.03876329;0.674146866;0.0137696948;10;49.8105242;1.044444;0.99621395;0.996212344
20.553165;1.03876584;0.74905414;0.0153101398;0.721100426;0.0147385722;1.04335876;1.0534434;0.729317097;0.062777656;49.8104974;0.000946147947;0.0181226242;0.74999998;0.0333334258;1.03876632;0.674148874;0.013778719;10;49.8104961;1.044444;0.996213942;0.996212336
20.554165;1.03876883;0.749057457;0.0153201215;0.721101534;0.0147481812;1.04336478;1.05344745;0.72931641;0.0627869134;49.8104694;0.000942821501;0.0181126156;0.750000004;0.0333334148;1.03876934;0.674151883;0.0137877429;10;49.8104681;1.044444;0.996212932;0.99621133
20.555165;1.03877182;0.749060775;0.0153289918;0.721102643;0.0147567217;1.0433705;1.05345149;0.729316779;0.062795115;49.8104405;0.00093949512;0.0181026067;0.750000026;0.0333334035;1.03877236;0.674154892;0.0137957661;10;49.8104391;1.044444;0.996212922;0.996211326
20.557165;1.03877779;0.749066301;0.0153489547;0.721103799;0.0147759449;1.04338224;1.05345851;0.729317189;0.0628136863;49.8103845;0.000933952194;0.0180836994;0.75000007;0.0333333791;1.0387784;0.674159909;0.0138138098;10;49.8103831;1.044444;0.996210896;0.996209325
20.558165;1.03878078;0.749069621;0.0153578259;0.721104915;0.014784488;1.04338826;1.05346256;0.729317555;0.0628229377;49.8103565;0.000930624133;0.0180736901;0.750000089;0.0333333661;1.03878142;0.674162916;0.0138218298;10;49.8103551;1.044444;0.99621088;0.996209327
20.559165;1.03878376;0.74907183;0.0153678093;0.721104965;0.014794101;1.04339398;1.0534656;0.729318609;0.0628311916;49.8103285;0.000928406513;0.0180647916;0.750000107;0.0333333524;1.03878444;0.674164923;0.0138308483;10;49.8103271;1.044444;0.996209864;0.996208332
20.560165;1.03878673;0.749075152;0.0153766831;0.721106086;0.0148026444;1.0434;1.05346964;0.729318971;0.0628404382;49.8103015;0.000925077162;0.0180547818;0.750000124;0.033333338;1.03878745;0.674167928;0.0138388653;10;49.8103001;1.044444;0.996209845;0.996208338
20.561165;1.03878971;0.749078473;0.0153855588;0.721107209;0.0148111873;1.04340572;1.05347369;0.729318278;0.0628486274;49.8102735;0.000921747119;0.018045883;0.750000138;0.0333333227;1.03879047;0.674170932;0.0138468806;10;49.8102721;1.044444;0.996208825;0.996207345
20.562165;1.03879269;0.749080684;0.0153955478;0.721107266;0.014820799;1.04341144;1.05347674;0.72931933;0.0628579278;49.8102455;0.000919527366;0.0180358727;0.750000151;0.0333333063;1.03879347;0.674172935;0.0138558944;10;49.8102441;1.044444;0.996208804;0.996207355
20.563165;1.03879567;0.749084008;0.0154044279;0.721108393;0.0148293399;1.04341746;1.0534808;0.729319689;0.0628661103;49.8102185;0.000916195644;0.0180269735;0.750000163;0.0333332889;1.03879648;0.674175937;0.0138639067;10;49.8102171;1.044444;0.996207782;0.996206366
20.564165;1.03879865;0.749087333;0.0154133101;0.721109521;0.0148378794;1.04342318;1.05348479;0.729319034;0.0628753473;49.8101905;0.000912863141;0.018016963;0.750000172;0.0333332706;1.03879948;0.674178938;0.0138719176;10;49.8101891;1.044444;0.996207759;0.99620638
20.565165;1.03880163;0.749089549;0.0154233053;0.721109583;0.0148474871;1.0434289;1.05348784;0.729320083;0.0628835821;49.8101635;0.00091064102;0.0180080637;0.75000018;0.0333332513;1.03880248;0.674180938;0.013880927;10;49.8101621;1.044444;0.996206735;0.996205395
20.566165;1.03880462;0.749092877;0.015432191;0.721110714;0.0148560234;1.04343462;1.0534919;0.729320443;0.0628917536;49.8101365;0.000907307006;0.0179991644;0.750000186;0.0333332312;1.03880548;0.674183938;0.0138889349;10;49.8101351;1.044444;0.996206712;0.996205412
20.568165;1.03881059;0.749098432;0.0154499665;0.721111908;0.0148730913;1.04344607;1.05349903;0.729320798;0.0629092017;49.8100825;0.000901747286;0.0179802544;0.750000192;0.0333331877;1.03881147;0.674188936;0.0139049461;10;49.8100811;1.044444;0.996204666;0.996203453
20.569165;1.03881259;0.749101768;0.0154588559;0.721113734;0.0148816369;1.04345079;1.0535031;0.729321159;0.062917365;49.8100555;0.000898410433;0.0179713551;0.750000192;0.0333331641;1.03881346;0.674191934;0.0139129496;10;49.8100541;1.044444;0.996204645;0.996203475
20.570165;1.03881558;0.749103997;0.0154677461;0.721113794;0.0148901661;1.04345651;1.05350616;0.729322214;0.062925586;49.8100286;0.000896183923;0.0179624561;0.750000189;0.0333331393;1.03881644;0.674193932;0.0139209518;10;49.8100271;1.044444;0.996203625;0.996202499
20.571165;1.03881858;0.749107342;0.0154766368;0.721114925;0.0148986935;1.04346224;1.05351018;0.729321565;0.0629337498;49.8100016;0.000892845688;0.0179535577;0.750000185;0.0333331134;1.03881943;0.674196929;0.0139289526;10;49.8100001;1.044444;0.996203606;0.996202524
20.572165;1.03882159;0.749110688;0.0154855274;0.721116053;0.0149072188;1.04346797;1.05351325;0.729322624;0.0629430238;49.8099746;0.000889506829;0.01794466;0.750000179;0.0333330867;1.03882241;0.674199927;0.0139369521;10;49.8099731;1.044444;0.996202587;0.996201551
20.573165;1.03882459;0.749112927;0.0154944174;0.721116111;0.0149157424;1.0434737;1.05351732;0.729322996;0.0629511839;49.8099476;0.000887278317;0.0179357634;0.750000173;0.0333330595;1.03882539;0.674201924;0.0139449501;10;49.8099461;1.044444;0.996202569;0.996201577
20.574165;1.0388276;0.74911628;0.0155033066;0.72111724;0.014924264;1.04347913;1.0535204;0.729323007;0.0629594045;49.8099216;0.000883937798;0.0179268676;0.750000165;0.0333330321;1.03882837;0.674204922;0.0139529464;10;49.8099201;1.044444;0.996201551;0.996200605
20.575165;1.03882961;0.749119635;0.0155121944;0.721119061;0.0149327988;1.04348386;1.05352348;0.729324077;0.0629676265;49.8098946;0.000880596312;0.0179179726;0.750000156;0.0333330045;1.03883034;0.67420792;0.0139609409;10;49.8098931;1.044444;0.996201533;0.996200632
20.576165;1.03883263;0.749121881;0.0155210806;0.721119118;0.0149413184;1.0434896;1.05352756;0.729324459;0.0629757903;49.8098686;0.000878364951;0.0179090784;0.750000147;0.0333329769;1.03883332;0.674209919;0.0139689338;10;49.8098671;1.044444;0.996200515;0.99619966
20.577165;1.03883564;0.74912524;0.0155299652;0.721120245;0.0149498376;1.04349533;1.05353063;0.729324479;0.0629840153;49.8098426;0.000875021559;0.0179001849;0.750000137;0.0333329494;1.03883629;0.674212918;0.0139769254;10;49.8098411;1.044444;0.996200496;0.996199687
20.578165;1.03883866;0.749127488;0.0155377368;0.721120301;0.0149572872;1.04350077;1.05353471;0.729324866;0.0629911278;49.8098167;0.000872788464;0.0178912921;0.750000127;0.0333329219;1.03883927;0.674214919;0.0139839162;10;49.8098151;1.044444;0.996199477;0.996198715
20.579165;1.03884068;0.749130848;0.0155466176;0.721122121;0.0149658209;1.0435055;1.05353773;0.72932493;0.0629993598;49.8097907;0.000869443494;0.0178823999;0.750000115;0.0333328947;1.03884124;0.674217922;0.0139919064;10;49.8097891;1.044444;0.996199457;0.996198743
20.580165;1.0388437;0.749134207;0.0155554962;0.721123246;0.0149743404;1.04351094;1.05354081;0.729326011;0.06300759;49.8097647;0.000866097712;0.0178746192;0.750000104;0.0333328678;1.03884421;0.674220928;0.0139998963;10;49.8097631;1.044444;0.996198435;0.996197772
20.581165;1.03884672;0.749136457;0.0155632614;0.721123302;0.0149817906;1.04351667;1.05354488;0.729326403;0.0630157622;49.8097387;0.000863862086;0.0178657279;0.750000093;0.0333328413;1.03884719;0.674222936;0.014006886;10;49.8097371;1.044444;0.996198412;0.9961978
20.582165;1.03884874;0.749139815;0.0155721355;0.72112512;0.0149903249;1.04352111;1.05354795;0.729326431;0.0630239955;49.8097127;0.000860514203;0.0178568366;0.750000082;0.0333328153;1.03884916;0.674225946;0.0140148755;10;49.8097111;1.044444;0.996197388;0.996196829
20.583165;1.03885176;0.749142062;0.0155810074;0.721125176;0.0149988447;1.04352684;1.05355103;0.729327516;0.0630311754;49.8096867;0.000858276148;0.0178490565;0.750000071;0.0333327898;1.03885214;0.67422796;0.0140228651;10;49.8096851;1.044444;0.996197363;0.996196856
20.585165;1.03885681;0.749147664;0.0155976347;0.721127049;0.0150148289;1.0435367;1.05355816;0.729327942;0.063047587;49.8096358;0.000852684783;0.0178312742;0.750000051;0.0333327407;1.03885709;0.674232994;0.0140378441;10;49.809634;1.044444;0.996195309;0.996194906
20.586444;1.03886084;0.749152135;0.0156076061;0.721128548;0.015024405;1.04354403;1.05356223;0.729329401;0.0630568132;49.8096028;0.000848214131;0.0178212711;0.750000039;0.0333327122;1.03886106;0.674237021;0.0140468308;10;49.809601;1.044444;0.996195272;0.996194934
20.587444;1.03886286;0.749154378;0.0156164712;0.721129296;0.0150329383;1.04354845;1.05356524;0.72932947;0.0630650534;49.8095778;0.000845969723;0.0178123795;0.75000003;0.0333326921;1.03886304;0.674239045;0.0140548204;10;49.809576;1.044444;0.996194244;0.996193953
20.588444;1.03886589;0.749157731;0.0156242237;0.721130422;0.0150403867;1.04355386;1.0535693;0.729329862;0.0630732309;49.8095518;0.00084261296;0.0178045986;0.750000021;0.0333326748;1.03886602;0.674242071;0.0140618097;10;49.80955;1.044444;0.996194216;0.996193969
20.589444;1.03886791;0.749159971;0.0156319751;0.72113117;0.0150478486;1.04355857;1.05357236;0.729329889;0.0630804144;49.8095268;0.000840366557;0.0177957063;0.750000012;0.0333326604;1.03886801;0.674244099;0.0140687987;10;49.809525;1.044444;0.996193188;0.996192982
20.590444;1.03887093;0.749163322;0.0156408364;0.721132294;0.0150563644;1.04356398;1.05357543;0.729330968;0.0630875991;49.8095018;0.000837008816;0.0177879245;0.750000002;0.0333326493;1.038871;0.674247129;0.0140767869;10;49.8095;1.044444;0.996193161;0.996192993
20.591444;1.03887395;0.749165562;0.0156485857;0.721132348;0.0150638093;1.04356938;1.05357848;0.729330992;0.0630958403;49.8094768;0.00083476239;0.0177801422;0.749999993;0.0333326421;1.03887399;0.674249159;0.0140837742;10;49.809475;1.044444;0.996192135;0.996192
20.592444;1.03887597;0.74916891;0.0156563342;0.721134165;0.0150712669;1.04357378;1.05358153;0.729332067;0.0631030291;49.8094518;0.00083140543;0.0177712482;0.749999983;0.0333326392;1.03887599;0.674252189;0.0140907605;10;49.80945;1.044444;0.99619211;0.996192006
20.593444;1.03887898;0.749171145;0.0156640822;0.721134217;0.0150787082;1.04357917;1.05358459;0.729332087;0.0631112753;49.8094268;0.000829160589;0.0177634647;0.749999973;0.0333326412;1.03887898;0.674254218;0.0140977458;10;49.809425;1.044444;0.996191086;0.996191009
20.594444;1.03888099;0.749174491;0.0156729415;0.721136032;0.0150872316;1.04358357;1.05358859;0.72933251;0.0631184137;49.8094018;0.00082580617;0.0177556805;0.749999961;0.0333326484;1.03888098;0.674257245;0.0141057301;10;49.8094;1.044444;0.996191063;0.99619101
20.595444;1.038884;0.749176724;0.0156806902;0.721136081;0.0150946688;1.04358896;1.05359163;0.729332527;0.0631256115;49.8093778;0.000823564903;0.0177467842;0.749999948;0.0333326609;1.03888399;0.67425927;0.0141127137;10;49.809376;1.044444;0.99619004;0.996190008
20.596444;1.038886;0.749180065;0.0156884398;0.721137893;0.0151021184;1.04359335;1.05359468;0.729333598;0.0631328127;49.8093528;0.000820214965;0.0177389981;0.749999934;0.0333326785;1.03888599;0.674262293;0.0141196973;10;49.809351;1.044444;0.996190017;0.996190005
20.597444;1.038889;0.749182293;0.0156961907;0.72113794;0.0151095516;1.04359873;1.05359774;0.729333613;0.0631410715;49.8093278;0.000817978829;0.0177312111;0.749999918;0.0333327007;1.03888899;0.674264313;0.0141266813;10;49.809326;1.044444;0.996188995;0.996189
20.598444;1.03889099;0.749184518;0.0157039428;0.72113868;0.0151169977;1.04360312;1.05360079;0.729334682;0.0631482785;49.8093038;0.000815745486;0.0177234232;0.7499999;0.0333327269;1.038891;0.674266329;0.0141336666;10;49.809302;1.044444;0.996188973;0.996188995
20.599444;1.03889399;0.749187853;0.0157116962;0.721139794;0.0151244279;1.0436082;1.05360379;0.729334735;0.0631554917;49.8092787;0.000812403819;0.0177156343;0.749999881;0.0333327563;1.038894;0.674269343;0.0141406538;10;49.809277;1.044444;0.996187951;0.996187989
20.600444;1.03889597;0.749190074;0.0157194509;0.721140532;0.0151318713;1.04361259;1.05360684;0.7293358;0.0631627036;49.8092547;0.000810175985;0.0177078443;0.74999986;0.0333327883;1.03889601;0.674271353;0.0141476434;10;49.809253;1.044444;0.996187928;0.996187982
20.601444;1.03889896;0.749193404;0.0157272072;0.721141645;0.0151392995;1.04361797;1.05360988;0.729335811;0.0631699174;49.8092307;0.000806839663;0.0177000529;0.749999839;0.0333328221;1.03889902;0.67427436;0.0141546358;10;49.809229;1.044444;0.996186904;0.996186976
20.602444;1.03890094;0.749195623;0.0157349653;0.721142381;0.0151467419;1.04362205;1.05361293;0.729336873;0.0631771324;49.8092066;0.000804616953;0.01769226;0.749999816;0.0333328568;1.03890103;0.674276365;0.0141616312;10;49.809205;1.044444;0.996186879;0.99618697
20.603444;1.03890292;0.749197839;0.0157427257;0.721143118;0.0151541843;1.04362643;1.05361599;0.72933688;0.0631843482;49.8091826;0.000802396598;0.0176844653;0.749999792;0.0333328918;1.03890303;0.674278368;0.0141686297;10;49.809181;1.044444;0.996185853;0.996185965
20.604444;1.0389059;0.749201166;0.0157504888;0.721144229;0.0151616125;1.04363181;1.05361897;0.729337978;0.0631915677;49.8091585;0.000799067348;0.0176766688;0.749999768;0.0333329263;1.03890604;0.674281369;0.0141756311;10;49.8091569;1.044444;0.996185825;0.99618596
20.605444;1.03890788;0.749203383;0.0157582549;0.721144966;0.0151690563;1.04363589;1.05362203;0.729337981;0.0631987833;49.8091345;0.000796851356;0.0176688705;0.749999743;0.0333329595;1.03890805;0.674283369;0.0141826354;10;49.8091329;1.044444;0.996184796;0.996184956
20.606444;1.03891085;0.7492056;0.0157649129;0.721145006;0.0151754171;1.04364127;1.05362507;0.729337981;0.0632059981;49.8091105;0.000794637467;0.0176610709;0.749999719;0.0333329906;1.03891106;0.674285368;0.0141886422;10;49.8091089;1.044444;0.996184766;0.996184954
20.607444;1.03891283;0.749208929;0.0157726852;0.721146811;0.0151828634;1.04364535;1.05362812;0.729339033;0.0632132119;49.8090864;0.000791314438;0.0176532708;0.749999695;0.0333330192;1.03891306;0.674288366;0.0141956515;10;49.8090849;1.044444;0.996183736;0.996183952
20.608444;1.0389148;0.749211147;0.0157804609;0.721147545;0.0151903112;1.04364974;1.05363117;0.729339029;0.0632204246;49.8090624;0.000789104212;0.0176454706;0.749999671;0.0333330449;1.03891507;0.674290362;0.0142026628;10;49.8090609;1.044444;0.996183705;0.996183951
20.609444;1.03891778;0.749213366;0.0157871288;0.721147584;0.0151966762;1.04365482;1.05363416;0.729339062;0.0632276398;49.8090393;0.00078689529;0.0176387819;0.749999648;0.0333330676;1.03891807;0.674292358;0.0142086757;10;49.8090379;1.044444;0.996182676;0.99618295
20.610444;1.03891976;0.749216699;0.0157949109;0.721149385;0.0152041269;1.0436592;1.0536372;0.729340107;0.0632348507;49.8090153;0.000783576115;0.0176309826;0.749999626;0.0333330874;1.03892007;0.674295353;0.01421569;10;49.8090139;1.044444;0.996182647;0.996182951
20.611444;1.03892174;0.749218922;0.0158026958;0.721150116;0.0152115789;1.04366329;1.05364026;0.729340096;0.0632410063;49.8089922;0.00078136844;0.0176231844;0.749999605;0.0333331046;1.03892207;0.674297347;0.014222705;10;49.8089909;1.044444;0.996181619;0.996181952
20.612444;1.03892473;0.749221146;0.0158093721;0.721150152;0.0152179478;1.04366837;1.05364331;0.72934008;0.0632482159;49.8089682;0.000779160675;0.0176164988;0.749999585;0.0333331193;1.03892507;0.67429934;0.0142287205;10;49.8089669;1.044444;0.996181593;0.996181954
20.613444;1.03892671;0.749223372;0.0158171616;0.721150881;0.0152254014;1.04367276;1.05364629;0.729341158;0.0632554283;49.8089452;0.000776952359;0.0176087038;0.749999567;0.0333331316;1.03892707;0.674301333;0.0142357363;10;49.8089438;1.044444;0.996180568;0.996180957
20.614444;1.0389287;0.749226712;0.0158249526;0.721152679;0.0152328554;1.04367684;1.05364835;0.72934183;0.063261642;49.8089221;0.000773632013;0.0176009111;0.749999551;0.0333331413;1.03892906;0.674304325;0.0142427524;10;49.8089208;1.044444;0.996180544;0.996180962
20.615444;1.03893169;0.749228941;0.0158316334;0.721152714;0.0152392249;1.04368193;1.05365139;0.729341808;0.0632688499;49.8088991;0.000771421661;0.0175942318;0.749999536;0.0333331489;1.03893206;0.674306317;0.0142487685;10;49.8088978;1.044444;0.996179522;0.996179967
20.616444;1.03893368;0.749231173;0.0158383149;0.721153441;0.0152456085;1.04368602;1.05365445;0.729341785;0.0632760574;49.8088751;0.000769210177;0.0175864438;0.749999523;0.0333331543;1.03893406;0.674308309;0.0142547846;10;49.8088738;1.044444;0.996179502;0.996179973
20.617444;1.03893568;0.749233407;0.0158461079;0.721154169;0.0152530608;1.04369041;1.05365744;0.729342855;0.0632822136;49.808852;0.000766997656;0.0175797689;0.749999512;0.0333331577;1.03893605;0.6743103;0.0142618006;10;49.8088508;1.044444;0.996179483;0.996179979
20.618444;1.03893767;0.749235644;0.0158527901;0.721154897;0.0152594425;1.0436945;1.05366049;0.729342827;0.0632894211;49.808829;0.000764784216;0.0175719852;0.749999503;0.0333331589;1.03893805;0.674312291;0.0142678163;10;49.8088278;1.044444;0.996178465;0.996178987
20.619444;1.03894066;0.749238992;0.0158605841;0.721156;0.0152668781;1.04369959;1.05366255;0.729343491;0.0632956343;49.808807;0.000761458862;0.0175653147;0.749999496;0.0333331576;1.03894104;0.674315282;0.0142748316;10;49.8088058;1.044444;0.996178451;0.996178995
20.620444;1.03894266;0.74924123;0.0158672676;0.72115673;0.0152732582;1.04370368;1.0536656;0.729343462;0.0633028423;49.808784;0.000759243984;0.0175575349;0.749999491;0.0333331538;1.03894303;0.674317272;0.0142808465;10;49.8087828;1.044444;0.996177439;0.996178004
20.621444;1.03894466;0.749243468;0.0158739516;0.721157459;0.0152796379;1.04370777;1.05366859;0.729343472;0.0633089993;49.8087609;0.000757028751;0.0175508679;0.749999487;0.0333331475;1.03894503;0.674319262;0.0142868611;10;49.8087598;1.044444;0.99617743;0.996178014
20.622444;1.03894666;0.749245706;0.0158817472;0.72115819;0.0152870869;1.04371186;1.05367164;0.729344496;0.063316207;49.8087379;0.000754813526;0.0175442021;0.749999485;0.0333331389;1.03894702;0.674321251;0.0142938755;10;49.8087368;1.044444;0.996176425;0.996177024
20.623444;1.03894966;0.749247942;0.0158884323;0.721158229;0.0152934518;1.04371696;1.05367369;0.729345155;0.0633224194;49.8087159;0.000752598665;0.0175364263;0.749999485;0.0333331282;1.03895001;0.67432324;0.0142998896;10;49.8087148;1.044444;0.996176422;0.996177034
20.624444;1.03895166;0.749250176;0.015895118;0.721158963;0.0152998321;1.04372105;1.05367668;0.729345161;0.0633285742;49.8086929;0.000750384426;0.0175297624;0.749999486;0.0333331158;1.03895201;0.674325229;0.0143059035;10;49.8086918;1.044444;0.996175423;0.996176044
20.625444;1.03895367;0.749252409;0.0159018043;0.7211597;0.0153062132;1.04372515;1.05367972;0.729345127;0.063335779;49.8086709;0.000748170954;0.017523099;0.74999949;0.0333331018;1.038954;0.674327218;0.014311917;10;49.8086698;1.044444;0.996175427;0.996176054
20.626444;1.03895568;0.74925464;0.0159096024;0.721160436;0.0153136643;1.04372925;1.05368277;0.729345093;0.0633419285;49.8086479;0.000745958276;0.0175153251;0.749999495;0.0333330865;1.03895599;0.674329208;0.0143189304;10;49.8086468;1.044444;0.996174434;0.996175063
20.627444;1.03895769;0.74925687;0.0159162901;0.721161175;0.0153200465;1.04373304;1.05368475;0.72934579;0.0633481407;49.8086259;0.000743746257;0.0175086625;0.749999503;0.0333330702;1.03895799;0.674331198;0.0143249437;10;49.8086248;1.044444;0.996174444;0.996175071
20.628444;1.0389597;0.749259097;0.0159229785;0.721161914;0.0153264291;1.04373714;1.0536878;0.729345756;0.0633542887;49.8086039;0.000741534573;0.0175020003;0.749999511;0.0333330532;1.03895999;0.674333189;0.0143309569;10;49.8086028;1.044444;0.996173457;0.996174078
20.629444;1.03896271;0.749261323;0.0159296678;0.721161958;0.0153327972;1.04374224;1.05369084;0.729345722;0.0633614904;49.8085819;0.000739322775;0.0174953387;0.749999522;0.033333036;1.03896299;0.674335182;0.0143369702;10;49.8085808;1.044444;0.996173473;0.996174083
20.630444;1.03896472;0.749263548;0.0159363581;0.721162698;0.0153391803;1.04374633;1.05369282;0.729346421;0.0633676996;49.8085599;0.000737110422;0.0174886774;0.749999533;0.0333330187;1.03896499;0.674337176;0.0143429835;10;49.8085589;1.044444;0.996172491;0.996173087
20.632444;1.03896874;0.749267994;0.0159497418;0.721164177;0.0153519481;1.04375423;1.0536989;0.729346357;0.0633799851;49.8085159;0.000732682628;0.0174753566;0.74999956;0.0333329856;1.038969;0.674341168;0.0143550097;10;49.8085149;1.044444;0.996172533;0.996173089
20.633444;1.03897075;0.749270214;0.0159564351;0.721164918;0.0153583334;1.04375833;1.05370089;0.729347058;0.0633861876;49.8084939;0.000730466666;0.0174675857;0.749999575;0.0333329701;1.03897101;0.674343167;0.0143610226;10;49.8084929;1.044444;0.996171557;0.996172087
20.634444;1.03897276;0.749272433;0.0159631287;0.721165658;0.0153647199;1.04376213;1.05370392;0.729347029;0.0633923238;49.8084719;0.000728249085;0.0174609262;0.749999591;0.0333329554;1.03897303;0.674345169;0.0143670352;10;49.8084709;1.044444;0.996171582;0.996172082
20.635444;1.03897476;0.749274651;0.0159698227;0.721166401;0.0153711081;1.04376623;1.05370597;0.729347692;0.0633985173;49.8084499;0.000726029719;0.0174542668;0.749999607;0.0333329415;1.03897504;0.674347172;0.0143730477;10;49.8084489;1.044444;0.996170607;0.996171075
20.636444;1.03897677;0.749276867;0.0159765166;0.721167145;0.0153774976;1.04377003;1.05370894;0.729347706;0.0634046513;49.8084279;0.00072380837;0.0174487188;0.749999624;0.0333329283;1.03897706;0.674349178;0.01437906;10;49.8084269;1.044444;0.996170633;0.996171066
20.637444;1.03897877;0.749279081;0.0159832101;0.721167888;0.0153838886;1.04377413;1.05371099;0.729348373;0.063410839;49.8084069;0.000721584831;0.0174420598;0.749999641;0.0333329158;1.03897908;0.674351185;0.0143850726;10;49.8084059;1.044444;0.996169659;0.996170055
20.638444;1.03898077;0.749281292;0.0159887923;0.721168634;0.0153892111;1.04377793;1.05371396;0.729348391;0.0634169672;49.8083849;0.000719358854;0.0174354012;0.749999658;0.0333329042;1.0389811;0.674353193;0.0143900853;10;49.8083839;1.044444;0.996169685;0.996170041
20.639444;1.03898277;0.749283502;0.0159954852;0.72116938;0.0153956038;1.04378203;1.053717;0.729348371;0.0634230892;49.8083629;0.000717130175;0.0174287427;0.749999675;0.0333328936;1.03898313;0.674355202;0.0143960982;10;49.8083619;1.044444;0.996168711;0.996169026
20.640444;1.03898576;0.749284598;0.0160021773;0.721168364;0.0154019824;1.04378683;1.05371904;0.729349044;0.0634292693;49.8083419;0.000716009745;0.0174220841;0.749999691;0.0333328839;1.03898615;0.674356212;0.0144021109;10;49.8083409;1.044444;0.996168736;0.996169009
20.641444;1.03898776;0.749286805;0.0160088688;0.721169111;0.0154083761;1.04379093;1.05372202;0.729348013;0.0634353912;49.8083209;0.00071377536;0.0174154253;0.749999708;0.0333328754;1.03898818;0.674358223;0.0144081232;10;49.80832;1.044444;0.996168761;0.996168989
20.642444;1.03898976;0.749289009;0.0160155594;0.721169859;0.0154147704;1.04379473;1.05372406;0.729348691;0.0634405141;49.8082989;0.000711538267;0.0174087658;0.749999725;0.033332868;1.03899021;0.674360233;0.0144141348;10;49.808298;1.044444;0.996167784;0.996167968
20.643444;1.03899175;0.749291211;0.0160211379;0.721170609;0.0154200959;1.04379854;1.05372704;0.729348718;0.0634466343;49.8082779;0.000709298637;0.0174032167;0.749999741;0.0333328618;1.03899224;0.674362244;0.0144191455;10;49.808277;1.044444;0.996167806;0.996167944
20.644444;1.03899375;0.749293412;0.0160278269;0.721171359;0.0154264915;1.04380264;1.05372909;0.729349398;0.063452811;49.8082569;0.000707056689;0.0173965557;0.749999758;0.0333328571;1.03899428;0.674364255;0.0144251551;10;49.808256;1.044444;0.996166828;0.996166919
20.645444;1.03899575;0.749294501;0.0160345153;0.72117104;0.0154328874;1.04380645;1.05373107;0.729350118;0.0634589918;49.8082349;0.000705923823;0.0173898937;0.749999776;0.033332854;1.03899631;0.674365265;0.0144311636;10;49.8082341;1.044444;0.996166849;0.996166892
20.646444;1.03899675;0.749296701;0.0160400924;0.721172487;0.0154382289;1.04380926;1.05373412;0.729349055;0.0634640554;49.8082139;0.000703678173;0.0173843421;0.749999795;0.0333328528;1.03899734;0.674367274;0.014436171;10;49.8082131;1.044444;0.996165869;0.996165866
20.647444;1.03899875;0.749298899;0.0160467806;0.721173242;0.0154446249;1.04381307;1.05373616;0.729349737;0.0634702352;49.8081929;0.000701431269;0.0173776792;0.749999814;0.0333328537;1.03899938;0.674369282;0.0144421777;10;49.8081921;1.044444;0.996165888;0.996165841
20.648444;1.03900075;0.749299986;0.0160523577;0.721172928;0.0154499515;1.04381718;1.05373915;0.72934977;0.0634763603;49.8081719;0.000700294655;0.0173710162;0.749999834;0.033332857;1.03900142;0.674370289;0.014447184;10;49.8081712;1.044444;0.996164907;0.996164817
20.650444;1.03900474;0.749304383;0.0160646238;0.721174443;0.0154616742;1.0438248;1.05374419;0.729349434;0.06348762;49.8081299;0.000695798146;0.0173588039;0.749999875;0.033332871;1.03900548;0.674374299;0.0144581981;10;49.8081293;1.044444;0.996164942;0.996164777
20.651444;1.03900674;0.749305471;0.0160713127;0.721174134;0.0154680708;1.04382862;1.05374623;0.729350121;0.063492755;49.8081099;0.000694660952;0.017353255;0.749999895;0.0333328818;1.03900751;0.674375301;0.014464207;10;49.8081093;1.044444;0.996163958;0.996163761
20.652444;1.03900874;0.749307671;0.0160768906;0.721174897;0.0154733985;1.04383243;1.05374823;0.729349795;0.0634989509;49.8080889;0.000692412786;0.0173465968;0.749999914;0.0333328949;1.03900954;0.674377302;0.014469218;10;49.8080883;1.044444;0.996163972;0.996163748
20.653444;1.03901073;0.749309872;0.0160835792;0.72117566;0.0154797963;1.04383625;1.05375128;0.729349792;0.0635040318;49.8080679;0.000690164758;0.0173410511;0.749999932;0.0333329104;1.03901157;0.674379301;0.0144752313;10;49.8080674;1.044444;0.996162986;0.996162738
20.654444;1.03901273;0.749310964;0.0160891563;0.721175355;0.015485125;1.04384007;1.05375327;0.729350522;0.063510234;49.8080469;0.000689027865;0.0173343959;0.749999949;0.0333329284;1.03901359;0.674380299;0.0144802475;10;49.8080464;1.044444;0.996162999;0.996162733
20.655444;1.03901473;0.749313168;0.0160947323;0.72117612;0.0154904538;1.04384389;1.05375532;0.72935016;0.0635153812;49.8080269;0.000686779669;0.0173288534;0.749999963;0.0333329489;1.03901562;0.674382295;0.0144852663;10;49.8080265;1.044444;0.99616201;0.996161731
20.657444;1.03901872;0.749316471;0.0161069911;0.721176585;0.0155021794;1.04385153;1.05376036;0.729349844;0.0635266814;49.8079859;0.000683392752;0.0173166598;0.749999985;0.0333329981;1.03901965;0.674385282;0.0144963118;10;49.8079855;1.044444;0.99616203;0.996161739
20.658444;1.03901971;0.749317569;0.0161125623;0.721176977;0.0155075209;1.04385435;1.05376235;0.72935058;0.0635318395;49.807965;0.000682253654;0.0173111191;0.749999992;0.0333330263;1.03902067;0.674386274;0.0145013379;10;49.8079646;1.044444;0.996161038;0.996160749
20.659444;1.03902171;0.749319779;0.0161192427;0.721177745;0.0155139154;1.04385817;1.05376539;0.729349533;0.0635379903;49.807945;0.000680002554;0.0173044672;0.749999997;0.0333330565;1.03902268;0.674388265;0.0145073661;10;49.8079446;1.044444;0.996161046;0.996160761
20.660444;1.0390237;0.74932088;0.0161248097;0.721177443;0.0155192389;1.04386169;1.05376738;0.729350273;0.0635431519;49.807924;0.000678861744;0.0172989263;0.749999999;0.0333330882;1.03902468;0.674389254;0.0145123959;10;49.8079236;1.044444;0.996160053;0.996159776
20.661444;1.0390257;0.749323094;0.0161303744;0.721178212;0.0155245608;1.04386551;1.05376942;0.729349919;0.0635483115;49.807904;0.000676609221;0.0172933849;0.749999998;0.0333331206;1.03902669;0.674391243;0.014517427;10;49.8079037;1.044444;0.996160059;0.996159792
20.662444;1.0390277;0.749324199;0.0161359364;0.72117791;0.0155298804;1.04386934;1.0537724;0.72934997;0.0635544703;49.807884;0.000675467592;0.0172867319;0.749999994;0.0333331533;1.03902869;0.674392231;0.0145224587;10;49.8078837;1.044444;0.996159064;0.99615881
20.663444;1.0390297;0.749326418;0.0161426066;0.721178677;0.0155362674;1.04387316;1.05377438;0.729349658;0.0635596359;49.807863;0.000673215126;0.0172811893;0.749999987;0.0333331858;1.03903069;0.674394219;0.0145284906;10;49.8078627;1.044444;0.996159068;0.996158828
20.664444;1.0390307;0.749327526;0.0161481629;0.72117907;0.0155415974;1.04387568;1.05377642;0.729350361;0.0635647988;49.8078431;0.000672074503;0.0172756464;0.749999978;0.0333332174;1.03903169;0.674395205;0.0145335224;10;49.8078427;1.044444;0.99615907;0.996158846
20.665444;1.0390327;0.749328636;0.0161537162;0.721178768;0.0155469098;1.04387951;1.0537784;0.729350048;0.0635699657;49.8078231;0.000670934951;0.0172701029;0.749999967;0.0333332478;1.03903368;0.674396191;0.0145385535;10;49.8078227;1.044444;0.996158072;0.996157865
20.666444;1.0390347;0.749330859;0.0161592668;0.721179535;0.0155522196;1.04388333;1.05378144;0.72935006;0.0635750691;49.8078031;0.000668685595;0.017264559;0.749999954;0.0333332765;1.03903567;0.674398176;0.0145435838;10;49.8078028;1.044444;0.996158074;0.996157883
20.667444;1.0390367;0.749331971;0.0161648146;0.721179234;0.0155575263;1.04388685;1.05378342;0.729349748;0.063580236;49.8077831;0.000667548803;0.0172590147;0.749999938;0.0333333031;1.03903766;0.67439916;0.0145486128;10;49.8077828;1.044444;0.996157075;0.996156901
20.668444;1.03903871;0.749333085;0.0161703598;0.721178932;0.0155628302;1.04389067;1.05378545;0.729349393;0.0635864537;49.8077631;0.000666413502;0.0172523586;0.749999921;0.0333333273;1.03903965;0.674400144;0.0145536403;10;49.8077628;1.044444;0.996157075;0.996156918
20.669444;1.03903972;0.749335312;0.0161759024;0.721180394;0.0155681464;1.04389349;1.05378744;0.729350132;0.0635916205;49.8077431;0.000664168541;0.0172468134;0.749999903;0.0333333489;1.03904064;0.674402128;0.0145586662;10;49.8077428;1.044444;0.996156075;0.996155934
20.671444;1.03904373;0.749337544;0.0161869805;0.72117979;0.0155787426;1.04390083;1.05379247;0.729348761;0.0636018893;49.8077031;0.000661904852;0.0172357213;0.749999863;0.0333333848;1.03904461;0.674404094;0.0145687131;10;49.8077029;1.044444;0.996156072;0.996155962
20.672444;1.03904573;0.749339771;0.0161925161;0.721180557;0.0155840387;1.04390435;1.05379445;0.729349492;0.0636070552;49.8076831;0.000659663739;0.0172301743;0.749999842;0.0333333995;1.0390466;0.674406077;0.0145737342;10;49.8076829;1.044444;0.996155069;0.996154973
20.673444;1.03904674;0.749340886;0.01619805;0.721180948;0.0155893496;1.04390716;1.05379645;0.729349167;0.0636122208;49.8076642;0.000658534967;0.0172246265;0.749999823;0.0333334122;1.03904758;0.674407061;0.0145787538;10;49.8076639;1.044444;0.996155065;0.996154982
20.674444;1.03904875;0.749342;0.016203582;0.721180644;0.0155946455;1.04391068;1.05379851;0.729348799;0.0636173828;49.8076442;0.00065740749;0.0172190776;0.749999804;0.0333334231;1.03904957;0.674408045;0.0145837724;10;49.8076439;1.044444;0.99615406;0.996153989
20.675444;1.03905075;0.749343114;0.016209113;0.721180337;0.015599942;1.0439145;1.0538005;0.72934847;0.0636214935;49.8076242;0.000656281382;0.0172135277;0.749999787;0.033333432;1.03905156;0.674409031;0.0145887904;10;49.8076239;1.044444;0.996154054;0.996153994
20.676444;1.03905276;0.749345338;0.016214643;0.721181098;0.0156052394;1.04391801;1.05380256;0.729349152;0.0636266549;49.8076042;0.000654045658;0.0172090882;0.749999772;0.0333334391;1.03905355;0.674411018;0.014593808;10;49.807604;1.044444;0.996154047;0.996153998
20.677444;1.03905376;0.749346448;0.0162190615;0.72118148;0.0156094836;1.04392053;1.05380456;0.729348821;0.0636318192;49.8075852;0.000652922774;0.0172035369;0.74999976;0.0333334443;1.03905454;0.674412005;0.0145978253;10;49.807585;1.044444;0.996153039;0.996153
20.678444;1.03905577;0.749347557;0.0162245907;0.721181165;0.0156147834;1.04392434;1.05380657;0.729348487;0.0636369833;49.8075652;0.00065180192;0.0171979855;0.749999751;0.0333334477;1.03905654;0.674412994;0.0146028426;10;49.807565;1.044444;0.996153031;0.996153001
20.679444;1.03905778;0.749348664;0.0162301201;0.721180847;0.0156200848;1.04392786;1.05380963;0.729347422;0.0636420834;49.8075462;0.00065068338;0.017192434;0.749999746;0.0333334496;1.03905853;0.674413983;0.01460786;10;49.807546;1.044444;0.996152022;0.996152
20.680444;1.03905878;0.74934977;0.0162356497;0.721181222;0.0156254029;1.04393037;1.05381164;0.729347088;0.0636472475;49.8075262;0.000649567344;0.0171868827;0.749999744;0.0333334502;1.03905953;0.674414973;0.0146128774;10;49.807526;1.044444;0.996152013;0.996151999
20.681444;1.03906079;0.749350874;0.0162400688;0.721180899;0.0156296387;1.04393389;1.05381365;0.729347807;0.0636513577;49.8075071;0.000648453871;0.0171813313;0.749999746;0.0333334501;1.03906153;0.674415963;0.0146168949;10;49.8075071;1.044444;0.996152004;0.996151996
20.682444;1.0390628;0.749351977;0.0162455998;0.721180575;0.0156349462;1.0439377;1.05381572;0.72934743;0.0636565196;49.8074871;0.000647342874;0.0171768908;0.749999751;0.0333334495;1.03906353;0.674416952;0.0146219126;10;49.8074871;1.044444;0.996150994;0.996150993
20.683444;1.03906381;0.749353079;0.0162511319;0.721180944;0.0156402709;1.04394021;1.05381774;0.729347092;0.0636616861;49.8074681;0.000646234178;0.0171713383;0.749999759;0.0333334486;1.03906453;0.674417941;0.01462693;10;49.8074681;1.044444;0.996150982;0.99615099
20.684444;1.03906581;0.749355291;0.0162555542;0.72118169;0.0156445135;1.04394372;1.05381975;0.729346752;0.0636668537;49.8074491;0.000644016478;0.0171657848;0.74999977;0.0333334477;1.03906653;0.674419929;0.0146309468;10;49.8074491;1.044444;0.99614997;0.996149986
