time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.685444;1.03906682;0.74935639;0.0162610888;0.721182059;0.0156498428;1.04394622;1.05382177;0.729346412;0.0636709676;49.8074291;0.000642911835;0.0171613411;0.749999784;0.033333447;1.03906754;0.674420918;0.0146359625;10;49.8074291;1.044444;0.996149956;0.996149982
20.686444;1.03906883;0.749357487;0.0162666249;0.721181735;0.0156551588;1.04394973;1.05382385;0.72934603;0.0636761323;49.8074101;0.000641809013;0.017155785;0.749999801;0.0333334467;1.03906954;0.674421906;0.0146409767;10;49.8074101;1.044444;0.996149941;0.996149976
20.687444;1.03907084;0.749358583;0.0162710515;0.721181411;0.0156594071;1.04395323;1.05382586;0.729345687;0.0636802457;49.8073911;0.000640707922;0.0171502272;0.74999982;0.033333447;1.03907155;0.674422894;0.0146449888;10;49.8073911;1.044444;0.996148925;0.99614897
20.688444;1.03907184;0.749359678;0.016276591;0.721181784;0.0156647409;1.04395603;1.05382789;0.729345344;0.0636854128;49.8073711;0.000639608438;0.0171457787;0.749999842;0.0333334482;1.03907255;0.674423882;0.0146499983;10;49.8073711;1.044444;0.996148907;0.996148962
20.689444;1.03907385;0.749360771;0.0162810211;0.721181462;0.0156689908;1.04395953;1.05382996;0.729344959;0.0636905751;49.807352;0.000638510389;0.0171402166;0.749999865;0.0333334504;1.03907456;0.674424869;0.014654005;10;49.8073522;1.044444;0.996147889;0.996147953
20.690444;1.03907585;0.749361864;0.0162865643;0.721181142;0.0156743104;1.04396302;1.05383199;0.729344614;0.0636946854;49.807333;0.000637413598;0.0171346515;0.74999989;0.0333334537;1.03907656;0.674425856;0.0146590087;10;49.8073332;1.044444;0.99614787;0.996147944
20.691444;1.03907685;0.749362957;0.016290998;0.721181517;0.0156785757;1.04396552;1.05383402;0.729344268;0.0636998489;49.807314;0.000636317926;0.0171301945;0.749999916;0.0333334582;1.03907756;0.674426843;0.0146630093;10;49.8073142;1.044444;0.99614685;0.996146934
20.693444;1.03907986;0.749364031;0.0163009817;0.721180508;0.0156881602;1.04397149;1.05383812;0.729343536;0.0637091148;49.8072759;0.000635240304;0.0171201594;0.749999967;0.0333334704;1.03908054;0.674427815;0.014672003;10;49.8072762;1.044444;0.996146808;0.996146916
20.694444;1.03908186;0.749365125;0.0163065313;0.721180192;0.0156934791;1.04397468;1.05384015;0.729343189;0.0637132213;49.8072569;0.000634146623;0.0171145818;0.749999992;0.0333334782;1.03908254;0.6744288;0.0146769967;10;49.8072572;1.044444;0.996145785;0.996145908
20.696444;1.03908487;0.749367316;0.0163165237;0.721180259;0.015703061;1.04398064;1.05384419;0.7293425;0.0637224865;49.8072188;0.000631959216;0.0171045303;0.750000038;0.0333334962;1.03908551;0.674430769;0.0146859795;10;49.8072192;1.044444;0.996145736;0.996145894
20.697444;1.03908588;0.749368414;0.0163209664;0.721180643;0.0157073237;1.04398312;1.05384521;0.729341793;0.0637266512;49.8071998;0.000630865359;0.0171000576;0.750000059;0.0333335063;1.03908649;0.674431751;0.0146899688;10;49.8072002;1.044444;0.99614471;0.996144888
20.698444;1.03908789;0.749369514;0.0163254107;0.721180333;0.0157115698;1.0439866;1.05384728;0.729341411;0.0637318054;49.8071807;0.000629771558;0.0170955837;0.750000078;0.0333335167;1.03908847;0.674432732;0.014693957;10;49.8071812;1.044444;0.996144683;0.996144883
20.699444;1.0390889;0.749370617;0.0163309673;0.72118072;0.0157168985;1.04398908;1.05384929;0.729341071;0.0637359076;49.8071617;0.000628677986;0.0170899979;0.750000096;0.0333335271;1.03908946;0.674433711;0.0146989441;10;49.8071622;1.044444;0.996143655;0.996143878
20.701444;1.03909193;0.74937172;0.0163398625;0.721179737;0.0157253954;1.04399473;1.05385331;0.7293404;0.0637441081;49.8071236;0.00062760285;0.0170810478;0.750000124;0.0333335473;1.03909241;0.674434665;0.014706916;10;49.8071242;1.044444;0.9961436;0.996143871
20.702444;1.03909395;0.749372831;0.0163443115;0.721179437;0.0157296326;1.04399821;1.05385531;0.729340069;0.0637492613;49.8071056;0.000626509949;0.017075462;0.750000135;0.0333335569;1.03909439;0.674435641;0.0147109009;10;49.8071062;1.044444;0.996142572;0.996142869
20.703444;1.03909496;0.749373945;0.0163498723;0.721179834;0.0157349518;1.04400069;1.05385737;0.729338645;0.0637533561;49.8070866;0.00062541687;0.0170709878;0.750000143;0.0333335662;1.03909536;0.674436617;0.0147158851;10;49.8070873;1.044444;0.996142546;0.996142868
20.704444;1.03909698;0.749375062;0.0163543226;0.721179539;0.0157391843;1.04400388;1.05385937;0.729338318;0.0637574542;49.8070675;0.000624323354;0.0170665145;0.750000149;0.0333335752;1.03909733;0.674437593;0.0147198691;10;49.8070683;1.044444;0.996141521;0.996141868
20.706444;1.03910002;0.749376193;0.0163632251;0.721178579;0.0157476592;1.04400985;1.05386235;0.729338355;0.0637667648;49.8070305;0.000623245666;0.0170564598;0.750000151;0.0333335931;1.03910028;0.674438547;0.0147278372;10;49.8070313;1.044444;0.996141475;0.996141869
20.707444;1.03910104;0.749377317;0.0163676777;0.721178982;0.0157519023;1.04401205;1.05386434;0.729336976;0.0637708629;49.8070114;0.000622150347;0.0170519897;0.750000148;0.0333336022;1.03910125;0.674439527;0.0147318218;10;49.8070123;1.044444;0.996140455;0.996140871
20.708444;1.03910305;0.749378444;0.0163732424;0.721178693;0.0157571989;1.04401554;1.05386639;0.72933661;0.0637749575;49.8069924;0.000621054456;0.0170475212;0.750000142;0.0333336117;1.03910322;0.674440508;0.0147368067;10;49.8069933;1.044444;0.996140436;0.996140873
20.709444;1.03910407;0.749378462;0.0163776972;0.721178027;0.0157614409;1.04401774;1.05386837;0.729336285;0.0637790558;49.8069744;0.000621069228;0.0170430541;0.750000133;0.0333336217;1.03910419;0.67444049;0.0147407918;10;49.8069753;1.044444;0.996139418;0.996139876
20.711444;1.03910708;0.749380727;0.0163866085;0.721178141;0.0157699098;1.04402345;1.05387134;0.729335268;0.0637873137;49.8069364;0.00061887612;0.0170341243;0.75000011;0.0333336439;1.03910713;0.674442459;0.0147487623;10;49.8069372;1.044444;0.996139384;0.996139886
20.712444;1.03910909;0.74938075;0.0163910642;0.721176781;0.0157741371;1.04402696;1.05387331;0.729334942;0.063791413;49.8069183;0.000618890974;0.0170296615;0.750000096;0.0333336564;1.0391091;0.674442446;0.0147527473;10;49.8069192;1.044444;0.996138368;0.996138892
20.713444;1.03911009;0.749381885;0.0163955194;0.721177183;0.0157783802;1.04402917;1.05387529;0.729334614;0.0637955132;49.8068993;0.000617795269;0.0170240889;0.75000008;0.0333336701;1.03911007;0.674443432;0.0147567318;10;49.8069002;1.044444;0.996138352;0.996138898
20.714444;1.03911109;0.74938302;0.0163999736;0.721177586;0.0157826241;1.04403168;1.05387627;0.729333923;0.0637996746;49.8068813;0.000616700433;0.017019629;0.750000063;0.0333336852;1.03911105;0.67444442;0.0147607157;10;49.8068822;1.044444;0.996137336;0.996137905
20.716444;1.03911407;0.749384182;0.0164088784;0.721176633;0.0157910995;1.04403741;1.05388028;0.729332174;0.0638078763;49.8068443;0.000615625751;0.0170107143;0.750000024;0.0333337201;1.03911401;0.674445396;0.0147686811;10;49.8068452;1.044444;0.996137304;0.996137919
20.717444;1.03911606;0.749384207;0.0164133288;0.721175276;0.0157953307;1.04404062;1.05388226;0.729331848;0.0638119801;49.8068253;0.00061564618;0.0170062601;0.750000002;0.0333337403;1.03911599;0.674445384;0.0147726623;10;49.8068262;1.044444;0.996136287;0.996136925
20.718444;1.03911704;0.749385345;0.016417778;0.721175683;0.0157995776;1.04404284;1.05388322;0.729332214;0.0638161452;49.8068073;0.000614556869;0.0170018081;0.74999998;0.0333337624;1.03911698;0.674446374;0.0147766422;10;49.8068082;1.044444;0.996136269;0.996136932
20.719444;1.03911803;0.749385371;0.0164222259;0.721175022;0.0158038248;1.04404535;1.0538852;0.729330835;0.0638202502;49.8067883;0.000614579942;0.0169984701;0.749999957;0.0333337863;1.03911797;0.674446364;0.0147806212;10;49.8067892;1.044444;0.99613625;0.996136938
20.720444;1.03912001;0.749386507;0.0164255615;0.721174736;0.0158069879;1.04404857;1.05388718;0.729330512;0.0638243556;49.8067703;0.00061349318;0.0169940236;0.749999933;0.0333338121;1.03911996;0.674447356;0.0147835996;10;49.8067712;1.044444;0.996135231;0.996135945
20.721444;1.039121;0.749387642;0.016430007;0.721175145;0.0158112359;1.04405078;1.05388816;0.729329827;0.0638274674;49.8067523;0.000612407701;0.01698958;0.749999909;0.0333338394;1.03912094;0.67444835;0.0147875778;10;49.8067532;1.044444;0.996135211;0.996135953
20.722444;1.03912198;0.749387665;0.0164344516;0.721174485;0.0158154844;1.0440533;1.05389014;0.729329507;0.063831573;49.8067333;0.000612434454;0.016985139;0.749999885;0.0333338681;1.03912193;0.674448345;0.0147915565;10;49.8067342;1.044444;0.996134191;0.996134961
20.724444;1.03912495;0.749388818;0.0164433384;0.721173539;0.015823968;1.04405872;1.05389311;0.729328507;0.0638398437;49.8066973;0.000611378242;0.0169762645;0.749999837;0.0333339282;1.0391249;0.674449342;0.014799517;10;49.8066982;1.044444;0.996134151;0.996134979
20.725444;1.03912594;0.749389946;0.0164477805;0.721173949;0.0158282179;1.04406094;1.05389515;0.729327097;0.0638428897;49.8066783;0.000610293892;0.0169718306;0.749999815;0.0333339585;1.03912589;0.674450342;0.0148034997;10;49.8066792;1.044444;0.996133132;0.996133989
20.727444;1.03912892;0.749391087;0.01645555;0.721173001;0.0158356338;1.04406666;1.05389812;0.729326105;0.0638511528;49.8066423;0.000609231671;0.0169640802;0.749999779;0.0333340164;1.03912886;0.67445135;0.0148104713;10;49.8066432;1.044444;0.996133099;0.99613401
20.728444;1.03912991;0.7493911;0.0164599885;0.721172339;0.0158398844;1.04406887;1.05390011;0.729325792;0.0638552505;49.8066243;0.000609252871;0.0169596522;0.749999764;0.033334043;1.03912984;0.674451358;0.0148144603;10;49.8066252;1.044444;0.996132085;0.996133022
20.729444;1.0391319;0.749392224;0.0164633147;0.721172051;0.015843051;1.04407208;1.0539021;0.729324427;0.0638582912;49.8066053;0.000608160421;0.0169552257;0.749999753;0.0333340675;1.03913182;0.674452368;0.0148174517;10;49.8066062;1.044444;0.996132073;0.996133034
20.730444;1.0391329;0.749392235;0.0164677509;0.721171387;0.0158473033;1.04407428;1.05390309;0.729324806;0.0638624438;49.8065873;0.000608176465;0.0169519111;0.749999745;0.0333340898;1.0391328;0.67445238;0.0148214455;10;49.8065882;1.044444;0.996131063;0.996132046
20.732444;1.03913488;0.74939337;0.0164755093;0.721171125;0.0158547435;1.0440787;1.05390608;0.729323821;0.0638696257;49.8065513;0.000607090058;0.0169430619;0.749999737;0.0333341274;1.03913476;0.674453407;0.0148284404;10;49.8065522;1.044444;0.996131053;0.996132071
20.733444;1.03913688;0.749393382;0.0164799433;0.721169763;0.0158589855;1.0440819;1.05390808;0.729322454;0.0638737099;49.8065324;0.000607099051;0.0169397489;0.749999735;0.0333341428;1.03913674;0.674453421;0.0148324414;10;49.8065332;1.044444;0.996130051;0.996131083
20.734444;1.03913787;0.749394506;0.0164843771;0.721170164;0.0158632442;1.0440841;1.05391008;0.729322142;0.0638767379;49.8065144;0.000605994832;0.0169353248;0.749999734;0.0333341561;1.03913771;0.674454435;0.0148364446;10;49.8065152;1.044444;0.996130051;0.996131095
20.735444;1.03913887;0.749394518;0.0164877;0.721169494;0.0158664348;1.0440863;1.05391108;0.729321465;0.0638808793;49.8064964;0.000605999696;0.0169309006;0.749999734;0.0333341674;1.03913869;0.674454448;0.0148394497;10;49.8064973;1.044444;0.996129052;0.996130106
20.736444;1.03914086;0.749395644;0.0164921339;0.721169197;0.0158706804;1.0440895;1.05391307;0.729320096;0.0638839051;49.8064784;0.000604891504;0.0169275873;0.749999733;0.0333341767;1.03914067;0.674455461;0.0148434566;10;49.8064793;1.044444;0.996129055;0.996130115
20.737444;1.03914186;0.749395657;0.016495457;0.721168523;0.0158738728;1.0440917;1.05391407;0.729320473;0.0638880454;49.8064604;0.000604892544;0.0169231624;0.749999732;0.0333341841;1.03914165;0.674455474;0.0148464646;10;49.8064613;1.044444;0.996129058;0.996130122
20.738444;1.03914286;0.749395671;0.0164998912;0.721167847;0.0158781352;1.0440939;1.05391608;0.729319103;0.0638910713;49.8064423;0.000604891683;0.0169198481;0.749999729;0.0333341898;1.03914264;0.674455486;0.0148504734;10;49.8064433;1.044444;0.996128063;0.996129127
20.740444;1.03914486;0.749396811;0.0165076499;0.721167559;0.0158855913;1.04409829;1.05391908;0.729318107;0.0638982406;49.8064053;0.000603772801;0.0169121053;0.749999721;0.0333341974;1.03914461;0.674456511;0.0148574908;10;49.8064063;1.044444;0.996128074;0.996129132
20.741444;1.03914686;0.749396825;0.0165109746;0.721166183;0.0158887693;1.04410118;1.05392008;0.729317425;0.0639023846;49.8063873;0.00060376593;0.0169076766;0.749999715;0.0333342002;1.0391466;0.674456523;0.0148604983;10;49.8063883;1.044444;0.996127081;0.996128132
20.743444;1.03914887;0.749397963;0.0165187376;0.721165882;0.0158962247;1.04410555;1.0539231;0.729316421;0.0639095623;49.8063513;0.000602636347;0.0168999266;0.749999701;0.033334205;1.03914857;0.674457549;0.014867508;10;49.8063523;1.044444;0.996127098;0.996128128
20.744444;1.03914987;0.749397976;0.0165231755;0.721165195;0.015900487;1.04410773;1.05392509;0.729315044;0.0639125959;49.8063333;0.000602625575;0.0168966057;0.749999694;0.0333342076;1.03914957;0.674457562;0.0148715096;10;49.8063344;1.044444;0.996126108;0.996127124
20.745444;1.03915088;0.749399099;0.0165265028;0.721165576;0.0159036803;1.04410992;1.0539261;0.729315411;0.0639156913;49.8063153;0.00060150325;0.0168921728;0.749999686;0.0333342104;1.03915056;0.674458577;0.0148745091;10;49.8063164;1.044444;0.996126119;0.996127119
20.746444;1.03915288;0.749399109;0.0165298304;0.721164191;0.0159068585;1.0441128;1.05392816;0.729313992;0.063919778;49.8062973;0.000601491893;0.0168888504;0.749999678;0.0333342133;1.03915256;0.674458591;0.0148775067;10;49.8062984;1.044444;0.996125132;0.996126112
20.747444;1.03915389;0.749399118;0.0165342694;0.721163498;0.0159111215;1.04411497;1.05392915;0.729313303;0.0639228752;49.8062793;0.00060148048;0.016884416;0.749999671;0.0333342159;1.03915356;0.674458607;0.0148815029;10;49.8062804;1.044444;0.996125147;0.996126105
20.748444;1.03915489;0.749400236;0.0165375977;0.721163872;0.0159143154;1.04411715;1.05393116;0.729312976;0.0639259122;49.8062613;0.000600357821;0.0168810916;0.749999664;0.0333342179;1.03915456;0.674459623;0.014884498;10;49.8062623;1.044444;0.996125163;0.996126096
20.749444;1.03915589;0.749400242;0.0165409263;0.721163177;0.0159175096;1.04411903;1.05393216;0.729312287;0.0639290092;49.8062433;0.000600346077;0.0168777657;0.749999659;0.0333342189;1.03915557;0.67445964;0.0148874926;10;49.8062443;1.044444;0.996124181;0.996125086
20.750444;1.03915689;0.749400246;0.016545367;0.72116248;0.0159217729;1.04412121;1.05393415;0.729310905;0.0639330988;49.8062253;0.000600334289;0.0168733267;0.749999655;0.0333342187;1.03915658;0.674459658;0.0148914872;10;49.8062263;1.044444;0.996124201;0.996125075
20.751444;1.03915789;0.749401361;0.0165486976;0.721162852;0.015924967;1.04412338;1.05393516;0.729310214;0.0639361929;49.8062073;0.000599211703;0.0168699972;0.749999652;0.0333342171;1.03915759;0.674460676;0.0148944821;10;49.8062083;1.044444;0.996124222;0.996125063
20.752444;1.03915989;0.749401362;0.0165520294;0.72116146;0.0159281456;1.04412626;1.05393616;0.729310577;0.0639392848;49.8061893;0.000599200917;0.0168666659;0.749999651;0.0333342141;1.0391596;0.674460696;0.0148974776;10;49.8061903;1.044444;0.996123244;0.99612405
20.753444;1.03916089;0.749401362;0.0165553624;0.721160762;0.015931339;1.04412844;1.05393816;0.729309194;0.0639423136;49.8061713;0.000599191048;0.0168633331;0.74999965;0.0333342097;1.03916062;0.674460716;0.0149004738;10;49.8061723;1.044444;0.996123267;0.996124036
20.754444;1.03916188;0.74940136;0.0165598072;0.721160062;0.0159356009;1.04413032;1.05393916;0.7293085;0.0639464548;49.8061533;0.00059918217;0.0168588886;0.749999651;0.0333342043;1.03916164;0.674460736;0.0149044709;10;49.8061543;1.044444;0.996122291;0.996123023
20.756444;1.03916386;0.749402463;0.0165664773;0.721159729;0.0159419839;1.04413468;1.05394215;0.729307475;0.0639525623;49.8061173;0.000598056206;0.0168522206;0.749999653;0.0333341903;1.03916368;0.674461778;0.0149104677;10;49.8061182;1.044444;0.996122342;0.996122999
20.757444;1.03916485;0.749402458;0.0165698135;0.721159025;0.0159451746;1.04413657;1.05394315;0.729306778;0.0639556441;49.8060993;0.000598050168;0.0168488866;0.749999655;0.0333341818;1.0391647;0.674461799;0.0149134671;10;49.8061002;1.044444;0.996121368;0.996121988
20.758444;1.03916583;0.749402453;0.0165731506;0.721158319;0.0159483651;1.04413875;1.05394515;0.729305391;0.0639586644;49.8060813;0.000598045033;0.0168444416;0.749999657;0.0333341724;1.03916572;0.674461821;0.0149164669;10;49.8060822;1.044444;0.996121396;0.996121979
20.759444;1.03916682;0.749403559;0.0165764888;0.721158681;0.0159515552;1.04414064;1.05394614;0.729305748;0.0639617447;49.8060643;0.000596929676;0.0168411081;0.74999966;0.0333341621;1.03916675;0.674462843;0.0149194668;10;49.8060652;1.044444;0.996121424;0.996121971
20.760444;1.03916879;0.749403556;0.0165798277;0.721157279;0.01595473;1.04414382;1.05394814;0.729304359;0.0639647644;49.8060463;0.000596926355;0.016837775;0.749999662;0.0333341507;1.03916877;0.674462865;0.0149224664;10;49.8060472;1.044444;0.996120453;0.996120963
20.762444;1.03917075;0.749403554;0.0165876185;0.721155858;0.0159621795;1.0441476;1.05395007;0.729303003;0.0639709301;49.8060103;0.000596923279;0.01683111;0.749999668;0.0333341244;1.03917083;0.674462911;0.0149294634;10;49.8060111;1.044444;0.99612051;0.99612095
20.763444;1.03917172;0.749404667;0.0165909587;0.721156214;0.0159653697;1.04414979;1.05395207;0.729301612;0.0639739518;49.8059923;0.000595812977;0.0168277785;0.74999967;0.0333341094;1.03917185;0.674463934;0.0149324606;10;49.8059931;1.044444;0.996119539;0.996119943
20.764444;1.03917269;0.749404672;0.0165942989;0.7211555;0.0159685601;1.04415168;1.05395306;0.729301965;0.0639770349;49.8059743;0.000595815575;0.0168244477;0.749999673;0.033334093;1.03917288;0.674463957;0.0149354571;10;49.8059751;1.044444;0.996119566;0.996119936
20.765444;1.03917366;0.74940468;0.0165976393;0.721154785;0.0159717506;1.04415387;1.05395405;0.729301262;0.0639801186;49.8059563;0.000595819887;0.0168211176;0.749999676;0.0333340751;1.0391739;0.67446398;0.0149384533;10;49.8059571;1.044444;0.996118593;0.996118928
20.766444;1.03917463;0.74940469;0.0166009797;0.721154068;0.0159749415;1.04415576;1.05395605;0.729299867;0.0639831421;49.8059383;0.000595825673;0.0168177881;0.74999968;0.0333340559;1.03917492;0.674464002;0.0149414493;10;49.805939;1.044444;0.996118618;0.996118918
20.767444;1.0391756;0.749404701;0.0166043204;0.721153351;0.0159781327;1.04415764;1.05395704;0.72929916;0.0639862263;49.8059213;0.000595832621;0.0168144589;0.749999684;0.0333340355;1.03917594;0.674464024;0.0149444453;10;49.805922;1.044444;0.996118641;0.996118908
20.768444;1.03917657;0.749405827;0.0166076615;0.721153703;0.0159813244;1.04415953;1.05395803;0.729299507;0.0639893104;49.8059033;0.000594729312;0.01681113;0.74999969;0.0333340143;1.03917696;0.674465044;0.0149474413;10;49.805904;1.044444;0.996117662;0.996117896
20.770444;1.03917852;0.749405861;0.0166143453;0.721152267;0.0159877088;1.04416359;1.053961;0.7292974;0.0639954171;49.8058673;0.000594746592;0.0168044713;0.749999703;0.0333339706;1.03917899;0.674465081;0.0149534331;10;49.8058679;1.044444;0.996117698;0.996117868
20.771444;1.0391795;0.749405881;0.0166176885;0.721151549;0.0159909017;1.04416547;1.05396198;0.729296693;0.0639985005;49.8058493;0.000594755784;0.0168011411;0.74999971;0.0333339486;1.03917999;0.674465096;0.0149564284;10;49.8058499;1.044444;0.996116712;0.996116853
20.772444;1.03918048;0.749405902;0.0166199214;0.721150832;0.015993026;1.04416765;1.05396297;0.729295987;0.064001584;49.8058313;0.000594765087;0.0167978102;0.749999717;0.0333339269;1.039181;0.67446511;0.0149584231;10;49.8058319;1.044444;0.996116723;0.996116838
20.773444;1.03918146;0.749407036;0.016623266;0.721151185;0.0159962202;1.04416953;1.05396495;0.729295645;0.0640046072;49.8058143;0.000593663101;0.0167944785;0.749999724;0.0333339058;1.03918201;0.674466121;0.0149614169;10;49.8058148;1.044444;0.996116732;0.996116824
20.774444;1.03918244;0.749407059;0.0166266112;0.721150471;0.0159994151;1.04417141;1.05396594;0.729294941;0.0640066375;49.8057964;0.00059367182;0.0167911462;0.749999731;0.0333338856;1.03918301;0.674466129;0.0149644096;10;49.8057968;1.044444;0.996115739;0.99611581
20.775444;1.03918343;0.749407083;0.0166299566;0.721149758;0.0160026107;1.04417329;1.05396692;0.729294238;0.0640097231;49.8057784;0.000593680095;0.0167878132;0.749999739;0.0333338664;1.03918401;0.674466136;0.0149674012;10;49.8057788;1.044444;0.996115744;0.996115796
20.776444;1.03918442;0.749407107;0.0166333021;0.721149046;0.0160058068;1.04417516;1.05396791;0.729293536;0.0640128101;49.8057604;0.000593688103;0.0167844791;0.749999746;0.0333338486;1.03918502;0.67446614;0.0149703914;10;49.8057608;1.044444;0.996114748;0.996114783
20.777444;1.03918542;0.749407132;0.0166366475;0.721148336;0.0160090032;1.04417704;1.0539699;0.729292142;0.0640158385;49.8057425;0.00059369611;0.0167811441;0.749999752;0.0333338324;1.03918602;0.674466141;0.0149733803;10;49.8057427;1.044444;0.996114751;0.99611477
20.778444;1.03918642;0.749408268;0.0166399925;0.721148696;0.0160122;1.04417892;1.05397088;0.729292494;0.0640189298;49.8057255;0.00059259321;0.016778919;0.749999759;0.0333338177;1.03918702;0.67446714;0.0149763678;10;49.8057257;1.044444;0.996114753;0.996114758
20.779444;1.03918742;0.749408292;0.0166422259;0.721147988;0.0160143276;1.0441811;1.05397187;0.729291793;0.0640209696;49.8057075;0.000592601719;0.0167755818;0.749999766;0.0333338046;1.03918802;0.674467136;0.014978354;10;49.8057077;1.044444;0.996113756;0.996113745
20.781444;1.03918944;0.749408339;0.0166489136;0.721146576;0.0160207206;1.04418486;1.05397386;0.729290391;0.064027167;49.8056716;0.000592619789;0.0167689052;0.74999978;0.0333337819;1.03919001;0.674467119;0.0149843231;10;49.8056716;1.044444;0.996113762;0.996113721
20.782444;1.03919045;0.749408361;0.0166522571;0.721145871;0.0160239166;1.04418675;1.05397586;0.729289002;0.0640291551;49.8056546;0.000592629329;0.0167655664;0.749999787;0.033333772;1.03919101;0.674467106;0.0149873066;10;49.8056546;1.044444;0.996112765;0.99611271
20.784444;1.03919248;0.749409512;0.0166578334;0.721145533;0.016029238;1.04419051;1.05397784;0.729288659;0.0640353676;49.8056187;0.00059153751;0.0167600002;0.749999802;0.0333337544;1.03919301;0.674468076;0.0149922731;10;49.8056186;1.044444;0.996112774;0.996112687
20.785444;1.0391935;0.749409531;0.016661177;0.721144831;0.0160324327;1.04419239;1.05397884;0.729287963;0.0640374222;49.8056008;0.000591546759;0.016756662;0.74999981;0.0333337467;1.03919401;0.674468059;0.0149952569;10;49.8056006;1.044444;0.996111779;0.996111676
20.787444;1.03919553;0.749409566;0.0166667521;0.721143429;0.0160377521;1.04419616;1.05398085;0.72928657;0.064043642;49.8055658;0.000591563194;0.0167510966;0.749999824;0.0333337326;1.03919601;0.674468022;0.0150002274;10;49.8055655;1.044444;0.996111793;0.996111654
20.788444;1.03919655;0.749409583;0.0166700936;0.721142729;0.0160409461;1.04419804;1.05398284;0.729285184;0.0640456373;49.8055479;0.000591569839;0.0167477579;0.749999829;0.0333337258;1.03919701;0.674468004;0.0150032148;10;49.8055475;1.044444;0.996110802;0.996110643
20.789444;1.03919756;0.749410711;0.0166723225;0.721143098;0.016043071;1.04419993;1.05398384;0.729285544;0.0640487474;49.80553;0.000590463984;0.0167455292;0.749999834;0.033333719;1.039198;0.674468986;0.0150052041;10;49.8055295;1.044444;0.996110811;0.996110632
20.790444;1.03919858;0.749410727;0.0166756607;0.7211424;0.0160462651;1.04420151;1.05398485;0.72928485;0.0640508032;49.805513;0.000590467696;0.0167421881;0.749999839;0.033333712;1.039199;0.67446897;0.0150081952;10;49.8055125;1.044444;0.996109822;0.99610962
20.791444;1.03919959;0.749410743;0.0166778856;0.721141702;0.0160483901;1.0442034;1.05398585;0.729284157;0.0640539133;49.8054951;0.000590469883;0.0167388453;0.749999842;0.0333337046;1.0392;0.674468954;0.0150101884;10;49.8054945;1.044444;0.996109833;0.996109608
20.792444;1.0391996;0.749410758;0.0166812196;0.721141696;0.0160516001;1.04420429;1.05398686;0.729283466;0.0640570232;49.8054771;0.000590470773;0.0167366118;0.749999844;0.0333336966;1.03919999;0.67446894;0.0150131835;10;49.8054765;1.044444;0.996109845;0.996109595
20.793444;1.03920062;0.749410773;0.0166845518;0.721140995;0.0160547949;1.04420618;1.05398787;0.729282777;0.0640590789;49.8054602;0.000590470731;0.0167332649;0.749999844;0.0333336879;1.03920098;0.674468927;0.0150161804;10;49.8054595;1.044444;0.996108857;0.996108582
20.795444;1.03920264;0.749411912;0.0166901014;0.721140657;0.0160601153;1.04420995;1.05398988;0.729282459;0.0640642452;49.8054243;0.000589358206;0.0167276759;0.749999843;0.0333336684;1.03920296;0.674469907;0.0150211797;10;49.8054234;1.044444;0.996108882;0.996108554
20.796444;1.03920365;0.749411925;0.0166923192;0.721139951;0.0160622406;1.04421154;1.05399188;0.729281084;0.0640672952;49.8054073;0.000589357351;0.0167243224;0.749999842;0.0333336577;1.03920395;0.6744699;0.0150231817;10;49.8054064;1.044444;0.996107895;0.99610754
20.798444;1.03920568;0.74941195;0.0166978643;0.721138532;0.0160675583;1.04421532;1.05399389;0.729279725;0.06407141;49.8053714;0.000589355744;0.0167187202;0.749999838;0.0333336348;1.03920591;0.674469894;0.0150281894;10;49.8053704;1.044444;0.996107925;0.996107512
20.799444;1.03920669;0.749411962;0.016701192;0.72113782;0.0160707506;1.04421721;1.0539949;0.729279048;0.0640745229;49.8053544;0.000589354954;0.0167164718;0.749999837;0.0333336224;1.0392069;0.674469894;0.0150311944;10;49.8053534;1.044444;0.996106942;0.996106498
20.800444;1.0392067;0.749413085;0.0167034088;0.721138871;0.0160728883;1.0442178;1.05399591;0.729279426;0.0640765823;49.8053365;0.000588242969;0.0167131107;0.749999836;0.0333336094;1.03920688;0.674470897;0.0150331997;10;49.8053353;1.044444;0.996106961;0.996106485
20.801444;1.03920771;0.749413097;0.0167056262;0.721138159;0.0160750095;1.04421969;1.05399691;0.729278751;0.0640796967;49.8053185;0.000588241877;0.01671086;0.749999837;0.0333335956;1.03920786;0.674470902;0.0150352049;10;49.8053173;1.044444;0.996106982;0.996106472
20.802444;1.03920872;0.749413108;0.0167089556;0.721137446;0.016078199;1.04422157;1.05399792;0.729278074;0.0640817578;49.8053015;0.000588240458;0.0167086092;0.74999984;0.0333335811;1.03920883;0.674470909;0.0150382099;10;49.8053003;1.044444;0.996106004;0.99610546
20.804444;1.03921075;0.749413126;0.0167145067;0.721136025;0.0160835063;1.04422505;1.05399993;0.729276719;0.0640869377;49.8052656;0.000588236714;0.016702998;0.749999851;0.0333335508;1.03921079;0.674470927;0.0150432188;10;49.8052643;1.044444;0.996106053;0.996105435
20.805444;1.03921176;0.749414244;0.0167167283;0.721136385;0.0160856243;1.04422694;1.05400094;0.729277095;0.0640890032;49.8052487;0.000587123554;0.0166996382;0.749999859;0.033333535;1.03921177;0.674471937;0.0150452225;10;49.8052473;1.044444;0.996105079;0.996104422
20.806444;1.03921277;0.749414249;0.0167189506;0.721135677;0.0160877418;1.04422853;1.05400195;0.729276414;0.0640921248;49.8052307;0.000587121543;0.0166973903;0.749999868;0.0333335186;1.03921276;0.674471949;0.0150472256;10;49.8052293;1.044444;0.996105106;0.996104408
20.807444;1.03921279;0.749414252;0.0167222843;0.721135665;0.0160909435;1.04422941;1.05400296;0.729275731;0.064094194;49.8052137;0.000587119537;0.0166951429;0.749999877;0.0333335013;1.03921274;0.674471962;0.015050228;10;49.8052123;1.044444;0.996104132;0.996103394
20.809444;1.03921483;0.749414248;0.0167267304;0.72113426;0.0160951765;1.04423289;1.05400498;0.729274362;0.0640983365;49.8051778;0.000587115024;0.0166895375;0.749999897;0.0333334623;1.03921471;0.67447199;0.015054231;10;49.8051763;1.044444;0.996104185;0.99610336
20.810444;1.03921585;0.749415353;0.0167300646;0.72113463;0.016098362;1.04423478;1.05400598;0.729274729;0.064101463;49.8051608;0.000586001119;0.0166872902;0.749999908;0.0333334399;1.0392157;0.674473005;0.0150572314;10;49.8051593;1.044444;0.996103211;0.996102342
20.812444;1.0392169;0.749415333;0.0167345115;0.721133933;0.0161026098;1.04423727;1.054008;0.729273355;0.0641056082;49.8051258;0.000585994093;0.0166816841;0.749999928;0.0333333888;1.03921669;0.674473035;0.0150612303;10;49.8051243;1.044444;0.996103257;0.996102303
20.813444;1.03921793;0.74941532;0.0167367354;0.721133241;0.0161047259;1.04423886;1.05400901;0.729272669;0.0641076805;49.8051078;0.00058599001;0.0166794369;0.749999939;0.0333333607;1.03921768;0.67447305;0.0150632291;10;49.8051063;1.044444;0.996102278;0.996101284
20.814444;1.03921896;0.749415305;0.0167400705;0.721132549;0.0161079109;1.04424075;1.05401002;0.729273037;0.0641108067;49.8050908;0.000585985651;0.0166760791;0.74999995;0.0333333313;1.03921868;0.674473066;0.0150662275;10;49.8050893;1.044444;0.996102297;0.996101264
20.815444;1.03921998;0.749416401;0.0167422949;0.721132928;0.016110027;1.04424235;1.05401103;0.729272354;0.0641128783;49.8050728;0.000584869919;0.0166738329;0.749999961;0.0333333009;1.03921967;0.674474082;0.0150682257;10;49.8050713;1.044444;0.996102315;0.996101245
20.816444;1.03922101;0.749416384;0.0167445197;0.721132237;0.0161121435;1.04424425;1.05401203;0.72927167;0.0641149496;49.8050558;0.000584865096;0.0166715878;0.749999973;0.0333332699;1.03922067;0.674474098;0.015070224;10;49.8050543;1.044444;0.99610133;0.996100228
20.817444;1.03922104;0.749416366;0.0167467454;0.721132242;0.0161142764;1.04424485;1.05401304;0.729270989;0.0641170206;49.8050378;0.000584860252;0.0166693439;0.749999985;0.0333332385;1.03922067;0.674474113;0.0150722229;10;49.8050363;1.044444;0.996101344;0.996100212
20.818444;1.03922207;0.749416349;0.0167500831;0.721131552;0.0161174641;1.04424644;1.05401405;0.729271364;0.0641190915;49.8050198;0.000584855723;0.0166671014;0.749999997;0.0333332073;1.03922167;0.674474127;0.0150752227;10;49.8050183;1.044444;0.996101356;0.996100198
20.819444;1.0392231;0.749417444;0.0167523108;0.721131931;0.0161195841;1.04424834;1.05401507;0.729270685;0.0641211623;49.8050028;0.000583740861;0.0166637492;0.75000001;0.0333331766;1.03922267;0.67447514;0.0150772238;10;49.8050013;1.044444;0.996100367;0.996099187
20.821444;1.03922415;0.749417416;0.0167567695;0.721131244;0.0161238438;1.04425084;1.05401709;0.729269333;0.0641263567;49.8049677;0.000583737763;0.0166592726;0.75000004;0.0333331172;1.03922368;0.674475164;0.0150812302;10;49.8049663;1.044444;0.996100385;0.99609917
20.822444;1.03922517;0.749417406;0.0167589998;0.721130553;0.0161259678;1.04425244;1.05401808;0.729269711;0.0641284257;49.8049497;0.000583739361;0.0166570374;0.750000057;0.0333330883;1.03922469;0.674475174;0.0150832355;10;49.8049483;1.044444;0.996099393;0.996098164
20.824444;1.03922721;0.749418507;0.0167634612;0.72113024;0.0161302173;1.04425594;1.05402009;0.729268358;0.0641325596;49.8049157;0.000582638898;0.0166525745;0.750000094;0.0333330301;1.0392267;0.674476196;0.0150872497;10;49.8049143;1.044444;0.996099409;0.996098157
20.825444;1.03922723;0.749418507;0.0167656918;0.721130243;0.0161323576;1.04425653;1.0540211;0.729267679;0.0641346236;49.8048977;0.000582647699;0.0166503467;0.750000113;0.0333330005;1.03922671;0.674476206;0.0150892585;10;49.8048963;1.044444;0.996098417;0.996097156
20.826444;1.03922824;0.749419622;0.0167679215;0.72113062;0.0161344822;1.04425813;1.05402109;0.729268744;0.0641367459;49.8048807;0.000581547227;0.01664701;0.750000134;0.0333329704;1.03922773;0.674477217;0.0150912683;10;49.8048793;1.044444;0.996098425;0.996097157
20.827444;1.03922925;0.74941963;0.01677015;0.721129928;0.0161366062;1.04426003;1.05402209;0.729268063;0.0641388049;49.8048626;0.000581559203;0.0166447861;0.750000155;0.0333329402;1.03922874;0.674477228;0.0150932791;10;49.8048613;1.044444;0.996098434;0.99609716
20.828444;1.03922926;0.74941964;0.0167734881;0.72112993;0.0161398143;1.04426062;1.05402309;0.729267381;0.0641408611;49.8048456;0.000581571964;0.0166425637;0.750000177;0.0333329102;1.03922875;0.674477239;0.0150962908;10;49.8048443;1.044444;0.996097444;0.996096166
20.829444;1.03923027;0.749419654;0.0167757133;0.721129237;0.0161419371;1.04426222;1.05402407;0.729266696;0.0641429145;49.8048276;0.000581584943;0.0166403424;0.7500002;0.033332881;1.03922976;0.674477248;0.0150983032;10;49.8048263;1.044444;0.996097455;0.996096175
20.830444;1.03923128;0.749420781;0.0167779365;0.721129614;0.0161440592;1.04426381;1.05402512;0.729267024;0.0641449617;49.8048106;0.000580486517;0.0166381217;0.750000225;0.0333328529;1.03923077;0.674478256;0.0151003164;10;49.8048094;1.044444;0.996096467;0.996095187
20.831444;1.03923228;0.749420799;0.0167801577;0.72112892;0.0161461808;1.0442657;1.05402612;0.729266336;0.0641470101;49.8047936;0.000580498501;0.0166359011;0.750000251;0.0333328264;1.03923178;0.674478262;0.01510233;10;49.8047924;1.044444;0.996096481;0.996095202
20.832444;1.03923229;0.749420819;0.016782377;0.721128918;0.0161483174;1.0442663;1.05402711;0.729265647;0.0641490559;49.8047756;0.000580509508;0.0166336803;0.750000278;0.0333328019;1.03923179;0.674478266;0.0151043436;10;49.8047744;1.044444;0.996096495;0.99609522
20.833444;1.03923329;0.74942195;0.0167845948;0.721129291;0.0161504383;1.04426789;1.0540281;0.729266009;0.0641510997;49.8047585;0.000579408252;0.0166314592;0.750000306;0.0333327798;1.0392328;0.674479268;0.0151063567;10;49.8047574;1.044444;0.996095509;0.99609424
20.835444;1.0392343;0.749421992;0.016787916;0.721128587;0.0161536264;1.04427009;1.05402907;0.729265309;0.0641552416;49.8047235;0.000579424183;0.0166270159;0.750000361;0.0333327449;1.03923382;0.674479266;0.0151093788;10;49.8047225;1.044444;0.996095542;0.996094288
20.836444;1.0392353;0.749423124;0.0167901313;0.721128956;0.0161557472;1.04427168;1.05403006;0.729265665;0.0641572796;49.8047065;0.000578319152;0.0166247939;0.750000388;0.0333327331;1.03923483;0.674480262;0.0151113872;10;49.8047055;1.044444;0.996094559;0.996093315
20.837444;1.03923631;0.749423144;0.0167923465;0.721128254;0.0161578681;1.04427358;1.05403105;0.729264966;0.0641593159;49.8046885;0.000578324089;0.0166225719;0.750000415;0.0333327255;1.03923583;0.674480256;0.0151133936;10;49.8046875;1.044444;0.996094577;0.996093345
20.838444;1.03923631;0.749423163;0.0167945618;0.721128245;0.0161600045;1.04427418;1.05403204;0.729264265;0.0641613509;49.8046714;0.000578328038;0.0166214611;0.75000044;0.0333327222;1.03923584;0.674480248;0.0151153979;10;49.8046705;1.044444;0.996094595;0.996093377
20.839444;1.03923732;0.74942429;0.0167967775;0.721128611;0.0161621255;1.04427578;1.05403303;0.729264618;0.0641633848;49.8046544;0.000577220066;0.0166192393;0.750000462;0.0333327234;1.03923684;0.674481238;0.0151174002;10;49.8046536;1.044444;0.996093612;0.99609241
20.840444;1.03923833;0.749424305;0.0167989937;0.721127906;0.0161642468;1.04427738;1.05403302;0.729264607;0.0641654789;49.8046364;0.000577222573;0.0166170174;0.750000483;0.0333327287;1.03923785;0.674481226;0.0151194006;10;49.8046356;1.044444;0.996093629;0.996092445
20.841444;1.03923833;0.749424316;0.0168012107;0.721127894;0.0161663839;1.04427797;1.05403401;0.729263905;0.0641664579;49.8046194;0.00057722468;0.0166147956;0.750000501;0.033332738;1.03923785;0.674481212;0.0151213992;10;49.8046186;1.044444;0.996093645;0.99609248
20.842444;1.03923934;0.749425435;0.0168034291;0.721128256;0.0161685059;1.04427957;1.05403499;0.729264257;0.0641684911;49.8046024;0.000576115628;0.0166125738;0.750000516;0.0333327508;1.03923885;0.674482197;0.015123396;10;49.8046017;1.044444;0.996092659;0.996091516
20.844444;1.03924035;0.749425443;0.0168067609;0.721127534;0.0161716972;1.04428176;1.05403704;0.729262812;0.0641725552;49.8045673;0.000576121349;0.016608131;0.750000538;0.0333327852;1.03923984;0.674482163;0.0151263837;10;49.8045667;1.044444;0.996092683;0.996091589
20.845444;1.03924135;0.749426554;0.0168089862;0.721127893;0.0161738202;1.04428335;1.05403803;0.729263163;0.0641745897;49.8045503;0.000575014566;0.0166059099;0.750000544;0.0333328055;1.03924083;0.674483145;0.0151283745;10;49.8045497;1.044444;0.996091693;0.996090626
20.846444;1.03924235;0.749426549;0.0168112142;0.721127183;0.0161759437;1.04428495;1.05403803;0.729263152;0.0641766858;49.8045333;0.000575020074;0.0166048003;0.750000548;0.0333328271;1.03924183;0.674483127;0.0151303631;10;49.8045328;1.044444;0.996091702;0.996090662
20.847444;1.03924235;0.749426541;0.0168134447;0.721127165;0.0161780835;1.04428554;1.05403902;0.729263505;0.0641776678;49.8045163;0.000575026812;0.0166025799;0.750000549;0.0333328493;1.03924181;0.674483109;0.0151323494;10;49.8045158;1.044444;0.996091709;0.996090698
20.848444;1.03924334;0.74942764;0.0168145669;0.721127523;0.0161791397;1.04428714;1.05404001;0.729262805;0.064179705;49.8044983;0.000573923745;0.0166003601;0.750000548;0.0333328716;1.0392428;0.674484092;0.0151333334;10;49.8044978;1.044444;0.996090714;0.996089734
20.849444;1.03924334;0.749427625;0.0168168029;0.721127504;0.0161812819;1.04428773;1.05404101;0.729262108;0.0641817433;49.8044813;0.000573933191;0.0165981408;0.750000543;0.0333328937;1.03924279;0.674484077;0.0151353153;10;49.8044808;1.044444;0.996090718;0.996089771
20.850444;1.03924433;0.749428718;0.0168190416;0.721127858;0.0161834103;1.04428933;1.054041;0.729263158;0.0641838437;49.8044642;0.000572832979;0.0165959221;0.750000536;0.0333329153;1.03924377;0.674485063;0.0151372954;10;49.8044639;1.044444;0.996090719;0.996089808
20.851444;1.03924532;0.749428695;0.016821283;0.721127143;0.0161855406;1.04429092;1.054042;0.729262466;0.0641848305;49.8044472;0.000572845251;0.0165948152;0.750000526;0.033332936;1.03924475;0.674485051;0.0151392742;10;49.8044469;1.044444;0.996089717;0.996088845
20.853444;1.03924629;0.749429753;0.0168246617;0.721127473;0.0161887545;1.04429312;1.05404405;0.729262105;0.0641889136;49.8044132;0.00057176144;0.0165903816;0.7500005;0.0333329739;1.03924571;0.674486032;0.0151422313;10;49.8044129;1.044444;0.996089706;0.99608892
20.854444;1.03924628;0.749429724;0.0168269095;0.721127449;0.0161909073;1.04429372;1.05404405;0.729262112;0.0641910202;49.8043952;0.000571775388;0.0165892773;0.750000484;0.0333329903;1.0392457;0.674486026;0.0151442106;10;49.804395;1.044444;0.996088695;0.996087958
20.856444;1.03924824;0.749430772;0.0168302975;0.721127084;0.0161941189;1.04429663;1.05404605;0.729261808;0.0641940625;49.8043613;0.000570690197;0.0165848505;0.750000447;0.0333330166;1.03924766;0.674487019;0.0151471733;10;49.804361;1.044444;0.996088663;0.996088031
20.857444;1.03924822;0.74943074;0.0168325482;0.721127059;0.0161962773;1.04429724;1.05404705;0.729262186;0.0641961129;49.8043443;0.000570701447;0.0165826388;0.750000425;0.033333026;1.03924765;0.674487018;0.0151491571;10;49.804344;1.044444;0.996087641;0.996087066
20.858444;1.0392492;0.749431819;0.0168347995;0.72112741;0.0161984211;1.04429885;1.05404705;0.729262204;0.0641971709;49.8043273;0.000569600064;0.0165815393;0.750000401;0.0333330329;1.03924863;0.67448802;0.0151511426;10;49.8043271;1.044444;0.996087615;0.9960871
20.859444;1.03924918;0.749431787;0.0168359402;0.721127385;0.0161995117;1.04429946;1.05404804;0.729262587;0.0641992233;49.8043103;0.000569608071;0.0165793293;0.750000375;0.0333330376;1.03924862;0.674488023;0.0151521297;10;49.8043101;1.044444;0.996087586;0.996087133
20.860444;1.03925016;0.749432867;0.016838192;0.721127735;0.0162016553;1.04430107;1.05404904;0.729261917;0.0642012762;49.8042933;0.000568503176;0.0165782304;0.750000348;0.0333330406;1.03924961;0.674489027;0.0151541182;10;49.8042931;1.044444;0.996086555;0.996086163
20.861444;1.03925014;0.749432837;0.0168393326;0.72112771;0.0162027441;1.04430138;1.05404908;0.729262954;0.064202333;49.8042763;0.000568507655;0.01657602;0.750000318;0.0333330423;1.03924959;0.674489033;0.0151551082;10;49.8042761;1.044444;0.99608652;0.996086191
20.862444;1.03925112;0.749433919;0.0168415838;0.72112806;0.0162048847;1.04430299;1.05405007;0.729262287;0.0642043869;49.8042593;0.000567399346;0.0165738089;0.750000287;0.0333330431;1.03925058;0.674490041;0.0151570999;10;49.8042592;1.044444;0.996086484;0.996086217
20.863444;1.0392521;0.749433891;0.0168438342;0.721127343;0.0162070228;1.0443046;1.05405106;0.729262677;0.0642053865;49.8042424;0.000567400429;0.0165727082;0.750000255;0.0333330432;1.03925158;0.674490049;0.0151590933;10;49.8042422;1.044444;0.996085447;0.996085241
20.865444;1.03925306;0.749434949;0.0168472205;0.721127672;0.0162102364;1.04430652;1.05405203;0.729263093;0.0642095533;49.8042084;0.000566285898;0.016568282;0.75000019;0.0333330417;1.03925256;0.674491068;0.0151620854;10;49.8042083;1.044444;0.996085371;0.99608528
20.866444;1.03925305;0.749436036;0.0168483558;0.72112872;0.016211311;1.04430714;1.05405301;0.72926243;0.0642105513;49.8041914;0.000565170171;0.0165671787;0.750000157;0.03333304;1.03925255;0.674492077;0.0151630836;10;49.8041913;1.044444;0.996084333;0.996084296
20.867444;1.03925403;0.749436012;0.0168506002;0.721128007;0.0162134354;1.04430875;1.05405405;0.729261727;0.0642125992;49.8041744;0.000565163574;0.0165649635;0.750000125;0.0333330377;1.03925354;0.674492087;0.0151650828;10;49.8041743;1.044444;0.996084296;0.99608431
20.868444;1.03925402;0.749437099;0.0168517312;0.721129058;0.0162145026;1.04430937;1.05405403;0.729262808;0.0642136566;49.8041574;0.000564043831;0.0165638583;0.750000093;0.0333330346;1.03925354;0.674493096;0.0151660828;10;49.8041573;1.044444;0.996084259;0.996084321
20.869444;1.03925502;0.749437076;0.0168539707;0.721128348;0.0162166203;1.04431068;1.05405501;0.729263198;0.0642157067;49.8041404;0.000564033102;0.0165616414;0.750000063;0.0333330307;1.03925453;0.674493104;0.0151680834;10;49.8041404;1.044444;0.996083222;0.996083331
20.871444;1.039256;0.749438144;0.0168573299;0.721128695;0.0162197943;1.04431292;1.05405598;0.729263615;0.0642188114;49.8041074;0.000562893994;0.0165583178;0.750000007;0.0333330198;1.03925552;0.674494119;0.0151710861;10;49.8041074;1.044444;0.996083151;0.996083349
20.872444;1.039256;0.749439234;0.0168584497;0.721129751;0.0162208518;1.04431324;1.05405697;0.72926295;0.0642198051;49.8040904;0.000561765584;0.016557212;0.749999983;0.0333330129;1.03925551;0.674495124;0.0151720881;10;49.8040904;1.044444;0.996082116;0.996082356
20.874444;1.039257;0.749440308;0.0168617932;0.721130105;0.0162240173;1.04431518;1.054058;0.729263323;0.0642229014;49.8040565;0.000560613835;0.0165538923;0.749999939;0.0333329967;1.03925651;0.674496133;0.0151750937;10;49.8040565;1.044444;0.996082051;0.996082372
20.875444;1.039258;0.749440291;0.0168640172;0.721129404;0.0162261264;1.0443168;1.05405897;0.729263711;0.0642249466;49.8040395;0.000560591003;0.0165516792;0.74999992;0.0333329877;1.03925751;0.674496137;0.0151770975;10;49.8040395;1.044444;0.99608102;0.996081381
20.877444;1.03925901;0.749441375;0.0168673487;0.721129771;0.0162292928;1.04431874;1.05405994;0.729264118;0.0642280397;49.8040065;0.000559431064;0.01654837;0.749999888;0.0333329685;1.03925852;0.674497145;0.0151801073;10;49.8040065;1.044444;0.996080961;0.996081398
20.878444;1.03926001;0.749442476;0.016868457;0.721130146;0.0162303351;1.04432036;1.05406093;0.729263446;0.0642290268;49.8039895;0.000558294942;0.016547274;0.749999875;0.0333329585;1.03925954;0.674498149;0.0151811129;10;49.8039895;1.044444;0.996079933;0.996080406
20.879444;1.03926002;0.749442468;0.0168695644;0.721130148;0.0162313939;1.04432068;1.05406097;0.729264478;0.0642311239;49.8039725;0.000558270336;0.0165461801;0.749999862;0.0333329483;1.03925955;0.674498152;0.0151821186;10;49.8039726;1.044444;0.996079906;0.996080414
20.880444;1.03926002;0.749443574;0.0168717825;0.72113122;0.0162335228;1.0443213;1.05406196;0.729263802;0.064232108;49.8039565;0.000557135699;0.0165439769;0.749999851;0.0333329378;1.03925957;0.674499156;0.0151841237;10;49.8039566;1.044444;0.99607988;0.996080421
20.881444;1.03926103;0.749444681;0.0168728894;0.721131601;0.0162345676;1.04432292;1.05406194;0.729264871;0.0642342054;49.8039395;0.000556002749;0.0165428866;0.749999842;0.0333329271;1.03926059;0.674500159;0.0151851279;10;49.8039396;1.044444;0.996078854;0.996079426
20.883444;1.03926204;0.749445788;0.0168762147;0.721131993;0.0162377437;1.04432485;1.05406391;0.729264564;0.0642361658;49.8039064;0.000554854559;0.0165395984;0.749999825;0.0333329048;1.03926163;0.674501163;0.0151881314;10;49.8039066;1.044444;0.996078804;0.996079431
20.884444;1.03926204;0.749445787;0.0168773218;0.721132004;0.0162388055;1.04432517;1.05406396;0.729265586;0.0642382557;49.8038894;0.000554839683;0.0165385107;0.749999819;0.033332893;1.03926166;0.674501164;0.0151891301;10;49.8038896;1.044444;0.99607778;0.99607843
20.886444;1.03926306;0.749446897;0.0168806469;0.721132403;0.0162419836;1.0443271;1.05406494;0.729265959;0.064241325;49.8038564;0.000553706303;0.0165352248;0.749999809;0.0333328674;1.03926272;0.674502162;0.0151921211;10;49.8038566;1.044444;0.996077732;0.996078422
20.887444;1.03926406;0.749448007;0.016881754;0.721132791;0.0162430307;1.04432841;1.05406594;0.729266323;0.0642423008;49.8038394;0.000552587505;0.0165341375;0.749999806;0.0333328536;1.03926375;0.67450316;0.0151931139;10;49.8038396;1.044444;0.996076708;0.996077416
20.888444;1.03926407;0.749449117;0.0168839724;0.721133872;0.0162451628;1.04432902;1.05406699;0.729265591;0.0642432723;49.8038234;0.00055147063;0.0165319396;0.749999802;0.0333328394;1.03926379;0.674504157;0.0151951052;10;49.8038236;1.044444;0.996076686;0.996077409
20.889444;1.03926507;0.749449117;0.01688508;0.72113319;0.0162462103;1.04433034;1.05406699;0.729266643;0.0642453618;49.8038063;0.000551466487;0.0165308533;0.7499998;0.033332825;1.03926482;0.674504152;0.0151960954;10;49.8038066;1.044444;0.996076664;0.9960774
20.890444;1.03926508;0.74945023;0.0168861881;0.721134271;0.0162472735;1.04433095;1.05406798;0.729267002;0.0642463356;49.8037903;0.00055035261;0.0165297678;0.749999796;0.0333328107;1.03926486;0.674505148;0.0151970851;10;49.8037906;1.044444;0.996075644;0.99607639
20.892444;1.03926608;0.749451347;0.0168895154;0.721134669;0.0162504536;1.04433288;1.05406898;0.729267351;0.0642493962;49.8037573;0.000549239605;0.0165264884;0.749999788;0.0333327845;1.03926593;0.674506138;0.0152000643;10;49.8037576;1.044444;0.996075611;0.996076366
20.893444;1.03926709;0.749452462;0.0168906235;0.721135058;0.0162515013;1.04433419;1.05406904;0.729267303;0.0642504256;49.8037403;0.000548129345;0.0165254059;0.749999782;0.0333327732;1.03926697;0.674507133;0.0152010547;10;49.8037406;1.044444;0.996074599;0.996075353
20.895444;1.03926709;0.749453586;0.0168939513;0.721136153;0.0162546975;1.04433512;1.05407004;0.729268701;0.0642534848;49.8037072;0.000547023428;0.0165221328;0.749999765;0.0333327556;1.03926705;0.67450812;0.0152040392;10;49.8037076;1.044444;0.996074583;0.996075328
20.896444;1.0392681;0.749454704;0.0168950602;0.721136543;0.0162557458;1.04433644;1.05407105;0.729268001;0.0642544579;49.8036912;0.000545916485;0.0165210532;0.749999755;0.0333327493;1.03926809;0.674509112;0.0152050341;10;49.8036916;1.044444;0.996073579;0.996074315
20.898444;1.0392691;0.749455829;0.0168972795;0.721136948;0.0162578594;1.04433836;1.05407211;0.729269359;0.064256466;49.8036582;0.00054481582;0.0165188957;0.74999973;0.0333327415;1.03926917;0.674510093;0.015207031;10;49.8036586;1.044444;0.99607358;0.99607429
20.899444;1.0392691;0.749456946;0.0168983893;0.721138032;0.0162589251;1.04433868;1.05407311;0.729268659;0.0642584981;49.8036422;0.000543710228;0.0165167062;0.749999717;0.0333327399;1.03926921;0.674511082;0.0152080338;10;49.8036426;1.044444;0.996072586;0.996073278
20.900444;1.03927011;0.749456951;0.01690061;0.721137353;0.016261045;1.04434029;1.05407312;0.729269704;0.0642595391;49.8036261;0.000543715395;0.0165156276;0.749999704;0.03333274;1.03927024;0.67451107;0.0152100397;10;49.8036266;1.044444;0.996072594;0.996073265
20.902444;1.03927011;0.749459182;0.0169028281;0.721139523;0.0162631819;1.0443409;1.0540742;0.729270013;0.0642615626;49.8035931;0.000541501819;0.016513468;0.749999677;0.0333327467;1.03927031;0.674513043;0.0152120602;10;49.8035936;1.044444;0.996072618;0.996073238
20.903444;1.03927112;0.749459186;0.0169039363;0.721138844;0.0162642372;1.04434221;1.05407522;0.729270369;0.0642636025;49.8035771;0.000541505444;0.0165123866;0.749999665;0.0333327539;1.03927135;0.674513029;0.0152130741;10;49.8035776;1.044444;0.996071633;0.996072223
20.905444;1.03927212;0.749461418;0.0169061504;0.721140317;0.0162663687;1.0443441;1.0540763;0.729270678;0.0642656369;49.8035441;0.000539289514;0.0165091091;0.749999645;0.0333327763;1.03927241;0.674515004;0.0152151067;10;49.8035445;1.044444;0.996071669;0.996072189
