time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.906444;1.03927212;0.749461424;0.0169083669;0.721140331;0.0162685139;1.0443444;1.05407632;0.729271725;0.0642666888;49.8035281;0.000539292222;0.0165080241;0.749999637;0.0333327909;1.03927244;0.674514992;0.0152171243;10;49.8035285;1.044444;0.996070688;0.996071171
20.907444;1.03927212;0.749462542;0.0169094711;0.721141414;0.0162695915;1.04434499;1.05407734;0.729272082;0.0642676813;49.8035121;0.000538183609;0.016506938;0.749999632;0.033332807;1.03927246;0.674515981;0.0152181419;10;49.8035125;1.044444;0.996070707;0.996071151
20.908444;1.03927312;0.749463661;0.016910574;0.721141802;0.0162706545;1.04434628;1.05407736;0.72927313;0.0642687359;49.803496;0.000537074916;0.0165058508;0.749999628;0.0333328241;1.03927349;0.674516971;0.0152191592;10;49.8034965;1.044444;0.996070728;0.996071131
20.909444;1.03927312;0.749463669;0.0169116755;0.721141814;0.0162717345;1.04434656;1.05407844;0.729272392;0.0642707814;49.80348;0.000537077393;0.0165047624;0.749999626;0.0333328418;1.03927351;0.67451696;0.0152201757;10;49.8034805;1.044444;0.996069749;0.99607011
20.910444;1.03927412;0.749464789;0.0169127753;0.721142202;0.0162727998;1.04434785;1.05407846;0.729273439;0.0642718382;49.803464;0.000535968921;0.0165036728;0.749999626;0.0333328598;1.03927453;0.674517949;0.0152211913;10;49.8034644;1.044444;0.996069771;0.996070088
20.911444;1.03927411;0.749465909;0.0169138734;0.721143281;0.0162738818;1.04434813;1.05407948;0.729273794;0.0642728352;49.803448;0.000534860635;0.0165014706;0.749999629;0.0333328777;1.03927455;0.674518938;0.0152222056;10;49.8034484;1.044444;0.996069793;0.996070067
20.912444;1.03927411;0.749467027;0.0169149696;0.721144359;0.0162749646;1.04434871;1.05407956;0.729273746;0.0642738905;49.803432;0.000533752475;0.0165003779;0.749999634;0.0333328953;1.03927457;0.674519927;0.0152232186;10;49.8034324;1.044444;0.996068816;0.996069045
20.913444;1.0392751;0.749467032;0.016916064;0.721143673;0.0162760321;1.04434999;1.05407958;0.729274792;0.0642749504;49.803416;0.00053375546;0.0164992836;0.74999964;0.0333329122;1.03927559;0.674519915;0.0152242299;10;49.8034164;1.044444;0.996068838;0.996069024
20.914444;1.03927509;0.749468147;0.0169171562;0.721144748;0.0162771157;1.04435027;1.0540806;0.729275146;0.0642759502;49.8034;0.000532647284;0.0164981879;0.74999965;0.0333329281;1.0392756;0.674520904;0.0152252393;10;49.8034003;1.044444;0.99606886;0.996069004
20.915444;1.03927509;0.749469259;0.0169182466;0.721145823;0.0162781997;1.04435054;1.05408062;0.729276189;0.0642770115;49.803384;0.000531538958;0.0164970908;0.749999661;0.0333329428;1.03927561;0.674521892;0.0152262466;10;49.8033843;1.044444;0.996067882;0.996067984
20.916444;1.03927608;0.749469257;0.0169193353;0.721145133;0.0162792682;1.04435182;1.0540817;0.729275447;0.0642790629;49.803368;0.000531541455;0.0164959924;0.749999675;0.033332956;1.03927662;0.674521879;0.0152272514;10;49.8033683;1.044444;0.996067903;0.996067964
20.917444;1.03927607;0.749470364;0.0169204227;0.721146205;0.0162803524;1.0443524;1.05408172;0.72927649;0.0642801246;49.803352;0.000530432415;0.0164948929;0.74999969;0.0333329677;1.03927663;0.674522866;0.0152282537;10;49.8033523;1.044444;0.996067923;0.996067945
20.918444;1.03927706;0.749471469;0.0169215093;0.721146581;0.0162814207;1.04435368;1.05408273;0.729276841;0.0642811252;49.803336;0.000529322839;0.0164937924;0.749999706;0.0333329777;1.03927764;0.674523852;0.0152292535;10;49.8033363;1.044444;0.996066941;0.996066927
20.919444;1.03927706;0.749472572;0.0169237068;0.721147649;0.0162835732;1.04435396;1.05408275;0.729277883;0.0642821864;49.80332;0.00052821266;0.0164926912;0.749999723;0.0333329862;1.03927765;0.674524837;0.0152312509;10;49.8033203;1.044444;0.996066958;0.996066908
20.921444;1.03927805;0.749473664;0.0169258807;0.721148019;0.0162857228;1.04435552;1.05408383;0.729278181;0.0642842429;49.803289;0.000527101395;0.0164904873;0.749999758;0.0333329984;1.03927865;0.674525806;0.0152332391;10;49.8032892;1.044444;0.996066984;0.996066872
20.922444;1.03927805;0.749474764;0.0169269686;0.721149084;0.0162868048;1.0443558;1.05408384;0.729279225;0.0642853023;49.803273;0.000525989017;0.016489385;0.749999775;0.0333330027;1.03927865;0.67452679;0.0152342305;10;49.8032732;1.044444;0.996065994;0.996065855
20.924444;1.03927905;0.749475856;0.0169280356;0.721149452;0.0162878843;1.04435737;1.05408492;0.729279526;0.0642873548;49.8032411;0.000524872755;0.0164871798;0.749999808;0.03333301;1.03927964;0.674527756;0.0152352093;10;49.8032412;1.044444;0.996066005;0.996065823
20.925444;1.03927906;0.749476958;0.0169291261;0.721150518;0.0162889669;1.04435765;1.05408594;0.729279879;0.0642883515;49.8032261;0.000523758067;0.0164860766;0.749999824;0.0333330136;1.03927963;0.674528737;0.0152361975;10;49.8032262;1.044444;0.996065006;0.996064807
20.927444;1.03928007;0.749478055;0.016931311;0.721150889;0.0162911176;1.04435922;1.054087;0.729281237;0.0642904016;49.8031941;0.000522638709;0.016483868;0.749999852;0.0333330223;1.03928061;0.674529696;0.0152381722;10;49.8031942;1.044444;0.996065001;0.99606478
20.928444;1.03928008;0.749479161;0.0169324058;0.721151957;0.0162922011;1.0443598;1.05408701;0.729281226;0.0642914593;49.803179;0.000521523053;0.0164827622;0.749999864;0.0333330279;1.0392806;0.674530673;0.0152391591;10;49.8031792;1.044444;0.996063995;0.996063767
20.930444;1.03928109;0.749481378;0.0169346006;0.7211534;0.0162943502;1.04436137;1.05408809;0.72928258;0.0642935123;49.803148;0.000519290769;0.0164805468;0.749999883;0.0333330414;1.03928158;0.674532629;0.0152411329;10;49.8031482;1.044444;0.996063975;0.996063745
20.931444;1.0392811;0.749482488;0.0169357009;0.721154468;0.0162954304;1.04436165;1.05408809;0.729283621;0.0642945727;49.803132;0.000518173783;0.0164794372;0.74999989;0.0333330491;1.03928158;0.674533607;0.01524212;10;49.8031322;1.044444;0.996062962;0.996062736
20.932444;1.0392811;0.749482488;0.0169368028;0.721154467;0.0162965086;1.04436194;1.0540891;0.729282915;0.0642955736;49.803116;0.000518167026;0.0164783263;0.749999896;0.033333057;1.03928157;0.674533588;0.0152431073;10;49.8031162;1.044444;0.996062946;0.996062729
20.933444;1.03928211;0.749483601;0.0169379064;0.721154842;0.0162975689;1.04436323;1.05408916;0.729283912;0.0642966335;49.803101;0.000517048147;0.0164783254;0.7499999;0.0333330651;1.03928256;0.67453457;0.0152440953;10;49.8031012;1.044444;0.996062929;0.996062723
20.934444;1.03928211;0.749484715;0.0169390113;0.72115591;0.0162986423;1.04436351;1.05408917;0.729284949;0.0642976992;49.803085;0.000515928197;0.0164772126;0.749999903;0.0333330733;1.03928255;0.674535554;0.0152450842;10;49.8030852;1.044444;0.996061912;0.996061719
20.936444;1.03928311;0.749485838;0.0169412234;0.721156281;0.0163007657;1.04436509;1.05409023;0.729286288;0.0642997735;49.803055;0.000514795933;0.0164749847;0.749999907;0.0333330895;1.03928352;0.674536529;0.0152470666;10;49.8030552;1.044444;0.996061877;0.996061714
20.937444;1.03928311;0.749486957;0.0169412189;0.721157347;0.0163007622;1.04436539;1.05409023;0.729286267;0.0643008466;49.8030389;0.000513672497;0.0164738701;0.749999908;0.0333330974;1.0392835;0.674537519;0.015247061;10;49.8030392;1.044444;0.996061861;0.996061713
20.938444;1.03928311;0.749488076;0.0169423256;0.721158413;0.0163018255;1.04436568;1.05409124;0.729286608;0.0643018607;49.8030239;0.000512548099;0.016472755;0.749999909;0.0333331051;1.03928349;0.674538511;0.0152480579;10;49.8030242;1.044444;0.996060845;0.996060714
20.939444;1.0392831;0.749489195;0.0169434321;0.721159477;0.0163028868;1.04436568;1.0540913;0.729287597;0.0643029334;49.8030079;0.000511423084;0.0164716394;0.749999909;0.0333331123;1.03928347;0.674539505;0.0152490574;10;49.8030082;1.044444;0.996060831;0.996060714
20.940444;1.03928409;0.749489203;0.0169445384;0.721158777;0.016303931;1.04436697;1.05409231;0.729287936;0.0643039494;49.8029929;0.00051140898;0.0164705231;0.749999908;0.0333331191;1.03928445;0.6745395;0.0152500596;10;49.8029932;1.044444;0.996060817;0.996060716
20.941444;1.03928409;0.749490322;0.0169456449;0.721159839;0.0163049902;1.04436727;1.05409231;0.729288963;0.0643050262;49.8029778;0.000510283974;0.016469406;0.749999906;0.0333331256;1.03928443;0.674540497;0.0152510645;10;49.8029782;1.044444;0.996059804;0.996059717
20.943444;1.03928507;0.749492555;0.016946747;0.721161268;0.0163060239;1.04436886;1.05409338;0.72928923;0.0643071128;49.8029468;0.000508036366;0.0164682804;0.749999898;0.0333331378;1.03928538;0.674542495;0.0152520829;10;49.8029472;1.044444;0.99605978;0.996059718
20.944444;1.03928505;0.74949367;0.016947854;0.721162329;0.0163070844;1.04436916;1.05409339;0.729290256;0.0643071318;49.8029317;0.000506914656;0.016467161;0.749999893;0.0333331435;1.03928536;0.674543494;0.0152530961;10;49.8029322;1.044444;0.996058768;0.996058719
20.946444;1.03928503;0.749494782;0.0169500687;0.721163382;0.0163092096;1.04436975;1.05409445;0.72929158;0.0643092061;49.8029017;0.000505787129;0.0164649214;0.749999881;0.0333331532;1.03928532;0.674544495;0.0152551298;10;49.8029022;1.044444;0.996058745;0.996058718
20.947444;1.03928602;0.749495892;0.0169511765;0.72116375;0.0163102586;1.04437105;1.05409446;0.729291557;0.0643102709;49.8028867;0.000504669596;0.0164649129;0.749999874;0.0333331566;1.0392863;0.674545495;0.0152561497;10;49.8028872;1.044444;0.996058734;0.996058718
20.948444;1.03928601;0.749496998;0.0169511733;0.721164813;0.0163102555;1.04437135;1.05409447;0.72929259;0.0643113327;49.8028716;0.00050355263;0.0164637935;0.749999866;0.033333159;1.03928628;0.674546495;0.0152561712;10;49.8028722;1.044444;0.996057724;0.996057717
20.950444;1.03928698;0.749498095;0.0169533883;0.721165177;0.0163123745;1.04437264;1.05409555;0.729293936;0.0643133833;49.8028406;0.00050242973;0.0164615555;0.749999845;0.0333331607;1.03928724;0.674547496;0.0152582169;10;49.8028412;1.044444;0.996057703;0.996057718
20.951444;1.03928697;0.749499196;0.0169544947;0.721166243;0.0163134427;1.04437294;1.05409557;0.729294979;0.0643133829;49.8028256;0.000501311988;0.0164604369;0.749999834;0.0333331599;1.03928723;0.674548496;0.0152592402;10;49.8028262;1.044444;0.996056693;0.996056719
20.953444;1.03928695;0.749501398;0.0169555939;0.721168376;0.0163145094;1.04437354;1.05409666;0.72929529;0.0643154186;49.8027955;0.000499073604;0.0164593119;0.749999809;0.0333331558;1.03928719;0.674550497;0.0152602852;10;49.8027962;1.044444;0.996056673;0.996056721
20.954444;1.03928794;0.749502499;0.0169566978;0.72116875;0.0163155608;1.04437485;1.05409667;0.729296343;0.0643164655;49.8027805;0.000497952622;0.0164581943;0.749999797;0.0333331528;1.03928818;0.674551498;0.0152613055;10;49.8027813;1.044444;0.996055664;0.996055722
20.956444;1.03928791;0.749503588;0.0169589046;0.721169822;0.0163176929;1.04437515;1.05409776;0.729297726;0.0643184895;49.8027514;0.000496818629;0.0164570696;0.749999776;0.0333331455;1.03928816;0.674552502;0.0152633385;10;49.8027523;1.044444;0.996055648;0.996055725
20.957444;1.0392879;0.749504688;0.0169588967;0.721170894;0.0163176891;1.04437546;1.05409779;0.729298787;0.064318477;49.8027364;0.000495695114;0.0164559511;0.749999767;0.033333141;1.03928815;0.674553506;0.0152633499;10;49.8027373;1.044444;0.996055642;0.996055727
20.958444;1.03928889;0.749505787;0.0169600001;0.721171274;0.0163187387;1.04437676;1.05409887;0.729298064;0.0643194526;49.8027214;0.000494571364;0.0164548322;0.749999761;0.0333331359;1.03928914;0.67455451;0.0152643572;10;49.8027223;1.044444;0.996054638;0.99605473
20.959444;1.03928888;0.749506884;0.0169611039;0.721172349;0.0163198041;1.04437707;1.0540989;0.729299127;0.0643204912;49.8027064;0.000493447608;0.016453713;0.749999756;0.03333313;1.03928914;0.674555516;0.0152653602;10;49.8027073;1.044444;0.996054636;0.996054733
20.960444;1.03928887;0.749506869;0.016961097;0.721172356;0.016319801;1.04437738;1.05409892;0.729300191;0.0643215285;49.8026914;0.000493435152;0.0164537045;0.749999753;0.0333331234;1.03928914;0.674555523;0.0152653588;10;49.8026923;1.044444;0.996054635;0.996054737
20.961444;1.03928886;0.749507963;0.0169622019;0.721173433;0.0163208677;1.04437738;1.05410001;0.729300525;0.0643225003;49.8026764;0.000492311967;0.0164525844;0.749999753;0.033333116;1.03928915;0.674556531;0.0152663531;10;49.8026773;1.044444;0.996053635;0.996053741
20.962444;1.03928985;0.749509056;0.0169633078;0.721173817;0.0163219195;1.04437869;1.05410004;0.729301589;0.0643224817;49.8026623;0.000491189289;0.0164514638;0.749999755;0.0333331081;1.03929015;0.67455754;0.0152673434;10;49.8026634;1.044444;0.996053636;0.996053747
20.964444;1.03928984;0.74951124;0.016964412;0.721175975;0.0163229881;1.04437931;1.05410014;0.729302624;0.0643245472;49.8026323;0.000488945531;0.0164503322;0.749999768;0.033333091;1.03929018;0.674559562;0.015268312;10;49.8026334;1.044444;0.996053639;0.996053762
20.965444;1.03928983;0.74951122;0.0169655218;0.721175987;0.0163240578;1.04437932;1.05410116;0.729302998;0.0643255202;49.8026183;0.000488935685;0.0164492103;0.749999777;0.0333330822;1.03929019;0.674559574;0.0152692906;10;49.8026194;1.044444;0.99605264;0.996052771
20.967444;1.03929083;0.749513403;0.0169666344;0.721177457;0.0163251123;1.04438094;1.05410126;0.729305086;0.0643265299;49.8025883;0.000486696819;0.0164480767;0.749999802;0.0333330641;1.03929122;0.674561599;0.0152702371;10;49.8025894;1.044444;0.996052642;0.996052793
20.968444;1.03929083;0.749514495;0.0169677482;0.72117854;0.016326181;1.04438125;1.05410228;0.729304406;0.0643275028;49.8025743;0.000485579505;0.016446954;0.749999816;0.033333055;1.03929124;0.674562612;0.0152712055;10;49.8025754;1.044444;0.996051643;0.996051806
20.969444;1.03929083;0.749514477;0.016967752;0.721178554;0.0163261794;1.04438127;1.0541023;0.729305471;0.0643285369;49.8025592;0.000485574858;0.0164469422;0.749999832;0.0333330464;1.03929125;0.674562625;0.015271171;10;49.8025604;1.044444;0.996051645;0.99605182
20.970444;1.03929183;0.749515573;0.0169688677;0.721178945;0.0163272298;1.04438258;1.05410237;0.729306496;0.0643285142;49.8025452;0.000484460482;0.0164458189;0.749999848;0.0333330386;1.03929227;0.674563638;0.0152721341;10;49.8025464;1.044444;0.996051646;0.996051834
20.971444;1.03929183;0.749516669;0.0169699841;0.72118003;0.0163282945;1.0443829;1.05410238;0.729307562;0.0643295502;49.8025302;0.000483347225;0.016444695;0.749999864;0.0333330318;1.03929229;0.674564651;0.0152730952;10;49.8025314;1.044444;0.996050648;0.99605085
20.974444;1.03929184;0.749518858;0.016972222;0.721182216;0.0163304122;1.04438355;1.05410344;0.729308977;0.0643315477;49.8024872;0.000481122587;0.0164424289;0.749999911;0.0333330206;1.03929234;0.674566693;0.0152749722;10;49.8024884;1.044444;0.996050654;0.996050903
20.975444;1.03929284;0.749519962;0.0169722257;0.721182607;0.0163303884;1.04438457;1.05410444;0.729309354;0.0643325283;49.8024723;0.00048001105;0.0164424123;0.749999925;0.033333021;1.03929335;0.674567706;0.0152749315;10;49.8024734;1.044444;0.996049657;0.996049921
20.977444;1.03929286;0.749522174;0.0169733404;0.721184776;0.0163314423;1.0443852;1.0541045;0.729311455;0.0643335582;49.8024443;0.000477787095;0.016441267;0.74999995;0.0333330291;1.03929339;0.674569733;0.0152758549;10;49.8024454;1.044444;0.996049663;0.996049958
20.978444;1.03929287;0.749523283;0.0169744515;0.72118586;0.0163325054;1.04438521;1.0541045;0.729312526;0.0643346038;49.8024293;0.000476674404;0.0164401391;0.749999961;0.0333330367;1.03929341;0.674570745;0.0152768202;10;49.8024303;1.044444;0.996048667;0.996048975
20.981444;1.0392939;0.749525499;0.0169766694;0.721187346;0.0163346203;1.04438684;1.05410555;0.729313955;0.0643366271;49.8023873;0.000474444793;0.0164378731;0.749999986;0.0333330723;1.03929449;0.674572775;0.0152787351;10;49.8023883;1.044444;0.996048682;0.99604902
20.982444;1.03929391;0.749526608;0.0169766669;0.721188427;0.0163346214;1.04438715;1.05410554;0.729315025;0.0643366212;49.8023723;0.000473330404;0.0164378617;0.749999993;0.0333330878;1.03929451;0.674573783;0.0152787135;10;49.8023733;1.044444;0.996047687;0.996048032
20.984444;1.03929393;0.749527712;0.0169777723;0.721189518;0.0163356977;1.04438746;1.05410658;0.729315377;0.0643386527;49.8023444;0.000472210759;0.0164367335;0.750000005;0.0333331231;1.03929457;0.674574797;0.0152796803;10;49.8023452;1.044444;0.996047697;0.996048045
20.985444;1.03929495;0.749528818;0.0169788803;0.721189902;0.0163367573;1.04438876;1.05410658;0.729316442;0.0643386461;49.8023304;0.000471093944;0.0164356166;0.750000011;0.0333331426;1.0392956;0.674575803;0.0152806684;10;49.8023312;1.044444;0.9960467;0.996047048
20.986444;1.03929496;0.749529924;0.016979988;0.721190979;0.0163378344;1.04438907;1.05410663;0.729317467;0.0643396896;49.8023164;0.00046997596;0.0164345011;0.750000018;0.033333163;1.03929564;0.674576809;0.0152816594;10;49.8023172;1.044444;0.996046701;0.996047046
20.988444;1.03929499;0.749531023;0.0169810916;0.72119206;0.0163389247;1.04438937;1.0541076;0.729317845;0.064340669;49.8022885;0.000468847552;0.0164333854;0.750000031;0.0333332046;1.0392957;0.674577819;0.015282649;10;49.8022892;1.044444;0.996046697;0.996047034
20.989444;1.03929501;0.749532128;0.0169810876;0.721193132;0.0163389378;1.04438937;1.05410765;0.729318864;0.0643417136;49.8022745;0.000467726179;0.0164333843;0.750000038;0.0333332247;1.03929573;0.674578824;0.015282647;10;49.8022752;1.044444;0.996045693;0.996046023
20.990444;1.03929602;0.749533232;0.0169821949;0.721193511;0.0163400054;1.04439067;1.05410764;0.729319922;0.0643417086;49.8022605;0.000466603922;0.0164322725;0.750000043;0.0333332441;1.03929676;0.67457983;0.015283647;10;49.8022611;1.044444;0.996045688;0.99604601
20.991444;1.03929604;0.749534337;0.0169821913;0.721194583;0.0163400204;1.04439067;1.05410762;0.729320977;0.0643427587;49.8022465;0.00046548095;0.0164322717;0.750000048;0.0333332625;1.0392968;0.674580836;0.0152836486;10;49.8022471;1.044444;0.996045681;0.996045994
20.992444;1.03929606;0.749534331;0.0169832988;0.721194584;0.0163411047;1.04439096;1.05410866;0.729321301;0.0643437454;49.8022325;0.000465468563;0.0164311593;0.750000052;0.0333332798;1.03929683;0.674580843;0.0152846518;10;49.8022331;1.044444;0.996044674;0.996044975
20.995444;1.03929612;0.74953765;0.0169843977;0.721197791;0.0163422163;1.04439155;1.05410867;0.729323364;0.0643447921;49.8021906;0.000462096896;0.0164300367;0.750000059;0.0333333223;1.03929692;0.674583867;0.0152856671;10;49.8021911;1.044444;0.996044652;0.996044908
20.996444;1.03929714;0.749537645;0.0169855035;0.721197096;0.0163432827;1.04439255;1.05410965;0.729323724;0.0643457852;49.8021766;0.000462084073;0.0164289175;0.750000059;0.0333333327;1.03929795;0.674583877;0.0152866736;10;49.8021771;1.044444;0.996043646;0.996043882
20.997444;1.03929716;0.749538752;0.0169854971;0.721198162;0.0163432952;1.04439284;1.05410964;0.729324775;0.0643468399;49.8021626;0.000460959996;0.0164289067;0.75000006;0.0333333411;1.03929798;0.674584888;0.0152866808;10;49.8021631;1.044444;0.996043641;0.996043855
20.999444;1.0392972;0.749540967;0.0169865919;0.721200292;0.0163443885;1.04439314;1.05410967;0.729325783;0.0643478934;49.8021356;0.000458710285;0.0164277658;0.75000006;0.033333352;1.03929803;0.674586916;0.0152876973;10;49.8021361;1.044444;0.996043632;0.996043798
21.000444;1.03929722;0.749542075;0.0169876932;0.721201356;0.0163454695;1.04439314;1.05410966;0.729326835;0.0643478957;49.8021216;0.000457584089;0.0164266359;0.750000061;0.0333333549;1.03929805;0.674587933;0.015288707;10;49.8021221;1.044444;0.996042629;0.996042769
21.001444;1.03929823;0.749542073;0.0169876826;0.721200658;0.0163454659;1.04439444;1.05411071;0.729327158;0.064348888;49.8021076;0.000457567957;0.0164266147;0.750000062;0.0333333561;1.03929908;0.674587952;0.0152887179;10;49.8021081;1.044444;0.996042627;0.99604274
21.002444;1.03929825;0.749543183;0.0169887827;0.721201721;0.0163465475;1.04439444;1.0541107;0.729327157;0.064348891;49.8020936;0.000456439814;0.0164254804;0.750000064;0.0333333556;1.0392991;0.674588973;0.0152897302;10;49.8020941;1.044444;0.996042625;0.996042711
21.003444;1.03929827;0.749544293;0.0169887716;0.721202785;0.0163465608;1.04439474;1.05411069;0.729328212;0.064349948;49.8020806;0.000455311091;0.0164254553;0.750000067;0.0333333534;1.03929912;0.674589996;0.0152897438;10;49.8020811;1.044444;0.996041624;0.996041683
21.006444;1.03929831;0.749546515;0.0169898501;0.721204912;0.0163476736;1.04439504;1.05411172;0.7293296;0.0643509428;49.8020396;0.000453035533;0.0164231503;0.750000078;0.0333333359;1.03929916;0.674592076;0.0152907932;10;49.8020402;1.044444;0.99604162;0.996041606
21.007444;1.03929832;0.749547627;0.0169909507;0.721205979;0.0163487575;1.04439534;1.05411172;0.729330661;0.0643519962;49.8020256;0.000451906834;0.0164231213;0.750000082;0.0333333265;1.03929917;0.674593105;0.0152918124;10;49.8020262;1.044444;0.996040618;0.996040584
21.010444;1.03929935;0.749549848;0.0169920286;0.721207427;0.0163498489;1.04439664;1.05411176;0.72933276;0.0643530341;49.8019856;0.000449631621;0.016421925;0.750000093;0.0333332893;1.03930018;0.674595191;0.0152928759;10;49.8019862;1.044444;0.996040609;0.996040531
21.011444;1.03929935;0.749550958;0.0169931275;0.721208501;0.0163509273;1.04439694;1.05411181;0.729333788;0.0643540765;49.8019716;0.000448503007;0.0164207875;0.750000096;0.0333332747;1.03930018;0.67459622;0.0152938987;10;49.8019722;1.044444;0.996039604;0.996039516
21.013444;1.03929936;0.749552061;0.016993099;0.721209581;0.0163509395;1.04439724;1.0541128;0.729334185;0.0643550474;49.8019446;0.000447358238;0.0164196294;0.750000102;0.033333244;1.03930018;0.674597276;0.0152939467;10;49.8019451;1.044444;0.99603959;0.996039492
21.014444;1.03930035;0.749553166;0.0169941931;0.721209963;0.0163519961;1.04439824;1.05411284;0.729335219;0.0643550299;49.8019316;0.000446231423;0.0164196092;0.750000104;0.0333332284;1.03930117;0.674598303;0.015294972;10;49.8019321;1.044444;0.996038581;0.996038483
21.015444;1.03930035;0.749553158;0.0169941741;0.72120997;0.0163519976;1.04439853;1.05411284;0.729336295;0.0643560687;49.8019176;0.000446216807;0.0164195915;0.750000106;0.033333213;1.03930116;0.67459833;0.0152949982;10;49.8019181;1.044444;0.996038571;0.996038476
21.017444;1.03930033;0.749555365;0.0169952424;0.721212121;0.0163530664;1.04439882;1.05411384;0.729336707;0.0643570285;49.8018916;0.000443969453;0.0164184524;0.750000109;0.0333331831;1.03930114;0.67460038;0.0152960519;10;49.8018921;1.044444;0.996038546;0.996038469
21.018444;1.03930032;0.749556468;0.0169952195;0.721213197;0.0163530655;1.04439881;1.0541139;0.729337745;0.0643570078;49.8018776;0.000442848188;0.016417331;0.75000011;0.0333331687;1.03930113;0.674601403;0.0152960786;10;49.8018781;1.044444;0.996037532;0.99603747
21.021444;1.03930029;0.749558665;0.0169973738;0.721215358;0.0163552045;1.04439907;1.05411398;0.729339891;0.0643590615;49.8018386;0.000440605569;0.0164162033;0.750000115;0.033333129;1.0393011;0.674603455;0.0152981506;10;49.8018391;1.044444;0.996037488;0.996037488
21.022444;1.03930129;0.749558657;0.0169973534;0.721214674;0.0163551922;1.04440035;1.05411399;0.72934097;0.0643590448;49.8018246;0.000440601272;0.0164162018;0.750000116;0.0333331175;1.03930209;0.674603467;0.0152981698;10;49.8018251;1.044444;0.996036474;0.996036498
21.024444;1.03930127;0.749560867;0.0169984293;0.721216835;0.0163562758;1.04440032;1.05411502;0.72934138;0.0643600051;49.8017986;0.000438371442;0.0164150921;0.750000116;0.0333330971;1.03930206;0.674605484;0.015299197;10;49.8017991;1.044444;0.996036448;0.996036525
21.025444;1.03930126;0.749560862;0.0169984153;0.721216848;0.0163562869;1.04440059;1.05411509;0.729342413;0.0643599859;49.8017856;0.000438367139;0.0164150948;0.750000115;0.033333088;1.03930205;0.674605489;0.0152992042;10;49.8017861;1.044444;0.996035436;0.99603554
21.028444;1.03930124;0.74956308;0.0169995017;0.721219031;0.0163573989;1.04440082;1.05411519;0.729344531;0.0643620489;49.8017456;0.000436124944;0.0164139993;0.750000109;0.0333330644;1.03930201;0.674607496;0.0153001987;10;49.8017461;1.044444;0.99603541;0.996035587
21.029444;1.03930123;0.749564192;0.0169994995;0.721220114;0.0163574141;1.04440079;1.0541152;0.729345599;0.0643620378;49.8017326;0.000435004494;0.016412896;0.750000106;0.0333330576;1.03930199;0.674608497;0.0153001881;10;49.8017331;1.044444;0.996034404;0.996034603
21.030444;1.03930223;0.749565306;0.0170006111;0.721220503;0.0163584819;1.04440207;1.05411622;0.729344921;0.0643630217;49.8017196;0.000433883064;0.0164129052;0.750000102;0.0333330516;1.03930298;0.674609496;0.0153011735;10;49.8017201;1.044444;0.9960344;0.996034617
21.032444;1.03930222;0.749566423;0.0170006185;0.721221597;0.0163585069;1.04440231;1.05411631;0.729347008;0.0643630057;49.8016936;0.000432749575;0.0164118172;0.750000096;0.0333330424;1.03930294;0.67461049;0.0153011333;10;49.8016941;1.044444;0.996034397;0.996034645
21.033444;1.03930222;0.749567538;0.0170017358;0.721222676;0.0163595861;1.04440228;1.05411633;0.729347017;0.0643640566;49.8016806;0.000431626815;0.0164118308;0.750000093;0.0333330394;1.03930292;0.674611485;0.0153021088;10;49.8016811;1.044444;0.9960334;0.996033657
21.035444;1.03930221;0.749568655;0.0170017533;0.721223759;0.0163596016;1.04440252;1.05411642;0.729349102;0.0643651059;49.8016546;0.00043049196;0.0164107502;0.750000088;0.0333330371;1.03930287;0.674612467;0.0153020539;10;49.8016551;1.044444;0.996033414;0.996033678
21.036444;1.03930221;0.749569769;0.0170028759;0.721224832;0.0163606763;1.0444025;1.05411644;0.72934911;0.0643651075;49.8016417;0.000429368895;0.0164107667;0.750000088;0.0333330378;1.03930284;0.674613456;0.0153030245;10;49.8016421;1.044444;0.996033426;0.996033687
21.037444;1.03930222;0.749569771;0.017002889;0.721224835;0.0163606805;1.04440247;1.05411745;0.729349483;0.0643650492;49.8016297;0.000429356991;0.0164107838;0.750000088;0.0333330397;1.03930281;0.674613443;0.0153029943;10;49.8016301;1.044444;0.996032441;0.996032694
21.038444;1.03930322;0.749570885;0.0170029034;0.721225212;0.0163606675;1.04440375;1.05411746;0.729350545;0.0643661068;49.8016167;0.000428234102;0.0164096904;0.750000089;0.0333330425;1.03930378;0.674614429;0.015302964;10;49.8016171;1.044444;0.996032459;0.996032701
21.040444;1.03930322;0.749572003;0.0170040455;0.721226283;0.0163617385;1.04440371;1.05411753;0.729351574;0.0643661141;49.8015907;0.000427100139;0.0164097276;0.750000093;0.0333330503;1.03930372;0.674615399;0.0153039048;10;49.8015911;1.044444;0.996032502;0.996032713
21.041444;1.03930323;0.749573119;0.0170040614;0.721227353;0.0163617376;1.04440399;1.05411752;0.729352638;0.064367176;49.8015777;0.000425978232;0.0164097472;0.750000096;0.0333330551;1.03930369;0.674616382;0.0153038773;10;49.8015781;1.044444;0.996031527;0.996031719
21.043444;1.03930323;0.749574245;0.0170052036;0.721228425;0.0163628012;1.04440396;1.05411756;0.729353667;0.0643682483;49.8015527;0.000424848203;0.0164086776;0.750000102;0.033333067;1.03930362;0.674617344;0.0153048301;10;49.8015531;1.044444;0.996031578;0.99603173
21.044444;1.03930323;0.749575367;0.017005218;0.721229494;0.0163627966;1.04440425;1.05411755;0.729353675;0.0643682624;49.8015397;0.0004237295;0.0164086997;0.750000104;0.033333074;1.03930359;0.674618323;0.0153048115;10;49.8015401;1.044444;0.996030605;0.996030735
21.047444;1.03930322;0.749576518;0.017006366;0.721230553;0.016363845;1.04440452;1.05411856;0.729355075;0.0643693078;49.8015017;0.000422603401;0.0164076597;0.750000105;0.0333330973;1.03930347;0.674619253;0.0153057777;10;49.8015021;1.044444;0.996030683;0.996030754
21.048444;1.03930421;0.749577646;0.017006376;0.72123092;0.0163638208;1.04440552;1.05411854;0.729356136;0.0643693303;49.8014887;0.000421489433;0.0164076842;0.750000104;0.0333331057;1.03930444;0.674620228;0.0153057732;10;49.8014891;1.044444;0.996029707;0.996029761
21.051444;1.03930419;0.749579925;0.0170075104;0.721233015;0.0163648635;1.04440582;1.05411854;0.729358218;0.0643704563;49.8014508;0.000419263971;0.0164066462;0.750000092;0.0333331315;1.03930432;0.674622155;0.0153067761;10;49.8014511;1.044444;0.99602977;0.996029785
21.052444;1.03930417;0.749579946;0.0170075162;0.721232995;0.0163648551;1.04440582;1.05411852;0.72935822;0.0643715375;49.8014388;0.00041926412;0.0164055596;0.750000088;0.0333331396;1.03930429;0.674622132;0.0153067818;10;49.8014391;1.044444;0.996028788;0.996028794
21.053444;1.03930416;0.749581078;0.017008632;0.721234042;0.0163659163;1.04440583;1.0541185;0.729359276;0.0643715656;49.8014258;0.00041815314;0.0164055843;0.750000083;0.0333331472;1.03930425;0.67462311;0.0153077893;10;49.8014261;1.044444;0.996028803;0.996028804
21.055444;1.03930413;0.749582228;0.0170086388;0.721235062;0.0163659027;1.04440616;1.05411951;0.7293596;0.064372614;49.8014008;0.000417040564;0.0164056342;0.750000075;0.0333331598;1.03930418;0.67462407;0.0153078087;10;49.801401;1.044444;0.996028829;0.996028824
21.056444;1.03930411;0.749583358;0.0170086408;0.721236104;0.0163658971;1.04440618;1.05411949;0.729360654;0.0643726446;49.8013878;0.000415927263;0.0164045476;0.750000072;0.0333331648;1.03930415;0.674625053;0.0153078195;10;49.801388;1.044444;0.99602784;0.996027835
21.059444;1.03930406;0.749584518;0.0170097519;0.721237089;0.0163669499;1.04440656;1.05411949;0.729361671;0.0643737903;49.8013508;0.000414803174;0.0164046139;0.750000074;0.0333331767;1.03930405;0.674626017;0.015308851;10;49.801351;1.044444;0.996027866;0.996027867
21.060444;1.03930504;0.749585643;0.0170097499;0.721237436;0.0163669276;1.04440759;1.05411947;0.729362727;0.0643738224;49.8013388;0.000413686302;0.0164035211;0.750000078;0.0333331799;1.03930502;0.67462701;0.0153088602;10;49.801339;1.044444;0.996026873;0.996026878
21.063444;1.039305;0.749587896;0.0170108506;0.721239488;0.0163679708;1.04440801;1.05411948;0.729364812;0.0643749643;49.8013008;0.000411448149;0.0164035595;0.750000099;0.0333331867;1.03930494;0.674629006;0.0153098805;10;49.801301;1.044444;0.996026894;0.996026909
21.064444;1.03930499;0.749587902;0.0170108462;0.72123946;0.0163679608;1.04440805;1.05412047;0.729364128;0.064374931;49.8012888;0.000411444727;0.0164035658;0.75000011;0.0333331876;1.03930491;0.67462901;0.0153098842;10;49.8012889;1.044444;0.996025901;0.996025917
21.067444;1.03930496;0.74959013;0.017011944;0.72124152;0.0163689981;1.04440849;1.05412049;0.729366219;0.0643760533;49.8012518;0.000409222543;0.0164024521;0.750000156;0.0333331852;1.03930484;0.674631041;0.0153108846;10;49.8012519;1.044444;0.996025924;0.996025929
21.068444;1.03930495;0.749590128;0.0170119401;0.721241496;0.0163689875;1.04440854;1.05412047;0.729366226;0.0643760741;49.8012399;0.000409226274;0.0164024439;0.750000176;0.033333183;1.03930482;0.674631057;0.0153108814;10;49.8012399;1.044444;0.996024932;0.996024929
21.069444;1.03930495;0.749591236;0.0170119367;0.721242542;0.016368977;1.04440859;1.05412046;0.729367286;0.0643771481;49.8012269;0.000408120563;0.0164013212;0.750000198;0.0333331803;1.0393048;0.674632075;0.015310877;10;49.8012269;1.044444;0.996024941;0.996024926
21.071444;1.03930494;0.749592337;0.0170130414;0.721243567;0.0163700251;1.04440898;1.05412044;0.729368353;0.0643771862;49.8012029;0.000407023939;0.0164012891;0.750000246;0.0333331748;1.03930476;0.674633116;0.0153118649;10;49.8012029;1.044444;0.996024959;0.996024914
21.072444;1.03930494;0.74959233;0.0170130382;0.721243546;0.0163700146;1.04440902;1.05412049;0.729369373;0.0643772012;49.801191;0.000407032204;0.0164012692;0.750000272;0.0333331725;1.03930475;0.674633139;0.0153118573;10;49.801191;1.044444;0.996023969;0.996023905
21.074444;1.03930594;0.749593426;0.0170130313;0.721243882;0.0163699766;1.04441041;1.05412047;0.729370438;0.0643782919;49.801166;0.000405938119;0.0164012238;0.750000325;0.0333331696;1.03930572;0.674634186;0.0153118376;10;49.801166;1.044444;0.996023989;0.996023885
21.075444;1.03930594;0.749594529;0.0170130275;0.721244934;0.0163699638;1.04441045;1.05412145;0.729369751;0.0643782493;49.8011541;0.000404835399;0.0164000877;0.750000351;0.0333331697;1.03930572;0.674635209;0.0153118255;10;49.801154;1.044444;0.996024001;0.996023874
21.076444;1.03930594;0.749594522;0.0170141345;0.721244917;0.0163710181;1.04441048;1.05412151;0.729370769;0.0643782639;49.8011421;0.000404843537;0.0164000613;0.750000376;0.0333331709;1.03930571;0.674635233;0.0153128119;10;49.801142;1.044444;0.996023012;0.996022862
21.079444;1.03930595;0.749596725;0.0170141214;0.721247013;0.016370957;1.04441089;1.05412151;0.729371833;0.0643793719;49.8011062;0.000402643865;0.0163999738;0.750000444;0.0333331813;1.03930572;0.674637297;0.0153127652;10;49.801106;1.044444;0.996023054;0.99602283
21.080444;1.03930595;0.749596721;0.017014117;0.721247;0.0163709305;1.04441092;1.05412152;0.729372889;0.0643793893;49.8010932;0.000402650844;0.0163988311;0.750000462;0.0333331869;1.03930572;0.674637315;0.015312749;10;49.8010931;1.044444;0.99602207;0.99602182
21.083444;1.03930596;0.749598939;0.0170152144;0.721249107;0.016371904;1.044411;1.0541216;0.729373908;0.0643804875;49.8010572;0.000400448557;0.0163987322;0.750000501;0.0333332097;1.03930575;0.674639362;0.0153137042;10;49.8010571;1.044444;0.996022117;0.996021789
21.084444;1.03930596;0.749598941;0.0170152087;0.721249099;0.0163718688;1.04441102;1.05412161;0.729374963;0.064380501;49.8010452;0.000400454776;0.0163986989;0.750000508;0.0333332193;1.03930577;0.674639374;0.0153136917;10;49.8010451;1.044444;0.996021132;0.996020778
21.087444;1.03930596;0.749601172;0.0170151853;0.721251218;0.0163717622;1.04441136;1.0541217;0.729375976;0.0643815806;49.8010091;0.000398252157;0.0163974902;0.750000514;0.0333332553;1.03930581;0.6746414;0.0153136644;10;49.8010091;1.044444;0.996021173;0.996020742
21.088444;1.03930595;0.749601173;0.0170162856;0.721251214;0.0163727965;1.04441136;1.0541217;0.729377027;0.0643815862;49.8009971;0.00039826012;0.016397459;0.750000512;0.0333332696;1.03930583;0.674641404;0.015314658;10;49.8009972;1.044444;0.996020184;0.99601973
21.089444;1.03930595;0.749602285;0.017016273;0.72125228;0.0163727623;1.04441136;1.05412271;0.729376331;0.0643815286;49.8009851;0.000397158007;0.0163974285;0.750000509;0.033333285;1.03930585;0.674642407;0.0153146524;10;49.8009852;1.044444;0.996020195;0.996019718
21.090444;1.03930695;0.749602283;0.0170162585;0.721251585;0.0163727132;1.04441236;1.05412272;0.729377377;0.06438153;49.800973;0.00039716799;0.0163973987;0.750000504;0.0333333012;1.03930686;0.674642408;0.0153146474;10;49.8009732;1.044444;0.996020205;0.996019708
21.091444;1.03930694;0.749603391;0.0170162422;0.721252654;0.016372681;1.04441266;1.05412279;0.729377326;0.0643815262;49.800962;0.000396067702;0.0163973696;0.750000499;0.0333333179;1.03930688;0.674643407;0.0153146428;10;49.8009622;1.044444;0.996020214;0.996019698
21.092444;1.03930694;0.749603387;0.0170162243;0.721252656;0.0163726503;1.04441265;1.05412279;0.729377312;0.0643825787;49.80095;0.000396079211;0.0163973411;0.750000492;0.0333333349;1.0393069;0.674643405;0.0153146383;10;49.8009502;1.044444;0.996020222;0.996019689
21.093444;1.03930693;0.749603381;0.0170162052;0.721252659;0.0163726215;1.04441264;1.0541228;0.729378349;0.0643825763;49.8009379;0.000396091278;0.0163962022;0.750000485;0.0333333521;1.03930691;0.674643401;0.0153146337;10;49.8009382;1.044444;0.99601923;0.996018682
21.095444;1.03930692;0.749604477;0.017017277;0.721253739;0.0163736394;1.04441261;1.0541228;0.729379363;0.0643825711;49.8009138;0.000395005393;0.0163961488;0.750000468;0.0333333867;1.03930694;0.674644385;0.0153156242;10;49.8009142;1.044444;0.996019244;0.996018671
21.096444;1.03930692;0.74960558;0.017017258;0.721254814;0.0163736175;1.04441259;1.05412286;0.7293793;0.0643825653;49.8009018;0.000393907046;0.016396123;0.750000458;0.0333334038;1.03930696;0.674645373;0.0153156193;10;49.8009022;1.044444;0.99601925;0.996018668
21.097444;1.03930692;0.749605571;0.0170172402;0.721254822;0.0163735984;1.04441287;1.05412286;0.729380328;0.0643836178;49.8008898;0.000393919671;0.0163960976;0.750000447;0.0333334204;1.03930697;0.674645359;0.0153156143;10;49.8008902;1.044444;0.996018256;0.996017667
21.100444;1.03930691;0.749607767;0.0170171991;0.721256983;0.0163735581;1.04441279;1.05412286;0.729381296;0.0643836198;49.8008547;0.000391733135;0.0163949107;0.750000412;0.0333334656;1.03930702;0.674647299;0.0153155962;10;49.8008553;1.044444;0.996018269;0.996017664
21.101444;1.0393069;0.749607759;0.0170171906;0.721256991;0.0163735496;1.04441276;1.05412292;0.729382278;0.0643836195;49.8008427;0.000391743995;0.0163948851;0.750000399;0.0333334791;1.03930704;0.674647275;0.0153155882;10;49.8008432;1.044444;0.996017271;0.996016663
21.104444;1.03930689;0.749608849;0.0170182922;0.721258097;0.0163746057;1.04441266;1.05412291;0.729383224;0.0643846872;49.8008077;0.00039066152;0.0163948085;0.750000355;0.0333335131;1.03930709;0.674648187;0.0153165561;10;49.8008082;1.044444;0.996017267;0.996016662
21.105444;1.03930688;0.749609953;0.0170182938;0.721259181;0.0163746052;1.04441292;1.05412291;0.729383186;0.0643846923;49.8007957;0.000389558386;0.0163947837;0.750000338;0.0333335224;1.03930712;0.674649154;0.0153165433;10;49.8007962;1.044444;0.996016263;0.996015662
21.107444;1.03930686;0.74961105;0.0170183026;0.721260284;0.0163746089;1.04441284;1.05412295;0.729384124;0.0643846975;49.8007727;0.000388460647;0.0163947362;0.750000304;0.0333335382;1.03930716;0.674650082;0.015316516;10;49.8007732;1.044444;0.996016253;0.996015666
21.108444;1.03930686;0.749611043;0.0170183093;0.721260302;0.0163746127;1.0444128;1.05412393;0.729384452;0.0643846394;49.8007607;0.000388466399;0.0163947139;0.750000286;0.0333335446;1.03930718;0.674650043;0.0153165017;10;49.8007612;1.044444;0.996016247;0.996015669
21.109444;1.03930685;0.749611035;0.0170183172;0.721260321;0.0163746173;1.04441277;1.05412392;0.729384417;0.0643856952;49.8007497;0.000388472115;0.0163946926;0.750000268;0.03333355;1.03930719;0.674650004;0.0153164872;10;49.8007502;1.044444;0.996015241;0.996014672
21.113444;1.03930681;0.749613226;0.017018361;0.721262534;0.0163746378;1.04441263;1.0541239;0.729386357;0.0643856921;49.8007028;0.000386280841;0.0163935081;0.750000199;0.0333335666;1.03930725;0.67465184;0.01531643;10;49.8007031;1.044444;0.996015218;0.996014691
21.114444;1.0393078;0.74961322;0.0170194861;0.721261857;0.0163756965;1.04441391;1.05412388;0.729386328;0.0643856918;49.8006919;0.000386291398;0.0163934933;0.750000182;0.0333335707;1.03930826;0.674651799;0.0153174165;10;49.8006921;1.044444;0.996014214;0.996013696
21.117444;1.03930776;0.749615432;0.0170195331;0.721264042;0.0163757165;1.04441384;1.05412381;0.729387304;0.064386748;49.8006569;0.000384107601;0.0163934587;0.750000136;0.0333335824;1.03930829;0.674653682;0.0153173801;10;49.8006571;1.044444;0.996014201;0.996013713
21.118444;1.03930775;0.749615431;0.0170195497;0.721264056;0.0163757243;1.04441382;1.05412385;0.729388295;0.0643867469;49.800645;0.000384122128;0.0163934507;0.750000121;0.0333335857;1.03930829;0.674653645;0.01531737;10;49.8006451;1.044444;0.996013196;0.996012718
21.121444;1.03930771;0.74961655;0.0170195979;0.721265165;0.0163757503;1.04441378;1.05412378;0.72938929;0.0643867578;49.8006111;0.00038305604;0.0163923272;0.750000081;0.0333335932;1.03930828;0.674654538;0.0153173475;10;49.8006111;1.044444;0.996013174;0.996012728
21.122444;1.0393077;0.749617667;0.0170196116;0.721266247;0.0163757598;1.04441377;1.05412376;0.729389273;0.0643867611;49.8005991;0.000381959301;0.0163923268;0.750000071;0.0333335946;1.03930827;0.674655504;0.0153173427;10;49.8005991;1.044444;0.996012163;0.99601173
21.125444;1.03930767;0.749618799;0.0170196385;0.721267351;0.0163757912;1.04441374;1.05412373;0.729390247;0.0643878147;49.8005652;0.000380884919;0.0163923369;0.750000053;0.0333335949;1.03930823;0.674656409;0.0153173369;10;49.800565;1.044444;0.996012122;0.996011734
21.126444;1.03930766;0.749618807;0.0170196426;0.721267362;0.0163758028;1.04441404;1.05412371;0.729391292;0.0643878129;49.8005542;0.000380894178;0.016392344;0.750000051;0.0333335937;1.03930821;0.67465638;0.0153173374;10;49.800554;1.044444;0.996011106;0.996010735
21.127444;1.03930765;0.749618814;0.017020756;0.721267373;0.016376884;1.04441403;1.05412368;0.729391284;0.0643878096;49.8005422;0.000380901601;0.0163923527;0.750000052;0.0333335919;1.03930819;0.674656351;0.0153183389;10;49.800542;1.044444;0.996011091;0.996010735
21.130444;1.03930761;0.749621059;0.0170207576;0.721269541;0.0163769231;1.04441403;1.05412365;0.729392286;0.0643877861;49.8005082;0.00037869086;0.0163923866;0.750000071;0.0333335824;1.03930812;0.674658273;0.0153183495;10;49.800508;1.044444;0.996011046;0.996010729
21.131444;1.0393076;0.749621067;0.0170207577;0.721269549;0.016376937;1.04441403;1.05412362;0.729393338;0.0643877764;49.8004972;0.000378691568;0.0163923992;0.750000082;0.0333335774;1.03930809;0.67465825;0.0153183558;10;49.8004969;1.044444;0.996010033;0.996009724
21.134444;1.03930757;0.749622203;0.0170207586;0.721270638;0.0163769816;1.04441404;1.05412352;0.729394392;0.0643877423;49.8004632;0.00037757504;0.0163924359;0.750000128;0.0333335564;1.03930801;0.674659185;0.0153183851;10;49.8004629;1.044444;0.99601;0.996009698
21.135444;1.03930755;0.74962221;0.0170207594;0.721270643;0.0163769969;1.04441404;1.05412349;0.729394391;0.0643887846;49.8004512;0.000377571155;0.0163924464;0.750000147;0.0333335474;1.03930798;0.674659165;0.0153183984;10;49.8004509;1.044444;0.996008991;0.996008686
21.139444;1.0393075;0.749624462;0.0170207759;0.721272781;0.0163770555;1.04441404;1.05412344;0.729396449;0.0643887414;49.8004063;0.000375329051;0.0163913655;0.750000222;0.0333335003;1.03930786;0.674661097;0.0153184661;10;49.8004058;1.044444;0.996008962;0.996008626
21.140444;1.03930748;0.74962447;0.0170207851;0.721272777;0.01637707;1.04441403;1.05412342;0.729396444;0.0643887349;49.8003953;0.000375324732;0.0163913711;0.750000238;0.0333334859;1.03930783;0.674661085;0.0153184858;10;49.8003948;1.044444;0.996007956;0.996007608
21.143444;1.03930743;0.74962561;0.0170208264;0.721273818;0.016377117;1.04441401;1.05412344;0.729397438;0.0643887233;49.8003613;0.000374204945;0.0163913884;0.75000028;0.0333334395;1.03930775;0.674662065;0.0153185477;10;49.8003608;1.044444;0.996007945;0.996007547
21.144444;1.03930742;0.749626732;0.0170208432;0.721274873;0.0163771344;1.044414;1.05412344;0.729398484;0.0643887235;49.8003503;0.000373091742;0.0163913952;0.750000292;0.0333334236;1.03930772;0.674663063;0.015318568;10;49.8003498;1.044444;0.996006942;0.996006524
21.146444;1.03930738;0.749626757;0.0170208779;0.721274839;0.0163771728;1.04441398;1.05412343;0.72939847;0.0643887258;49.8003273;0.000373087376;0.0163914113;0.750000313;0.0333333922;1.03930767;0.674663069;0.0153186064;10;49.8003268;1.044444;0.99600694;0.996006473
21.147444;1.03930737;0.74962788;0.017020895;0.721275888;0.0163771942;1.04441397;1.05412343;0.729399519;0.064388727;49.8003163;0.000371973696;0.0163914208;0.750000322;0.0333333774;1.03930764;0.674664075;0.0153186238;10;49.8003159;1.044444;0.996006939;0.996006445
21.148444;1.03930736;0.749627892;0.0170209116;0.721275866;0.0163772173;1.04441425;1.05412344;0.729399514;0.0643887276;49.8003053;0.000371970547;0.0163914312;0.750000329;0.0333333634;1.03930761;0.674664085;0.0153186398;10;49.8003049;1.044444;0.99600594;0.996005417
21.149444;1.03930735;0.749627903;0.017020928;0.721275843;0.0163772421;1.04441424;1.05412351;0.72939947;0.0643897775;49.8002943;0.000371966509;0.0163914426;0.750000334;0.0333333505;1.03930758;0.674664097;0.0153186544;10;49.8002939;1.044444;0.99600594;0.996005388
21.152444;1.03930733;0.749629036;0.0170209754;0.721276842;0.0163773263;1.04441421;1.05412355;0.72940052;0.0643897666;49.8002614;0.000370836239;0.0163914832;0.750000341;0.0333333193;1.0393075;0.674665149;0.0153186906;10;49.8002609;1.044444;0.996005937;0.996005302
21.153444;1.03930734;0.749630151;0.0170209908;0.72127789;0.0163773574;1.04441421;1.05412356;0.729401578;0.0643897597;49.8002494;0.00036971655;0.0163914986;0.75000034;0.0333333119;1.03930747;0.674666171;0.0153187005;10;49.8002489;1.044444;0.996004933;0.996004275
21.154444;1.03930734;0.749630152;0.0170210062;0.72127787;0.0163773899;1.0444142;1.05412358;0.729401582;0.0643897515;49.8002384;0.000369707354;0.0163915149;0.750000337;0.0333333062;1.03930745;0.674666195;0.0153187095;10;49.8002379;1.044444;0.996004927;0.99600425
21.155444;1.03930734;0.749630152;0.0170210218;0.721277853;0.016377424;1.04441419;1.05412465;0.729400856;0.0643896775;49.8002274;0.000369698052;0.0163915323;0.750000333;0.0333333024;1.03930742;0.67466622;0.0153187173;10;49.8002269;1.044444;0.99600492;0.996004227
21.156444;1.03930735;0.74963126;0.0170210379;0.721278908;0.0163774597;1.04441419;1.05412467;0.729401919;0.0643896669;49.8002164;0.000368578065;0.0163915506;0.750000326;0.0333333006;1.03930739;0.674667246;0.015318724;10;49.8002159;1.044444;0.996004911;0.996004206
21.157444;1.03930736;0.749631256;0.0170210547;0.721278897;0.0163774968;1.04441419;1.05412469;0.72940193;0.0643896553;49.8002054;0.000368569991;0.01639157;0.750000317;0.0333333006;1.03930736;0.674667274;0.0153187294;10;49.8002049;1.044444;0.996003902;0.996003187
21.161444;1.03930739;0.749633443;0.0170211317;0.721281012;0.0163776515;1.0444142;1.05412478;0.729404104;0.0643896024;49.8001614;0.000366322818;0.0163916512;0.750000257;0.0333333148;1.03930724;0.674669403;0.0153187385;10;49.8001609;1.044444;0.99600386;0.996003133
21.162444;1.0393074;0.749633432;0.0170211533;0.72128101;0.0163776883;1.04441421;1.05412486;0.729404083;0.0643895839;49.8001504;0.000366317006;0.0163916701;0.750000237;0.0333333205;1.03930722;0.67466944;0.0153187387;10;49.8001499;1.044444;0.99600285;0.996002124
21.165444;1.03930744;0.749634503;0.0170212224;0.721282084;0.0163777837;1.04441425;1.05412393;0.729405891;0.0643895974;49.8001174;0.000365185434;0.0163917169;0.750000165;0.0333333394;1.03930716;0.674670562;0.0153187408;10;49.8001169;1.044444;0.996002826;0.996002107
21.166444;1.03930745;0.749634487;0.0170212465;0.721282089;0.0163778088;1.04441427;1.05412396;0.729405912;0.0643895816;49.8001064;0.000365177603;0.0163917291;0.750000139;0.0333333463;1.03930715;0.674670606;0.015318743;10;49.8001059;1.044444;0.996001821;0.996001105
21.170444;1.03930751;0.749636637;0.017021341;0.721284278;0.0163778678;1.04441434;1.05412413;0.729408045;0.0643895261;49.8000623;0.000362921556;0.0163917666;0.750000027;0.0333333762;1.03930713;0.67467278;0.0153187663;10;49.8000618;1.044444;0.996001817;0.996001117
21.171444;1.03930752;0.749636616;0.0170213624;0.721284299;0.0163778719;1.04441436;1.05412415;0.729408056;0.0643895172;49.8000523;0.000362912967;0.0163917747;0.749999998;0.0333333824;1.03930713;0.674672821;0.0153187777;10;49.8000518;1.044444;0.996000818;0.996000127
21.175444;1.03930758;0.74963764;0.0170214292;0.721285483;0.0163778516;1.04441413;1.05412426;0.72940914;0.0643905469;49.8000083;0.00036177306;0.0163918085;0.749999876;0.0333333905;1.03930718;0.674673968;0.0153188554;10;49.8000078;1.044444;0.996000818;0.996000202
21.176444;1.0393076;0.749638731;0.0170214407;0.721286587;0.0163778387;1.04441414;1.05412434;0.729410161;0.0643905393;49.7999973;0.00036065801;0.0163918171;0.749999845;0.0333333881;1.0393072;0.674674998;0.0153188825;10;49.7999968;1.044444;0.995999815;0.99599923
21.179444;1.03930765;0.749639785;0.0170214648;0.721287768;0.0163777859;1.04441419;1.0541244;0.729411234;0.0643905306;49.7999652;0.000359547283;0.0163918429;0.749999753;0.0333333722;1.03930728;0.674676074;0.015318976;10;49.7999648;1.044444;0.995999802;0.995999329
21.180444;1.03930766;0.749639767;0.0170214694;0.721287806;0.0163777648;1.0444142;1.05412442;0.729411241;0.0643905289;49.7999542;0.000359551536;0.0163918518;0.749999723;0.0333333642;1.03930731;0.674676093;0.0153190097;10;49.7999538;1.044444;0.995998797;0.995998365
21.184444;1.03930774;0.749640814;0.0170214692;0.721289014;0.0163776684;1.04441424;1.05412455;0.729412277;0.0643905227;49.7999112;0.000358469948;0.016392999;0.749999605;0.0333333174;1.03930743;0.674677137;0.0153191417;10;49.7999108;1.044444;0.995998785;0.995998521
21.185444;1.03930776;0.749641912;0.0170214649;0.721290114;0.0163776418;1.04441425;1.05412457;0.729413334;0.0643905223;49.7999002;0.000357368046;0.0163930076;0.749999577;0.033333302;1.03930746;0.674678141;0.0153191709;10;49.7998998;1.044444;0.995997786;0.995997561
21.189444;1.03930783;0.749642989;0.0170214398;0.721291288;0.0163775277;1.04441426;1.05412468;0.729414346;0.0643905139;49.7998571;0.000356305629;0.0163930332;0.749999482;0.0333332283;1.03930756;0.674679144;0.0153192573;10;49.7998568;1.044444;0.995997813;0.995997717
