time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.190444;1.03930785;0.749642986;0.017021434;0.721291309;0.0163774974;1.04441427;1.0541247;0.729414344;0.0643905117;49.7998461;0.000356321268;0.0163930369;0.749999462;0.0333332081;1.03930759;0.674679144;0.0153192697;10;49.7998458;1.044444;0.995996824;0.995996754
21.193444;1.0393079;0.749644099;0.0170214242;0.721292432;0.0163774057;1.04441428;1.05412473;0.729416444;0.0643905002;49.7998141;0.000355264118;0.016393041;0.749999419;0.0333331479;1.03930764;0.674680144;0.0153192809;10;49.7998139;1.044444;0.995996866;0.995996857
21.194444;1.03930792;0.749645215;0.0170214245;0.721293515;0.0163773759;1.04441429;1.05412474;0.729416442;0.0643904945;49.799804;0.000354173456;0.0163930401;0.74999941;0.0333331286;1.03930765;0.674681146;0.0153192763;10;49.7998039;1.044444;0.995995881;0.995995887
21.197444;1.03930796;0.749646346;0.017021438;0.721294618;0.0163772929;1.04441431;1.05412481;0.729417449;0.0643904697;49.799772;0.000353131464;0.0163930313;0.749999404;0.0333330756;1.03930768;0.674682157;0.0153192422;10;49.799772;1.044444;0.995995924;0.995995963
21.198444;1.03930797;0.749646353;0.0170203359;0.721294626;0.0163761991;1.04441432;1.05412482;0.729417446;0.0643904611;49.799761;0.00035315657;0.0163930268;0.749999409;0.0333330596;1.03930769;0.674682163;0.0153182259;10;49.799761;1.044444;0.995995937;0.995995983
21.199444;1.03930799;0.749646359;0.0170203471;0.721294632;0.0163761762;1.04441403;1.05412482;0.729418497;0.0643904517;49.7997509;0.000353182357;0.0163930216;0.749999417;0.0333330444;1.0393077;0.674682171;0.0153182078;10;49.799751;1.044444;0.995994949;0.995995
21.203444;1.03930805;0.749648602;0.0170204091;0.721296777;0.0163761017;1.04441407;1.0541249;0.729419498;0.0643904055;49.7997089;0.000351066973;0.0163929976;0.749999472;0.0333329909;1.03930773;0.674684211;0.0153181228;10;49.799709;1.044444;0.995994989;0.995995041
21.204444;1.03930806;0.749648607;0.0170204274;0.721296773;0.0163760864;1.04441408;1.05412491;0.729419495;0.0643903946;49.7996978;0.000351093917;0.0163929919;0.749999488;0.033332979;1.03930774;0.674684222;0.0153180988;10;49.799698;1.044444;0.995993996;0.995994045
21.207444;1.03930811;0.749649737;0.0170204847;0.721297815;0.0163760483;1.04441412;1.05412494;0.729420543;0.0643903639;49.7996658;0.000350059842;0.0163940925;0.749999532;0.0333329458;1.03930775;0.674685258;0.0153180214;10;49.7996661;1.044444;0.995994009;0.995994046
21.208444;1.03930812;0.749649747;0.017020504;0.721297802;0.0163760393;1.04441413;1.05412496;0.729421595;0.064389301;49.7996558;0.000350082996;0.0163940918;0.749999544;0.0333329352;1.03930776;0.674685271;0.0153179941;10;49.7996561;1.044444;0.99599301;0.995993042
21.209444;1.03930813;0.749650869;0.0170205232;0.721298855;0.0163760329;1.04441414;1.05412503;0.729421552;0.0643892897;49.7996448;0.000348993173;0.0163940925;0.749999553;0.0333329248;1.03930776;0.674686285;0.0153179664;10;49.7996451;1.044444;0.995993011;0.995993036
21.212444;1.03930818;0.749652023;0.0170205774;0.721299867;0.0163760308;1.04441416;1.05412508;0.729422599;0.064389273;49.7996138;0.000347933339;0.0163941032;0.749999572;0.0333328986;1.03930776;0.67468733;0.0153178816;10;49.7996141;1.044444;0.995993006;0.995993016
21.213444;1.03930819;0.74965204;0.0170205928;0.721299845;0.0163760356;1.04441417;1.05412509;0.729422596;0.0643892693;49.7996037;0.000347946713;0.0163941093;0.749999574;0.0333328931;1.03930776;0.674687346;0.0153178539;10;49.7996041;1.044444;0.995992003;0.995992009
21.214444;1.0393072;0.749652057;0.0170206056;0.721300516;0.0163760589;1.04441288;1.0541251;0.729423646;0.0643892665;49.7995927;0.000347958771;0.0163941167;0.749999575;0.0333328899;1.03930677;0.674687364;0.0153178268;10;49.7995931;1.044444;0.995991999;0.995992003
21.217444;1.03930724;0.749653228;0.0170195124;0.721301508;0.0163750269;1.04441289;1.05412418;0.729425339;0.0643893215;49.7995617;0.000346878546;0.0163941471;0.749999567;0.0333328927;1.03930677;0.674688423;0.0153167493;10;49.7995622;1.044444;0.995991983;0.99599199
21.218444;1.03930725;0.749654361;0.0170195105;0.721302549;0.0163750439;1.0444129;1.05412418;0.729425335;0.064389323;49.7995517;0.000345776604;0.0163941601;0.749999561;0.0333328963;1.03930677;0.674689444;0.0153167246;10;49.7995522;1.044444;0.995990977;0.995990987
21.222444;1.0393073;0.74965556;0.017019466;0.721303508;0.0163751225;1.04441291;1.05412423;0.729427378;0.0643893365;49.7995097;0.000344698485;0.0163953357;0.749999534;0.0333329125;1.03930678;0.674690529;0.015316632;10;49.7995102;1.044444;0.995990967;0.995990997
21.223444;1.03930731;0.749655579;0.0170194476;0.721303483;0.0163751422;1.04441291;1.05412422;0.72942737;0.0643893439;49.7994997;0.000344705523;0.0163953533;0.749999529;0.0333329163;1.03930679;0.674690549;0.0153166104;10;49.7995002;1.044444;0.995989968;0.995990005
21.227444;1.03930735;0.749657863;0.017019357;0.721305538;0.0163752146;1.04441261;1.05412416;0.729428392;0.0643893867;49.7994587;0.000342502149;0.0163954193;0.749999515;0.0333329234;1.03930678;0.674692618;0.0153165312;10;49.7994593;1.044444;0.995989989;0.995990057
21.228444;1.03930736;0.749657875;0.0170182207;0.721305523;0.0163741617;1.0444126;1.05412419;0.729429398;0.0643893969;49.7994487;0.00034250396;0.0163954338;0.749999515;0.0333329216;1.03930678;0.674692634;0.015315513;10;49.7994493;1.044444;0.995988998;0.995989076
21.232444;1.0393074;0.749660137;0.0170181208;0.721307622;0.0163742163;1.04441258;1.05412409;0.72943043;0.0643894562;49.7994078;0.000340279337;0.0163954843;0.74999953;0.0333329007;1.03930676;0.674694694;0.0153154425;10;49.7994083;1.044444;0.995989045;0.995989166
21.233444;1.03930741;0.749660147;0.0170180973;0.721307617;0.0163742266;1.04441258;1.05412406;0.729431481;0.0643894704;49.7993968;0.00034027713;0.0163966082;0.749999537;0.0333328938;1.03930675;0.674694708;0.0153154247;10;49.7993973;1.044444;0.995988058;0.99598819
21.237444;1.03930744;0.749661293;0.0170180123;0.721308672;0.0163742477;1.04441226;1.05412401;0.729432504;0.0643895146;49.7993568;0.000339152404;0.0163966689;0.749999569;0.0333328707;1.03930674;0.674695752;0.0153153441;10;49.7993572;1.044444;0.995988108;0.995988282
21.238444;1.03930745;0.749662413;0.0170179937;0.721309739;0.0163742472;1.04441226;1.05412399;0.72943251;0.0643884697;49.7993468;0.000338036476;0.0163966862;0.749999576;0.0333328671;1.03930674;0.674696759;0.0153153206;10;49.7993472;1.044444;0.995987119;0.995987304
21.242444;1.03930747;0.74966356;0.0170168211;0.721310808;0.0163731559;1.04441228;1.05412395;0.72943462;0.0643884911;49.7993059;0.000336897766;0.0163967544;0.74999961;0.033332863;1.03930676;0.674697779;0.0153142192;10;49.7993061;1.044444;0.995987147;0.995987391
21.243444;1.03930747;0.749664679;0.0170168086;0.72131188;0.0163731467;1.04441229;1.05412295;0.729435324;0.0643885554;49.7992959;0.000335776742;0.0163967682;0.74999962;0.0333328648;1.03930677;0.674698781;0.0153141943;10;49.7992961;1.044444;0.99598615;0.995986413
21.246444;1.03930746;0.749665806;0.0170167738;0.721312965;0.0163731133;1.04441232;1.0541229;0.729436428;0.064388558;49.7992659;0.000334626262;0.0163979066;0.749999654;0.0333328792;1.03930681;0.674699786;0.0153141261;10;49.7992661;1.044444;0.995986147;0.995986475
21.247444;1.03930746;0.749665807;0.0170167625;0.721312974;0.0163731007;1.04441203;1.05412293;0.72943746;0.0643885524;49.7992559;0.00033461025;0.0163979114;0.749999666;0.0333328875;1.03930682;0.674699787;0.0153141061;10;49.799256;1.044444;0.995985143;0.995985494
21.252444;1.03930642;0.749667999;0.0170156021;0.721315877;0.0163719833;1.04441108;1.05412287;0.729439677;0.0643885155;49.7992058;0.000332293393;0.016397922;0.749999713;0.0333329588;1.03930589;0.674701794;0.0153130325;10;49.799206;1.044444;0.995985121;0.995985562
21.253444;1.0393064;0.749667988;0.0170155933;0.721315896;0.0163719702;1.04441109;1.05412293;0.729439662;0.0643884981;49.7991958;0.000332273545;0.0163979242;0.749999719;0.033332978;1.03930589;0.674701794;0.0153130238;10;49.799196;1.044444;0.995984118;0.995984567
21.257444;1.03930633;0.749670146;0.0170155551;0.721318126;0.0163719161;1.04441081;1.05412291;0.729440816;0.0643884192;49.7991557;0.000329985139;0.016399049;0.749999743;0.0333330615;1.03930589;0.674703785;0.0153130089;10;49.799156;1.044444;0.995984118;0.995984557
21.258444;1.03930631;0.749670126;0.0170155448;0.721318151;0.0163719021;1.04441082;1.05412291;0.729441895;0.0643873402;49.7991457;0.000329973682;0.0163990538;0.749999749;0.033333083;1.03930589;0.674703781;0.0153130106;10;49.799146;1.044444;0.99598312;0.995983548
21.262444;1.03930624;0.749672251;0.0170143909;0.721320394;0.0163707718;1.04441082;1.05412301;0.729442999;0.0643872223;49.7991066;0.000327731527;0.0163990832;0.749999784;0.0333331704;1.03930588;0.674705752;0.0153120396;10;49.799107;1.044444;0.995983125;0.995983492
21.263444;1.03930622;0.749672225;0.0170143801;0.72132042;0.016370755;1.04441081;1.05412302;0.729444071;0.0643871914;49.7990966;0.000327733579;0.0163990937;0.749999796;0.033333193;1.03930588;0.674705739;0.0153120516;10;49.799097;1.044444;0.995982127;0.995982475
21.264444;1.03930621;0.749672199;0.0170143698;0.721320444;0.0163707375;1.0444108;1.05412309;0.729444046;0.0643871568;49.7990866;0.000327738633;0.0164002166;0.74999981;0.033333216;1.03930588;0.674705723;0.0153120651;10;49.799087;1.044444;0.99598213;0.995982459
21.265444;1.0393062;0.749673285;0.0170143607;0.721321537;0.0163707195;1.04441049;1.05412211;0.729445805;0.0643871867;49.7990766;0.000326635527;0.0164002296;0.749999826;0.0333332395;1.03930588;0.674706705;0.01531208;10;49.799077;1.044444;0.995982133;0.995982443
21.267444;1.03930618;0.749673233;0.0170143473;0.721321579;0.016370682;1.04441046;1.05412214;0.729445823;0.0643871259;49.7990576;0.000326659033;0.0164002584;0.749999865;0.0333332887;1.03930589;0.674706659;0.0153121143;10;49.799058;1.044444;0.995982143;0.995982413
21.268444;1.03930617;0.749674318;0.0170143433;0.721322667;0.0163706628;1.04441044;1.05412215;0.729446882;0.0643870969;49.7990476;0.000325562274;0.0164002738;0.749999887;0.0333333149;1.03930589;0.674707633;0.0153121342;10;49.799048;1.044444;0.995981149;0.995981398
21.272444;1.03930616;0.749675313;0.0170132302;0.721323786;0.0163695213;1.04441035;1.05412225;0.729447894;0.0643869977;49.7990086;0.000324511992;0.0164003345;0.749999995;0.0333334291;1.03930593;0.674708508;0.0153112374;10;49.7990091;1.044444;0.99598118;0.995981339
21.273444;1.03930616;0.749676391;0.0170132325;0.721324862;0.0163695062;1.04441003;1.05412225;0.729448943;0.0643869802;49.7989986;0.000323414531;0.0164014595;0.750000023;0.0333334579;1.03930595;0.674709474;0.0153112696;10;49.7989991;1.044444;0.99598019;0.995980323
21.275444;1.03930616;0.749677433;0.0170132404;0.721325939;0.0163694818;1.04440997;1.05412225;0.729448925;0.0643859003;49.7989796;0.000322326206;0.0164014849;0.750000081;0.0333335121;1.03930597;0.674710404;0.015311341;10;49.7989801;1.044444;0.995980209;0.995980289
21.276444;1.03930516;0.749677398;0.0170132455;0.721326635;0.0163694887;1.04440894;1.05412231;0.729449926;0.0643858885;49.7989696;0.000322334882;0.0164014965;0.750000108;0.0333335364;1.03930498;0.674710368;0.0153113801;10;49.7989702;1.044444;0.995980218;0.995980271
21.277444;1.03930517;0.749677364;0.017013251;0.721326635;0.0163694821;1.04440891;1.05412231;0.729449911;0.0643858832;49.7989606;0.00032234156;0.0164015073;0.750000134;0.0333335582;1.03930499;0.674710332;0.0153114213;10;49.7989612;1.044444;0.995980227;0.995980253
21.278444;1.03930517;0.749678441;0.0170132566;0.721327703;0.0163694777;1.04440888;1.0541223;0.729450947;0.0643858807;49.7989506;0.000321235063;0.0164015174;0.750000158;0.0333335771;1.039305;0.674711297;0.015311464;10;49.7989512;1.044444;0.995979235;0.995979234
21.282444;1.03930519;0.749679422;0.0170121676;0.72132875;0.016368412;1.04440848;1.05412233;0.729451871;0.0643858903;49.7989126;0.000320124844;0.0164026599;0.750000237;0.0333336223;1.03930504;0.674712165;0.0153106388;10;49.7989134;1.044444;0.995979255;0.995979159
21.283444;1.0393052;0.749680503;0.0170121735;0.721329808;0.0163684169;1.04440845;1.05412232;0.729452899;0.064385898;49.7989026;0.000319011533;0.0164026645;0.750000253;0.0333336273;1.03930504;0.674713134;0.0153106803;10;49.7989034;1.044444;0.995978256;0.995978142
21.288444;1.03930523;0.7496826;0.017011092;0.721331861;0.0163673758;1.04440835;1.05412131;0.729455529;0.0643860016;49.7988547;0.000316788023;0.0164026467;0.75000031;0.0333336261;1.03930506;0.674714996;0.0153098541;10;49.7988555;1.044444;0.995978222;0.99597806
21.289444;1.03930524;0.749682582;0.0170110967;0.721331837;0.0163673804;1.04440803;1.0541213;0.729455507;0.0643860104;49.7988457;0.000316791605;0.0164026339;0.750000316;0.033333622;1.03930505;0.674714972;0.0153098801;10;49.7988465;1.044444;0.995977208;0.995977044
21.293444;1.03930524;0.749683644;0.017011113;0.721332786;0.0163673908;1.04440794;1.05412128;0.729457497;0.0643849803;49.7988078;0.000315706952;0.0164036664;0.750000315;0.0333335961;1.03930503;0.674715891;0.0153099523;10;49.7988085;1.044444;0.995977143;0.995976983
21.294444;1.03930524;0.749684748;0.0170111166;0.721333819;0.0163673903;1.04440792;1.05412126;0.729457481;0.0643849854;49.7987988;0.00031460533;0.0164036408;0.750000308;0.033333587;1.03930502;0.674716875;0.0153099629;10;49.7987994;1.044444;0.995976125;0.995975969
21.298444;1.03930523;0.749685838;0.0170100178;0.721334732;0.0163663037;1.04440755;1.05412119;0.729458481;0.0643850017;49.7987609;0.000313542524;0.0164035237;0.750000257;0.0333335405;1.039305;0.674717827;0.0153089783;10;49.7987614;1.044444;0.995976046;0.995975919
21.299444;1.03930522;0.749686946;0.0170100201;0.721335761;0.0163662956;1.04440753;1.05412124;0.729459485;0.0643850009;49.7987519;0.000312445468;0.0164046038;0.750000239;0.0333335275;1.03930499;0.674718819;0.0153089765;10;49.7987524;1.044444;0.995975025;0.99597491
21.300444;1.03930521;0.749686943;0.017010022;0.721335722;0.0163662862;1.04440751;1.05412123;0.729459476;0.0643850029;49.7987419;0.000312460146;0.0164045728;0.750000219;0.0333335144;1.03930498;0.674718812;0.015308973;10;49.7987424;1.044444;0.995975003;0.995974902
21.301444;1.0393042;0.74968805;0.0170100232;0.721337446;0.0163662913;1.0444065;1.05412122;0.729460522;0.0643850037;49.7987329;0.000311364168;0.016404542;0.750000197;0.0333335012;1.03930398;0.674719807;0.0153089682;10;49.7987334;1.044444;0.99597498;0.995974897
21.304444;1.03930417;0.749689153;0.0170100234;0.721338405;0.0163662521;1.04440616;1.0541202;0.729462254;0.0643850584;49.798705;0.000310297923;0.0164044542;0.750000128;0.0333334619;1.03930397;0.674720798;0.0153089494;10;49.7987053;1.044444;0.995974905;0.995974894
21.305444;1.03930416;0.749689152;0.0170089119;0.721338371;0.0163651676;1.04440615;1.05412025;0.729462211;0.0643839954;49.798696;0.000310311713;0.0164044275;0.750000104;0.0333334491;1.03930397;0.674720797;0.0153079427;10;49.7986963;1.044444;0.995973878;0.995973898
21.309444;1.0393041;0.74969138;0.0170089181;0.721340394;0.0163650971;1.04440612;1.05412024;0.729464311;0.064383961;49.7986591;0.000308132972;0.0164054508;0.75000001;0.0333333991;1.03930398;0.674722812;0.0153079184;10;49.7986592;1.044444;0.995973775;0.995973934
21.310444;1.03930409;0.749691385;0.0170089237;0.72134037;0.0163650798;1.04440612;1.05412029;0.72946427;0.0643839458;49.7986491;0.000308139687;0.0164054349;0.749999988;0.0333333876;1.03930398;0.674722821;0.0153079132;10;49.7986492;1.044444;0.995972749;0.995972948
21.314444;1.03930404;0.749693647;0.017007857;0.721342431;0.016363957;1.04440582;1.05412028;0.729466368;0.0643838882;49.7986131;0.000305927484;0.0164054076;0.749999908;0.0333333503;1.039304;0.674724882;0.0153068977;10;49.7986132;1.044444;0.995972645;0.995973014
21.315444;1.03930403;0.749693661;0.0170078735;0.721342414;0.0163639495;1.04440583;1.05412027;0.729466362;0.0643838715;49.7986031;0.000305926753;0.0164054103;0.74999989;0.0333333428;1.03930401;0.674724905;0.0153068955;10;49.7986031;1.044444;0.995971619;0.995972033
21.320444;1.03930401;0.749695972;0.0170079834;0.721344477;0.0163639606;1.04440558;1.05412032;0.729468385;0.0643827255;49.7985582;0.00030369074;0.0164065784;0.749999818;0.0333332999;1.03930403;0.67472706;0.0153068921;10;49.7985581;1.044444;0.995971489;0.995972129
21.321444;1.03930401;0.749695993;0.0170068982;0.721344465;0.0163629038;1.0444056;1.05412039;0.729469387;0.0643827056;49.7985492;0.000303686062;0.0164065971;0.749999808;0.0333332893;1.03930403;0.674727096;0.0153058926;10;49.798549;1.044444;0.995970461;0.995971147
21.322444;1.03930401;0.749697126;0.017006925;0.721345524;0.0163629191;1.04440562;1.05412039;0.729469376;0.0643826907;49.7985402;0.000302569687;0.0164066178;0.749999801;0.0333332781;1.03930403;0.674728132;0.0153058933;10;49.79854;1.044444;0.995970431;0.995971164
21.323444;1.03930401;0.749697149;0.0170069528;0.721345516;0.0163629373;1.04440564;1.05411939;0.729471108;0.0643827383;49.7985311;0.000302563929;0.0164066399;0.749999795;0.0333332668;1.03930402;0.674728168;0.0153058942;10;49.798531;1.044444;0.995970399;0.99597118
21.325444;1.03930302;0.749698309;0.017007011;0.721347269;0.0163629971;1.04440468;1.0541194;0.729471077;0.0643827161;49.7985121;0.000301440157;0.0164077983;0.749999789;0.0333332441;1.03930302;0.674729239;0.0153058965;10;49.798512;1.044444;0.99597033;0.99597121
21.326444;1.03930302;0.749698335;0.0170070412;0.721347267;0.0163630223;1.0444047;1.05411941;0.729472114;0.064382707;49.7985031;0.000301433471;0.0164078227;0.749999789;0.0333332329;1.03930301;0.674729271;0.0153058981;10;49.798503;1.044444;0.995969292;0.995970223
21.331444;1.03930303;0.749700697;0.0170060864;0.721349412;0.0163620932;1.04440451;1.05411955;0.72947408;0.0643826713;49.798458;0.000299177859;0.0164079382;0.749999812;0.0333331803;1.03930296;0.674731392;0.0153049121;10;49.798458;1.044444;0.995969097;0.995970294
21.332444;1.03930303;0.749701836;0.0170061174;0.721350485;0.0163621201;1.04440453;1.05411957;0.729474059;0.0643826674;49.79845;0.000298059655;0.0164090689;0.749999821;0.0333331713;1.03930295;0.674732407;0.0153049147;10;49.79845;1.044444;0.995968061;0.995969311
21.337444;1.03930304;0.749704193;0.0170062602;0.721352655;0.0163622259;1.04440431;1.05411978;0.729476038;0.0643816173;49.7984048;0.000295798766;0.0164091489;0.749999868;0.0333331483;1.03930292;0.674734435;0.0153049198;10;49.7984051;1.044444;0.995967922;0.995969423
21.338444;1.03930304;0.749704219;0.0170051741;0.721352665;0.01636117;1.04440433;1.05411986;0.729475984;0.0643816226;49.7983958;0.000295790349;0.0164091631;0.749999877;0.0333331505;1.03930292;0.674734433;0.015303919;10;49.7983961;1.044444;0.995966906;0.995968451
21.342444;1.03930306;0.749706548;0.017005261;0.721354861;0.0163611968;1.0444041;1.05411901;0.729478758;0.0643817391;49.7983607;0.000293533178;0.0164103262;0.749999909;0.0333331938;1.03930293;0.674736393;0.015303917;10;49.7983611;1.044444;0.995966876;0.995968577
21.343444;1.03930307;0.749706576;0.0170052785;0.721354877;0.016361198;1.04440412;1.05411904;0.729478757;0.0643817563;49.7983517;0.00029352493;0.0164103364;0.749999914;0.0333332137;1.03930294;0.674736377;0.0153039179;10;49.7983521;1.044444;0.995965878;0.99596761
21.347444;1.03930312;0.749708908;0.0170042094;0.721357084;0.0163601092;1.04440419;1.0541192;0.729480829;0.0643807681;49.7983167;0.000291278546;0.0164103583;0.749999916;0.0333333177;1.03930299;0.674738292;0.0153029332;10;49.798317;1.044444;0.995965917;0.995967733
21.348444;1.03930213;0.749708934;0.0170042113;0.721357794;0.0163601128;1.04440321;1.05411923;0.729480831;0.064380784;49.7983077;0.000291275561;0.0164114693;0.749999911;0.0333333473;1.039302;0.674738268;0.0153029405;10;49.798308;1.044444;0.995965933;0.99596776
21.349444;1.03930214;0.74970896;0.0170042095;0.721357809;0.0163600978;1.04440292;1.05411925;0.729481888;0.064380799;49.7982997;0.000291274168;0.0164114669;0.749999904;0.0333333775;1.03930202;0.674738245;0.0153029494;10;49.7983;1.044444;0.995964951;0.995966784
21.354444;1.03930222;0.749711278;0.0170030317;0.72136001;0.0163589253;1.04440297;1.05411938;0.729483982;0.0643808585;49.7982557;0.000289070033;0.0164114261;0.749999845;0.0333335287;1.03930209;0.674740152;0.0153020109;10;49.798256;1.044444;0.995965071;0.995966874
21.355444;1.03930224;0.749712399;0.017003008;0.72136109;0.0163589022;1.04440298;1.05411945;0.729483949;0.0643808662;49.7982467;0.000287966613;0.0164114145;0.749999831;0.0333335586;1.03930211;0.674741139;0.015302026;10;49.798247;1.044444;0.995964099;0.995965886
21.358444;1.03930228;0.749713526;0.0170029251;0.72136219;0.0163588365;1.04440269;1.05411948;0.729485026;0.0643808998;49.7982218;0.000286879093;0.0164124939;0.749999787;0.0333336432;1.03930214;0.674742103;0.0153020791;10;49.798222;1.044444;0.995964188;0.99596591
21.359444;1.03930229;0.749713528;0.017002895;0.7213622;0.0163588167;1.0444027;1.05411849;0.729486779;0.0643809722;49.7982128;0.000286885441;0.0164124864;0.749999773;0.0333336681;1.03930215;0.674742092;0.0153020991;10;49.798213;1.044444;0.995964218;0.995965916
21.360444;1.03930229;0.749713529;0.0170028642;0.721362211;0.0163587986;1.0444027;1.0541185;0.729486788;0.0643799296;49.7982038;0.00028689045;0.0164124811;0.74999976;0.0333336909;1.03930216;0.67474208;0.0153021198;10;49.7982039;1.044444;0.995963247;0.995964922
21.365444;1.03930229;0.749715751;0.0170016065;0.721364415;0.0163576611;1.04440238;1.05411861;0.729488917;0.0643799777;49.7981619;0.000284667846;0.0164136103;0.749999707;0.0333337709;1.03930216;0.674744033;0.0153012229;10;49.7981619;1.044444;0.995963381;0.99596495
21.366444;1.03930229;0.749716861;0.0170015808;0.721365501;0.0163576501;1.04440237;1.05411862;0.729488932;0.0643799857;49.7981529;0.000283551966;0.0164136233;0.7499997;0.0333337802;1.03930216;0.674745027;0.015301241;10;49.7981529;1.044444;0.995962406;0.995963955
21.371444;1.03930223;0.749719094;0.0170003677;0.721367721;0.0163565357;1.04440233;1.05411872;0.729491092;0.0643800044;49.798111;0.000281290173;0.0164137125;0.749999701;0.0333337906;1.03930213;0.674747013;0.0153003187;10;49.7981109;1.044444;0.99596252;0.995963959
21.372444;1.03930122;0.749719101;0.0170003529;0.721368429;0.0163565448;1.04440102;1.05411872;0.729492167;0.0643800064;49.798102;0.000281279264;0.0164137313;0.749999709;0.0333337842;1.03930112;0.674747011;0.0153003333;10;49.7981019;1.044444;0.995961539;0.995962956
21.377444;1.03930121;0.749721374;0.017000301;0.721370625;0.0163565311;1.04440099;1.0541188;0.729494343;0.0643789601;49.7980601;0.000278993977;0.0164149232;0.749999781;0.0333337076;1.03930107;0.674749005;0.0153004078;10;49.7980599;1.044444;0.995961604;0.99596292
21.378444;1.03930122;0.749721388;0.0170002926;0.721370635;0.0163565337;1.04440098;1.0541178;0.729495056;0.0643790246;49.7980521;0.000278979477;0.0164149344;0.7499998;0.0333336855;1.03930105;0.674749005;0.0153004225;10;49.798052;1.044444;0.99596061;0.995961908
21.383444;1.03930129;0.74972369;0.0169991393;0.721372828;0.0163555006;1.04440063;1.05411788;0.729497222;0.0643790531;49.7980101;0.000276677144;0.0164160545;0.7499999;0.0333335641;1.03930097;0.674751018;0.0152994806;10;49.7980101;1.044444;0.995960618;0.995961829
21.384444;1.03930131;0.749723704;0.0169991295;0.721372841;0.0163555104;1.04440062;1.05411789;0.72949724;0.0643790624;49.7980021;0.000276661498;0.0164160457;0.74999992;0.0333335391;1.03930095;0.674751023;0.0152994865;10;49.7980021;1.044444;0.995959617;0.99596081
21.389444;1.03930142;0.749725972;0.0169979601;0.721375037;0.016354486;1.04440024;1.05411797;0.729499376;0.0643780696;49.7979611;0.000274370242;0.0164159562;0.750000003;0.0333334068;1.03930088;0.674753057;0.0152984806;10;49.7979612;1.044444;0.995959616;0.995960706
21.390444;1.03930144;0.749727085;0.0169979475;0.721376114;0.0163544919;1.04440023;1.05411798;0.729499386;0.064378086;49.7979531;0.000273247087;0.0164159307;0.750000016;0.0333333785;1.03930088;0.674754066;0.0152984734;10;49.7979532;1.044444;0.995958616;0.995959684
21.391444;1.03930146;0.749727086;0.0169979348;0.721376121;0.0163544964;1.04440022;1.05411803;0.729500408;0.0643780993;49.7979441;0.00027323575;0.0164170139;0.750000027;0.0333333495;1.03930087;0.674754077;0.0152984646;10;49.7979443;1.044444;0.995958616;0.995959661
21.395444;1.03930154;0.749728182;0.0169978804;0.721377213;0.0163545061;1.04439989;1.05411805;0.729501486;0.0643781608;49.797912;0.000272088654;0.0164168874;0.750000059;0.0333332298;1.03930086;0.674755143;0.0152984154;10;49.7979123;1.044444;0.995958601;0.995959578
21.396444;1.03930156;0.749729287;0.0169978654;0.721378287;0.0163545076;1.04439989;1.05411805;0.729502543;0.0643781731;49.797904;0.000270971394;0.0164168552;0.750000063;0.0333332001;1.03930086;0.674756165;0.0152983999;10;49.7979043;1.044444;0.995957593;0.995958559
21.401444;1.03930065;0.74973037;0.0169966743;0.721380078;0.016353467;1.04439888;1.05411706;0.729504239;0.0643782658;49.7978629;0.00026984868;0.0164178353;0.750000049;0.0333330674;1.03929985;0.674757299;0.0152973103;10;49.7978633;1.044444;0.995957527;0.995958476
21.402444;1.03930067;0.749731476;0.016996658;0.721381152;0.0163534711;1.04439888;1.05411703;0.729505289;0.0643782677;49.7978549;0.000268739392;0.0164178181;0.750000038;0.0333330447;1.03929986;0.674758328;0.015297292;10;49.7978553;1.044444;0.99595651;0.99595746
21.408444;1.03930076;0.749733654;0.0169954457;0.721383308;0.0163524503;1.04439856;1.05411685;0.729507326;0.0643772109;49.7978068;0.000266552853;0.0164177685;0.749999929;0.033332914;1.03929989;0.674760486;0.015296207;10;49.7978074;1.044444;0.995956383;0.995957355
21.409444;1.03930077;0.749733644;0.0169954281;0.721383308;0.0163524638;1.04439856;1.0541168;0.729507319;0.0643772123;49.7977988;0.000266561594;0.0164188769;0.749999908;0.0333328924;1.0392999;0.674760509;0.0152961981;10;49.7977994;1.044444;0.99595536;0.995956338
21.414444;1.0393008;0.74973581;0.016995351;0.721385428;0.0163525549;1.04439822;1.05411658;0.729509346;0.0643772222;49.7977588;0.00026439423;0.0164188819;0.749999814;0.0333328069;1.03929998;0.674762599;0.0152961714;10;49.7977594;1.044444;0.995955249;0.995956276
21.415444;1.0393008;0.749735799;0.0169953383;0.721385417;0.0163525762;1.04439821;1.05411653;0.729509338;0.0643772246;49.7977508;0.000264409189;0.0164188867;0.7499998;0.0333327971;1.0393;0.674762612;0.0152961686;10;49.7977514;1.044444;0.99595423;0.995955271
21.418444;1.03930079;0.749736874;0.0169941923;0.721386437;0.0163515734;1.0443982;1.05411643;0.729510324;0.0643772232;49.7977268;0.000263354033;0.0164200136;0.749999773;0.0333327856;1.03930004;0.67476364;0.0152951662;10;49.7977273;1.044444;0.995954185;0.995955275
21.420444;1.03930078;0.749737962;0.0169941722;0.721387464;0.0163516192;1.04439821;1.05411534;0.729512049;0.0643772795;49.7977118;0.000262289147;0.0164200187;0.749999766;0.0333327904;1.03930006;0.67476465;0.015295172;10;49.7977123;1.044444;0.995954164;0.995955291
21.421444;1.03930076;0.74973795;0.0169941634;0.721387439;0.0163516429;1.04439791;1.0541153;0.729512039;0.0643762208;49.7977038;0.00026231435;0.0164200181;0.749999765;0.0333327946;1.03930007;0.674764653;0.0152951781;10;49.7977043;1.044444;0.995953156;0.995954302
21.423444;1.03930073;0.74973904;0.0169941493;0.721388458;0.0163516927;1.04439793;1.0541153;0.729513031;0.0643762043;49.7976878;0.000261255659;0.0164200098;0.749999766;0.033332803;1.03930008;0.674765652;0.0152951972;10;49.7976883;1.044444;0.995953146;0.995954329
21.424444;1.03929971;0.74973903;0.0169941444;0.721389126;0.0163517345;1.04439694;1.05411528;0.72951302;0.0643761963;49.7976798;0.000261281756;0.0164200021;0.749999767;0.0333328055;1.03929907;0.674765648;0.0152952104;10;49.7976803;1.044444;0.995953143;0.995954344
21.426444;1.03929967;0.749740122;0.0169941391;0.721390142;0.0163517882;1.04439697;1.05411524;0.72951405;0.064376178;49.7976647;0.000260220367;0.0164199807;0.749999769;0.0333328044;1.03929906;0.67476663;0.0152952438;10;49.7976653;1.044444;0.99595314;0.995954374
21.427444;1.03929965;0.749740113;0.0169930276;0.721390117;0.016350746;1.04439698;1.05411523;0.729514037;0.0643761684;49.7976567;0.000260243482;0.0164199673;0.749999769;0.0333328003;1.03929905;0.674766617;0.0152942637;10;49.7976573;1.044444;0.99595214;0.995953388
21.433444;1.03929948;0.749742269;0.0169930623;0.721392127;0.0163508865;1.04439676;1.05411529;0.729516028;0.0643761141;49.7976097;0.000258128118;0.0164209714;0.749999734;0.033332731;1.03929896;0.674768483;0.0152944015;10;49.7976103;1.044444;0.995952168;0.995953453
21.434444;1.03929946;0.749742255;0.0169930737;0.721392113;0.0163509043;1.04439677;1.0541153;0.729517071;0.0643761077;49.7976027;0.00025814011;0.0164209526;0.74999972;0.0333327149;1.03929895;0.674768453;0.0152944223;10;49.7976033;1.044444;0.995951177;0.99595246
21.439444;1.03929932;0.749744393;0.0169920342;0.721394219;0.0163498969;1.04439685;1.05411547;0.729518047;0.0643750254;49.7975636;0.000255943733;0.0164219932;0.749999621;0.0333326444;1.03929886;0.67477029;0.0152935009;10;49.7975644;1.044444;0.995951245;0.995952485
21.440444;1.03929929;0.749744375;0.0169920495;0.721394219;0.0163499059;1.04439657;1.0541155;0.729518044;0.0643750202;49.7975566;0.000255941595;0.0164219853;0.749999597;0.0333326368;1.03929885;0.674770257;0.0152935114;10;49.7975574;1.044444;0.995950262;0.995951489
21.446444;1.03929917;0.749746499;0.0169921243;0.721396375;0.01634995;1.04439669;1.05411477;0.72952081;0.0643750461;49.7975106;0.000253676314;0.0164219744;0.749999478;0.0333326562;1.03929877;0.674772098;0.0152935309;10;49.7975114;1.044444;0.995950361;0.995951499
21.447444;1.03929915;0.749746486;0.0169921332;0.721396379;0.0163499563;1.04439671;1.0541148;0.729521867;0.0643750425;49.7975027;0.000253666911;0.0164219769;0.749999465;0.0333326687;1.03929875;0.674772081;0.0152935265;10;49.7975034;1.044444;0.995949374;0.995950496
21.452444;1.0392991;0.749748676;0.0169910664;0.721398539;0.0163489182;1.0443965;1.05411501;0.729522898;0.0643750367;49.7974647;0.000251393884;0.0164231045;0.749999436;0.0333327708;1.03929868;0.674774034;0.0152924876;10;49.7974655;1.044444;0.995949417;0.995950459
21.453444;1.03929909;0.749748678;0.016991076;0.721398542;0.0163489252;1.04439652;1.05411504;0.729523956;0.0643750399;49.7974577;0.000251383352;0.0164231079;0.749999436;0.0333327999;1.03929867;0.67477403;0.0152924791;10;49.7974585;1.044444;0.995948419;0.995949446
21.454444;1.03929809;0.749749795;0.0169910854;0.721400307;0.0163489482;1.04439553;1.05411506;0.72952396;0.0643750445;49.7974497;0.000250261775;0.0164231111;0.749999436;0.0333328315;1.03929765;0.674775026;0.0152924712;10;49.7974505;1.044444;0.995948419;0.995949431
21.458444;1.0392981;0.749750962;0.0169911173;0.721401384;0.0163489755;1.04439554;1.05411511;0.72952503;0.0643740193;49.7974197;0.00024911192;0.0164231157;0.749999437;0.0333329721;1.03929759;0.674776014;0.0152924494;10;49.7974205;1.044444;0.995948391;0.99594935
21.459444;1.03929811;0.749750981;0.0169900119;0.721401385;0.0163479122;1.04439554;1.05411518;0.729524993;0.0643740246;49.7974128;0.000249102972;0.0164231133;0.749999436;0.0333330085;1.03929757;0.674776012;0.0152914463;10;49.7974135;1.044444;0.995948381;0.995949326
21.460444;1.03929811;0.749751002;0.0169900163;0.721401386;0.0163479174;1.04439523;1.05411518;0.729526049;0.0643740337;49.7974058;0.000249094011;0.0164231089;0.749999434;0.0333330447;1.03929756;0.674776009;0.0152914437;10;49.7974065;1.044444;0.995947371;0.9959483
21.466444;1.03929818;0.749753355;0.0169900235;0.721403515;0.0163479293;1.04439512;1.05411521;0.729527043;0.0643740791;49.7973609;0.00024681181;0.0164241564;0.749999424;0.0333332372;1.03929746;0.674777999;0.0152914284;10;49.7973616;1.044444;0.99594735;0.995948141
21.467444;1.0392982;0.749753377;0.0169900246;0.721403512;0.0163479247;1.0443951;1.05411419;0.729528779;0.0643741469;49.7973539;0.000246800626;0.016424142;0.749999427;0.0333332634;1.03929744;0.674777998;0.0152914252;10;49.7973546;1.044444;0.995946353;0.995947115
21.470444;1.03929823;0.749754551;0.0169900291;0.721404575;0.0163478935;1.04439504;1.05411416;0.729529799;0.0643741657;49.797332;0.000245655293;0.016424097;0.74999945;0.0333333294;1.03929739;0.674778993;0.0152914154;10;49.7973327;1.044444;0.995946369;0.995947044
21.473444;1.03929826;0.749755721;0.0169889197;0.721405645;0.0163467698;1.0443947;1.05411412;0.729529761;0.0643741823;49.7973101;0.000244509088;0.0164251628;0.749999496;0.0333333723;1.03929734;0.674779986;0.0152904028;10;49.7973107;1.044444;0.995946392;0.995946976
21.474444;1.03929826;0.749755739;0.0169889194;0.721405648;0.016346747;1.0443947;1.05411416;0.729530761;0.0643741832;49.7973021;0.000244496985;0.016425148;0.749999515;0.0333333812;1.03929733;0.674779983;0.0152903964;10;49.7973027;1.044444;0.9959454;0.995945954
21.479444;1.0392983;0.749758035;0.0169889081;0.721407812;0.016346611;1.0443947;1.05411409;0.729531761;0.0643741927;49.7972662;0.000242214519;0.0164250786;0.74999962;0.0333333875;1.0392973;0.674781957;0.015290334;10;49.7972668;1.044444;0.995945441;0.995945839
21.480444;1.0392983;0.749758047;0.0169889037;0.72140782;0.0163465824;1.04439471;1.05411408;0.729531753;0.064373138;49.7972582;0.000242203743;0.0164250667;0.749999642;0.0333333819;1.0392973;0.674781952;0.0152903138;10;49.7972588;1.044444;0.995944449;0.995944816
21.484444;1.0392983;0.749759182;0.016987767;0.721408924;0.0163454033;1.04439446;1.05411409;0.7295338;0.0643731275;49.7972303;0.000241060429;0.01642503;0.749999728;0.0333333432;1.03929735;0.674782942;0.0152892061;10;49.7972307;1.044444;0.995944473;0.995944731
21.486444;1.0392983;0.74976029;0.0169877526;0.721410011;0.0163453521;1.04439449;1.05411406;0.7295338;0.0643731222;49.7972153;0.000239938459;0.0164261302;0.749999767;0.0333333149;1.03929739;0.674783944;0.0152891415;10;49.7972157;1.044444;0.99594448;0.995944696
21.487444;1.03929829;0.749760285;0.0169877462;0.721410019;0.0163453278;1.0443945;1.05411405;0.729533803;0.0643731195;49.7972083;0.00023993363;0.0164261264;0.749999785;0.0333332988;1.03929742;0.674783946;0.0152891078;10;49.7972087;1.044444;0.995943483;0.995943682
21.489444;1.03929827;0.749760268;0.0169877355;0.721410035;0.0163452824;1.04439452;1.05411404;0.729534866;0.0643731143;49.7971944;0.000239924815;0.0164261216;0.749999815;0.0333332643;1.03929748;0.674783948;0.0152890392;10;49.7971946;1.044444;0.995943493;0.995943661
21.490444;1.03929726;0.749761369;0.0169877317;0.721411803;0.016345277;1.04439353;1.05411409;0.729534832;0.0643731084;49.7971864;0.000238809809;0.0164261204;0.749999829;0.0333332468;1.03929651;0.674784949;0.015289005;10;49.7971866;1.044444;0.9959435;0.995943654
21.493444;1.03929722;0.749762447;0.0169877301;0.721412876;0.016345221;1.04439353;1.05411409;0.729535916;0.0643731022;49.7971654;0.000237691803;0.0164261198;0.749999866;0.0333331986;1.03929662;0.674785943;0.0152889059;10;49.7971655;1.044444;0.995943531;0.99594365
21.494444;1.03929721;0.749762436;0.0169877344;0.721412872;0.0163452053;1.04439353;1.05411409;0.72953593;0.0643731;49.7971584;0.000237692216;0.0164261202;0.749999877;0.0333331852;1.03929666;0.674785938;0.0152888747;10;49.7971584;1.044444;0.995942543;0.995942655
21.495444;1.0392972;0.749762426;0.0169877416;0.721412865;0.0163451913;1.04439322;1.05411409;0.729537;0.0643730979;49.7971513;0.000237694522;0.0164261209;0.749999888;0.0333331735;1.0392967;0.674785933;0.0152888446;10;49.7971514;1.044444;0.995942556;0.995942664
21.496444;1.03929719;0.749762417;0.0169877516;0.721412855;0.0163451791;1.04439321;1.05411409;0.729537016;0.0643730958;49.7971433;0.000237698982;0.016426122;0.749999899;0.0333331636;1.03929673;0.674785927;0.0152888157;10;49.7971434;1.044444;0.995942568;0.995942676
21.497444;1.03929718;0.74976352;0.0169877641;0.721413912;0.0163451687;1.0443932;1.0541131;0.729537725;0.0643731549;49.7971363;0.000236594653;0.0164261235;0.749999911;0.0333331554;1.03929677;0.674786921;0.0152887884;10;49.7971363;1.044444;0.99594258;0.995942691
21.500444;1.03929716;0.7497635;0.0169867027;0.721413862;0.0163440783;1.04439314;1.05411317;0.72953879;0.0643731459;49.7971153;0.000236629758;0.0164272421;0.749999946;0.033333139;1.03929688;0.674786901;0.0152877176;10;49.7971152;1.044444;0.995942606;0.995942748
21.501444;1.03929715;0.749764605;0.0169867228;0.721414911;0.0163440744;1.04439312;1.05411317;0.729538805;0.0643731442;49.7971083;0.000235535323;0.0164272458;0.749999957;0.0333331363;1.03929692;0.674787895;0.0152876978;10;49.7971082;1.044444;0.995941612;0.99594177
21.507444;1.03929707;0.749765679;0.0169868692;0.721415832;0.0163440836;1.044393;1.05411323;0.729540924;0.0643731411;49.7970662;0.000234555935;0.0164272802;0.750000013;0.0333331602;1.0392971;0.674788882;0.0152876119;10;49.797066;1.044444;0.995941603;0.995941924
21.508444;1.03929705;0.749766783;0.0169868955;0.721416875;0.0163440888;1.04439268;1.05411322;0.729540927;0.0643720889;49.7970592;0.000233469158;0.0164272873;0.750000019;0.0333331713;1.03929713;0.674789885;0.0152876031;10;49.797059;1.044444;0.995940597;0.995940952
21.514444;1.03929697;0.749767828;0.0169859289;0.721417806;0.0163430479;1.04439263;1.05411318;0.729543041;0.0643721122;49.7970171;0.000232502905;0.0164273219;0.750000049;0.0333332516;1.03929726;0.674790923;0.0152865651;10;49.7970168;1.044444;0.995940557;0.99594114
21.515444;1.03929696;0.749767812;0.0169859495;0.721417788;0.0163430503;1.04439263;1.05411323;0.729542999;0.064372116;49.7970101;0.000232525206;0.0164273248;0.750000053;0.0333332645;1.03929728;0.674790929;0.0152865611;10;49.7970098;1.044444;0.995939553;0.995940175
21.522444;1.03929692;0.749769888;0.0169860903;0.721419849;0.016343038;1.04439266;1.05411316;0.729545094;0.0643721688;49.796961;0.000230422769;0.0164284566;0.750000086;0.0333333051;1.03929734;0.67479294;0.0152865668;10;49.7969606;1.044444;0.995939585;0.995940426
21.523444;1.03929692;0.749769862;0.0169861136;0.721419843;0.0163430322;1.04439267;1.05411315;0.729545089;0.0643721714;49.796955;0.000230433874;0.0164284626;0.750000091;0.0333333022;1.03929734;0.67479294;0.0152865715;10;49.7969546;1.044444;0.995938598;0.995939459
21.529444;1.03929696;0.749771923;0.0169862633;0.721421943;0.0163429815;1.04439237;1.05411319;0.729547102;0.0643721494;49.7969131;0.000228254643;0.0164285201;0.750000125;0.0333332438;1.0392973;0.674794947;0.0152866096;10;49.7969126;1.044444;0.99593871;0.995939624
21.530444;1.03929697;0.749771899;0.0169862864;0.721421938;0.0163429725;1.04439237;1.05411319;0.729547091;0.0643721419;49.7969071;0.000228258713;0.0164285314;0.750000133;0.0333332305;1.03929728;0.674794949;0.0152866152;10;49.7969066;1.044444;0.995937734;0.995938646
21.536444;1.03929707;0.749774002;0.0169852803;0.721424083;0.0163418614;1.04439236;1.0541123;0.729548745;0.064372131;49.7968662;0.000226014701;0.0164297074;0.750000182;0.033333165;1.03929715;0.67479694;0.0152856251;10;49.7968657;1.044444;0.99593789;0.995938728
21.537444;1.03929609;0.749773989;0.0169852916;0.721424786;0.0163418714;1.04439136;1.05411232;0.729549796;0.0643721153;49.7968592;0.000226002;0.0164297199;0.750000189;0.0333331585;1.03929612;0.674796934;0.0152856221;10;49.7968587;1.044444;0.995936918;0.995937733
21.544444;1.03929615;0.749776186;0.0169853097;0.721427026;0.0163418116;1.0443911;1.05411257;0.729550843;0.0643719855;49.7968123;0.000223651561;0.0164298226;0.750000202;0.0333331772;1.03929594;0.674798898;0.0152855783;10;49.7968118;1.044444;0.995937106;0.995937703
21.545444;1.03929616;0.749776192;0.0169853022;0.721427043;0.0163417982;1.04439112;1.0541126;0.729551907;0.0643719665;49.7968053;0.00022363104;0.016429836;0.750000197;0.03333319;1.03929591;0.674798896;0.0152855744;10;49.7968048;1.044444;0.99593613;0.995936694
21.551444;1.03929616;0.749777369;0.0169852161;0.721428206;0.0163417055;1.04439124;1.05411278;0.729552993;0.0643718359;49.7967652;0.00022241097;0.0164298955;0.750000119;0.0333333155;1.03929578;0.674799885;0.0152855956;10;49.7967648;1.044444;0.995936263;0.995936634
21.552444;1.03929616;0.749778493;0.0169851977;0.721429291;0.0163416899;1.04439127;1.05411279;0.729553006;0.0643718138;49.7967592;0.000221287274;0.0164299013;0.750000101;0.0333333425;1.03929576;0.674800882;0.0152856065;10;49.7967588;1.044444;0.995935284;0.995935627
21.559444;1.03929616;0.7497797;0.0169839417;0.721430488;0.0163405505;1.04439137;1.05411284;0.729555176;0.0643706257;49.7967121;0.000220130788;0.0164310308;0.749999972;0.0333335482;1.03929569;0.674801859;0.0152847482;10;49.7967117;1.044444;0.995935414;0.995935584
21.560444;1.03929616;0.749779714;0.0169839191;0.721430507;0.0163405496;1.04439139;1.0541129;0.72955514;0.0643706056;49.7967061;0.000220128043;0.0164310316;0.749999956;0.0333335756;1.03929568;0.674801856;0.0152847759;10;49.7967056;1.044444;0.995934426;0.995934579
21.566444;1.03929617;0.749782021;0.0169837798;0.721432745;0.016340589;1.04439117;1.0541129;0.729557255;0.0643705427;49.796666;0.000217898231;0.0164310351;0.749999878;0.0333336948;1.03929562;0.674803842;0.0152849499;10;49.7966656;1.044444;0.995934461;0.995934548
21.567444;1.03929617;0.749782034;0.0169837581;0.721432758;0.0163406028;1.04439118;1.0541129;0.729557254;0.0643705418;49.79666;0.000217897977;0.0164310372;0.749999872;0.0333337052;1.03929561;0.674803838;0.0152849795;10;49.7966595;1.044444;0.995933461;0.995933543
21.574444;1.03929613;0.749784329;0.0169836119;0.721434965;0.0163407632;1.04439125;1.05411294;0.729559293;0.0643706089;49.7966139;0.000215687583;0.01643107;0.7499999;0.0333337044;1.03929554;0.674805767;0.0152851863;10;49.7966135;1.044444;0.995933415;0.995933514
21.575444;1.03929612;0.749784333;0.0169835909;0.72143497;0.016340797;1.04439126;1.05411294;0.729559286;0.0643706281;49.7966079;0.000215690954;0.0164310762;0.749999913;0.0333336939;1.03929553;0.674805751;0.0152852119;10;49.7966075;1.044444;0.995932405;0.995932511
21.580444;1.03929603;0.749785438;0.0169823738;0.72143604;0.0163399366;1.04439126;1.054113;0.729560269;0.0643707376;49.7965759;0.000214604435;0.0164311125;0.749999991;0.0333336192;1.03929555;0.674806671;0.0152843107;10;49.7965754;1.044444;0.99593235;0.995932494
21.582444;1.03929599;0.749786533;0.0169823399;0.721437104;0.0163400331;1.04439125;1.05411302;0.729561317;0.0643707825;49.7965628;0.000213504667;0.0164322454;0.750000021;0.0333335821;1.03929557;0.674807641;0.0152843386;10;49.7965624;1.044444;0.995932331;0.995932486
21.583444;1.03929597;0.749786523;0.0169823263;0.7214371;0.0163400829;1.04439124;1.05411302;0.729561316;0.0643708035;49.7965568;0.000213510302;0.0164322589;0.750000036;0.0333335617;1.03929558;0.674807626;0.0152843507;10;49.7965564;1.044444;0.995931322;0.995931483
21.586444;1.03929591;0.749787592;0.0169822966;0.721438155;0.0163402355;1.04439121;1.05411304;0.729562371;0.0643708603;49.7965368;0.000212417519;0.0164323128;0.750000077;0.033333492;1.03929563;0.674808581;0.0152843809;10;49.7965365;1.044444;0.995931298;0.995931477
21.587444;1.03929589;0.749787573;0.0169822895;0.721438148;0.0163402867;1.0443912;1.05411206;0.729563064;0.0643709375;49.7965308;0.000212424856;0.0164323356;0.750000089;0.0333334661;1.03929565;0.674808566;0.0152843898;10;49.7965305;1.044444;0.995931292;0.995931476
21.589444;1.03929586;0.749787527;0.0169822789;0.721438129;0.0163403884;1.04439087;1.05411212;0.729563028;0.064370962;49.7965177;0.00021244312;0.0164323868;0.750000114;0.0333334112;1.03929568;0.674808539;0.0152844069;10;49.7965175;1.044444;0.995931284;0.995931475
21.590444;1.03929585;0.749788611;0.0169822751;0.721439188;0.0163404384;1.04439086;1.05411212;0.729564087;0.0643709738;49.7965117;0.000211343356;0.0164324144;0.750000126;0.0333333829;1.0392957;0.674809526;0.0152844153;10;49.7965115;1.044444;0.995930282;0.995930475
21.597444;1.03929583;0.749789472;0.0169822721;0.721440154;0.0163407443;1.04439082;1.05411211;0.729565163;0.0643710351;49.7964676;0.000210328035;0.0164326275;0.750000188;0.0333332102;1.03929579;0.674810419;0.0152844496;10;49.7964676;1.044444;0.995930317;0.995930479
21.598444;1.03929583;0.749790544;0.0169822742;0.721441207;0.0163407798;1.04439083;1.05411217;0.729566178;0.0643710377;49.7964616;0.000209228544;0.0164326587;0.750000196;0.0333331936;1.0392958;0.674811397;0.0152844487;10;49.7964616;1.044444;0.995929328;0.995929479
21.602444;1.03929584;0.749790404;0.0169822862;0.721441146;0.0163408926;1.04439087;1.05411214;0.729567235;0.0643710573;49.7964355;0.000209259518;0.0164327733;0.750000218;0.0333331453;1.03929582;0.674811294;0.0152844313;10;49.7964357;1.044444;0.99592938;0.995929479
21.605444;1.03929585;0.749791441;0.0169822956;0.721442179;0.0163409479;1.04439091;1.0541121;0.729567231;0.0643710702;49.7964175;0.000208149995;0.0164328375;0.750000215;0.0333331188;1.03929582;0.674812217;0.0152844082;10;49.7964177;1.044444;0.995929414;0.995929478
21.606444;1.03929585;0.749791424;0.0169822981;0.721442171;0.0163409621;1.04439093;1.05411208;0.729568282;0.064371075;49.7964115;0.000208145977;0.0164328536;0.750000209;0.0333331109;1.03929582;0.674812196;0.0152843996;10;49.7964117;1.044444;0.995928421;0.995928477
21.613444;1.03929587;0.749793637;0.0169823113;0.721444296;0.0163410258;1.04439104;1.05411203;0.729569264;0.0643711186;49.7963676;0.000205853328;0.0164328968;0.750000102;0.0333330757;1.03929577;0.674814154;0.0152843404;10;49.7963677;1.044444;0.995928366;0.995928481
21.614444;1.03929587;0.749793651;0.0169823153;0.721444296;0.016341029;1.04439105;1.05411202;0.729569261;0.0643711301;49.7963616;0.000205840145;0.016432893;0.750000082;0.0333330748;1.03929576;0.674814164;0.0152843342;10;49.7963617;1.044444;0.995927346;0.995927482
21.622444;1.03929589;0.749796108;0.0169824022;0.721446424;0.0163409734;1.04439104;1.05411208;0.729571377;0.0643723165;49.7963127;0.000203492236;0.0164327983;0.749999937;0.0333330868;1.03929573;0.674816342;0.0152843233;10;49.7963126;1.044444;0.995927154;0.995927507
21.623444;1.03929589;0.749796148;0.0169824206;0.721446424;0.0163409551;1.04439102;1.05411209;0.729572441;0.064372331;49.7963067;0.000203474671;0.0164327809;0.749999924;0.0333330905;1.03929572;0.674816369;0.0152843279;10;49.7963066;1.044444;0.995926132;0.995926508
21.630444;1.0392959;0.749798676;0.0169814529;0.721448586;0.0163396786;1.04439088;1.05411227;0.729573484;0.0643723379;49.7962647;0.000201135656;0.0164337522;0.749999864;0.0333331384;1.03929568;0.674818505;0.0152834178;10;49.7962647;1.044444;0.995926003;0.995926459
21.631444;1.0392959;0.74979872;0.0169814736;0.721448595;0.0163396421;1.04439086;1.05411229;0.729574533;0.0643723202;49.7962587;0.00020112206;0.0164337299;0.749999859;0.0333331496;1.03929567;0.674818517;0.0152834357;10;49.7962587;1.044444;0.995924987;0.995925444
21.638444;1.03929489;0.749801219;0.0169816252;0.721451472;0.0163393877;1.04438946;1.05411245;0.72957545;0.0643720493;49.7962167;0.000198850471;0.0164335696;0.749999821;0.033333263;1.03929469;0.674820589;0.0152835055;10;49.7962168;1.044444;0.995924906;0.995925299
21.639444;1.03929489;0.749801254;0.0169816474;0.721451471;0.0163393464;1.04438945;1.05411246;0.729575433;0.0643719943;49.7962108;0.000198848645;0.0164335498;0.749999816;0.0333332824;1.0392947;0.674820601;0.015283507;10;49.7962108;1.044444;0.995923902;0.995924275
21.647444;1.03929489;0.749803699;0.0169817935;0.721453524;0.0163390259;1.04438944;1.05411253;0.729577378;0.0643714691;49.7961629;0.000196615644;0.0164334831;0.749999819;0.0333334253;1.03929484;0.674822684;0.0152835249;10;49.796163;1.044444;0.995923994;0.995924101
21.648444;1.03929489;0.74980372;0.0169818041;0.721453513;0.0163389919;1.04438944;1.05411253;0.729578415;0.0643714005;49.7961569;0.000196612468;0.0164334856;0.749999828;0.03333344;1.03929486;0.674822692;0.015283529;10;49.796157;1.044444;0.995923023;0.995923084
21.655444;1.03929491;0.749806086;0.016981805;0.721455659;0.0163388305;1.04438943;1.0541125;0.729579304;0.064370956;49.796116;0.00019436581;0.0164335156;0.749999952;0.0333335102;1.03929497;0.67482472;0.0152835383;10;49.796116;1.044444;0.995923291;0.995922985
21.656444;1.03929492;0.749806107;0.0169817928;0.721455673;0.0163388198;1.04438943;1.05411255;0.729579236;0.0643708963;49.796111;0.000194362336;0.0164335146;0.749999972;0.0333335152;1.03929499;0.674824719;0.015283534;10;49.796111;1.044444;0.995922329;0.995921972
21.664444;1.03929504;0.749808462;0.0169816311;0.721457977;0.0163388147;1.04438944;1.05411249;0.729581133;0.0643705538;49.796064;0.000192116891;0.0164334215;0.750000098;0.0333334876;1.03929509;0.674826693;0.0152834509;10;49.7960641;1.044444;0.995922509;0.995921879
