time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.665444;1.03929505;0.749808466;0.0169816093;0.721457997;0.0163388208;1.04438945;1.05411255;0.729582126;0.0643705247;49.7960591;0.000192112562;0.0164334024;0.750000112;0.0333334763;1.03929511;0.674826689;0.0152834332;10;49.7960591;1.044444;0.995921517;0.99592087
21.667444;1.03929508;0.749809575;0.0169815666;0.721459101;0.0163388357;1.04438946;1.05411254;0.729582086;0.0643715398;49.7960471;0.000190989637;0.0164333614;0.750000139;0.0333334519;1.03929514;0.67482768;0.0152833938;10;49.7960471;1.044444;0.995921527;0.995920853
21.672444;1.03929514;0.749810624;0.0169814609;0.721460228;0.0163388789;1.04438948;1.05411253;0.729583071;0.0643715098;49.7960181;0.000189831552;0.0164332544;0.750000199;0.0333334044;1.03929524;0.674828658;0.0152832792;10;49.7960182;1.044444;0.995921518;0.995920815
21.673444;1.03929515;0.749810604;0.0169814393;0.721460234;0.0163388858;1.04438948;1.05411253;0.729583063;0.0643715147;49.7960131;0.000189820875;0.0164332343;0.750000209;0.0333334012;1.03929526;0.674828654;0.0152832551;10;49.7960132;1.044444;0.995920509;0.995919809
21.681444;1.03929521;0.749812604;0.0169812429;0.721462368;0.0163388886;1.04438945;1.05411255;0.729585132;0.0643716363;49.7959671;0.000187565706;0.0164331186;0.750000276;0.0333334502;1.03929543;0.674830601;0.0152830952;10;49.7959674;1.044444;0.995920354;0.995919816
21.682444;1.03929522;0.749812572;0.0169812129;0.721462366;0.0163388822;1.04438975;1.05411255;0.72958514;0.0643716556;49.7959621;0.000187570181;0.0164331082;0.750000283;0.0333334593;1.03929545;0.674830591;0.015283083;10;49.7959624;1.044444;0.995919325;0.995918819
21.686444;1.03929526;0.749813554;0.0169810885;0.721463433;0.0163388443;1.04438973;1.0541126;0.72958621;0.0643717218;49.7959391;0.000186490346;0.0164330675;0.750000302;0.0333334873;1.0392955;0.674831557;0.0152830536;10;49.7959394;1.044444;0.995919186;0.995918824
21.687444;1.03929627;0.749813523;0.0169810591;0.721462741;0.016338816;1.04439073;1.0541126;0.729587284;0.0643717371;49.7959341;0.000186500618;0.0164330574;0.750000304;0.0333334926;1.03929651;0.67483155;0.0152830507;10;49.7959344;1.044444;0.995919146;0.995918822
21.688444;1.03929628;0.749813493;0.0169810317;0.721462745;0.0163388025;1.04439072;1.0541126;0.729587307;0.0643717519;49.7959281;0.000186511825;0.0164330474;0.750000304;0.0333334976;1.03929652;0.674831544;0.0152830492;10;49.7959284;1.044444;0.995919104;0.995918818
21.690444;1.03929629;0.749814547;0.0169809843;0.721463826;0.0163387737;1.04439071;1.0541126;0.729587358;0.0643717803;49.7959171;0.000185426441;0.0164319179;0.7500003;0.033333508;1.03929654;0.674832537;0.0152830498;10;49.7959174;1.044444;0.995919018;0.995918804
21.691444;1.03929629;0.74981452;0.0169809646;0.721463833;0.0163387588;1.0443907;1.0541126;0.72958844;0.064371794;49.7959111;0.000185441045;0.0164319097;0.750000295;0.0333335134;1.03929655;0.674832534;0.0152830513;10;49.7959114;1.044444;0.995917974;0.995917793
21.694444;1.0392963;0.749815556;0.0169809209;0.721464925;0.0163387144;1.04439066;1.0541126;0.729588528;0.0643718349;49.7958951;0.000184378545;0.0164318917;0.750000268;0.0333335304;1.03929657;0.674833534;0.0152830576;10;49.7958954;1.044444;0.995917845;0.995917742
21.695444;1.03929629;0.749815534;0.0169809112;0.721464933;0.0163387005;1.04439065;1.05411266;0.729588518;0.0643728999;49.7958891;0.000184395535;0.0164318884;0.750000256;0.0333335367;1.03929657;0.674833536;0.0152830595;10;49.7958894;1.044444;0.995917804;0.995917721
21.699444;1.03929627;0.749816581;0.0169820025;0.721466033;0.0163397247;1.0443906;1.05411267;0.72958969;0.0643729696;49.7958671;0.000183353701;0.0164318958;0.750000197;0.0333335649;1.03929657;0.674834556;0.015284058;10;49.7958673;1.044444;0.995917657;0.995917623
21.700444;1.03929627;0.749816571;0.0169820019;0.72146604;0.0163397166;1.04439059;1.05411268;0.729590772;0.0643729907;49.7958621;0.000183371915;0.016431905;0.750000181;0.033333572;1.03929657;0.674834563;0.0152840548;10;49.7958623;1.044444;0.995916626;0.995916598
21.708444;1.0392962;0.749818732;0.0169820779;0.721468242;0.0163397205;1.04439045;1.05411283;0.729591991;0.0643732015;49.7958181;0.000181281063;0.0164320763;0.750000097;0.0333335962;1.03929652;0.674836639;0.0152840049;10;49.7958182;1.044444;0.995916509;0.99591643
21.709444;1.03929618;0.749818723;0.0169820965;0.721468251;0.0163397301;1.04439043;1.05411284;0.729593068;0.0643732317;49.7958122;0.000181291015;0.0164321072;0.750000094;0.0333335904;1.03929651;0.674836653;0.0152839977;10;49.7958122;1.044444;0.995915507;0.995915416
21.718444;1.03929602;0.749820906;0.0169822442;0.721470441;0.0163398677;1.04439018;1.05411306;0.72959527;0.0643734784;49.7957643;0.000179076192;0.0164324151;0.750000072;0.0333334152;1.03929639;0.674838822;0.0152839312;10;49.7957641;1.044444;0.995915586;0.995915384
21.719444;1.039296;0.749820907;0.0169822511;0.721470441;0.0163398838;1.04439016;1.05411308;0.729595279;0.0643745525;49.7957593;0.00017906697;0.0164324459;0.75000007;0.0333333906;1.03929637;0.674838843;0.015283921;10;49.795759;1.044444;0.995914601;0.995914386
21.727444;1.03929594;0.749823168;0.0169822483;0.721472524;0.0163399997;1.04439006;1.05411323;0.729597417;0.064374629;49.7957164;0.000176740699;0.0164326268;0.750000089;0.0333332242;1.03929618;0.674841015;0.0152837853;10;49.7957159;1.044444;0.99591473;0.995914415
21.728444;1.03929594;0.749823178;0.0169822398;0.721472512;0.0163400126;1.04439006;1.05411322;0.729597432;0.0643746278;49.7957114;0.000176725491;0.0164326423;0.750000093;0.0333332034;1.03929615;0.674841038;0.0152837646;10;49.7957109;1.044444;0.995913745;0.99591342
21.736444;1.03929593;0.749825507;0.0169821084;0.721474551;0.0163400818;1.04439029;1.05411309;0.729599747;0.0643745845;49.7956694;0.000174368391;0.0164327011;0.750000096;0.0333330028;1.03929594;0.674843211;0.0152836543;10;49.7956686;1.044444;0.995913846;0.995913419
21.737444;1.03929593;0.749825522;0.0169820911;0.721474543;0.016340084;1.04439028;1.05411312;0.729599738;0.0643745798;49.7956634;0.000174351418;0.0164326979;0.750000091;0.0333329753;1.03929591;0.674843229;0.0152836472;10;49.7956626;1.044444;0.995912857;0.995912415
21.745444;1.03929597;0.749827854;0.0169831212;0.72147668;0.0163411255;1.04439019;1.05411281;0.729602085;0.0643757013;49.7956224;0.000172031095;0.0164314737;0.750000011;0.0333328016;1.03929572;0.674845325;0.0152845891;10;49.7956214;1.044444;0.995912926;0.995912437
21.746444;1.03929599;0.749827864;0.0169831192;0.721476686;0.0163411199;1.04439018;1.05411277;0.729602109;0.0643757168;49.7956174;0.000172027222;0.0164314541;0.749999999;0.0333327899;1.0392957;0.674845329;0.0152845816;10;49.7956164;1.044444;0.995912934;0.995912452
21.747444;1.03929601;0.749827873;0.0169831191;0.721476693;0.0163411149;1.04439017;1.05411374;0.729601442;0.0643756718;49.7956114;0.000172025401;0.0164314347;0.749999986;0.0333327812;1.03929568;0.67484533;0.0152845741;10;49.7956104;1.044444;0.995911943;0.995911469
21.748444;1.03929603;0.749827881;0.0169831205;0.721476702;0.0163411108;1.04439017;1.05411376;0.729601422;0.0643756843;49.7956064;0.000172025539;0.0164314159;0.749999972;0.0333327756;1.03929566;0.67484533;0.0152845668;10;49.7956054;1.044444;0.995911953;0.995911489
21.749444;1.03929605;0.749828998;0.0169831231;0.72147778;0.0163411078;1.04439016;1.05411372;0.729601441;0.0643756998;49.7956013;0.000170916485;0.0164313981;0.749999957;0.0333327729;1.03929564;0.674846329;0.0152845597;10;49.7956004;1.044444;0.995911965;0.99591151
21.756444;1.03929622;0.74983011;0.0169831627;0.721478917;0.0163411262;1.04439018;1.05411352;0.729603615;0.0643757887;49.7955653;0.000169861189;0.0164313028;0.749999844;0.0333328097;1.0392955;0.674847303;0.0152845065;10;49.7955643;1.044444;0.995912052;0.995911685
21.757444;1.03929625;0.749830107;0.0169831701;0.721478923;0.0163411355;1.04439019;1.05411349;0.729603612;0.0643768546;49.7955603;0.000169871567;0.0164312936;0.749999827;0.0333328208;1.03929548;0.6748473;0.0152844995;10;49.7955593;1.044444;0.995911062;0.99591071
21.766444;1.03929648;0.749832267;0.0169832283;0.721481063;0.0163412933;1.04439062;1.05411331;0.729605545;0.0643769493;49.7955152;0.000167688263;0.0164312576;0.7499997;0.0333329846;1.03929533;0.674849321;0.0152844482;10;49.7955144;1.044444;0.99591112;0.995910855
21.767444;1.0392965;0.749832259;0.0169832328;0.721481061;0.0163413145;1.04439064;1.05411329;0.729605523;0.0643769587;49.7955102;0.000167686274;0.0164312592;0.74999969;0.0333330099;1.03929532;0.674849329;0.0152844454;10;49.7955094;1.044444;0.995910125;0.99590986
21.776444;1.03929663;0.74983445;0.0169843364;0.721483132;0.0163425396;1.04439082;1.05411315;0.729607407;0.0643780919;49.7954651;0.000165423069;0.016430228;0.749999673;0.033333274;1.03929538;0.674851436;0.0152854394;10;49.7954647;1.044444;0.995910122;0.995909834
21.777444;1.03929663;0.749834449;0.016984332;0.72148312;0.016342552;1.04439084;1.05411312;0.729607396;0.064378102;49.7954601;0.000165419529;0.0164302429;0.749999683;0.0333333043;1.0392954;0.674851446;0.0152854414;10;49.7954597;1.044444;0.995909113;0.99590883
21.786444;1.03929657;0.749836688;0.0169842808;0.721485169;0.0163426673;1.04439121;1.05411297;0.729609485;0.064378163;49.795416;0.000163138795;0.0164304043;0.74999985;0.033333574;1.03929554;0.674853434;0.0152855086;10;49.7954159;1.044444;0.995908963;0.995908848
21.787444;1.03929656;0.749836691;0.0169842775;0.721485162;0.016342686;1.0443912;1.05411295;0.729609496;0.064378166;49.795411;0.000163122637;0.0164304189;0.74999987;0.0333336021;1.03929556;0.674853417;0.0152855231;10;49.795411;1.044444;0.995907943;0.995907857
21.789444;1.03929654;0.749837811;0.016984275;0.721486217;0.0163427244;1.04439118;1.05411293;0.729610572;0.0643792228;49.7954011;0.000161975516;0.0164304401;0.749999911;0.0333336528;1.0392956;0.674854374;0.0152855547;10;49.795401;1.044444;0.995907902;0.995907874
21.790444;1.03929753;0.749837818;0.0169842759;0.721485515;0.0163427273;1.04439217;1.05411292;0.729610582;0.0643792222;49.7953961;0.00016195659;0.0164304458;0.749999931;0.0333336747;1.03929662;0.674854349;0.0152855706;10;49.795396;1.044444;0.995907882;0.995907883
21.796444;1.03929749;0.749838991;0.0169854141;0.721486518;0.0163438912;1.04439203;1.05411302;0.729611636;0.0643791975;49.7953671;0.000160749882;0.0164292874;0.750000052;0.0333337513;1.03929677;0.67485515;0.0152866349;10;49.7953671;1.044444;0.995907785;0.995907907
21.797444;1.03929749;0.749839003;0.0169854197;0.721486505;0.0163439048;1.044392;1.05411304;0.729611635;0.0643791934;49.7953621;0.000160740643;0.0164292665;0.750000073;0.0333337548;1.0392968;0.674855111;0.0152866379;10;49.7953621;1.044444;0.995906775;0.995906906
21.806444;1.0392976;0.749841291;0.0169854424;0.721488551;0.0163439674;1.04439209;1.0541133;0.729613568;0.0643802245;49.7953192;0.000158478091;0.0164290208;0.750000241;0.0333337346;1.03929705;0.674856794;0.0152866197;10;49.7953192;1.044444;0.995906778;0.995906911
21.807444;1.03929762;0.749841289;0.0169854438;0.721488549;0.016343966;1.04439207;1.05411332;0.729613542;0.0643802254;49.7953142;0.000158472137;0.0164289955;0.750000254;0.0333337285;1.03929707;0.674856771;0.0152866174;10;49.7953142;1.044444;0.995905784;0.995905914
21.808444;1.03929763;0.749841285;0.0169854456;0.721488549;0.0163439631;1.04439205;1.05411435;0.729612825;0.0643801655;49.7953103;0.000158465643;0.0164289717;0.750000266;0.0333337214;1.03929709;0.67485675;0.0152866152;10;49.7953102;1.044444;0.995905791;0.995905917
21.817444;1.03929761;0.749843374;0.0169866035;0.721490778;0.0163449383;1.04439198;1.05411449;0.72961466;0.0643801518;49.7952675;0.000156224745;0.0164276985;0.750000347;0.0333336464;1.03929714;0.674858607;0.0152875968;10;49.7952672;1.044444;0.995905872;0.995905986
21.818444;1.0392976;0.749843345;0.0169866135;0.721490797;0.0163449211;1.04439198;1.05411455;0.72961459;0.0643801451;49.7952626;0.00015623586;0.0164276803;0.750000351;0.0333336391;1.03929714;0.674858595;0.0152875919;10;49.7952623;1.044444;0.995904881;0.995905001
21.824444;1.03929757;0.749844233;0.0169866986;0.721492005;0.0163447972;1.04439228;1.05411458;0.729615477;0.0643811956;49.7952347;0.00015524775;0.0164275688;0.750000352;0.0333335976;1.03929705;0.674859563;0.0152875441;10;49.7952344;1.044444;0.995904928;0.995905107
21.828444;1.03929756;0.749845179;0.016986763;0.721493168;0.0163446952;1.04439231;1.0541146;0.729616449;0.0643811945;49.7952167;0.000154217732;0.0164275015;0.750000327;0.033333581;1.03929696;0.674860608;0.0152875154;10;49.7952164;1.044444;0.995904941;0.995905181
21.829444;1.03929756;0.749845138;0.0169867781;0.721493189;0.0163446676;1.04439232;1.0541146;0.729616431;0.0643811923;49.7952117;0.000154232557;0.0164274867;0.750000318;0.0333335787;1.03929694;0.674860628;0.0152875103;10;49.7952114;1.044444;0.995903942;0.995904199
21.839444;1.03929762;0.749846946;0.0169880482;0.721495468;0.0163454596;1.04439261;1.05411471;0.729618373;0.0643822633;49.7951655;0.000152057091;0.0164263125;0.750000195;0.0333335407;1.03929681;0.674862869;0.0152885251;10;49.7951654;1.044444;0.995903947;0.995904416
21.840444;1.03929763;0.749846901;0.0169880652;0.72149548;0.016345438;1.04439265;1.05411471;0.729618367;0.0643822772;49.7951615;0.000152058307;0.0164263147;0.750000181;0.0333335313;1.0392968;0.674862887;0.0152885349;10;49.7951614;1.044444;0.99590295;0.995903441
21.850444;1.0392987;0.749848718;0.0169882356;0.721497074;0.016345232;1.04439433;1.05411467;0.729620459;0.0643835041;49.7951163;0.000149925474;0.0164263887;0.750000071;0.0333333627;1.0392978;0.674864983;0.0152887187;10;49.7951163;1.044444;0.995902994;0.995903681
21.851444;1.0392987;0.749848689;0.0169882523;0.721497094;0.0163452146;1.04439436;1.05411466;0.729620469;0.0643835179;49.7951113;0.00014993822;0.0164263978;0.750000062;0.0333333426;1.03929779;0.674864985;0.0152887422;10;49.7951112;1.044444;0.995901996;0.995902701
21.852444;1.0392987;0.749848663;0.0169882681;0.721497114;0.0163451978;1.04439439;1.05411565;0.729620844;0.0643834694;49.7951072;0.000149949819;0.0164252954;0.750000054;0.0333333234;1.03929779;0.674864985;0.0152887657;10;49.7951072;1.044444;0.995901998;0.99590272
21.861444;1.03929865;0.749850798;0.0169894377;0.721499434;0.0163461565;1.04439488;1.05411573;0.729621982;0.0643845931;49.7950671;0.000147725918;0.0164253382;0.749999986;0.0333332674;1.03929778;0.674866884;0.0152899698;10;49.7950671;1.044444;0.995902011;0.995902771
21.862444;1.03929864;0.7498508;0.0169894323;0.721499447;0.0163461487;1.04439489;1.05411575;0.729621993;0.0643846002;49.7950621;0.000147709938;0.0164253371;0.749999985;0.0333332753;1.03929778;0.674866865;0.0152899908;10;49.7950621;1.044444;0.995901014;0.995901765
21.865444;1.03929862;0.749851927;0.0169894015;0.721500539;0.016346132;1.04439494;1.0541158;0.729623077;0.0643846176;49.7950491;0.000146531126;0.0164253253;0.750000003;0.0333333054;1.03929778;0.674867805;0.0152900448;10;49.7950491;1.044444;0.995901033;0.995901734
21.872444;1.03929855;0.749853139;0.0169903958;0.721501583;0.0163472074;1.04439532;1.05411595;0.729624153;0.0643856724;49.795018;0.000145186339;0.0164241236;0.750000143;0.0333333811;1.03929776;0.674868696;0.0152910737;10;49.7950182;1.044444;0.995901144;0.995901612
21.873444;1.03929854;0.74985316;0.0169903788;0.721501573;0.0163472128;1.04439533;1.05411596;0.729624159;0.0643856685;49.795014;0.000145151025;0.0164241074;0.750000171;0.0333333907;1.03929775;0.674868691;0.0152910688;10;49.7950142;1.044444;0.995900163;0.995900588
21.883444;1.03929847;0.749855619;0.0169902032;0.721503627;0.0163473147;1.04439535;1.05411595;0.729626314;0.0643866031;49.79497;0.000142652897;0.0164240107;0.750000464;0.0333334555;1.03929764;0.674870794;0.0152909975;10;49.7949703;1.044444;0.995900329;0.995900326
21.884444;1.03929846;0.749855643;0.0169901874;0.721503621;0.0163473281;1.04439534;1.054116;0.729626278;0.06438658;49.794966;0.000142631966;0.0164228981;0.750000489;0.0333334563;1.03929763;0.674870812;0.0152909869;10;49.7949663;1.044444;0.995900338;0.995900302
21.885444;1.03929845;0.749855667;0.0169901729;0.721503616;0.016347342;1.04439533;1.05411599;0.729626283;0.0643865593;49.794962;0.000142611965;0.0164228975;0.750000512;0.0333334561;1.03929762;0.674870829;0.0152909747;10;49.7949623;1.044444;0.995899344;0.995899278
21.892444;1.03929844;0.749856932;0.0169912216;0.721504651;0.0163485357;1.04439552;1.05411692;0.729626673;0.0643863273;49.7949319;0.000141383463;0.0164229159;0.750000578;0.0333334316;1.03929759;0.674871924;0.0152918589;10;49.7949323;1.044444;0.995899292;0.995899152
21.893444;1.03929944;0.749856953;0.0169912192;0.72150395;0.0163485434;1.0443965;1.05411691;0.72962773;0.064386301;49.7949279;0.0001413699;0.0164229214;0.750000572;0.033333425;1.03929859;0.674871936;0.0152918409;10;49.7949283;1.044444;0.995899272;0.995899142
21.894444;1.03929944;0.749856974;0.0169912182;0.721503942;0.0163485675;1.04439648;1.05411689;0.729627733;0.0643862746;49.7949229;0.000141357044;0.0164229272;0.750000561;0.0333334176;1.03929859;0.674871949;0.0152918231;10;49.7949233;1.044444;0.995899249;0.995899134
21.895444;1.03929944;0.749858106;0.0169912181;0.721505002;0.0163485919;1.04439646;1.05411688;0.729627737;0.0643873026;49.7949189;0.000140233686;0.0164229333;0.750000547;0.0333334092;1.03929859;0.674872964;0.0152918053;10;49.7949193;1.044444;0.995899226;0.995899129
21.896444;1.03929944;0.749858127;0.0169912185;0.721504994;0.0163486158;1.04439644;1.05411686;0.729627741;0.064387277;49.7949149;0.000140221972;0.0164229394;0.750000528;0.0333333998;1.03929859;0.674872981;0.0152917878;10;49.7949153;1.044444;0.995898202;0.995898126
21.901444;1.03929945;0.74985934;0.016991216;0.721506002;0.0163487213;1.04439663;1.05411684;0.729628773;0.0643871588;49.7948939;0.000139062174;0.0164218543;0.750000391;0.0333333429;1.03929861;0.674874102;0.0152917104;10;49.7948943;1.044444;0.995898101;0.99589815
21.907444;1.03929938;0.74985943;0.0169923129;0.721505879;0.0163499027;1.04439652;1.05411675;0.729629806;0.0643881237;49.7948689;0.000139030558;0.0164218318;0.750000202;0.0333332825;1.03929862;0.674874269;0.0152926617;10;49.7948692;1.044444;0.995898047;0.995898235
21.908444;1.03929936;0.749860554;0.0169923097;0.721506923;0.0163499205;1.04439651;1.05411674;0.729629795;0.0643881154;49.7948639;0.000137918165;0.016421818;0.750000172;0.0333332766;1.03929862;0.674875293;0.0152926587;10;49.7948642;1.044444;0.995897044;0.995897251
21.916444;1.03929917;0.749861776;0.0169922599;0.721507757;0.0163500172;1.04439673;1.05411679;0.729630685;0.0643881301;49.794831;0.000136853494;0.0164205132;0.749999953;0.0333332878;1.03929858;0.674876414;0.015292668;10;49.7948312;1.044444;0.995897056;0.995897356
21.919444;1.03929912;0.749861844;0.0169933443;0.721507672;0.0163511014;1.04439671;1.05411682;0.729631702;0.0643892203;49.794819;0.000136879823;0.0164204247;0.749999882;0.0333333238;1.03929855;0.674876425;0.0152936748;10;49.7948192;1.044444;0.995897044;0.995897382
21.920444;1.0392991;0.749862983;0.0169933345;0.721508717;0.0163511058;1.0443967;1.05411683;0.72963169;0.0643892329;49.794815;0.000135776997;0.0164203963;0.749999861;0.0333333404;1.03929855;0.674877425;0.015293678;10;49.7948152;1.044444;0.995896036;0.995896387
21.931444;1.03929892;0.749864427;0.016994306;0.721509734;0.0163522424;1.04439691;1.05411802;0.729632932;0.0643903044;49.7947702;0.000134737122;0.0164191548;0.749999758;0.0333336053;1.03929852;0.674878318;0.0152947974;10;49.7947702;1.044444;0.995895829;0.995896389
21.932444;1.03929892;0.749864451;0.0169942979;0.721509749;0.0163522461;1.04439691;1.05411803;0.72963292;0.0643903094;49.7947662;0.000134744325;0.0164191618;0.74999976;0.033333634;1.03929852;0.674878304;0.0152948165;10;49.7947662;1.044444;0.995894806;0.995895385
21.934444;1.03929892;0.749865609;0.0169942873;0.721510854;0.0163522515;1.04439692;1.05411805;0.729632897;0.0643903203;49.7947583;0.000133652865;0.0164191825;0.749999767;0.0333336923;1.03929853;0.674879275;0.0152948561;10;49.7947583;1.044444;0.995894763;0.995895376
21.935444;1.03929993;0.749865631;0.0169942846;0.721510181;0.0163522377;1.04439793;1.05411806;0.729632885;0.0643903262;49.7947543;0.000133665754;0.0164191957;0.749999771;0.0333337218;1.03929953;0.67487926;0.0152948762;10;49.7947543;1.044444;0.995894744;0.995895371
21.944444;1.03930008;0.749866888;0.0169942904;0.721511426;0.0163522466;1.04439842;1.05411814;0.72963484;0.0643914242;49.7947187;0.000132734433;0.0164182401;0.749999815;0.0333339971;1.03929952;0.674880106;0.0152950365;10;49.7947183;1.044444;0.995894656;0.995895274
21.945444;1.0393001;0.749866897;0.0169954001;0.72151144;0.0163533134;1.04439845;1.05411814;0.729634829;0.0643914276;49.7947147;0.000132755655;0.0164182565;0.749999822;0.0333340252;1.03929952;0.674880086;0.0152960494;10;49.7947143;1.044444;0.995893656;0.995894256
21.956444;1.03930029;0.74986912;0.0169954148;0.721513638;0.0163531934;1.04439912;1.05411816;0.729636924;0.0643924793;49.794671;0.000130699446;0.0164173004;0.749999884;0.0333341291;1.03929956;0.674881904;0.0152960629;10;49.7946705;1.044444;0.995893702;0.99589394
21.957444;1.0393003;0.749869111;0.0169954195;0.721513638;0.0163531796;1.04439915;1.05411917;0.729636242;0.0643924159;49.7946669;0.000130714779;0.0164173135;0.749999884;0.0333341153;1.03929957;0.674881896;0.0152960513;10;49.7946665;1.044444;0.995892707;0.995892905
21.958444;1.03930031;0.749869101;0.0169965354;0.721513638;0.0163542359;1.04439918;1.05411923;0.729636212;0.0643924105;49.7946629;0.000130731162;0.0164173272;0.749999883;0.0333340979;1.03929958;0.67488189;0.015297038;10;49.7946625;1.044444;0.995892712;0.99589287
21.969444;1.03930038;0.749871198;0.0169966065;0.721515803;0.0163541512;1.04439958;1.05411929;0.729638461;0.0643934383;49.7946207;0.000128755032;0.0164164464;0.749999821;0.0333337661;1.03929968;0.674883826;0.0152968137;10;49.7946205;1.044444;0.995892803;0.995892561
21.970444;1.03930037;0.74987119;0.0169966145;0.721515806;0.0163541443;1.04439957;1.0541193;0.729638471;0.064393434;49.7946166;0.000128782443;0.0164164742;0.749999809;0.0333337329;1.03929969;0.674883817;0.0152967915;10;49.7946165;1.044444;0.995891815;0.99589155
21.972444;1.03930035;0.749871175;0.0169977397;0.72151581;0.0163551993;1.04439956;1.0541193;0.729638489;0.0643934283;49.7946085;0.000128840503;0.016416532;0.749999782;0.0333336695;1.0392997;0.674883798;0.0152977468;10;49.7946084;1.044444;0.995891841;0.995891541
21.973444;1.03930134;0.749872279;0.0169977456;0.721516187;0.0163551764;1.04440055;1.0541193;0.729638496;0.0643934273;49.7946045;0.000127759899;0.0164165619;0.749999768;0.0333336397;1.03930071;0.674884787;0.0152977241;10;49.7946044;1.044444;0.995891854;0.995891545
21.982444;1.03930117;0.749873353;0.0169977771;0.721517265;0.0163551212;1.04440075;1.0541193;0.729640602;0.0643945175;49.7945701;0.00012694101;0.0164157085;0.749999668;0.0333334515;1.03930082;0.674885643;0.0152975551;10;49.7945702;1.044444;0.995891965;0.99589175
21.983444;1.03930116;0.74987335;0.0169977798;0.721517262;0.0163551163;1.04440074;1.05411928;0.729640602;0.0643945221;49.7945661;0.000126969114;0.0164157293;0.749999659;0.0333334389;1.03930084;0.674885624;0.0152975465;10;49.7945662;1.044444;0.995890976;0.995890785
21.987444;1.03930109;0.74987444;0.0169988979;0.721518296;0.0163561694;1.04440103;1.05411921;0.729640586;0.0643955772;49.794551;0.000125943996;0.0164157919;0.749999631;0.0333333922;1.03930093;0.674886554;0.0152985428;10;49.7945512;1.044444;0.995891013;0.995890934
21.988444;1.03930108;0.749874432;0.0169988986;0.721518283;0.0163561663;1.04440103;1.05412019;0.729640942;0.0643955115;49.794547;0.000125959041;0.0164158029;0.749999626;0.0333333794;1.03930095;0.674886541;0.0152985496;10;49.7945472;1.044444;0.99589102;0.995890972
21.992444;1.03930106;0.749874402;0.0169988997;0.721518222;0.016356156;1.04440104;1.05412016;0.729640873;0.0643954737;49.794532;0.000125998095;0.0164158311;0.749999622;0.0333333163;1.03930104;0.674886505;0.0152986026;10;49.7945321;1.044444;0.995891037;0.995891103
21.996444;1.03930108;0.74987549;0.0169988964;0.721519222;0.0163561443;1.04440107;1.05412008;0.729641924;0.0643954322;49.794517;0.000124910955;0.0164147253;0.749999628;0.0333332485;1.03930111;0.674887508;0.0152986794;10;49.7945172;1.044444;0.995891039;0.995891193
21.997444;1.03930109;0.749875484;0.0169988962;0.721519205;0.0163561405;1.04440107;1.05412006;0.72964193;0.0643964774;49.794514;0.000124917348;0.0164147232;0.74999963;0.0333332345;1.03930112;0.674887514;0.0152986989;10;49.7945142;1.044444;0.995890039;0.995890209
22.007444;1.03930125;0.749877643;0.0170000974;0.72152119;0.0163571349;1.04440142;1.05412001;0.729643099;0.0643974867;49.7944771;0.000122675389;0.0164146238;0.749999667;0.0333331696;1.03930119;0.674889687;0.0152999165;10;49.7944774;1.044444;0.995890057;0.995890268
22.009444;1.03930128;0.749877629;0.0170001355;0.721521161;0.0163571124;1.04440143;1.05412001;0.729644196;0.064397502;49.7944691;0.000122643195;0.0164134718;0.749999682;0.033333153;1.03930119;0.674889726;0.015299971;10;49.7944694;1.044444;0.995890058;0.995890262
22.010444;1.03930129;0.749877624;0.0170001563;0.721521147;0.0163571019;1.04440173;1.05412002;0.729644218;0.0643975138;49.7944661;0.000122623963;0.0164134478;0.749999689;0.0333331418;1.03930118;0.674889743;0.0152999994;10;49.7944665;1.044444;0.995889058;0.995889258
22.011444;1.0393023;0.749877621;0.0170012892;0.72152044;0.0163581455;1.04440273;1.05412002;0.729644241;0.0643975282;49.7944621;0.000122603005;0.0164134213;0.749999696;0.0333331282;1.03930217;0.674889759;0.0153010286;10;49.7944625;1.044444;0.995889057;0.995889253
22.015444;1.03930234;0.74987874;0.0170013823;0.721521474;0.0163581115;1.04440273;1.05412007;0.729645385;0.0643976069;49.7944481;0.000121399544;0.0164132907;0.749999722;0.0333330493;1.0393021;0.674890815;0.0153011486;10;49.7944485;1.044444;0.995889052;0.995889227
22.017444;1.03930234;0.749878755;0.0170014272;0.721521463;0.0163580942;1.04440273;1.05412011;0.729645426;0.0643976544;49.7944401;0.000121353212;0.0164132161;0.749999733;0.0333329967;1.03930205;0.674890844;0.0153012067;10;49.7944406;1.044444;0.99588905;0.995889211
22.018444;1.03930234;0.749878765;0.0170014483;0.721521458;0.0163580846;1.04440272;1.05412113;0.729644753;0.0643986725;49.7944372;0.000121330954;0.0164131785;0.749999739;0.0333329684;1.03930202;0.674890859;0.0153012338;10;49.7944376;1.044444;0.995889051;0.995889203
22.023444;1.03930233;0.74987994;0.017001544;0.7215225;0.0163580175;1.04440299;1.05412134;0.729645839;0.0643987977;49.7944191;0.000120125118;0.0164118998;0.749999753;0.0333328321;1.03930186;0.674891942;0.0153013313;10;49.7944196;1.044444;0.99588906;0.995889163
22.024444;1.03930233;0.749879953;0.0170026743;0.721522495;0.0163590682;1.04440298;1.05412138;0.729645849;0.0643988241;49.7944151;0.000120110599;0.0164118721;0.749999753;0.033332809;1.03930183;0.674891957;0.0153023406;10;49.7944156;1.044444;0.995888065;0.995888156
22.037444;1.03930232;0.749882223;0.0170040939;0.721524594;0.016359816;1.04440314;1.05412196;0.729647907;0.0644003584;49.7943691;0.000117904796;0.0164104764;0.749999754;0.0333326538;1.0393015;0.674894061;0.0153032355;10;49.7943696;1.044444;0.995888156;0.995888126
22.038444;1.03930231;0.749882218;0.0170041114;0.721524594;0.0163597991;1.04440312;1.05412199;0.729647886;0.0644004059;49.7943652;0.000117918389;0.0164104613;0.749999763;0.0333326561;1.03930148;0.674894053;0.015303214;10;49.7943656;1.044444;0.995887162;0.995887129
22.046444;1.03930228;0.749883318;0.0170041572;0.721525713;0.0163597596;1.0444033;1.05412227;0.729648696;0.0644017478;49.7943372;0.000116880248;0.016409285;0.74999988;0.033332757;1.03930141;0.674894903;0.0153030189;10;49.7943376;1.044444;0.995887219;0.995887183
22.047444;1.03930327;0.749883319;0.0170041547;0.721525034;0.0163597516;1.04440428;1.05412229;0.72964867;0.0644017653;49.7943341;0.000116880892;0.0164092834;0.749999896;0.0333327796;1.0393024;0.67489488;0.0153029967;10;49.7943346;1.044444;0.995887226;0.995887193
22.048444;1.03930327;0.749883319;0.0170041516;0.721525052;0.0163597627;1.04440427;1.05412331;0.729647955;0.0644017167;49.7943301;0.00011687943;0.0164092834;0.749999911;0.0333328037;1.0393024;0.674894859;0.0153029762;10;49.7943306;1.044444;0.995887233;0.995887202
22.051444;1.03930324;0.749884431;0.0170052521;0.721526183;0.0163608857;1.04440422;1.05412337;0.729648943;0.0644027815;49.7943201;0.000115752897;0.016409295;0.749999955;0.0333328825;1.0393024;0.674895805;0.0153039246;10;49.7943205;1.044444;0.995887256;0.995887228
22.052444;1.03930323;0.749884431;0.0170052484;0.721526204;0.0163609102;1.04440421;1.05412338;0.729648925;0.0644027778;49.7943161;0.000115744765;0.0164093034;0.749999969;0.03333291;1.0393024;0.674895791;0.0153039107;10;49.7943165;1.044444;0.995886263;0.995886235
22.066444;1.03930318;0.74988661;0.017006276;0.721528481;0.0163624591;1.04440452;1.05412349;0.729651037;0.0644035813;49.794268;0.000113220901;0.0164085571;0.750000198;0.0333331535;1.03930237;0.674897751;0.0153048909;10;49.794268;1.044444;0.99588625;0.995886357
22.067444;1.03930319;0.749886603;0.0170062621;0.721528483;0.0163624998;1.04440453;1.05412349;0.729651061;0.0644035515;49.794265;0.000113190643;0.0164085915;0.75000021;0.0333331608;1.03930236;0.674897755;0.0153048972;10;49.7942649;1.044444;0.995885242;0.995885369
22.076444;1.03930319;0.74988765;0.0170071661;0.721529545;0.0163639051;1.04440488;1.05412348;0.729652358;0.0644043383;49.794234;0.000111859796;0.0164076999;0.750000314;0.0333332247;1.03930227;0.674898826;0.0153059322;10;49.7942337;1.044444;0.995885208;0.995885478
22.080444;1.03930319;0.749888736;0.017007027;0.721530575;0.0163640231;1.04440519;1.05412443;0.729652866;0.064404178;49.7942209;0.000110700109;0.016407748;0.750000363;0.0333332686;1.03930227;0.674899829;0.0153059652;10;49.7942206;1.044444;0.995885208;0.995885534
22.081444;1.03930319;0.749888733;0.0170069888;0.721530563;0.0163640491;1.04440519;1.05412441;0.729652901;0.0644041528;49.7942179;0.000110694067;0.0164077581;0.750000377;0.0333332824;1.03930227;0.674899823;0.0153059782;10;49.7942176;1.044444;0.995884206;0.99588455
22.096444;1.03930433;0.749891045;0.0170076566;0.721532053;0.0163652164;1.04440644;1.05412412;0.729655275;0.0644058673;49.7941677;0.000108617317;0.0164055976;0.750000577;0.0333335339;1.03930353;0.674901683;0.0153071873;10;49.7941679;1.044444;0.995884208;0.995884634
22.097444;1.03930433;0.749891053;0.0170076459;0.72153206;0.0163652068;1.04440643;1.05412409;0.729655273;0.0644058505;49.7941647;0.000108637189;0.0164056004;0.750000582;0.0333335532;1.03930355;0.674901686;0.0153071934;10;49.7941649;1.044444;0.995883209;0.995883624
22.102444;1.03930433;0.749892194;0.0170087201;0.721533158;0.0163662029;1.04440665;1.05412402;0.729656248;0.0644057849;49.7941486;0.000107628945;0.0164056227;0.750000573;0.0333336347;1.03930368;0.674902755;0.0153082077;10;49.794149;1.044444;0.995883189;0.995883547
22.111444;1.03930425;0.749893344;0.0170086785;0.721534235;0.0163659992;1.04440654;1.0541251;0.729656268;0.0644066959;49.7941195;0.000106674411;0.0164045562;0.750000437;0.0333336266;1.03930384;0.674904029;0.015308204;10;49.7941201;1.044444;0.995883093;0.995883322
22.112444;1.03930424;0.749893353;0.0170097873;0.721534236;0.0163670443;1.04440653;1.05412511;0.729656236;0.0644066884;49.7941165;0.000106688264;0.0164045589;0.75000042;0.0333336081;1.03930385;0.674904055;0.0153092054;10;49.7941171;1.044444;0.99588208;0.995882291
22.117444;1.03930417;0.749893407;0.0170097916;0.721534247;0.0163669263;1.0444068;1.05412513;0.729657162;0.0644077182;49.7941005;0.000106744304;0.0164045633;0.750000336;0.0333334756;1.03930391;0.674904135;0.0153092262;10;49.7941011;1.044444;0.995882024;0.99588215
22.118444;1.03930516;0.749894531;0.0170097956;0.721534624;0.0163668879;1.04440779;1.05412514;0.729657145;0.0644077181;49.7940965;0.000105640307;0.0164045617;0.750000322;0.033333445;1.03930492;0.67490514;0.0153092337;10;49.7940971;1.044444;0.995882016;0.995882128
22.127444;1.03930501;0.749895722;0.017010944;0.721535682;0.0163677924;1.04440802;1.05412512;0.729658165;0.0644088086;49.7940685;0.000104524637;0.0164033594;0.75000023;0.0333332427;1.03930492;0.674906102;0.0153103461;10;49.794069;1.044444;0.995881983;0.995882066
22.128444;1.039305;0.749895721;0.0170109446;0.721535672;0.0163677795;1.04440801;1.05412511;0.729658172;0.06440881;49.7940655;0.000104518638;0.0164033398;0.750000219;0.0333332364;1.03930491;0.674906092;0.0153103622;10;49.794066;1.044444;0.995880982;0.995881072
22.143444;1.03930486;0.749897875;0.0170119688;0.721537461;0.0163687774;1.04440833;1.05412585;0.729659713;0.0644098397;49.7940186;0.000102066038;0.0164019773;0.74999996;0.0333334276;1.03930485;0.674907997;0.0153115269;10;49.7940188;1.044444;0.995881037;0.995881122
22.144444;1.03930485;0.749897868;0.0170119702;0.721537429;0.0163687859;1.04440834;1.05412584;0.72965972;0.0644098556;49.7940156;0.000102044505;0.0164019802;0.749999941;0.0333334479;1.03930485;0.674907994;0.0153115298;10;49.7940158;1.044444;0.99588005;0.995880118
22.153444;1.03930484;0.749898953;0.0170131921;0.721538232;0.016369984;1.04440863;1.0541259;0.729660769;0.0644110837;49.7939888;0.000100809214;0.0164010081;0.749999831;0.0333336095;1.03930484;0.674908979;0.0153124593;10;49.7939887;1.044444;0.995880191;0.995880079
22.154444;1.03930584;0.749898958;0.0170132121;0.721537517;0.0163699816;1.04440962;1.05412591;0.72966077;0.0644111;49.7939858;0.000100806534;0.0164010325;0.749999825;0.0333336207;1.03930583;0.674908981;0.0153124369;10;49.7939857;1.044444;0.995880205;0.995880073
22.159444;1.03930585;0.749900109;0.0170133174;0.721538514;0.0163700406;1.04440993;1.05412599;0.729661826;0.0644122044;49.7939709;9.97079903e-05;0.0164000584;0.749999803;0.0333336525;1.03930582;0.674909993;0.0153122986;10;49.7939707;1.044444;0.995880275;0.995880027
22.160444;1.03930585;0.749900121;0.0170133363;0.721538504;0.0163700513;1.04440994;1.05412601;0.729661827;0.06441221;49.793968;9.97151649e-05;0.0164000873;0.749999802;0.0333336528;1.03930582;0.674909993;0.0153122705;10;49.7939677;1.044444;0.99587929;0.995879015
22.176444;1.0393059;0.749902552;0.0170156784;0.72154059;0.0163722168;1.04441061;1.05412745;0.729663296;0.0644133285;49.7939201;9.77026027e-05;0.0163992044;0.749999814;0.0333333764;1.03930569;0.674911892;0.0153140524;10;49.7939197;1.044444;0.995879493;0.995878854
22.177444;1.0393059;0.749902561;0.0170156858;0.721540596;0.0163722096;1.04441063;1.05412747;0.729663293;0.0644133378;49.7939171;9.7715571e-05;0.0163992058;0.749999808;0.0333333508;1.03930567;0.674911885;0.0153140492;10;49.7939168;1.044444;0.9958785;0.995877844
22.178444;1.03930589;0.74990257;0.0170156937;0.721540604;0.0163722011;1.04441066;1.05412749;0.729663287;0.0644133463;49.7939141;9.7728526e-05;0.0163992073;0.749999802;0.0333333255;1.03930565;0.674911876;0.0153140465;10;49.7939138;1.044444;0.995878507;0.995877835
22.193444;1.03930673;0.749904919;0.0170169154;0.721542387;0.0163730883;1.04441259;1.05412753;0.729665044;0.0644154895;49.793871;9.56771936e-05;0.0163980864;0.749999783;0.0333331091;1.03930653;0.674913462;0.0153149867;10;49.7938708;1.044444;0.995878417;0.995877834
22.194444;1.03930672;0.749904917;0.0170169139;0.721542416;0.0163730847;1.04441261;1.05412851;0.729664326;0.0644154284;49.7938679;9.56968327e-05;0.016398079;0.749999781;0.033333108;1.03930653;0.674913434;0.0153149871;10;49.7938678;1.044444;0.995877402;0.995876837
22.211444;1.03930649;0.74990703;0.0170176632;0.721544933;0.0163742551;1.04441321;1.05412815;0.729666348;0.064416521;49.7938198;9.37594767e-05;0.0163955648;0.749999632;0.0333332919;1.03930654;0.674915445;0.0153160549;10;49.7938198;1.044444;0.995876952;0.995876954
22.212444;1.03930648;0.749907022;0.0170176265;0.721544945;0.0163742647;1.04441322;1.0541282;0.72966632;0.0644165275;49.7938168;9.3764689e-05;0.01639554;0.749999629;0.0333333093;1.03930654;0.674915465;0.0153160594;10;49.7938168;1.044444;0.995875924;0.995875968
22.223444;1.03930641;0.74990798;0.0170184186;0.721546119;0.016375347;1.04441338;1.0541284;0.729667521;0.064417809;49.7937858;9.26558022e-05;0.0163941748;0.749999738;0.0333335153;1.03930639;0.674916632;0.0153169391;10;49.7937859;1.044444;0.995875759;0.995875985
22.224444;1.03930642;0.749907963;0.0170184031;0.721546131;0.0163753421;1.04441335;1.05412944;0.729666844;0.0644188284;49.7937838;9.26544303e-05;0.0163941607;0.749999756;0.0333335326;1.03930637;0.674916639;0.0153169128;10;49.7937839;1.044444;0.995875757;0.995875974
22.225444;1.03930643;0.749907946;0.0170183901;0.721546143;0.0163753363;1.04441332;1.05412947;0.729666857;0.0644188535;49.7937808;9.26529078e-05;0.0163941497;0.749999775;0.0333335492;1.03930635;0.674916644;0.0153168858;10;49.7937809;1.044444;0.995875757;0.995875961
22.226444;1.03930743;0.749907929;0.0170194905;0.721545461;0.0163763831;1.04441428;1.0541295;0.729667924;0.0644188768;49.7937778;9.26511785e-05;0.0163941418;0.749999793;0.0333335649;1.03930733;0.674916649;0.0153178588;10;49.793778;1.044444;0.995875759;0.995875946
22.229444;1.03930746;0.749907877;0.0170194718;0.721545488;0.0163763604;1.04441448;1.0541296;0.729667962;0.0644189298;49.7937698;9.26439052e-05;0.0163941393;0.749999848;0.0333336029;1.03930729;0.674916652;0.0153177802;10;49.79377;1.044444;0.995875774;0.99587589
22.230444;1.03930746;0.74990897;0.0170194696;0.721546562;0.0163763516;1.04441444;1.05412963;0.729667975;0.0644189412;49.7937668;9.15290609e-05;0.0163941455;0.749999868;0.0333336117;1.03930728;0.67491765;0.0153177549;10;49.793767;1.044444;0.995874783;0.995874869
22.247444;1.0393075;0.749909963;0.0170208311;0.721547451;0.0163771357;1.0444143;1.05413022;0.729670203;0.0644208768;49.793721;9.02649999e-05;0.0163923295;0.750000293;0.0333335744;1.03930732;0.674918613;0.0153184095;10;49.7937214;1.044444;0.99587496;0.99587458
22.248444;1.03930751;0.749909973;0.0170208561;0.72154743;0.0163771124;1.04441429;1.05413024;0.729670202;0.0644208553;49.793718;9.02483075e-05;0.0163923519;0.750000315;0.0333335661;1.03930733;0.674918611;0.0153183981;10;49.7937184;1.044444;0.995873965;0.995873569
22.253444;1.03930757;0.749911141;0.0170220908;0.721548385;0.016378069;1.04441453;1.0541303;0.72967017;0.0644207497;49.7937051;8.90392704e-05;0.0163924189;0.750000407;0.0333335201;1.03930737;0.674919593;0.0153193587;10;49.7937055;1.044444;0.995873994;0.995873523
22.254444;1.03930759;0.749911154;0.0170221136;0.72154836;0.016378048;1.04441453;1.0541313;0.729670525;0.0644206663;49.7937021;8.90187873e-05;0.0163924227;0.750000423;0.0333335095;1.03930739;0.674919589;0.0153193536;10;49.7937025;1.044444;0.995874001;0.995873516
22.265444;1.03930881;0.749912498;0.0170222639;0.721548421;0.0163778267;1.0444158;1.05413125;0.729671473;0.0644214319;49.7936732;8.77263839e-05;0.0163912194;0.750000547;0.033333382;1.03930873;0.674920635;0.0153193472;10;49.7936736;1.044444;0.995874066;0.995873511
22.266444;1.03930883;0.749912524;0.0170233775;0.721548388;0.0163788815;1.0444158;1.05413124;0.72967147;0.0644214067;49.7936712;8.77151406e-05;0.0163912012;0.750000558;0.0333333712;1.03930877;0.674920655;0.0153203485;10;49.7936716;1.044444;0.995874064;0.995873518
22.267444;1.03930885;0.74991255;0.0170233783;0.721548355;0.0163788693;1.0444158;1.05413122;0.729671466;0.0644213823;49.7936682;8.77047394e-05;0.0163911817;0.750000568;0.0333333613;1.03930882;0.674920678;0.0153203494;10;49.7936686;1.044444;0.995873059;0.995872526
22.273444;1.03930895;0.749913767;0.0170233662;0.72154922;0.0163788431;1.04441578;1.05413118;0.729672492;0.0644223166;49.7936532;8.65418993e-05;0.0163899453;0.750000622;0.0333333313;1.03930906;0.674921862;0.0153203498;10;49.7936536;1.044444;0.995872974;0.995872569
22.279444;1.03930903;0.749914878;0.0170244684;0.721550058;0.0163799707;1.04441599;1.0541312;0.729672448;0.0644222824;49.7936372;8.53618341e-05;0.0163898367;0.750000661;0.0333333422;1.03930927;0.674923065;0.0153213535;10;49.7936376;1.044444;0.995872829;0.995872619
22.284444;1.03930909;0.749914827;0.0170245167;0.721549883;0.0163800589;1.04441592;1.05413132;0.729673432;0.0644233664;49.7936241;8.52854618e-05;0.0163897918;0.750000674;0.0333333505;1.03930938;0.674923174;0.0153213571;10;49.7936245;1.044444;0.99587273;0.995872658
22.285444;1.03930911;0.749914813;0.0170245322;0.721549856;0.0163800782;1.0444159;1.05413232;0.729672737;0.0644233157;49.7936221;8.52694882e-05;0.0163897902;0.750000672;0.0333333499;1.0393094;0.674923188;0.0153213601;10;49.7936225;1.044444;0.995872713;0.995872664
22.286444;1.03930912;0.749914798;0.0170245483;0.721549832;0.0163800977;1.0444159;1.05413233;0.729672733;0.0644233266;49.7936191;8.52534387e-05;0.0163897909;0.750000669;0.0333333495;1.03930941;0.6749232;0.0153213644;10;49.7936194;1.044444;0.995871698;0.99587167
22.302444;1.03930909;0.749916697;0.0170257334;0.721552092;0.0163814132;1.04441663;1.05413232;0.729673779;0.0644245875;49.793579;8.27101316e-05;0.0163879539;0.750000289;0.0333334949;1.0393093;0.674925293;0.0153226537;10;49.7935788;1.044444;0.995871442;0.995871749
22.303444;1.03931009;0.749916683;0.0170257179;0.721551425;0.016381407;1.04441764;1.0541323;0.729674829;0.0644246069;49.793576;8.26904541e-05;0.0163879943;0.750000253;0.0333335027;1.03931029;0.674925299;0.0153226781;10;49.7935758;1.044444;0.995871421;0.995871755
22.305444;1.03931009;0.749916662;0.0170256828;0.721551487;0.0163814221;1.04441766;1.05413233;0.729674774;0.0644246456;49.793571;8.26536329e-05;0.0163880725;0.750000186;0.0333335166;1.03931028;0.674925312;0.0153227262;10;49.7935707;1.044444;0.995871378;0.995871767
22.306444;1.03931009;0.749916655;0.0170256644;0.721551519;0.0163814277;1.04441767;1.05413231;0.729674764;0.0644246686;49.793569;8.2637395e-05;0.0163881094;0.750000155;0.0333335226;1.03931028;0.674925318;0.0153227498;10;49.7935687;1.044444;0.995870355;0.995870772
22.326444;1.03931009;0.749918776;0.0170278824;0.721554199;0.0163835371;1.04441844;1.05413278;0.729675832;0.0644272416;49.79352;8.06021738e-05;0.0163872673;0.749999958;0.0333335308;1.0393102;0.674927117;0.0153251162;10;49.7935194;1.044444;0.99586988;0.995870808
22.327444;1.03931008;0.749918767;0.0170278916;0.721554215;0.016383538;1.04441844;1.05413275;0.729675817;0.0644272629;49.793518;8.0621488e-05;0.0163872606;0.749999961;0.0333335195;1.0393102;0.674927083;0.0153251229;10;49.7935174;1.044444;0.995868865;0.995869821
22.346444;1.03931092;0.74992111;0.0170291428;0.72155594;0.0163847046;1.0444198;1.05413256;0.729677535;0.0644296899;49.7934724;7.84567399e-05;0.0163848975;0.749999721;0.0333332895;1.03931135;0.674928423;0.0153260513;10;49.7934715;1.044444;0.995868821;0.995869801
22.347444;1.03931093;0.74992113;0.0170291476;0.721555955;0.0163847183;1.04441981;1.05413256;0.729677511;0.0644297001;49.7934704;7.84487317e-05;0.0163848949;0.749999692;0.0333332855;1.03931135;0.674928406;0.0153260521;10;49.7934695;1.044444;0.995867849;0.99586879
22.368444;1.03931136;0.749923636;0.0170313873;0.721558481;0.0163870807;1.04442032;1.05413367;0.729678712;0.064430422;49.7934212;7.64769417e-05;0.0163836874;0.749999538;0.0333331009;1.03931122;0.674930815;0.0153281977;10;49.7934208;1.044444;0.99586861;0.995868692
22.369444;1.03931138;0.749923641;0.0170313799;0.7215585;0.0163870633;1.04442032;1.05413368;0.729678722;0.0644304084;49.7934191;7.65216914e-05;0.0163836819;0.749999553;0.0333330844;1.03931122;0.674930845;0.0153281977;10;49.7934188;1.044444;0.995867634;0.995867695
22.383444;1.03931151;0.749924714;0.017032391;0.721559672;0.0163878214;1.04442064;1.05413378;0.729680092;0.0644324951;49.7933868;7.5976323e-05;0.0163822865;0.749999727;0.0333328825;1.03931136;0.674932015;0.0153291265;10;49.7933872;1.044444;0.995867738;0.99586798
22.384444;1.0393115;0.749925818;0.0170323795;0.721560743;0.016387808;1.04442064;1.05413383;0.729680075;0.0644324983;49.7933848;7.48951628e-05;0.0163822631;0.749999737;0.033332879;1.03931138;0.674933015;0.0153291134;10;49.7933852;1.044444;0.995867733;0.995868016
22.385444;1.03931149;0.749925811;0.0170323664;0.721560745;0.0163877973;1.04442064;1.05413483;0.729679404;0.0644324446;49.7933827;7.49238687e-05;0.0163822413;0.749999746;0.0333328782;1.0393114;0.674933015;0.0153291002;10;49.7933832;1.044444;0.995867728;0.995868052
22.386444;1.03931248;0.749925806;0.0170323516;0.721560052;0.0163877734;1.04442163;1.05413482;0.729679424;0.0644324529;49.7933807;7.49511708e-05;0.0163822215;0.749999755;0.0333328801;1.03931241;0.674933014;0.0153290873;10;49.7933812;1.044444;0.995867722;0.995868089
22.390444;1.03931241;0.749925791;0.0170322787;0.721560058;0.0163877636;1.04442161;1.05413479;0.729680536;0.0644324962;49.7933717;7.50393419e-05;0.0163810543;0.74999979;0.0333329089;1.03931245;0.674933015;0.0153290417;10;49.7933721;1.044444;0.9958677;0.995868239
22.391444;1.03931239;0.749925788;0.0170322588;0.721560058;0.0163877655;1.0444219;1.05413478;0.729680545;0.0644325086;49.7933687;7.50544315e-05;0.0163810453;0.749999797;0.0333329196;1.03931245;0.674933017;0.0153290321;10;49.7933691;1.044444;0.995866695;0.995867275
22.413444;1.03931214;0.749927865;0.017034101;0.721562035;0.016390061;1.04442188;1.05413457;0.729682679;0.064434559;49.7933211;7.23460369e-05;0.0163800048;0.749999731;0.0333332907;1.03931259;0.674935045;0.0153310372;10;49.7933212;1.044444;0.995866643;0.995867144
22.414444;1.03931213;0.749927855;0.0170340774;0.721562027;0.0163900714;1.04442186;1.05413456;0.729682695;0.0644345508;49.7933191;7.23158592e-05;0.0163800074;0.749999739;0.0333333222;1.03931259;0.674935037;0.0153310373;10;49.7933192;1.044444;0.99586563;0.995866114
22.429444;1.03931204;0.749928842;0.0170349711;0.721563053;0.0163911434;1.04442201;1.05413556;0.729683471;0.0644353412;49.7932874;7.10379379e-05;0.0163789145;0.750000043;0.0333338669;1.03931241;0.674935774;0.0153319912;10;49.7932874;1.044444;0.99586541;0.995865804
22.430444;1.03931304;0.749928834;0.0170349745;0.721562352;0.016391117;1.04442301;1.05413557;0.729683498;0.0644353214;49.7932854;7.10354642e-05;0.0163789206;0.750000066;0.0333338982;1.0393134;0.674935749;0.0153319905;10;49.7932854;1.044444;0.99586541;0.995865797
22.436444;1.0393131;0.749929879;0.0170350374;0.721563396;0.0163910308;1.04442336;1.05413568;0.729684675;0.0644352032;49.7932724;6.99128703e-05;0.0163778625;0.750000175;0.0333340484;1.03931329;0.674936623;0.0153319994;10;49.7932724;1.044444;0.995865456;0.995865785
22.437444;1.03931312;0.749929865;0.0170350503;0.721563397;0.0163910142;1.04442338;1.0541357;0.729684691;0.0644351874;49.7932704;6.99125329e-05;0.0163778717;0.750000189;0.0333340656;1.03931327;0.674936606;0.0153320022;10;49.7932704;1.044444;0.99586447;0.995864788
22.443444;1.03931329;0.749929748;0.0170362199;0.721563427;0.0163919854;1.04442349;1.05413596;0.729684724;0.0644361855;49.7932583;6.9938124e-05;0.0163779103;0.750000263;0.0333341022;1.03931314;0.674936533;0.0153330024;10;49.7932582;1.044444;0.995864558;0.995864855
22.458444;1.03931364;0.749931768;0.017036306;0.721565812;0.0163919877;1.04442397;1.05413641;0.729686841;0.064437234;49.7932271;6.78896999e-05;0.0163768718;0.75000043;0.0333337584;1.03931297;0.67493865;0.015332771;10;49.7932265;1.044444;0.995864488;0.995865156
22.461444;1.03931365;0.749931777;0.0170374423;0.721565867;0.0163931;1.04442397;1.05413747;0.729686111;0.0644371591;49.7932211;6.78846731e-05;0.0163768718;0.750000454;0.0333336805;1.03931299;0.674938721;0.0153337727;10;49.7932204;1.044444;0.995864464;0.995865183
22.462444;1.03931364;0.749931784;0.0170374521;0.721565883;0.0163931155;1.04442397;1.05413749;0.729686096;0.0644371514;49.793219;6.78808096e-05;0.0163768668;0.75000046;0.033333658;1.03931299;0.674938746;0.0153337813;10;49.7932184;1.044444;0.99586346;0.995864188
22.477444;1.03931328;0.749933142;0.0170387121;0.721566963;0.0163942538;1.04442401;1.05413759;0.729686841;0.0644379925;49.7931887;6.66478775e-05;0.0163755184;0.750000444;0.0333335354;1.03931313;0.67494011;0.0153351856;10;49.7931883;1.044444;0.995863663;0.995864138
22.478444;1.03931425;0.749933166;0.0170387242;0.721566256;0.016394224;1.04442499;1.05413757;0.729686829;0.0644379796;49.7931867;6.66448963e-05;0.0163755001;0.750000449;0.0333335394;1.03931415;0.674940126;0.0153352163;10;49.7931863;1.044444;0.995863687;0.995864129
22.486444;1.03931407;0.749934511;0.0170388817;0.721567178;0.0163940697;1.04442519;1.05413737;0.729687858;0.0644389262;49.7931706;6.5583973e-05;0.0163742642;0.750000509;0.0333335997;1.03931433;0.674941196;0.0153353699;10;49.7931704;1.044444;0.995863897;0.99586407
