time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.487444;1.03931405;0.749934543;0.0170389123;0.721567156;0.0163940486;1.04442519;1.05413733;0.72968786;0.0644389135;49.7931686;6.55946203e-05;0.0163742477;0.750000514;0.0333336073;1.03931435;0.674941196;0.0153353754;10;49.7931684;1.044444;0.995862927;0.995863063
22.501444;1.03931384;0.74993607;0.0170405362;0.721567873;0.0163948461;1.04442545;1.05413802;0.729688237;0.0644398564;49.7931412;6.45012398e-05;0.0163728503;0.750000523;0.0333336574;1.03931454;0.674942042;0.0153361706;10;49.7931417;1.044444;0.995863333;0.995863023
22.507444;1.03931379;0.74993723;0.0170406577;0.721568808;0.01639481;1.04442537;1.05413798;0.729688231;0.0644399083;49.7931291;6.33181594e-05;0.0163727289;0.750000522;0.0333336325;1.03931452;0.674942906;0.0153360085;10;49.7931297;1.044444;0.995863405;0.995863026
22.512444;1.03931378;0.749937197;0.0170406741;0.721568749;0.0163947947;1.04442563;1.05413799;0.729689222;0.0644399406;49.7931201;6.32551387e-05;0.0163727101;0.750000528;0.0333335727;1.03931448;0.674942783;0.0153358499;10;49.7931207;1.044444;0.995863385;0.995863015
22.513444;1.03931378;0.749937184;0.0170417811;0.721568747;0.0163958586;1.04442563;1.05413799;0.729689206;0.06443994;49.7931181;6.3245802e-05;0.0163727149;0.750000529;0.0333335557;1.03931447;0.674942759;0.0153368157;10;49.7931187;1.044444;0.995862375;0.99586201
22.529444;1.03931409;0.749937978;0.0170415452;0.721570048;0.016395682;1.04442605;1.05413801;0.729690135;0.0644405925;49.7930887;6.195447e-05;0.0163718416;0.75000058;0.0333331843;1.03931427;0.674943492;0.0153364145;10;49.7930888;1.044444;0.995862284;0.995861995
22.530444;1.03931512;0.749937961;0.0170415243;0.72156937;0.016395664;1.04442707;1.054138;0.729690133;0.0644405588;49.7930867;6.19346864e-05;0.0163718596;0.750000581;0.0333331578;1.03931526;0.674943492;0.0153364106;10;49.7930868;1.044444;0.995862289;0.995862003
22.538444;1.0393153;0.749938934;0.0170424742;0.721570525;0.0163967998;1.04442728;1.0541381;0.729691097;0.0644414394;49.793073;6.06692771e-05;0.0163709001;0.750000509;0.0333329508;1.03931517;0.674944509;0.0153375016;10;49.7930729;1.044444;0.995862316;0.995862095
22.539444;1.03931531;0.749938917;0.0170424562;0.721570528;0.0163968138;1.0444273;1.05413811;0.72969109;0.0644414344;49.793071;6.065297e-05;0.0163709191;0.75000049;0.0333329244;1.03931517;0.674944513;0.0153375266;10;49.7930709;1.044444;0.995861318;0.995861107
22.542444;1.03931534;0.749938877;0.0170424068;0.721570532;0.0163968622;1.04442736;1.05413816;0.729691066;0.0644414428;49.7930651;6.06106678e-05;0.0163709745;0.750000425;0.0333328491;1.03931515;0.674944528;0.0153376111;10;49.793065;1.044444;0.995861325;0.99586114
22.543444;1.03931535;0.749938867;0.0170423915;0.721570531;0.0163968804;1.04442738;1.05413918;0.729690366;0.064441392;49.7930631;6.05989042e-05;0.0163709923;0.750000403;0.0333328263;1.03931514;0.674944534;0.0153376415;10;49.793063;1.044444;0.995861328;0.99586115
22.566444;1.039315;0.749941029;0.0170431284;0.721572847;0.0163984486;1.04442817;1.05413961;0.729692472;0.0644444804;49.7930221;5.82847724e-05;0.0163699898;0.75000003;0.0333326911;1.03931532;0.674946323;0.0153390112;10;49.7930225;1.044444;0.995861406;0.995861134
22.567444;1.03931498;0.749941022;0.0170431208;0.721572866;0.0163984764;1.04442816;1.05413961;0.729692494;0.0644445339;49.7930201;5.82775909e-05;0.0163699746;0.750000023;0.0333326934;1.03931534;0.674946304;0.0153389984;10;49.7930205;1.044444;0.995860401;0.995860136
22.585444;1.03931524;0.749942032;0.0170443667;0.721574257;0.0163999921;1.0444286;1.05413937;0.729693825;0.0644460591;49.7929891;5.72151376e-05;0.0163684761;0.749999822;0.0333329704;1.03931556;0.67494745;0.0153398516;10;49.7929892;1.044444;0.99586048;0.995860134
22.586444;1.03931628;0.749942029;0.0170443854;0.721573565;0.0163999815;1.04442962;1.05413936;0.729693831;0.0644460555;49.7929871;5.72383126e-05;0.0163684642;0.749999811;0.0333329852;1.03931657;0.67494748;0.0153398663;10;49.7929872;1.044444;0.995860492;0.995860126
22.589444;1.03931637;0.749942014;0.0170444479;0.721573556;0.0163999778;1.0444297;1.05413932;0.729693847;0.0644460254;49.7929821;5.73154657e-05;0.0163684345;0.749999784;0.0333330236;1.03931658;0.674947573;0.0153399298;10;49.7929822;1.044444;0.995860531;0.995860093
22.590444;1.0393164;0.749942005;0.0170444702;0.721573549;0.0163999707;1.04442973;1.0541403;0.729693162;0.0644459487;49.7929811;5.73419199e-05;0.0163684251;0.749999776;0.0333330351;1.03931658;0.674947604;0.0153399565;10;49.7929811;1.044444;0.995860545;0.995860078
22.595444;1.03931653;0.749943044;0.0170456973;0.721574546;0.016400974;1.04442987;1.05414028;0.729694252;0.0644458456;49.792972;5.63516878e-05;0.0163683669;0.749999753;0.0333330815;1.03931653;0.674948755;0.0153411088;10;49.7929721;1.044444;0.995860616;0.99585999
22.596444;1.03931654;0.749943027;0.017045721;0.721574526;0.0164009573;1.04442989;1.05414029;0.729694261;0.0644458209;49.79297;5.63736333e-05;0.0163683527;0.749999752;0.0333330871;1.03931651;0.674948784;0.0153411398;10;49.7929701;1.044444;0.995859627;0.995858973
22.625444;1.03931626;0.749945205;0.0170470886;0.721576112;0.0164017384;1.04443017;1.05414059;0.729696463;0.0644473509;49.7929218;5.43410306e-05;0.0163660774;0.749999895;0.0333330547;1.03931547;0.674951105;0.0153423387;10;49.7929222;1.044444;0.995859654;0.995858949
22.626444;1.03931623;0.749945206;0.0170470744;0.721576104;0.0164017342;1.04443013;1.0541406;0.729696472;0.0644473589;49.7929197;5.43366473e-05;0.0163660745;0.749999913;0.0333330567;1.03931546;0.674951095;0.0153423323;10;49.7929202;1.044444;0.995858656;0.995857953
22.629444;1.03931617;0.749945213;0.0170470199;0.721576092;0.0164017313;1.04443004;1.05414062;0.729696511;0.0644473992;49.7929147;5.43193795e-05;0.0163660645;0.749999969;0.0333330614;1.03931547;0.674951064;0.0153423215;10;49.7929152;1.044444;0.995858648;0.995857969
22.639444;1.03931605;0.749946437;0.0170479228;0.721577202;0.0164028669;1.04442987;1.05414059;0.729697838;0.0644476037;49.7928985;5.31338636e-05;0.016366059;0.75000009;0.0333330336;1.03931559;0.674952028;0.0153432579;10;49.792899;1.044444;0.99585852;0.995858081
22.641444;1.03931604;0.749946471;0.0170478838;0.721577214;0.0164028863;1.04443019;1.05414163;0.729697178;0.0644486261;49.7928955;5.3127991e-05;0.0163660716;0.750000096;0.0333330267;1.03931565;0.674952028;0.015343226;10;49.792896;1.044444;0.995858496;0.995858114
22.647444;1.03931603;0.749946557;0.0170477821;0.72157724;0.0164029675;1.04443034;1.05414161;0.729697378;0.0644487072;49.7928865;5.31214828e-05;0.0163650279;0.750000077;0.0333330065;1.03931587;0.674952025;0.0153431055;10;49.792887;1.044444;0.995858454;0.99585821
22.648444;1.03931704;0.749946568;0.0170477687;0.721576551;0.0164029706;1.04443137;1.05414161;0.729697405;0.0644487169;49.7928844;5.31211156e-05;0.0163650414;0.75000007;0.0333330024;1.03931691;0.674952023;0.0153430868;10;49.792885;1.044444;0.995858452;0.995858223
22.656444;1.03931708;0.749947729;0.017047735;0.721577682;0.0164031881;1.04443159;1.05414157;0.729698609;0.064448679;49.7928714;5.2000114e-05;0.0163651461;0.750000018;0.0333329803;1.03931723;0.674953017;0.015342967;10;49.7928721;1.044444;0.995858452;0.995858238
22.657444;1.03931709;0.749947735;0.0170488512;0.72157769;0.0164042887;1.04443161;1.05414156;0.729698619;0.064448657;49.7928704;5.19998708e-05;0.016365157;0.750000013;0.0333329837;1.03931726;0.674953021;0.0153439565;10;49.7928712;1.044444;0.995857456;0.995857224
22.688444;1.03931675;0.749950134;0.0170499328;0.721579743;0.0164057194;1.04443207;1.05414127;0.729700041;0.0644502652;49.7928225;4.96562563e-05;0.0163644205;0.749999814;0.0333333633;1.03931752;0.674955359;0.0153446964;10;49.7928234;1.044444;0.995857655;0.995856777
22.689444;1.03931672;0.74995013;0.0170499374;0.72157974;0.0164057225;1.04443206;1.05414126;0.729700024;0.0644502817;49.7928215;4.96427576e-05;0.0163633161;0.749999819;0.0333333589;1.03931751;0.674955329;0.0153446853;10;49.7928224;1.044444;0.99585665;0.995855782
22.695444;1.03931649;0.749950116;0.0170499842;0.721579713;0.0164057208;1.04443202;1.05414119;0.729700002;0.064450357;49.7928126;4.95831971e-05;0.0163633564;0.749999863;0.0333333177;1.03931739;0.6749551;0.0153446159;10;49.7928133;1.044444;0.995856594;0.995855801
22.696444;1.03931645;0.749950117;0.0170499912;0.721579706;0.0164057174;1.04443202;1.05414218;0.729699316;0.0644503024;49.7928106;4.95767578e-05;0.0163633658;0.749999872;0.0333333098;1.03931736;0.674955058;0.0153446074;10;49.7928113;1.044444;0.99585658;0.995855802
22.722444;1.03931677;0.749952508;0.017051289;0.721580711;0.0164064463;1.04443374;1.05414258;0.72970106;0.0644514241;49.792773;4.75473857e-05;0.0163624162;0.750000066;0.0333334807;1.0393181;0.674956118;0.0153458901;10;49.7927728;1.044444;0.995856064;0.995855936
22.723444;1.03931677;0.749952502;0.0170512984;0.721580693;0.0164064295;1.04443377;1.05414261;0.729701056;0.0644514346;49.792772;4.75590941e-05;0.0163624104;0.750000056;0.0333335028;1.0393181;0.674956094;0.0153459058;10;49.7927718;1.044444;0.99585505;0.995854938
22.729444;1.03931684;0.749952457;0.0170513482;0.72158059;0.0164063211;1.04443421;1.05414276;0.729701088;0.0644525559;49.7927631;4.75898787e-05;0.0163623874;0.74999994;0.0333336205;1.03931807;0.674956005;0.0153459867;10;49.7927627;1.044444;0.995855014;0.995854947
22.758444;1.03931781;0.749954386;0.0170523513;0.721582319;0.0164071653;1.04443439;1.05414215;0.729703625;0.0644539561;49.7927231;4.50983653e-05;0.0163609004;0.749999257;0.0333337996;1.0393182;0.674958508;0.015346925;10;49.7927231;1.044444;0.99585515;0.995854763
22.759444;1.03931784;0.74995438;0.017052363;0.721582309;0.0164071783;1.04443437;1.05414312;0.729702939;0.0644539006;49.7927211;4.51093425e-05;0.0163608856;0.749999236;0.033333819;1.03931821;0.674958523;0.0153469116;10;49.7927212;1.044444;0.995854151;0.995853756
22.772444;1.03931809;0.749954317;0.0170537177;0.721582286;0.0164082591;1.0444341;1.05414298;0.729703948;0.0644537964;49.7927031;4.5350141e-05;0.0163598012;0.74999918;0.033333939;1.03931827;0.674958623;0.0153477479;10;49.7927034;1.044444;0.995853969;0.995853738
22.795444;1.03931816;0.749955704;0.0170547708;0.721584282;0.0164088628;1.04443439;1.05414274;0.72970444;0.0644541558;49.7926732;4.47514176e-05;0.0163597247;0.749999642;0.0333338631;1.03931845;0.674959577;0.0153491208;10;49.7926739;1.044444;0.995853582;0.995853991
22.796444;1.03931817;0.749956836;0.0170547583;0.72158539;0.0164088518;1.04443437;1.05414274;0.72970443;0.0644541283;49.7926722;4.36566315e-05;0.0163597146;0.749999667;0.0333338472;1.03931845;0.67496058;0.0153491451;10;49.7926729;1.044444;0.995852569;0.995853005
22.800444;1.03931819;0.749956928;0.0170547038;0.721585524;0.0164088196;1.04443427;1.05414275;0.729704415;0.064454032;49.7926662;4.37128825e-05;0.0163585851;0.749999754;0.0333337769;1.0393184;0.674960624;0.0153492426;10;49.792667;1.044444;0.995852521;0.995853045
22.801444;1.0393192;0.749956954;0.0170546894;0.721584857;0.0164087992;1.04443524;1.05414276;0.729704417;0.0644550662;49.7926652;4.37226622e-05;0.0163585851;0.749999772;0.0333337598;1.03931939;0.674960642;0.0153492673;10;49.792666;1.044444;0.99585251;0.995853049
22.823444;1.03931934;0.749958387;0.0170551977;0.721586038;0.0164103425;1.04443509;1.05414311;0.729705423;0.0644550242;49.7926368;4.22102443e-05;0.0163588145;0.749999839;0.0333333506;1.03931922;0.674961985;0.0153506464;10;49.7926378;1.044444;0.995852603;0.995852694
22.834444;1.03931936;0.749958098;0.0170549336;0.721586119;0.0164106151;1.04443516;1.05414421;0.729705665;0.0644561709;49.7926227;4.20309455e-05;0.0163578307;0.749999931;0.0333332434;1.03931919;0.674961864;0.015350576;10;49.7926234;1.044444;0.995852886;0.995852807
22.835444;1.03931936;0.749958074;0.0170549182;0.721586128;0.0164106254;1.04443517;1.0541442;0.729705656;0.0644561966;49.7926217;4.20277998e-05;0.0163578375;0.749999934;0.0333332441;1.03931918;0.674961856;0.0153505641;10;49.7926224;1.044444;0.995851908;0.995851829
22.858444;1.03931935;0.749959894;0.017056022;0.721587689;0.016411753;1.0444357;1.05414408;0.729706315;0.0644577412;49.792594;3.99701816e-05;0.0163578934;0.74999986;0.0333332984;1.03931865;0.674964031;0.0153512402;10;49.7925938;1.044444;0.995852049;0.99585196
22.866444;1.03931917;0.749959735;0.017056142;0.721587375;0.0164119536;1.04443573;1.05414418;0.729706279;0.0644578086;49.7925841;3.98296774e-05;0.0163568415;0.749999909;0.0333332055;1.03931834;0.674964109;0.0153511837;10;49.7925837;1.044444;0.995852088;0.99585201
22.875444;1.03931896;0.749959676;0.0170562627;0.721587236;0.0164120319;1.04443601;1.05414418;0.729707507;0.064457731;49.7925743;3.95613312e-05;0.0163569228;0.750000113;0.0333330652;1.03931809;0.674964278;0.0153510568;10;49.7925735;1.044444;0.995852108;0.99585213
22.876444;1.03931894;0.749959672;0.0170562735;0.721587234;0.0164120321;1.04443601;1.05414417;0.729707526;0.0644577188;49.7925723;3.95320418e-05;0.0163569288;0.750000141;0.0333330523;1.03931807;0.674964292;0.0153510426;10;49.7925715;1.044444;0.995851112;0.995851144
22.878444;1.03931889;0.749960774;0.0170562902;0.721588303;0.0164120312;1.04443602;1.05414417;0.72970756;0.0644576959;49.7925703;3.83659993e-05;0.0163569376;0.750000199;0.0333330298;1.03931805;0.674965317;0.0153510166;10;49.7925695;1.044444;0.995851123;0.995851174
22.899444;1.03931857;0.74996071;0.0170573916;0.721588326;0.0164131228;1.04443619;1.05414432;0.729708995;0.0644589896;49.792546;3.82955155e-05;0.0163568084;0.750000364;0.033332813;1.03931823;0.674965513;0.0153523527;10;49.792546;1.044444;0.995851227;0.995851145
22.900444;1.03931957;0.749961829;0.0170574039;0.721588726;0.0164131007;1.04443719;1.05414433;0.729709018;0.0644590099;49.792545;3.72005804e-05;0.0163567996;0.750000351;0.033332818;1.03931924;0.674966524;0.0153523896;10;49.792545;1.044444;0.995851214;0.995851136
22.914444;1.03931964;0.749962151;0.0170576071;0.721589051;0.016412918;1.04443754;1.05414444;0.729710256;0.0644590952;49.7925289;3.74569451e-05;0.0163555816;0.750000035;0.033333036;1.03931956;0.674966513;0.0153525735;10;49.7925291;1.044444;0.995850914;0.995850999
22.915444;1.03931965;0.749962178;0.0170576127;0.72158906;0.0164129081;1.04443753;1.05414446;0.729710271;0.0644590866;49.7925279;3.74802883e-05;0.0163555768;0.750000019;0.0333330485;1.03931959;0.674966503;0.0153525678;10;49.7925281;1.044444;0.995850891;0.995850984
22.916444;1.03931966;0.749962203;0.0170576168;0.721589066;0.0164128987;1.04443752;1.05414547;0.729709595;0.064459015;49.7925269;3.75028743e-05;0.0163555721;0.750000005;0.0333330597;1.03931962;0.674966494;0.0153525616;10;49.7925271;1.044444;0.99585087;0.99585097
22.919444;1.03931969;0.749962262;0.0170576222;0.721589077;0.0164128757;1.04443748;1.05414551;0.729709645;0.0644589746;49.7925229;3.75614198e-05;0.016355558;0.749999986;0.0333330868;1.03931972;0.67496647;0.0153525443;10;49.7925231;1.044444;0.995850813;0.995850925
22.920444;1.0393197;0.749962275;0.0170576226;0.72158908;0.0164128706;1.04443747;1.05414552;0.729709663;0.0644589584;49.7925219;3.75767716e-05;0.0163555524;0.749999985;0.0333330942;1.03931975;0.674966462;0.0153525407;10;49.7925221;1.044444;0.995849799;0.99584991
22.926444;1.03931972;0.749963394;0.0170576297;0.721590161;0.0164128731;1.0444374;1.05414558;0.729709771;0.0644599011;49.7925148;3.65030696e-05;0.0163554951;0.750000013;0.0333331312;1.03931994;0.674967418;0.0153525436;10;49.7925151;1.044444;0.995849778;0.995849825
22.965444;1.03931988;0.749964958;0.0170589354;0.72159116;0.0164133219;1.04443786;1.05414552;0.729711841;0.064460433;49.792474;3.56475659e-05;0.0163537333;0.750000318;0.0333336059;1.03931984;0.674967954;0.0153530702;10;49.7924741;1.044444;0.995849957;0.995849569
22.966444;1.03931988;0.749964974;0.0170589247;0.721591167;0.0164133155;1.04443787;1.05414559;0.729711794;0.0644604204;49.7924721;3.56631784e-05;0.0163537308;0.750000323;0.0333336416;1.03931981;0.674967952;0.0153530764;10;49.7924721;1.044444;0.995848971;0.995848564
22.995444;1.03931998;0.749966952;0.0170600289;0.721593364;0.0164142864;1.04443818;1.05414557;0.729712849;0.0644607074;49.792443;3.33698526e-05;0.0163526645;0.750000319;0.033334212;1.0393193;0.674970321;0.0153547569;10;49.7924428;1.044444;0.995849201;0.995848654
23.014444;1.03932053;0.749966673;0.0170601722;0.721592858;0.0164141556;1.04443806;1.05414594;0.729713475;0.0644616189;49.7924238;3.29841829e-05;0.0163525704;0.750000201;0.0333335958;1.03931961;0.674970432;0.0153546293;10;49.7924238;1.044444;0.995849379;0.995848501
23.015444;1.03932053;0.749966669;0.0170601825;0.721592837;0.0164141498;1.04443804;1.05414596;0.729713443;0.0644616042;49.7924228;3.29754047e-05;0.01635256;0.750000188;0.0333335642;1.03931963;0.674970413;0.015354607;10;49.7924228;1.044444;0.995848383;0.995847506
23.020444;1.03932052;0.749966648;0.0170602294;0.72159276;0.0164141127;1.04443794;1.05414604;0.729713288;0.064461535;49.7924178;3.29469323e-05;0.0163525282;0.750000132;0.03333345;1.03931974;0.674970286;0.0153544893;10;49.7924178;1.044444;0.995848401;0.995847558
23.026444;1.0393205;0.749967717;0.017060263;0.721593784;0.0164140505;1.04443816;1.05414722;0.729712397;0.0644613485;49.7924118;3.18758071e-05;0.0163525383;0.750000105;0.0333333764;1.03931983;0.674971099;0.0153543959;10;49.7924118;1.044444;0.995848432;0.995847604
23.027444;1.0393215;0.749967711;0.0170602681;0.721593087;0.016414025;1.04443914;1.05414724;0.729712378;0.0644613231;49.7924108;3.18924382e-05;0.0163525425;0.750000107;0.0333333654;1.03932084;0.674971067;0.0153543909;10;49.7924108;1.044444;0.995848438;0.995847606
23.067444;1.0393204;0.749968396;0.0170615057;0.721594752;0.0164154505;1.04443904;1.05414715;0.729714908;0.0644626552;49.7923737;3.13623961e-05;0.0163516358;0.750000015;0.0333331906;1.03932078;0.674971999;0.0153552956;10;49.7923737;1.044444;0.995848749;0.995847623
23.068444;1.03932039;0.749968403;0.0170615041;0.721594758;0.0164154618;1.04443907;1.05414713;0.729714919;0.0644626687;49.7923727;3.13541316e-05;0.0163516579;0.750000007;0.0333332158;1.03932079;0.674971987;0.0153552883;10;49.7923727;1.044444;0.995847743;0.995846637
23.083444;1.03932038;0.749969839;0.0170625474;0.721595807;0.0164166894;1.04443981;1.05414695;0.729715071;0.0644626802;49.7923587;2.99889605e-05;0.0163518028;0.750000162;0.0333334977;1.03932106;0.674972604;0.0153562491;10;49.792359;1.044444;0.995847318;0.995846768
23.087444;1.03932044;0.749969976;0.0170624876;0.721595796;0.0164167372;1.04443988;1.05414693;0.729715109;0.0644636695;49.7923548;2.9933243e-05;0.0163518038;0.75000027;0.0333335053;1.03932114;0.674972542;0.0153561929;10;49.7923551;1.044444;0.995847187;0.995846791
23.123444;1.03932088;0.749971306;0.0170620473;0.721597473;0.0164168504;1.04443943;1.05414704;0.729717553;0.0644637237;49.7923235;2.83817852e-05;0.0163509997;0.750000268;0.0333335265;1.03932142;0.674973739;0.0153559552;10;49.7923241;1.044444;0.995847196;0.995847083
23.124444;1.03932089;0.749971281;0.0170620433;0.721597485;0.0164168486;1.04443941;1.05414706;0.729717547;0.0644637648;49.7923224;2.83861192e-05;0.0163510177;0.750000256;0.0333335119;1.03932142;0.674973743;0.0153559703;10;49.7923231;1.044444;0.995846191;0.995846072
23.159444;1.03932113;0.749972331;0.017063123;0.721598586;0.0164178552;1.04443945;1.054147;0.729717929;0.0644654612;49.7922934;2.73541823e-05;0.0163499197;0.750000058;0.0333331376;1.03932082;0.67497478;0.0153569332;10;49.7922936;1.044444;0.995845568;0.995845869
23.162444;1.03932114;0.749972374;0.0170631234;0.721598582;0.0164178362;1.04443951;1.05414801;0.72971718;0.0644653492;49.7922914;2.73512022e-05;0.0163499017;0.750000083;0.0333331046;1.0393208;0.674974795;0.0153568834;10;49.7922916;1.044444;0.995845597;0.995845896
23.184444;1.03932134;0.749973499;0.017063312;0.721599559;0.0164178011;1.04444008;1.05414767;0.729718403;0.0644651372;49.7922734;2.65368208e-05;0.0163496722;0.750000048;0.0333329117;1.03932088;0.674975973;0.0153567333;10;49.7922739;1.044444;0.995845728;0.995846085
23.185444;1.03932135;0.749973487;0.0170633245;0.721599548;0.0164178025;1.04444009;1.05414766;0.729718412;0.0644651352;49.7922724;2.65465377e-05;0.0163496698;0.750000042;0.0333329089;1.03932089;0.674975994;0.0153567544;10;49.7922729;1.044444;0.995844736;0.995845088
23.207444;1.03932159;0.749973891;0.0170636927;0.721599916;0.0164180387;1.04444017;1.05414758;0.72971862;0.064466073;49.7922556;2.52959457e-05;0.0163499795;0.750000131;0.0333330057;1.03932107;0.674977777;0.0153568978;10;49.7922561;1.044444;0.995845313;0.995845334
23.208444;1.03932261;0.749973872;0.0170637013;0.721599197;0.0164180396;1.04444116;1.05414758;0.729718621;0.0644660691;49.7922556;2.52694049e-05;0.0163500062;0.750000135;0.0333330042;1.03932207;0.674977788;0.0153568798;10;49.7922562;1.044444;0.995845328;0.995845339
23.251444;1.03932252;0.749975378;0.0170644791;0.721600555;0.0164187533;1.04444102;1.05414746;0.729720525;0.0644659168;49.7922237;2.40560937e-05;0.0163491605;0.749999979;0.0333334354;1.03932189;0.674977829;0.0153581316;10;49.7922243;1.044444;0.995845161;0.995844803
23.252444;1.03932251;0.749975386;0.0170644767;0.721600541;0.0164187321;1.04444102;1.05414744;0.729720499;0.0644659267;49.7922227;2.40699842e-05;0.0163491328;0.749999947;0.033333431;1.03932188;0.674977818;0.0153581403;10;49.7922233;1.044444;0.99584416;0.995843789
23.254444;1.03932249;0.749975401;0.0170644736;0.721600513;0.0164186877;1.04444103;1.05414741;0.729720446;0.0644659399;49.7922207;2.40992148e-05;0.016349075;0.749999883;0.0333334216;1.03932186;0.674977799;0.0153581484;10;49.7922213;1.044444;0.995844154;0.995843763
23.323444;1.03932154;0.749977197;0.0170647293;0.721603353;0.0164196537;1.04444088;1.05414784;0.729722207;0.0644669224;49.7921745;2.1655335e-05;0.0163485923;0.749999785;0.0333332433;1.03932214;0.674979989;0.0153586503;10;49.7921742;1.044444;0.9958442;0.995843683
23.324444;1.03932155;0.749977211;0.017064705;0.721603353;0.0164196738;1.04444089;1.05414783;0.72972221;0.0644669271;49.7921735;2.16508518e-05;0.0163485684;0.749999806;0.0333332496;1.03932214;0.674979985;0.0153586476;10;49.7921732;1.044444;0.995843201;0.995842687
23.333444;1.03932159;0.749977392;0.0170646513;0.721603378;0.0164198032;1.04444101;1.05414777;0.729722156;0.0644680588;49.7921685;2.17116673e-05;0.0163473028;0.74999997;0.0333332722;1.03932219;0.674979924;0.0153587075;10;49.792168;1.044444;0.995843247;0.995842723
23.404444;1.03932193;0.749980158;0.0170656422;0.721604544;0.0164202449;1.04444186;1.05414879;0.72972366;0.0644680994;49.7921235;1.99378148e-05;0.01634791;0.749999298;0.0333335801;1.03932242;0.674981131;0.0153590086;10;49.7921232;1.044444;0.995843073;0.995842955
23.405444;1.03932194;0.749980165;0.0170656419;0.721604585;0.0164202445;1.04444183;1.05414878;0.729723668;0.0644681136;49.7921225;1.9925063e-05;0.0163479338;0.749999277;0.0333335859;1.03932241;0.674981138;0.0153590205;10;49.7921222;1.044444;0.995842083;0.995841966
23.428444;1.03932204;0.749981268;0.0170668437;0.721606565;0.01642125;1.04444136;1.0541487;0.729723624;0.0644692639;49.7921094;1.85297737e-05;0.0163480251;0.74999934;0.0333337943;1.03932226;0.674982776;0.0153599934;10;49.7921091;1.044444;0.995842269;0.995841855
23.441444;1.03932202;0.749981397;0.0170668392;0.721606614;0.0164212783;1.04444131;1.05414855;0.729724575;0.0644692995;49.7921015;1.8515294e-05;0.0163480195;0.749999363;0.0333336664;1.03932169;0.674982935;0.0153599316;10;49.7921011;1.044444;0.995842207;0.995841746
23.449444;1.03932191;0.749981495;0.0170667471;0.721606391;0.0164211708;1.04444125;1.05414851;0.729724415;0.06446934;49.7920975;1.85961962e-05;0.0163468845;0.749999376;0.0333335192;1.03932139;0.674982902;0.0153598564;10;49.7920972;1.044444;0.995842201;0.995841678
23.493444;1.03932223;0.749982653;0.017066549;0.721606922;0.0164211752;1.04444183;1.05414883;0.729725309;0.0644689152;49.792074;1.78863243e-05;0.0163467078;0.750000054;0.0333330138;1.03932207;0.674983125;0.0153599834;10;49.7920747;1.044444;0.995842433;0.995841742
23.494444;1.03932225;0.749982633;0.0170665606;0.721606919;0.0164211928;1.04444182;1.05414884;0.729725351;0.0644689039;49.792074;1.79057963e-05;0.0163467089;0.750000065;0.0333330372;1.03932208;0.674983134;0.01536001;10;49.7920748;1.044444;0.995841446;0.995840751
23.520444;1.03932228;0.749983611;0.0170664608;0.721607692;0.0164208527;1.04444153;1.05414901;0.729726399;0.0644688085;49.7920604;1.68213352e-05;0.0163465224;0.749999604;0.033333476;1.03932187;0.674984739;0.0153602232;10;49.7920606;1.044444;0.995841495;0.995841066
23.530444;1.03932238;0.749983628;0.0170665018;0.721607498;0.0164205146;1.04444156;1.054149;0.729726436;0.0644687572;49.7920553;1.68960542e-05;0.0163465431;0.749999634;0.0333333828;1.03932163;0.674984811;0.0153601394;10;49.7920553;1.044444;0.995841172;0.995841037
23.531444;1.03932339;0.749983623;0.0170665081;0.721606791;0.0164204738;1.04444256;1.05414906;0.72972744;0.0644687521;49.7920553;1.69045204e-05;0.0163465429;0.749999647;0.0333333674;1.03932261;0.674984813;0.0153601289;10;49.7920553;1.044444;0.995841133;0.995841025
23.595444;1.03932295;0.749985125;0.0170680178;0.721608407;0.0164223687;1.04444231;1.05414937;0.729727807;0.0644696209;49.7920238;1.54757949e-05;0.0163466051;0.750000286;0.0333335676;1.03932297;0.674985232;0.0153614739;10;49.7920242;1.044444;0.995840886;0.995841187
23.596444;1.03932297;0.749985115;0.0170680246;0.721608407;0.016422349;1.0444423;1.05414936;0.729727819;0.0644696107;49.7920237;1.54441224e-05;0.0163466055;0.750000301;0.0333335909;1.03932297;0.674985233;0.0153614949;10;49.7920242;1.044444;0.995839874;0.99584019
23.638444;1.03932285;0.749985637;0.0170679848;0.721609792;0.0164219101;1.0444433;1.05414912;0.729728641;0.0644698083;49.7920047;1.46572676e-05;0.0163454489;0.750000423;0.0333335382;1.03932303;0.674986657;0.0153612998;10;49.7920054;1.044444;0.995839755;0.995840184
23.639444;1.03932285;0.749985613;0.0170679615;0.721609811;0.016421931;1.04444331;1.05414911;0.729728623;0.0644698156;49.7920037;1.46568505e-05;0.0163454655;0.75000042;0.0333335225;1.03932303;0.674986657;0.0153612903;10;49.7920044;1.044444;0.995839737;0.995840203
23.712444;1.03932263;0.749986839;0.0170672536;0.721610348;0.016421981;1.04444317;1.05414872;0.729730089;0.0644714264;49.7919743;1.3237658e-05;0.0163451079;0.750000022;0.0333336003;1.03932294;0.674987837;0.0153610399;10;49.7919746;1.044444;0.995839619;0.995840061
23.713444;1.03932261;0.749986828;0.0170672621;0.721610371;0.0164219757;1.04444318;1.05414872;0.729730093;0.0644714472;49.7919743;1.32226351e-05;0.0163450945;0.750000014;0.0333336165;1.0393229;0.674987854;0.0153610645;10;49.7919746;1.044444;0.995838613;0.995839044
23.812444;1.03932319;0.749987631;0.0170672277;0.721612188;0.01642198;1.04444345;1.05414891;0.729730576;0.0644707771;49.7919368;1.18929305e-05;0.0163459145;0.750000056;0.0333332018;1.03932229;0.674988401;0.015361181;10;49.7919371;1.044444;0.995839045;0.995839189
23.818444;1.03932318;0.749987543;0.0170672109;0.721612272;0.0164218603;1.04444344;1.05415001;0.729729962;0.0644706585;49.7919348;1.19576502e-05;0.0163457665;0.749999995;0.0333331433;1.03932225;0.674988358;0.015361119;10;49.7919352;1.044444;0.995839012;0.995839262
23.826444;1.0393232;0.749988578;0.0170672834;0.721613355;0.0164216985;1.04444339;1.05415003;0.729730107;0.0644706414;49.7919328;1.09157062e-05;0.0163455257;0.749999904;0.033332963;1.03932222;0.674989329;0.0153610645;10;49.7919332;1.044444;0.995838991;0.995839324
23.844444;1.03932306;0.749988414;0.0170677288;0.72161344;0.0164211925;1.04444318;1.05414996;0.72973131;0.0644709576;49.7919256;1.07626901e-05;0.0163452152;0.749999656;0.0333324513;1.03932254;0.674989348;0.0153611332;10;49.7919259;1.044444;0.995839146;0.995839229
23.850444;1.03932286;0.749988367;0.0170689995;0.721613469;0.0164221579;1.0444431;1.05414988;0.729731398;0.0644710579;49.7919246;1.0712865e-05;0.0163451746;0.749999569;0.0333322552;1.03932264;0.674989332;0.0153621017;10;49.7919248;1.044444;0.995839168;0.995839205
23.851444;1.03932283;0.749988361;0.0170690172;0.72161347;0.0164221453;1.04444308;1.05414987;0.72973142;0.0644710719;49.7919235;1.07070132e-05;0.0163451706;0.749999561;0.0333322328;1.03932266;0.67498933;0.0153620884;10;49.7919238;1.044444;0.995838168;0.995838201
23.907444;1.03932311;0.749990188;0.0170687564;0.72161413;0.016423155;1.04444397;1.05415017;0.729731296;0.0644722812;49.7919056;9.15332571e-06;0.0163447366;0.749999851;0.0333331051;1.03932282;0.674991254;0.0153622813;10;49.7919063;1.044444;0.995838289;0.995837894
24.019444;1.03932271;0.749991178;0.0170690422;0.721615082;0.0164228334;1.04444345;1.05415066;0.729733211;0.0644721659;49.7918752;9.17425749e-06;0.0163438952;0.750000144;0.0333337798;1.03932363;0.6749917;0.0153621713;10;49.7918744;1.044444;0.995838253;0.995838232
24.020444;1.03932271;0.749991174;0.0170690531;0.721615071;0.0164228062;1.04444343;1.05415067;0.729733202;0.0644721642;49.7918741;9.1455572e-06;0.016343887;0.750000141;0.0333337382;1.03932365;0.674991717;0.0153621602;10;49.7918734;1.044444;0.995837254;0.99583723
24.205444;1.03932319;0.749991936;0.0170696261;0.721615484;0.0164227177;1.04444369;1.05415042;0.729734107;0.0644734785;49.7918306;7.77203161e-06;0.016344576;0.750000617;0.0333326583;1.03932358;0.674993443;0.0153622909;10;49.7918315;1.044444;0.995836953;0.995836903
24.236444;1.03932299;0.749993501;0.0170693701;0.721616525;0.0164231361;1.04444368;1.05414981;0.729735661;0.0644729921;49.7918251;6.66772248e-06;0.0163452441;0.750000165;0.0333327898;1.03932332;0.674993637;0.0153617055;10;49.7918251;1.044444;0.995837228;0.99583737
24.237444;1.03932299;0.749993524;0.0170693557;0.721616522;0.0164231557;1.0444437;1.05414981;0.729735653;0.0644730035;49.7918251;6.66795096e-06;0.0163452611;0.750000156;0.0333328154;1.03932331;0.67499362;0.0153616941;10;49.7918251;1.044444;0.995836235;0.995836365
24.334444;1.03932261;0.749993303;0.0170689789;0.721616583;0.016422617;1.04444388;1.05415063;0.729735628;0.0644736972;49.7918064;7.01570362e-06;0.0163446892;0.750000269;0.033333925;1.0393226;0.674993972;0.0153619501;10;49.791806;1.044444;0.995836311;0.995835907
24.342444;1.03932248;0.749994558;0.0170692213;0.721617842;0.0164227549;1.04444383;1.05415058;0.729735514;0.0644738494;49.7918055;6.12978502e-06;0.0163445945;0.750000212;0.0333340439;1.03932258;0.674994859;0.0153620191;10;49.791805;1.044444;0.995836364;0.995835743
24.488444;1.03932348;0.749994975;0.0170692328;0.721618035;0.0164244905;1.04444357;1.05415036;0.729736704;0.0644735027;49.7917817;5.74835566e-06;0.0163443045;0.749999747;0.0333329884;1.03932251;0.674995012;0.0153624736;10;49.7917813;1.044444;0.995835998;0.99583598
24.503444;1.03932341;0.749994867;0.0170699159;0.721618241;0.0164244652;1.04444346;1.05415033;0.72973781;0.0644733646;49.7917798;5.50314039e-06;0.0163446411;0.749999407;0.0333328948;1.03932253;0.674995037;0.0153627025;10;49.7917794;1.044444;0.995835911;0.995836091
24.541444;1.03932339;0.749995363;0.0170701784;0.721619449;0.0164241945;1.04444399;1.05415071;0.729737739;0.064472836;49.7917747;4.38245056e-06;0.0163451062;0.749999469;0.0333330932;1.03932284;0.67499564;0.015362756;10;49.7917749;1.044444;0.99583575;0.995835958
24.542444;1.0393234;0.749995333;0.0170701641;0.721619447;0.0164242172;1.04444398;1.0541507;0.729737713;0.0644728312;49.7917747;4.39418025e-06;0.0163451082;0.749999497;0.0333330921;1.03932284;0.67499564;0.0153627602;10;49.7917749;1.044444;0.995834731;0.995834944
24.673444;1.03932351;0.749995974;0.0170703403;0.721619471;0.0164242799;1.04444467;1.05415052;0.729737865;0.0644720395;49.7917588;4.68723787e-06;0.016343363;0.750000307;0.0333334054;1.03932295;0.674995768;0.0153628838;10;49.7917592;1.044444;0.995834848;0.995835698
24.963444;1.03932338;0.749996697;0.017070223;0.721620155;0.0164243219;1.04444382;1.05415048;0.729738973;0.0644724186;49.7917306;3.77269744e-06;0.0163433399;0.750000227;0.0333335456;1.03932224;0.674997142;0.0153629901;10;49.7917307;1.044444;0.995834631;0.995835177
25.054444;1.0393231;0.749997602;0.0170691358;0.721620677;0.0164240735;1.0444432;1.05415067;0.729740518;0.0644737424;49.7917256;2.76561287e-06;0.0163430262;0.749999724;0.0333333392;1.03932265;0.674998211;0.0153628808;10;49.7917253;1.044444;0.995835039;0.995835104
25.055444;1.03932308;0.749997631;0.0170691183;0.721620683;0.0164240717;1.0444432;1.05415064;0.72974051;0.064473734;49.7917256;2.77652582e-06;0.0163430063;0.749999709;0.0333333331;1.03932268;0.674998208;0.0153628966;10;49.7917253;1.044444;0.995834061;0.995834095
25.791444;1.03932264;0.749998786;0.0170697707;0.721622478;0.0164246662;1.04444396;1.05415082;0.72974044;0.0644737564;49.7916919;8.0681967e-07;0.0163431159;0.750000105;0.0333331989;1.03932339;0.674998649;0.0153626009;10;49.7916912;1.044444;0.995833928;0.995833967
26.915510;1.03932303;0.750000593;0.0170702964;0.721623364;0.0164245126;1.04444346;1.05415121;0.729741405;0.0644743958;49.7916769;-2.86752158e-07;0.0163430169;0.750000336;0.0333335373;1.03932347;0.674999501;0.0153631758;10;49.7916768;1.044444;0.995834525;0.995832843
27.293510;1.039323;0.749999231;0.0170700517;0.721623418;0.0164250028;1.04444409;1.05415104;0.729741873;0.0644745682;49.7916755;5.75056421e-07;0.0163428585;0.750000838;0.0333334955;1.03932314;0.674999845;0.0153626486;10;49.7916756;1.044444;0.995834353;0.995833847
27.294510;1.03932301;0.749999238;0.0170700654;0.721623417;0.0164249806;1.04444406;1.05415104;0.729741862;0.0644745796;49.7916755;5.74757268e-07;0.016342858;0.750000844;0.0333334982;1.03932312;0.674999864;0.0153626492;10;49.7916756;1.044444;0.995833351;0.995832849
30.143510;1.039323;0.75;0.01707;0.721623595;0.016424153;1.044444;1.05415054;0.729741859;0.0644742404;49.791671;0;0.0163433333;0.75;0.0333333333;1.039323;0.675;0.015363;10;49.791671;1.044444;0.995833;0.995833
100.000000;1.039323;0.75;0.01707;0.721623595;0.016424153;1.044444;1.05415054;0.729741859;0.0644742404;49.791668;0;0.0163433333;0.75;0.0333333333;1.039323;0.675;0.015363;10;49.791668;1.044444;0.995833;0.995833
