time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
0.000000;1.044444;0.822882883;0;0.787866925;0;1.056385;1.044444;4.567;0;10;1;1;0.978535;1.046391;1
0.005024;1.044444;0.822855315;-1.67567568e-05;0.787840531;-1.60437101e-05;1.056381;1.044444;4.566847;-9.3e-05;10;1;1;0.978537;1.046391;1
0.010024;1.044441;0.822772432;-6.64864865e-05;0.787763438;-6.36574842e-05;1.056369;1.044441;4.566387;-0.000369;10;1;1;0.978543;1.046391;1
0.015024;1.044437;0.822634595;-0.000148828829;0.787634481;-0.000142496703;1.056348;1.044437;4.565622;-0.000826;10;1;1;0.978552;1.046391;1
0.020024;1.044432;0.822442523;-0.000262702703;0.787454351;-0.000251526861;1.056319;1.044432;4.564556;-0.001458;10;1;1;0.978566;1.046391;1
0.025024;1.044425;0.822197838;-0.000406846847;0.787225352;-0.000389541467;1.056283;1.044425;4.563198;-0.002258;10;1.000001;1.000001;0.978583;1.046391;1.000001
0.030024;1.044416;0.821902883;-0.00058;0.786949724;-0.000555334273;1.056239;1.044416;4.561561;-0.003219;10;1.000001;1.000001;0.978604;1.046391;1.000001
0.035024;1.044406;0.821560721;-0.00078018018;0.786629645;-0.00074700852;1.056189;1.044406;4.559662;-0.00433;10;1.000002;1.000002;0.978629;1.046391;1.000002
0.040024;1.044395;0.821174234;-0.00100594595;0.786267872;-0.000963185333;1.056132;1.044395;4.557517;-0.005583;10;1.000003;1.000003;0.978659;1.046391;1.000003
0.045024;1.044383;0.820747027;-0.00125531532;0.785867854;-0.00120196835;1.056069;1.044383;4.555146;-0.006967;10;1.000004;1.000004;0.978692;1.046391;1.000004
0.051024;1.044367;0.820186306;-0.00158306306;0.785342994;-0.00151581107;1.055987;1.044367;4.552034;-0.008786;10;1.000005;1.000005;0.978738;1.046391;1.000005
0.055024;1.044356;0.819786306;-0.00181747748;0.784968254;-0.00174028538;1.055927;1.044356;4.549814;-0.010087;10;1.000007;1.000007;0.978773;1.046391;1.000007
0.060024;1.044341;0.819260541;-0.00212648649;0.784476086;-0.00203619937;1.05585;1.044341;4.546896;-0.011802;10;1.000008;1.000008;0.97882;1.046391;1.000008
0.065024;1.044325;0.81871009;-0.00245171171;0.783961018;-0.00234765204;1.055768;1.044325;4.543841;-0.013607;10;1.000011;1.000011;0.978872;1.046391;1.000011
0.070024;1.044309;0.818139099;-0.00279171171;0.783426265;-0.00267326214;1.055682;1.044309;4.540672;-0.015494;10;1.000013;1.000013;0.978929;1.046391;1.000013
0.075024;1.044291;0.817551712;-0.00314432432;0.782877294;-0.00301096564;1.055594;1.044291;4.537412;-0.017451;10;1.000016;1.000016;0.978991;1.046391;1.000016
0.080024;1.044274;0.816951532;-0.00350846847;0.782315304;-0.00335972022;1.055503;1.044274;4.534081;-0.019472;10;1.000019;1.000019;0.979059;1.046391;1.000019
0.085024;1.044255;0.816342883;-0.00388252252;0.781746683;-0.00371798318;1.055409;1.044255;4.530703;-0.021548;10;1.000023;1.000023;0.979133;1.046391;1.000023
0.086024;1.044252;0.816220541;-0.00395837838;0.781631771;-0.00379063519;1.05539;1.044252;4.530024;-0.021969;10;1.000023;1.000023;0.979148;1.046391;1.000023
0.089024;1.04424;0.815852432;-0.00418792793;0.781288241;-0.00401050326;1.055333;1.04424;4.527981;-0.023243;10;1.000026;1.000026;0.979196;1.046391;1.000026
0.090024;1.044237;0.81572955;-0.00426504505;0.781172808;-0.00408436499;1.055314;1.044237;4.527299;-0.023671;10;1.000026;1.000026;0.979212;1.046391;1.000026
0.093024;1.044225;0.815360541;-0.00449801802;0.780828404;-0.00430751803;1.055256;1.044225;4.525251;-0.024964;10;1.000029;1.000029;0.979263;1.046391;1.000029
0.095024;1.044218;0.815114775;-0.00465477477;0.78059828;-0.00445766571;1.055217;1.044218;4.523887;-0.025834;10;1.000031;1.000031;0.979298;1.046391;1.000031
0.100024;1.044198;0.814502342;-0.00505081081;0.780026721;-0.00483702402;1.055118;1.044198;4.520488;-0.028032;10;1.000035;1.000035;0.979391;1.046391;1.000035
0.102024;1.04419;0.814258739;-0.00521063063;0.779799403;-0.00499011735;1.055079;1.04419;4.519136;-0.028919;10;1.000037;1.000037;0.97943;1.046391;1.000037
0.105024;1.044178;0.813895315;-0.00545189189;0.779460317;-0.00522122846;1.055019;1.044178;4.517119;-0.030258;10;1.00004;1.00004;0.97949;1.046391;1.00004
0.109024;1.044162;0.813415856;-0.00577603604;0.77901308;-0.00553174319;1.054939;1.044162;4.514458;-0.032057;10;1.000044;1.000044;0.979575;1.046391;1.000044
0.112024;1.04415;0.813060721;-0.00602054054;0.778681914;-0.00576597284;1.054879;1.04415;4.512487;-0.033414;10;1.000047;1.000047;0.979642;1.046391;1.000047
0.115024;1.044138;0.81271027;-0.00626612613;0.778355227;-0.00600124325;1.054819;1.044138;4.510542;-0.034777;10;1.000051;1.000051;0.979711;1.046391;1.000051
0.120024;1.044118;0.812137477;-0.00667765766;0.777821546;-0.00639550095;1.054718;1.044118;4.507363;-0.037061;10;1.000057;1.000057;0.979834;1.046391;1.000057
0.125024;1.044098;0.811581441;-0.00709135135;0.777303894;-0.00679184459;1.054617;1.044098;4.504277;-0.039357;10;1.000063;1.000063;0.979964;1.046391;1.000063
0.130024;1.044077;0.811044505;-0.00750648649;0.776805259;-0.00718959089;1.054517;1.044077;4.501297;-0.041661;10;1.000069;1.000069;0.980103;1.046391;1.000069
0.136024;1.044052;0.810427748;-0.00800630631;0.776233126;-0.00766849382;1.054396;1.044052;4.497874;-0.044435;10;1.000077;1.000077;0.980282;1.046391;1.000077
0.140024;1.044035;0.810035135;-0.00834018018;0.775869712;-0.00798841052;1.054316;1.044035;4.495695;-0.046288;10;1.000083;1.000083;0.980408;1.046391;1.000083
0.145024;1.044015;0.809566306;-0.0087581982;0.775435512;-0.0083889582;1.054216;1.044015;4.493093;-0.048608;10;1.00009;1.00009;0.980575;1.046391;1.00009
0.150024;1.043994;0.809123604;-0.0091763964;0.775027063;-0.00878970224;1.054117;1.043994;4.490636;-0.050929;10;1.000098;1.000098;0.980751;1.046391;1.000098
0.155024;1.043973;0.808708108;-0.00959495495;0.774644659;-0.00919080757;1.054018;1.043973;4.48833;-0.053252;10;1.000106;1.000106;0.980938;1.046391;1.000106
0.160024;1.043951;0.808321081;-0.0100136937;0.77429025;-0.00959211083;1.05392;1.043951;4.486182;-0.055576;10;1.000114;1.000114;0.981135;1.046391;1.000114
0.165024;1.04393;0.807963423;-0.0104326126;0.773963219;-0.00999359403;1.053823;1.04393;4.484197;-0.057901;10;1.000122;1.000122;0.981343;1.046391;1.000122
0.170024;1.043909;0.807635676;-0.0108517117;0.773664827;-0.010395266;1.053726;1.043909;4.482378;-0.060227;10;1.00013;1.00013;0.981561;1.046391;1.00013
0.175024;1.043888;0.807338739;-0.0112713514;0.773395938;-0.0107974719;1.05363;1.043888;4.48073;-0.062556;10;1.000139;1.000139;0.981791;1.046391;1.000139
0.180024;1.043866;0.807072793;-0.0116913514;0.773157467;-0.01120005;1.053534;1.043866;4.479254;-0.064887;10;1.000148;1.000148;0.982032;1.046391;1.000148
0.185024;1.043845;0.806838378;-0.0121118919;0.772948453;-0.0116031517;1.053439;1.043845;4.477953;-0.067221;10;1.000156;1.000156;0.982285;1.046391;1.000156
0.190024;1.043823;0.806635495;-0.0125333333;0.772770379;-0.0120071443;1.053344;1.043823;4.476827;-0.06956;10;1.000165;1.000165;0.98255;1.046391;1.000165
0.195024;1.043801;0.806464324;-0.0129558559;0.772622678;-0.0124121895;1.05325;1.043801;4.475877;-0.071905;10;1.000174;1.000174;0.982826;1.046391;1.000174
0.200024;1.043779;0.806324685;-0.0133794595;0.77250518;-0.0128182876;1.053157;1.043779;4.475102;-0.074256;10;1.000184;1.000184;0.983115;1.046391;1.000184
0.205024;1.043757;0.806216396;-0.0138046847;0.772417714;-0.0132259565;1.053063;1.043757;4.474501;-0.076616;10;1.000193;1.000193;0.983415;1.046391;1.000193
0.210024;1.043735;0.806139279;-0.0142317117;0.77236011;-0.0136353689;1.052971;1.043735;4.474073;-0.078986;10;1.000202;1.000202;0.983729;1.046391;1.000202
0.215024;1.043713;0.806092793;-0.0146605405;0.772331851;-0.0140465248;1.052878;1.043713;4.473815;-0.081366;10;1.000211;1.000211;0.984054;1.046391;1.000211
0.220024;1.04369;0.806076577;-0.0150918919;0.772333333;-0.0144601289;1.052785;1.04369;4.473725;-0.08376;10;1.000221;1.000221;0.984392;1.046391;1.000221
0.225024;1.043668;0.80609009;-0.0155255856;0.772362562;-0.0148759812;1.052693;1.043668;4.4738;-0.086167;10;1.00023;1.00023;0.984743;1.046391;1.00023
0.230024;1.043645;0.806132613;-0.0159623423;0.772420327;-0.0152948008;1.052601;1.043645;4.474036;-0.088591;10;1.000239;1.000239;0.985106;1.046391;1.000239
0.235024;1.043621;0.806203423;-0.016401982;0.772505942;-0.0157164162;1.052508;1.043621;4.474429;-0.091031;10;1.000249;1.000249;0.985481;1.046391;1.000249
0.241024;1.043593;0.806324865;-0.0169340541;0.772643037;-0.0162266842;1.052397;1.043593;4.475103;-0.093984;10;1.00026;1.00026;0.985949;1.046391;1.00026
0.245024;1.043574;0.806427387;-0.0172915315;0.772755346;-0.0165695308;1.052323;1.043574;4.475672;-0.095968;10;1.000267;1.000267;0.98627;1.046391;1.000267
0.250024;1.04355;0.806578559;-0.017741982;0.772917981;-0.0170015639;1.05223;1.04355;4.476511;-0.098468;10;1.000276;1.000276;0.986683;1.046391;1.000276
0.255024;1.043526;0.806754955;-0.0181963964;0.773104796;-0.0174374155;1.052137;1.043526;4.47749;-0.10099;10;1.000285;1.000285;0.987108;1.046391;1.000285
0.260024;1.043502;0.806955495;-0.0186551351;0.773314757;-0.0178774311;1.052044;1.043502;4.478603;-0.103536;10;1.000294;1.000294;0.987546;1.046391;1.000294
0.265024;1.043477;0.807179099;-0.0191181982;0.773547571;-0.0183216287;1.05195;1.043477;4.479844;-0.106106;10;1.000303;1.000303;0.987996;1.046391;1.000303
0.270024;1.043452;0.807425045;-0.0195859459;0.773801809;-0.0187703373;1.051855;1.043452;4.481209;-0.108702;10;1.000311;1.000311;0.988457;1.046391;1.000311
0.275024;1.043427;0.807692072;-0.0200583784;0.774076262;-0.019223557;1.05176;1.043427;4.482691;-0.111324;10;1.00032;1.00032;0.988931;1.046391;1.00032
0.280024;1.043401;0.807979459;-0.0205356757;0.774370984;-0.0196814798;1.051665;1.043401;4.484286;-0.113973;10;1.000328;1.000328;0.989416;1.046391;1.000328
0.285024;1.043375;0.808285766;-0.021018018;0.774683854;-0.0201442607;1.051569;1.043375;4.485986;-0.11665;10;1.000336;1.000336;0.989913;1.046391;1.000336
0.290024;1.043349;0.80861027;-0.0215055856;0.775014181;-0.0206120728;1.051472;1.043349;4.487787;-0.119356;10;1.000344;1.000344;0.99042;1.046391;1.000344
0.295024;1.043322;0.808951712;-0.0219981982;0.775361501;-0.0210847641;1.051374;1.043322;4.489682;-0.12209;10;1.000352;1.000352;0.990939;1.046391;1.000352
0.300024;1.043295;0.809309189;-0.0224962162;0.77572421;-0.0215626608;1.051276;1.043295;4.491666;-0.124854;10;1.000359;1.000359;0.991469;1.046391;1.000359
0.305024;1.043268;0.809681441;-0.0229992793;0.776101099;-0.0220454181;1.051177;1.043268;4.493732;-0.127646;10;1.000366;1.000366;0.992009;1.046391;1.000366
0.310024;1.043241;0.810067748;-0.0235079279;0.77649148;-0.0225335545;1.051077;1.043241;4.495876;-0.130469;10;1.000373;1.000373;0.992559;1.046391;1.000373
0.315024;1.043213;0.810466667;-0.0240216216;0.776894715;-0.0230265743;1.050976;1.043213;4.49809;-0.13332;10;1.00038;1.00038;0.99312;1.046391;1.00038
0.320024;1.043185;0.810877477;-0.0245407207;0.777309372;-0.0235248021;1.050874;1.043185;4.50037;-0.136201;10;1.000387;1.000387;0.99369;1.046391;1.000387
0.325024;1.043156;0.811299099;-0.0250652252;0.777735161;-0.0240282616;1.050771;1.043156;4.50271;-0.139112;10;1.000393;1.000393;0.994269;1.046391;1.000393
0.330024;1.043128;0.81173027;-0.0255947748;0.778169381;-0.0245365619;1.050668;1.043128;4.505103;-0.142051;10;1.000399;1.000399;0.994858;1.046391;1.000399
0.336024;1.043093;0.812259099;-0.0262369369;0.778702473;-0.0251530179;1.050543;1.043093;4.508038;-0.145615;10;1.000406;1.000406;0.995576;1.046391;1.000406
0.340024;1.04307;0.812617838;-0.0266691892;0.77906357;-0.0255679764;1.050458;1.04307;4.510029;-0.148014;10;1.000411;1.000411;0.996061;1.046391;1.000411
0.346024;1.043034;0.813163784;-0.0273232432;0.77961388;-0.0261959277;1.050331;1.043034;4.513059;-0.151644;10;1.000417;1.000417;0.996798;1.046391;1.000417
0.350024;1.04301;0.813532432;-0.0277632432;0.779985266;-0.0266183864;1.050245;1.04301;4.515105;-0.154086;10;1.000421;1.000421;0.997296;1.046391;1.000421
0.351024;1.043004;0.813625045;-0.0278736937;0.780078547;-0.026724436;1.050224;1.043004;4.515619;-0.154699;10;1.000422;1.000422;0.997421;1.046391;1.000422
0.356024;1.042974;0.814090991;-0.0284286486;0.780547733;-0.0272572937;1.050115;1.042974;4.518205;-0.157779;10;1.000427;1.000427;0.998052;1.046391;1.000427
0.360024;1.04295;0.814466486;-0.028876036;0.780925727;-0.0276868844;1.050028;1.04295;4.520289;-0.160262;10;1.000431;1.000431;0.998561;1.046391;1.000431
0.366024;1.042913;0.815033333;-0.0295520721;0.781496955;-0.0283360856;1.049897;1.042913;4.523435;-0.164014;10;1.000436;1.000436;0.999333;1.046391;1.000436
0.370024;1.042889;0.815412973;-0.0300061261;0.781878966;-0.0287721187;1.049808;1.042889;4.525542;-0.166534;10;1.000439;1.000439;0.999853;1.046391;1.000439
0.375024;1.042858;0.815888468;-0.0305771171;0.782358162;-0.0293204992;1.049697;1.042858;4.528181;-0.169703;10;1.000443;1.000443;1.000508;1.046391;1.000443
0.380024;1.042826;0.816364685;-0.0311518919;0.782838829;-0.0298725692;1.049585;1.042826;4.530824;-0.172893;10;1.000446;1.000446;1.001168;1.046391;1.000446
0.385024;1.042795;0.816840541;-0.0317302703;0.783318428;-0.0304280997;1.049472;1.042795;4.533465;-0.176103;10;1.000449;1.000449;1.001834;1.046391;1.000449
0.390024;1.042763;0.817315495;-0.0323120721;0.783797944;-0.030986976;1.049358;1.042763;4.536101;-0.179332;10;1.000452;1.000452;1.002504;1.046391;1.000452
0.395024;1.042732;0.817788468;-0.0328967568;0.784274836;-0.0315486211;1.049244;1.042732;4.538726;-0.182577;10;1.000455;1.000455;1.003179;1.046391;1.000455
0.400024;1.0427;0.818259099;-0.0334845045;0.784750263;-0.032113268;1.049129;1.0427;4.541338;-0.185839;10;1.000457;1.000457;1.003858;1.046391;1.000457
0.405024;1.042668;0.818726667;-0.0340745946;0.785222781;-0.032680196;1.049013;1.042668;4.543933;-0.189114;10;1.000459;1.000459;1.00454;1.046391;1.000459
0.410024;1.042636;0.81919027;-0.0346672072;0.785691526;-0.0332495782;1.048897;1.042636;4.546506;-0.192403;10;1.000461;1.000461;1.005226;1.046391;1.000461
0.415024;1.042604;0.819649369;-0.0352618018;0.78615598;-0.0338208963;1.04878;1.042604;4.549054;-0.195703;10;1.000462;1.000462;1.005915;1.046391;1.000462
0.420024;1.042571;0.820103423;-0.0358583784;0.786616378;-0.0343941836;1.048663;1.042571;4.551574;-0.199014;10;1.000464;1.000464;1.006606;1.046391;1.000464
0.425024;1.042539;0.820551712;-0.0364562162;0.787070519;-0.0349686834;1.048545;1.042539;4.554062;-0.202332;10;1.000465;1.000465;1.007299;1.046391;1.000465
0.430024;1.042507;0.820993874;-0.0370554955;0.787518812;-0.0355446011;1.048427;1.042507;4.556516;-0.205658;10;1.000465;1.000465;1.007995;1.046391;1.000465
0.435024;1.042474;0.821429369;-0.0376556757;0.787961493;-0.0361214531;1.048309;1.042474;4.558933;-0.208989;10;1.000466;1.000466;1.008691;1.046391;1.000466
0.440024;1.042442;0.821857477;-0.0382567568;0.788396359;-0.0366991706;1.04819;1.042442;4.561309;-0.212325;10;1.000466;1.000466;1.009389;1.046391;1.000466
0.445024;1.042409;0.822278018;-0.038858018;0.788824749;-0.0372771321;1.048071;1.042409;4.563643;-0.215662;10;1.000466;1.000466;1.010088;1.046391;1.000466
0.450024;1.042377;0.82269045;-0.0394594595;0.789244631;-0.0378552668;1.047952;1.042377;4.565932;-0.219;10;1.000466;1.000466;1.010786;1.046391;1.000466
0.455024;1.042344;0.823094054;-0.0400609009;0.789656825;-0.0384334739;1.047832;1.042344;4.568172;-0.222338;10;1.000465;1.000465;1.011485;1.046391;1.000465
0.460024;1.042312;0.823489009;-0.0406618018;0.790059991;-0.0390111615;1.047713;1.042312;4.570364;-0.225673;10;1.000465;1.000465;1.012184;1.046391;1.000465
0.465024;1.042279;0.823874414;-0.041261982;0.790454777;-0.0395882312;1.047593;1.042279;4.572503;-0.229004;10;1.000464;1.000464;1.012882;1.046391;1.000464
0.470024;1.042247;0.82425009;-0.0418612613;0.790839494;-0.0401644344;1.047473;1.042247;4.574588;-0.23233;10;1.000462;1.000462;1.013579;1.046391;1.000462
0.475024;1.042215;0.824616036;-0.0424592793;0.791214899;-0.0407394629;1.047354;1.042215;4.576619;-0.235649;10;1.000461;1.000461;1.014274;1.046391;1.000461
0.480024;1.042183;0.824971532;-0.0430558559;0.7915803;-0.0413131435;1.047234;1.042183;4.578592;-0.23896;10;1.000459;1.000459;1.014968;1.046391;1.000459
0.485024;1.042151;0.825316396;-0.0436506306;0.791935522;-0.0418851305;1.047115;1.042151;4.580506;-0.242261;10;1.000458;1.000458;1.01566;1.046391;1.000458
0.490024;1.042119;0.825650631;-0.0442432432;0.792280565;-0.0424550778;1.046996;1.042119;4.582361;-0.24555;10;1.000456;1.000456;1.01635;1.046391;1.000456
0.495024;1.042087;0.825973874;-0.0448335135;0.792615083;-0.0430228124;1.046877;1.042087;4.584155;-0.248826;10;1.000453;1.000453;1.017038;1.046391;1.000453
0.500024;1.042056;0.826285766;-0.0454212613;0.792937967;-0.0435881193;1.046758;1.042056;4.585886;-0.252088;10;1.000451;1.000451;1.017722;1.046391;1.000451
0.505024;1.042024;0.826586486;-0.0460063063;0.79325091;-0.0441509085;1.04664;1.042024;4.587555;-0.255335;10;1.000449;1.000449;1.018404;1.046391;1.000449
0.510024;1.041993;0.826875495;-0.0465881081;0.793551872;-0.0447105769;1.046522;1.041993;4.589159;-0.258564;10;1.000446;1.000446;1.019082;1.046391;1.000446
0.516024;1.041956;0.827207027;-0.047281982;0.793898233;-0.0453780985;1.046381;1.041956;4.590999;-0.262415;10;1.000442;1.000442;1.019891;1.046391;1.000442
0.520024;1.041931;0.827418739;-0.0477416216;0.794120473;-0.0458203294;1.046288;1.041931;4.592174;-0.264966;10;1.00044;1.00044;1.020427;1.046391;1.00044
0.525024;1.041901;0.827672432;-0.048312973;0.79438683;-0.0463700227;1.046171;1.041901;4.593582;-0.268137;10;1.000437;1.000437;1.021094;1.046391;1.000437
0.530024;1.04187;0.827914414;-0.0488801802;0.794642724;-0.046915815;1.046055;1.04187;4.594925;-0.271285;10;1.000433;1.000433;1.021757;1.046391;1.000433
0.537024;1.041828;0.828233153;-0.0496672072;0.7949807;-0.0476731353;1.045894;1.041828;4.596694;-0.275653;10;1.000428;1.000428;1.022676;1.046391;1.000428
0.541024;1.041804;0.828404685;-0.0501131532;0.795163663;-0.0481022852;1.045802;1.041804;4.597646;-0.278128;10;1.000425;1.000425;1.023198;1.046391;1.000425
0.545024;1.041781;0.828568468;-0.0505558559;0.795338433;-0.0485282952;1.045711;1.041781;4.598555;-0.280585;10;1.000422;1.000422;1.023716;1.046391;1.000422
0.550024;1.041751;0.828762523;-0.0511052252;0.795547614;-0.0490570446;1.045598;1.041751;4.599632;-0.283634;10;1.000419;1.000419;1.024359;1.046391;1.000419
0.555024;1.041722;0.828944685;-0.0516495495;0.795744627;-0.0495809338;1.045486;1.041722;4.600643;-0.286655;10;1.000415;1.000415;1.024997;1.046391;1.000415
0.560024;1.041694;0.829114775;-0.0521886486;0.795929299;-0.0500997881;1.045374;1.041694;4.601587;-0.289647;10;1.00041;1.00041;1.02563;1.046391;1.00041
0.565024;1.041665;0.829273153;-0.0527223423;0.796103501;-0.0506135296;1.045264;1.041665;4.602466;-0.292609;10;1.000406;1.000406;1.026256;1.046391;1.000406
0.570024;1.041637;0.82941964;-0.0532506306;0.796265532;-0.0511220614;1.045154;1.041637;4.603279;-0.295541;10;1.000402;1.000402;1.026877;1.046391;1.000402
0.575024;1.041609;0.829554595;-0.0537733333;0.7964165;-0.051625258;1.045045;1.041609;4.604028;-0.298442;10;1.000398;1.000398;1.027493;1.046391;1.000398
0.580024;1.041582;0.829677838;-0.0542902703;0.796555468;-0.052122896;1.044937;1.041582;4.604712;-0.301311;10;1.000393;1.000393;1.028102;1.046391;1.000393
0.585024;1.041555;0.82978973;-0.0548014414;0.796683545;-0.0526150241;1.04483;1.041555;4.605333;-0.304148;10;1.000389;1.000389;1.028704;1.046391;1.000389
0.591024;1.041523;0.829909009;-0.0554066667;0.796822546;-0.053197737;1.044703;1.041523;4.605995;-0.307507;10;1.000383;1.000383;1.02942;1.046391;1.000383
0.595024;1.041502;0.82997964;-0.0558052252;0.796906429;-0.0535814864;1.04462;1.041502;4.606387;-0.309719;10;1.000379;1.000379;1.029891;1.046391;1.000379
0.600024;1.041475;0.830057838;-0.0562978378;0.797002173;-0.0540558706;1.044516;1.041475;4.606821;-0.312453;10;1.000375;1.000375;1.030475;1.046391;1.000375
0.605024;1.04145;0.830125405;-0.056783964;0.797086183;-0.0545239464;1.044413;1.04145;4.607196;-0.315151;10;1.00037;1.00037;1.031052;1.046391;1.00037
0.611024;1.041419;0.830192252;-0.0573589189;0.797174098;-0.0550776574;1.044291;1.041419;4.607567;-0.318342;10;1.000364;1.000364;1.031736;1.046391;1.000364
0.616024;1.041394;0.830236396;-0.0578308108;0.797235625;-0.0555321145;1.044191;1.041394;4.607812;-0.320961;10;1.000359;1.000359;1.032298;1.046391;1.000359
0.621024;1.04137;0.83027045;-0.0582962162;0.7972867;-0.0559803108;1.044092;1.04137;4.608001;-0.323544;10;1.000355;1.000355;1.032853;1.046391;1.000355
0.625024;1.04135;0.83029045;-0.0586636036;0.797321218;-0.0563341851;1.044014;1.04135;4.608112;-0.325583;10;1.000351;1.000351;1.033293;1.046391;1.000351
0.630024;1.041327;0.830306486;-0.0591169369;0.797354228;-0.0567707713;1.043917;1.041327;4.608201;-0.328099;10;1.000346;1.000346;1.033836;1.046391;1.000346
0.636024;1.041298;0.830312973;-0.0596518919;0.797382664;-0.0572860909;1.043803;1.041298;4.608237;-0.331068;10;1.00034;1.00034;1.034478;1.046391;1.00034
0.640024;1.04128;0.83030991;-0.0600030631;0.797393506;-0.0576243307;1.043727;1.04128;4.60822;-0.333017;10;1.000336;1.000336;1.034901;1.046391;1.000336
0.645024;1.041257;0.830297838;-0.0604356757;0.797399526;-0.058041075;1.043634;1.041257;4.608153;-0.335418;10;1.000331;1.000331;1.035423;1.046391;1.000331
0.650024;1.041235;0.830276757;-0.0608616216;0.797396127;-0.058451379;1.043543;1.041235;4.608036;-0.337782;10;1.000326;1.000326;1.035938;1.046391;1.000326
0.655024;1.041213;0.830247027;-0.0612805405;0.797384423;-0.0588549514;1.043452;1.041213;4.607871;-0.340107;10;1.000321;1.000321;1.036447;1.046391;1.000321
0.662024;1.041183;0.830191351;-0.0618554955;0.797353925;-0.0594088604;1.043328;1.041183;4.607562;-0.343298;10;1.000315;1.000315;1.037146;1.046391;1.000315
0.665024;1.04117;0.830162703;-0.0620976577;0.797336365;-0.0596421887;1.043275;1.04117;4.607403;-0.344642;10;1.000312;1.000312;1.037442;1.046391;1.000312
0.670024;1.041149;0.830108649;-0.0624958559;0.797300529;-0.0600258521;1.043188;1.041149;4.607103;-0.346852;10;1.000307;1.000307;1.037929;1.046391;1.000307
0.676024;1.041125;0.830033694;-0.0629646847;0.797246914;-0.0604775456;1.043086;1.041125;4.606687;-0.349454;10;1.000301;1.000301;1.038505;1.046391;1.000301
0.680024;1.041109;0.829977838;-0.0632715315;0.797205516;-0.0607732058;1.043019;1.041109;4.606377;-0.351157;10;1.000297;1.000297;1.038883;1.046391;1.000297
0.687024;1.041081;0.829869369;-0.063798018;0.797122769;-0.0612805517;1.042904;1.041081;4.605775;-0.354079;10;1.000291;1.000291;1.039534;1.046391;1.000291
0.690024;1.04107;0.829818739;-0.0640196396;0.797082558;-0.0614940779;1.042855;1.04107;4.605494;-0.355309;10;1.000288;1.000288;1.039809;1.046391;1.000288
0.695024;1.041051;0.829729369;-0.0643834234;0.79701126;-0.0618446391;1.042775;1.041051;4.604998;-0.357328;10;1.000283;1.000283;1.040262;1.046391;1.000283
0.701024;1.041028;0.829614054;-0.064810991;0.796918098;-0.0622567222;1.04268;1.041028;4.604358;-0.359701;10;1.000278;1.000278;1.040796;1.046391;1.000278
0.705024;1.041014;0.829532252;-0.0650906306;0.796850237;-0.0625261818;1.042618;1.041014;4.603904;-0.361253;10;1.000274;1.000274;1.041147;1.046391;1.000274
0.710024;1.040996;0.829425225;-0.0654342342;0.796761203;-0.0628573349;1.042542;1.040996;4.60331;-0.36316;10;1.00027;1.00027;1.04158;1.046391;1.00027
0.715024;1.040978;0.829312613;-0.0657711712;0.7966668;-0.0631820953;1.042467;1.040978;4.602685;-0.36503;10;1.000265;1.000265;1.042006;1.046391;1.000265
0.720024;1.040961;0.829194955;-0.0661016216;0.796566783;-0.0635005746;1.042394;1.040961;4.602032;-0.366864;10;1.000261;1.000261;1.042426;1.046391;1.000261
0.725024;1.040944;0.829072613;-0.0664255856;0.796462262;-0.063812833;1.042321;1.040944;4.601353;-0.368662;10;1.000257;1.000257;1.04284;1.046391;1.000257
0.730024;1.040928;0.828945766;-0.0667428829;0.796352645;-0.0641186354;1.04225;1.040928;4.600649;-0.370423;10;1.000253;1.000253;1.043247;1.046391;1.000253
0.735024;1.040912;0.828814595;-0.0670540541;0.79623887;-0.0644185619;1.042181;1.040912;4.599921;-0.37215;10;1.000248;1.000248;1.043648;1.046391;1.000248
0.740024;1.040896;0.82867964;-0.0673589189;0.796121457;-0.064712439;1.042112;1.040896;4.599172;-0.373842;10;1.000244;1.000244;1.044043;1.046391;1.000244
0.745024;1.040881;0.828540901;-0.0676574775;0.79599964;-0.0650002041;1.042045;1.040881;4.598402;-0.375499;10;1.00024;1.00024;1.044431;1.046391;1.00024
0.750024;1.040866;0.828398739;-0.0679500901;0.79587453;-0.065282265;1.041979;1.040866;4.597613;-0.377123;10;1.000237;1.000237;1.044814;1.046391;1.000237
0.755024;1.040851;0.828253514;-0.0682365766;0.795746474;-0.0655584484;1.041914;1.040851;4.596807;-0.378713;10;1.000233;1.000233;1.045191;1.046391;1.000233
0.760024;1.040836;0.828105586;-0.0685171171;0.795615818;-0.0658289271;1.04185;1.040836;4.595986;-0.38027;10;1.000229;1.000229;1.045563;1.046391;1.000229
0.765024;1.040822;0.827954955;-0.0687920721;0.795481797;-0.0660939835;1.041788;1.040822;4.59515;-0.381796;10;1.000225;1.000225;1.045929;1.046391;1.000225
0.770024;1.040808;0.827801982;-0.0690610811;0.795345522;-0.0663533342;1.041726;1.040808;4.594301;-0.383289;10;1.000222;1.000222;1.046289;1.046391;1.000222
0.775024;1.040795;0.827647027;-0.0693245045;0.795206575;-0.0666072613;1.041666;1.040795;4.593441;-0.384751;10;1.000218;1.000218;1.046644;1.046391;1.000218
0.780024;1.040782;0.82749009;-0.0695825225;0.79506572;-0.0668560011;1.041607;1.040782;4.59257;-0.386183;10;1.000215;1.000215;1.046994;1.046391;1.000215
0.785024;1.040769;0.827331892;-0.0698351351;0.79492365;-0.0670995534;1.041549;1.040769;4.591692;-0.387585;10;1.000212;1.000212;1.047338;1.046391;1.000212
0.790024;1.040756;0.827172252;-0.0700823423;0.794780191;-0.0673379182;1.041493;1.040756;4.590806;-0.388957;10;1.000208;1.000208;1.047678;1.046391;1.000208
0.795024;1.040744;0.827011532;-0.0703245045;0.794634926;-0.0675713763;1.041437;1.040744;4.589914;-0.390301;10;1.000205;1.000205;1.048012;1.046391;1.000205
0.800024;1.040731;0.82685009;-0.0705616216;0.794489729;-0.0678000575;1.041382;1.040731;4.589018;-0.391617;10;1.000202;1.000202;1.048342;1.046391;1.000202
0.805024;1.04072;0.826687928;-0.0707936937;0.794342309;-0.0680237659;1.041329;1.04072;4.588118;-0.392905;10;1.000199;1.000199;1.048667;1.046391;1.000199
0.810024;1.040708;0.826525405;-0.0710210811;0.794195303;-0.0682430433;1.041276;1.040708;4.587216;-0.394167;10;1.000196;1.000196;1.048988;1.046391;1.000196
0.815024;1.040697;0.826362883;-0.0712436036;0.794047531;-0.0684575853;1.041225;1.040697;4.586314;-0.395402;10;1.000194;1.000194;1.049305;1.046391;1.000194
0.820024;1.040685;0.82620036;-0.0714616216;0.793900518;-0.0686678694;1.041174;1.040685;4.585412;-0.396612;10;1.000191;1.000191;1.049617;1.046391;1.000191
0.825024;1.040675;0.826038198;-0.0716753153;0.793752322;-0.0688738706;1.041124;1.040675;4.584512;-0.397798;10;1.000188;1.000188;1.049925;1.046391;1.000188
0.830024;1.040664;0.825876577;-0.0718845045;0.793605406;-0.0690756137;1.041076;1.040664;4.583615;-0.398959;10;1.000186;1.000186;1.050229;1.046391;1.000186
0.835024;1.040653;0.825715495;-0.0720895495;0.793459007;-0.0692733789;1.041028;1.040653;4.582721;-0.400097;10;1.000183;1.000183;1.050529;1.046391;1.000183
0.840024;1.040643;0.825555315;-0.0722906306;0.793312707;-0.0694672723;1.040981;1.040643;4.581832;-0.401213;10;1.000181;1.000181;1.050825;1.046391;1.000181
0.845024;1.040633;0.825396396;-0.0724877477;0.793167617;-0.0696573602;1.040935;1.040633;4.58095;-0.402307;10;1.000179;1.000179;1.051118;1.046391;1.000179
0.850024;1.040623;0.825238559;-0.0726809009;0.793023562;-0.0698436426;1.04089;1.040623;4.580074;-0.403379;10;1.000177;1.000177;1.051407;1.046391;1.000177
0.855024;1.040614;0.825082162;-0.0728704505;0.792880129;-0.0700263983;1.040846;1.040614;4.579206;-0.404431;10;1.000175;1.000175;1.051693;1.046391;1.000175
0.860024;1.040604;0.824927387;-0.0730562162;0.792739013;-0.0702055885;1.040802;1.040604;4.578347;-0.405462;10;1.000173;1.000173;1.051975;1.046391;1.000173
0.865024;1.040595;0.824774414;-0.0732387387;0.792598864;-0.0703815978;1.040759;1.040595;4.577498;-0.406475;10;1.000171;1.000171;1.052255;1.046391;1.000171
0.871024;1.040584;0.824593333;-0.0734533333;0.792433223;-0.0705885669;1.040709;1.040584;4.576493;-0.407666;10;1.000169;1.000169;1.052587;1.046391;1.000169
0.875024;1.040577;0.824474414;-0.0735938739;0.792324272;-0.070724102;1.040676;1.040577;4.575833;-0.408446;10;1.000167;1.000167;1.052805;1.046391;1.000167
0.880024;1.040568;0.824327568;-0.0737666667;0.792190004;-0.0708907699;1.040636;1.040568;4.575018;-0.409405;10;1.000166;1.000166;1.053076;1.046391;1.000166
0.885024;1.040559;0.824183063;-0.0739365766;0.792057983;-0.0710546702;1.040596;1.040559;4.574216;-0.410348;10;1.000164;1.000164;1.053344;1.046391;1.000164
0.890024;1.040551;0.824041081;-0.0741036036;0.791927624;-0.0712157344;1.040557;1.040551;4.573428;-0.411275;10;1.000163;1.000163;1.05361;1.046391;1.000163
0.895024;1.040543;0.823901622;-0.0742677477;0.791799687;-0.0713740304;1.040518;1.040543;4.572654;-0.412186;10;1.000161;1.000161;1.053874;1.046391;1.000161
0.900024;1.040534;0.823764865;-0.0744295495;0.791675106;-0.0715301466;1.04048;1.040534;4.571895;-0.413084;10;1.00016;1.00016;1.054135;1.046391;1.00016
0.905024;1.040526;0.823630991;-0.0745886486;0.791552533;-0.0716835991;1.040443;1.040526;4.571152;-0.413967;10;1.000159;1.000159;1.054394;1.046391;1.000159
0.910024;1.040518;0.82349982;-0.0747454054;0.791432556;-0.0718348029;1.040406;1.040518;4.570424;-0.414837;10;1.000158;1.000158;1.054651;1.046391;1.000158
0.915024;1.04051;0.823371892;-0.0749;0.791315693;-0.071983931;1.04037;1.04051;4.569714;-0.415695;10;1.000157;1.000157;1.054906;1.046391;1.000157
0.920024;1.040503;0.823246847;-0.0750524324;0.791200839;-0.072130914;1.040335;1.040503;4.56902;-0.416541;10;1.000156;1.000156;1.055159;1.046391;1.000156
0.925024;1.040495;0.823125045;-0.0752027027;0.791089861;-0.0722758905;1.0403;1.040495;4.568344;-0.417375;10;1.000155;1.000155;1.05541;1.046391;1.000155
0.930024;1.040487;0.823006667;-0.0753511712;0.790982171;-0.0724191375;1.040265;1.040487;4.567687;-0.418199;10;1.000154;1.000154;1.05566;1.046391;1.000154
0.936024;1.040479;0.822868829;-0.0755268468;0.790855778;-0.0725885355;1.040224;1.040479;4.566922;-0.419174;10;1.000153;1.000153;1.055958;1.046391;1.000153
0.940024;1.040473;0.82277964;-0.0756425225;0.790774619;-0.0727001302;1.040197;1.040473;4.566427;-0.419816;10;1.000152;1.000152;1.056156;1.046391;1.000152
0.945024;1.040465;0.822671171;-0.0757857658;0.790676449;-0.0728383615;1.040164;1.040465;4.565825;-0.420611;10;1.000152;1.000152;1.056401;1.046391;1.000152
0.950024;1.040458;0.822566306;-0.0759275676;0.790580981;-0.0729751394;1.040131;1.040458;4.565243;-0.421398;10;1.000151;1.000151;1.056646;1.046391;1.000151
0.955024;1.040451;0.822464865;-0.0760679279;0.790488802;-0.0731105337;1.040098;1.040451;4.56468;-0.422177;10;1.000151;1.000151;1.056889;1.046391;1.000151
0.960024;1.040444;0.822367027;-0.0762068468;0.790400086;-0.0732445445;1.040066;1.040444;4.564137;-0.422948;10;1.00015;1.00015;1.057131;1.046391;1.00015
0.965024;1.040437;0.822272793;-0.0763445045;0.790314832;-0.0733773448;1.040035;1.040437;4.563614;-0.423712;10;1.00015;1.00015;1.057372;1.046391;1.00015
0.970024;1.04043;0.822182162;-0.0764810811;0.79023304;-0.0735091079;1.040003;1.04043;4.563111;-0.42447;10;1.000149;1.000149;1.057612;1.046391;1.000149
0.975024;1.040423;0.822095315;-0.0766165766;0.790154884;-0.0736398336;1.039972;1.040423;4.562629;-0.425222;10;1.000149;1.000149;1.057852;1.046391;1.000149
0.980024;1.040416;0.822011892;-0.0767511712;0.790080018;-0.0737696952;1.039941;1.040416;4.562166;-0.425969;10;1.000149;1.000149;1.058091;1.046391;1.000149
0.986024;1.040408;0.821916937;-0.0769115315;0.789994826;-0.0739243946;1.039905;1.040408;4.561639;-0.426859;10;1.000148;1.000148;1.058376;1.046391;1.000148
0.990024;1.040402;0.821856396;-0.0770176577;0.789941192;-0.0740268258;1.03988;1.040402;4.561303;-0.427448;10;1.000148;1.000148;1.058566;1.046391;1.000148
0.995024;1.040395;0.821784144;-0.0771499099;0.78987706;-0.0741544413;1.03985;1.040395;4.560902;-0.428182;10;1.000148;1.000148;1.058803;1.046391;1.000148
1.000024;1.040389;0.821715495;-0.0772814414;0.789815632;-0.0742812942;1.03982;1.040389;4.560521;-0.428912;10;1.000148;1.000148;1.05904;1.046391;1.000148
1.005024;1.040382;0.821650631;-0.0774122523;0.789758599;-0.0744075275;1.039791;1.040382;4.560161;-0.429638;10;1.000148;1.000148;1.059276;1.046391;1.000148
1.010024;1.040375;0.821589369;-0.0775427027;0.789705029;-0.074533416;1.039761;1.040375;4.559821;-0.430362;10;1.000148;1.000148;1.059512;1.046391;1.000148
1.015024;1.040368;0.821531712;-0.0776726126;0.789654922;-0.0746587867;1.039732;1.040368;4.559501;-0.431083;10;1.000148;1.000148;1.059748;1.046391;1.000148
1.020024;1.040362;0.821477658;-0.0778023423;0.789607519;-0.074783914;1.039703;1.040362;4.559201;-0.431803;10;1.000148;1.000148;1.059983;1.046391;1.000148
1.026024;1.040354;0.821417477;-0.0779574775;0.789555745;-0.0749336067;1.039668;1.040354;4.558867;-0.432664;10;1.000148;1.000148;1.060265;1.046391;1.000148
1.030024;1.040348;0.82138018;-0.0780605405;0.789524448;-0.0750331048;1.039645;1.040348;4.55866;-0.433236;10;1.000148;1.000148;1.060453;1.046391;1.000148
1.035024;1.040341;0.821336757;-0.0781895495;0.789488021;-0.0751576162;1.039617;1.040341;4.558419;-0.433952;10;1.000148;1.000148;1.060688;1.046391;1.000148
1.040024;1.040335;0.821296937;-0.0783181982;0.789454298;-0.0752817104;1.039588;1.040335;4.558198;-0.434666;10;1.000148;1.000148;1.060923;1.046391;1.000148
1.046024;1.040327;0.821253514;-0.0784726126;0.789418628;-0.075430718;1.039554;1.040327;4.557957;-0.435523;10;1.000149;1.000149;1.061205;1.046391;1.000149
1.050024;1.040321;0.821227207;-0.0785754955;0.789397895;-0.0755300484;1.039531;1.040321;4.557811;-0.436094;10;1.000149;1.000149;1.061394;1.046391;1.000149
1.055024;1.040315;0.821197477;-0.078703964;0.78937387;-0.075653974;1.039503;1.040315;4.557646;-0.436807;10;1.000149;1.000149;1.061629;1.046391;1.000149
1.060024;1.040308;0.821170811;-0.0788326126;0.789353548;-0.0757781471;1.039475;1.040308;4.557498;-0.437521;10;1.000149;1.000149;1.061864;1.046391;1.000149
1.065024;1.040301;0.821147568;-0.0789614414;0.789336517;-0.075902495;1.039446;1.040301;4.557369;-0.438236;10;1.000149;1.000149;1.062099;1.046391;1.000149
1.070024;1.040294;0.821127387;-0.0790902703;0.789322429;-0.0760268446;1.039418;1.040294;4.557257;-0.438951;10;1.00015;1.00015;1.062335;1.046391;1.00015
1.075024;1.040288;0.82111027;-0.0792194595;0.789310528;-0.0761514691;1.03939;1.040288;4.557162;-0.439668;10;1.00015;1.00015;1.062571;1.046391;1.00015
1.081024;1.04028;0.821093874;-0.0793745946;0.789300836;-0.0763011829;1.039356;1.04028;4.557071;-0.440529;10;1.00015;1.00015;1.062854;1.046391;1.00015
1.085024;1.040274;0.821085225;-0.0794781982;0.789297075;-0.0764012156;1.039334;1.040274;4.557023;-0.441104;10;1.000151;1.000151;1.063043;1.046391;1.000151
1.090024;1.040267;0.821076937;-0.0796079279;0.789294419;-0.0765264379;1.039306;1.040267;4.556977;-0.441824;10;1.000151;1.000151;1.063279;1.046391;1.000151
1.095024;1.04026;0.821071712;-0.079738018;0.789294707;-0.0766520082;1.039278;1.04026;4.556948;-0.442546;10;1.000151;1.000151;1.063516;1.046391;1.000151
1.100024;1.040254;0.821069009;-0.0798684685;0.789296661;-0.0767778528;1.03925;1.040254;4.556933;-0.44327;10;1.000151;1.000151;1.063753;1.046391;1.000151
1.105024;1.040247;0.821069009;-0.0799992793;0.789301973;-0.0769041192;1.039222;1.040247;4.556933;-0.443996;10;1.000152;1.000152;1.06399;1.046391;1.000152
1.110024;1.04024;0.821071712;-0.0801302703;0.789309882;-0.0770305605;1.039194;1.04024;4.556948;-0.444723;10;1.000152;1.000152;1.064228;1.046391;1.000152
1.115024;1.040233;0.821076937;-0.0802618018;0.789320217;-0.0771575232;1.039165;1.040233;4.556977;-0.445453;10;1.000152;1.000152;1.064466;1.046391;1.000152
1.120024;1.040226;0.821084505;-0.0803936937;0.789332803;-0.077284834;1.039137;1.040226;4.557019;-0.446185;10;1.000153;1.000153;1.064704;1.046391;1.000153
1.125024;1.040219;0.821094595;-0.0805259459;0.789347815;-0.0774124929;1.039109;1.040219;4.557075;-0.446919;10;1.000153;1.000153;1.064942;1.046391;1.000153
1.130024;1.040212;0.821106847;-0.0806587387;0.789364905;-0.0775406732;1.039081;1.040212;4.557143;-0.447656;10;1.000153;1.000153;1.065181;1.046391;1.000153
1.135024;1.040205;0.821121261;-0.0807918919;0.789384075;-0.0776692016;1.039053;1.040205;4.557223;-0.448395;10;1.000153;1.000153;1.06542;1.046391;1.000153
1.140024;1.040198;0.821137838;-0.0809254054;0.789405323;-0.0777980783;1.039024;1.040198;4.557315;-0.449136;10;1.000154;1.000154;1.065659;1.046391;1.000154
1.145024;1.040191;0.821156396;-0.0810594595;0.789428476;-0.0779274763;1.038996;1.040191;4.557418;-0.44988;10;1.000154;1.000154;1.065899;1.046391;1.000154
1.150024;1.040183;0.821176937;-0.0811938739;0.789454295;-0.0780572975;1.038968;1.040183;4.557532;-0.450626;10;1.000154;1.000154;1.066139;1.046391;1.000154
1.155024;1.040176;0.821199459;-0.0813288288;0.78948126;-0.0781875652;1.038939;1.040176;4.557657;-0.451375;10;1.000155;1.000155;1.066379;1.046391;1.000155
1.161024;1.040168;0.821228649;-0.0814911712;0.789515394;-0.0783442397;1.038905;1.040168;4.557819;-0.452276;10;1.000155;1.000155;1.066667;1.046391;1.000155
1.165024;1.040162;0.821249369;-0.0815998198;0.789539869;-0.0784491452;1.038882;1.040162;4.557934;-0.452879;10;1.000155;1.000155;1.066859;1.046391;1.000155
1.170024;1.040155;0.821276937;-0.081736036;0.789571686;-0.0785806308;1.038853;1.040155;4.558087;-0.453635;10;1.000155;1.000155;1.0671;1.046391;1.000155
1.175024;1.040147;0.821305766;-0.0818727928;0.789605475;-0.0787127135;1.038825;1.040147;4.558247;-0.454394;10;1.000155;1.000155;1.067341;1.046391;1.000155
1.180024;1.04014;0.821336216;-0.0820097297;0.789640064;-0.0788448956;1.038796;1.04014;4.558416;-0.455154;10;1.000156;1.000156;1.067582;1.046391;1.000156
1.185024;1.040133;0.821367928;-0.0821472072;0.789675866;-0.0789775992;1.038767;1.040133;4.558592;-0.455917;10;1.000156;1.000156;1.067824;1.046391;1.000156
1.190024;1.040125;0.821400901;-0.0822852252;0.789713641;-0.0791109003;1.038738;1.040125;4.558775;-0.456683;10;1.000156;1.000156;1.068065;1.046391;1.000156
1.195024;1.040118;0.821435135;-0.0824234234;0.78975187;-0.0792443006;1.038709;1.040118;4.558965;-0.45745;10;1.000156;1.000156;1.068307;1.046391;1.000156
1.200024;1.040111;0.82147045;-0.0825621622;0.789791138;-0.0793782223;1.03868;1.040111;4.559161;-0.45822;10;1.000156;1.000156;1.068548;1.046391;1.000156
1.205024;1.040103;0.821506667;-0.0827010811;0.789832033;-0.0795123955;1.038651;1.040103;4.559362;-0.458991;10;1.000156;1.000156;1.06879;1.046391;1.000156
1.210024;1.040096;0.821543784;-0.0828405405;0.789873035;-0.0796470139;1.038622;1.040096;4.559568;-0.459765;10;1.000156;1.000156;1.069032;1.046391;1.000156
1.215024;1.040088;0.821581982;-0.0829801802;0.789915836;-0.079781884;1.038593;1.040088;4.55978;-0.46054;10;1.000156;1.000156;1.069273;1.046391;1.000156
1.220024;1.040081;0.821620721;-0.0831201802;0.789958398;-0.0799170259;1.038564;1.040081;4.559995;-0.461317;10;1.000156;1.000156;1.069515;1.046391;1.000156
1.225024;1.040073;0.82166018;-0.0832605405;0.790002413;-0.080052593;1.038535;1.040073;4.560214;-0.462096;10;1.000156;1.000156;1.069757;1.046391;1.000156
1.230024;1.040066;0.82170036;-0.0834010811;0.790046363;-0.0801882583;1.038505;1.040066;4.560437;-0.462876;10;1.000156;1.000156;1.069999;1.046391;1.000156
1.235024;1.040058;0.821741081;-0.083541982;0.790091592;-0.0803243492;1.038476;1.040058;4.560663;-0.463658;10;1.000156;1.000156;1.07024;1.046391;1.000156
1.240024;1.040051;0.821782162;-0.0836830631;0.790136409;-0.0804605381;1.038447;1.040051;4.560891;-0.464441;10;1.000156;1.000156;1.070482;1.046391;1.000156
1.245024;1.040043;0.821823604;-0.0838243243;0.790182332;-0.0805969795;1.038417;1.040043;4.561121;-0.465225;10;1.000156;1.000156;1.070723;1.046391;1.000156
1.250024;1.040036;0.821865405;-0.0839657658;0.790227843;-0.0807335186;1.038388;1.040036;4.561353;-0.46601;10;1.000156;1.000156;1.070964;1.046391;1.000156
1.255024;1.040028;0.821907387;-0.0841075676;0.790274288;-0.0808704838;1.038358;1.040028;4.561586;-0.466797;10;1.000156;1.000156;1.071205;1.046391;1.000156
1.260024;1.040021;0.82194973;-0.0842493694;0.79032032;-0.0810073733;1.038329;1.040021;4.561821;-0.467584;10;1.000156;1.000156;1.071445;1.046391;1.000156
1.265024;1.040013;0.821992072;-0.0843911712;0.790367113;-0.0811443426;1.038299;1.040013;4.562056;-0.468371;10;1.000155;1.000155;1.071686;1.046391;1.000155
1.270024;1.040005;0.822034414;-0.0845331532;0.790413906;-0.0812814873;1.03827;1.040005;4.562291;-0.469159;10;1.000155;1.000155;1.071926;1.046391;1.000155
1.275024;1.039998;0.822076757;-0.0846753153;0.79045994;-0.081418729;1.03824;1.039998;4.562526;-0.469948;10;1.000155;1.000155;1.072165;1.046391;1.000155
1.280024;1.03999;0.822119099;-0.0848172973;0.790506735;-0.0815558777;1.038211;1.03999;4.562761;-0.470736;10;1.000155;1.000155;1.072405;1.046391;1.000155
1.285024;1.039983;0.822161261;-0.0849594595;0.790552597;-0.0816931233;1.038181;1.039983;4.562995;-0.471525;10;1.000154;1.000154;1.072644;1.046391;1.000154
1.291024;1.039973;0.822211532;-0.0851300901;0.790608537;-0.081857981;1.038146;1.039973;4.563274;-0.472472;10;1.000154;1.000154;1.07293;1.046391;1.000154
1.295024;1.039967;0.822244685;-0.0852436036;0.790644977;-0.0819676044;1.038122;1.039967;4.563458;-0.473102;10;1.000154;1.000154;1.07312;1.046391;1.000154
1.300024;1.03996;0.822286126;-0.0853855856;0.790690148;-0.0821046825;1.038092;1.03996;4.563688;-0.47389;10;1.000153;1.000153;1.073357;1.046391;1.000153
1.305024;1.039952;0.822327027;-0.0855275676;0.79073556;-0.0822418415;1.038063;1.039952;4.563915;-0.474678;10;1.000153;1.000153;1.073594;1.046391;1.000153
1.310024;1.039945;0.822367748;-0.0856693694;0.790780039;-0.0823787502;1.038033;1.039945;4.564141;-0.475465;10;1.000153;1.000153;1.073831;1.046391;1.000153
1.315024;1.039937;0.822407748;-0.085810991;0.790824586;-0.0825155668;1.038004;1.039937;4.564363;-0.476251;10;1.000152;1.000152;1.074067;1.046391;1.000152
1.320024;1.03993;0.822447387;-0.0859524324;0.790868027;-0.0826521328;1.037974;1.03993;4.564583;-0.477036;10;1.000152;1.000152;1.074302;1.046391;1.000152
1.325024;1.039922;0.822486306;-0.0860936937;0.790911536;-0.0827886069;1.037945;1.039922;4.564799;-0.47782;10;1.000151;1.000151;1.074536;1.046391;1.000151
1.330024;1.039915;0.822524865;-0.0862345946;0.790953938;-0.0829246569;1.037916;1.039915;4.565013;-0.478602;10;1.000151;1.000151;1.07477;1.046391;1.000151
1.335024;1.039907;0.822562523;-0.0863753153;0.790996236;-0.0830606153;1.037886;1.039907;4.565222;-0.479383;10;1.00015;1.00015;1.075003;1.046391;1.00015
1.340024;1.0399;0.82259964;-0.0865158559;0.791037253;-0.0831963226;1.037857;1.0399;4.565428;-0.480163;10;1.00015;1.00015;1.075235;1.046391;1.00015
1.345024;1.039892;0.822636036;-0.086656036;0.791078339;-0.0833317653;1.037828;1.039892;4.56563;-0.480941;10;1.000149;1.000149;1.075467;1.046391;1.000149
1.350024;1.039885;0.822671712;-0.0867956757;0.791117971;-0.0834666099;1.037798;1.039885;4.565828;-0.481716;10;1.000149;1.000149;1.075698;1.046391;1.000149
1.355024;1.039877;0.822706486;-0.0869351351;0.791157499;-0.0836013636;1.037769;1.039877;4.566021;-0.48249;10;1.000148;1.000148;1.075928;1.046391;1.000148
1.360024;1.03987;0.822740541;-0.0870742342;0.791195573;-0.0837356922;1.03774;1.03987;4.56621;-0.483262;10;1.000148;1.000148;1.076157;1.046391;1.000148
1.365024;1.039862;0.822773694;-0.0872127928;0.791233542;-0.0838695835;1.037711;1.039862;4.566394;-0.484031;10;1.000147;1.000147;1.076385;1.046391;1.000147
1.371024;1.039854;0.822812252;-0.0873785586;0.79127671;-0.0840296412;1.037676;1.039854;4.566608;-0.484951;10;1.000146;1.000146;1.076657;1.046391;1.000146
1.375024;1.039848;0.822837297;-0.0874886486;0.791305361;-0.0841359974;1.037653;1.039848;4.566747;-0.485562;10;1.000146;1.000146;1.076838;1.046391;1.000146
1.380024;1.03984;0.822867928;-0.0876257658;0.791340906;-0.0842685084;1.037624;1.03984;4.566917;-0.486323;10;1.000145;1.000145;1.077063;1.046391;1.000145
1.385024;1.039833;0.822897477;-0.0877625225;0.791374651;-0.0844005937;1.037596;1.039833;4.567081;-0.487082;10;1.000144;1.000144;1.077288;1.046391;1.000144
1.390024;1.039826;0.822925946;-0.0878985586;0.791407357;-0.0845319876;1.037567;1.039826;4.567239;-0.487837;10;1.000144;1.000144;1.077511;1.046391;1.000144
1.395024;1.039819;0.822953514;-0.0880342342;0.791439196;-0.0846630368;1.037539;1.039819;4.567392;-0.48859;10;1.000143;1.000143;1.077733;1.046391;1.000143
1.400024;1.039811;0.82298018;-0.0881691892;0.791470931;-0.0847934761;1.03751;1.039811;4.56754;-0.489339;10;1.000142;1.000142;1.077955;1.046391;1.000142
1.405024;1.039804;0.823005766;-0.0883036036;0.791500865;-0.0849233159;1.037482;1.039804;4.567682;-0.490085;10;1.000141;1.000141;1.078175;1.046391;1.000141
1.410024;1.039797;0.82303027;-0.0884372973;0.79152976;-0.0850524644;1.037454;1.039797;4.567818;-0.490827;10;1.000141;1.000141;1.078394;1.046391;1.000141
1.415024;1.03979;0.823053874;-0.0885702703;0.791557789;-0.0851809214;1.037426;1.03979;4.567949;-0.491565;10;1.00014;1.00014;1.078612;1.046391;1.00014
1.421024;1.039782;0.823080721;-0.0887291892;0.791589699;-0.0853344155;1.037392;1.039782;4.568098;-0.492447;10;1.000139;1.000139;1.078871;1.046391;1.000139
1.425024;1.039776;0.823097838;-0.0888344144;0.791610729;-0.0854361078;1.03737;1.039776;4.568193;-0.493031;10;1.000138;1.000138;1.079044;1.046391;1.000138
1.430024;1.039769;0.823118198;-0.0889654054;0.79163564;-0.0855626638;1.037342;1.039769;4.568306;-0.493758;10;1.000138;1.000138;1.079258;1.046391;1.000138
1.435024;1.039762;0.823137477;-0.0890956757;0.791659512;-0.0856885284;1.037315;1.039762;4.568413;-0.494481;10;1.000137;1.000137;1.079471;1.046391;1.000137
1.440024;1.039755;0.823155856;-0.0892252252;0.791682517;-0.0858137015;1.037287;1.039755;4.568515;-0.4952;10;1.000136;1.000136;1.079683;1.046391;1.000136
1.445024;1.039748;0.823172973;-0.0893538739;0.79170431;-0.0859380099;1.03726;1.039748;4.56861;-0.495914;10;1.000135;1.000135;1.079894;1.046391;1.000135
1.450024;1.039742;0.823189189;-0.089481982;0.791724475;-0.0860617172;1.037233;1.039742;4.5687;-0.496625;10;1.000134;1.000134;1.080104;1.046391;1.000134
1.455024;1.039735;0.823204324;-0.089609009;0.791744362;-0.0861844691;1.037206;1.039735;4.568784;-0.49733;10;1.000133;1.000133;1.080312;1.046391;1.000133
1.460024;1.039728;0.823218378;-0.0897354955;0.79176321;-0.0863067028;1.037179;1.039728;4.568862;-0.498032;10;1.000133;1.000133;1.080519;1.046391;1.000133
1.465024;1.039722;0.823231351;-0.0898609009;0.791780256;-0.0864278152;1.037152;1.039722;4.568934;-0.498728;10;1.000132;1.000132;1.080725;1.046391;1.000132
1.471024;1.039714;0.823245766;-0.0900104505;0.791800212;-0.0865723174;1.037121;1.039714;4.569014;-0.499558;10;1.000131;1.000131;1.08097;1.046391;1.000131
1.475024;1.039708;0.823254414;-0.0901095495;0.7918131;-0.0866681314;1.037099;1.039708;4.569062;-0.500108;10;1.00013;1.00013;1.081132;1.046391;1.00013
1.480024;1.039702;0.823264324;-0.0902324324;0.791827201;-0.086786822;1.037073;1.039702;4.569117;-0.50079;10;1.000129;1.000129;1.081334;1.046391;1.000129
1.485024;1.039695;0.823273153;-0.0903545946;0.791841024;-0.0869049044;1.037047;1.039695;4.569166;-0.501468;10;1.000128;1.000128;1.081535;1.046391;1.000128
1.491024;1.039688;0.823282523;-0.0904998198;0.791855367;-0.0870451711;1.037016;1.039688;4.569218;-0.502274;10;1.000127;1.000127;1.081773;1.046391;1.000127
1.495024;1.039683;0.823288108;-0.090596036;0.791864547;-0.0871381335;1.036996;1.039683;4.569249;-0.502808;10;1.000126;1.000126;1.081932;1.046391;1.000126
1.500024;1.039676;0.823294054;-0.0907154955;0.791875598;-0.0872536208;1.03697;1.039676;4.569282;-0.503471;10;1.000125;1.000125;1.082128;1.046391;1.000125
1.505024;1.03967;0.823299099;-0.0908338739;0.79188502;-0.0873679859;1.036945;1.03967;4.56931;-0.504128;10;1.000125;1.000125;1.082323;1.046391;1.000125
1.510024;1.039664;0.823303063;-0.0909515315;0.791893403;-0.087481659;1.036919;1.039664;4.569332;-0.504781;10;1.000124;1.000124;1.082517;1.046391;1.000124
1.515024;1.039658;0.823306306;-0.0910681081;0.791901093;-0.0875942936;1.036894;1.039658;4.56935;-0.505428;10;1.000123;1.000123;1.08271;1.046391;1.000123
1.520024;1.039652;0.823308468;-0.0911837838;0.791907743;-0.087706063;1.03687;1.039652;4.569362;-0.50607;10;1.000122;1.000122;1.082901;1.046391;1.000122
1.525024;1.039646;0.82330973;-0.0912985586;0.791913526;-0.0878169671;1.036845;1.039646;4.569369;-0.506707;10;1.000121;1.000121;1.083091;1.046391;1.000121
