time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
1.530024;1.03964;0.82331027;-0.0914124324;0.791918616;-0.0879270059;1.036821;1.03964;4.569372;-0.507339;10;1.00012;1.00012;1.083279;1.046391;1.00012
1.535024;1.039634;0.82330991;-0.0915252252;0.79192284;-0.0880360062;1.036796;1.039634;4.56937;-0.507965;10;1.000119;1.000119;1.083466;1.046391;1.000119
1.540024;1.039628;0.823308649;-0.0916372973;0.791926197;-0.0881443144;1.036772;1.039628;4.569363;-0.508587;10;1.000118;1.000118;1.083652;1.046391;1.000118
1.546024;1.039621;0.823306126;-0.0917702703;0.791929103;-0.0882728131;1.036743;1.039621;4.569349;-0.509325;10;1.000117;1.000117;1.083873;1.046391;1.000117
1.550024;1.039616;0.823303784;-0.0918581982;0.791930659;-0.088357815;1.036725;1.039616;4.569336;-0.509813;10;1.000116;1.000116;1.084019;1.046391;1.000116
1.555024;1.03961;0.82330018;-0.0919672072;0.791931763;-0.0884631806;1.036701;1.03961;4.569316;-0.510418;10;1.000115;1.000115;1.084201;1.046391;1.000115
1.560024;1.039605;0.823295856;-0.0920753153;0.791931412;-0.0885675957;1.036678;1.039605;4.569292;-0.511018;10;1.000115;1.000115;1.084381;1.046391;1.000115
1.566024;1.039598;0.82328955;-0.0922037838;0.791930679;-0.0886917672;1.03665;1.039598;4.569257;-0.511731;10;1.000114;1.000114;1.084596;1.046391;1.000114
1.570024;1.039593;0.823284865;-0.0922886486;0.791929981;-0.0887738265;1.036631;1.039593;4.569231;-0.512202;10;1.000113;1.000113;1.084738;1.046391;1.000113
1.577024;1.039586;0.823275676;-0.0924356757;0.791926474;-0.0889158527;1.0366;1.039586;4.56918;-0.513018;10;1.000112;1.000112;1.084984;1.046391;1.000112
1.582024;1.03958;0.823268468;-0.0925396396;0.791924112;-0.0890163716;1.036577;1.03958;4.56914;-0.513595;10;1.000111;1.000111;1.085159;1.046391;1.000111
1.588024;1.039574;0.823258739;-0.0926630631;0.791919323;-0.0891356104;1.03655;1.039574;4.569086;-0.51428;10;1.00011;1.00011;1.085366;1.046391;1.00011
1.590024;1.039571;0.823255315;-0.0927037838;0.791918316;-0.0891750383;1.036542;1.039571;4.569067;-0.514506;10;1.000109;1.000109;1.085435;1.046391;1.000109
1.595024;1.039566;0.823246486;-0.0928052252;0.791913632;-0.0892730478;1.036519;1.039566;4.569018;-0.515069;10;1.000108;1.000108;1.085606;1.046391;1.000108
1.600024;1.039561;0.823236937;-0.0929057658;0.791908254;-0.0893701916;1.036498;1.039561;4.568965;-0.515627;10;1.000108;1.000108;1.085776;1.046391;1.000108
1.606024;1.039555;0.823224865;-0.093025045;0.791901212;-0.0894854481;1.036472;1.039555;4.568898;-0.516289;10;1.000107;1.000107;1.085978;1.046391;1.000107
1.612024;1.039548;0.823212252;-0.0931430631;0.791894412;-0.0895995789;1.036446;1.039548;4.568828;-0.516944;10;1.000106;1.000106;1.086178;1.046391;1.000106
1.618024;1.039542;0.823198739;-0.0932596396;0.791885983;-0.0897122383;1.036421;1.039542;4.568753;-0.517591;10;1.000105;1.000105;1.086376;1.046391;1.000105
1.620024;1.03954;0.823194234;-0.0932981982;0.791883174;-0.0897495029;1.036412;1.03954;4.568728;-0.517805;10;1.000104;1.000104;1.086442;1.046391;1.000104
1.625024;1.039535;0.823182342;-0.0933940541;0.791875543;-0.0898421449;1.036391;1.039535;4.568662;-0.518337;10;1.000103;1.000103;1.086605;1.046391;1.000103
1.630024;1.03953;0.82317009;-0.093489009;0.791867565;-0.0899339211;1.036371;1.03953;4.568594;-0.518864;10;1.000103;1.000103;1.086768;1.046391;1.000103
1.636024;1.039524;0.823154955;-0.0936016216;0.791857576;-0.0900427711;1.036346;1.039524;4.56851;-0.519489;10;1.000102;1.000102;1.08696;1.046391;1.000102
1.643024;1.039517;0.823136577;-0.0937315315;0.791845229;-0.0901683489;1.036318;1.039517;4.568408;-0.52021;10;1.000101;1.000101;1.087183;1.046391;1.000101
1.645024;1.039515;0.823131171;-0.0937682883;0.791841552;-0.0902038819;1.03631;1.039515;4.568378;-0.520414;10;1.0001;1.0001;1.087247;1.046391;1.0001
1.650024;1.039511;0.823117658;-0.0938596396;0.791831599;-0.0902921082;1.03629;1.039511;4.568303;-0.520921;10;1.000099;1.000099;1.087404;1.046391;1.000099
1.656024;1.039505;0.823100901;-0.0939681081;0.79182005;-0.0903969756;1.036266;1.039505;4.56821;-0.521523;10;1.000099;1.000099;1.087591;1.046391;1.000099
1.662024;1.039499;0.823083784;-0.0940753153;0.791808154;-0.0905006309;1.036243;1.039499;4.568115;-0.522118;10;1.000098;1.000098;1.087776;1.046391;1.000098
1.669024;1.039493;0.823063604;-0.0941987387;0.79179331;-0.0906198875;1.036215;1.039493;4.568003;-0.522803;10;1.000097;1.000097;1.087991;1.046391;1.000097
1.670024;1.039492;0.823060541;-0.0942162162;0.791791125;-0.0906367882;1.036212;1.039492;4.567986;-0.5229;10;1.000096;1.000096;1.088021;1.046391;1.000096
1.675024;1.039487;0.823045946;-0.0943034234;0.791780894;-0.0907211186;1.036193;1.039487;4.567905;-0.523384;10;1.000096;1.000096;1.088173;1.046391;1.000096
1.681024;1.039482;0.823027928;-0.0944068468;0.791767369;-0.0908210501;1.03617;1.039482;4.567805;-0.523958;10;1.000095;1.000095;1.088353;1.046391;1.000095
1.685024;1.039478;0.823015856;-0.094474955;0.791758802;-0.0908869211;1.036155;1.039478;4.567738;-0.524336;10;1.000094;1.000094;1.088472;1.046391;1.000094
1.690024;1.039474;0.823000721;-0.0945596396;0.791747288;-0.0909687396;1.036136;1.039474;4.567654;-0.524806;10;1.000094;1.000094;1.08862;1.046391;1.000094
1.695024;1.03947;0.822985405;-0.0946434234;0.791735601;-0.0910496921;1.036118;1.03947;4.567569;-0.525271;10;1.000093;1.000093;1.088767;1.046391;1.000093
1.701024;1.039464;0.822967027;-0.0947430631;0.791722491;-0.0911460744;1.036096;1.039464;4.567467;-0.525824;10;1.000092;1.000092;1.088942;1.046391;1.000092
1.705024;1.039461;0.822954775;-0.0948088288;0.791712989;-0.0912096065;1.036082;1.039461;4.567399;-0.526189;10;1.000092;1.000092;1.089058;1.046391;1.000092
1.712024;1.039455;0.822933153;-0.0949227027;0.791696758;-0.0913196845;1.036057;1.039455;4.567279;-0.526821;10;1.000091;1.000091;1.089259;1.046391;1.000091
1.715024;1.039452;0.822923964;-0.094970991;0.791690202;-0.0913664036;1.036046;1.039452;4.567228;-0.527089;10;1.00009;1.00009;1.089345;1.046391;1.00009
1.720024;1.039448;0.822908468;-0.095050991;0.791678341;-0.0914437192;1.036029;1.039448;4.567142;-0.527533;10;1.00009;1.00009;1.089486;1.046391;1.00009
1.727024;1.039442;0.822887027;-0.0951618018;0.791662283;-0.0915508531;1.036004;1.039442;4.567023;-0.528148;10;1.000089;1.000089;1.089683;1.046391;1.000089
1.731024;1.039439;0.822874775;-0.0952245045;0.791652781;-0.0916114409;1.03599;1.039439;4.566955;-0.528496;10;1.000088;1.000088;1.089795;1.046391;1.000088
1.736024;1.039435;0.822859459;-0.0953021622;0.791641093;-0.0916865048;1.035973;1.039435;4.56687;-0.528927;10;1.000088;1.000088;1.089934;1.046391;1.000088
1.743024;1.039429;0.822838198;-0.0954099099;0.791625208;-0.0917906946;1.03595;1.039429;4.566752;-0.529525;10;1.000087;1.000087;1.090126;1.046391;1.000087
1.745024;1.039428;0.822832072;-0.0954403604;0.791620076;-0.0918200783;1.035943;1.039428;4.566718;-0.529694;10;1.000087;1.000087;1.090181;1.046391;1.000087
1.753024;1.039421;0.822808288;-0.0955614414;0.791602525;-0.0919371856;1.035916;1.039421;4.566586;-0.530366;10;1.000086;1.000086;1.090398;1.046391;1.000086
1.757024;1.039418;0.822796396;-0.0956212613;0.791593369;-0.0919950023;1.035903;1.039418;4.56652;-0.530698;10;1.000085;1.000085;1.090506;1.046391;1.000085
1.760024;1.039416;0.822787568;-0.0956659459;0.791586398;-0.0920381695;1.035893;1.039416;4.566471;-0.530946;10;1.000085;1.000085;1.090586;1.046391;1.000085
1.766024;1.039411;0.82277009;-0.0957544144;0.791573391;-0.0921237262;1.035874;1.039411;4.566374;-0.531437;10;1.000084;1.000084;1.090746;1.046391;1.000084
1.770024;1.039408;0.822758559;-0.095812973;0.791564582;-0.0921803305;1.035861;1.039408;4.56631;-0.531762;10;1.000084;1.000084;1.090852;1.046391;1.000084
1.775024;1.039405;0.822744505;-0.0958855856;0.791553345;-0.0922504564;1.035845;1.039405;4.566232;-0.532165;10;1.000083;1.000083;1.090983;1.046391;1.000083
1.780024;1.039401;0.82273045;-0.0959576577;0.79154287;-0.0923201514;1.035829;1.039401;4.566154;-0.532565;10;1.000083;1.000083;1.091114;1.046391;1.000083
1.785024;1.039397;0.822716577;-0.0960291892;0.791532568;-0.0923893269;1.035814;1.039397;4.566077;-0.532962;10;1.000082;1.000082;1.091244;1.046391;1.000082
1.790024;1.039393;0.822703063;-0.0961;0.791522613;-0.0924578095;1.035798;1.039393;4.566002;-0.533355;10;1.000082;1.000082;1.091373;1.046391;1.000082
1.795024;1.03939;0.82268973;-0.0961702703;0.791512069;-0.0925256836;1.035783;1.03939;4.565928;-0.533745;10;1.000081;1.000081;1.091501;1.046391;1.000081
1.800024;1.039386;0.822676577;-0.0962401802;0.791502461;-0.0925933004;1.035767;1.039386;4.565855;-0.534133;10;1.000081;1.000081;1.091629;1.046391;1.000081
1.805024;1.039382;0.822663784;-0.0963093694;0.791493199;-0.0926602244;1.035752;1.039382;4.565784;-0.534517;10;1.00008;1.00008;1.091755;1.046391;1.00008
1.810024;1.039379;0.822651171;-0.096378018;0.791483348;-0.0927265396;1.035737;1.039379;4.565714;-0.534898;10;1.00008;1.00008;1.091881;1.046391;1.00008
1.816024;1.039374;0.822636577;-0.0964596396;0.791473114;-0.0928055153;1.035719;1.039374;4.565633;-0.535351;10;1.000079;1.000079;1.092031;1.046391;1.000079
1.820024;1.039372;0.822626847;-0.0965136937;0.791465276;-0.0928577003;1.035707;1.039372;4.565579;-0.535651;10;1.000079;1.000079;1.092131;1.046391;1.000079
1.825024;1.039368;0.822615135;-0.0965809009;0.791457054;-0.0929227193;1.035693;1.039368;4.565514;-0.536024;10;1.000078;1.000078;1.092254;1.046391;1.000078
1.830024;1.039365;0.822603784;-0.0966475676;0.791448417;-0.0929871292;1.035678;1.039365;4.565451;-0.536394;10;1.000078;1.000078;1.092377;1.046391;1.000078
1.836024;1.03936;0.82259045;-0.0967268468;0.791439396;-0.0930638536;1.035661;1.03936;4.565377;-0.536834;10;1.000077;1.000077;1.092524;1.046391;1.000077
1.840024;1.039358;0.822581802;-0.0967794595;0.791432598;-0.0931146529;1.035649;1.039358;4.565329;-0.537126;10;1.000077;1.000077;1.092621;1.046391;1.000077
1.845024;1.039354;0.822571351;-0.0968446847;0.791425589;-0.0931777668;1.035635;1.039354;4.565271;-0.537488;10;1.000076;1.000076;1.092742;1.046391;1.000076
1.852024;1.039349;0.822557117;-0.0969353153;0.791415701;-0.0932654145;1.035615;1.039349;4.565192;-0.537991;10;1.000076;1.000076;1.09291;1.046391;1.000076
1.855024;1.039347;0.822551171;-0.0969738739;0.791411503;-0.0933026928;1.035606;1.039347;4.565159;-0.538205;10;1.000076;1.000076;1.092981;1.046391;1.000076
1.861024;1.039343;0.82253982;-0.0970504505;0.791403627;-0.0933767298;1.03559;1.039343;4.565096;-0.53863;10;1.000075;1.000075;1.093124;1.046391;1.000075
1.865024;1.039341;0.822532432;-0.0971012613;0.791398042;-0.093425797;1.035579;1.039341;4.565055;-0.538912;10;1.000075;1.000075;1.093218;1.046391;1.000075
1.870024;1.039337;0.822523423;-0.0971643243;0.79139242;-0.0934868328;1.035565;1.039337;4.565005;-0.539262;10;1.000074;1.000074;1.093336;1.046391;1.000074
1.876024;1.039333;0.822513153;-0.0972394595;0.791385584;-0.0935594843;1.035548;1.039333;4.564948;-0.539679;10;1.000074;1.000074;1.093476;1.046391;1.000074
1.881024;1.03933;0.822505045;-0.0973018018;0.791380067;-0.0936197375;1.035535;1.03933;4.564903;-0.540025;10;1.000074;1.000074;1.093592;1.046391;1.000074
1.885024;1.039328;0.822498739;-0.0973511712;0.791375522;-0.0936674189;1.035524;1.039328;4.564868;-0.540299;10;1.000073;1.000073;1.093685;1.046391;1.000073
1.890024;1.039324;0.822491171;-0.0974127928;0.791371287;-0.0937270695;1.035511;1.039324;4.564826;-0.540641;10;1.000073;1.000073;1.0938;1.046391;1.000073
1.895024;1.039321;0.822483964;-0.0974738739;0.791366636;-0.0937861102;1.035497;1.039321;4.564786;-0.54098;10;1.000073;1.000073;1.093914;1.046391;1.000073
1.901024;1.039317;0.822475676;-0.0975468468;0.791361707;-0.0938566836;1.035481;1.039317;4.56474;-0.541385;10;1.000072;1.000072;1.094051;1.046391;1.000072
1.905024;1.039315;0.82247045;-0.0975951351;0.791358203;-0.0939033259;1.035471;1.039315;4.564711;-0.541653;10;1.000072;1.000072;1.094142;1.046391;1.000072
1.910024;1.039312;0.822464324;-0.0976551351;0.791354593;-0.0939613274;1.035458;1.039312;4.564677;-0.541986;10;1.000072;1.000072;1.094254;1.046391;1.000072
1.915024;1.039308;0.822458378;-0.097714955;0.791351917;-0.0940192464;1.035445;1.039308;4.564644;-0.542318;10;1.000071;1.000071;1.094367;1.046391;1.000071
1.920024;1.039305;0.822452793;-0.0977744144;0.791348827;-0.0940767286;1.035432;1.039305;4.564613;-0.542648;10;1.000071;1.000071;1.094478;1.046391;1.000071
1.925024;1.039302;0.822447568;-0.0978333333;0.791346084;-0.094133691;1.035419;1.039302;4.564584;-0.542975;10;1.000071;1.000071;1.094589;1.046391;1.000071
1.930024;1.039299;0.822442523;-0.0978922523;0.791343514;-0.0941906538;1.035406;1.039299;4.564556;-0.543302;10;1.00007;1.00007;1.0947;1.046391;1.00007
1.936024;1.039295;0.822437117;-0.0979623423;0.791341358;-0.0942584563;1.035391;1.039295;4.564526;-0.543691;10;1.00007;1.00007;1.094832;1.046391;1.00007
1.941024;1.039292;0.822432973;-0.0980203604;0.791339655;-0.0943145529;1.035379;1.039292;4.564503;-0.544013;10;1.00007;1.00007;1.094941;1.046391;1.00007
1.946024;1.039289;0.822429009;-0.0980781982;0.791338125;-0.0943704765;1.035366;1.039289;4.564481;-0.544334;10;1.000069;1.000069;1.09505;1.046391;1.000069
1.951024;1.039286;0.822425405;-0.0981356757;0.791336942;-0.0944260537;1.035354;1.039286;4.564461;-0.544653;10;1.000069;1.000069;1.095159;1.046391;1.000069
1.956024;1.039283;0.822422162;-0.0981927928;0.791336106;-0.0944812845;1.035341;1.039283;4.564443;-0.54497;10;1.000069;1.000069;1.095266;1.046391;1.000069
1.961024;1.03928;0.822419099;-0.0982497297;0.791335443;-0.0945363422;1.035329;1.03928;4.564426;-0.545286;10;1.000068;1.000068;1.095374;1.046391;1.000068
1.966024;1.039277;0.822416396;-0.0983063063;0.791335127;-0.0945910535;1.035317;1.039277;4.564411;-0.5456;10;1.000068;1.000068;1.095481;1.046391;1.000068
1.970024;1.039275;0.822414414;-0.0983513514;0.791334742;-0.0946345783;1.035307;1.039275;4.5644;-0.54585;10;1.000068;1.000068;1.095566;1.046391;1.000068
1.976024;1.039271;0.822411892;-0.0984187387;0.791335361;-0.0946997835;1.035292;1.039271;4.564386;-0.546224;10;1.000067;1.000067;1.095693;1.046391;1.000067
1.981024;1.039268;0.82240991;-0.0984744144;0.791335738;-0.0947536289;1.03528;1.039268;4.564375;-0.546533;10;1.000067;1.000067;1.095798;1.046391;1.000067
1.985024;1.039266;0.822408649;-0.0985189189;0.791336047;-0.0947966343;1.035271;1.039266;4.564368;-0.54678;10;1.000067;1.000067;1.095882;1.046391;1.000067
1.990024;1.039263;0.822407387;-0.0985742342;0.791337118;-0.0948501334;1.035259;1.039263;4.564361;-0.547087;10;1.000067;1.000067;1.095987;1.046391;1.000067
1.995024;1.03926;0.822406306;-0.0986291892;0.791338362;-0.0949032862;1.035247;1.03926;4.564355;-0.547392;10;1.000066;1.000066;1.096091;1.046391;1.000066
2.000024;1.039257;0.822405405;-0.0986841441;0.79133978;-0.0949564392;1.035235;1.039257;4.56435;-0.547697;10;1.000066;1.000066;1.096194;1.046391;1.000066
2.005024;1.039255;0.822404685;-0.0987385586;0.791340609;-0.095008981;1.035223;1.039255;4.564346;-0.547999;10;1.000066;1.000066;1.096297;1.046391;1.000066
2.010024;1.039252;0.822404324;-0.098792973;0.791342547;-0.0950616145;1.035212;1.039252;4.564344;-0.548301;10;1.000065;1.000065;1.0964;1.046391;1.000065
2.015024;1.039249;0.822404324;-0.098847027;0.791344831;-0.0951139015;1.0352;1.039249;4.564344;-0.548601;10;1.000065;1.000065;1.096502;1.046391;1.000065
2.020024;1.039246;0.822404324;-0.0989007207;0.791347115;-0.0951658421;1.035188;1.039246;4.564344;-0.548899;10;1.000065;1.000065;1.096604;1.046391;1.000065
2.025024;1.039243;0.822404685;-0.0989542342;0.791349747;-0.0952176096;1.035177;1.039243;4.564346;-0.549196;10;1.000065;1.000065;1.096705;1.046391;1.000065
2.030024;1.03924;0.822405225;-0.0990075676;0.791352551;-0.095269204;1.035165;1.03924;4.564349;-0.549492;10;1.000064;1.000064;1.096806;1.046391;1.000064
2.035024;1.039238;0.822405946;-0.0990607207;0.791354768;-0.0953205336;1.035154;1.039238;4.564353;-0.549787;10;1.000064;1.000064;1.096906;1.046391;1.000064
2.040024;1.039235;0.822406847;-0.0991135135;0.791357919;-0.0953716085;1.035143;1.039235;4.564358;-0.55008;10;1.000064;1.000064;1.097006;1.046391;1.000064
2.045024;1.039232;0.822407928;-0.0991661261;0.791361244;-0.0954225102;1.035131;1.039232;4.564364;-0.550372;10;1.000063;1.000063;1.097105;1.046391;1.000063
2.050024;1.039229;0.822409189;-0.0992185586;0.791364742;-0.0954732389;1.03512;1.039229;4.564371;-0.550663;10;1.000063;1.000063;1.097204;1.046391;1.000063
2.055024;1.039226;0.822410631;-0.0992706306;0.791368413;-0.0955236211;1.035109;1.039226;4.564379;-0.550952;10;1.000063;1.000063;1.097303;1.046391;1.000063
2.060024;1.039224;0.822412432;-0.0993225225;0.79137167;-0.0955737382;1.035098;1.039224;4.564389;-0.55124;10;1.000063;1.000063;1.097401;1.046391;1.000063
2.065024;1.039221;0.822414054;-0.0993742342;0.791375515;-0.0956237742;1.035087;1.039221;4.564398;-0.551527;10;1.000062;1.000062;1.097498;1.046391;1.000062
2.070024;1.039218;0.822416036;-0.0994255856;0.791379707;-0.0956734637;1.035076;1.039218;4.564409;-0.551812;10;1.000062;1.000062;1.097595;1.046391;1.000062
2.075024;1.039215;0.822418198;-0.0994767568;0.791384072;-0.0957229801;1.035065;1.039215;4.564421;-0.552096;10;1.000062;1.000062;1.097692;1.046391;1.000062
2.080024;1.039213;0.82242036;-0.0995277477;0.791387675;-0.0957722312;1.035054;1.039213;4.564433;-0.552379;10;1.000061;1.000061;1.097788;1.046391;1.000061
2.085024;1.03921;0.822422703;-0.0995785586;0.791392214;-0.0958214014;1.035043;1.03921;4.564446;-0.552661;10;1.000061;1.000061;1.097884;1.046391;1.000061
2.090024;1.039207;0.822425225;-0.099629009;0.791396926;-0.0958702251;1.035032;1.039207;4.56446;-0.552941;10;1.000061;1.000061;1.097979;1.046391;1.000061
2.095024;1.039205;0.822427748;-0.0996792793;0.791400876;-0.0959187834;1.035021;1.039205;4.564474;-0.55322;10;1.000061;1.000061;1.098074;1.046391;1.000061
2.100024;1.039202;0.82243045;-0.0997293694;0.791405762;-0.0959672608;1.035011;1.039202;4.564489;-0.553498;10;1.00006;1.00006;1.098169;1.046391;1.00006
2.105024;1.039199;0.822433333;-0.0997790991;0.791410821;-0.0960153918;1.035;1.039199;4.564505;-0.553774;10;1.00006;1.00006;1.098263;1.046391;1.00006
2.110024;1.039197;0.822436216;-0.0998288288;0.791415118;-0.0960634305;1.034989;1.039197;4.564521;-0.55405;10;1.00006;1.00006;1.098356;1.046391;1.00006
2.115024;1.039194;0.822439099;-0.0998781982;0.791420177;-0.0961112152;1.034979;1.039194;4.564537;-0.554324;10;1.000059;1.000059;1.098449;1.046391;1.000059
2.120024;1.039192;0.822442162;-0.0999272072;0.791424647;-0.0961585609;1.034968;1.039192;4.564554;-0.554596;10;1.000059;1.000059;1.098542;1.046391;1.000059
2.125024;1.039189;0.822445225;-0.0999762162;0.79142988;-0.0962059993;1.034958;1.039189;4.564571;-0.554868;10;1.000059;1.000059;1.098634;1.046391;1.000059
2.130024;1.039186;0.822448468;-0.100024865;0.791435285;-0.0962530912;1.034948;1.039186;4.564589;-0.555138;10;1.000059;1.000059;1.098726;1.046391;1.000059
2.135024;1.039184;0.822451712;-0.100073153;0.79143993;-0.096299744;1.034937;1.039184;4.564607;-0.555406;10;1.000058;1.000058;1.098817;1.046391;1.000058
2.140024;1.039181;0.822454955;-0.100121441;0.791445335;-0.0963464896;1.034927;1.039181;4.564625;-0.555674;10;1.000058;1.000058;1.098908;1.046391;1.000058
2.145024;1.039179;0.822458198;-0.100169369;0.791449979;-0.096392796;1.034917;1.039179;4.564643;-0.55594;10;1.000058;1.000058;1.098999;1.046391;1.000058
2.150024;1.039176;0.822461622;-0.100217117;0.791455559;-0.096439022;1.034906;1.039176;4.564662;-0.556205;10;1.000057;1.000057;1.099089;1.046391;1.000057
2.155024;1.039174;0.822465045;-0.100264505;0.791460376;-0.0964848086;1.034896;1.039174;4.564681;-0.556468;10;1.000057;1.000057;1.099178;1.046391;1.000057
2.160024;1.039171;0.822468288;-0.100311712;0.791465782;-0.0965305149;1.034886;1.039171;4.564699;-0.55673;10;1.000057;1.000057;1.099267;1.046391;1.000057
2.165024;1.039169;0.822471712;-0.100358739;0.7914706;-0.0965759552;1.034876;1.039169;4.564718;-0.556991;10;1.000057;1.000057;1.099356;1.046391;1.000057
2.170024;1.039166;0.822475135;-0.100405586;0.791476179;-0.0966213152;1.034866;1.039166;4.564737;-0.557251;10;1.000056;1.000056;1.099444;1.046391;1.000056
2.175024;1.039164;0.822478559;-0.100452072;0.791480997;-0.0966662356;1.034856;1.039164;4.564756;-0.557509;10;1.000056;1.000056;1.099531;1.046391;1.000056
2.180024;1.039161;0.822481982;-0.100498378;0.791486576;-0.0967110759;1.034846;1.039161;4.564775;-0.557766;10;1.000056;1.000056;1.099619;1.046391;1.000056
2.185024;1.039159;0.822485405;-0.100544324;0.791491394;-0.0967554766;1.034837;1.039159;4.564794;-0.558021;10;1.000055;1.000055;1.099705;1.046391;1.000055
2.190024;1.039157;0.822488829;-0.10059009;0.791496212;-0.0967997041;1.034827;1.039157;4.564813;-0.558275;10;1.000055;1.000055;1.099792;1.046391;1.000055
2.195024;1.039154;0.822492252;-0.100635676;0.791501791;-0.0968438515;1.034817;1.039154;4.564832;-0.558528;10;1.000055;1.000055;1.099877;1.046391;1.000055
2.200024;1.039152;0.822495676;-0.100680901;0.791506609;-0.0968875592;1.034807;1.039152;4.564851;-0.558779;10;1.000055;1.000055;1.099963;1.046391;1.000055
2.205024;1.039149;0.822498919;-0.100725946;0.791512015;-0.0969311869;1.034798;1.039149;4.564869;-0.559029;10;1.000054;1.000054;1.100048;1.046391;1.000054
2.210024;1.039147;0.822502342;-0.100770811;0.791516833;-0.0969745482;1.034788;1.039147;4.564888;-0.559278;10;1.000054;1.000054;1.100132;1.046391;1.000054
2.215024;1.039145;0.822505586;-0.100815315;0.791521477;-0.0970175628;1.034779;1.039145;4.564906;-0.559525;10;1.000054;1.000054;1.100216;1.046391;1.000054
2.220024;1.039142;0.822508829;-0.10085964;0.791526884;-0.0970604976;1.034769;1.039142;4.564924;-0.559771;10;1.000053;1.000053;1.100299;1.046391;1.000053
2.225024;1.03914;0.822511892;-0.100903604;0.791531355;-0.0971029925;1.03476;1.03914;4.564941;-0.560015;10;1.000053;1.000053;1.100383;1.046391;1.000053
2.230024;1.039138;0.822515135;-0.100947387;0.791535999;-0.0971453141;1.034751;1.039138;4.564959;-0.560258;10;1.000053;1.000053;1.100465;1.046391;1.000053
2.235024;1.039135;0.822518198;-0.100990811;0.791541232;-0.0971873826;1.034741;1.039135;4.564976;-0.560499;10;1.000052;1.000052;1.100547;1.046391;1.000052
2.241024;1.039133;0.822521802;-0.101042703;0.791546223;-0.0972375073;1.03473;1.039133;4.564996;-0.560787;10;1.000052;1.000052;1.100645;1.046391;1.000052
2.245024;1.039131;0.822524144;-0.101076937;0.791550001;-0.0972706395;1.034723;1.039131;4.565009;-0.560977;10;1.000052;1.000052;1.10071;1.046391;1.000052
2.250024;1.039128;0.822527027;-0.10111982;0.791555061;-0.0973121885;1.034714;1.039128;4.565025;-0.561215;10;1.000051;1.000051;1.100791;1.046391;1.000051
2.255024;1.039126;0.82252991;-0.101162162;0.791559358;-0.0973531238;1.034705;1.039126;4.565041;-0.56145;10;1.000051;1.000051;1.100871;1.046391;1.000051
2.261024;1.039124;0.822533153;-0.101212793;0.791564003;-0.0974020356;1.034694;1.039124;4.565059;-0.561731;10;1.000051;1.000051;1.100966;1.046391;1.000051
2.265024;1.039122;0.822535315;-0.101246306;0.791567607;-0.0974344748;1.034687;1.039122;4.565071;-0.561917;10;1.000051;1.000051;1.10103;1.046391;1.000051
2.270024;1.03912;0.822537838;-0.101287928;0.791571558;-0.097474717;1.034678;1.03912;4.565085;-0.562148;10;1.00005;1.00005;1.101108;1.046391;1.00005
2.275024;1.039117;0.82254036;-0.101329189;0.791576271;-0.0975147064;1.034669;1.039117;4.565099;-0.562377;10;1.00005;1.00005;1.101187;1.046391;1.00005
2.280024;1.039115;0.822542883;-0.10137045;0.791580222;-0.0975546022;1.03466;1.039115;4.565113;-0.562606;10;1.00005;1.00005;1.101264;1.046391;1.00005
2.286024;1.039113;0.822545766;-0.101419279;0.79158452;-0.0976017808;1.03465;1.039113;4.565129;-0.562877;10;1.000049;1.000049;1.101357;1.046391;1.000049
2.290024;1.039111;0.822547568;-0.101451712;0.791587778;-0.0976331804;1.034643;1.039111;4.565139;-0.563057;10;1.000049;1.000049;1.101419;1.046391;1.000049
2.295024;1.039109;0.82254973;-0.101492072;0.791591382;-0.0976722096;1.034634;1.039109;4.565151;-0.563281;10;1.000049;1.000049;1.101495;1.046391;1.000049
2.300024;1.039107;0.822551892;-0.101532072;0.791594987;-0.0977108922;1.034625;1.039107;4.565163;-0.563503;10;1.000048;1.000048;1.101571;1.046391;1.000048
2.305024;1.039104;0.822553874;-0.101571712;0.79159918;-0.0977493222;1.034617;1.039104;4.565174;-0.563723;10;1.000048;1.000048;1.101646;1.046391;1.000048
2.310024;1.039102;0.822555856;-0.101611171;0.791602611;-0.0977874849;1.034609;1.039102;4.565185;-0.563942;10;1.000048;1.000048;1.101721;1.046391;1.000048
2.315024;1.0391;0.822557658;-0.10165027;0.791605868;-0.097825301;1.0346;1.0391;4.565195;-0.564159;10;1.000047;1.000047;1.101796;1.046391;1.000047
2.320024;1.039098;0.822559459;-0.101689189;0.791609126;-0.0978629438;1.034592;1.039098;4.565205;-0.564375;10;1.000047;1.000047;1.10187;1.046391;1.000047
2.325024;1.039096;0.822561081;-0.101727928;0.79161221;-0.0979004134;1.034584;1.039096;4.565214;-0.56459;10;1.000047;1.000047;1.101943;1.046391;1.000047
2.330024;1.039094;0.822562703;-0.101766126;0.791615294;-0.0979373629;1.034575;1.039094;4.565223;-0.564802;10;1.000047;1.000047;1.102016;1.046391;1.000047
2.335024;1.039092;0.822564144;-0.101804144;0.791618205;-0.0979741391;1.034567;1.039092;4.565231;-0.565013;10;1.000046;1.000046;1.102089;1.046391;1.000046
2.340024;1.03909;0.822565405;-0.101841982;0.791620943;-0.0980107421;1.034559;1.03909;4.565238;-0.565223;10;1.000046;1.000046;1.102161;1.046391;1.000046
2.345024;1.039088;0.822566847;-0.101879459;0.791623854;-0.0980469984;1.034551;1.039088;4.565246;-0.565431;10;1.000046;1.000046;1.102232;1.046391;1.000046
2.350024;1.039086;0.822567928;-0.101916577;0.791626418;-0.098082908;1.034543;1.039086;4.565252;-0.565637;10;1.000045;1.000045;1.102303;1.046391;1.000045
2.355024;1.039084;0.822569009;-0.101953514;0.791628982;-0.0981186444;1.034535;1.039084;4.565258;-0.565842;10;1.000045;1.000045;1.102374;1.046391;1.000045
2.360024;1.039082;0.82257009;-0.10199027;0.791631546;-0.0981542075;1.034527;1.039082;4.565264;-0.566046;10;1.000045;1.000045;1.102444;1.046391;1.000045
2.365024;1.03908;0.822570991;-0.102026486;0.791633937;-0.0981892506;1.034519;1.03908;4.565269;-0.566247;10;1.000044;1.000044;1.102514;1.046391;1.000044
2.370024;1.039079;0.822571712;-0.102062523;0.791635392;-0.0982240258;1.034512;1.039079;4.565273;-0.566447;10;1.000044;1.000044;1.102583;1.046391;1.000044
2.375024;1.039077;0.822572432;-0.102098378;0.79163761;-0.0982587223;1.034504;1.039077;4.565277;-0.566646;10;1.000044;1.000044;1.102652;1.046391;1.000044
2.380024;1.039075;0.822573153;-0.102133874;0.791639827;-0.0982930721;1.034496;1.039075;4.565281;-0.566843;10;1.000043;1.000043;1.10272;1.046391;1.000043
2.386024;1.039073;0.822573874;-0.102176036;0.791642044;-0.098333838;1.034487;1.039073;4.565285;-0.567077;10;1.000043;1.000043;1.102801;1.046391;1.000043
2.391024;1.039071;0.822574234;-0.102210991;0.791643915;-0.0983676678;1.03448;1.039071;4.565287;-0.567271;10;1.000043;1.000043;1.102868;1.046391;1.000043
2.395024;1.039069;0.822574595;-0.102238559;0.791645785;-0.0983943882;1.034474;1.039069;4.565289;-0.567424;10;1.000043;1.000043;1.102922;1.046391;1.000043
2.400024;1.039067;0.822574775;-0.102272973;0.791647483;-0.0984276981;1.034467;1.039067;4.56529;-0.567615;10;1.000042;1.000042;1.102988;1.046391;1.000042
2.405024;1.039066;0.822574955;-0.102307027;0.791648418;-0.0984605665;1.034459;1.039066;4.565291;-0.567804;10;1.000042;1.000042;1.103054;1.046391;1.000042
2.410024;1.039064;0.822575135;-0.102340721;0.791650115;-0.098493183;1.034452;1.039064;4.565292;-0.567991;10;1.000042;1.000042;1.103119;1.046391;1.000042
2.416024;1.039062;0.822575135;-0.102380901;0.791651639;-0.0985320423;1.034443;1.039062;4.565292;-0.568214;10;1.000041;1.000041;1.103197;1.046391;1.000041
2.420024;1.03906;0.822575135;-0.102407568;0.791653163;-0.0985578961;1.034438;1.03906;4.565292;-0.568362;10;1.000041;1.000041;1.103249;1.046391;1.000041
2.425024;1.039059;0.822574955;-0.10244036;0.791653751;-0.0985895511;1.03443;1.039059;4.565291;-0.568544;10;1.000041;1.000041;1.103313;1.046391;1.000041
2.430024;1.039057;0.822574775;-0.102472973;0.791655101;-0.0986211276;1.034423;1.039057;4.56529;-0.568725;10;1.00004;1.00004;1.103376;1.046391;1.00004
2.436024;1.039055;0.822574234;-0.102511892;0.791656105;-0.0986587735;1.034415;1.039055;4.565287;-0.568941;10;1.00004;1.00004;1.103452;1.046391;1.00004
2.440024;1.039053;0.822574054;-0.102537477;0.791657455;-0.0986835873;1.03441;1.039053;4.565286;-0.569083;10;1.00004;1.00004;1.103502;1.046391;1.00004
2.445024;1.039052;0.822573514;-0.102569369;0.791657697;-0.0987143756;1.034403;1.039052;4.565283;-0.56926;10;1.00004;1.00004;1.103564;1.046391;1.00004
2.451024;1.03905;0.822572973;-0.102607027;0.791658701;-0.098750808;1.034395;1.03905;4.56528;-0.569469;10;1.000039;1.000039;1.103638;1.046391;1.000039
2.455024;1.039048;0.822572432;-0.102632072;0.791659704;-0.0987751019;1.034389;1.039048;4.565277;-0.569608;10;1.000039;1.000039;1.103687;1.046391;1.000039
2.460024;1.039047;0.822571892;-0.102663063;0.791659946;-0.0988050233;1.034382;1.039047;4.565274;-0.56978;10;1.000039;1.000039;1.103748;1.046391;1.000039
2.467024;1.039045;0.822570811;-0.102705946;0.791660429;-0.0988464849;1.034373;1.039045;4.565268;-0.570018;10;1.000038;1.000038;1.103832;1.046391;1.000038
2.470024;1.039044;0.82257027;-0.102724144;0.791660671;-0.0988640944;1.034369;1.039044;4.565265;-0.570119;10;1.000038;1.000038;1.103868;1.046391;1.000038
2.476024;1.039042;0.822569369;-0.10276018;0.791661328;-0.0988989667;1.034362;1.039042;4.56526;-0.570319;10;1.000038;1.000038;1.10394;1.046391;1.000038
2.480024;1.03904;0.822568649;-0.102783964;0.791662158;-0.0989220472;1.034356;1.03904;4.565256;-0.570451;10;1.000037;1.000037;1.103987;1.046391;1.000037
2.486024;1.039039;0.822567387;-0.102819459;0.791661706;-0.0989563043;1.034349;1.039039;4.565249;-0.570648;10;1.000037;1.000037;1.104057;1.046391;1.000037
2.490024;1.039037;0.822566667;-0.102842883;0.791662536;-0.0989790382;1.034344;1.039037;4.565245;-0.570778;10;1.000037;1.000037;1.104103;1.046391;1.000037
2.495024;1.039036;0.822565586;-0.102871892;0.791662258;-0.0990070526;1.034337;1.039036;4.565239;-0.570939;10;1.000037;1.000037;1.104161;1.046391;1.000037
2.500024;1.039034;0.822564324;-0.102900721;0.791662568;-0.099034989;1.034331;1.039034;4.565232;-0.571099;10;1.000036;1.000036;1.104218;1.046391;1.000036
2.505024;1.039033;0.822563243;-0.102929189;0.791662289;-0.0990624833;1.034325;1.039033;4.565226;-0.571257;10;1.000036;1.000036;1.104275;1.046391;1.000036
2.510024;1.039031;0.822561982;-0.102957477;0.791662599;-0.0990898996;1.034319;1.039031;4.565219;-0.571414;10;1.000036;1.000036;1.104331;1.046391;1.000036
2.515024;1.03903;0.822560721;-0.102985405;0.791662147;-0.0991168738;1.034313;1.03903;4.565212;-0.571569;10;1.000036;1.000036;1.104387;1.046391;1.000036
2.520024;1.039028;0.822559459;-0.103013153;0.791662457;-0.0991437701;1.034307;1.039028;4.565205;-0.571723;10;1.000035;1.000035;1.104443;1.046391;1.000035
2.526024;1.039027;0.822557838;-0.103045946;0.791661658;-0.0991754266;1.0343;1.039027;4.565196;-0.571905;10;1.000035;1.000035;1.104509;1.046391;1.000035
2.530024;1.039025;0.822556757;-0.103067748;0.791662142;-0.0991966004;1.034295;1.039025;4.56519;-0.572026;10;1.000035;1.000035;1.104553;1.046391;1.000035
2.536024;1.039024;0.822555135;-0.1031;0.791661343;-0.0992277368;1.034288;1.039024;4.565181;-0.572205;10;1.000034;1.000034;1.104618;1.046391;1.000034
2.540024;1.039023;0.822553874;-0.103121261;0.791660891;-0.099248295;1.034283;1.039023;4.565174;-0.572323;10;1.000034;1.000034;1.104661;1.046391;1.000034
2.547024;1.039021;0.822551892;-0.103158198;0.791660507;-0.0992840358;1.034275;1.039021;4.565163;-0.572528;10;1.000034;1.000034;1.104735;1.046391;1.000034
2.551024;1.03902;0.822550631;-0.103178919;0.791660055;-0.099304074;1.034271;1.03902;4.565156;-0.572643;10;1.000034;1.000034;1.104778;1.046391;1.000034
2.555024;1.039018;0.822549369;-0.10319964;0.791660365;-0.0993242077;1.034266;1.039018;4.565149;-0.572758;10;1.000033;1.000033;1.10482;1.046391;1.000033
2.562024;1.039017;0.822547207;-0.103235495;0.791659046;-0.0993588127;1.034259;1.039017;4.565137;-0.572957;10;1.000033;1.000033;1.104893;1.046391;1.000033
2.565024;1.039016;0.822546306;-0.103250631;0.791658941;-0.0993734751;1.034255;1.039016;4.565132;-0.573041;10;1.000033;1.000033;1.104924;1.046391;1.000033
2.570024;1.039014;0.822544685;-0.103275856;0.791658904;-0.0993979445;1.03425;1.039014;4.565123;-0.573181;10;1.000033;1.000033;1.104975;1.046391;1.000033
2.576024;1.039013;0.822542883;-0.103305586;0.791657932;-0.0994266536;1.034243;1.039013;4.565113;-0.573346;10;1.000032;1.000032;1.105036;1.046391;1.000032
2.580024;1.039012;0.822541441;-0.103325225;0.791657307;-0.0994456515;1.034239;1.039012;4.565105;-0.573455;10;1.000032;1.000032;1.105077;1.046391;1.000032
2.585024;1.039011;0.82253982;-0.10334973;0.791656508;-0.0994693316;1.034234;1.039011;4.565096;-0.573591;10;1.000032;1.000032;1.105127;1.046391;1.000032
2.590024;1.039009;0.822538198;-0.103373874;0.791656471;-0.0994927608;1.034229;1.039009;4.565087;-0.573725;10;1.000032;1.000032;1.105177;1.046391;1.000032
2.597024;1.039008;0.822535856;-0.103407207;0.791654978;-0.0995249384;1.034221;1.039008;4.565074;-0.57391;10;1.000031;1.000031;1.105246;1.046391;1.000031
2.601024;1.039007;0.822534595;-0.103426126;0.791654526;-0.0995432429;1.034217;1.039007;4.565067;-0.574015;10;1.000031;1.000031;1.105285;1.046391;1.000031
2.605024;1.039006;0.822533333;-0.103444865;0.791654075;-0.0995613739;1.034213;1.039006;4.56506;-0.574119;10;1.000031;1.000031;1.105324;1.046391;1.000031
2.610024;1.039004;0.822531532;-0.103468108;0.791653864;-0.0995839363;1.034208;1.039004;4.56505;-0.574248;10;1.000031;1.000031;1.105372;1.046391;1.000031
2.617024;1.039003;0.822529189;-0.10350018;0.791652372;-0.0996149002;1.034201;1.039003;4.565037;-0.574426;10;1.00003;1.00003;1.105439;1.046391;1.00003
2.621024;1.039002;0.822527928;-0.103518198;0.79165192;-0.0996323378;1.034197;1.039002;4.56503;-0.574526;10;1.00003;1.00003;1.105477;1.046391;1.00003
2.625024;1.039001;0.822526667;-0.103536216;0.791651468;-0.0996497753;1.034193;1.039001;4.565023;-0.574626;10;1.00003;1.00003;1.105514;1.046391;1.00003
2.630024;1.039;0.822525045;-0.103558559;0.791650669;-0.0996713749;1.034189;1.039;4.565014;-0.57475;10;1.00003;1.00003;1.105561;1.046391;1.00003
2.635024;1.038998;0.822523243;-0.103580541;0.791650459;-0.0996927237;1.034184;1.038998;4.565004;-0.574872;10;1.000029;1.000029;1.105607;1.046391;1.000029
2.643024;1.038997;0.822520721;-0.103615315;0.791648793;-0.0997262892;1.034176;1.038997;4.56499;-0.575065;10;1.000029;1.000029;1.105681;1.046391;1.000029
2.647024;1.038996;0.822519459;-0.103632613;0.791648341;-0.0997430333;1.034173;1.038996;4.564983;-0.575161;10;1.000029;1.000029;1.105717;1.046391;1.000029
2.652024;1.038995;0.822517838;-0.103653874;0.791647542;-0.0997635926;1.034168;1.038995;4.564974;-0.575279;10;1.000029;1.000029;1.105762;1.046391;1.000029
2.655024;1.038994;0.822516757;-0.103666486;0.791647263;-0.0997758279;1.034165;1.038994;4.564968;-0.575349;10;1.000029;1.000029;1.105789;1.046391;1.000029
2.661024;1.038993;0.822514955;-0.103691712;0.791646291;-0.0998002024;1.03416;1.038993;4.564958;-0.575489;10;1.000028;1.000028;1.105843;1.046391;1.000028
2.665024;1.038992;0.822513694;-0.103708288;0.791645839;-0.099816253;1.034156;1.038992;4.564951;-0.575581;10;1.000028;1.000028;1.105878;1.046391;1.000028
2.670024;1.038991;0.822512072;-0.103728649;0.79164504;-0.0998359453;1.034152;1.038991;4.564942;-0.575694;10;1.000028;1.000028;1.105922;1.046391;1.000028
2.675024;1.038989;0.82251045;-0.103749009;0.791645003;-0.0998557338;1.034147;1.038989;4.564933;-0.575807;10;1.000028;1.000028;1.105965;1.046391;1.000028
2.680024;1.038988;0.822509009;-0.103769189;0.791644378;-0.0998752528;1.034143;1.038988;4.564925;-0.575919;10;1.000027;1.000027;1.106009;1.046391;1.000027
2.685024;1.038987;0.822507387;-0.103789009;0.791643579;-0.0998944251;1.034139;1.038987;4.564916;-0.576029;10;1.000027;1.000027;1.106051;1.046391;1.000027
2.690024;1.038986;0.822505946;-0.103808829;0.791642954;-0.0999135973;1.034134;1.038986;4.564908;-0.576139;10;1.000027;1.000027;1.106094;1.046391;1.000027
2.695024;1.038985;0.822504505;-0.103828288;0.791642328;-0.0999324228;1.03413;1.038985;4.5649;-0.576247;10;1.000027;1.000027;1.106136;1.046391;1.000027
2.700024;1.038984;0.822503063;-0.103847568;0.791641703;-0.0999510749;1.034126;1.038984;4.564892;-0.576354;10;1.000027;1.000027;1.106178;1.046391;1.000027
2.709024;1.038983;0.822500541;-0.103881802;0.791640037;-0.0999841208;1.034118;1.038983;4.564878;-0.576544;10;1.000026;1.000026;1.106252;1.046391;1.000026
2.710024;1.038982;0.82250018;-0.103885586;0.791640452;-0.0999878589;1.034118;1.038982;4.564876;-0.576565;10;1.000026;1.000026;1.106261;1.046391;1.000026
2.715024;1.038981;0.822498919;-0.103904144;0.79164;-0.100005817;1.034114;1.038981;4.564869;-0.576668;10;1.000026;1.000026;1.106301;1.046391;1.000026
2.720024;1.03898;0.822497477;-0.103922703;0.791639375;-0.100023776;1.03411;1.03898;4.564861;-0.576771;10;1.000026;1.000026;1.106342;1.046391;1.000026
2.725024;1.038979;0.822496216;-0.103941081;0.791638923;-0.100041561;1.034106;1.038979;4.564854;-0.576873;10;1.000026;1.000026;1.106382;1.046391;1.000026
2.730024;1.038978;0.822494955;-0.103959099;0.791638471;-0.100058999;1.034102;1.038978;4.564847;-0.576973;10;1.000025;1.000025;1.106422;1.046391;1.000025
2.735024;1.038977;0.822493694;-0.103977117;0.791638019;-0.100076438;1.034098;1.038977;4.56484;-0.577073;10;1.000025;1.000025;1.106462;1.046391;1.000025
2.740024;1.038977;0.822492432;-0.103994775;0.791636805;-0.100093433;1.034094;1.038977;4.564833;-0.577171;10;1.000025;1.000025;1.106501;1.046391;1.000025
2.745024;1.038976;0.822491351;-0.104012432;0.791636526;-0.100110525;1.03409;1.038976;4.564827;-0.577269;10;1.000025;1.000025;1.10654;1.046391;1.000025
2.750024;1.038975;0.82249009;-0.10402973;0.791636074;-0.100127269;1.034086;1.038975;4.56482;-0.577365;10;1.000025;1.000025;1.106578;1.046391;1.000025
2.756024;1.038974;0.822488829;-0.10405045;0.791635622;-0.100147309;1.034082;1.038974;4.564813;-0.57748;10;1.000024;1.000024;1.106624;1.046391;1.000024
2.762024;1.038973;0.822487387;-0.104070631;0.791634997;-0.100166829;1.034077;1.038973;4.564805;-0.577592;10;1.000024;1.000024;1.10667;1.046391;1.000024
2.767024;1.038972;0.822486306;-0.104087568;0.791634718;-0.100183227;1.034074;1.038972;4.564799;-0.577686;10;1.000024;1.000024;1.106707;1.046391;1.000024
2.773024;1.038971;0.822485225;-0.104107387;0.791634439;-0.1002024;1.034069;1.038971;4.564793;-0.577796;10;1.000024;1.000024;1.106752;1.046391;1.000024
2.776024;1.03897;0.822484505;-0.104117297;0.791634508;-0.100212034;1.034067;1.03897;4.564789;-0.577851;10;1.000024;1.000024;1.106774;1.046391;1.000024
2.780024;1.038969;0.822483784;-0.10413027;0.791634576;-0.100224617;1.034065;1.038969;4.564785;-0.577923;10;1.000023;1.000023;1.106804;1.046391;1.000023
2.785024;1.038969;0.822482883;-0.104146306;0.791633709;-0.100240052;1.034061;1.038969;4.56478;-0.578012;10;1.000023;1.000023;1.10684;1.046391;1.000023
2.791024;1.038968;0.822481802;-0.104165586;0.79163343;-0.100258704;1.034057;1.038968;4.564774;-0.578119;10;1.000023;1.000023;1.106884;1.046391;1.000023
2.797024;1.038967;0.822480721;-0.104184505;0.791633152;-0.10027701;1.034053;1.038967;4.564768;-0.578224;10;1.000023;1.000023;1.106927;1.046391;1.000023
2.803024;1.038966;0.82247964;-0.104203063;0.791632873;-0.100294969;1.034049;1.038966;4.564762;-0.578327;10;1.000023;1.000023;1.106969;1.046391;1.000023
2.806024;1.038965;0.822479099;-0.104212252;0.791633115;-0.10030391;1.034047;1.038965;4.564759;-0.578378;10;1.000022;1.000022;1.106991;1.046391;1.000022
2.810024;1.038964;0.822478559;-0.104224505;0.791633356;-0.1003158;1.034044;1.038964;4.564756;-0.578446;10;1.000022;1.000022;1.107019;1.046391;1.000022
2.815024;1.038964;0.822477838;-0.10423964;0.791632663;-0.100330367;1.034041;1.038964;4.564752;-0.57853;10;1.000022;1.000022;1.107053;1.046391;1.000022
2.822024;1.038963;0.822476757;-0.104260541;0.791632384;-0.100350581;1.034036;1.038963;4.564746;-0.578646;10;1.000022;1.000022;1.107102;1.046391;1.000022
2.828024;1.038962;0.822476036;-0.104278198;0.791632452;-0.100367673;1.034032;1.038962;4.564742;-0.578744;10;1.000022;1.000022;1.107142;1.046391;1.000022
2.831024;1.038961;0.822475676;-0.104287027;0.791632868;-0.100376267;1.034031;1.038961;4.56474;-0.578793;10;1.000022;1.000022;1.107163;1.046391;1.000022
2.835024;1.038961;0.822475135;-0.104298559;0.791632347;-0.100387366;1.034028;1.038961;4.564737;-0.578857;10;1.000021;1.000021;1.10719;1.046391;1.000021
2.841024;1.03896;0.822474414;-0.104315856;0.791632416;-0.100404112;1.034024;1.03896;4.564733;-0.578953;10;1.000021;1.000021;1.10723;1.046391;1.000021
2.848024;1.038959;0.822473694;-0.104335495;0.791632484;-0.100423111;1.03402;1.038959;4.564729;-0.579062;10;1.000021;1.000021;1.107276;1.046391;1.000021
2.855024;1.038958;0.822472973;-0.104354955;0.791632552;-0.100441938;1.034016;1.038958;4.564725;-0.57917;10;1.000021;1.000021;1.107322;1.046391;1.000021
2.860024;1.038957;0.822472432;-0.104368829;0.791632794;-0.100455388;1.034013;1.038957;4.564722;-0.579247;10;1.000021;1.000021;1.107354;1.046391;1.000021
2.869024;1.038956;0.822471712;-0.104393153;0.791632862;-0.100478897;1.034008;1.038956;4.564718;-0.579382;10;1.00002;1.00002;1.107412;1.046391;1.00002
2.870024;1.038955;0.822471532;-0.104395676;0.79163345;-0.100481422;1.034007;1.038955;4.564717;-0.579396;10;1.00002;1.00002;1.107418;1.046391;1.00002
2.876024;1.038955;0.822471171;-0.104411712;0.791633104;-0.100496857;1.034004;1.038955;4.564715;-0.579485;10;1.00002;1.00002;1.107456;1.046391;1.00002
2.883024;1.038954;0.822470631;-0.10442991;0.791633345;-0.100514469;1.034;1.038954;4.564712;-0.579586;10;1.00002;1.00002;1.107499;1.046391;1.00002
2.887024;1.038953;0.82247045;-0.10444036;0.791633934;-0.100524625;1.033997;1.038953;4.564711;-0.579644;10;1.00002;1.00002;1.107524;1.046391;1.00002
2.890024;1.038953;0.82247027;-0.104447928;0.79163376;-0.100531908;1.033996;1.038953;4.56471;-0.579686;10;1.00002;1.00002;1.107543;1.046391;1.00002
2.898024;1.038952;0.82246973;-0.104468288;0.791634002;-0.100551602;1.033991;1.038952;4.564707;-0.579799;10;1.000019;1.000019;1.107591;1.046391;1.000019
2.906024;1.038951;0.822469369;-0.104488108;0.791634417;-0.100570776;1.033987;1.038951;4.564705;-0.579909;10;1.000019;1.000019;1.107639;1.046391;1.000019
2.913024;1.03895;0.822469009;-0.104505225;0.791634832;-0.100587348;1.033983;1.03895;4.564703;-0.580004;10;1.000019;1.000019;1.107681;1.046391;1.000019
2.921024;1.038949;0.822468829;-0.104524324;0.791635421;-0.100605828;1.033979;1.038949;4.564702;-0.58011;10;1.000019;1.000019;1.107728;1.046391;1.000019
2.926024;1.038948;0.822468649;-0.104536216;0.791636009;-0.100617371;1.033977;1.038948;4.564701;-0.580176;10;1.000018;1.000018;1.107757;1.046391;1.000018
2.930024;1.038947;0.822468649;-0.104545586;0.791636771;-0.100626486;1.033975;1.038947;4.564701;-0.580228;10;1.000018;1.000018;1.10778;1.046391;1.000018
2.938024;1.038947;0.822468468;-0.104563964;0.791636598;-0.100644175;1.033971;1.038947;4.5647;-0.58033;10;1.000018;1.000018;1.107825;1.046391;1.000018
2.946024;1.038946;0.822468468;-0.104582162;0.79163736;-0.100661788;1.033967;1.038946;4.5647;-0.580431;10;1.000018;1.000018;1.10787;1.046391;1.000018
2.951024;1.038945;0.822468288;-0.104593333;0.791637948;-0.100672637;1.033964;1.038945;4.564699;-0.580493;10;1.000018;1.000018;1.107898;1.046391;1.000018
2.955024;1.038944;0.822468288;-0.104602162;0.79163871;-0.100681232;1.033963;1.038944;4.564699;-0.580542;10;1.000018;1.000018;1.10792;1.046391;1.000018
2.963024;1.038944;0.822468288;-0.104619459;0.79163871;-0.100697881;1.033959;1.038944;4.564699;-0.580638;10;1.000017;1.000017;1.107963;1.046391;1.000017
2.972024;1.038943;0.822468468;-0.104638559;0.791639646;-0.100716361;1.033955;1.038943;4.5647;-0.580744;10;1.000017;1.000017;1.108012;1.046391;1.000017
2.981024;1.038942;0.822468468;-0.104657297;0.791640408;-0.100734495;1.033951;1.038942;4.5647;-0.580848;10;1.000017;1.000017;1.108059;1.046391;1.000017
2.988024;1.038941;0.822468649;-0.104671532;0.791641343;-0.100748292;1.033948;1.038941;4.564701;-0.580927;10;1.000017;1.000017;1.108096;1.046391;1.000017
2.990024;1.038941;0.822468649;-0.104675676;0.791641343;-0.100752281;1.033947;1.038941;4.564701;-0.58095;10;1.000016;1.000016;1.108106;1.046391;1.000016
3.000024;1.03894;0.822468829;-0.104695495;0.791642279;-0.100771455;1.033942;1.03894;4.564702;-0.58106;10;1.000016;1.000016;1.108157;1.046391;1.000016
3.007024;1.038939;0.822469009;-0.104709189;0.791643214;-0.100784732;1.03394;1.038939;4.564703;-0.581136;10;1.000016;1.000016;1.108192;1.046391;1.000016
3.010024;1.038939;0.822469189;-0.104714775;0.791643387;-0.100790109;1.033938;1.038939;4.564704;-0.581167;10;1.000016;1.000016;1.108207;1.046391;1.000016
3.020024;1.038938;0.822469369;-0.104733694;0.791644323;-0.100808416;1.033934;1.038938;4.564705;-0.581272;10;1.000016;1.000016;1.108256;1.046391;1.000016
3.030024;1.038937;0.82246973;-0.104752072;0.791645432;-0.100826202;1.03393;1.038937;4.564707;-0.581374;10;1.000015;1.000015;1.108305;1.046391;1.000015
3.039024;1.038936;0.82247009;-0.104768108;0.79164654;-0.100841734;1.033927;1.038936;4.564709;-0.581463;10;1.000015;1.000015;1.108348;1.046391;1.000015
3.041024;1.038936;0.82247009;-0.104771712;0.79164654;-0.100845203;1.033926;1.038936;4.564709;-0.581483;10;1.000015;1.000015;1.108357;1.046391;1.000015
3.052024;1.038935;0.822470631;-0.104790811;0.791647823;-0.100863683;1.033922;1.038935;4.564712;-0.581589;10;1.000015;1.000015;1.108408;1.046391;1.000015
3.058024;1.038934;0.822470811;-0.104800901;0.791648758;-0.100873492;1.03392;1.038934;4.564713;-0.581645;10;1.000015;1.000015;1.108436;1.046391;1.000015
3.063024;1.038934;0.822470991;-0.104809189;0.791648931;-0.10088147;1.033918;1.038934;4.564714;-0.581691;10;1.000014;1.000014;1.108458;1.046391;1.000014
3.068024;1.038933;0.822471351;-0.104817477;0.79165004;-0.100889545;1.033916;1.038933;4.564716;-0.581737;10;1.000014;1.000014;1.108481;1.046391;1.000014
3.071024;1.038933;0.822471351;-0.104822342;0.79165004;-0.100894227;1.033915;1.038933;4.564716;-0.581764;10;1.000014;1.000014;1.108494;1.046391;1.000014
3.075024;1.038933;0.822471532;-0.104828649;0.791650214;-0.100900297;1.033914;1.038933;4.564717;-0.581799;10;1.000014;1.000014;1.108512;1.046391;1.000014
3.087024;1.038932;0.822472072;-0.104847387;0.791651496;-0.100918431;1.03391;1.038932;4.56472;-0.581903;10;1.000014;1.000014;1.108564;1.046391;1.000014
3.095024;1.038931;0.822472432;-0.10485964;0.791652605;-0.100930321;1.033907;1.038931;4.564722;-0.581971;10;1.000014;1.000014;1.108598;1.046391;1.000014
3.100024;1.03893;0.822472613;-0.104867027;0.79165354;-0.100937529;1.033906;1.03893;4.564723;-0.582012;10;1.000013;1.000013;1.108619;1.046391;1.000013
3.112024;1.03893;0.822473153;-0.104884505;0.791654061;-0.100954352;1.033902;1.03893;4.564726;-0.582109;10;1.000013;1.000013;1.108669;1.046391;1.000013
3.120024;1.038929;0.822473514;-0.104895676;0.791655169;-0.100965201;1.033899;1.038929;4.564728;-0.582171;10;1.000013;1.000013;1.108701;1.046391;1.000013
3.126024;1.038929;0.822473694;-0.104903964;0.791655343;-0.100973179;1.033898;1.038929;4.564729;-0.582217;10;1.000013;1.000013;1.108725;1.046391;1.000013
3.130024;1.038928;0.822473874;-0.104909369;0.791656278;-0.100978479;1.033897;1.038928;4.56473;-0.582247;10;1.000013;1.000013;1.108741;1.046391;1.000013
3.135024;1.038928;0.822474054;-0.104916036;0.791656452;-0.100984896;1.033895;1.038928;4.564731;-0.582284;10;1.000012;1.000012;1.108761;1.046391;1.000012
3.140024;1.038928;0.822474234;-0.104922523;0.791656625;-0.100991139;1.033894;1.038928;4.564732;-0.58232;10;1.000012;1.000012;1.10878;1.046391;1.000012
3.155024;1.038927;0.822474955;-0.104941441;0.791658081;-0.101009447;1.03389;1.038927;4.564736;-0.582425;10;1.000012;1.000012;1.108837;1.046391;1.000012
3.171024;1.038926;0.822475495;-0.104960541;0.791659363;-0.101027927;1.033886;1.038926;4.564739;-0.582531;10;1.000012;1.000012;1.108896;1.046391;1.000012
3.188024;1.038925;0.822476036;-0.104979459;0.791660645;-0.101046235;1.033881;1.038925;4.564742;-0.582636;10;1.000011;1.000011;1.108956;1.046391;1.000011
3.193024;1.038924;0.822476216;-0.104984865;0.791661581;-0.101051535;1.03388;1.038924;4.564743;-0.582666;10;1.000011;1.000011;1.108973;1.046391;1.000011
3.197024;1.038924;0.822476216;-0.104989189;0.791661581;-0.101055697;1.033879;1.038924;4.564743;-0.58269;10;1.000011;1.000011;1.108987;1.046391;1.000011
