time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
3.206024;1.038924;0.822476396;-0.104998378;0.791661754;-0.101064542;1.033877;1.038924;4.564744;-0.582741;10;1.000011;1.000011;1.109017;1.046391;1.000011
3.211024;1.038923;0.822476577;-0.105003243;0.79166269;-0.101069322;1.033876;1.038923;4.564745;-0.582768;10;1.000011;1.000011;1.109034;1.046391;1.000011
3.226024;1.038923;0.822476937;-0.105017658;0.791663037;-0.101083196;1.033873;1.038923;4.564747;-0.582848;10;1.00001;1.00001;1.109082;1.046391;1.00001
3.247024;1.038922;0.822477297;-0.105036036;0.791664145;-0.101100984;1.033869;1.038922;4.564749;-0.58295;10;1.00001;1.00001;1.109148;1.046391;1.00001
3.252024;1.038921;0.822477297;-0.10504018;0.791664907;-0.10110507;1.033868;1.038921;4.564749;-0.582973;10;1.00001;1.00001;1.109163;1.046391;1.00001
3.258024;1.038921;0.822477297;-0.105045045;0.791664907;-0.101109752;1.033867;1.038921;4.564749;-0.583;10;1.000009;1.000009;1.10918;1.046391;1.000009
3.264024;1.038921;0.822477477;-0.10504973;0.791665081;-0.101114262;1.033866;1.038921;4.56475;-0.583026;10;1.000009;1.000009;1.109198;1.046391;1.000009
3.271024;1.038921;0.822477477;-0.105054955;0.791665081;-0.101119291;1.033865;1.038921;4.56475;-0.583055;10;1.000009;1.000009;1.109218;1.046391;1.000009
3.275024;1.03892;0.822477477;-0.105057838;0.791665843;-0.101122163;1.033865;1.03892;4.56475;-0.583071;10;1.000009;1.000009;1.10923;1.046391;1.000009
3.297024;1.03892;0.822477477;-0.105072793;0.791665843;-0.101136558;1.033861;1.03892;4.56475;-0.583154;10;1.000009;1.000009;1.10929;1.046391;1.000009
3.300024;1.038919;0.822477477;-0.105074595;0.791666605;-0.10113839;1.033861;1.038919;4.56475;-0.583164;10;1.000008;1.000008;1.109298;1.046391;1.000008
3.312024;1.038919;0.822477477;-0.105081802;0.791666605;-0.101145327;1.033859;1.038919;4.56475;-0.583204;10;1.000008;1.000008;1.109329;1.046391;1.000008
3.317024;1.038919;0.822477477;-0.105084685;0.791666605;-0.101148102;1.033859;1.038919;4.56475;-0.58322;10;1.000008;1.000008;1.109342;1.046391;1.000008
3.327024;1.038919;0.822477297;-0.10509009;0.791666431;-0.101153305;1.033858;1.038919;4.564749;-0.58325;10;1.000008;1.000008;1.109367;1.046391;1.000008
3.331024;1.038919;0.822477297;-0.105092072;0.791666431;-0.101155212;1.033857;1.038919;4.564749;-0.583261;10;1.000008;1.000008;1.109377;1.046391;1.000008
3.342024;1.038918;0.822477117;-0.105097297;0.79166702;-0.101160339;1.033856;1.038918;4.564748;-0.58329;10;1.000008;1.000008;1.109403;1.046391;1.000008
3.379024;1.038918;0.822476396;-0.105111892;0.791666326;-0.101174387;1.033853;1.038918;4.564744;-0.583371;10;1.000007;1.000007;1.109486;1.046391;1.000007
3.380024;1.038917;0.822476396;-0.105112252;0.791667088;-0.101174831;1.033853;1.038917;4.564744;-0.583373;10;1.000007;1.000007;1.109488;1.046391;1.000007
3.385024;1.038917;0.822476396;-0.105113874;0.791667088;-0.101176392;1.033853;1.038917;4.564744;-0.583382;10;1.000007;1.000007;1.109498;1.046391;1.000007
3.390024;1.038917;0.822476216;-0.105115315;0.791666915;-0.10117778;1.033852;1.038917;4.564743;-0.58339;10;1.000007;1.000007;1.109509;1.046391;1.000007
3.425024;1.038917;0.822475315;-0.105123423;0.791666048;-0.101185584;1.03385;1.038917;4.564738;-0.583435;10;1.000006;1.000006;1.109576;1.046391;1.000006
3.441024;1.038917;0.822474775;-0.105125586;0.791665527;-0.101187665;1.03385;1.038917;4.564735;-0.583447;10;1.000006;1.000006;1.109605;1.046391;1.000006
3.460024;1.038917;0.822474234;-0.105127207;0.791665007;-0.101189226;1.03385;1.038917;4.564732;-0.583456;10;1.000005;1.000005;1.109637;1.046391;1.000005
3.495024;1.038917;0.822473153;-0.105127207;0.791663967;-0.101189226;1.03385;1.038917;4.564726;-0.583456;10;1.000005;1.000005;1.10969;1.046391;1.000005
3.520024;1.038917;0.822472432;-0.105124865;0.791663273;-0.101186971;1.03385;1.038917;4.564722;-0.583443;10;1.000004;1.000004;1.109724;1.046391;1.000004
3.533024;1.038917;0.822471892;-0.105122883;0.791662753;-0.101185064;1.03385;1.038917;4.564719;-0.583432;10;1.000004;1.000004;1.10974;1.046391;1.000004
3.554024;1.038917;0.822471351;-0.105118919;0.791662232;-0.101181248;1.033851;1.038917;4.564716;-0.58341;10;1.000004;1.000004;1.109764;1.046391;1.000004
3.555024;1.038917;0.822471351;-0.105118559;0.791662232;-0.101180901;1.033851;1.038917;4.564716;-0.583408;10;1.000003;1.000003;1.109765;1.046391;1.000003
3.578024;1.038917;0.822470631;-0.105112613;0.791661539;-0.101175178;1.033853;1.038917;4.564712;-0.583375;10;1.000003;1.000003;1.109789;1.046391;1.000003
3.593024;1.038918;0.82247027;-0.105107928;0.79166043;-0.101170572;1.033854;1.038918;4.56471;-0.583349;10;1.000003;1.000003;1.109804;1.046391;1.000003
3.618024;1.038918;0.82246955;-0.105098919;0.791659736;-0.1011619;1.033856;1.038918;4.564706;-0.583299;10;1.000003;1.000003;1.109825;1.046391;1.000003
3.631024;1.038918;0.822469369;-0.105093694;0.791659563;-0.101156871;1.033857;1.038918;4.564705;-0.58327;10;1.000002;1.000002;1.109835;1.046391;1.000002
3.659024;1.038919;0.822468829;-0.105080901;0.79165828;-0.10114446;1.033859;1.038919;4.564702;-0.583199;10;1.000002;1.000002;1.109854;1.046391;1.000002
3.663024;1.038919;0.822468829;-0.105078919;0.79165828;-0.101142552;1.03386;1.038919;4.564702;-0.583188;10;1.000002;1.000002;1.109856;1.046391;1.000002
3.671024;1.038919;0.822468649;-0.105074775;0.791658107;-0.101138563;1.033861;1.038919;4.564701;-0.583165;10;1.000002;1.000002;1.10986;1.046391;1.000002
3.689024;1.03892;0.822468288;-0.105065045;0.791656998;-0.1011291;1.033863;1.03892;4.564699;-0.583111;10;1.000002;1.000002;1.10987;1.046391;1.000002
3.690024;1.03892;0.822468288;-0.105064505;0.791656998;-0.10112858;1.033863;1.03892;4.564699;-0.583108;10;1.000001;1.000001;1.10987;1.046391;1.000001
3.705024;1.03892;0.822468108;-0.105055856;0.791656824;-0.101120256;1.033865;1.03892;4.564698;-0.58306;10;1.000001;1.000001;1.109877;1.046391;1.000001
3.725024;1.038921;0.822467928;-0.105043604;0.791655889;-0.101108365;1.033867;1.038921;4.564697;-0.582992;10;1.000001;1.000001;1.109884;1.046391;1.000001
3.735024;1.038921;0.822467928;-0.105037117;0.791655889;-0.101102121;1.033869;1.038921;4.564697;-0.582956;10;1.000001;1.000001;1.109887;1.046391;1.000001
3.762024;1.038922;0.822467748;-0.105018739;0.791654954;-0.101084334;1.033873;1.038922;4.564696;-0.582854;10;1.000001;1.000001;1.109894;1.046391;1.000001
3.768024;1.038923;0.822467748;-0.105014414;0.791654192;-0.101080075;1.033874;1.038923;4.564696;-0.58283;10;1.000001;1.000001;1.109895;1.046391;1.000001
3.788024;1.038923;0.822467748;-0.10499964;0.791654192;-0.101065853;1.033877;1.038923;4.564696;-0.582748;10;1;1;1.109897;1.046391;1
3.791024;1.038924;0.822467748;-0.104997297;0.79165343;-0.101063502;1.033877;1.038924;4.564696;-0.582735;10;1;1;1.109898;1.046391;1
3.798024;1.038924;0.822467928;-0.104992072;0.791653603;-0.101058472;1.033879;1.038924;4.564697;-0.582706;10;1;1;1.109898;1.046391;1
3.804024;1.038924;0.822467928;-0.104987387;0.791653603;-0.101053963;1.03388;1.038924;4.564697;-0.58268;10;1;1;1.109898;1.046391;1
3.812024;1.038924;0.822467928;-0.104980901;0.791653603;-0.101047719;1.033881;1.038924;4.564697;-0.582644;10;1;1;1.109898;1.046391;1
3.815024;1.038925;0.822467928;-0.104978559;0.791652841;-0.101045368;1.033881;1.038925;4.564697;-0.582631;10;1;1;1.109898;1.046391;1
3.835024;1.038925;0.822468108;-0.104962162;0.791653015;-0.101029586;1.033885;1.038925;4.564698;-0.58254;10;1;1;1.109897;1.046391;1
3.856024;1.038926;0.822468108;-0.104943964;0.791652253;-0.101011972;1.033889;1.038926;4.564698;-0.582439;10;1;1;1.109895;1.046391;1
3.865024;1.038927;0.822468288;-0.104936036;0.791651664;-0.101004244;1.033891;1.038927;4.564699;-0.582395;10;0.999999;0.999999;1.109894;1.046391;0.999999
3.879024;1.038927;0.822468468;-0.104923423;0.791651837;-0.100992104;1.033893;1.038927;4.5647;-0.582325;10;0.999999;0.999999;1.109891;1.046391;0.999999
3.880024;1.038928;0.822468468;-0.104922523;0.791651075;-0.100991139;1.033894;1.038928;4.5647;-0.58232;10;0.999999;0.999999;1.109891;1.046391;0.999999
3.899024;1.038928;0.822468649;-0.104904865;0.791651249;-0.100974143;1.033897;1.038928;4.564701;-0.582222;10;0.999999;0.999999;1.109886;1.046391;0.999999
3.900024;1.038929;0.822468649;-0.104903964;0.791650487;-0.100973179;1.033898;1.038929;4.564701;-0.582217;10;0.999999;0.999999;1.109885;1.046391;0.999999
3.919024;1.038929;0.822468829;-0.104885766;0.79165066;-0.100955663;1.033901;1.038929;4.564702;-0.582116;10;0.999999;0.999999;1.109879;1.046391;0.999999
3.920024;1.03893;0.822469009;-0.104884865;0.791650072;-0.100954698;1.033902;1.03893;4.564703;-0.582111;10;0.999999;0.999999;1.109879;1.046391;0.999999
3.938024;1.03893;0.822469189;-0.104867027;0.791650245;-0.100937529;1.033906;1.03893;4.564704;-0.582012;10;0.999999;0.999999;1.109872;1.046391;0.999999
3.947024;1.038931;0.822469369;-0.104858018;0.791649657;-0.10092876;1.033907;1.038931;4.564705;-0.581962;10;0.999999;0.999999;1.109868;1.046391;0.999999
3.955024;1.038931;0.822469369;-0.10484991;0.791649657;-0.100920956;1.033909;1.038931;4.564705;-0.581917;10;0.999999;0.999999;1.109865;1.046391;0.999999
3.975024;1.038932;0.82246973;-0.104829009;0.791649241;-0.100900741;1.033914;1.038932;4.564707;-0.581801;10;0.999998;0.999998;1.109855;1.046391;0.999998
3.993024;1.038933;0.82247009;-0.10480991;0.791648826;-0.100882261;1.033918;1.038933;4.564709;-0.581695;10;0.999998;0.999998;1.109845;1.046391;0.999998
3.998024;1.038934;0.82247009;-0.104804505;0.791648064;-0.100876961;1.033919;1.038934;4.564709;-0.581665;10;0.999998;0.999998;1.109843;1.046391;0.999998
4.010024;1.038934;0.82247027;-0.104791532;0.791648238;-0.100864474;1.033922;1.038934;4.56471;-0.581593;10;0.999998;0.999998;1.109835;1.046391;0.999998
4.027024;1.038935;0.822470631;-0.104772793;0.791647823;-0.100846341;1.033926;1.038935;4.564712;-0.581489;10;0.999998;0.999998;1.109825;1.046391;0.999998
4.044024;1.038936;0.822470991;-0.104753514;0.791647408;-0.100827687;1.03393;1.038936;4.564714;-0.581382;10;0.999998;0.999998;1.109813;1.046391;0.999998
4.045024;1.038937;0.822470991;-0.104752432;0.791646646;-0.100826549;1.03393;1.038937;4.564714;-0.581376;10;0.999998;0.999998;1.109812;1.046391;0.999998
4.060024;1.038937;0.822471171;-0.104735135;0.791646819;-0.1008099;1.033934;1.038937;4.564715;-0.58128;10;0.999998;0.999998;1.109802;1.046391;0.999998
4.077024;1.038938;0.822471532;-0.104715495;0.791646404;-0.100790899;1.033938;1.038938;4.564717;-0.581171;10;0.999998;0.999998;1.109789;1.046391;0.999998
4.093024;1.038939;0.822471712;-0.104696577;0.791645815;-0.100772593;1.033942;1.038939;4.564718;-0.581066;10;0.999997;0.999997;1.109776;1.046391;0.999997
4.108024;1.03894;0.822472072;-0.104678559;0.7916454;-0.100755153;1.033946;1.03894;4.56472;-0.580966;10;0.999997;0.999997;1.109764;1.046391;0.999997
4.113024;1.038941;0.822472072;-0.104672432;0.791644638;-0.100749159;1.033947;1.038941;4.56472;-0.580932;10;0.999997;0.999997;1.109759;1.046391;0.999997
4.118024;1.038941;0.822472252;-0.104666486;0.791644812;-0.100743436;1.033949;1.038941;4.564721;-0.580899;10;0.999997;0.999997;1.109755;1.046391;0.999997
4.124024;1.038941;0.822472252;-0.104659099;0.791644812;-0.100736326;1.03395;1.038941;4.564721;-0.580858;10;0.999997;0.999997;1.10975;1.046391;0.999997
4.125024;1.038942;0.822472252;-0.104657838;0.79164405;-0.100735015;1.033951;1.038942;4.564721;-0.580851;10;0.999997;0.999997;1.109749;1.046391;0.999997
4.133024;1.038942;0.822472432;-0.104648108;0.791644223;-0.10072565;1.033953;1.038942;4.564722;-0.580797;10;0.999997;0.999997;1.109742;1.046391;0.999997
4.139024;1.038942;0.822472613;-0.104640541;0.791644397;-0.100718366;1.033954;1.038942;4.564723;-0.580755;10;0.999997;0.999997;1.109736;1.046391;0.999997
4.140024;1.038943;0.822472613;-0.104639459;0.791643635;-0.100717228;1.033955;1.038943;4.564723;-0.580749;10;0.999997;0.999997;1.109735;1.046391;0.999997
4.155024;1.038943;0.822472793;-0.104620721;0.791643808;-0.100699192;1.033959;1.038943;4.564724;-0.580645;10;0.999997;0.999997;1.109721;1.046391;0.999997
4.170024;1.038944;0.822473153;-0.104601802;0.791643393;-0.100680885;1.033963;1.038944;4.564726;-0.58054;10;0.999997;0.999997;1.109707;1.046391;0.999997
4.184024;1.038945;0.822473333;-0.104583964;0.791642804;-0.100663619;1.033967;1.038945;4.564727;-0.580441;10;0.999997;0.999997;1.109693;1.046391;0.999997
4.185024;1.038946;0.822473333;-0.104582703;0.791642042;-0.100662308;1.033967;1.038946;4.564727;-0.580434;10;0.999997;0.999997;1.109692;1.046391;0.999997
4.199024;1.038946;0.822473514;-0.104564685;0.791642216;-0.100644966;1.033971;1.038946;4.564728;-0.580334;10;0.999997;0.999997;1.109677;1.046391;0.999997
4.200024;1.038947;0.822473514;-0.104563423;0.791641454;-0.100643655;1.033971;1.038947;4.564728;-0.580327;10;0.999997;0.999997;1.109676;1.046391;0.999997
4.214024;1.038947;0.822473874;-0.104545225;0.791641801;-0.100626139;1.033975;1.038947;4.56473;-0.580226;10;0.999997;0.999997;1.109661;1.046391;0.999997
4.215024;1.038948;0.822473874;-0.104543964;0.791641039;-0.100624828;1.033975;1.038948;4.56473;-0.580219;10;0.999997;0.999997;1.10966;1.046391;0.999997
4.223024;1.038948;0.822473874;-0.104533514;0.791641039;-0.100614769;1.033977;1.038948;4.56473;-0.580161;10;0.999997;0.999997;1.109651;1.046391;0.999997
4.228024;1.038948;0.822474054;-0.104526847;0.791641212;-0.100608353;1.033979;1.038948;4.564731;-0.580124;10;0.999996;0.999996;1.109646;1.046391;0.999996
4.242024;1.038949;0.822474234;-0.104508288;0.791640624;-0.100590393;1.033983;1.038949;4.564732;-0.580021;10;0.999996;0.999996;1.10963;1.046391;0.999996
4.252024;1.03895;0.822474414;-0.104495135;0.791640035;-0.100577636;1.033986;1.03895;4.564733;-0.579948;10;0.999996;0.999996;1.109619;1.046391;0.999996
4.257024;1.03895;0.822474414;-0.104488288;0.791640035;-0.100571046;1.033987;1.03895;4.564733;-0.57991;10;0.999996;0.999996;1.109613;1.046391;0.999996
4.271024;1.038951;0.822474775;-0.10446955;0.79163962;-0.100552913;1.033991;1.038951;4.564735;-0.579806;10;0.999996;0.999996;1.109597;1.046391;0.999996
4.285024;1.038952;0.822474955;-0.104450631;0.791639031;-0.100534607;1.033995;1.038952;4.564736;-0.579701;10;0.999996;0.999996;1.10958;1.046391;0.999996
4.299024;1.038953;0.822475135;-0.104431532;0.791638443;-0.100516127;1.033999;1.038953;4.564737;-0.579595;10;0.999996;0.999996;1.109563;1.046391;0.999996
4.300024;1.038954;0.822475135;-0.10443009;0.791637681;-0.100514643;1.034;1.038954;4.564737;-0.579587;10;0.999996;0.999996;1.109562;1.046391;0.999996
4.312024;1.038954;0.822475315;-0.104413694;0.791637854;-0.100498861;1.034003;1.038954;4.564738;-0.579496;10;0.999996;0.999996;1.109547;1.046391;0.999996
4.326024;1.038955;0.822475676;-0.104394414;0.791637439;-0.100480208;1.034007;1.038955;4.56474;-0.579389;10;0.999996;0.999996;1.10953;1.046391;0.999996
4.340024;1.038956;0.822475856;-0.104374955;0.791636851;-0.100461381;1.034012;1.038956;4.564741;-0.579281;10;0.999996;0.999996;1.109512;1.046391;0.999996
4.353024;1.038957;0.822476036;-0.104356757;0.791636262;-0.100443769;1.034016;1.038957;4.564742;-0.57918;10;0.999996;0.999996;1.109495;1.046391;0.999996
4.367024;1.038958;0.822476216;-0.104337117;0.791635674;-0.100424769;1.03402;1.038958;4.564743;-0.579071;10;0.999996;0.999996;1.109476;1.046391;0.999996
4.380024;1.038959;0.822476396;-0.104318739;0.791635085;-0.100406983;1.034024;1.038959;4.564744;-0.578969;10;0.999996;0.999996;1.109459;1.046391;0.999996
4.393024;1.03896;0.822476757;-0.10430018;0.79163467;-0.100389024;1.034028;1.03896;4.564746;-0.578866;10;0.999996;0.999996;1.109441;1.046391;0.999996
4.406024;1.038961;0.822476937;-0.104281802;0.791634081;-0.100371238;1.034032;1.038961;4.564747;-0.578764;10;0.999996;0.999996;1.109423;1.046391;0.999996
4.420024;1.038962;0.822477117;-0.104261622;0.791633493;-0.100351718;1.034036;1.038962;4.564748;-0.578652;10;0.999996;0.999996;1.109404;1.046391;0.999996
4.431024;1.038963;0.822477297;-0.104245766;0.791632904;-0.10033636;1.034039;1.038963;4.564749;-0.578564;10;0.999995;0.999995;1.109388;1.046391;0.999995
4.442024;1.038964;0.822477477;-0.10422991;0.791632316;-0.100321002;1.034043;1.038964;4.56475;-0.578476;10;0.999995;0.999995;1.109373;1.046391;0.999995
4.446024;1.038964;0.822477658;-0.104224144;0.791632489;-0.100315453;1.034044;1.038964;4.564751;-0.578444;10;0.999995;0.999995;1.109367;1.046391;0.999995
4.459024;1.038965;0.822477838;-0.104205405;0.791631901;-0.10029732;1.034048;1.038965;4.564752;-0.57834;10;0.999995;0.999995;1.109348;1.046391;0.999995
4.460024;1.038966;0.822477838;-0.104203964;0.791631139;-0.100295836;1.034049;1.038966;4.564752;-0.578332;10;0.999995;0.999995;1.109347;1.046391;0.999995
4.472024;1.038966;0.822478018;-0.104186486;0.791631312;-0.100279014;1.034052;1.038966;4.564753;-0.578235;10;0.999995;0.999995;1.109329;1.046391;0.999995
4.485024;1.038967;0.822478378;-0.104167387;0.791630897;-0.100260535;1.034056;1.038967;4.564755;-0.578129;10;0.999995;0.999995;1.10931;1.046391;0.999995
4.498024;1.038968;0.822478559;-0.104148468;0.791630309;-0.100242229;1.03406;1.038968;4.564756;-0.578024;10;0.999995;0.999995;1.109291;1.046391;0.999995
4.511024;1.038969;0.822478739;-0.104129369;0.79162972;-0.10022375;1.034065;1.038969;4.564757;-0.577918;10;0.999995;0.999995;1.109271;1.046391;0.999995
4.524024;1.03897;0.822479099;-0.10411027;0.791629305;-0.100205271;1.034069;1.03897;4.564759;-0.577812;10;0.999995;0.999995;1.109251;1.046391;0.999995
4.525024;1.038971;0.822479099;-0.104108649;0.791628543;-0.100203614;1.034069;1.038971;4.564759;-0.577803;10;0.999995;0.999995;1.10925;1.046391;0.999995
4.537024;1.038971;0.822479279;-0.104090991;0.791628717;-0.100186618;1.034073;1.038971;4.56476;-0.577705;10;0.999995;0.999995;1.109231;1.046391;0.999995
4.549024;1.038972;0.822479459;-0.104073153;0.791628128;-0.100169353;1.034077;1.038972;4.564761;-0.577606;10;0.999995;0.999995;1.109213;1.046391;0.999995
4.550024;1.038973;0.822479459;-0.104071712;0.791627366;-0.100167869;1.034077;1.038973;4.564761;-0.577598;10;0.999995;0.999995;1.109211;1.046391;0.999995
4.562024;1.038973;0.82247982;-0.104053874;0.791627713;-0.100150701;1.034081;1.038973;4.564763;-0.577499;10;0.999995;0.999995;1.109193;1.046391;0.999995
4.575024;1.038974;0.82248;-0.104034595;0.791627124;-0.100132048;1.034085;1.038974;4.564764;-0.577392;10;0.999995;0.999995;1.109172;1.046391;0.999995
4.585024;1.038975;0.82248018;-0.10401964;0.791626536;-0.100117558;1.034088;1.038975;4.564765;-0.577309;10;0.999995;0.999995;1.109157;1.046391;0.999995
4.600024;1.038976;0.822480541;-0.103997297;0.791626121;-0.100095957;1.034093;1.038976;4.564767;-0.577185;10;0.999995;0.999995;1.109133;1.046391;0.999995
4.613024;1.038977;0.822480901;-0.103977838;0.791625706;-0.100077131;1.034097;1.038977;4.564769;-0.577077;10;0.999995;0.999995;1.109112;1.046391;0.999995
4.626024;1.038978;0.822481081;-0.103958378;0.791625117;-0.100058306;1.034101;1.038978;4.56477;-0.576969;10;0.999995;0.999995;1.109091;1.046391;0.999995
4.638024;1.038979;0.822481441;-0.10394036;0.791624702;-0.100040867;1.034105;1.038979;4.564772;-0.576869;10;0.999995;0.999995;1.109072;1.046391;0.999995
4.651024;1.03898;0.822481622;-0.103920901;0.791624114;-0.100022042;1.03411;1.03898;4.564773;-0.576761;10;0.999995;0.999995;1.10905;1.046391;0.999995
4.663024;1.038981;0.822481982;-0.103902883;0.791623699;-0.100004603;1.034113;1.038981;4.564775;-0.576661;10;0.999995;0.999995;1.109031;1.046391;0.999995
4.676024;1.038982;0.822482162;-0.103883423;0.79162311;-0.0999857778;1.034118;1.038982;4.564776;-0.576553;10;0.999995;0.999995;1.109009;1.046391;0.999995
4.689024;1.038983;0.822482523;-0.103863784;0.791622695;-0.0999667788;1.034122;1.038983;4.564778;-0.576444;10;0.999995;0.999995;1.108988;1.046391;0.999995
4.690024;1.038984;0.822482523;-0.103862342;0.791621933;-0.0999652953;1.034122;1.038984;4.564778;-0.576436;10;0.999995;0.999995;1.108986;1.046391;0.999995
4.701024;1.038984;0.822482703;-0.103845766;0.791622107;-0.0999493407;1.034126;1.038984;4.564779;-0.576344;10;0.999995;0.999995;1.108968;1.046391;0.999995
4.714024;1.038985;0.822483063;-0.103826126;0.791621691;-0.0999303418;1.03413;1.038985;4.564781;-0.576235;10;0.999995;0.999995;1.108946;1.046391;0.999995
4.715024;1.038986;0.822483063;-0.103824505;0.79162093;-0.0999286848;1.03413;1.038986;4.564781;-0.576226;10;0.999995;0.999995;1.108944;1.046391;0.999995
4.726024;1.038986;0.822483423;-0.103807928;0.791621276;-0.0999127302;1.034134;1.038986;4.564783;-0.576134;10;0.999995;0.999995;1.108926;1.046391;0.999995
4.739024;1.038987;0.822483604;-0.103788288;0.791620688;-0.0998937314;1.034138;1.038987;4.564784;-0.576025;10;0.999995;0.999995;1.108904;1.046391;0.999995
4.740024;1.038988;0.822483784;-0.103786847;0.791620099;-0.0998922479;1.034138;1.038988;4.564785;-0.576017;10;0.999995;0.999995;1.108902;1.046391;0.999995
4.751024;1.038988;0.822483964;-0.10377027;0.791620273;-0.0998762933;1.034142;1.038988;4.564786;-0.575925;10;0.999995;0.999995;1.108884;1.046391;0.999995
4.757024;1.038989;0.822484144;-0.103761081;0.791619684;-0.0998673529;1.034144;1.038989;4.564787;-0.575874;10;0.999995;0.999995;1.108874;1.046391;0.999995
4.764024;1.038989;0.822484324;-0.103750631;0.791619858;-0.0998572946;1.034146;1.038989;4.564788;-0.575816;10;0.999995;0.999995;1.108862;1.046391;0.999995
4.765024;1.03899;0.822484324;-0.103749009;0.791619096;-0.0998556377;1.034147;1.03899;4.564788;-0.575807;10;0.999995;0.999995;1.10886;1.046391;0.999995
4.776024;1.03899;0.822484505;-0.103732432;0.791619269;-0.0998396832;1.03415;1.03899;4.564789;-0.575715;10;0.999995;0.999995;1.108841;1.046391;0.999995
4.789024;1.038991;0.822484865;-0.103712793;0.791618854;-0.0998206845;1.034154;1.038991;4.564791;-0.575606;10;0.999995;0.999995;1.108819;1.046391;0.999995
4.790024;1.038992;0.822484865;-0.103711351;0.791618092;-0.0998192011;1.034155;1.038992;4.564791;-0.575598;10;0.999995;0.999995;1.108817;1.046391;0.999995
4.799024;1.038992;0.822485225;-0.103697658;0.791618439;-0.0998060213;1.034158;1.038992;4.564793;-0.575522;10;0.999995;0.999995;1.108802;1.046391;0.999995
4.800024;1.038992;0.822485225;-0.103696216;0.791618439;-0.0998046339;1.034158;1.038992;4.564793;-0.575514;10;0.999994;0.999994;1.1088;1.046391;0.999994
4.814024;1.038993;0.822485586;-0.103675135;0.791618024;-0.099784248;1.034163;1.038993;4.564795;-0.575397;10;0.999994;0.999994;1.108776;1.046391;0.999994
4.815024;1.038994;0.822485586;-0.103673514;0.791617262;-0.0997825912;1.034163;1.038994;4.564795;-0.575388;10;0.999994;0.999994;1.108774;1.046391;0.999994
4.827024;1.038994;0.822485766;-0.103655495;0.791617435;-0.0997652494;1.034167;1.038994;4.564796;-0.575288;10;0.999994;0.999994;1.108753;1.046391;0.999994
4.839024;1.038995;0.822486126;-0.103637297;0.79161702;-0.0997476381;1.034171;1.038995;4.564798;-0.575187;10;0.999994;0.999994;1.108733;1.046391;0.999994
4.840024;1.038996;0.822486126;-0.103635856;0.791616259;-0.0997461548;1.034171;1.038996;4.564798;-0.575179;10;0.999994;0.999994;1.108731;1.046391;0.999994
4.852024;1.038996;0.822486486;-0.103617658;0.791616605;-0.0997286396;1.034175;1.038996;4.5648;-0.575078;10;0.999994;0.999994;1.10871;1.046391;0.999994
4.864024;1.038997;0.822486847;-0.10359964;0.79161619;-0.0997112019;1.034179;1.038997;4.564802;-0.574978;10;0.999994;0.999994;1.108689;1.046391;0.999994
4.865024;1.038998;0.822486847;-0.103598198;0.791615428;-0.0997097186;1.034179;1.038998;4.564802;-0.57497;10;0.999994;0.999994;1.108687;1.046391;0.999994
4.877024;1.038998;0.822487207;-0.10358;0.791615775;-0.0996922034;1.034183;1.038998;4.564804;-0.574869;10;0.999994;0.999994;1.108666;1.046391;0.999994
4.889024;1.038999;0.822487387;-0.103561982;0.791615187;-0.0996747658;1.034187;1.038999;4.564805;-0.574769;10;0.999994;0.999994;1.108645;1.046391;0.999994
4.890024;1.039;0.822487387;-0.103560541;0.791614425;-0.0996732825;1.034187;1.039;4.564805;-0.574761;10;0.999994;0.999994;1.108644;1.046391;0.999994
4.902024;1.039;0.822487748;-0.103542523;0.791614772;-0.0996559408;1.034191;1.039;4.564807;-0.574661;10;0.999994;0.999994;1.108622;1.046391;0.999994
4.915024;1.039001;0.822488108;-0.103522883;0.791614357;-0.0996369425;1.034195;1.039001;4.564809;-0.574552;10;0.999994;0.999994;1.1086;1.046391;0.999994
4.927024;1.039002;0.822488468;-0.103504865;0.791613942;-0.0996195049;1.034199;1.039002;4.564811;-0.574452;10;0.999994;0.999994;1.108578;1.046391;0.999994
4.940024;1.039003;0.822488829;-0.103485405;0.791613526;-0.0996006801;1.034203;1.039003;4.564813;-0.574344;10;0.999994;0.999994;1.108556;1.046391;0.999994
4.952024;1.039004;0.822489189;-0.103467387;0.791613111;-0.0995832426;1.034207;1.039004;4.564815;-0.574244;10;0.999994;0.999994;1.108534;1.046391;0.999994
4.965024;1.039005;0.822489369;-0.103447928;0.791612523;-0.0995644178;1.034212;1.039005;4.564816;-0.574136;10;0.999994;0.999994;1.108511;1.046391;0.999994
4.978024;1.039006;0.82248973;-0.103428649;0.791612108;-0.0995457665;1.034216;1.039006;4.564818;-0.574029;10;0.999994;0.999994;1.108488;1.046391;0.999994
4.990024;1.039007;0.82249009;-0.103410631;0.791611693;-0.0995283291;1.03422;1.039007;4.56482;-0.573929;10;0.999994;0.999994;1.108467;1.046391;0.999994
5.003024;1.039008;0.82249045;-0.103391351;0.791611278;-0.0995096778;1.034224;1.039008;4.564822;-0.573822;10;0.999994;0.999994;1.108444;1.046391;0.999994
5.016024;1.039009;0.822490811;-0.103372072;0.791610863;-0.0994910266;1.034228;1.039009;4.564824;-0.573715;10;0.999994;0.999994;1.108421;1.046391;0.999994
5.029024;1.03901;0.822491171;-0.103352613;0.791610448;-0.099472202;1.034232;1.03901;4.564826;-0.573607;10;0.999994;0.999994;1.108398;1.046391;0.999994
5.030024;1.039011;0.822491171;-0.103351171;0.791609686;-0.099470719;1.034232;1.039011;4.564826;-0.573599;10;0.999994;0.999994;1.108396;1.046391;0.999994
5.041024;1.039011;0.822491532;-0.103334955;0.791610033;-0.0994551116;1.034236;1.039011;4.564828;-0.573509;10;0.999994;0.999994;1.108376;1.046391;0.999994
5.054024;1.039012;0.822491892;-0.103315676;0.791609617;-0.0994364605;1.03424;1.039012;4.56483;-0.573402;10;0.999994;0.999994;1.108353;1.046391;0.999994
5.055024;1.039013;0.822491892;-0.103314234;0.791608856;-0.0994349775;1.03424;1.039013;4.56483;-0.573394;10;0.999994;0.999994;1.108351;1.046391;0.999994
5.067024;1.039013;0.822492252;-0.103296577;0.791609202;-0.0994179828;1.034244;1.039013;4.564832;-0.573296;10;0.999994;0.999994;1.10833;1.046391;0.999994
5.080024;1.039014;0.822492613;-0.103277297;0.791608787;-0.0993993318;1.034248;1.039014;4.564834;-0.573189;10;0.999994;0.999994;1.108307;1.046391;0.999994
5.093024;1.039015;0.822492973;-0.103258198;0.791608372;-0.0993808542;1.034252;1.039015;4.564836;-0.573083;10;0.999994;0.999994;1.108284;1.046391;0.999994
5.106024;1.039016;0.822493333;-0.103239099;0.791607957;-0.0993623766;1.034257;1.039016;4.564838;-0.572977;10;0.999994;0.999994;1.10826;1.046391;0.999994
5.112024;1.039017;0.822493514;-0.10323027;0.791607369;-0.0993537837;1.034259;1.039017;4.564839;-0.572928;10;0.999994;0.999994;1.10825;1.046391;0.999994
5.119024;1.039017;0.822493694;-0.10322018;0.791607542;-0.0993440725;1.034261;1.039017;4.56484;-0.572872;10;0.999994;0.999994;1.108237;1.046391;0.999994
5.120024;1.039018;0.822493694;-0.103218559;0.79160678;-0.0993424162;1.034261;1.039018;4.56484;-0.572863;10;0.999994;0.999994;1.108235;1.046391;0.999994
5.132024;1.039018;0.822494054;-0.103201081;0.791607127;-0.099325595;1.034265;1.039018;4.564842;-0.572766;10;0.999994;0.999994;1.108214;1.046391;0.999994
5.140024;1.039019;0.822494234;-0.103189369;0.791606539;-0.0993142275;1.034267;1.039019;4.564843;-0.572701;10;0.999994;0.999994;1.1082;1.046391;0.999994
5.145024;1.039019;0.822494414;-0.103182162;0.791606712;-0.099307291;1.034269;1.039019;4.564844;-0.572661;10;0.999994;0.999994;1.108191;1.046391;0.999994
5.158024;1.03902;0.822494775;-0.103163243;0.791606297;-0.099288987;1.034273;1.03902;4.564846;-0.572556;10;0.999994;0.999994;1.108168;1.046391;0.999994
5.171024;1.039021;0.822495135;-0.103144505;0.791605882;-0.0992708564;1.034277;1.039021;4.564848;-0.572452;10;0.999994;0.999994;1.108144;1.046391;0.999994
5.184024;1.039022;0.822495495;-0.103125586;0.791605467;-0.0992525525;1.034281;1.039022;4.56485;-0.572347;10;0.999994;0.999994;1.108121;1.046391;0.999994
5.185024;1.039023;0.822495495;-0.103124144;0.791604705;-0.0992510697;1.034281;1.039023;4.56485;-0.572339;10;0.999994;0.999994;1.108119;1.046391;0.999994
5.197024;1.039023;0.822495856;-0.103106847;0.791605052;-0.099234422;1.034285;1.039023;4.564852;-0.572243;10;0.999994;0.999994;1.108098;1.046391;0.999994
5.210024;1.039024;0.822496216;-0.103088108;0.791604637;-0.0992162915;1.034289;1.039024;4.564854;-0.572139;10;0.999994;0.999994;1.108075;1.046391;0.999994
5.223024;1.039025;0.822496577;-0.10306955;0.791604222;-0.0991983345;1.034293;1.039025;4.564856;-0.572036;10;0.999994;0.999994;1.108052;1.046391;0.999994
5.236024;1.039026;0.822496937;-0.103050991;0.791603807;-0.0991803776;1.034297;1.039026;4.564858;-0.571933;10;0.999994;0.999994;1.108029;1.046391;0.999994
5.250024;1.039027;0.822497297;-0.103030991;0.791603392;-0.0991610333;1.034302;1.039027;4.56486;-0.571822;10;0.999994;0.999994;1.108004;1.046391;0.999994
5.263024;1.039028;0.822497658;-0.103012432;0.791602977;-0.0991430764;1.034306;1.039028;4.564862;-0.571719;10;0.999994;0.999994;1.107981;1.046391;0.999994
5.276024;1.039029;0.822498018;-0.102994054;0.791602562;-0.099125293;1.034309;1.039029;4.564864;-0.571617;10;0.999994;0.999994;1.107958;1.046391;0.999994
5.290024;1.03903;0.822498378;-0.102974234;0.791602147;-0.0991061223;1.034314;1.03903;4.564866;-0.571507;10;0.999994;0.999994;1.107933;1.046391;0.999994
5.303024;1.039031;0.822498739;-0.102955856;0.791601732;-0.0990883389;1.034318;1.039031;4.564868;-0.571405;10;0.999994;0.999994;1.10791;1.046391;0.999994
5.308024;1.039032;0.822498919;-0.102948829;0.791601143;-0.0990814805;1.034319;1.039032;4.564869;-0.571366;10;0.999994;0.999994;1.107901;1.046391;0.999994
5.317024;1.039032;0.822499099;-0.102936216;0.791601317;-0.0990693417;1.034322;1.039032;4.56487;-0.571296;10;0.999994;0.999994;1.107885;1.046391;0.999994
5.326024;1.039033;0.822499459;-0.102923604;0.791600901;-0.0990571075;1.034325;1.039033;4.564872;-0.571226;10;0.999994;0.999994;1.107869;1.046391;0.999994
5.330024;1.039033;0.822499459;-0.102918018;0.791600901;-0.0990517318;1.034326;1.039033;4.564872;-0.571195;10;0.999994;0.999994;1.107862;1.046391;0.999994
5.344024;1.039034;0.82249982;-0.102898559;0.791600486;-0.099032908;1.03433;1.039034;4.564874;-0.571087;10;0.999994;0.999994;1.107838;1.046391;0.999994
5.345024;1.039035;0.8225;-0.102897117;0.791599898;-0.0990314254;1.03433;1.039035;4.564875;-0.571079;10;0.999994;0.999994;1.107836;1.046391;0.999994
5.357024;1.039035;0.82250018;-0.102880541;0.791600071;-0.0990154716;1.034334;1.039035;4.564876;-0.570987;10;0.999994;0.999994;1.107815;1.046391;0.999994
5.371024;1.039036;0.822500721;-0.102861081;0.79159983;-0.0989966479;1.034338;1.039036;4.564879;-0.570879;10;0.999994;0.999994;1.10779;1.046391;0.999994
5.385024;1.039037;0.822501081;-0.102841802;0.791599415;-0.0989779977;1.034342;1.039037;4.564881;-0.570772;10;0.999994;0.999994;1.107766;1.046391;0.999994
5.399024;1.039038;0.822501441;-0.102822523;0.791599;-0.0989593475;1.034346;1.039038;4.564883;-0.570665;10;0.999994;0.999994;1.107742;1.046391;0.999994
5.400024;1.039039;0.822501441;-0.102821261;0.791598238;-0.0989580384;1.034347;1.039039;4.564883;-0.570658;10;0.999994;0.999994;1.10774;1.046391;0.999994
5.413024;1.039039;0.822501802;-0.102803423;0.791598585;-0.0989408708;1.034351;1.039039;4.564885;-0.570559;10;0.999994;0.999994;1.107717;1.046391;0.999994
5.426024;1.03904;0.822502162;-0.102785766;0.79159817;-0.0989237813;1.034354;1.03904;4.564887;-0.570461;10;0.999994;0.999994;1.107695;1.046391;0.999994
5.437024;1.039041;0.822502523;-0.102770811;0.791597755;-0.0989092931;1.034358;1.039041;4.564889;-0.570378;10;0.999994;0.999994;1.107675;1.046391;0.999994
5.440024;1.039041;0.822502703;-0.102766667;0.791597928;-0.0989053047;1.034359;1.039041;4.56489;-0.570355;10;0.999994;0.999994;1.10767;1.046391;0.999994
5.454024;1.039042;0.822503063;-0.102747748;0.791597513;-0.0988870014;1.034363;1.039042;4.564892;-0.57025;10;0.999994;0.999994;1.107646;1.046391;0.999994
5.455024;1.039043;0.822503063;-0.102746486;0.791596751;-0.0988856924;1.034363;1.039043;4.564892;-0.570243;10;0.999994;0.999994;1.107644;1.046391;0.999994
5.468024;1.039043;0.822503423;-0.102729009;0.791597098;-0.0988688717;1.034367;1.039043;4.564894;-0.570146;10;0.999994;0.999994;1.107622;1.046391;0.999994
5.471024;1.039044;0.822503604;-0.102724865;0.791596509;-0.0988647881;1.034368;1.039044;4.564895;-0.570123;10;0.999994;0.999994;1.107617;1.046391;0.999994
5.483024;1.039044;0.822503784;-0.102708829;0.791596683;-0.0988493546;1.034371;1.039044;4.564896;-0.570034;10;0.999995;0.999995;1.107596;1.046391;0.999995
5.497024;1.039045;0.822504324;-0.10269009;0.791596441;-0.0988312249;1.034375;1.039045;4.564899;-0.56993;10;0.999995;0.999995;1.107572;1.046391;0.999995
5.502024;1.039046;0.822504505;-0.102683423;0.791595853;-0.0988247137;1.034376;1.039046;4.5649;-0.569893;10;0.999995;0.999995;1.107564;1.046391;0.999995
5.509024;1.039046;0.822504685;-0.102674234;0.791596026;-0.0988158698;1.034379;1.039046;4.564901;-0.569842;10;0.999995;0.999995;1.107552;1.046391;0.999995
5.511024;1.039046;0.822504685;-0.102671532;0.791596026;-0.0988132686;1.034379;1.039046;4.564901;-0.569827;10;0.999995;0.999995;1.107548;1.046391;0.999995
5.525024;1.039047;0.822505045;-0.102652973;0.791595611;-0.0987953124;1.034383;1.039047;4.564903;-0.569724;10;0.999995;0.999995;1.107524;1.046391;0.999995
5.540024;1.039048;0.822505586;-0.102633333;0.79159537;-0.0987763158;1.034387;1.039048;4.564906;-0.569615;10;0.999995;0.999995;1.107499;1.046391;0.999995
5.554024;1.039049;0.822505946;-0.102614955;0.791594955;-0.098758533;1.034391;1.039049;4.564908;-0.569513;10;0.999995;0.999995;1.107475;1.046391;0.999995
5.555024;1.03905;0.822505946;-0.102613694;0.791594193;-0.0987572241;1.034392;1.03905;4.564908;-0.569506;10;0.999995;0.999995;1.107473;1.046391;0.999995
5.569024;1.03905;0.822506306;-0.102595315;0.79159454;-0.0987395364;1.034396;1.03905;4.56491;-0.569404;10;0.999995;0.999995;1.10745;1.046391;0.999995
5.570024;1.039051;0.822506486;-0.102594054;0.791593951;-0.0987382275;1.034396;1.039051;4.564911;-0.569397;10;0.999995;0.999995;1.107448;1.046391;0.999995
5.583024;1.039051;0.822506847;-0.102577117;0.791594298;-0.0987219271;1.034399;1.039051;4.564913;-0.569303;10;0.999995;0.999995;1.107426;1.046391;0.999995
5.598024;1.039052;0.822507207;-0.102557838;0.791593883;-0.0987032774;1.034404;1.039052;4.564915;-0.569196;10;0.999995;0.999995;1.107401;1.046391;0.999995
5.613024;1.039053;0.822507748;-0.102538559;0.791593641;-0.0986846278;1.034408;1.039053;4.564918;-0.569089;10;0.999995;0.999995;1.107376;1.046391;0.999995
5.627024;1.039054;0.822508108;-0.102520721;0.791593226;-0.0986673654;1.034412;1.039054;4.56492;-0.56899;10;0.999995;0.999995;1.107352;1.046391;0.999995
5.630024;1.039055;0.822508108;-0.102516757;0.791592464;-0.0986634555;1.034412;1.039055;4.56492;-0.568968;10;0.999995;0.999995;1.107347;1.046391;0.999995
5.642024;1.039055;0.822508468;-0.102501622;0.791592811;-0.0986488893;1.034416;1.039055;4.564922;-0.568884;10;0.999995;0.999995;1.107328;1.046391;0.999995
5.657024;1.039056;0.822509009;-0.102482523;0.79159257;-0.0986304131;1.03442;1.039056;4.564925;-0.568778;10;0.999995;0.999995;1.107303;1.046391;0.999995
5.672024;1.039057;0.822509369;-0.102463784;0.791592155;-0.0986122838;1.034424;1.039057;4.564927;-0.568674;10;0.999995;0.999995;1.107278;1.046391;0.999995
5.688024;1.039058;0.82250991;-0.102443604;0.791591913;-0.0985927673;1.034428;1.039058;4.56493;-0.568562;10;0.999995;0.999995;1.107252;1.046391;0.999995
5.703024;1.039059;0.82251027;-0.102425045;0.791591498;-0.0985748115;1.034432;1.039059;4.564932;-0.568459;10;0.999995;0.999995;1.107227;1.046391;0.999995
5.708024;1.03906;0.82251045;-0.102418739;0.79159091;-0.0985686474;1.034434;1.03906;4.564933;-0.568424;10;0.999995;0.999995;1.107219;1.046391;0.999995
5.718024;1.03906;0.822510811;-0.102406486;0.791591256;-0.0985568557;1.034436;1.03906;4.564935;-0.568356;10;0.999995;0.999995;1.107203;1.046391;0.999995
5.733024;1.039061;0.822511171;-0.102387928;0.791590841;-0.0985389;1.03444;1.039061;4.564937;-0.568253;10;0.999995;0.999995;1.107179;1.046391;0.999995
5.749024;1.039062;0.822511712;-0.102368468;0.7915906;-0.0985200772;1.034445;1.039062;4.56494;-0.568145;10;0.999995;0.999995;1.107153;1.046391;0.999995
5.750024;1.039063;0.822511712;-0.102367207;0.791589838;-0.0985187686;1.034445;1.039063;4.56494;-0.568138;10;0.999995;0.999995;1.107151;1.046391;0.999995
5.765024;1.039063;0.822512252;-0.102349009;0.791590358;-0.0985012545;1.034449;1.039063;4.564943;-0.568037;10;0.999995;0.999995;1.107127;1.046391;0.999995
5.780024;1.039064;0.822512613;-0.102330811;0.791589943;-0.0984836457;1.034453;1.039064;4.564945;-0.567936;10;0.999995;0.999995;1.107103;1.046391;0.999995
5.796024;1.039065;0.822513153;-0.102311532;0.791589701;-0.0984649964;1.034457;1.039065;4.564948;-0.567829;10;0.999995;0.999995;1.107078;1.046391;0.999995
5.808024;1.039066;0.822513514;-0.102297297;0.791589286;-0.0984512026;1.03446;1.039066;4.56495;-0.56775;10;0.999995;0.999995;1.107058;1.046391;0.999995
5.812024;1.039066;0.822513514;-0.102292432;0.791589286;-0.0984465207;1.034461;1.039066;4.56495;-0.567723;10;0.999995;0.999995;1.107052;1.046391;0.999995
5.828024;1.039067;0.822514054;-0.102273514;0.791589045;-0.0984282183;1.034465;1.039067;4.564953;-0.567618;10;0.999995;0.999995;1.107027;1.046391;0.999995
5.844024;1.039068;0.822514595;-0.102254595;0.791588803;-0.098409916;1.034469;1.039068;4.564956;-0.567513;10;0.999995;0.999995;1.107002;1.046391;0.999995
5.845024;1.039069;0.822514595;-0.102253514;0.791588041;-0.0984087809;1.034469;1.039069;4.564956;-0.567507;10;0.999995;0.999995;1.107;1.046391;0.999995
5.860024;1.039069;0.822514955;-0.102235856;0.791588388;-0.0983917871;1.034473;1.039069;4.564958;-0.567409;10;0.999995;0.999995;1.106977;1.046391;0.999995
5.876024;1.03907;0.822515495;-0.102217297;0.791588147;-0.0983738317;1.034477;1.03907;4.564961;-0.567306;10;0.999995;0.999995;1.106952;1.046391;0.999995
5.893024;1.039071;0.822516036;-0.102197658;0.791587905;-0.0983548359;1.034481;1.039071;4.564964;-0.567197;10;0.999995;0.999995;1.106926;1.046391;0.999995
5.895024;1.039072;0.822516036;-0.102195315;0.791587143;-0.0983524869;1.034482;1.039072;4.564964;-0.567184;10;0.999995;0.999995;1.106923;1.046391;0.999995
5.900024;1.039072;0.822516216;-0.10218955;0.791587317;-0.098346938;1.034483;1.039072;4.564965;-0.567152;10;0.999995;0.999995;1.106915;1.046391;0.999995
5.909024;1.039072;0.822516396;-0.102179279;0.79158749;-0.0983370539;1.034485;1.039072;4.564966;-0.567095;10;0.999995;0.999995;1.106901;1.046391;0.999995
5.910024;1.039073;0.822516577;-0.102178198;0.791586902;-0.0983359188;1.034486;1.039073;4.564967;-0.567089;10;0.999995;0.999995;1.1069;1.046391;0.999995
5.926024;1.039073;0.822516937;-0.10216;0.791587248;-0.098318405;1.03449;1.039073;4.564969;-0.566988;10;0.999995;0.999995;1.106875;1.046391;0.999995
5.943024;1.039074;0.822517477;-0.102140721;0.791587007;-0.0982997561;1.034494;1.039074;4.564972;-0.566881;10;0.999995;0.999995;1.106849;1.046391;0.999995
5.959024;1.039075;0.822518018;-0.102122703;0.791586765;-0.098282321;1.034498;1.039075;4.564975;-0.566781;10;0.999995;0.999995;1.106825;1.046391;0.999995
5.960024;1.039076;0.822518018;-0.102121622;0.791586003;-0.098281186;1.034498;1.039076;4.564975;-0.566775;10;0.999995;0.999995;1.106824;1.046391;0.999995
5.976024;1.039076;0.822518559;-0.102103784;0.791586524;-0.098264019;1.034502;1.039076;4.564978;-0.566676;10;0.999995;0.999995;1.1068;1.046391;0.999995
5.994024;1.039077;0.822519099;-0.102083784;0.791586282;-0.0982446766;1.034506;1.039077;4.564981;-0.566565;10;0.999995;0.999995;1.106773;1.046391;0.999995
5.995024;1.039078;0.822519099;-0.102082703;0.79158552;-0.0982435416;1.034506;1.039078;4.564981;-0.566559;10;0.999995;0.999995;1.106771;1.046391;0.999995
6.011024;1.039078;0.822519459;-0.102065225;0.791585867;-0.0982267214;1.03451;1.039078;4.564983;-0.566462;10;0.999995;0.999995;1.106748;1.046391;0.999995
6.018024;1.039079;0.82251982;-0.102057477;0.791585452;-0.0982191705;1.034512;1.039079;4.564985;-0.566419;10;0.999995;0.999995;1.106737;1.046391;0.999995
6.028024;1.039079;0.82252;-0.102046667;0.791585625;-0.0982087663;1.034514;1.039079;4.564986;-0.566359;10;0.999995;0.999995;1.106723;1.046391;0.999995
6.046024;1.03908;0.822520541;-0.102027207;0.791585384;-0.0981899442;1.034518;1.03908;4.564989;-0.566251;10;0.999995;0.999995;1.106696;1.046391;0.999995
6.063024;1.039081;0.822521081;-0.102008829;0.791585142;-0.0981721625;1.034522;1.039081;4.564992;-0.566149;10;0.999995;0.999995;1.106672;1.046391;0.999995
6.081024;1.039082;0.822521622;-0.10198973;0.791584901;-0.0981536873;1.034526;1.039082;4.564995;-0.566043;10;0.999995;0.999995;1.106646;1.046391;0.999995
6.099024;1.039083;0.822522162;-0.101970811;0.791584659;-0.0981353855;1.03453;1.039083;4.564998;-0.565938;10;0.999995;0.999995;1.10662;1.046391;0.999995
6.100024;1.039084;0.822522162;-0.10196973;0.791583897;-0.0981342507;1.034531;1.039084;4.564998;-0.565932;10;0.999995;0.999995;1.106618;1.046391;0.999995
6.113024;1.039084;0.822522523;-0.101956036;0.791584244;-0.0981210721;1.034534;1.039084;4.565;-0.565856;10;0.999995;0.999995;1.1066;1.046391;0.999995
6.117024;1.039084;0.822522703;-0.101951892;0.791584417;-0.0981170838;1.034534;1.039084;4.565001;-0.565833;10;0.999995;0.999995;1.106594;1.046391;0.999995
6.134024;1.039085;0.822523243;-0.101934234;0.791584176;-0.0980999959;1.034538;1.039085;4.565004;-0.565735;10;0.999995;0.999995;1.10657;1.046391;0.999995
6.135024;1.039085;0.822523243;-0.101933153;0.791584176;-0.0980989555;1.034538;1.039085;4.565004;-0.565729;10;0.999996;0.999996;1.106569;1.046391;0.999996
6.154024;1.039086;0.822523784;-0.101913694;0.791583934;-0.0980801336;1.034543;1.039086;4.565007;-0.565621;10;0.999996;0.999996;1.106542;1.046391;0.999996
6.155024;1.039087;0.822523784;-0.101912613;0.791583172;-0.0980789988;1.034543;1.039087;4.565007;-0.565615;10;0.999996;0.999996;1.106541;1.046391;0.999996
6.172024;1.039087;0.822524324;-0.101895315;0.791583693;-0.0980623522;1.034547;1.039087;4.56501;-0.565519;10;0.999996;0.999996;1.106517;1.046391;0.999996
6.191024;1.039088;0.822524865;-0.101876036;0.791583451;-0.0980437037;1.034551;1.039088;4.565013;-0.565412;10;0.999996;0.999996;1.106491;1.046391;0.999996
6.210024;1.039089;0.822525405;-0.101856937;0.791583209;-0.0980252288;1.034555;1.039089;4.565016;-0.565306;10;0.999996;0.999996;1.106465;1.046391;0.999996
6.219024;1.03909;0.822525766;-0.101848108;0.791582794;-0.0980166377;1.034557;1.03909;4.565018;-0.565257;10;0.999996;0.999996;1.106452;1.046391;0.999996
6.229024;1.03909;0.822526126;-0.101838198;0.791583141;-0.0980071006;1.034559;1.03909;4.56502;-0.565202;10;0.999996;0.999996;1.106439;1.046391;0.999996
6.230024;1.039091;0.822526126;-0.101837117;0.791582379;-0.0980059659;1.034559;1.039091;4.56502;-0.565196;10;0.999996;0.999996;1.106438;1.046391;0.999996
6.248024;1.039091;0.822526667;-0.101819459;0.7915829;-0.0979889725;1.034563;1.039091;4.565023;-0.565098;10;0.999996;0.999996;1.106413;1.046391;0.999996
6.268024;1.039092;0.822527207;-0.1018;0.791582658;-0.0979701509;1.034567;1.039092;4.565026;-0.56499;10;0.999996;0.999996;1.106386;1.046391;0.999996
6.274024;1.039093;0.822527387;-0.101794054;0.79158207;-0.0979643343;1.034569;1.039093;4.565027;-0.564957;10;0.999996;0.999996;1.106378;1.046391;0.999996
6.279024;1.039093;0.822527568;-0.101789189;0.791582243;-0.0979596525;1.03457;1.039093;4.565028;-0.56493;10;0.999996;0.999996;1.106372;1.046391;0.999996
6.287024;1.039093;0.822527748;-0.101781622;0.791582416;-0.0979523696;1.034571;1.039093;4.565029;-0.564888;10;0.999996;0.999996;1.106361;1.046391;0.999996
6.307024;1.039094;0.822528468;-0.101762523;0.791582348;-0.0979338948;1.034575;1.039094;4.565033;-0.564782;10;0.999996;0.999996;1.106335;1.046391;0.999996
6.327024;1.039095;0.822529009;-0.101743604;0.791582107;-0.0979155935;1.034579;1.039095;4.565036;-0.564677;10;0.999996;0.999996;1.106309;1.046391;0.999996
6.347024;1.039096;0.82252955;-0.101724865;0.791581865;-0.0978974656;1.034583;1.039096;4.565039;-0.564573;10;0.999996;0.999996;1.106283;1.046391;0.999996
6.368024;1.039097;0.82253027;-0.101705225;0.791581797;-0.0978784707;1.034588;1.039097;4.565043;-0.564464;10;0.999996;0.999996;1.106256;1.046391;0.999996
6.389024;1.039098;0.822530811;-0.101686126;0.791581555;-0.097859996;1.034592;1.039098;4.565046;-0.564358;10;0.999996;0.999996;1.106229;1.046391;0.999996
6.390024;1.039099;0.822530811;-0.101685225;0.791580793;-0.0978590348;1.034592;1.039099;4.565046;-0.564353;10;0.999996;0.999996;1.106228;1.046391;0.999996
6.409024;1.039099;0.822531351;-0.101667928;0.791581314;-0.0978423884;1.034596;1.039099;4.565049;-0.564257;10;0.999996;0.999996;1.106204;1.046391;0.999996
6.410024;1.0391;0.822531532;-0.101667027;0.791580725;-0.0978414272;1.034596;1.0391;4.56505;-0.564252;10;0.999996;0.999996;1.106203;1.046391;0.999996
6.431024;1.0391;0.822532072;-0.101648108;0.791581245;-0.0978232202;1.0346;1.0391;4.565053;-0.564147;10;0.999996;0.999996;1.106177;1.046391;0.999996
6.452024;1.039101;0.822532613;-0.10162955;0.791581004;-0.0978052658;1.034604;1.039101;4.565056;-0.564044;10;0.999996;0.999996;1.106151;1.046391;0.999996
6.474024;1.039102;0.822533333;-0.10161027;0.791580936;-0.0977866179;1.034608;1.039102;4.56506;-0.563937;10;0.999996;0.999996;1.106124;1.046391;0.999996
6.475024;1.039103;0.822533333;-0.101609369;0.791580174;-0.0977856568;1.034608;1.039103;4.56506;-0.563932;10;0.999996;0.999996;1.106123;1.046391;0.999996
6.484024;1.039103;0.822533694;-0.101601441;0.791580521;-0.0977780272;1.03461;1.039103;4.565062;-0.563888;10;0.999996;0.999996;1.106112;1.046391;0.999996
6.495024;1.039103;0.822534054;-0.101592072;0.791580867;-0.0977690105;1.034612;1.039103;4.565064;-0.563836;10;0.999996;0.999996;1.106099;1.046391;0.999996
6.513024;1.039104;0.822534414;-0.101576577;0.791580452;-0.097754004;1.034616;1.039104;4.565066;-0.56375;10;0.999996;0.999996;1.106077;1.046391;0.999996
6.517024;1.039104;0.822534595;-0.101573153;0.791580626;-0.0977507094;1.034616;1.039104;4.565067;-0.563731;10;0.999996;0.999996;1.106072;1.046391;0.999996
6.540024;1.039105;0.822535315;-0.101553694;0.791580558;-0.0977318882;1.03462;1.039105;4.565071;-0.563623;10;0.999996;0.999996;1.106045;1.046391;0.999996
6.562024;1.039106;0.822536036;-0.101535315;0.791580489;-0.0977141074;1.034624;1.039106;4.565075;-0.563521;10;0.999996;0.999996;1.106019;1.046391;0.999996
6.585024;1.039107;0.822536577;-0.101516216;0.791580248;-0.0976956331;1.034629;1.039107;4.565078;-0.563415;10;0.999996;0.999996;1.105993;1.046391;0.999996
6.609024;1.039108;0.822537297;-0.101496577;0.79158018;-0.0976766386;1.034633;1.039108;4.565082;-0.563306;10;0.999996;0.999996;1.105965;1.046391;0.999996
6.610024;1.039109;0.822537297;-0.101495856;0.791579418;-0.097675851;1.034633;1.039109;4.565082;-0.563302;10;0.999996;0.999996;1.105964;1.046391;0.999996
6.632024;1.039109;0.822538018;-0.101478198;0.791580111;-0.0976588579;1.034637;1.039109;4.565086;-0.563204;10;0.999996;0.999996;1.105939;1.046391;0.999996
6.656024;1.03911;0.822538739;-0.101459099;0.791580043;-0.0976403837;1.034641;1.03911;4.56509;-0.563098;10;0.999996;0.999996;1.105912;1.046391;0.999996
6.680024;1.039111;0.822539459;-0.10144018;0.791579975;-0.0976220829;1.034645;1.039111;4.565094;-0.562993;10;0.999996;0.999996;1.105886;1.046391;0.999996
6.700024;1.039112;0.82254;-0.101424685;0.791579733;-0.0976070767;1.034648;1.039112;4.565097;-0.562907;10;0.999997;0.999997;1.105864;1.046391;0.999997
6.705024;1.039112;0.82254018;-0.101420901;0.791579907;-0.0976034353;1.034649;1.039112;4.565098;-0.562886;10;0.999997;0.999997;1.105859;1.046391;0.999997
6.730024;1.039113;0.822540901;-0.101401802;0.791579839;-0.0975849612;1.034653;1.039113;4.565102;-0.56278;10;0.999997;0.999997;1.105832;1.046391;0.999997
6.750024;1.039114;0.822541441;-0.101386847;0.791579597;-0.0975704753;1.034657;1.039114;4.565105;-0.562697;10;0.999997;0.999997;1.10581;1.046391;0.999997
6.755024;1.039114;0.822541622;-0.101383063;0.79157977;-0.0975668339;1.034657;1.039114;4.565106;-0.562676;10;0.999997;0.999997;1.105805;1.046391;0.999997
6.780024;1.039115;0.822542342;-0.101364505;0.791579702;-0.0975488801;1.034661;1.039115;4.56511;-0.562573;10;0.999997;0.999997;1.105779;1.046391;0.999997
