time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
6.806024;1.039116;0.822543063;-0.101345586;0.791579634;-0.0975305794;1.034665;1.039116;4.565114;-0.562468;10;0.999997;0.999997;1.105752;1.046391;0.999997
6.833024;1.039117;0.822543784;-0.101326126;0.791579566;-0.0975117587;1.03467;1.039117;4.565118;-0.56236;10;0.999997;0.999997;1.105725;1.046391;0.999997
6.835024;1.039118;0.822543964;-0.101324865;0.791578978;-0.097510451;1.03467;1.039118;4.565119;-0.562353;10;0.999997;0.999997;1.105722;1.046391;0.999997
6.860024;1.039118;0.822544685;-0.101307207;0.791579671;-0.0974934581;1.034674;1.039118;4.565123;-0.562255;10;0.999997;0.999997;1.105697;1.046391;0.999997
6.887024;1.039119;0.822545405;-0.101288288;0.791579603;-0.0974751576;1.034678;1.039119;4.565127;-0.56215;10;0.999997;0.999997;1.105671;1.046391;0.999997
6.912024;1.03912;0.822546126;-0.101271171;0.791579535;-0.0974585911;1.034681;1.03912;4.565131;-0.562055;10;0.999997;0.999997;1.105646;1.046391;0.999997
6.915024;1.03912;0.822546306;-0.101269189;0.791579708;-0.0974566837;1.034682;1.03912;4.565132;-0.562044;10;0.999997;0.999997;1.105643;1.046391;0.999997
6.943024;1.039121;0.822547027;-0.10125045;0.79157964;-0.0974385567;1.034686;1.039121;4.565136;-0.56194;10;0.999997;0.999997;1.105616;1.046391;0.999997
6.972024;1.039122;0.822547928;-0.101231171;0.791579745;-0.0974199095;1.03469;1.039122;4.565141;-0.561833;10;0.999997;0.999997;1.105589;1.046391;0.999997
7.001024;1.039123;0.822548649;-0.101212432;0.791579677;-0.0974017825;1.034694;1.039123;4.565145;-0.561729;10;0.999997;0.999997;1.105562;1.046391;0.999997
7.028024;1.039124;0.82254955;-0.101195135;0.791579782;-0.0973850427;1.034698;1.039124;4.56515;-0.561633;10;0.999997;0.999997;1.105537;1.046391;0.999997
7.030024;1.039124;0.82254955;-0.101193874;0.791579782;-0.097383829;1.034698;1.039124;4.56515;-0.561626;10;0.999997;0.999997;1.105536;1.046391;0.999997
7.061024;1.039125;0.82255045;-0.101174595;0.791579887;-0.0973651819;1.034702;1.039125;4.565155;-0.561519;10;0.999997;0.999997;1.105508;1.046391;0.999997
7.092024;1.039126;0.822551351;-0.101155495;0.791579993;-0.0973467082;1.034707;1.039126;4.56516;-0.561413;10;0.999997;0.999997;1.10548;1.046391;0.999997
7.123024;1.039127;0.822552252;-0.101136757;0.791580098;-0.0973285814;1.034711;1.039127;4.565165;-0.561309;10;0.999997;0.999997;1.105454;1.046391;0.999997
7.144024;1.039128;0.822552793;-0.101124324;0.791579856;-0.0973165234;1.034713;1.039128;4.565168;-0.56124;10;0.999997;0.999997;1.105436;1.046391;0.999997
7.146024;1.039128;0.822552793;-0.101123243;0.791579856;-0.097315483;1.034714;1.039128;4.565168;-0.561234;10;0.999997;0.999997;1.105434;1.046391;0.999997
7.155024;1.039128;0.822553153;-0.101118018;0.791580203;-0.0973104546;1.034715;1.039128;4.56517;-0.561205;10;0.999997;0.999997;1.105426;1.046391;0.999997
7.188024;1.039129;0.822554054;-0.101098919;0.791580308;-0.097291981;1.034719;1.039129;4.565175;-0.561099;10;0.999997;0.999997;1.105399;1.046391;0.999997
7.222024;1.03913;0.822554955;-0.10107964;0.791580413;-0.0972733341;1.034723;1.03913;4.56518;-0.560992;10;0.999997;0.999997;1.105371;1.046391;0.999997
7.232024;1.039131;0.822555315;-0.101074054;0.791579998;-0.0972678652;1.034724;1.039131;4.565182;-0.560961;10;0.999997;0.999997;1.105363;1.046391;0.999997
7.256024;1.039131;0.822555856;-0.101060901;0.791580519;-0.0972552074;1.034727;1.039131;4.565185;-0.560888;10;0.999997;0.999997;1.105344;1.046391;0.999997
7.273024;1.039132;0.822556396;-0.101051712;0.791580277;-0.0972462706;1.034729;1.039132;4.565188;-0.560837;10;0.999997;0.999997;1.10533;1.046391;0.999997
7.291024;1.039132;0.822556937;-0.101041982;0.791580797;-0.0972369073;1.034731;1.039132;4.565191;-0.560783;10;0.999998;0.999998;1.105316;1.046391;0.999998
7.327024;1.039133;0.822557838;-0.101023063;0.791580902;-0.0972186073;1.034735;1.039133;4.565196;-0.560678;10;0.999998;0.999998;1.105289;1.046391;0.999998
7.364024;1.039134;0.822558919;-0.101003964;0.791581181;-0.0972001339;1.034739;1.039134;4.565202;-0.560572;10;0.999998;0.999998;1.105261;1.046391;0.999998
7.365024;1.039135;0.822558919;-0.101003423;0.791580419;-0.0971995202;1.034739;1.039135;4.565202;-0.560569;10;0.999998;0.999998;1.10526;1.046391;0.999998
7.387024;1.039135;0.822559459;-0.100992252;0.791580939;-0.0971887697;1.034742;1.039135;4.565205;-0.560507;10;0.999998;0.999998;1.105244;1.046391;0.999998
7.393024;1.039135;0.82255964;-0.100989369;0.791581113;-0.0971859954;1.034743;1.039135;4.565206;-0.560491;10;0.999998;0.999998;1.10524;1.046391;0.999998
7.402024;1.039135;0.82256;-0.100984865;0.79158146;-0.0971816606;1.034743;1.039135;4.565208;-0.560466;10;0.999998;0.999998;1.105233;1.046391;0.999998
7.441024;1.039136;0.822561081;-0.100965766;0.791581738;-0.0971631873;1.034748;1.039136;4.565214;-0.56036;10;0.999998;0.999998;1.105205;1.046391;0.999998
7.458024;1.039137;0.822561441;-0.100957658;0.791581323;-0.097155291;1.034749;1.039137;4.565216;-0.560315;10;0.999998;0.999998;1.105193;1.046391;0.999998
7.480024;1.039137;0.822562162;-0.100947207;0.791582017;-0.0971452342;1.034752;1.039137;4.56522;-0.560257;10;0.999998;0.999998;1.105178;1.046391;0.999998
7.521024;1.039138;0.822563243;-0.100928288;0.791582295;-0.0971269343;1.034756;1.039138;4.565226;-0.560152;10;0.999998;0.999998;1.10515;1.046391;0.999998
7.564024;1.039139;0.822564324;-0.100908829;0.791582574;-0.0971081143;1.03476;1.039139;4.565232;-0.560044;10;0.999998;0.999998;1.105122;1.046391;0.999998
7.565024;1.03914;0.822564324;-0.100908468;0.791581812;-0.0971076741;1.03476;1.03914;4.565232;-0.560042;10;0.999998;0.999998;1.105121;1.046391;0.999998
7.602024;1.03914;0.822565405;-0.100892252;0.791582853;-0.0970920687;1.034764;1.03914;4.565238;-0.559952;10;0.999998;0.999998;1.105098;1.046391;0.999998
7.607024;1.03914;0.822565586;-0.10089009;0.791583026;-0.097089988;1.034764;1.03914;4.565239;-0.55994;10;0.999998;0.999998;1.105094;1.046391;0.999998
7.622024;1.039141;0.822565946;-0.100883604;0.791582611;-0.0970836524;1.034765;1.039141;4.565241;-0.559904;10;0.999998;0.999998;1.105085;1.046391;0.999998
7.652024;1.039141;0.822566667;-0.100870991;0.791583305;-0.0970715148;1.034768;1.039141;4.565245;-0.559834;10;0.999998;0.999998;1.105066;1.046391;0.999998
7.665024;1.039142;0.822567027;-0.100865586;0.79158289;-0.0970662196;1.034769;1.039142;4.565247;-0.559804;10;0.999998;0.999998;1.105058;1.046391;0.999998
7.698024;1.039142;0.822567928;-0.100852252;0.791583757;-0.0970533885;1.034772;1.039142;4.565252;-0.55973;10;0.999998;0.999998;1.105039;1.046391;0.999998
7.746024;1.039143;0.822569189;-0.100833153;0.791584209;-0.0970349155;1.034776;1.039143;4.565259;-0.559624;10;0.999998;0.999998;1.105011;1.046391;0.999998
7.796024;1.039144;0.822570631;-0.100814054;0.791584834;-0.0970164424;1.03478;1.039144;4.565267;-0.559518;10;0.999998;0.999998;1.104982;1.046391;0.999998
7.834024;1.039145;0.822571532;-0.1008;0.791584939;-0.0970028244;1.034784;1.039145;4.565272;-0.55944;10;0.999998;0.999998;1.104961;1.046391;0.999998
7.847024;1.039145;0.822571892;-0.100795315;0.791585286;-0.0969983162;1.034785;1.039145;4.565274;-0.559414;10;0.999998;0.999998;1.104954;1.046391;0.999998
7.870024;1.039146;0.822572432;-0.100787027;0.791585044;-0.0969902468;1.034786;1.039146;4.565277;-0.559368;10;0.999998;0.999998;1.104942;1.046391;0.999998
7.898024;1.039146;0.822573153;-0.100777297;0.791585738;-0.0969808836;1.034788;1.039146;4.565281;-0.559314;10;0.999998;0.999998;1.104927;1.046391;0.999998
7.901024;1.039146;0.822573333;-0.100776216;0.791585911;-0.0969798433;1.034789;1.039146;4.565282;-0.559308;10;0.999998;0.999998;1.104926;1.046391;0.999998
7.957024;1.039147;0.822574775;-0.100757297;0.791586537;-0.0969615437;1.034793;1.039147;4.56529;-0.559203;10;0.999998;0.999998;1.104898;1.046391;0.999998
8.015024;1.039148;0.822576216;-0.100738378;0.791587162;-0.0969432443;1.034797;1.039148;4.565298;-0.559098;10;0.999998;0.999998;1.104869;1.046391;0.999998
8.027024;1.039149;0.822576577;-0.100734595;0.791586747;-0.0969395097;1.034798;1.039149;4.5653;-0.559077;10;0.999998;0.999998;1.104864;1.046391;0.999998
8.077024;1.039149;0.822577838;-0.100719099;0.791587961;-0.096924598;1.034801;1.039149;4.565307;-0.558991;10;0.999999;0.999999;1.104841;1.046391;0.999999
8.127024;1.03915;0.822579099;-0.100704144;0.791588413;-0.0969101132;1.034804;1.03915;4.565314;-0.558908;10;0.999999;0.999999;1.104818;1.046391;0.999999
8.130024;1.03915;0.822579099;-0.100703423;0.791588413;-0.0969094196;1.034805;1.03915;4.565314;-0.558904;10;0.999999;0.999999;1.104817;1.046391;0.999999
8.141024;1.03915;0.822579459;-0.10070018;0.79158876;-0.0969062986;1.034805;1.03915;4.565316;-0.558886;10;0.999999;0.999999;1.104812;1.046391;0.999999
8.166024;1.039151;0.82258;-0.100692973;0.791588518;-0.0968992697;1.034807;1.039151;4.565319;-0.558846;10;0.999999;0.999999;1.104801;1.046391;0.999999
8.208024;1.039151;0.822581081;-0.100681261;0.791589558;-0.0968879992;1.034809;1.039151;4.565325;-0.558781;10;0.999999;0.999999;1.104784;1.046391;0.999999
8.280024;1.039152;0.822582883;-0.100662162;0.79159053;-0.0968695265;1.034813;1.039152;4.565335;-0.558675;10;0.999999;0.999999;1.104755;1.046391;0.999999
8.336024;1.039153;0.822584324;-0.100648108;0.791591156;-0.0968559087;1.034817;1.039153;4.565343;-0.558597;10;0.999999;0.999999;1.104734;1.046391;0.999999
8.356024;1.039153;0.822584865;-0.100643243;0.791591676;-0.0968512271;1.034818;1.039153;4.565346;-0.55857;10;0.999999;0.999999;1.104726;1.046391;0.999999
8.377024;1.039154;0.822585405;-0.100638018;0.791591434;-0.0968461056;1.034819;1.039154;4.565349;-0.558541;10;0.999999;0.999999;1.104719;1.046391;0.999999
8.434024;1.039154;0.822586667;-0.100624865;0.791592648;-0.096833448;1.034822;1.039154;4.565356;-0.558468;10;0.999999;0.999999;1.104698;1.046391;0.999999
8.437024;1.039154;0.822586847;-0.100624144;0.791592822;-0.0968327545;1.034822;1.039154;4.565357;-0.558464;10;0.999999;0.999999;1.104697;1.046391;0.999999
8.442024;1.039155;0.822586847;-0.100623063;0.79159206;-0.0968316209;1.034822;1.039155;4.565357;-0.558458;10;0.999999;0.999999;1.104696;1.046391;0.999999
8.523024;1.039155;0.822588829;-0.100605225;0.791593967;-0.0968144552;1.034826;1.039155;4.565368;-0.558359;10;0.999999;0.999999;1.104669;1.046391;0.999999
8.605024;1.039156;0.822590811;-0.100588468;0.791595113;-0.0967982367;1.03483;1.039156;4.565379;-0.558266;10;0.999999;0.999999;1.104643;1.046391;0.999999
8.615024;1.039156;0.822591171;-0.100586486;0.791595459;-0.0967963294;1.03483;1.039156;4.565381;-0.558255;10;0.999999;0.999999;1.10464;1.046391;0.999999
8.627024;1.039157;0.822591351;-0.100584144;0.791594871;-0.0967939822;1.03483;1.039157;4.565382;-0.558242;10;0.999999;0.999999;1.104637;1.046391;0.999999
8.659024;1.039157;0.822592252;-0.100578198;0.791595738;-0.0967882603;1.034832;1.039157;4.565387;-0.558209;10;0.999999;0.999999;1.104627;1.046391;0.999999
8.669024;1.039157;0.822592432;-0.100576216;0.791595911;-0.096786353;1.034832;1.039157;4.565388;-0.558198;10;0.999999;0.999999;1.104624;1.046391;0.999999
8.719024;1.039157;0.822593514;-0.100567027;0.791596952;-0.0967775101;1.034834;1.039157;4.565394;-0.558147;10;0.999999;0.999999;1.104611;1.046391;0.999999
8.720024;1.039158;0.822593694;-0.100566847;0.791596363;-0.0967772435;1.034834;1.039158;4.565395;-0.558146;10;0.999999;0.999999;1.10461;1.046391;0.999999
8.831024;1.039158;0.822596216;-0.100548108;0.791598791;-0.0967592109;1.034838;1.039158;4.565409;-0.558042;10;0.999999;0.999999;1.104581;1.046391;0.999999
8.894024;1.039159;0.822597658;-0.100538198;0.791599416;-0.0967495813;1.034841;1.039159;4.565417;-0.557987;10;0.999999;0.999999;1.104566;1.046391;0.999999
8.909024;1.039159;0.822598018;-0.100535856;0.791599763;-0.0967473273;1.034841;1.039159;4.565419;-0.557974;10;0.999999;0.999999;1.104562;1.046391;0.999999
8.955024;1.039159;0.822599099;-0.100529009;0.791600803;-0.0967407384;1.034843;1.039159;4.565425;-0.557936;10;0.999999;0.999999;1.104552;1.046391;0.999999
9.095024;1.03916;0.822602342;-0.10050991;0.791603162;-0.096722266;1.034847;1.03916;4.565443;-0.55783;10;0.999999;0.999999;1.104523;1.046391;0.999999
9.150024;1.039161;0.822603423;-0.100503063;0.791603441;-0.0967155841;1.034848;1.039161;4.565449;-0.557792;10;0.999999;0.999999;1.104512;1.046391;0.999999
9.163024;1.039161;0.822603784;-0.100501622;0.791603788;-0.096714197;1.034849;1.039161;4.565451;-0.557784;10;0.999999;0.999999;1.10451;1.046391;0.999999
9.165024;1.039161;0.822603784;-0.100501261;0.791603788;-0.0967138502;1.034849;1.039161;4.565451;-0.557782;10;0.999999;0.999999;1.104509;1.046391;0.999999
9.257024;1.039161;0.822605946;-0.100490811;0.791605869;-0.0967037936;1.034851;1.039161;4.565463;-0.557724;10;0.999999;0.999999;1.104493;1.046391;0.999999
9.333024;1.039162;0.822607568;-0.100482883;0.791606667;-0.0966960713;1.034853;1.039162;4.565472;-0.55768;10;0.999999;0.999999;1.10448;1.046391;0.999999
9.439024;1.039162;0.82260991;-0.100472613;0.791608921;-0.0966861881;1.034855;1.039162;4.565485;-0.557623;10;1;1;1.104464;1.046391;1
9.448024;1.039162;0.82261009;-0.100471712;0.791609095;-0.0966853212;1.034855;1.039162;4.565486;-0.557618;10;1;1;1.104463;1.046391;1
9.685024;1.039163;0.822615135;-0.100452613;0.791613188;-0.0966668488;1.034859;1.039163;4.565514;-0.557512;10;1;1;1.104433;1.046391;1
9.763024;1.039164;0.822616757;-0.100447207;0.791613987;-0.0966615541;1.034861;1.039164;4.565523;-0.557482;10;1;1;1.104425;1.046391;1
9.774024;1.039164;0.822616937;-0.100446486;0.79161416;-0.0966608605;1.034861;1.039164;4.565524;-0.557478;10;1;1;1.104424;1.046391;1
10.001024;1.039164;0.822621622;-0.100433514;0.791618668;-0.0966483765;1.034864;1.039164;4.56555;-0.557406;10;1;1;1.104403;1.046391;1
10.013024;1.039165;0.822621982;-0.100432793;0.791618253;-0.0966475899;1.034864;1.039165;4.565552;-0.557402;10;1;1;1.104402;1.046391;1
10.050024;1.039165;0.822622703;-0.100430991;0.791618947;-0.096645856;1.034864;1.039165;4.565556;-0.557392;10;1;1;1.104399;1.046391;1
10.499024;1.039165;0.822631532;-0.100414054;0.791627443;-0.0966295574;1.034868;1.039165;4.565605;-0.557298;10;1;1;1.104373;1.046391;1
10.500024;1.039166;0.822631532;-0.100414054;0.791626681;-0.0966294644;1.034868;1.039166;4.565605;-0.557298;10;1;1;1.104373;1.046391;1
10.510024;1.039166;0.822631712;-0.100413694;0.791626854;-0.0966291177;1.034868;1.039166;4.565606;-0.557296;10;1;1;1.104373;1.046391;1
10.549024;1.039166;0.822632432;-0.100412613;0.791627548;-0.0966280773;1.034868;1.039166;4.56561;-0.55729;10;1;1;1.104371;1.046391;1
10.579024;1.039166;0.822632973;-0.100411892;0.791628068;-0.0966273838;1.034869;1.039166;4.565613;-0.557286;10;1;1;1.10437;1.046391;1
10.789024;1.039166;0.822636937;-0.100407027;0.791631883;-0.0966227023;1.03487;1.039166;4.565635;-0.557259;10;1;1;1.104362;1.046391;1
11.430024;1.039166;0.822648468;-0.100398559;0.79164298;-0.096614553;1.034872;1.039166;4.565699;-0.557212;10;1;1;1.10435;1.046391;1
11.860024;1.039166;0.822655676;-0.100395856;0.791649915;-0.0966119521;1.034873;1.039166;4.565739;-0.557197;10;1;1;1.104348;1.046391;1
11.895024;1.039166;0.822656216;-0.100395676;0.791650435;-0.0966117787;1.034873;1.039166;4.565742;-0.557196;10;1;1;1.104347;1.046391;1
11.906024;1.039166;0.822656396;-0.100395495;0.791650609;-0.0966116054;1.034873;1.039166;4.565743;-0.557195;10;1;1;1.104347;1.046391;1
12.056024;1.039166;0.822658919;-0.100394955;0.791653036;-0.0966110852;1.034873;1.039166;4.565757;-0.557192;10;1;1;1.104347;1.046391;1
12.506024;1.039166;0.822665946;-0.100393694;0.791659798;-0.0966098715;1.034873;1.039166;4.565796;-0.557185;10;1;1;1.104347;1.046391;1
13.370024;1.039167;0.822678739;-0.100392072;0.791671347;-0.096608218;1.034874;1.039167;4.565867;-0.557176;10;1;1;1.104349;1.046391;1
14.309024;1.039167;0.822691351;-0.10038955;0.791683484;-0.0966057906;1.034875;1.039167;4.565937;-0.557162;10;1;1;1.104351;1.046391;1
15.409024;1.039167;0.822704685;-0.100385946;0.791696315;-0.0966023228;1.034876;1.039167;4.566011;-0.557142;10;1;1;1.104351;1.046391;1
17.008024;1.039167;0.822721622;-0.10038018;0.791712614;-0.0965967743;1.034877;1.039167;4.566105;-0.55711;10;1;1;1.10435;1.046391;1
17.636024;1.039167;0.822727568;-0.100378198;0.791718336;-0.096594867;1.034878;1.039167;4.566138;-0.557099;10;1;1;1.10435;1.046391;1
19.999996;1.03916714;0.822746634;-0.10037259;0.791736556;-0.0965892952;1.03488023;1.03916665;4.56624498;-0.557070735;10;0.999999549;1.0000002;1.10435005;1.04639058;0.99999989
19.999997;1.03916714;0.822746634;-0.10037259;0.791736556;-0.0965892952;1.03488023;1.03916665;4.56624498;-0.557070735;10;0.999999549;1.0000002;1.10435005;1.06727958;0.99999989
20.000000;1.03916714;0.822746634;-0.10037259;0.791736556;-0.0965892952;1.03488023;1.03916665;4.56624498;-0.557070735;10;0.999999549;1.0000002;1.10435005;1.06727958;0.99999989
20.001020;1.03916712;0.822747698;-0.10037204;0.791737607;-0.0965887657;1.03488024;1.03916667;4.56625098;-0.55706773;10;0.999999541;1.00000021;1.10435006;1.0672796;0.999999888
20.002020;1.0391681;0.822751102;-0.10037041;0.791740153;-0.0965871053;1.03488025;1.03916768;4.56626997;-0.557058724;10;0.999999533;1.00000022;1.10434908;1.06727963;0.999999887
20.003020;1.03916808;0.822756488;-0.100367877;0.79174537;-0.0965846732;1.03488125;1.03916769;4.56629997;-0.557044717;10;0.999999525;1.00000023;1.1043491;1.06727966;0.999999886
20.004020;1.03916807;0.822764216;-0.100364264;0.791752842;-0.0965812031;1.03488225;1.03916771;4.56634297;-0.557024708;10;0.999999518;1.00000023;1.10434911;1.06727969;0.999999885
20.005020;1.03916805;0.822774105;-0.100359571;0.791762398;-0.0965766949;1.03488325;1.03916773;4.56639797;-0.556998697;10;0.999999511;1.00000024;1.10434812;1.06727972;0.999999884
20.006020;1.03916802;0.822786337;-0.100353977;0.791774208;-0.0965713223;1.03488424;1.03916774;4.56646597;-0.556967684;10;0.999999506;1.00000024;1.10434713;1.06727976;0.999999883
20.007020;1.039169;0.822800731;-0.100347305;0.791787339;-0.0965648189;1.03488624;1.03916876;4.56654598;-0.556930671;10;0.999999503;1.00000023;1.10434614;1.06727979;0.999999882
20.008020;1.03916898;0.822817288;-0.100339554;0.791803313;-0.0965573709;1.03488823;1.03916878;4.56663799;-0.556887656;10;0.9999995;1.00000023;1.10434515;1.06727983;0.999999882
20.009020;1.03916896;0.822836007;-0.100330903;0.791821369;-0.096549059;1.03489122;1.0391688;4.566742;-0.556839641;10;0.999999499;1.00000022;1.10434416;1.06727986;0.999999881
20.010020;1.03916994;0.822857071;-0.100321174;0.791840916;-0.0965396168;1.0348932;1.03916982;4.56685902;-0.556785626;10;0.999999499;1.00000022;1.10434216;1.0672799;0.999999881
20.011020;1.03916992;0.822880299;-0.100310545;0.791863307;-0.0965294037;1.03489619;1.03916984;4.56698803;-0.556726611;10;0.9999995;1.00000021;1.10434116;1.06727993;0.999999881
20.012020;1.03917091;0.822905689;-0.100298837;0.791887018;-0.0965180607;1.03489918;1.03917087;4.56712905;-0.556661595;10;0.999999502;1.00000019;1.10433916;1.06727996;0.99999988
20.013020;1.03917189;0.822933245;-0.100286051;0.791912809;-0.0965056804;1.03490317;1.03917189;4.56728207;-0.55659058;10;0.999999504;1.00000018;1.10433716;1.06728;0.999999881
20.014020;1.03917188;0.822963145;-0.100272367;0.791941617;-0.0964925289;1.03490615;1.0391719;4.56744809;-0.556514564;10;0.999999506;1.00000017;1.10433516;1.06728003;0.999999881
20.015020;1.03917287;0.822995209;-0.100257604;0.791971743;-0.0964782468;1.03491014;1.03917292;4.56762612;-0.556432547;10;0.999999507;1.00000015;1.10433315;1.06728005;0.999999882
20.016020;1.03917386;0.823029437;-0.100241943;0.792003949;-0.0964631;1.03491413;1.03917394;4.56781614;-0.55634553;10;0.999999509;1.00000014;1.10433015;1.06728008;0.999999883
20.017020;1.03917486;0.82306565;-0.100225384;0.792038063;-0.0964470882;1.03491912;1.03917495;4.56801716;-0.556253513;10;0.99999951;1.00000013;1.10432814;1.0672801;0.999999885
20.018020;1.03917485;0.823104208;-0.100207744;0.792075193;-0.0964301307;1.03492311;1.03917497;4.56823119;-0.556155496;10;0.99999951;1.00000011;1.10432513;1.06728012;0.999999888
20.019020;1.03917585;0.823144929;-0.100189207;0.792113641;-0.0964122152;1.0349281;1.03917598;4.56845721;-0.556052478;10;0.999999509;1.00000009;1.10432212;1.06728014;0.999999891
20.020020;1.03917685;0.823187635;-0.100169589;0.792153997;-0.096393261;1.0349341;1.03917699;4.56869423;-0.555943461;10;0.999999508;1.00000008;1.10431911;1.06728016;0.999999896
20.021020;1.03917785;0.823232505;-0.100149252;0.792196433;-0.0963736147;1.03493909;1.03917799;4.56894325;-0.555830445;10;0.999999506;1.00000006;1.1043161;1.06728017;0.999999901
20.022020;1.03917886;0.823279539;-0.100127833;0.79224095;-0.0963529292;1.03494509;1.039179;4.56920428;-0.555711428;10;0.999999504;1.00000005;1.10431208;1.06728018;0.999999907
20.023020;1.03917986;0.823328557;-0.100105514;0.792287374;-0.0963313773;1.03495109;1.03918001;4.5694763;-0.555587412;10;0.999999502;1.00000003;1.10430907;1.06728019;0.999999913
20.024020;1.03918087;0.82337956;-0.100082294;0.792335705;-0.0963089582;1.03495709;1.03918101;4.56975932;-0.555458396;10;0.9999985;0.999999015;1.10430506;1.06728019;0.999998919
20.025020;1.03918287;0.823432728;-0.100057991;0.792385354;-0.0962854056;1.03496309;1.03918302;4.57005434;-0.55532338;10;0.9999985;0.999998999;1.10430105;1.0672802;0.999998924
20.026020;1.03918387;0.82348788;-0.100032968;0.792437671;-0.0962612511;1.03497009;1.03918402;4.57036037;-0.555184364;10;0.9999985;0.999998984;1.10429703;1.0672802;0.999998927
20.027020;1.03918488;0.823545018;-0.100007043;0.792491895;-0.0962362284;1.03497709;1.03918502;4.57067739;-0.555040347;10;0.999998502;0.99999897;1.10429302;1.0672802;0.999998928
20.028020;1.03918588;0.823604141;-0.0999802164;0.792548027;-0.0962103375;1.03498409;1.03918602;4.57100541;-0.55489133;10;0.999998506;0.999998958;1.10428901;1.0672802;0.999998927
20.029020;1.03918789;0.823665246;-0.0999524881;0.792605302;-0.0961834856;1.0349911;1.03918802;4.57134443;-0.554737313;10;0.999998511;0.999998948;1.104284;1.06728021;0.999998924
20.030020;1.03918889;0.823728155;-0.0999238587;0.792665072;-0.0961558578;1.0349991;1.03918903;4.57169345;-0.554578295;10;0.999998518;0.999998939;1.10428;1.06728021;0.999998919
20.031020;1.03918989;0.823793047;-0.099894328;0.79272675;-0.0961273612;1.0350071;1.03919003;4.57205347;-0.554414277;10;0.999998527;0.999998933;1.10427499;1.06728021;0.999998911
20.032020;1.03919189;0.823859742;-0.0998640765;0.792789397;-0.0960980766;1.03501511;1.03919203;4.57242349;-0.554246258;10;0.999998537;0.999998928;1.10426999;1.06728022;0.999998901
20.033020;1.03919289;0.82392842;-0.0998329239;0.792854713;-0.0960680153;1.03502311;1.03919304;4.5728045;-0.554073239;10;0.999998548;0.999998925;1.10426499;1.06728022;0.99999889
20.034020;1.03919488;0.823998899;-0.0998010501;0.792920997;-0.0960371653;1.03503212;1.03919504;4.57319552;-0.553896218;10;0.99999756;0.999997923;1.10425999;1.06728023;0.999997878
20.035020;1.03919588;0.824071;-0.0997682747;0.792989605;-0.0960055384;1.03504112;1.03919605;4.57359553;-0.553714198;10;0.999997573;0.999997923;1.10425399;1.06728024;0.999997866
20.036020;1.03919788;0.824145084;-0.0997345974;0.793059354;-0.0959729492;1.03505013;1.03919805;4.57400655;-0.553527177;10;0.999997587;0.999997924;1.10424799;1.06728025;0.999997853
20.037020;1.03919988;0.824220789;-0.0997003783;0.793130663;-0.0959398369;1.03505913;1.03920006;4.57442656;-0.553337157;10;0.999997603;0.999997926;1.10424299;1.06728026;0.999997841
20.038020;1.03920089;0.824298294;-0.0996652567;0.793204468;-0.0959059466;1.03506814;1.03920107;4.57485657;-0.553142137;10;0.99999762;0.99999793;1.104237;1.06728027;0.999997828
20.039020;1.03920289;0.824377421;-0.0996292326;0.793279067;-0.0958710937;1.03507815;1.03920308;4.57529558;-0.552942118;10;0.99999764;0.999997936;1.104231;1.06728028;0.999997814
20.040020;1.0392049;0.824458169;-0.0995924857;0.793355226;-0.0958355439;1.03508815;1.03920509;4.57574359;-0.552738102;10;0.999996662;0.999996944;1.104224;1.06728029;0.999996801
20.041020;1.03920691;0.824540539;-0.0995551962;0.793432942;-0.0957994705;1.03509716;1.0392071;4.57620059;-0.552531087;10;0.999996687;0.999996953;1.104218;1.06728029;0.999996787
20.042020;1.03920893;0.824624528;-0.0995170036;0.793512218;-0.0957625269;1.03510816;1.03920911;4.5766666;-0.552319074;10;0.999996713;0.999996964;1.10421101;1.0672803;0.999996772
20.043020;1.03920995;0.824710137;-0.0994780878;0.793593815;-0.0957249786;1.03511817;1.03921012;4.5771416;-0.552103063;10;0.999996742;0.999996977;1.104204;1.0672803;0.999996757
20.044020;1.03921197;0.824797186;-0.099438449;0.793676033;-0.0956866417;1.03512917;1.03921213;4.5776246;-0.551883055;10;0.999996772;0.999996993;1.104197;1.0672803;0.999996742
20.045020;1.03921399;0.824885856;-0.0993980871;0.79375981;-0.0956476085;1.03513918;1.03921414;4.5781166;-0.55165905;10;0.999995804;0.99999601;1.10419;1.0672803;0.999995727
20.046020;1.03921602;0.824975964;-0.0993571825;0.793844972;-0.0956080531;1.03515018;1.03921615;4.57861659;-0.551432047;10;0.999995837;0.999996029;1.104183;1.0672803;0.999995711
20.048020;1.03922009;0.825160318;-0.0992730254;0.794019277;-0.0955266841;1.03517319;1.03922016;4.57963958;-0.550965049;10;0.999995911;0.999996071;1.10416699;1.06728029;0.999995678
20.049020;1.03922213;0.825254563;-0.0992299539;0.794108422;-0.095485045;1.03518419;1.03922216;4.58016257;-0.550726053;10;0.99999495;0.999995093;1.10415898;1.06728028;0.999994661
20.050020;1.03922417;0.825350248;-0.0991863413;0.794198951;-0.0954428857;1.03519619;1.03922416;4.58069356;-0.550484059;10;0.999994991;0.999995114;1.10415098;1.06728027;0.999994644
20.051020;1.03922721;0.825447192;-0.0991420078;0.794289927;-0.0953999414;1.0352082;1.03922716;4.58123155;-0.550238066;10;0.999995035;0.999995136;1.10414297;1.06728026;0.999994628
20.052020;1.03922925;0.825545395;-0.0990969535;0.79438288;-0.0953563958;1.0352202;1.03922916;4.58177654;-0.549988072;10;0.99999408;0.999994157;1.10413497;1.06728025;0.999993613
20.053020;1.03923129;0.825644859;-0.0990515393;0.794477045;-0.0953125042;1.03523221;1.03923115;4.58232852;-0.549736078;10;0.999994128;0.999994178;1.10412597;1.06728024;0.999993599
20.054020;1.03923334;0.825745581;-0.0990052249;0.794572423;-0.0952677464;1.03524421;1.03923315;4.58288751;-0.549479082;10;0.999994176;0.999994198;1.10411696;1.06728023;0.999993587
20.055020;1.03923538;0.825847384;-0.0989585509;0.794668838;-0.0952226429;1.03525621;1.03923514;4.58345249;-0.549220084;10;0.999993226;0.999993218;1.10410796;1.06728022;0.999992577
20.056020;1.03923842;0.825950448;-0.0989111572;0.794765701;-0.0951767557;1.03526922;1.03923813;4.58402447;-0.548957085;10;0.999993277;0.999993236;1.10409896;1.06728021;0.999992569
20.057020;1.03924045;0.826054592;-0.0988632239;0.794864366;-0.0951304413;1.03528223;1.03924012;4.58460246;-0.548691084;10;0.999993328;0.999993253;1.10408996;1.0672802;0.999992564
20.058020;1.03924249;0.826159818;-0.0988149316;0.794964069;-0.0950837813;1.03529523;1.03924211;4.58518644;-0.54842308;10;0.999992378;0.999992267;1.10407995;1.06728019;0.999991562
20.059020;1.03924553;0.826265943;-0.0987659195;0.795063873;-0.0950363375;1.03530824;1.0392451;4.58577543;-0.548151075;10;0.999992427;0.999992279;1.10406995;1.06728018;0.999991563
20.060020;1.03924756;0.826373328;-0.0987163681;0.795165654;-0.0949884658;1.03532125;1.03924708;4.58637141;-0.547876068;10;0.999992474;0.99999229;1.10405995;1.06728016;0.999991566
20.061020;1.03924959;0.826481434;-0.0986662772;0.795268127;-0.0949400742;1.03533425;1.03924907;4.5869714;-0.547598059;10;0.999991519;0.999991299;1.10404994;1.06728015;0.999990573
20.062020;1.03925262;0.826590621;-0.0986156468;0.795370874;-0.0948910715;1.03534826;1.03925205;4.58757739;-0.547317048;10;0.999991562;0.999991307;1.10403994;1.06728014;0.999990581
20.063020;1.03925464;0.82670071;-0.0985644769;0.795475252;-0.0948416403;1.03536127;1.03925403;4.58818838;-0.547033035;10;0.999990601;0.999990314;1.10402893;1.06728012;0.99998959
20.064020;1.03925767;0.8268117;-0.0985129477;0.795579731;-0.0947917716;1.03537528;1.03925701;4.58880437;-0.54674702;10;0.999990638;0.999990321;1.10401893;1.06728011;0.999989601
20.065020;1.03925969;0.826923591;-0.0984608787;0.795685841;-0.0947414746;1.03538929;1.03925899;4.58942536;-0.546458005;10;0.999989672;0.999989328;1.10400792;1.06728009;0.999988613
20.066020;1.03926271;0.827036206;-0.0984082696;0.795791879;-0.0946905668;1.0354033;1.03926197;4.59005035;-0.546165988;10;0.999989704;0.999989335;1.10399691;1.06728008;0.999988625
20.067020;1.03926473;0.827149722;-0.0983552999;0.795899548;-0.0946394039;1.03541731;1.03926394;4.59068035;-0.545871972;10;0.999988733;0.999988341;1.10398491;1.06728006;0.999987638
20.068020;1.03926774;0.82726396;-0.0983017892;0.796007144;-0.0945876305;1.03543131;1.03926692;4.59131434;-0.545574956;10;0.999988761;0.999988347;1.1039739;1.06728005;0.999987652
20.069020;1.03927075;0.82737874;-0.0982479172;0.796115259;-0.0945355109;1.03544532;1.0392699;4.59195133;-0.54527594;10;0.999987788;0.999987353;1.1039619;1.06728003;0.999986666
20.070020;1.03927276;0.827494421;-0.0981935038;0.796225006;-0.0944829629;1.03546032;1.03927187;4.59259333;-0.544973925;10;0.999987814;0.999987358;1.10394989;1.06728002;0.999986682
20.071020;1.03927577;0.827610644;-0.0981387291;0.796334506;-0.0944299778;1.03547433;1.03927485;4.59323833;-0.54466991;10;0.999986841;0.999986362;1.10393789;1.06728;0.999985697
20.072020;1.03927778;0.82772741;-0.0980834134;0.796445292;-0.0943765637;1.03548933;1.03927683;4.59388632;-0.544362897;10;0.999986868;0.999986367;1.10392488;1.06727999;0.999985714
20.073020;1.03928078;0.827844897;-0.0980279174;0.796556004;-0.0943228853;1.03550432;1.03927981;4.59453832;-0.544054884;10;0.999985895;0.999985371;1.10391288;1.06727997;0.99998473
20.074020;1.03928378;0.827962924;-0.0979718812;0.796667235;-0.0942686864;1.03551832;1.03928279;4.59519332;-0.543743872;10;0.999985923;0.999985375;1.10389988;1.06727996;0.999984746
20.075020;1.03928678;0.828081492;-0.0979154851;0.796778985;-0.0942141404;1.03553331;1.03928577;4.59585131;-0.543430862;10;0.999984952;0.999984377;1.10388688;1.06727995;0.999983763
20.076020;1.03928877;0.828200421;-0.097858729;0.79689185;-0.0941593377;1.03554831;1.03928775;4.59651131;-0.543115853;10;0.999983981;0.999983379;1.10387388;1.06727993;0.999982779
20.077020;1.03929177;0.828319891;-0.0978014328;0.797004467;-0.0941039237;1.0355633;1.03929073;4.59717431;-0.542797846;10;0.999984011;0.999983379;1.10385989;1.06727992;0.999982796
20.078020;1.03929476;0.828439901;-0.0977439567;0.797117607;-0.0940483361;1.03557929;1.03929371;4.59784031;-0.542478841;10;0.99998304;0.999982379;1.10384689;1.06727991;0.999981814
20.079020;1.03929775;0.828560091;-0.0976861202;0.797230919;-0.0939924018;1.03559427;1.0392967;4.59850731;-0.542157837;10;0.99998307;0.999982377;1.1038329;1.0672799;0.999981832
20.080020;1.03929973;0.828680822;-0.0976279234;0.797345519;-0.0939362115;1.03560926;1.03929868;4.59917731;-0.541834834;10;0.9999821;0.999981375;1.10381891;1.06727989;0.99998085
20.081020;1.03930272;0.828801732;-0.0975693661;0.797459526;-0.0938795846;1.03562524;1.03930167;4.59984831;-0.541509832;10;0.999981129;0.999980371;1.10380392;1.06727988;0.999979869
20.082020;1.0393057;0.828923004;-0.0975104483;0.797573879;-0.0938226117;1.03564023;1.03930465;4.60052131;-0.541182831;10;0.999981157;0.999980367;1.10378993;1.06727987;0.999979888
20.084020;1.03931166;0.829166446;-0.0973917106;0.797803454;-0.0937078014;1.03567119;1.03931062;4.60187231;-0.54052383;10;0.99997921;0.999978353;1.10375996;1.06727986;0.999977926
20.085020;1.03931464;0.829288438;-0.0973318906;0.797918503;-0.093649964;1.03568717;1.03931361;4.60254931;-0.540191829;10;0.999978235;0.999977344;1.10374397;1.06727985;0.999976944
20.086020;1.03931761;0.829410609;-0.0972717095;0.798033725;-0.0935917803;1.03570315;1.0393166;4.60322731;-0.539857828;10;0.999978258;0.999977333;1.10372898;1.06727985;0.999976961
20.088020;1.03932357;0.829655491;-0.0971504448;0.798264691;-0.0934745486;1.0357351;1.03932258;4.60458632;-0.539184828;10;0.999976296;0.999975304;1.103697;1.06727984;0.999974993
20.089020;1.03932555;0.829778021;-0.097089541;0.798381032;-0.0934157639;1.03575107;1.03932457;4.60526633;-0.538846828;10;0.99997531;0.999974287;1.10368102;1.06727984;0.999974009
20.090020;1.03932853;0.829900549;-0.0970282764;0.798496605;-0.0933565435;1.03576704;1.03932756;4.60594635;-0.538506828;10;0.99997532;0.999974269;1.10366403;1.06727983;0.999974024
20.093020;1.03933748;0.830268486;-0.0968428596;0.798843688;-0.0931773304;1.03581494;1.03933655;4.60798839;-0.537477836;10;0.999972327;0.999971214;1.10361306;1.06727984;0.999971063
20.095020;1.03934344;0.830513712;-0.0967181711;0.799075032;-0.0930568215;1.03584787;1.03934256;4.60934942;-0.536785846;10;0.999970312;0.999969179;1.10357809;1.06727987;0.999969081
20.096020;1.03934742;0.830636054;-0.0966554689;0.79918968;-0.0929961325;1.03586384;1.03934656;4.61002844;-0.536437852;10;0.999970298;0.999969163;1.1035591;1.06727988;0.999969088
20.098020;1.03935338;0.830880374;-0.0965293504;0.79942017;-0.0928742432;1.03589676;1.03935256;4.61138448;-0.535737862;10;0.999968262;0.999967133;1.10352212;1.06727993;0.999967099
20.100020;1.03935934;0.831124151;-0.0964023396;0.799650148;-0.092751491;1.03592969;1.03935857;4.61273751;-0.535032869;10;0.999966215;0.999965108;1.10348415;1.06727997;0.999965106
20.104020;1.03937126;0.831608272;-0.0961459931;0.800106822;-0.0925037487;1.03599659;1.03937058;4.61542458;-0.533609879;10;0.999962097;0.999961071;1.1034052;1.06728007;0.99996111
20.105020;1.03937424;0.831728625;-0.0960815014;0.800220341;-0.0924414268;1.03601257;1.03937359;4.6160926;-0.533251882;10;0.999961064;0.999960064;1.10338421;1.0672801;0.999960109
20.106020;1.03937822;0.831848619;-0.0960166482;0.800332741;-0.0923786714;1.03602956;1.03937759;4.61675861;-0.532891884;10;0.99996003;0.99995906;1.10336322;1.06728012;0.999959107
20.108020;1.03938418;0.832087345;-0.0958867559;0.800557863;-0.0922531725;1.03606354;1.03938361;4.61808363;-0.53217089;10;0.999957957;0.999957053;1.10332124;1.06728015;0.9999571
20.109020;1.03938717;0.832206078;-0.0958215363;0.800669815;-0.0921901672;1.03608054;1.03938661;4.61874263;-0.531808892;10;0.999956918;0.99995605;1.10329924;1.06728016;0.999956094
20.110020;1.03939015;0.832324271;-0.0957561344;0.800781244;-0.0921269915;1.03609654;1.03938962;4.61939863;-0.531445895;10;0.999955878;0.999955049;1.10327724;1.06728016;0.999955086
20.111020;1.03939413;0.832442103;-0.0956905507;0.800891553;-0.0920635566;1.03611355;1.03939363;4.62005264;-0.531081898;10;0.999954836;0.999954048;1.10325524;1.06728017;0.999954076
20.113020;1.0394001;0.832676145;-0.0955590176;0.801112144;-0.0919365248;1.03614756;1.03939966;4.62135163;-0.530351906;10;0.999952751;0.999952048;1.10320923;1.06728017;0.999952049
20.114020;1.03940309;0.832792355;-0.0954930691;0.801221656;-0.0918728386;1.03616458;1.03940267;4.62199663;-0.529985911;10;0.999950708;0.999950049;1.10318622;1.06728016;0.999950033
20.115020;1.03940607;0.832908025;-0.0954269393;0.801330645;-0.0918089806;1.03618159;1.03940568;4.62263862;-0.529618917;10;0.999949667;0.999949052;1.10316222;1.06728015;0.999949015
20.116020;1.03941006;0.833023154;-0.0953606288;0.801438342;-0.0917448622;1.03619861;1.0394097;4.62327762;-0.529250923;10;0.999948626;0.999948055;1.10313821;1.06728014;0.999947996
20.117020;1.03941304;0.833137742;-0.095294318;0.801546287;-0.091680833;1.03621563;1.03941272;4.62391361;-0.52888293;10;0.999947587;0.99994706;1.1031142;1.06728013;0.999946976
20.118020;1.03941603;0.83325161;-0.0952278267;0.801653538;-0.0916166315;1.03623266;1.03941574;4.6245456;-0.528513937;10;0.99994655;0.999946065;1.10309019;1.06728011;0.999945954
20.119020;1.03941901;0.833364938;-0.095161155;0.801760265;-0.0915522572;1.03624969;1.03941876;4.62517459;-0.528143943;10;0.999945516;0.999945072;1.10306518;1.06728009;0.999944932
20.120020;1.039423;0.833477364;-0.0950943027;0.801865353;-0.0914876222;1.03626672;1.03942278;4.62579858;-0.52777295;10;0.999944484;0.999944081;1.10304017;1.06728007;0.99994391
20.121020;1.03942599;0.833589429;-0.0950274503;0.801970863;-0.0914230757;1.03628375;1.03942581;4.62642057;-0.527401956;10;0.999942455;0.999942092;1.10301415;1.06728005;0.999941888
20.122020;1.03942899;0.833700591;-0.0949604173;0.802075506;-0.0913583565;1.03630078;1.03942883;4.62703756;-0.527029961;10;0.99994143;0.999941104;1.10298814;1.06728002;0.999940866
20.123020;1.03943298;0.833811032;-0.0948933837;0.802178683;-0.0912935498;1.03631782;1.03943285;4.62765055;-0.526657966;10;0.999940408;0.999940117;1.10296212;1.06727999;0.999939844
20.124020;1.03943598;0.833920751;-0.0948261692;0.802281937;-0.0912286582;1.03633486;1.03943587;4.62825955;-0.52628497;10;0.999939389;0.999939132;1.10293611;1.06727996;0.999938822
20.125020;1.03943897;0.834029746;-0.0947587734;0.802384499;-0.0911635934;1.0363519;1.03943888;4.62886455;-0.525910973;10;0.999937373;0.999937148;1.10290909;1.06727993;0.999936801
20.126020;1.03944297;0.834138019;-0.0946913766;0.802485595;-0.0910984411;1.03636895;1.0394429;4.62946555;-0.525536976;10;0.99993636;0.999936166;1.10288208;1.0672799;0.999935781
20.128020;1.03944897;0.834352041;-0.0945560383;0.802686905;-0.0909677907;1.03640303;1.03944891;4.63065355;-0.524785978;10;0.999934338;0.999934201;1.10282605;1.06727984;0.999933743
20.129020;1.03945297;0.83445797;-0.0944882768;0.80278575;-0.0909022903;1.03642008;1.03945291;4.63124156;-0.524409978;10;0.999932329;0.999932217;1.10279804;1.0672798;0.999931725
20.130020;1.03945597;0.834562997;-0.0944205135;0.802884501;-0.0908368762;1.03643713;1.03945591;4.63182456;-0.524033977;10;0.999931321;0.999931233;1.10276904;1.06727978;0.999930707
20.131020;1.03945897;0.834667123;-0.0943525686;0.802982385;-0.090771287;1.03645517;1.0394589;4.63240257;-0.523656975;10;0.999930313;0.999930247;1.10274003;1.06727975;0.999929688
20.132020;1.03946298;0.834770347;-0.0942844424;0.803078632;-0.0907054354;1.03647222;1.03946288;4.63297558;-0.523278972;10;0.999928305;0.999928259;1.10271102;1.06727972;0.999927669
20.133020;1.03946598;0.834872672;-0.0942163154;0.803174785;-0.090639669;1.03648927;1.03946587;4.63354358;-0.522900967;10;0.999927297;0.999927268;1.10268201;1.0672797;0.999926649
20.134020;1.03946898;0.834974274;-0.0941480079;0.803270245;-0.090573727;1.03650632;1.03946885;4.63410759;-0.522521962;10;0.99992629;0.999926275;1.10265201;1.06727968;0.999925628
20.135020;1.03947299;0.835074796;-0.0940797002;0.803363891;-0.090507696;1.03652337;1.03947283;4.6346656;-0.522142957;10;0.999924283;0.999924279;1.10262101;1.06727967;0.999923607
20.136020;1.03947599;0.835174417;-0.0940112125;0.803457443;-0.0904415768;1.03654042;1.0394758;4.63521861;-0.52176295;10;0.999923276;0.999923281;1.10259;1.06727966;0.999922586
20.137020;1.03947999;0.835273137;-0.093942725;0.803549355;-0.0903753688;1.03655746;1.03947978;4.63576662;-0.521382943;10;0.999921269;0.99992128;1.102559;1.06727965;0.999920565
20.138020;1.039483;0.835370956;-0.0938740575;0.803641171;-0.0903090725;1.03657451;1.03948275;4.63630962;-0.521001936;10;0.999920261;0.999920277;1.102528;1.06727964;0.999919544
20.139020;1.039486;0.835467693;-0.0938053903;0.803731946;-0.0902427743;1.03659155;1.03948572;4.63684663;-0.520620929;10;0.999919253;0.99991927;1.102496;1.06727964;0.999918524
20.140020;1.03949001;0.83556353;-0.0937367231;0.803821078;-0.0901763875;1.03660859;1.03948969;4.63737864;-0.520239923;10;0.999917245;0.99991726;1.10246401;1.06727964;0.999916505
20.141020;1.03949301;0.835658467;-0.093667876;0.803910116;-0.0901099128;1.03662562;1.03949266;4.63790565;-0.519857917;10;0.999916236;0.999916247;1.10243101;1.06727965;0.999915488
20.142020;1.03949701;0.835752323;-0.093598849;0.803997337;-0.0900431768;1.03664266;1.03949662;4.63842666;-0.519474911;10;0.999914227;0.999914231;1.10239802;1.06727966;0.999913473
20.143020;1.03950001;0.8358451;-0.0935298222;0.804084291;-0.0899765267;1.03665969;1.03949959;4.63894167;-0.519091907;10;0.999913217;0.999913213;1.10236502;1.06727967;0.99991246
20.144020;1.03950401;0.835936798;-0.0934607958;0.804169429;-0.0899097895;1.03667671;1.03950356;4.63945067;-0.518708905;10;0.999911207;0.999911192;1.10233103;1.06727969;0.999910451
20.145020;1.039507;0.836027595;-0.0933915901;0.80425447;-0.0898429654;1.03669374;1.03950652;4.63995467;-0.518324905;10;0.999910195;0.999910168;1.10229704;1.0672797;0.999909445
20.146020;1.03950999;0.836117312;-0.093322205;0.804338469;-0.0897759681;1.03671076;1.03950949;4.64045267;-0.517939908;10;0.999908182;0.999908142;1.10226304;1.06727972;0.999907442
20.147020;1.03951398;0.83620595;-0.0932528209;0.80442065;-0.0897088849;1.03672778;1.03951346;4.64094466;-0.517554912;10;0.999907167;0.999907112;1.10222805;1.06727974;0.999906443
20.148020;1.03951697;0.836293507;-0.0931834375;0.804502561;-0.0896418889;1.03674479;1.03951643;4.64143065;-0.517169918;10;0.999905151;0.99990508;1.10219206;1.06727976;0.999904447
20.149020;1.03952095;0.836380162;-0.0931138748;0.804582828;-0.0895746347;1.03676181;1.03952041;4.64191164;-0.516783925;10;0.999904134;0.999904045;1.10215706;1.06727978;0.999903454
20.150020;1.03952394;0.836465558;-0.0930443129;0.804662653;-0.0895074681;1.03677882;1.03952338;4.64238563;-0.516397934;10;0.999902115;0.999902006;1.10212107;1.0672798;0.999901463
20.151020;1.03952792;0.836549872;-0.0929745716;0.80474066;-0.0894400439;1.03679582;1.03952736;4.64285361;-0.516010944;10;0.999901095;0.999900965;1.10208407;1.06727982;0.999900475
20.152020;1.0395309;0.836633106;-0.092904831;0.804818398;-0.0893727075;1.03681283;1.03953034;4.6433156;-0.515623954;10;0.999899073;0.999898921;1.10204708;1.06727984;0.999898489
20.153020;1.03953488;0.836715258;-0.092834911;0.80489432;-0.0893051138;1.03682983;1.03953432;4.64377158;-0.515235965;10;0.999898051;0.999897876;1.10201008;1.06727986;0.999897505
20.154020;1.03953786;0.83679615;-0.0927649918;0.8049698;-0.0892376076;1.03684683;1.0395373;4.64422056;-0.514847975;10;0.999896028;0.99989583;1.10197208;1.06727988;0.999895522
20.155020;1.03954184;0.83687596;-0.0926950739;0.805043463;-0.0891700172;1.03686383;1.03954128;4.64466354;-0.514459984;10;0.999895004;0.999894783;1.10193408;1.0672799;0.99989454
20.156020;1.03954482;0.836954689;-0.0926249773;0.805116858;-0.0891023408;1.03688082;1.03954427;4.64510052;-0.514070992;10;0.99989298;0.999892736;1.10189608;1.06727991;0.999892558
20.157020;1.0395488;0.837032336;-0.0925547025;0.805188439;-0.0890344069;1.03689782;1.03954825;4.6455315;-0.513681;10;0.999890956;0.999890689;1.10185708;1.06727993;0.999890576
20.158020;1.03955178;0.837108721;-0.0924846099;0.805259578;-0.0889667339;1.03691481;1.03955124;4.64595549;-0.513292006;10;0.999889931;0.999889642;1.10181707;1.06727995;0.999889593
20.159020;1.03955576;0.837184025;-0.0924141593;0.805328903;-0.0888986305;1.0369318;1.03955523;4.64637347;-0.51290101;10;0.999887907;0.999887595;1.10177707;1.06727996;0.99988761
20.160020;1.03955974;0.837258067;-0.0923437108;0.805397015;-0.0888305292;1.03694879;1.03955923;4.64678446;-0.512510012;10;0.999886881;0.999886549;1.10173706;1.06727998;0.999886625
20.161020;1.03956272;0.837330847;-0.0922732643;0.80546469;-0.0887625151;1.03696478;1.03956223;4.64718845;-0.512119013;10;0.999884856;0.999884504;1.10169706;1.06727999;0.999884639
20.162020;1.0395667;0.837402727;-0.0922026391;0.805530724;-0.0886942434;1.03698176;1.03956623;4.64758745;-0.511727012;10;0.999882829;0.99988246;1.10165505;1.06728001;0.999882652
20.163020;1.03956969;0.837473165;-0.092132015;0.805596148;-0.0886260579;1.03699874;1.03956923;4.64797844;-0.51133501;10;0.999881802;0.999881417;1.10161405;1.06728002;0.999881666
20.164020;1.03957367;0.837542521;-0.0920612116;0.805659758;-0.0885576145;1.03701572;1.03957324;4.64836344;-0.510942006;10;0.999879775;0.999879377;1.10157205;1.06728004;0.999879679
20.165020;1.03957666;0.837610616;-0.0919904086;0.80572293;-0.0884892565;1.0370327;1.03957625;4.64874145;-0.510549001;10;0.999877749;0.999877338;1.10153005;1.06728005;0.999877694
20.166020;1.03958065;0.837677631;-0.0919194256;0.805784289;-0.08842064;1.03704968;1.03958026;4.64911345;-0.510154996;10;0.999876724;0.999876302;1.10148705;1.06728007;0.999876708
20.167020;1.03958464;0.837743206;-0.0918484426;0.805844262;-0.0883520234;1.03706665;1.03958427;4.64947746;-0.509760989;10;0.9998747;0.999874268;1.10144405;1.06728009;0.999874724
20.168020;1.03958763;0.8378077;-0.091777279;0.805903971;-0.088283318;1.03708263;1.03958729;4.64983547;-0.509365982;10;0.999872678;0.999872237;1.10140005;1.0672801;0.99987274
20.169020;1.03959162;0.837871116;-0.0917061147;0.805961866;-0.0882145269;1.0370996;1.0395913;4.65018748;-0.508970974;10;0.999871658;0.999871209;1.10135605;1.06728012;0.999871757
20.170020;1.03959562;0.837933091;-0.0916347694;0.806018377;-0.0881455619;1.03711657;1.03959532;4.65053149;-0.508574966;10;0.99986964;0.999869185;1.10131106;1.06728013;0.999869775
20.171020;1.03959861;0.837993986;-0.091563243;0.806074624;-0.0880765074;1.03713355;1.03959834;4.6508695;-0.508177957;10;0.999867624;0.999867165;1.10126606;1.06728015;0.999867795
20.172020;1.03960261;0.838053621;-0.091491716;0.806128884;-0.0880073671;1.03715052;1.03960236;4.65120051;-0.507780947;10;0.99986661;0.999866149;1.10122107;1.06728016;0.999866816
20.173020;1.03960561;0.838111995;-0.0914201885;0.806182708;-0.0879383102;1.0371665;1.03960537;4.65152452;-0.507383936;10;0.999864598;0.999864138;1.10117508;1.06728017;0.999864839
20.174020;1.0396096;0.838169109;-0.0913484812;0.806234545;-0.0878689941;1.03718347;1.03960939;4.65184153;-0.506985924;10;0.999862587;0.999862131;1.10112908;1.06728017;0.999862863
20.175020;1.0396136;0.838224961;-0.0912765944;0.80628517;-0.0877995034;1.03720045;1.03961341;4.65215153;-0.50658691;10;0.999860578;0.999860129;1.10108208;1.06728018;0.999860888
20.176020;1.03961659;0.838279734;-0.0912047084;0.806335532;-0.0877300956;1.03721742;1.03961642;4.65245554;-0.506187896;10;0.99985957;0.999859131;1.10103509;1.06728018;0.999859913
20.178020;1.03962459;0.838385319;-0.0910605796;0.806430896;-0.0875907602;1.03725038;1.03962445;4.65304154;-0.505387864;10;0.999855558;0.999855152;1.10093909;1.06728016;0.999855964
20.179020;1.03962858;0.83843613;-0.0909883369;0.806476672;-0.0875209173;1.03726736;1.03962847;4.65332354;-0.504986848;10;0.999854553;0.99985417;1.10089009;1.06728015;0.999854987
20.180020;1.03963158;0.838485861;-0.0909160956;0.806522184;-0.0874511573;1.03728334;1.03963149;4.65359954;-0.504585831;10;0.999852549;0.999852192;1.10084109;1.06728013;0.999853009
20.181020;1.03963558;0.838534153;-0.0908436754;0.806565533;-0.0873811387;1.03730032;1.0396355;4.65386753;-0.504183813;10;0.999850545;0.999850218;1.10079209;1.06728011;0.999851027
20.182020;1.03963959;0.838581364;-0.0907710763;0.806607843;-0.0873109459;1.03731731;1.03963952;4.65412953;-0.503780796;10;0.999848542;0.999848247;1.10074209;1.06728008;0.999849043
20.183020;1.03964259;0.838627314;-0.090698478;0.806649713;-0.0872408365;1.03733429;1.03964254;4.65438452;-0.503377779;10;0.999846539;0.999846278;1.1006911;1.06728006;0.999847056
20.184020;1.0396466;0.838671823;-0.0906257005;0.806689422;-0.0871704691;1.03735027;1.03964656;4.65463151;-0.502973763;10;0.999845536;0.999845312;1.1006401;1.06728002;0.999846065
20.185020;1.0396506;0.838715251;-0.0905527435;0.806728089;-0.087099928;1.03736726;1.03965059;4.65487249;-0.502568747;10;0.999843534;0.999843348;1.1005891;1.06727999;0.999844071
20.186020;1.03965461;0.838757417;-0.0904797869;0.806765541;-0.0870293865;1.03738425;1.03965461;4.65510648;-0.502163733;10;0.999841532;0.999841386;1.10053711;1.06727995;0.999842075
20.187020;1.03965762;0.838798143;-0.0904066508;0.806802381;-0.086958755;1.03740023;1.03965763;4.65533247;-0.501757719;10;0.999839531;0.999839426;1.10048512;1.06727992;0.999840076
20.188020;1.03966162;0.838837786;-0.0903335153;0.806837404;-0.0868880396;1.03741722;1.03966165;4.65555245;-0.501351706;10;0.999838531;0.999838467;1.10043212;1.06727988;0.999839075
20.189020;1.03966563;0.83887617;-0.0902600201;0.806871212;-0.0868169777;1.03743421;1.03966568;4.65576544;-0.500943695;10;0.999836531;0.99983651;1.10037913;1.06727984;0.999837072
20.190020;1.03966963;0.838913292;-0.0901865259;0.806903804;-0.086745916;1.0374502;1.0396697;4.65597142;-0.500535684;10;0.999834532;0.999834553;1.10032515;1.06727981;0.999835068
20.191020;1.03967364;0.838948972;-0.0901130325;0.806935008;-0.0866748546;1.0374672;1.03967373;4.65616941;-0.500127673;10;0.999832534;0.999832596;1.10027116;1.06727977;0.999833064
