time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
20.192020;1.03967664;0.838983573;-0.0900393595;0.806965947;-0.0866037035;1.03748419;1.03967675;4.65636139;-0.499718664;10;0.999830538;0.999830639;1.10021617;1.06727974;0.999831058
20.193020;1.03968064;0.839016913;-0.0899653264;0.806994895;-0.0865321226;1.03750018;1.03968078;4.65654638;-0.499307655;10;0.999829542;0.999829682;1.10016119;1.0672797;0.999830052
20.194020;1.03968464;0.839048812;-0.0898914731;0.807022457;-0.0864607151;1.03751718;1.0396848;4.65672337;-0.498897645;10;0.999827548;0.999827725;1.1001052;1.06727967;0.999828047
20.195020;1.03968863;0.839079632;-0.0898172585;0.807048979;-0.0863889612;1.03753417;1.03968883;4.65689436;-0.498485636;10;0.999825554;0.999825768;1.10004922;1.06727964;0.999826041
20.196020;1.03969263;0.839109191;-0.0897430426;0.807074287;-0.0863172071;1.03755016;1.03969286;4.65705835;-0.498073626;10;0.99982356;0.99982381;1.09999324;1.06727961;0.999824036
20.197020;1.03969662;0.839137489;-0.0896686448;0.807098382;-0.0862452793;1.03756716;1.03969689;4.65721534;-0.497660617;10;0.999821566;0.99982185;1.09993626;1.06727959;0.999822032
20.198020;1.03970061;0.839164526;-0.0895940654;0.807121263;-0.0861731775;1.03758415;1.03970092;4.65736533;-0.497246607;10;0.999819572;0.999819889;1.09987827;1.06727956;0.999820029
20.199020;1.0397036;0.839190303;-0.0895194841;0.807143705;-0.0861011573;1.03760014;1.03970395;4.65750833;-0.496832598;10;0.999818578;0.999818925;1.09982029;1.06727954;0.999819027
20.200020;1.0397076;0.839214819;-0.0894445408;0.807164159;-0.0860287064;1.03761714;1.03970799;4.65764432;-0.49641659;10;0.999816584;0.99981696;1.09976231;1.06727953;0.999817027
20.202020;1.03971558;0.839260067;-0.0892944702;0.807201423;-0.0858836279;1.03765013;1.03971606;4.6578953;-0.49558358;10;0.999812593;0.999813023;1.09964334;1.0672795;0.999813033
20.204020;1.03972357;0.83930027;-0.0891438561;0.807233833;-0.0857380262;1.03768413;1.03972414;4.65811828;-0.494747582;10;0.999808602;0.999809079;1.09952338;1.06727948;0.999809048
20.205020;1.03972756;0.839318659;-0.0890683677;0.807248393;-0.0856650519;1.03770013;1.03972818;4.65822027;-0.494328589;10;0.999807605;0.999808104;1.0994624;1.06727948;0.999808058
20.206020;1.03973156;0.839335605;-0.0889926982;0.807261565;-0.0855919047;1.03771713;1.03973222;4.65831425;-0.4939086;10;0.999805609;0.999806127;1.09940041;1.06727948;0.99980607
20.207020;1.03973556;0.83935147;-0.0889168475;0.807273698;-0.0855185853;1.03773413;1.03973625;4.65840224;-0.493487613;10;0.999803612;0.999804149;1.09933843;1.06727948;0.999804083
20.208020;1.03973956;0.839366072;-0.0888408154;0.807284619;-0.0854450938;1.03775012;1.03974029;4.65848322;-0.493065629;10;0.999801615;0.999802169;1.09927644;1.06727948;0.999802098
20.209020;1.03974357;0.839379413;-0.0887646021;0.807294327;-0.0853714306;1.03776712;1.03974433;4.65855721;-0.492642648;10;0.999799618;0.999800188;1.09921346;1.06727949;0.999800114
20.210020;1.03974757;0.839391492;-0.0886882074;0.807302822;-0.085297596;1.03778412;1.03974836;4.65862419;-0.492218669;10;0.99979762;0.999798206;1.09914947;1.0672795;0.99979813
20.211020;1.03975158;0.839402488;-0.0886118116;0.807310278;-0.0852237636;1.03780012;1.03975239;4.65868517;-0.491794691;10;0.999796621;0.999797222;1.09908648;1.06727951;0.999797147
20.212020;1.03975559;0.839412222;-0.0885350542;0.807316521;-0.085149587;1.03781712;1.03975642;4.65873915;-0.491368716;10;0.999794622;0.999795237;1.09902149;1.06727952;0.999795164
20.213020;1.03975959;0.839420695;-0.0884582956;0.807321551;-0.0850754133;1.03783412;1.03976045;4.65878613;-0.490942742;10;0.999792622;0.999793251;1.0989565;1.06727953;0.999793181
20.214020;1.0397636;0.839427906;-0.0883811756;0.807325367;-0.0850008961;1.03785112;1.03976447;4.65882611;-0.490514771;10;0.999790622;0.999791264;1.09889151;1.06727955;0.999791197
20.215020;1.03976761;0.839434036;-0.0883040548;0.807328143;-0.0849263824;1.03786712;1.03976849;4.65886009;-0.490086801;10;0.999788621;0.999789275;1.09882552;1.06727956;0.999789211
20.216020;1.03977162;0.839438904;-0.0882267532;0.807329707;-0.0848516989;1.03788412;1.03977251;4.65888707;-0.489657833;10;0.99978662;0.999787284;1.09875953;1.06727958;0.999787223
20.217020;1.03977563;0.839442511;-0.0881492711;0.807330057;-0.0847768454;1.03790111;1.03977652;4.65890705;-0.489227866;10;0.999784619;0.999785292;1.09869254;1.0672796;0.999785233
20.218020;1.03977963;0.839445035;-0.0880716087;0.807329367;-0.0847018219;1.03791811;1.03978053;4.65892103;-0.488796899;10;0.999783618;0.999784298;1.09862454;1.06727962;0.99978424
20.219020;1.03978364;0.839446297;-0.0879937661;0.807327464;-0.0846266284;1.03793411;1.03978453;4.65892801;-0.488364933;10;0.999781617;0.999782302;1.09855755;1.06727964;0.999782244
20.220020;1.03978865;0.839446479;-0.0879157434;0.807323744;-0.0845511834;1.03795111;1.03978953;4.65892899;-0.487931967;10;0.999779615;0.999780304;1.09848855;1.06727965;0.999780246
20.222020;1.03979666;0.839443234;-0.0877589776;0.807314392;-0.0843997716;1.03798511;1.03979752;4.65891095;-0.487062032;10;0.99977561;0.9997763;1.09835056;1.06727969;0.99977624
20.223020;1.03980067;0.839439811;-0.0876804151;0.807307982;-0.0843238962;1.03800111;1.03980151;4.65889193;-0.486626064;10;0.999773607;0.999774294;1.09828056;1.0672797;0.999774235
20.224020;1.03980467;0.839435305;-0.087601673;0.807300532;-0.0842478498;1.03801812;1.0398055;4.65886691;-0.486189094;10;0.999772605;0.999773285;1.09821056;1.06727972;0.999773229
20.226020;1.03981268;0.839422696;-0.0874436525;0.807282165;-0.0840952426;1.03805212;1.03981347;4.65879688;-0.48531215;10;0.9997686;0.999769261;1.09806856;1.06727975;0.999769215
20.227020;1.03981768;0.839414591;-0.0873643746;0.807270472;-0.0840186001;1.03806913;1.03981845;4.65875186;-0.484872175;10;0.999766598;0.999767247;1.09799655;1.06727976;0.999767207
20.228020;1.03982168;0.839405406;-0.0872849186;0.807258514;-0.0839418659;1.03808613;1.03982243;4.65870084;-0.484431199;10;0.999764595;0.999765231;1.09792355;1.06727977;0.9997652
20.229020;1.03982568;0.83939514;-0.0872051042;0.807245517;-0.0838647853;1.03810314;1.03982642;4.65864382;-0.48398822;10;0.999762593;0.999763215;1.09785154;1.06727978;0.999763192
20.230020;1.03982968;0.839383795;-0.0871252918;0.807231478;-0.0837877044;1.03811914;1.0398304;4.65858081;-0.483545238;10;0.999760592;0.999761197;1.09777753;1.0672798;0.999761185
20.231020;1.03983468;0.839371189;-0.0870453008;0.80721545;-0.0837103694;1.03813614;1.03983538;4.65851079;-0.483101255;10;0.999759591;0.999760178;1.09770353;1.06727981;0.999760179
20.233020;1.03984268;0.839342737;-0.086884421;0.807181824;-0.0835549923;1.03817015;1.03984334;4.65835276;-0.482208284;10;0.999755592;0.999756137;1.09755451;1.06727982;0.99975617
20.234020;1.03984667;0.83932689;-0.0868038922;0.807163451;-0.0834772164;1.03818715;1.03984732;4.65826474;-0.481761296;10;0.999753595;0.999754114;1.0974795;1.06727983;0.999754168
20.235020;1.03985167;0.839309961;-0.0867230033;0.807143262;-0.0833990137;1.03820416;1.0398523;4.65817073;-0.481312305;10;0.999751598;0.99975209;1.09740349;1.06727984;0.999752167
20.236020;1.03985567;0.839291771;-0.0866419344;0.807122635;-0.0833207178;1.03822116;1.03985628;4.65806971;-0.480862312;10;0.999749602;0.999750064;1.09732748;1.06727984;0.999750168
20.237020;1.03985967;0.839272679;-0.0865606852;0.807101143;-0.0832422483;1.03823816;1.03986026;4.65796369;-0.480411316;10;0.999748608;0.999749036;1.09725047;1.06727985;0.99974917
20.238020;1.03986467;0.839252506;-0.0864792559;0.807077839;-0.0831635255;1.03825516;1.03986524;4.65785168;-0.479959317;10;0.999746615;0.999747007;1.09717347;1.06727985;0.999747173
20.239020;1.03986866;0.83923107;-0.0863974662;0.807054099;-0.0830845362;1.03827216;1.03986921;4.65773267;-0.479505314;10;0.999744624;0.999744978;1.09709546;1.06727986;0.999745177
20.240020;1.03987366;0.839208733;-0.0863156766;0.807028721;-0.0830054673;1.03828917;1.03987419;4.65760866;-0.47905131;10;0.999742633;0.999742947;1.09701745;1.06727986;0.999743183
20.241020;1.03987765;0.839185313;-0.0862335267;0.807003082;-0.0829261321;1.03830617;1.03987817;4.65747865;-0.478595302;10;0.999740644;0.999740916;1.09693844;1.06727986;0.999741189
20.242020;1.03988165;0.839160813;-0.0861511966;0.806976407;-0.082846624;1.03832317;1.03988214;4.65734264;-0.478138293;10;0.999738654;0.999738884;1.09685943;1.06727986;0.999739196
20.243020;1.03988663;0.83913523;-0.0860686864;0.80694792;-0.0827668633;1.03834118;1.03988711;4.65720064;-0.477680283;10;0.999737666;0.999737852;1.09677942;1.06727986;0.999738203
20.244020;1.03989062;0.839108567;-0.085985996;0.806919173;-0.0826870095;1.03835818;1.03989109;4.65705264;-0.477221272;10;0.999735677;0.99973582;1.09669841;1.06727986;0.99973621
20.245020;1.03989561;0.839081002;-0.0859029453;0.806888788;-0.08260673;1.03837518;1.03989606;4.65689964;-0.47676026;10;0.999733687;0.999733788;1.0966184;1.06727986;0.999734217
20.246020;1.03989959;0.839052355;-0.0858198948;0.806858143;-0.0825265308;1.03839218;1.03990003;4.65674064;-0.476299249;10;0.999731698;0.999731755;1.09653639;1.06727985;0.999732224
20.247020;1.03990457;0.839022629;-0.0857364842;0.806825684;-0.0824459069;1.03840918;1.039905;4.65657564;-0.475836238;10;0.999729707;0.999729723;1.09645538;1.06727984;0.999730231
20.248020;1.03990856;0.838992001;-0.0856528937;0.806793139;-0.0823651903;1.03842718;1.03990897;4.65640565;-0.475372228;10;0.999728714;0.999728692;1.09637236;1.06727983;0.999729237
20.249020;1.03991254;0.838960291;-0.0855691234;0.806759557;-0.082284302;1.03844418;1.03991294;4.65622966;-0.474907219;10;0.999726721;0.999726663;1.09629035;1.06727982;0.999727243
20.251020;1.0399225;0.838893808;-0.0854008634;0.806687903;-0.0821216781;1.03847818;1.03992289;4.65586067;-0.473973203;10;0.999722728;0.999722609;1.09612332;1.06727979;0.999723253
20.252020;1.03992649;0.838859214;-0.0853163734;0.806651555;-0.0820401007;1.03849617;1.03992686;4.65566868;-0.473504197;10;0.99972073;0.999720586;1.09603931;1.06727978;0.999721258
20.253020;1.03993147;0.838823539;-0.0852315232;0.806613393;-0.0819580997;1.03851317;1.03993184;4.65547069;-0.473033191;10;0.999719729;0.999719565;1.09595429;1.06727977;0.999720262
20.254020;1.03993545;0.838786783;-0.0851466729;0.806574971;-0.0818761795;1.03853017;1.03993581;4.6552667;-0.472562186;10;0.999717728;0.999717547;1.09586928;1.06727975;0.999718267
20.255020;1.03994044;0.838749305;-0.0850614621;0.80653508;-0.0817938363;1.03854816;1.03994079;4.6550587;-0.472089181;10;0.999715725;0.999715531;1.09578326;1.06727974;0.999716272
20.256020;1.03994442;0.838710747;-0.0849760707;0.806494925;-0.0817114006;1.03856515;1.03994477;4.65484471;-0.471615176;10;0.999713721;0.999713518;1.09569725;1.06727973;0.999714277
20.257020;1.0399494;0.838671107;-0.0848904982;0.806452957;-0.0816287154;1.03858315;1.03994976;4.65462472;-0.471140172;10;0.999712716;0.999712507;1.09561024;1.06727972;0.999713281
20.258020;1.03995438;0.838630746;-0.0848047447;0.806410297;-0.0815458594;1.03860014;1.03995474;4.65440073;-0.470664167;10;0.999710711;0.999710498;1.09552323;1.06727971;0.999711284
20.259020;1.03995836;0.838589304;-0.08471863;0.806367374;-0.0814627376;1.03861812;1.03995873;4.65417074;-0.470186163;10;0.999708707;0.99970849;1.09543522;1.0672797;0.999709287
20.260020;1.03996335;0.838547142;-0.0846323341;0.806322983;-0.0813793664;1.03863511;1.03996372;4.65393675;-0.469707157;10;0.999706702;0.999706485;1.0953472;1.06727969;0.999707289
20.261020;1.03996733;0.838503899;-0.0845458572;0.806278327;-0.0812959023;1.0386531;1.03996772;4.65369676;-0.46922715;10;0.999705699;0.999705482;1.09525919;1.06727968;0.999706291
20.262020;1.03997231;0.838459755;-0.084459019;0.806232031;-0.0812120153;1.03867009;1.03997272;4.65345177;-0.468745142;10;0.999703696;0.999703481;1.09517019;1.06727967;0.999704291
20.263020;1.03997729;0.838414711;-0.0843719995;0.806184868;-0.0811279567;1.03868807;1.03997771;4.65320178;-0.468262132;10;0.999701695;0.999701483;1.09508018;1.06727966;0.99970229
20.264020;1.03998228;0.838368766;-0.0842847986;0.806136838;-0.0810437262;1.03870606;1.03998271;4.6529468;-0.467778121;10;0.999699696;0.999699486;1.09499017;1.06727965;0.999700288
20.265020;1.03998626;0.83832192;-0.0841974163;0.806088717;-0.0809594013;1.03872304;1.03998672;4.65268681;-0.467293108;10;0.9996987;0.999698491;1.09490016;1.06727965;0.999699285
20.266020;1.03999125;0.838274175;-0.0841096723;0.806038953;-0.0808746528;1.03874103;1.03999172;4.65242183;-0.466806093;10;0.999696705;0.999696498;1.09480916;1.06727964;0.99969728
20.267020;1.03999624;0.838225712;-0.0840217472;0.805988496;-0.0807897314;1.03875901;1.03999672;4.65215284;-0.466318078;10;0.999694712;0.999694506;1.09471716;1.06727964;0.999695274
20.268020;1.04000123;0.838176348;-0.0839336412;0.805937173;-0.0807046369;1.03877699;1.04000173;4.65187886;-0.465829062;10;0.999693721;0.999693516;1.09462615;1.06727964;0.999694268
20.269020;1.04000523;0.838126086;-0.0838451744;0.805885758;-0.080619273;1.03879398;1.04000573;4.65159988;-0.465338045;10;0.99969173;0.999691528;1.09453315;1.06727964;0.999692259
20.270020;1.04001022;0.838074926;-0.0837565271;0.805832701;-0.0805336578;1.03881196;1.04001073;4.65131591;-0.464846028;10;0.999689738;0.999689541;1.09444015;1.06727964;0.99969025
20.271020;1.04001522;0.838022866;-0.0836676997;0.805778777;-0.0804478687;1.03882994;1.04001574;4.65102693;-0.46435301;10;0.999688746;0.999688555;1.09434715;1.06727965;0.99968924
20.272020;1.04002021;0.837970088;-0.0835785121;0.80572416;-0.0803617324;1.03884792;1.04002074;4.65073396;-0.463857993;10;0.999686753;0.99968657;1.09425315;1.06727965;0.999687229
20.273020;1.04002521;0.837916591;-0.0834891443;0.805668849;-0.080275422;1.0388659;1.04002574;4.65043698;-0.463361975;10;0.999684758;0.999684586;1.09415915;1.06727966;0.999685217
20.274020;1.04002921;0.837862194;-0.0833995964;0.805613446;-0.0801890147;1.03888389;1.04002974;4.65013501;-0.462864958;10;0.999683762;0.999683602;1.09406416;1.06727966;0.999684204
20.275020;1.04003421;0.837806899;-0.0833096878;0.805556399;-0.0801021828;1.03890187;1.04003475;4.64982804;-0.462365942;10;0.999681765;0.99968162;1.09396916;1.06727967;0.99968219
20.276020;1.04003922;0.837750884;-0.0832195986;0.805498658;-0.0800151766;1.03891985;1.04003975;4.64951707;-0.461865926;10;0.999679768;0.999679638;1.09387417;1.06727968;0.999680175
20.277020;1.04004422;0.837693969;-0.0831293285;0.805440049;-0.0799279962;1.03893784;1.04004475;4.64920109;-0.46136491;10;0.999678771;0.999678658;1.09377818;1.06727969;0.999679158
20.278020;1.04004922;0.837636515;-0.0830386974;0.805380918;-0.0798404682;1.03895582;1.04004975;4.64888212;-0.460861896;10;0.999676774;0.99967668;1.09368118;1.06727969;0.99967714
20.279020;1.04005423;0.837577982;-0.0829480652;0.805320744;-0.0797529395;1.03897381;1.04005476;4.64855714;-0.460358883;10;0.999674776;0.999674703;1.09358419;1.0672797;0.999675121
20.280020;1.04005923;0.837518909;-0.0828568913;0.805260048;-0.0796648908;1.0389918;1.04005976;4.64822916;-0.459852873;10;0.999673779;0.999673728;1.0934872;1.06727971;0.999674101
20.281020;1.04006424;0.837459114;-0.0827657159;0.805198656;-0.0795768418;1.03901079;1.04006476;4.64789718;-0.459346864;10;0.99967178;0.999671755;1.0933892;1.06727972;0.99967208
20.282020;1.04006925;0.837398419;-0.0826741787;0.805136394;-0.0794884466;1.03902877;1.04006976;4.6475602;-0.458838858;10;0.999669782;0.999669782;1.09329021;1.06727973;0.999670058
20.283020;1.04007425;0.837337002;-0.0825822794;0.805073437;-0.079399705;1.03904676;1.04007476;4.64721922;-0.458328856;10;0.999668784;0.999668812;1.09319221;1.06727974;0.999669036
20.284020;1.04007926;0.837274864;-0.0824903784;0.805009783;-0.0793109639;1.03906475;1.04007976;4.64687424;-0.457818856;10;0.999666787;0.999666842;1.09309221;1.06727975;0.999667013
20.285020;1.04008427;0.837212002;-0.0823981153;0.804945432;-0.0792218768;1.03908374;1.04008475;4.64652525;-0.457306859;10;0.99966579;0.999665874;1.09299321;1.06727976;0.99966599
20.286020;1.04008928;0.837148417;-0.0823054901;0.804880388;-0.0791324439;1.03910172;1.04008975;4.64617226;-0.456792864;10;0.999663794;0.999663905;1.09289221;1.06727977;0.999663968
20.287020;1.04009428;0.83708411;-0.0822128637;0.804814649;-0.0790430119;1.03912071;1.04009474;4.64581527;-0.456278871;10;0.999662798;0.999662936;1.0927922;1.06727979;0.999662946
20.288020;1.04009929;0.83701908;-0.0821198761;0.804748215;-0.0789532345;1.03913869;1.04009973;4.64545429;-0.455762881;10;0.999660803;0.999660966;1.0926912;1.0672798;0.999660925
20.289020;1.04010429;0.836953506;-0.0820265273;0.80468126;-0.078863112;1.03915668;1.04010472;4.6450903;-0.455244891;10;0.999658808;0.999658995;1.09258919;1.06727981;0.999658905
20.290020;1.04010929;0.83688703;-0.0819329981;0.80461344;-0.0787728174;1.03917566;1.04010972;4.64472131;-0.454725903;10;0.999657814;0.999658022;1.09248717;1.06727982;0.999657886
20.291020;1.0401143;0.83682001;-0.0818392883;0.804545099;-0.078682351;1.03919364;1.0401147;4.64434931;-0.454205916;10;0.999655819;0.999656046;1.09238516;1.06727983;0.999655868
20.292020;1.0401193;0.836752267;-0.081745398;0.804476065;-0.0785917129;1.03921263;1.04011969;4.64397332;-0.453684928;10;0.999654823;0.999655067;1.09228214;1.06727983;0.999654851
20.293020;1.0401243;0.836683981;-0.0816511472;0.80440651;-0.0785007299;1.03923162;1.04012468;4.64359433;-0.45316194;10;0.999652827;0.999653085;1.09217912;1.06727984;0.999652836
20.294020;1.0401293;0.836614973;-0.0815567163;0.804336264;-0.0784095757;1.0392496;1.04012967;4.64321133;-0.452637952;10;0.99965183;0.9996521;1.09207511;1.06727985;0.999651822
20.295020;1.04013529;0.83654524;-0.0814621053;0.804264551;-0.0783181752;1.03926859;1.04013565;4.64282433;-0.452112962;10;0.999649831;0.999650111;1.09197109;1.06727985;0.999649811
20.296020;1.04014029;0.836474785;-0.0813671347;0.80419292;-0.0782265063;1.03928758;1.04014064;4.64243334;-0.451585971;10;0.99964883;0.99964912;1.09186707;1.06727986;0.9996488
20.297020;1.04014529;0.836403967;-0.0812719852;0.804120943;-0.078134667;1.03930658;1.04014562;4.64204034;-0.451057979;10;0.999646827;0.999647126;1.09176206;1.06727986;0.999646792
20.298020;1.04015029;0.836332425;-0.0811764766;0.804048273;-0.0780424846;1.03932457;1.04015061;4.64164334;-0.450527985;10;0.999645822;0.999646129;1.09165704;1.06727986;0.999645784
20.299020;1.04015529;0.83626016;-0.0810807894;0.803974913;-0.0779501326;1.03934357;1.04015559;4.64124233;-0.449996991;10;0.999643814;0.999644129;1.09155103;1.06727987;0.999643778
20.300020;1.04016029;0.836187351;-0.0809849236;0.803901034;-0.0778576117;1.03936257;1.04016058;4.64083833;-0.449464996;10;0.999642804;0.999643126;1.09144502;1.06727987;0.999642773
20.301020;1.04016629;0.836114;-0.0808888787;0.803825865;-0.0777648479;1.03938157;1.04016656;4.64043132;-0.448932001;10;0.999640793;0.99964112;1.09133801;1.06727988;0.999640769
20.302020;1.04017129;0.836039927;-0.0807924747;0.803750778;-0.0776718178;1.03940057;1.04017155;4.64002032;-0.448397004;10;0.999639782;0.999640111;1.09123101;1.06727988;0.999639766
20.303020;1.04017628;0.835965491;-0.0806958911;0.803675345;-0.0775786194;1.03941958;1.04017654;4.63960731;-0.447861006;10;0.999637772;0.999638099;1.09112401;1.06727988;0.999637763
20.304020;1.04018128;0.835890334;-0.0805989473;0.803599223;-0.0774850791;1.03943858;1.04018153;4.63919029;-0.447323006;10;0.999636763;0.999637085;1.09101601;1.06727988;0.99963676
20.305020;1.04018727;0.835814635;-0.0805018232;0.803521811;-0.0773912952;1.03945759;1.04018752;4.63877028;-0.446784005;10;0.999635758;0.999636069;1.09090802;1.06727988;0.999635757
20.306020;1.04019226;0.835738396;-0.0804045185;0.803444653;-0.0772974161;1.0394766;1.04019251;4.63834727;-0.446244003;10;0.999633755;0.999634053;1.09079903;1.06727988;0.999633755
20.307020;1.04019725;0.835661615;-0.080306853;0.803366979;-0.0772031933;1.0394956;1.0401975;4.63792125;-0.445701999;10;0.999632756;0.999633036;1.09069004;1.06727987;0.999632751
20.308020;1.04020324;0.835584295;-0.0802091867;0.803288016;-0.0771088984;1.03951461;1.04020349;4.63749223;-0.445159993;10;0.999630761;0.99963102;1.09058106;1.06727987;0.999630748
20.309020;1.04020823;0.835506434;-0.0801111595;0.803209309;-0.0770143325;1.03953461;1.04020849;4.63706022;-0.444615986;10;0.999629769;0.999630002;1.09047108;1.06727986;0.999629745
20.310020;1.04021322;0.835428035;-0.0800127714;0.803130087;-0.0769194209;1.03955361;1.04021349;4.6366252;-0.444069978;10;0.999628782;0.999628985;1.0903601;1.06727985;0.999628742
20.311020;1.04021921;0.835349095;-0.0799142031;0.803049576;-0.0768242625;1.03957261;1.0402195;4.63618718;-0.44352297;10;0.999626798;0.999626967;1.09025013;1.06727984;0.999626739
20.312020;1.0402242;0.835269618;-0.0798154544;0.802969322;-0.0767290047;1.03959261;1.0402245;4.63574616;-0.442974962;10;0.999625817;0.999625948;1.09013915;1.06727984;0.999625736
20.313020;1.04023019;0.835189782;-0.0797165258;0.802887955;-0.0766334998;1.03961161;1.04023051;4.63530314;-0.442425953;10;0.999624838;0.999624929;1.09002718;1.06727983;0.999624733
20.314020;1.04023519;0.835109408;-0.0796172374;0.802806843;-0.0765377216;1.0396306;1.04023553;4.63485712;-0.441874945;10;0.999622862;0.99962291;1.08991621;1.06727982;0.99962273
20.315020;1.04024018;0.835028498;-0.07951777;0.802725216;-0.0764417692;1.03965059;1.04024054;4.63440811;-0.441322938;10;0.999621887;0.999621891;1.08980324;1.06727981;0.999621727
20.316020;1.04024618;0.834947231;-0.0794181238;0.802642473;-0.0763455692;1.03966959;1.04024656;4.63395709;-0.44076993;10;0.999620912;0.999620874;1.08969128;1.0672798;0.999620726
20.317020;1.04025118;0.834865426;-0.0793181188;0.802559987;-0.076249095;1.03968958;1.04025158;4.63350307;-0.440214922;10;0.999618938;0.999618858;1.08957832;1.06727979;0.999618725
20.318020;1.04025718;0.834783265;-0.0792181157;0.802476385;-0.0761525459;1.03970858;1.0402576;4.63304705;-0.439659914;10;0.999617962;0.999617844;1.08946436;1.06727978;0.999617726
20.319020;1.04026218;0.834700568;-0.0791177542;0.802393039;-0.0760557221;1.03972857;1.04026262;4.63258803;-0.439102906;10;0.999616986;0.999616832;1.0893514;1.06727977;0.999616729
20.320020;1.04026818;0.834617512;-0.0790170339;0.802308577;-0.0759584771;1.03974857;1.04026865;4.63212701;-0.438543895;10;0.999615008;0.999614823;1.08923744;1.06727976;0.999614734
20.321020;1.04027318;0.83453392;-0.078916135;0.802224369;-0.0758611304;1.03976756;1.04027367;4.63166299;-0.437983884;10;0.999614029;0.999613817;1.08912248;1.06727975;0.999613741
20.322020;1.04027919;0.834449971;-0.0788152373;0.802139045;-0.0757637094;1.03978756;1.04027969;4.63119697;-0.437423871;10;0.999613049;0.999612813;1.08900752;1.06727975;0.999612751
20.323020;1.04028419;0.834365483;-0.0787138004;0.802053973;-0.0756658404;1.03980757;1.04028471;4.63072795;-0.436860856;10;0.999612067;0.999611813;1.08889257;1.06727974;0.999611764
20.324020;1.0402902;0.834280818;-0.0786123646;0.801967959;-0.0755678977;1.03982757;1.04029073;4.63025792;-0.43629784;10;0.999610082;0.999609814;1.08877761;1.06727974;0.999609778
20.325020;1.0402952;0.834195613;-0.0785105695;0.801882196;-0.0754696804;1.03984758;1.04029575;4.6297849;-0.435732823;10;0.999609096;0.999608818;1.08866166;1.06727974;0.999608795
20.326020;1.04030121;0.83411005;-0.078408595;0.801795315;-0.0753712167;1.03986659;1.04030177;4.62930988;-0.435166805;10;0.999608107;0.999607824;1.0885457;1.06727974;0.999607814
20.327020;1.04030722;0.834024127;-0.0783064412;0.801708086;-0.0752725792;1.03988661;1.04030779;4.62883285;-0.434599787;10;0.999607116;0.999606831;1.08842874;1.06727974;0.999606833
20.328020;1.04031223;0.833937662;-0.0782041082;0.801621107;-0.0751738405;1.03990663;1.04031281;4.62835283;-0.434031769;10;0.999605122;0.999604838;1.08831179;1.06727974;0.999604853
20.329020;1.04031824;0.833851019;-0.078101416;0.801533181;-0.0750746826;1.03992665;1.04031882;4.62787181;-0.433461753;10;0.999604125;0.999603847;1.08819483;1.06727974;0.999603873
20.330020;1.04032325;0.833764014;-0.0779985447;0.801445678;-0.0749754233;1.03994668;1.04032384;4.62738878;-0.432890739;10;0.999603127;0.999602856;1.08807687;1.06727975;0.999602894
20.331020;1.04032926;0.833676466;-0.0778954944;0.801356882;-0.0748759186;1.0399667;1.04032985;4.62690276;-0.432318728;10;0.999602126;0.999601865;1.08795892;1.06727975;0.999601913
20.332020;1.04033527;0.833588737;-0.077792265;0.801267912;-0.0747762406;1.03998773;1.04033587;4.62641573;-0.43174572;10;0.999601124;0.999600876;1.08784096;1.06727976;0.999600931
20.333020;1.04034029;0.833500646;-0.0776886757;0.801179364;-0.0746762881;1.04000776;1.04034088;4.62592671;-0.431170716;10;0.999599121;0.999598886;1.087722;1.06727977;0.999598948
20.335020;1.04035231;0.833323376;-0.0774809571;0.800999685;-0.0744757198;1.04004782;1.0403529;4.62494266;-0.430017718;10;0.999597113;0.999596908;1.08748307;1.06727979;0.999596977
20.336020;1.04035732;0.833234377;-0.0773768273;0.800910268;-0.0743752472;1.04006785;1.04035791;4.62444863;-0.429439723;10;0.999596109;0.999595919;1.0873641;1.0672798;0.999595988
20.337020;1.04036333;0.833144834;-0.0772725166;0.800819563;-0.0742745294;1.04008888;1.04036392;4.6239516;-0.428860731;10;0.999595107;0.99959493;1.08724413;1.06727981;0.999594997
20.338020;1.04036935;0.833055108;-0.0771680246;0.800728685;-0.0741736379;1.04010891;1.04036992;4.62345358;-0.42828074;10;0.999594106;0.999593941;1.08712316;1.06727982;0.999594004
20.339020;1.04037436;0.832965199;-0.0770631711;0.800638406;-0.074072471;1.04012994;1.04037492;4.62295455;-0.427698751;10;0.999593106;0.999592951;1.08700318;1.06727983;0.999593009
20.341020;1.04038639;0.832784294;-0.0768529183;0.800455277;-0.0738694753;1.04017;1.04038693;4.6219505;-0.426531774;10;0.99959111;0.99959097;1.08676022;1.06727985;0.999591011
20.342020;1.0403924;0.832693477;-0.0767475185;0.80036337;-0.0737677184;1.04019103;1.04039293;4.62144647;-0.425946786;10;0.999590113;0.999589978;1.08663924;1.06727986;0.999590008
20.343020;1.04039742;0.832602299;-0.076641936;0.80027189;-0.0736658599;1.04021106;1.04039793;4.62094044;-0.425360797;10;0.999588116;0.999587985;1.08651725;1.06727986;0.999588003
20.344020;1.04040344;0.83251094;-0.0765361709;0.800179471;-0.0735637581;1.04023209;1.04040393;4.62043342;-0.424773807;10;0.999587118;0.999586992;1.08639527;1.06727987;0.999586995
20.345020;1.04040946;0.832419399;-0.0764300426;0.800086883;-0.0734613108;1.04025312;1.04040994;4.61992539;-0.424184816;10;0.999586118;0.999585997;1.08627228;1.06727987;0.999585985
20.347020;1.0404215;0.832235417;-0.0762174177;0.799900851;-0.0732560722;1.04029418;1.04042195;4.61890433;-0.423004829;10;0.999584112;0.999584003;1.08602629;1.06727988;0.999583958
20.348020;1.04042652;0.832143155;-0.0761107409;0.799808348;-0.073153178;1.04031521;1.04042696;4.61839231;-0.422412833;10;0.999583106;0.999583003;1.0859033;1.06727988;0.999582941
20.350020;1.04043857;0.831957913;-0.0758968389;0.799621119;-0.0729467313;1.04035627;1.04043899;4.61736425;-0.421225832;10;0.999581086;0.999581001;1.0856553;1.06727987;0.999580902
20.352020;1.04045063;0.831771772;-0.0756822085;0.799433031;-0.0727395956;1.04039833;1.04045102;4.6163312;-0.420034821;10;0.999579059;0.999578991;1.0854063;1.06727985;0.999578857
20.353020;1.04045666;0.831678433;-0.0755746215;0.799338729;-0.0726357694;1.04041936;1.04045704;4.61581318;-0.419437812;10;0.999579044;0.999578984;1.08528129;1.06727984;0.999578833
20.355020;1.04046872;0.83149122;-0.0753587262;0.799149608;-0.0724274274;1.04046142;1.04046907;4.61477414;-0.418239784;10;0.999577012;0.999576967;1.08503027;1.06727982;0.999576783
20.356020;1.04047375;0.831397345;-0.0752505985;0.799055558;-0.0723231543;1.04048245;1.04047409;4.61425312;-0.417639767;10;0.999575996;0.999575958;1.08490426;1.0672798;0.999575758
20.358020;1.04048582;0.831209241;-0.0750336238;0.798865577;-0.0721137791;1.0405245;1.04048612;4.6132091;-0.416435726;10;0.99957396;0.999573941;1.08465222;1.06727977;0.999573713
20.359020;1.04049186;0.83111483;-0.0749249577;0.798770243;-0.0720089198;1.04054552;1.04049213;4.61268509;-0.415832705;10;0.99957294;0.999572934;1.0845262;1.06727975;0.999572692
20.361020;1.04050393;0.830925834;-0.0747069083;0.798579399;-0.071798511;1.04058857;1.04050415;4.61163609;-0.414622661;10;0.999570899;0.999570921;1.08427216;1.06727971;0.999570658
20.362020;1.04050996;0.830831248;-0.0745977057;0.798483889;-0.0716931352;1.04060959;1.04051015;4.61111109;-0.414016639;10;0.999570878;0.999570915;1.08414414;1.06727969;0.999570645
20.364020;1.04052201;0.830641362;-0.0743785841;0.798292174;-0.0714816956;1.04065162;1.04052215;4.61005711;-0.4128006;10;0.999568836;0.999568906;1.08388909;1.06727965;0.999568627
20.365020;1.04052802;0.830546423;-0.0742688451;0.798196313;-0.071375806;1.04067364;1.04052815;4.60953013;-0.412191584;10;0.999567816;0.999567902;1.08376106;1.06727964;0.999567623
20.367020;1.04054004;0.830356009;-0.0740486501;0.798004066;-0.0711633409;1.04071667;1.04054014;4.60847317;-0.410969558;10;0.999565778;0.999565895;1.083504;1.0672796;0.999565622
20.368020;1.04054605;0.830260712;-0.0739383739;0.797907856;-0.0710569378;1.04073768;1.04054614;4.60794419;-0.410357549;10;0.99956576;0.999565891;1.08337498;1.06727958;0.999565626
20.370020;1.04055804;0.830069762;-0.0737174637;0.797715084;-0.0708437887;1.04078071;1.04055812;4.60688426;-0.40913154;10;0.999563729;0.999563881;1.08311692;1.06727955;0.999563641
20.371020;1.04056402;0.829974107;-0.0736066499;0.797618526;-0.0707368689;1.04080272;1.04056411;4.60635329;-0.40851654;10;0.999562715;0.999562875;1.0829869;1.06727953;0.999562652
20.372020;1.04057001;0.829878631;-0.0734956574;0.797522139;-0.0706297767;1.04082372;1.0405701;4.60582333;-0.407900543;10;0.999562702;0.999562869;1.08285687;1.06727951;0.999562665
20.374020;1.04058196;0.829687141;-0.0732733161;0.797328849;-0.0704152491;1.04086674;1.04058209;4.60476041;-0.40666656;10;0.999560679;0.999560857;1.08259683;1.06727949;0.999560701
20.375020;1.04058793;0.829591485;-0.0731619671;0.797232294;-0.0703078141;1.04088874;1.04058808;4.60422945;-0.406048573;10;0.999560667;0.999560851;1.0824668;1.06727948;0.999560724
20.376020;1.0405949;0.829495649;-0.0730504386;0.797134802;-0.0702001402;1.04091074;1.04059507;4.60369748;-0.405429588;10;0.999559656;0.999559845;1.08233578;1.06727947;0.99955975
20.378020;1.04060684;0.829303975;-0.0728268413;0.796941358;-0.0699844143;1.04095375;1.04060705;4.60263356;-0.404188625;10;0.999557633;0.999557832;1.08207373;1.06727946;0.99955781
20.379020;1.0406128;0.829208137;-0.0727149519;0.796844642;-0.0698764687;1.04097575;1.04061304;4.6021016;-0.403567645;10;0.999557622;0.999557826;1.0819427;1.06727946;0.999557844
20.380020;1.04061877;0.829112298;-0.0726027007;0.796747929;-0.0697681797;1.04099775;1.04061903;4.60156963;-0.402944666;10;0.999556611;0.999556819;1.08181167;1.06727946;0.99955688
20.381020;1.04062474;0.829016459;-0.0724904481;0.796651221;-0.0696598941;1.04101975;1.04062502;4.60103767;-0.402321687;10;0.999556599;0.999556811;1.08167965;1.06727947;0.999556917
20.383020;1.04063668;0.828824599;-0.0722653976;0.796457643;-0.0694428143;1.04106374;1.040637;4.59997273;-0.401072727;10;0.999554577;0.999554793;1.08141558;1.06727947;0.999554993
20.384020;1.04064365;0.828728758;-0.0721527801;0.796360181;-0.069334127;1.04108574;1.040644;4.59944076;-0.400447745;10;0.999554565;0.999554783;1.08128355;1.06727948;0.999555031
20.385020;1.04064962;0.828632918;-0.0720399811;0.796263487;-0.069225337;1.04110773;1.04064999;4.59890878;-0.399821762;10;0.999553553;0.999553773;1.08115051;1.06727949;0.999554069
20.386020;1.0406556;0.828537257;-0.0719270009;0.796166969;-0.0691163777;1.04112972;1.04065599;4.59837781;-0.399194777;10;0.99955354;0.999553763;1.08101847;1.0672795;0.999554107
20.388020;1.04066756;0.828345749;-0.0717006789;0.795973767;-0.0688981241;1.04117369;1.04066798;4.59731485;-0.397938801;10;0.999551514;0.999551743;1.08075239;1.06727952;0.999552177
20.389020;1.04067355;0.828249902;-0.0715873377;0.795877081;-0.0687888298;1.04119568;1.04067397;4.59678287;-0.397309811;10;0.999551501;0.999551734;1.08061934;1.06727953;0.99955221
20.390020;1.04068054;0.828154234;-0.0714738164;0.795779805;-0.0686793001;1.04121766;1.04068097;4.59625189;-0.396679819;10;0.999550489;0.999550725;1.0804853;1.06727955;0.999551241
20.391020;1.04068653;0.828058743;-0.0713601153;0.795683469;-0.0685696671;1.04123963;1.04068696;4.5957219;-0.396048826;10;0.999550477;0.999550717;1.08035225;1.06727956;0.99955127
20.392020;1.04069252;0.827963251;-0.0712464147;0.795587132;-0.0684600377;1.04126161;1.04069296;4.59519192;-0.395417833;10;0.999549468;0.99954971;1.0802182;1.06727958;0.999550296
20.393020;1.04069851;0.827867756;-0.0711325342;0.795490798;-0.0683502391;1.04128358;1.04069895;4.59466193;-0.394785838;10;0.99954946;0.999549704;1.08008416;1.0672796;0.999550321
20.394020;1.04070451;0.827772261;-0.071018654;0.795394463;-0.0682404441;1.04130655;1.04070495;4.59413194;-0.394153843;10;0.999548455;0.999548699;1.07995011;1.06727961;0.999549343
20.395020;1.04071151;0.827676944;-0.0709045935;0.795297538;-0.0681304141;1.04132852;1.04071194;4.59360295;-0.393520848;10;0.999548454;0.999548696;1.07981606;1.06727963;0.999549363
20.396020;1.04071751;0.827581806;-0.0707903527;0.79520155;-0.06802028;1.04135049;1.04071794;4.59307496;-0.392886852;10;0.999547455;0.999547695;1.07968201;1.06727966;0.99954838
20.397020;1.04072352;0.827486667;-0.070675931;0.795105563;-0.0679099759;1.04137346;1.04072393;4.59254696;-0.392251857;10;0.99954746;0.999547696;1.07954796;1.06727968;0.999548396
20.398020;1.04072952;0.827391527;-0.0705615089;0.795009575;-0.0677996745;1.04139543;1.04072993;4.59201897;-0.391616862;10;0.999546466;0.999546698;1.07941291;1.0672797;0.999547409
20.399020;1.04073652;0.827296565;-0.0704470859;0.794912997;-0.0676893104;1.04141741;1.04073692;4.59149197;-0.390981868;10;0.999546475;0.999546702;1.07927787;1.06727973;0.99954742
20.400020;1.04074253;0.827201781;-0.0703324815;0.794817356;-0.0675788404;1.04144038;1.04074292;4.59096597;-0.390345876;10;0.999546486;0.999546709;1.07914283;1.06727976;0.999547429
20.401020;1.04074853;0.827106994;-0.0702176956;0.794721713;-0.0674681988;1.04146235;1.04074891;4.59043997;-0.389708885;10;0.999545499;0.999545717;1.07900779;1.06727979;0.999546437
20.402020;1.04075454;0.827012387;-0.0701029082;0.794626245;-0.0673575589;1.04148532;1.0407549;4.58991498;-0.389071896;10;0.999545513;0.999545726;1.07887275;1.06727981;0.999546443
20.403020;1.04076155;0.826917777;-0.0699879388;0.794530012;-0.0672466823;1.0415073;1.0407619;4.58938998;-0.388433908;10;0.999544529;0.999544737;1.07873772;1.06727984;0.999545449
20.405020;1.04077356;0.826729092;-0.0697576353;0.794339592;-0.0670247152;1.04155225;1.04077388;4.58834298;-0.387155937;10;0.999544563;0.999544758;1.07846666;1.06727991;0.999545461
20.406020;1.04077956;0.826635018;-0.069642482;0.794244643;-0.0669137327;1.04157522;1.04077987;4.58782098;-0.386516954;10;0.99954358;0.999543769;1.07833064;1.06727994;0.999544467
20.407020;1.04078657;0.826540943;-0.0695271478;0.79414893;-0.0668025132;1.0415972;1.04078686;4.58729898;-0.385876972;10;0.999543598;0.999543779;1.07819462;1.06727997;0.999544474
20.408020;1.04079257;0.826447229;-0.0694118133;0.794054327;-0.0666913583;1.04162017;1.04079285;4.58677898;-0.385236991;10;0.999543616;0.999543789;1.0780586;1.06727999;0.999544481
20.409020;1.04079857;0.826353513;-0.0692962986;0.793959724;-0.0665800299;1.04164215;1.04079884;4.58625898;-0.38459601;10;0.999542634;0.999542797;1.07792259;1.06728002;0.999543488
20.410020;1.04080557;0.826259977;-0.0691806041;0.793864533;-0.066468464;1.04166512;1.04080582;4.58573998;-0.38395403;10;0.999542653;0.999542803;1.07778658;1.06728005;0.999543494
20.411020;1.04081157;0.826166622;-0.0690650907;0.793770278;-0.0663571343;1.0416881;1.04081181;4.58522199;-0.383313049;10;0.999542672;0.999542808;1.07765058;1.06728007;0.999543498
20.412020;1.04081757;0.826073446;-0.0689492182;0.793676197;-0.0662454573;1.04171007;1.0408178;4.58470499;-0.382670067;10;0.999541693;0.99954181;1.07751457;1.06728009;0.999542501
20.413020;1.04082356;0.825980449;-0.0688335278;0.793582292;-0.0661339524;1.04173304;1.04082378;4.58418899;-0.382028084;10;0.999541714;0.999541811;1.07737757;1.06728011;0.999542503
20.414020;1.04083056;0.825887633;-0.0687174795;0.793487798;-0.0660220367;1.04175601;1.04083077;4.583674;-0.3813841;10;0.999541736;0.99954181;1.07724058;1.06728013;0.999542503
20.415020;1.04083655;0.825794816;-0.0686016143;0.793394069;-0.0659103567;1.04177798;1.04083676;4.583159;-0.380741113;10;0.999540759;0.999540806;1.07710458;1.06728015;0.999541502
20.416020;1.04084254;0.825702361;-0.0684855721;0.793300688;-0.0657985029;1.04180095;1.04084274;4.58264601;-0.380097124;10;0.999540782;0.999540802;1.07696759;1.06728016;0.999541501
20.417020;1.04084954;0.825610086;-0.0683695332;0.79320672;-0.0656865857;1.04182392;1.04084973;4.58213401;-0.379453133;10;0.999540805;0.999540796;1.0768306;1.06728017;0.999541499
20.419020;1.04086153;0.825426077;-0.0681371051;0.793020834;-0.0654625314;1.04186885;1.0408617;4.58111303;-0.378163146;10;0.999540849;0.999540786;1.07655662;1.06728018;0.999541498
20.420020;1.04086853;0.825334522;-0.0680207156;0.792927565;-0.0653502687;1.04189182;1.04086868;4.58060503;-0.377517149;10;0.999539869;0.999539784;1.07641963;1.06728019;0.999540499
20.422020;1.04088054;0.825151775;-0.0677881258;0.792742901;-0.065126044;1.04193776;1.04088065;4.57959105;-0.37622615;10;0.999539903;0.999539786;1.07614565;1.06728019;0.999540503
20.423020;1.04088754;0.825060762;-0.0676715646;0.792650155;-0.0650136111;1.04196073;1.04088763;4.57908605;-0.375579147;10;0.999539919;0.999539791;1.07600766;1.06728019;0.999540507
20.424020;1.04089356;0.824969929;-0.067555186;0.792558343;-0.0649014153;1.0419837;1.04089362;4.57858206;-0.374933142;10;0.999539933;0.999539799;1.07587068;1.06728019;0.999540512
20.425020;1.04089957;0.824879278;-0.0674386293;0.792466705;-0.0647890478;1.04200667;1.0408996;4.57807906;-0.374286136;10;0.999538946;0.99953881;1.07573369;1.06728019;0.999539518
20.426020;1.04090659;0.824788989;-0.0673218945;0.792374651;-0.0646764467;1.04202964;1.04090658;4.57757807;-0.373638128;10;0.999538959;0.999538824;1.0755957;1.06728019;0.999539525
20.427020;1.04091262;0.824698881;-0.0672053415;0.792283533;-0.0645640828;1.04205262;1.04091257;4.57707807;-0.372991119;10;0.999538972;0.99953884;1.07545771;1.06728019;0.999539533
20.428020;1.04091865;0.824609135;-0.0670886098;0.792192761;-0.0644515474;1.0420756;1.04091855;4.57658007;-0.372343108;10;0.999538986;0.99953886;1.07532072;1.06728019;0.999539542
20.429020;1.04092568;0.82451939;-0.0669718794;0.792101229;-0.0643389519;1.04209758;1.04092554;4.57608207;-0.371695097;10;0.999539;0.999538883;1.07518272;1.06728019;0.999539551
20.431020;1.04093775;0.824340983;-0.0667382406;0.791920729;-0.0641137179;1.04214355;1.04093751;4.57509207;-0.37039807;10;0.99953903;0.999538935;1.07490773;1.06728018;0.999539571
20.432020;1.04094479;0.824252141;-0.0666215121;0.791830066;-0.0640011295;1.04216753;1.0409445;4.57459906;-0.369750056;10;0.999539045;0.999538964;1.07476973;1.06728017;0.99953958
20.433020;1.04095083;0.824163481;-0.0665046037;0.791740339;-0.0638884325;1.04219052;1.04095049;4.57410706;-0.369101041;10;0.99953906;0.999538995;1.07463173;1.06728017;0.999539588
20.434020;1.04095688;0.824075182;-0.0663876953;0.791650959;-0.0637757386;1.04221352;1.04095648;4.57361705;-0.368452025;10;0.999539074;0.999539026;1.07449372;1.06728016;0.999539595
20.435020;1.04096392;0.823987245;-0.0662707867;0.791561167;-0.063662987;1.04223651;1.04096348;4.57312904;-0.367803008;10;0.999538086;0.999538058;1.07435572;1.06728016;0.9995386
20.437020;1.040976;0.823811919;-0.0660367877;0.791383631;-0.0634374435;1.0422825;1.04097548;4.57215603;-0.36650397;10;0.999538104;0.999538122;1.0740797;1.06728014;0.999538607
20.438020;1.04098304;0.82372471;-0.0659196967;0.79129454;-0.0633245289;1.0423055;1.04098248;4.57167202;-0.365853949;10;0.999538109;0.999538154;1.07394169;1.06728013;0.999538609
20.439020;1.04098908;0.823637863;-0.0658026049;0.791206558;-0.0632116779;1.04232849;1.04098848;4.57119001;-0.365203927;10;0.999538111;0.999538185;1.07380368;1.06728013;0.999538611
20.440020;1.04099612;0.823551199;-0.065685692;0.791117992;-0.0630989418;1.04235149;1.04099549;4.57070901;-0.364554904;10;0.999538109;0.999538214;1.07366567;1.06728012;0.999538611
20.442020;1.04100818;0.82337896;-0.0654515014;0.790943427;-0.0628732507;1.04239748;1.0410075;4.569753;-0.363254855;10;0.999538096;0.999538266;1.07338865;1.0672801;0.999538611
20.443020;1.04101521;0.823293204;-0.0653344033;0.790855735;-0.0627603474;1.04242147;1.04101451;4.569277;-0.36260483;10;0.999538085;0.999538288;1.07325064;1.0672801;0.99953861
20.444020;1.04102124;0.823207811;-0.0652171232;0.79076915;-0.0626473326;1.04244447;1.04102052;4.56880299;-0.361953805;10;0.999538071;0.999538308;1.07311263;1.06728009;0.999538608
20.445020;1.04102726;0.823122779;-0.0651000212;0.790682915;-0.0625344918;1.04246746;1.04102652;4.56833099;-0.361303781;10;0.999539055;0.999539326;1.07297462;1.06728008;0.999539606
20.446020;1.04103428;0.823037928;-0.0649829172;0.790596097;-0.0624215918;1.04249045;1.04103353;4.56785999;-0.360653757;10;0.999539037;0.99953934;1.07283661;1.06728007;0.999539602
20.448020;1.04104632;0.822869309;-0.0647485231;0.790425025;-0.062195739;1.04253644;1.04104555;4.56692399;-0.359352711;10;0.999539;0.999539363;1.07255959;1.06728005;0.999539594
20.449020;1.04105333;0.82278554;-0.0646314134;0.790339251;-0.0620828392;1.04256043;1.04105256;4.56645899;-0.35870269;10;0.999538982;0.999539371;1.07242159;1.06728004;0.999539589
20.450020;1.04105934;0.822701953;-0.0645143018;0.790254413;-0.0619699986;1.04258343;1.04105856;4.565995;-0.358052669;10;0.999538963;0.999539378;1.07228358;1.06728002;0.999539583
20.451020;1.04106535;0.822618905;-0.0643970082;0.790170095;-0.0618569846;1.04260642;1.04106457;4.565534;-0.357401649;10;0.999538946;0.999539383;1.07214558;1.06728;0.999539579
20.452020;1.04107236;0.822536037;-0.0642798928;0.790085192;-0.0617440836;1.04262942;1.04107157;4.565074;-0.356751629;10;0.99953893;0.999539388;1.07200758;1.06727998;0.999539574
20.453020;1.04107836;0.822453529;-0.0641627753;0.790001394;-0.0616312413;1.04265242;1.04107757;4.564616;-0.356101611;10;0.999538916;0.999539391;1.07186857;1.06727995;0.999539569
20.454020;1.04108437;0.82237138;-0.0640456559;0.789917944;-0.0615183983;1.04267642;1.04108357;4.56416;-0.355451594;10;0.999538902;0.999539394;1.07173057;1.06727992;0.999539564
20.455020;1.04109137;0.822289591;-0.0639285348;0.789834082;-0.0614054956;1.04269941;1.04109057;4.56370601;-0.354801578;10;0.999539891;0.999540395;1.07159257;1.0672799;0.999540558
20.457020;1.04110336;0.822127091;-0.0636942885;0.789668914;-0.0611798072;1.04274541;1.04110257;4.56280401;-0.353501547;10;0.999539875;0.999540395;1.07131657;1.06727983;0.999540546
20.458020;1.04111036;0.82204638;-0.0635771639;0.789586091;-0.061066904;1.04276941;1.04110956;4.56235602;-0.352851533;10;0.99953987;0.999540394;1.07117858;1.0672798;0.999540538
20.459020;1.04111636;0.821965849;-0.0634602186;0.7895042;-0.0609542325;1.0427924;1.04111556;4.56190902;-0.35220252;10;0.999539868;0.999540391;1.07104058;1.06727977;0.99954053
20.460020;1.04112235;0.821885856;-0.0633430923;0.789422827;-0.060841388;1.0428154;1.04112155;4.56146502;-0.351552507;10;0.999539867;0.999540387;1.07090258;1.06727974;0.999540521
20.461020;1.04112935;0.821806223;-0.0632261453;0.789341041;-0.0607286583;1.0428384;1.04112855;4.56102302;-0.350903496;10;0.999540869;0.999541383;1.07076458;1.06727971;0.999541511
20.463020;1.04114134;0.821648038;-0.0629922494;0.789180025;-0.0605033167;1.04288539;1.04114055;4.56014502;-0.349605476;10;0.999540876;0.999541372;1.07048859;1.06727966;0.999541488
20.464020;1.04114834;0.821569304;-0.0628753006;0.789099104;-0.0603905886;1.04290839;1.04114755;4.55970802;-0.348956468;10;0.99954088;0.999541366;1.07035159;1.06727963;0.999541474
20.465020;1.04115434;0.821491112;-0.0627583514;0.789019459;-0.0602779193;1.04293139;1.04115355;4.55927403;-0.34830746;10;0.999541885;0.99954236;1.07021359;1.06727962;0.999542459
20.466020;1.04116034;0.82141346;-0.062641582;0.788940335;-0.0601654242;1.04295539;1.04115955;4.55884303;-0.347659453;10;0.99954189;0.999542353;1.07007559;1.0672796;0.999542443
20.467020;1.04116734;0.82133599;-0.0625246323;0.788860624;-0.0600526999;1.04297839;1.04116655;4.55841303;-0.347010447;10;0.999541895;0.999542347;1.06993759;1.06727959;0.999542425
20.468020;1.04117334;0.821258881;-0.0624078624;0.788782019;-0.0599402087;1.0430014;1.04117255;4.55798504;-0.34636244;10;0.9995419;0.99954234;1.06980059;1.06727958;0.999542407
20.469020;1.04117934;0.821182313;-0.0622912723;0.788703931;-0.0598278932;1.04302541;1.04117855;4.55756005;-0.345715435;10;0.999542904;0.999543332;1.06966259;1.06727958;0.999543389
20.470020;1.04118634;0.821105927;-0.0621745013;0.78862526;-0.0597153501;1.04304842;1.04118554;4.55713606;-0.34506743;10;0.999542908;0.999543324;1.06952559;1.06727958;0.999543369
20.471020;1.04119234;0.821030083;-0.0620579094;0.788547864;-0.0596030404;1.04307143;1.04119154;4.55671506;-0.344420427;10;0.999542912;0.999543316;1.06938759;1.06727959;0.999543348
20.472020;1.04119834;0.8209546;-0.0619413164;0.788470815;-0.0594907333;1.04309445;1.04119753;4.55629607;-0.343773424;10;0.999542916;0.999543307;1.06925059;1.0672796;0.999543326
20.473020;1.04120534;0.820879479;-0.0618247217;0.788393352;-0.0593783719;1.04311847;1.04120452;4.55587908;-0.343126423;10;0.999543921;0.999544296;1.0691136;1.06727962;0.999544303
20.474020;1.04121134;0.820804901;-0.0617083054;0.788317167;-0.0592662431;1.04314149;1.04121051;4.55546509;-0.342480424;10;0.999543926;0.999544285;1.0689756;1.06727963;0.999544279
20.475020;1.04121734;0.820730504;-0.0615918872;0.788241153;-0.0591541164;1.04316451;1.0412165;4.55505209;-0.341834427;10;0.999543933;0.999544272;1.0688386;1.06727965;0.999544253
20.476020;1.04122333;0.820656648;-0.0614754671;0.788165659;-0.0590419916;1.04318753;1.04122248;4.5546421;-0.341188432;10;0.999544941;0.999545257;1.06870161;1.06727967;0.999545226
20.477020;1.04123033;0.820583154;-0.0613590455;0.788089754;-0.0589298118;1.04321155;1.04122946;4.55423411;-0.34054244;10;0.999544949;0.99954524;1.06856462;1.06727969;0.999545199
20.478020;1.04123633;0.820510201;-0.0612428029;0.788015127;-0.0588178632;1.04323458;1.04123544;4.55382912;-0.339897449;10;0.999544959;0.999545221;1.06842763;1.06727971;0.99954517
20.479020;1.04124232;0.820437428;-0.0611265598;0.787940672;-0.058705916;1.0432576;1.04124142;4.55342512;-0.339252459;10;0.99954597;0.999546201;1.06829064;1.06727973;0.99954614
20.480020;1.04124931;0.820365197;-0.0610104967;0.787865981;-0.0585940867;1.04328062;1.0412484;4.55302413;-0.338608471;10;0.999545982;0.999546178;1.06815465;1.06727975;0.999546111
20.481020;1.04125531;0.820293506;-0.0608944344;0.787792568;-0.0584823147;1.04330464;1.04125438;4.55262613;-0.337964483;10;0.999546996;0.999547153;1.06801766;1.06727978;0.999547082
20.482020;1.0412613;0.820221996;-0.0607783732;0.787719328;-0.058370543;1.04332766;1.04126035;4.55222914;-0.337320496;10;0.999547012;0.999547128;1.06788168;1.0672798;0.999547053
20.483020;1.0412673;0.820151025;-0.0606624939;0.78764661;-0.0582589441;1.04335067;1.04126633;4.55183514;-0.33667751;10;0.999547028;0.999547101;1.0677447;1.06727982;0.999547025
20.484020;1.04127429;0.820080416;-0.0605466171;0.787573483;-0.058147289;1.04337369;1.04127331;4.55144315;-0.336034523;10;0.999548046;0.999548074;1.06760872;1.06727984;0.999547998
20.485020;1.04128028;0.820010346;-0.0604309232;0.787501634;-0.0580358622;1.0433967;1.0412793;4.55105415;-0.335392536;10;0.999548063;0.999548047;1.06747173;1.06727986;0.999547973
20.486020;1.04128627;0.819940635;-0.0603152322;0.787430133;-0.0579244349;1.04342071;1.04128528;4.55066715;-0.334750549;10;0.999549082;0.99954902;1.06733575;1.06727988;0.999548949
20.487020;1.04129226;0.819871285;-0.0601995441;0.787358983;-0.0578130076;1.04344372;1.04129127;4.55028216;-0.334108563;10;0.9995491;0.999548994;1.06719977;1.0672799;0.999548928
20.488020;1.04129925;0.819802475;-0.0600840392;0.787287597;-0.0577016981;1.04346672;1.04129825;4.54990016;-0.333467576;10;0.99954912;0.999548969;1.0670638;1.06727991;0.999548909
20.489020;1.04130523;0.819734024;-0.0599685372;0.787217317;-0.0575904448;1.04348972;1.04130424;4.54952017;-0.33282659;10;0.999550139;0.999549945;1.06692782;1.06727993;0.999549892
