time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
20.490020;1.04131122;0.819666115;-0.0598532181;0.787147559;-0.0574793655;1.04351272;1.04131023;4.54914317;-0.332186604;10;0.999550159;0.999549923;1.06679284;1.06727994;0.999549877
20.491020;1.0413172;0.819598567;-0.0597379015;0.78707815;-0.0573682873;1.04353671;1.04131622;4.54876818;-0.331546617;10;0.999551178;0.999550904;1.06665686;1.06727995;0.999550866
20.492020;1.04132319;0.819531558;-0.0596227672;0.787009261;-0.0572573835;1.04355971;1.04132221;4.54839618;-0.330907631;10;0.999551198;0.999550887;1.06652088;1.06727996;0.999550857
20.493020;1.04133017;0.81946473;-0.059507815;0.786939792;-0.0571465995;1.0435827;1.04132921;4.54802519;-0.330269645;10;0.999552218;0.999551874;1.0663859;1.06727997;0.99955185
20.494020;1.04133615;0.819398621;-0.0593926846;0.786871773;-0.0570356991;1.04360569;1.0413352;4.54765819;-0.32963066;10;0.999552238;0.999551863;1.06625091;1.06727997;0.999551846
20.495020;1.04134214;0.819332872;-0.0592779163;0.7868041;-0.0569251467;1.04362869;1.0413412;4.5472932;-0.328993675;10;0.999553258;0.999552855;1.06611493;1.06727997;0.999552845
20.496020;1.04134812;0.819267483;-0.0591631497;0.786736773;-0.0568145965;1.04365168;1.0413472;4.54693021;-0.328356691;10;0.999553278;0.999552851;1.06597994;1.06727997;0.999552845
20.497020;1.04135411;0.819202632;-0.0590483848;0.786669967;-0.0567040486;1.04367467;1.0413532;4.54657022;-0.327719708;10;0.999554298;0.999553849;1.06584495;1.06727996;0.999553847
20.498020;1.04136009;0.819138138;-0.0589338015;0.786603504;-0.0565936762;1.04369767;1.04135921;4.54621223;-0.327083727;10;0.999554319;0.999553851;1.06571096;1.06727995;0.999553849
20.499020;1.04136708;0.819074183;-0.0588193994;0.786536806;-0.0564834248;1.04372066;1.04136621;4.54585725;-0.326448746;10;0.999555339;0.999554855;1.06557597;1.06727994;0.999554851
20.500020;1.04137307;0.819010586;-0.0587049982;0.786471208;-0.0563732303;1.04374466;1.04137222;4.54550426;-0.325813768;10;0.999555359;0.999554862;1.06544098;1.06727992;0.999554853
20.501020;1.04137906;0.818947526;-0.0585907774;0.786406129;-0.056263211;1.04376765;1.04137823;4.54515428;-0.32517979;10;0.999556378;0.999555872;1.06530698;1.0672799;0.999555853
20.502020;1.04138505;0.818884823;-0.0584765564;0.786341395;-0.0561531939;1.04379065;1.04138425;4.5448063;-0.324545815;10;0.999556397;0.999555883;1.06517298;1.06727988;0.999555852
20.504020;1.04139704;0.818761029;-0.0582484721;0.786213483;-0.0559335113;1.04383664;1.04139628;4.54411934;-0.323279867;10;0.99955843;0.999557909;1.06490496;1.06727983;0.999557844
20.505020;1.04140304;0.818699758;-0.0581347886;0.786150131;-0.0558240179;1.04385964;1.04140229;4.54377937;-0.322648895;10;0.999558445;0.999557924;1.06477095;1.06727981;0.999557839
20.506020;1.04141004;0.818638845;-0.0580209232;0.786086371;-0.0557142989;1.04388264;1.04140931;4.54344139;-0.322016924;10;0.999559458;0.999558938;1.06463694;1.06727978;0.999558832
20.507020;1.04141604;0.81857847;-0.0579074163;0.786023885;-0.0556049798;1.04390565;1.04141533;4.54310641;-0.321386955;10;0.999559469;0.999558954;1.06450393;1.06727975;0.999558826
20.508020;1.04142204;0.818518633;-0.0577939073;0.785961917;-0.0554956607;1.04392865;1.04142135;4.54277444;-0.320756987;10;0.999560478;0.99955997;1.06436991;1.06727972;0.999559818
20.509020;1.04142805;0.818459154;-0.0576805766;0.785900297;-0.0553865145;1.04395065;1.04142738;4.54244446;-0.320128019;10;0.999560484;0.999559986;1.06423689;1.06727969;0.999559812
20.511020;1.04144006;0.818341815;-0.0574542711;0.785778612;-0.0551685675;1.04399666;1.04143943;4.54179351;-0.318872088;10;0.999562492;0.999562021;1.06397086;1.06727963;0.999561801
20.512020;1.04144606;0.818283774;-0.0573412969;0.785718376;-0.0550597671;1.04401966;1.04144546;4.54147153;-0.318245124;10;0.999562492;0.999562039;1.06383784;1.0672796;0.999561797
20.513020;1.04145207;0.818226092;-0.057228322;0.785658488;-0.0549509666;1.04404267;1.04145148;4.54115154;-0.31761816;10;0.99956349;0.999563059;1.06370582;1.06727958;0.999562795
20.514020;1.04145807;0.818169131;-0.0571157068;0.785599291;-0.0548425122;1.04406567;1.04145751;4.54083556;-0.316993197;10;0.999564486;0.99956408;1.0635728;1.06727955;0.999563795
20.515020;1.04146408;0.81811253;-0.0570030908;0.78554044;-0.054734058;1.04408868;1.04146354;4.54052157;-0.316368234;10;0.99956448;0.999564102;1.06344078;1.06727953;0.999563797
20.516020;1.04147008;0.818056289;-0.0568906546;0.785481936;-0.054625777;1.04411168;1.04146956;4.54020958;-0.315744272;10;0.999565471;0.999565125;1.06330876;1.06727951;0.9995648
20.517020;1.04147609;0.818000587;-0.0567782177;0.78542395;-0.054517496;1.04413368;1.04147559;4.53990058;-0.31512031;10;0.999565459;0.999565151;1.06317674;1.06727949;0.999564805
20.519020;1.04148809;0.817890805;-0.0565540629;0.785309534;-0.0543016262;1.04417968;1.04148763;4.53929159;-0.313876386;10;0.999567428;0.999567204;1.0629127;1.06727946;0.99956682
20.520020;1.04149409;0.817836544;-0.056442165;0.785252928;-0.0541938651;1.04420268;1.04149365;4.53899058;-0.313255424;10;0.999567409;0.999567232;1.06278168;1.06727945;0.999566829
20.521020;1.04150009;0.817782823;-0.0563302667;0.78519684;-0.0540861048;1.04422468;1.04149967;4.53869258;-0.312634462;10;0.999568389;0.999568261;1.06265067;1.06727943;0.999567837
20.522020;1.04150609;0.817729461;-0.0562187283;0.785141096;-0.0539786914;1.04424768;1.04150569;4.53839657;-0.3120155;10;0.999569369;0.999569289;1.06251865;1.06727943;0.999568845
20.523020;1.04151209;0.817676637;-0.05610719;0.785085868;-0.0538712791;1.04427068;1.0415117;4.53810356;-0.311396538;10;0.999569349;0.999569316;1.06238863;1.06727942;0.999568853
20.524020;1.04151809;0.817624353;-0.0559958319;0.785031156;-0.0537640409;1.04429369;1.04151772;4.53781355;-0.310778576;10;0.99957033;0.999570342;1.06225762;1.06727942;0.999569859
20.525020;1.04152408;0.817572608;-0.0558846542;0.784976962;-0.053656977;1.04431569;1.04152373;4.53752653;-0.310161614;10;0.999571312;0.999571367;1.0621266;1.06727941;0.999570865
20.526020;1.04153008;0.817521222;-0.0557736569;0.784923111;-0.0535500875;1.0443387;1.04152975;4.53724151;-0.309545652;10;0.999572294;0.99957239;1.06199658;1.06727941;0.99957187
20.527020;1.04153607;0.817470375;-0.05566284;0.784869778;-0.0534433725;1.0443607;1.04153576;4.53695949;-0.308930689;10;0.999572277;0.999572411;1.06186657;1.06727942;0.999571874
20.528020;1.04154206;0.817419887;-0.0555520231;0.784816789;-0.053336659;1.04438371;1.04154178;4.53667947;-0.308315725;10;0.999573261;0.999573429;1.06173655;1.06727942;0.999572877
20.529020;1.04154805;0.817369938;-0.0554413862;0.784764318;-0.05323012;1.04440672;1.0415478;4.53640245;-0.30770176;10;0.999574244;0.999574444;1.06160653;1.06727942;0.999573881
20.530020;1.04155404;0.817320529;-0.0553311095;0.784712365;-0.0531239284;1.04442873;1.04155381;4.53612842;-0.307089793;10;0.999574226;0.999574457;1.06147652;1.06727943;0.999573884
20.532020;1.04156602;0.817223154;-0.0551107356;0.784609846;-0.0529117221;1.04447376;1.04156584;4.53558837;-0.305866851;10;0.999576187;0.999576475;1.06121848;1.06727945;0.99957589
20.533020;1.041572;0.817175187;-0.0550008189;0.784559281;-0.0528058806;1.04449678;1.04157186;4.53532235;-0.305256875;10;0.999577165;0.99957748;1.06108947;1.06727946;0.999576892
20.534020;1.04157799;0.817127761;-0.0548909025;0.784509238;-0.0527000405;1.04451879;1.04157787;4.53505932;-0.304646897;10;0.999577142;0.999577484;1.06096046;1.06727947;0.999576894
20.535020;1.04158298;0.817080695;-0.054781347;0.784460296;-0.0525945986;1.04454081;1.04158289;4.5347983;-0.304038916;10;0.999578117;0.999578485;1.06083145;1.06727948;0.999577896
20.536020;1.04158897;0.81703417;-0.0546719726;0.784411123;-0.0524892806;1.04456383;1.04158891;4.53454027;-0.303431933;10;0.999579092;0.999579486;1.06070344;1.06727948;0.999578896
20.537020;1.04159495;0.816988186;-0.0545625992;0.784362472;-0.0523839643;1.04458585;1.04159492;4.53428525;-0.302824947;10;0.999580066;0.999580484;1.06057544;1.06727949;0.999579897
20.538020;1.04160094;0.816942744;-0.0544535871;0.784314342;-0.0522789959;1.04460888;1.04160094;4.53403322;-0.30221996;10;0.99958004;0.999580482;1.06044743;1.06727951;0.999579896
20.540020;1.04161292;0.816853123;-0.0542359267;0.7842193;-0.0520694121;1.04465292;1.04161297;4.53353618;-0.301011978;10;0.999581987;0.999582471;1.06019143;1.06727953;0.999581893
20.541020;1.04161791;0.816808946;-0.0541272787;0.78417314;-0.0519648469;1.04467495;1.04161798;4.53329116;-0.300408985;10;0.99958296;0.999583462;1.06006444;1.06727954;0.99958289
20.542020;1.04162391;0.816765492;-0.0540189926;0.78412692;-0.0518605802;1.04469797;1.041624;4.53305014;-0.299807989;10;0.999583934;0.999584452;1.05993744;1.06727955;0.999583886
20.543020;1.04162991;0.8167224;-0.0539107084;0.784081048;-0.0517563162;1.04472;1.04163001;4.53281112;-0.29920699;10;0.999583909;0.999584439;1.05981045;1.06727957;0.99958388
20.544020;1.04163591;0.81667985;-0.0538026063;0.784035696;-0.0516522277;1.04474202;1.04163603;4.5325751;-0.298606989;10;0.999584885;0.999585424;1.05968346;1.06727959;0.999584873
20.545020;1.04164091;0.816637664;-0.0536948663;0.783991444;-0.0515485374;1.04476405;1.04164105;4.53234109;-0.298008984;10;0.999585862;0.999586407;1.05955747;1.06727961;0.999585866
20.548020;1.04165895;0.81651437;-0.0533723771;0.783859551;-0.0512380264;1.04483012;1.0416591;4.53165704;-0.296218952;10;0.999588801;0.999589348;1.05917951;1.06727967;0.999588836
20.549020;1.04166397;0.816474359;-0.0532651846;0.783817379;-0.0511348654;1.04485314;1.04166411;4.53143502;-0.295623935;10;0.999588781;0.999589328;1.05905352;1.06727969;0.999588825
20.550020;1.04166999;0.816434712;-0.0531583542;0.783774804;-0.0510320034;1.04487516;1.04167013;4.53121501;-0.295030916;10;0.999589762;0.999590308;1.05892753;1.06727971;0.999589813
20.551020;1.04167601;0.816395609;-0.0530515256;0.783732748;-0.0509291433;1.04489617;1.04167615;4.53099799;-0.294437894;10;0.999590743;0.999591289;1.05880254;1.06727973;0.9995908
20.552020;1.04168204;0.81635705;-0.0529450588;0.783691215;-0.0508266308;1.04491819;1.04168216;4.53078398;-0.293846871;10;0.999591723;0.999592272;1.05867755;1.06727976;0.999591788
20.553020;1.04168706;0.816318856;-0.0528387734;0.783650783;-0.0507243413;1.0449402;1.04168718;4.53057197;-0.293256847;10;0.999592704;0.999593256;1.05855356;1.06727978;0.999592776
20.554020;1.04169309;0.816281206;-0.0527324888;0.78361012;-0.050622004;1.04496221;1.04169319;4.53036296;-0.292666822;10;0.999593685;0.999594242;1.05842857;1.0672798;0.999593765
20.555020;1.04169912;0.816244098;-0.0526265648;0.78356998;-0.0505200132;1.04498422;1.0416992;4.53015695;-0.292078796;10;0.999593666;0.999594229;1.05830458;1.06727982;0.999593754
20.556020;1.04170415;0.816207533;-0.0525208206;0.783531114;-0.0504182441;1.04500623;1.04170421;4.52995393;-0.291491772;10;0.999594648;0.999595217;1.05818058;1.06727984;0.999594746
20.557020;1.04171018;0.816171331;-0.0524152559;0.783491844;-0.0503165997;1.04502824;1.04171022;4.52975292;-0.290905748;10;0.999595631;0.999596207;1.05805659;1.06727986;0.999595738
20.558020;1.04171521;0.816135671;-0.0523098703;0.783453848;-0.0502151766;1.04505024;1.04171523;4.52955492;-0.290320725;10;0.999596615;0.999597198;1.0579336;1.06727988;0.999596731
20.559020;1.04172124;0.816100374;-0.0522046634;0.78341545;-0.0501138783;1.04507124;1.04172124;4.52935891;-0.289736703;10;0.9995976;0.999598191;1.0578096;1.06727989;0.999597726
20.560020;1.04172727;0.816065799;-0.0520998153;0.783377747;-0.050012926;1.04509324;1.04172724;4.5291669;-0.289154683;10;0.999598587;0.999599185;1.05768661;1.06727991;0.999598721
20.561020;1.04173229;0.816031588;-0.0519949656;0.783341145;-0.0499120218;1.04511523;1.04173225;4.5289769;-0.288572663;10;0.999599576;0.99960018;1.05756361;1.06727993;0.999599717
20.562020;1.04173832;0.815997919;-0.0518904747;0.783304315;-0.0498114155;1.04513622;1.04173826;4.5287899;-0.287992645;10;0.999600567;0.999601175;1.05744161;1.06727994;0.999600713
20.563020;1.04174335;0.815964614;-0.0517861625;0.783268585;-0.0497110303;1.04515821;1.04174326;4.5286049;-0.287413627;10;0.999600559;0.999601171;1.05731961;1.06727996;0.999600711
20.564020;1.04174937;0.815932031;-0.0516818491;0.783232799;-0.0496105975;1.0451792;1.04174927;4.5284239;-0.28683461;10;0.999601553;0.999602166;1.05719661;1.06727997;0.999601709
20.565020;1.0417544;0.815899811;-0.0515778952;0.783198115;-0.0495105591;1.04520118;1.04175427;4.5282449;-0.286257593;10;0.999602549;0.999603161;1.0570756;1.06727999;0.999602707
20.566020;1.04176042;0.815867953;-0.0514743011;0.783163027;-0.0494108199;1.04522316;1.04176028;4.5280679;-0.285682576;10;0.999603546;0.999604155;1.0569536;1.06728;0.999603707
20.567020;1.04176544;0.815836818;-0.0513707064;0.783129385;-0.0493111289;1.04524414;1.04176529;4.52789491;-0.285107559;10;0.999604544;0.999605148;1.05683259;1.06728001;0.999604709
20.568020;1.04177146;0.815806043;-0.0512672914;0.783095339;-0.0492115647;1.04526511;1.0417713;4.52772391;-0.284533542;10;0.999605543;0.999606141;1.05671158;1.06728003;0.999605714
20.569020;1.04177648;0.815775811;-0.0511642362;0.783062565;-0.0491123944;1.04528709;1.04177631;4.52755592;-0.283961526;10;0.999606543;0.999607133;1.05659058;1.06728004;0.99960672
20.570020;1.0417825;0.815745939;-0.0510613607;0.783029386;-0.0490133509;1.04530806;1.04178233;4.52738992;-0.283390509;10;0.999607544;0.999608125;1.05646957;1.06728005;0.999607729
20.571020;1.04178751;0.815716609;-0.0509586644;0.782997478;-0.0489145285;1.04533003;1.04178734;4.52722693;-0.282820492;10;0.999608545;0.999609117;1.05634956;1.06728006;0.99960874
20.572020;1.04179352;0.815687818;-0.0508561474;0.782965336;-0.048815833;1.045351;1.04179336;4.52706694;-0.282251476;10;0.999609547;0.999610108;1.05622955;1.06728007;0.999609753
20.573020;1.04179853;0.815659568;-0.0507539899;0.782934466;-0.0487175314;1.04537197;1.04179837;4.52690995;-0.281684459;10;0.999610549;0.999611101;1.05610955;1.06728007;0.999610768
20.574020;1.04180454;0.815631678;-0.0506518313;0.78290319;-0.0486191845;1.04539295;1.04180439;4.52675495;-0.281117442;10;0.999610553;0.999611093;1.05598954;1.06728008;0.999610785
20.575020;1.04180954;0.815604327;-0.0505500319;0.782873185;-0.0485212319;1.04541492;1.04180941;4.52660296;-0.280552424;10;0.999611557;0.999612087;1.05587054;1.06728008;0.999611803
20.576020;1.04181555;0.815577334;-0.0504484118;0.782842774;-0.0484234078;1.04543589;1.04181542;4.52645297;-0.279988406;10;0.999612563;0.99961308;1.05575154;1.06728009;0.999612822
20.577020;1.04182055;0.815551061;-0.0503471508;0.782813806;-0.0483259787;1.04545686;1.04182043;4.52630698;-0.279426388;10;0.999613571;0.999614073;1.05563254;1.06728009;0.999613842
20.578020;1.04182554;0.815524966;-0.0502458887;0.782785012;-0.0482285523;1.04547783;1.04182545;4.52616199;-0.27886437;10;0.99961458;0.999615065;1.05551354;1.06728009;0.999614861
20.579020;1.04183154;0.815499589;-0.0501449857;0.782756157;-0.0481314284;1.04549881;1.04183146;4.52602099;-0.278304352;10;0.999615592;0.999616057;1.05539554;1.06728009;0.99961588
20.581020;1.04184152;0.815450093;-0.0499437165;0.782701159;-0.0479377997;1.04554075;1.04184147;4.52574601;-0.277187318;10;0.99961762;0.999618041;1.05515956;1.0672801;0.999617916
20.582020;1.04184751;0.815426152;-0.0498435308;0.782673684;-0.047841375;1.04556172;1.04184747;4.52561301;-0.276631301;10;0.999618637;0.999619033;1.05504257;1.0672801;0.999618932
20.583020;1.04185251;0.81540257;-0.0497435246;0.782647304;-0.0477451709;1.04558269;1.04185247;4.52548201;-0.276076285;10;0.999619655;0.999620026;1.05492558;1.0672801;0.999619946
20.584020;1.04185749;0.815379526;-0.0496436983;0.782621442;-0.0476491409;1.04560366;1.04185747;4.52535402;-0.275522268;10;0.999620674;0.999621019;1.05480859;1.0672801;0.999620958
20.585020;1.04186348;0.815356841;-0.0495440521;0.782595171;-0.0475532389;1.04562363;1.04186347;4.52522802;-0.274969252;10;0.999621694;0.999622013;1.0546916;1.0672801;0.999621968
20.586020;1.04186847;0.815334694;-0.0494447666;0.782570167;-0.0474577284;1.0456446;1.04186846;4.52510503;-0.274418236;10;0.999622715;0.999623008;1.05457562;1.06728009;0.999622976
20.588020;1.04187845;0.815291837;-0.0492467382;0.782521532;-0.0472672245;1.04568655;1.04187844;4.52486704;-0.273319207;10;0.999624759;0.999625002;1.05434365;1.06728009;0.999624985
20.589020;1.04188444;0.815271126;-0.0491481757;0.782497151;-0.0471723579;1.04570652;1.04188442;4.52475205;-0.272772192;10;0.999625781;0.999626002;1.05422766;1.06728008;0.999625986
20.590020;1.04188943;0.815250772;-0.0490496142;0.782473863;-0.0470775349;1.0457275;1.04188941;4.52463906;-0.272225179;10;0.999626803;0.999627003;1.05411267;1.06728008;0.999626984
20.594020;1.04190937;0.815174562;-0.0486584435;0.782385708;-0.0467011578;1.04580945;1.04190935;4.5242161;-0.270054125;10;0.99963089;0.999631015;1.05365373;1.06728006;0.999630957
20.595020;1.04191536;0.81515654;-0.0485611494;0.782363909;-0.0466074879;1.04582944;1.04191533;4.52411612;-0.269514112;10;0.999631911;0.99963202;1.05353974;1.06728006;0.999631949
20.597020;1.04192533;0.815122114;-0.048367465;0.782323368;-0.0464210975;1.04587044;1.04192531;4.52392514;-0.268439089;10;0.999633951;0.999634033;1.05331276;1.06728005;0.999633933
20.598020;1.04193032;0.815105529;-0.0482708942;0.782303702;-0.0463281608;1.04589044;1.0419303;4.52383315;-0.26790308;10;0.999634971;0.99963504;1.05319977;1.06728005;0.999634925
20.599020;1.04193531;0.815089303;-0.048174684;0.782284381;-0.0462355699;1.04591144;1.0419353;4.52374316;-0.267369072;10;0.999635992;0.999636047;1.05308678;1.06728005;0.999635918
20.600020;1.04194029;0.815073796;-0.0480786542;0.782265753;-0.0461431524;1.04593145;1.04194029;4.52365716;-0.266836067;10;0.999637012;0.999637055;1.05297378;1.06728005;0.999636911
20.601020;1.04194528;0.815058648;-0.0479829844;0.78224747;-0.0460510819;1.04595145;1.04194529;4.52357317;-0.266305063;10;0.999638033;0.999638063;1.05286179;1.06728005;0.999637904
20.602020;1.04195026;0.815043859;-0.0478874945;0.782229532;-0.0459591856;1.04597146;1.04195028;4.52349118;-0.265775061;10;0.999639054;0.999639071;1.05274979;1.06728006;0.999638896
20.603020;1.04195525;0.815029609;-0.0477921843;0.782212114;-0.0458674643;1.04599147;1.04195528;4.52341218;-0.26524606;10;0.999640075;0.999640079;1.0526378;1.06728006;0.999639886
20.606020;1.0419702;0.814989374;-0.04750787;0.782162287;-0.0455938739;1.04605151;1.04197028;4.52318919;-0.26366806;10;0.999643144;0.999643104;1.0523048;1.06728009;0.999642852
20.608020;1.04198017;0.81496483;-0.0473194017;0.782131265;-0.0454125366;1.04609155;1.04198027;4.5230532;-0.26262206;10;0.999645198;0.999645118;1.0520838;1.06728012;0.999644827
20.610020;1.04199014;0.814942268;-0.0471321896;0.782102152;-0.045232427;1.04613158;1.04199026;4.5229282;-0.26158306;10;0.999647258;0.999647128;1.05186379;1.06728015;0.999646802
20.611020;1.04199513;0.814931439;-0.0470388521;0.78208803;-0.0451426383;1.0461506;1.04199525;4.52286821;-0.261065059;10;0.99964829;0.999648131;1.05175378;1.06728017;0.99964779
20.614020;1.04201008;0.81490202;-0.0467604551;0.782048621;-0.0448748525;1.04620965;1.04201019;4.52270522;-0.259520055;10;0.999651389;0.999651134;1.05142775;1.06728023;0.999650757
20.615020;1.04201506;0.814893177;-0.0466681946;0.78203641;-0.0447861161;1.04622966;1.04201517;4.52265622;-0.259008052;10;0.99965242;0.999652135;1.05131973;1.06728025;0.999651747
20.616020;1.04202004;0.814884695;-0.0465761133;0.782024549;-0.0446975553;1.04624867;1.04202014;4.52260922;-0.258497048;10;0.999653451;0.999653135;1.05121072;1.06728027;0.999652737
20.617020;1.04202402;0.814876574;-0.0464843915;0.782013785;-0.0446093853;1.04626868;1.04202411;4.52256423;-0.257988044;10;0.99965448;0.999654135;1.0511037;1.06728028;0.999653728
20.618020;1.042029;0.814868997;-0.0463928488;0.782002789;-0.0445213471;1.04628769;1.04202908;4.52252223;-0.25748004;10;0.999655508;0.999655136;1.05099568;1.0672803;0.99965472
20.619020;1.04203398;0.814861781;-0.0463016653;0.78199214;-0.0444336563;1.04630769;1.04203405;4.52248224;-0.256974036;10;0.999656534;0.999656137;1.05088867;1.06728031;0.999655712
20.620020;1.04203896;0.814855107;-0.0462106609;0.781982009;-0.0443461396;1.0463267;1.04203902;4.52244524;-0.256469031;10;0.999657557;0.999657139;1.05078165;1.06728032;0.999656703
20.621020;1.04204394;0.814848797;-0.0461198356;0.781972224;-0.0442587969;1.0463457;1.04204399;4.52241024;-0.255965026;10;0.999658577;0.999658142;1.05067563;1.06728033;0.999657695
20.622020;1.04204792;0.814842848;-0.04602937;0.781963534;-0.0441718436;1.0463657;1.04204795;4.52237725;-0.25546302;10;0.999659595;0.999659145;1.05056861;1.06728033;0.999658687
20.623020;1.0420529;0.814837262;-0.045939084;0.781954437;-0.0440850216;1.0463847;1.04205292;4.52234625;-0.254962015;10;0.99966061;0.999660148;1.05046259;1.06728034;0.999659678
20.625020;1.04206285;0.814827717;-0.0457594135;0.781937796;-0.0439122457;1.0464227;1.04206287;4.52229325;-0.253965003;10;0.999662632;0.999662159;1.05025155;1.06728033;0.999661659
20.626020;1.04206682;0.814823396;-0.0456700296;0.781930656;-0.0438263339;1.0464417;1.04206685;4.52226925;-0.253468998;10;0.999663637;0.999663166;1.05014652;1.06728033;0.999662649
20.627020;1.0420718;0.814819617;-0.0455808269;0.781923282;-0.0437405539;1.04646069;1.04207182;4.52224825;-0.252973993;10;0.99966464;0.999664174;1.0500415;1.06728032;0.999663637
20.628020;1.04207678;0.814816381;-0.0454918054;0.781916425;-0.0436549475;1.04647969;1.04207681;4.52223026;-0.252479988;10;0.999665639;0.999665183;1.04993747;1.06728031;0.999664624
20.629020;1.04208076;0.814813325;-0.0454031455;0.781910491;-0.0435697295;1.04649869;1.04208079;4.52221326;-0.251987984;10;0.999666633;0.999666192;1.04983344;1.0672803;0.99966561
20.631020;1.04209072;0.814808657;-0.045226551;0.781898499;-0.0433999033;1.04653669;1.04209077;4.52218726;-0.251007976;10;0.999668611;0.999668214;1.04962539;1.06728028;0.999667579
20.632020;1.0420947;0.814807046;-0.0451387967;0.781893943;-0.0433155514;1.0465557;1.04209476;4.52217826;-0.250520971;10;0.999669594;0.999669226;1.04952236;1.06728026;0.999668562
20.633020;1.04209969;0.814805614;-0.0450512246;0.781888809;-0.0432313311;1.0465737;1.04209976;4.52217027;-0.250034967;10;0.999670574;0.999670238;1.04941933;1.06728025;0.999669544
20.634020;1.04210368;0.814804725;-0.0449638345;0.781884942;-0.0431473253;1.04659271;1.04210376;4.52216527;-0.249549962;10;0.999671551;0.999671252;1.0493163;1.06728024;0.999670526
20.635020;1.04210867;0.814804374;-0.0448768066;0.781880843;-0.0430636241;1.04661172;1.04210876;4.52216328;-0.249066957;10;0.999673525;0.999673265;1.04921328;1.06728023;0.999672507
20.636020;1.04211367;0.814804204;-0.044789961;0.781876915;-0.042980096;1.04662973;1.04211376;4.52216228;-0.248584951;10;0.999674498;0.99967428;1.04911125;1.06728021;0.999673487
20.637020;1.04211766;0.814804573;-0.0447032975;0.781874255;-0.0428967821;1.04664874;1.04211776;4.52216429;-0.248103945;10;0.99967547;0.999675294;1.04900923;1.0672802;0.999674467
20.638020;1.04212266;0.814805303;-0.0446171765;0.781871191;-0.0428139459;1.04666675;1.04212277;4.5221683;-0.247625938;10;0.99967644;0.999676308;1.04890821;1.06728019;0.999675446
20.639020;1.04212666;0.814806393;-0.044531057;0.781869224;-0.0427311508;1.04668576;1.04212678;4.5221743;-0.24714793;10;0.999677409;0.999677322;1.04880619;1.06728018;0.999676426
20.640020;1.04213166;0.814807844;-0.0444452992;0.781866853;-0.0426486602;1.04670377;1.04213178;4.52218231;-0.246671923;10;0.999678378;0.999678335;1.04870517;1.06728017;0.999677406
20.641020;1.04213567;0.814809654;-0.0443599026;0.781865578;-0.0425665559;1.04672178;1.04213579;4.52219232;-0.246197917;10;0.999679346;0.999679348;1.04860515;1.06728016;0.999678388
20.642020;1.04214067;0.814812006;-0.0442746864;0.781864072;-0.0424845831;1.04674079;1.04214079;4.52220533;-0.245724911;10;0.999680314;0.999680361;1.04850414;1.06728015;0.999679371
20.643020;1.04214468;0.814814717;-0.0441898301;0.781863663;-0.0424029963;1.0467588;1.0421448;4.52222034;-0.245253905;10;0.999681282;0.999681372;1.04840412;1.06728015;0.999680355
20.644020;1.04214969;0.814817789;-0.0441051526;0.78186285;-0.0423215412;1.04677681;1.04214981;4.52223735;-0.244783901;10;0.99968225;0.999682383;1.04830511;1.06728014;0.999681342
20.645020;1.0421537;0.814821222;-0.0440206531;0.781863133;-0.0422402992;1.04679482;1.04215381;4.52225636;-0.244314897;10;0.999683219;0.999683392;1.0482051;1.06728014;0.999682331
20.646020;1.04215771;0.814825013;-0.0439365114;0.781863763;-0.0421594022;1.04681282;1.04215782;4.52227736;-0.243847895;10;0.99968419;0.9996844;1.04810609;1.06728014;0.999683323
20.647020;1.04216273;0.814829164;-0.0438527271;0.781863988;-0.04207881;1.04683082;1.04216283;4.52230037;-0.243382895;10;0.999685162;0.999685406;1.04800709;1.06728014;0.999684318
20.648020;1.04216675;0.814833673;-0.0437691201;0.781865307;-0.0419984302;1.04684882;1.04216684;4.52232538;-0.242918897;10;0.999686135;0.999686412;1.04790808;1.06728014;0.999685314
20.649020;1.04217177;0.814838722;-0.0436856904;0.781866395;-0.0419181823;1.04686682;1.04217185;4.52235338;-0.242455903;10;0.99968711;0.999687418;1.04781008;1.06728014;0.999686314
20.650020;1.04217579;0.814843952;-0.0436026181;0.781868402;-0.0418383196;1.04688481;1.04217586;4.52238238;-0.241994911;10;0.999688085;0.999688424;1.04771208;1.06728014;0.999687315
20.651020;1.04217982;0.814849719;-0.0435199033;0.781870928;-0.0417588022;1.0469028;1.04217987;4.52241439;-0.241535921;10;0.999689061;0.99968943;1.04761408;1.06728014;0.999688319
20.652020;1.04218485;0.814855847;-0.0434373659;0.781873047;-0.0416794172;1.04692079;1.04218488;4.52244839;-0.241077934;10;0.999690037;0.999690436;1.04751708;1.06728014;0.999689324
20.653020;1.04218888;0.814862156;-0.0433550057;0.781876086;-0.041600245;1.04693878;1.04218889;4.52248339;-0.240620948;10;0.999691014;0.999691443;1.04742009;1.06728013;0.99969033
20.655020;1.04219695;0.81487621;-0.0431913583;0.781883541;-0.0414429392;1.04697375;1.0421969;4.52256139;-0.239712977;10;0.999692969;0.999693455;1.0472261;1.06728013;0.999692346
20.656020;1.04220199;0.814883777;-0.043109891;0.781887034;-0.0413645943;1.04699173;1.04220191;4.52260339;-0.239260991;10;0.999693946;0.99969446;1.04713011;1.06728013;0.999693354
20.659020;1.04221411;0.814908463;-0.0428670984;0.781901646;-0.0411312482;1.04704367;1.04221394;4.52274039;-0.237914028;10;0.99969688;0.999697466;1.04684315;1.06728012;0.999696378
20.660020;1.04221915;0.814917473;-0.0427867059;0.781906512;-0.0410539506;1.04706165;1.04221895;4.52279039;-0.237468037;10;0.999697859;0.999698464;1.04674816;1.06728012;0.999697384
20.661020;1.04222319;0.814926843;-0.0427064936;0.781912472;-0.0409768677;1.04707863;1.04222296;4.52284239;-0.237023045;10;0.999698838;0.999699459;1.04665317;1.06728012;0.99969839
20.663020;1.04223126;0.814946487;-0.0425471524;0.781925253;-0.040823745;1.04711358;1.04223098;4.52295138;-0.236139054;10;0.999700801;0.999701445;1.0464652;1.06728013;0.999700397
20.664020;1.0422353;0.81495676;-0.042467844;0.781932076;-0.040747531;1.04713056;1.04223499;4.52300837;-0.235699057;10;0.999701784;0.999702435;1.04637121;1.06728013;0.999701399
20.665020;1.04223934;0.814967574;-0.0423887175;0.781939417;-0.0406714903;1.04714754;1.042239;4.52306837;-0.23526006;10;0.999702769;0.999703425;1.04627722;1.06728014;0.999702398
20.666020;1.04224337;0.81497857;-0.0423101336;0.781946932;-0.0405959683;1.04716452;1.04224301;4.52312936;-0.234824062;10;0.999704755;0.999705413;1.04618422;1.06728015;0.999704396
20.667020;1.0422484;0.814989927;-0.042231552;0.781954042;-0.040520407;1.04718151;1.04224802;4.52319235;-0.234388066;10;0.999705743;0.999706401;1.04609123;1.06728016;0.999705392
20.669020;1.04225646;0.815013723;-0.0420754766;0.781970803;-0.0403703979;1.04721547;1.04225603;4.52332434;-0.233522073;10;0.999707726;0.999708377;1.04590624;1.06728018;0.999707378
20.671020;1.04226451;0.815038783;-0.0419203089;0.78198878;-0.0402212491;1.04724944;1.04226405;4.52346332;-0.232661078;10;0.99970972;0.999710351;1.04572224;1.06728021;0.999709353
20.672020;1.04226853;0.815051765;-0.0418433572;0.781998204;-0.0401472777;1.04726643;1.04226806;4.52353532;-0.232234078;10;0.999710721;0.999711338;1.04563025;1.06728023;0.999710337
20.674020;1.04227657;0.81507881;-0.0416898156;0.782018094;-0.0399996764;1.04729941;1.04227609;4.5236853;-0.231382074;10;0.999712735;0.999713312;1.04544824;1.06728026;0.999712303
20.675020;1.04228058;0.815092872;-0.0416135859;0.782028562;-0.0399263922;1.0473164;1.0422801;4.5237633;-0.230959069;10;0.999713748;0.9997143;1.04535724;1.06728028;0.999713285
20.677020;1.04228861;0.815121893;-0.0414618487;0.782050367;-0.039780512;1.04734938;1.04228813;4.52392429;-0.230117052;10;0.999715783;0.999716275;1.04517723;1.06728031;0.99971525
20.678020;1.04229261;0.815136853;-0.0413863414;0.782061703;-0.0397079161;1.04736537;1.04229215;4.52400729;-0.229698041;10;0.999716805;0.999717263;1.04508723;1.06728033;0.999716234
20.679020;1.04229662;0.815152172;-0.041311195;0.782073387;-0.0396356654;1.04738236;1.04229616;4.52409229;-0.229281027;10;0.99971783;0.99971825;1.04499823;1.06728034;0.99971722
20.680020;1.04229962;0.815167669;-0.0412362294;0.782085996;-0.039563625;1.04739835;1.04229918;4.52417829;-0.228865012;10;0.999718857;0.999719235;1.04490922;1.06728036;0.99971821
20.681020;1.04230362;0.815183526;-0.0411614447;0.7820982;-0.0394917193;1.04741534;1.0423032;4.5242663;-0.228449995;10;0.999719885;0.99972022;1.04482022;1.06728037;0.999719202
20.682020;1.04230762;0.815199742;-0.041087201;0.782110749;-0.039420332;1.04743133;1.04230722;4.5243563;-0.228037977;10;0.999720915;0.999721204;1.04473122;1.06728038;0.999720198
20.685020;1.0423196;0.815250187;-0.0408655549;0.782150123;-0.0392072071;1.04748029;1.04231927;4.52463632;-0.226807922;10;0.999724005;0.999724147;1.04446723;1.0672804;0.999723206
20.686020;1.04232359;0.81526748;-0.0407922143;0.782163706;-0.0391366838;1.04749628;1.04232329;4.52473232;-0.226400905;10;0.999725035;0.999725127;1.04438023;1.0672804;0.999724216
20.687020;1.04232658;0.815285134;-0.0407192341;0.782178385;-0.0390665438;1.04751227;1.04232631;4.52483033;-0.225995888;10;0.999726064;0.999726105;1.04429224;1.0672804;0.999725228
20.688020;1.04233057;0.815303147;-0.0406464341;0.782192657;-0.0389965395;1.04752826;1.04233032;4.52493034;-0.225591872;10;0.999727092;0.999727083;1.04420625;1.0672804;0.999726241
20.689020;1.04233455;0.815321339;-0.0405739946;0.782207101;-0.0389268817;1.04754426;1.04233434;4.52503135;-0.225189857;10;0.999728119;0.999728061;1.04411926;1.0672804;0.999727257
20.690020;1.04233854;0.815339891;-0.0405017353;0.782221889;-0.0388573979;1.04755925;1.04233835;4.52513435;-0.224788843;10;0.999729143;0.999729039;1.04403327;1.0672804;0.999728273
20.691020;1.04234152;0.815358623;-0.0404298366;0.782237599;-0.0387882985;1.04757526;1.04234136;4.52523836;-0.224389829;10;0.999730165;0.999730018;1.04394728;1.0672804;0.999729289
20.692020;1.04234551;0.815377716;-0.0403581183;0.782252903;-0.0387193362;1.04759126;1.04234537;4.52534437;-0.223991816;10;0.999731185;0.999730998;1.04386129;1.06728039;0.999730305
20.693020;1.0423495;0.81539717;-0.0402867606;0.78226855;-0.0386507214;1.04760726;1.04234938;4.52545237;-0.223595803;10;0.999732201;0.999731978;1.04377631;1.06728039;0.999731321
20.694020;1.04235348;0.815416805;-0.0402155831;0.78228437;-0.0385822812;1.04762227;1.04235338;4.52556138;-0.223200789;10;0.999732215;0.99973196;1.04369032;1.06728039;0.999731337
20.695020;1.04235647;0.815436803;-0.0401447662;0.782301283;-0.0385142256;1.04763828;1.04235638;4.52567239;-0.222807776;10;0.999733227;0.999732941;1.04360634;1.06728038;0.999732354
20.696020;1.04236047;0.815456983;-0.0400741295;0.782317616;-0.0384463078;1.04765429;1.04236039;4.52578439;-0.222415762;10;0.999734236;0.999733924;1.04352135;1.06728038;0.999733372
20.697020;1.04236446;0.815477525;-0.0400038535;0.782334294;-0.0383787373;1.0476693;1.04236439;4.5258984;-0.222025747;10;0.999735243;0.999734907;1.04343737;1.06728037;0.999734391
20.698020;1.04236745;0.815498251;-0.0399337582;0.782351892;-0.0383113784;1.04768532;1.04236739;4.5260134;-0.221636731;10;0.999736249;0.99973589;1.04335339;1.06728036;0.99973541
20.699020;1.04237144;0.815519159;-0.0398638439;0.782368914;-0.0382441573;1.04770033;1.04237139;4.52612941;-0.221248714;10;0.999737252;0.999736874;1.04326941;1.06728036;0.99973643
20.700020;1.04237444;0.815540429;-0.039794471;0.782387029;-0.0381774932;1.04771535;1.04237438;4.52624741;-0.220863696;10;0.999738253;0.999737859;1.04318643;1.06728035;0.99973745
20.701020;1.04237843;0.81556206;-0.0397250992;0.782404739;-0.0381107944;1.04773136;1.04237838;4.52636741;-0.220478679;10;0.999739252;0.999738845;1.04310245;1.06728033;0.99973847
20.702020;1.04238242;0.815583872;-0.0396560888;0.782422622;-0.0380444433;1.04774638;1.04238237;4.52648841;-0.220095661;10;0.999740248;0.999739832;1.04301947;1.06728032;0.999739489
20.703020;1.04238541;0.815605865;-0.0395874401;0.782441429;-0.0379784762;1.0477614;1.04238537;4.52661041;-0.219714643;10;0.999741243;0.999740822;1.04293749;1.06728031;0.999740509
20.704020;1.0423894;0.815628219;-0.0395189725;0.782459832;-0.0379126474;1.04777642;1.04238937;4.52673441;-0.219334627;10;0.999742237;0.999741814;1.04285551;1.06728029;0.999741527
20.705020;1.04239238;0.815650753;-0.0394506861;0.782479158;-0.0378470295;1.04779143;1.04239236;4.5268594;-0.218955612;10;0.999743228;0.999742807;1.04277253;1.06728028;0.999742546
20.706020;1.04239636;0.815673468;-0.0393829412;0.782497908;-0.0377818955;1.04780745;1.04239636;4.5269854;-0.218579599;10;0.999744219;0.999743803;1.04269155;1.06728026;0.999743564
20.707020;1.04239934;0.815696543;-0.039315197;0.782517755;-0.0377167994;1.04782246;1.04239936;4.52711339;-0.218203587;10;0.999745208;0.9997448;1.04260957;1.06728024;0.999744583
20.708020;1.04240331;0.815719797;-0.0392478142;0.782537024;-0.0376520146;1.04783747;1.04240336;4.52724239;-0.217829578;10;0.999746196;0.999745798;1.04252859;1.06728023;0.999745601
20.709020;1.04240629;0.815743412;-0.0391806127;0.782557391;-0.0375874404;1.04785148;1.04240637;4.52737338;-0.217456572;10;0.999747185;0.999746796;1.0424476;1.06728021;0.99974662
20.710020;1.04241026;0.815767206;-0.0391137727;0.782577181;-0.0375231774;1.04786649;1.04241037;4.52750537;-0.217085567;10;0.999748174;0.999747796;1.04236662;1.06728019;0.999747638
20.711020;1.04241323;0.815791178;-0.0390472944;0.782597893;-0.0374592977;1.04788149;1.04241338;4.52763836;-0.216716565;10;0.999749165;0.999748795;1.04228663;1.06728017;0.999748657
20.712020;1.04241719;0.815815327;-0.0389808175;0.782618029;-0.0373953833;1.0478965;1.04241739;4.52777235;-0.216347565;10;0.999750156;0.999749795;1.04220665;1.06728015;0.999749675
20.713020;1.04242016;0.815839835;-0.038914883;0.782639262;-0.0373320244;1.0479115;1.04242039;4.52790834;-0.215981568;10;0.999751149;0.999750795;1.04212666;1.06728013;0.999750693
20.714020;1.04242313;0.81586452;-0.0388491306;0.782660668;-0.0372688392;1.04792551;1.0424234;4.52804533;-0.215616572;10;0.999751144;0.999750796;1.04204766;1.06728012;0.999750709
20.715020;1.0424271;0.815889382;-0.0387835608;0.782681496;-0.0372057922;1.04794051;1.04242741;4.52818332;-0.215252579;10;0.99975214;0.999751798;1.04196767;1.0672801;0.999751725
20.716020;1.04243007;0.815914601;-0.0387181735;0.782703422;-0.0371429548;1.04795451;1.04243043;4.52832331;-0.214889587;10;0.999753138;0.999752799;1.04188867;1.06728009;0.99975274
20.717020;1.04243304;0.815939817;-0.0386533292;0.78272535;-0.0370806372;1.04796951;1.04243344;4.5284633;-0.214529596;10;0.999754138;0.999753801;1.04180967;1.06728007;0.999753753
20.718020;1.04243701;0.815965392;-0.0385884872;0.782746875;-0.0370182856;1.04798351;1.04243745;4.52860529;-0.214169606;10;0.99975514;0.999754803;1.04173167;1.06728006;0.999754766
20.720020;1.04244298;0.816017255;-0.0384598906;0.782792123;-0.0368946949;1.04801251;1.04244349;4.52889327;-0.213455626;10;0.999757146;0.999756805;1.04157565;1.06728004;0.999756788
20.721020;1.04244696;0.816043364;-0.0383957751;0.782814173;-0.0368330386;1.04802651;1.04244751;4.52903826;-0.213099636;10;0.999758151;0.999757806;1.04149765;1.06728003;0.999757798
20.722020;1.04244995;0.816069831;-0.0383322014;0.782837322;-0.0367719369;1.0480415;1.04245053;4.52918525;-0.212746646;10;0.999759156;0.999758804;1.04142064;1.06728003;0.999758808
20.723020;1.04245295;0.81609648;-0.038268809;0.782860646;-0.0367110082;1.0480555;1.04245355;4.52933324;-0.212394656;10;0.999760161;0.999759802;1.04134363;1.06728002;0.999759817
20.724020;1.04245694;0.816123307;-0.0382055974;0.782883395;-0.0366502171;1.0480695;1.04245758;4.52948223;-0.212043667;10;0.999761166;0.999760797;1.04126662;1.06728002;0.999760827
20.725020;1.04245994;0.816150315;-0.0381425669;0.782907069;-0.0365896341;1.04808349;1.0424606;4.52963221;-0.211693677;10;0.999761172;0.999760791;1.04118961;1.06728001;0.999760836
20.728020;1.04246894;0.816232421;-0.0379554589;0.782979141;-0.0364097872;1.04812548;1.04246967;4.53008817;-0.210654712;10;0.999764192;0.999763765;1.04096157;1.06728002;0.999763868
20.729020;1.04247295;0.816260331;-0.0378935103;0.783002936;-0.0363502075;1.04813948;1.04247368;4.53024315;-0.210310725;10;0.999765199;0.999764754;1.04088556;1.06728002;0.999764882
20.730020;1.04247595;0.816288241;-0.037831922;0.783027481;-0.036291009;1.04815348;1.0424767;4.53039814;-0.209968739;10;0.999766206;0.999765744;1.04081055;1.06728003;0.999765896
20.733020;1.04248496;0.81637324;-0.0376485945;0.783102325;-0.036114796;1.04819449;1.04248574;4.5308701;-0.208950787;10;0.999769226;0.999768707;1.04058652;1.06728007;0.999768946
20.734020;1.04248796;0.816402055;-0.0375879039;0.783127731;-0.0360564606;1.04820749;1.04248875;4.53103009;-0.208613805;10;0.999769232;0.999768694;1.04051251;1.06728008;0.999768964
20.735020;1.04249196;0.816430871;-0.0375275724;0.783152383;-0.0359984358;1.04822149;1.04249275;4.53119008;-0.208278823;10;0.999770238;0.999769679;1.04043851;1.0672801;0.999769982
20.737020;1.04249796;0.816489225;-0.0374076267;0.783203873;-0.0358831451;1.0482485;1.04249876;4.53151406;-0.207612862;10;0.999772247;0.999771649;1.04029049;1.06728012;0.999772018
20.739020;1.04250397;0.816548301;-0.0372885773;0.783256049;-0.0357687174;1.04827552;1.04250477;4.53184204;-0.206951902;10;0.999774255;0.999773617;1.04014448;1.06728015;0.999774054
20.740020;1.04250696;0.816578018;-0.0372295012;0.783282309;-0.0357119355;1.04828852;1.04250777;4.53200703;-0.206623923;10;0.999775258;0.9997746;1.04007247;1.06728016;0.999775073
20.741020;1.04250996;0.816607916;-0.0371706041;0.783308743;-0.035655327;1.04830153;1.04251076;4.53217303;-0.206296944;10;0.99977526;0.999774585;1.03999946;1.06728017;0.999775093
20.742020;1.04251296;0.816637992;-0.0371120659;0.783335349;-0.0355990643;1.04831553;1.04251376;4.53234002;-0.205971966;10;0.99977626;0.999775569;1.03992746;1.06728018;0.999776113
20.744020;1.04251896;0.816698503;-0.0369955261;0.78338891;-0.0354870589;1.04834155;1.04251974;4.532676;-0.205325008;10;0.999778257;0.999777542;1.03978345;1.0672802;0.999778157
20.746020;1.04252496;0.816759731;-0.0368798827;0.783443168;-0.0353759201;1.04836756;1.04252572;4.53301599;-0.204683048;10;0.999780248;0.999779517;1.03964145;1.06728021;0.999780206
20.747020;1.04252796;0.816790704;-0.0368225999;0.783470645;-0.0353208704;1.04838057;1.0425287;4.53318798;-0.204365068;10;0.999780242;0.999779506;1.03957045;1.06728022;0.999780233
20.749020;1.04253395;0.816852642;-0.0367085713;0.783525605;-0.0352112924;1.04840659;1.04253467;4.53353196;-0.203732107;10;0.999782227;0.999781485;1.03942846;1.06728022;0.999782292
20.750020;1.04253694;0.816883968;-0.0366518256;0.783553433;-0.0351567641;1.0484196;1.04253765;4.53370595;-0.203417125;10;0.999783219;0.999782474;1.03935847;1.06728022;0.999783324
20.751020;1.04253893;0.816915291;-0.0365954392;0.783582015;-0.0351026158;1.04843261;1.04253962;4.53387995;-0.203104142;10;0.99978421;0.999783464;1.03928848;1.06728022;0.999784357
20.752020;1.04254192;0.816946793;-0.036539232;0.783610019;-0.0350486071;1.04844462;1.0425426;4.53405494;-0.202792157;10;0.9997842;0.999783454;1.03921849;1.06728022;0.99978439
20.754020;1.04254791;0.817010328;-0.0364275347;0.783666549;-0.0349412818;1.04847064;1.04254855;4.53440792;-0.20217218;10;0.99978618;0.999785435;1.03908051;1.06728021;0.999786457
20.755020;1.0425509;0.817042184;-0.0363720442;0.783694902;-0.0348879647;1.04848265;1.04255152;4.5345849;-0.201864187;10;0.999787169;0.999786426;1.03901152;1.0672802;0.999787491
20.756020;1.0425539;0.817074219;-0.0363169128;0.783723427;-0.034834993;1.04849566;1.04255449;4.53476289;-0.201558191;10;0.999788158;0.999787418;1.03894254;1.06728019;0.999788523
20.757020;1.0425569;0.817106435;-0.0362619604;0.783752123;-0.034782194;1.04850767;1.04255746;4.53494188;-0.201253191;10;0.999788148;0.999787412;1.03887355;1.06728018;0.999788555
20.758020;1.0425589;0.817138651;-0.0362071875;0.78378157;-0.0347296008;1.04852068;1.04255943;4.53512087;-0.200949189;10;0.999789139;0.999788407;1.03880555;1.06728016;0.999789585
20.760020;1.04256491;0.817203629;-0.0360983619;0.783839477;-0.0346250379;1.0485457;1.04256536;4.53548185;-0.200345176;10;0.999791123;0.999790401;1.03866957;1.06728013;0.999791641
20.761020;1.04256792;0.817236212;-0.0360443099;0.783868514;-0.0345731012;1.04855771;1.04256833;4.53566284;-0.200045167;10;0.999792116;0.999791401;1.03860257;1.06728011;0.999792667
20.762020;1.04256993;0.817268976;-0.0359904392;0.783898476;-0.0345213697;1.04856972;1.0425703;4.53584483;-0.199746158;10;0.99979211;0.999791402;1.03853457;1.06728009;0.99979269
20.765020;1.04257897;0.817368006;-0.035830456;0.783986782;-0.0343676236;1.04860676;1.04257921;4.53639481;-0.198858125;10;0.999795095;0.999794412;1.03833458;1.06728005;0.999795746
20.766020;1.04258099;0.81740114;-0.0357774913;0.784017082;-0.0343167505;1.04861878;1.04258118;4.5365788;-0.198564114;10;0.999795092;0.999794418;1.03826758;1.06728004;0.999795759
20.767020;1.042584;0.817434456;-0.0357248883;0.784046799;-0.0342661887;1.04863079;1.04258416;4.53676379;-0.198272102;10;0.999796089;0.999795425;1.03820158;1.06728003;0.999796769
20.768020;1.04258702;0.817467772;-0.0356724666;0.784076513;-0.034215798;1.0486428;1.04258713;4.53694879;-0.19798109;10;0.999797088;0.999796433;1.03813558;1.06728003;0.999797777
20.769020;1.04258903;0.817501272;-0.0356204063;0.784107151;-0.0341657839;1.04865481;1.04258911;4.53713478;-0.197692079;10;0.999798088;0.999797442;1.03806958;1.06728002;0.999798781
20.770020;1.04259205;0.817534952;-0.035568347;0.784137208;-0.034115735;1.04866682;1.04259209;4.53732178;-0.197403068;10;0.999798089;0.999797452;1.03800458;1.06728002;0.999798783
20.771020;1.04259506;0.817568636;-0.0355166495;0.784167263;-0.0340660297;1.04867783;1.04259506;4.53750878;-0.197116058;10;0.999799091;0.999798462;1.03793858;1.06728002;0.99979978
20.772020;1.04259707;0.817602323;-0.0354651335;0.784198069;-0.0340165278;1.04868983;1.04259704;4.53769578;-0.196830049;10;0.999800093;0.999799473;1.03787359;1.06728003;0.999800775
20.773020;1.04260008;0.817636193;-0.0354139793;0.784228296;-0.0339673373;1.04870184;1.04260001;4.53788378;-0.196546042;10;0.999801096;0.999800484;1.03780859;1.06728003;0.999801766
20.774020;1.04260309;0.817670065;-0.0353628263;0.784258521;-0.033918145;1.04871384;1.04260299;4.53807179;-0.196262035;10;0.9998011;0.999800495;1.03774459;1.06728003;0.999801755
20.775020;1.04260509;0.817704121;-0.0353120346;0.784289671;-0.0338693295;1.04872484;1.04260496;4.53826079;-0.19598003;10;0.999802104;0.999801505;1.03767959;1.06728004;0.999802741
20.776020;1.0426081;0.81773836;-0.0352614237;0.784320241;-0.0338206527;1.04873684;1.04260793;4.5384508;-0.195699025;10;0.999803108;0.999802516;1.0376156;1.06728005;0.999803726
20.777020;1.0426101;0.817772422;-0.035210993;0.784351392;-0.0337721796;1.04874784;1.0426099;4.53863981;-0.195419021;10;0.999803114;0.999802526;1.0375516;1.06728006;0.99980371
20.778020;1.0426131;0.817806846;-0.0351609225;0.784382137;-0.0337240181;1.04875983;1.04261287;4.53883082;-0.195141018;10;0.99980412;0.999803536;1.03748761;1.06728007;0.999804692
20.779020;1.04261509;0.817841094;-0.0351110317;0.784413462;-0.0336760601;1.04877083;1.04261484;4.53902084;-0.194864014;10;0.999805127;0.999804547;1.03742462;1.06728008;0.999805674
20.780020;1.04261809;0.817875523;-0.0350613202;0.784444209;-0.033628241;1.04878282;1.04261781;4.53921185;-0.19458801;10;0.999806134;0.99980556;1.03736062;1.06728009;0.999806657
20.781020;1.04262008;0.817910134;-0.0350117879;0.784475882;-0.0335806256;1.04879382;1.04261978;4.53940387;-0.194313007;10;0.999806144;0.999805574;1.03729763;1.0672801;0.99980664
20.782020;1.04262307;0.817944568;-0.0349626144;0.784506631;-0.0335333226;1.04880581;1.04262275;4.53959489;-0.194040004;10;0.999807155;0.99980659;1.03723464;1.06728011;0.999807623
20.783020;1.04262506;0.817979364;-0.0349134392;0.784538479;-0.0334860512;1.0488168;1.04262472;4.53978792;-0.193767002;10;0.999808169;0.999807606;1.03717264;1.06728012;0.999808607
20.784020;1.04262805;0.818013982;-0.0348646223;0.784569404;-0.0334390932;1.04882779;1.0426277;4.53997994;-0.193496;10;0.999808185;0.999807625;1.03710964;1.06728013;0.99980859
20.785020;1.04263004;0.818048783;-0.0348159836;0.784601255;-0.03339234;1.04883878;1.04262968;4.54017297;-0.193226;10;0.999809203;0.999808644;1.03704764;1.06728014;0.999809573
20.786020;1.04263303;0.818083585;-0.0347675224;0.784632355;-0.0333457275;1.04884978;1.04263266;4.540366;-0.192957002;10;0.999810223;0.999809664;1.03698564;1.06728015;0.999810555
20.787020;1.04263502;0.818118389;-0.0347194191;0.784664209;-0.0332994927;1.04886177;1.04263465;4.54055903;-0.192690004;10;0.999810244;0.999809685;1.03692364;1.06728016;0.999810536
20.788020;1.04263801;0.818153373;-0.0346714936;0.784695484;-0.0332533991;1.04887276;1.04263763;4.54075306;-0.192424007;10;0.999811266;0.999810707;1.03686164;1.06728016;0.999811518
20.789020;1.04264;0.818188358;-0.0346235659;0.784727513;-0.0332073381;1.04888375;1.04263962;4.54094709;-0.192158011;10;0.999812289;0.999811729;1.03680063;1.06728017;0.999812499
20.790020;1.04264299;0.818223343;-0.0345759969;0.78475879;-0.033161592;1.04889475;1.04264261;4.54114112;-0.191894015;10;0.999812311;0.999811751;1.03673862;1.06728017;0.99981248
20.792020;1.04264697;0.81829367;-0.0344815762;0.784823198;-0.0330708594;1.04891574;1.04264659;4.54153119;-0.191370023;10;0.999814354;0.999813794;1.03661761;1.06728017;0.999814444
20.793020;1.04264996;0.818328832;-0.034434545;0.784854649;-0.0330256372;1.04892673;1.04264958;4.54172622;-0.191109027;10;0.999814374;0.999813815;1.0365566;1.06728017;0.999814426
20.794020;1.04265195;0.818363994;-0.0343878735;0.784886853;-0.0329807946;1.04893773;1.04265157;4.54192125;-0.190850031;10;0.999815392;0.999814835;1.0364956;1.06728017;0.999815409
20.795020;1.04265495;0.818399334;-0.0343413816;0.784918477;-0.0329360956;1.04894873;1.04265456;4.54211729;-0.190592034;10;0.999816408;0.999815854;1.03643559;1.06728017;0.999816393
20.796020;1.04265695;0.818434493;-0.0342950689;0.784950681;-0.0328916035;1.04895973;1.04265655;4.54231232;-0.190335038;10;0.999816422;0.999815873;1.03637558;1.06728016;0.999816377
20.797020;1.04265894;0.81846983;-0.0342489352;0.784983058;-0.0328472868;1.04896973;1.04265855;4.54250836;-0.190079042;10;0.999817434;0.99981689;1.03631558;1.06728016;0.999817362
20.798020;1.04266194;0.818505166;-0.03420298;0.785014682;-0.0328031146;1.04898073;1.04266154;4.5427044;-0.189824045;10;0.999817443;0.999816906;1.03625658;1.06728015;0.999817347
20.800020;1.04266594;0.818576016;-0.0341117855;0.785079605;-0.0327155341;1.04900174;1.04266554;4.54309746;-0.189318051;10;0.999819454;0.999818933;1.03613758;1.06728013;0.999819322
20.801020;1.04266894;0.818611348;-0.0340663658;0.785111227;-0.0326718904;1.04901175;1.04266854;4.5432935;-0.189066052;10;0.999819456;0.999818944;1.03607858;1.06728011;0.999819311
20.802020;1.04267094;0.81864686;-0.0340213052;0.785143773;-0.032628627;1.04902276;1.04267055;4.54349053;-0.188816052;10;0.999820456;0.999819953;1.03601959;1.0672801;0.999820301
20.803020;1.04267294;0.818682369;-0.0339764237;0.785176316;-0.0325855396;1.04903277;1.04267256;4.54368755;-0.188567051;10;0.999821453;0.99982096;1.03596059;1.06728008;0.999821292
20.804020;1.04267494;0.818717877;-0.0339317217;0.785208858;-0.032542628;1.04904378;1.04267457;4.54388458;-0.188319047;10;0.999821448;0.999820965;1.03590259;1.06728007;0.999821283
20.805020;1.04267793;0.818753382;-0.0338871992;0.785240644;-0.0324998605;1.04905379;1.04267758;4.5440816;-0.188072042;10;0.99982244;0.999821968;1.0358436;1.06728005;0.999822274
