time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
20.806020;1.04267993;0.818788886;-0.0338428567;0.785273182;-0.0324572993;1.0490638;1.0426796;4.54427862;-0.187826035;10;0.99982243;0.99982197;1.0357856;1.06728003;0.999822266
20.807020;1.04268193;0.818824387;-0.0337986941;0.785305715;-0.0324149124;1.04907481;1.04268162;4.54447563;-0.187581026;10;0.999823418;0.99982297;1.03572761;1.06728001;0.999823259
20.808020;1.04268393;0.818859888;-0.0337547113;0.785338246;-0.0323726996;1.04908483;1.04268364;4.54467264;-0.187337016;10;0.999824403;0.999823969;1.03567061;1.06727999;0.999824252
20.809020;1.04268692;0.818895567;-0.0337110887;0.785370195;-0.0323308025;1.04909484;1.04268666;4.54487065;-0.187095004;10;0.999824387;0.999823967;1.03561262;1.06727998;0.999824245
20.810020;1.04268892;0.818931066;-0.033667466;0.78540272;-0.0322889372;1.04910486;1.04268869;4.54506765;-0.18685299;10;0.99982537;0.999824962;1.03555562;1.06727996;0.999825238
20.811020;1.04269092;0.818966563;-0.033624204;0.785435242;-0.0322474181;1.04911487;1.04269072;4.54526465;-0.186612975;10;0.999825353;0.999824957;1.03549763;1.06727995;0.999825233
20.812020;1.04269291;0.819002241;-0.0335809424;0.785467937;-0.0322058997;1.04912488;1.04269274;4.54546265;-0.186372958;10;0.999826335;0.99982595;1.03544063;1.06727994;0.999826228
20.813020;1.0426949;0.819037739;-0.033538042;0.785500455;-0.0321647274;1.0491349;1.04269477;4.54565965;-0.186134939;10;0.999826317;0.999825941;1.03538364;1.06727994;0.999826224
20.814020;1.0426979;0.819073417;-0.0334953229;0.785532392;-0.0321236976;1.04914491;1.0426978;4.54585765;-0.185897918;10;0.999827299;0.999826931;1.03532765;1.06727993;0.99982722
20.815020;1.04269989;0.819108917;-0.0334526051;0.785564909;-0.0320826991;1.04915492;1.04269983;4.54605464;-0.185660894;10;0.999828281;0.99982792;1.03527065;1.06727993;0.999828217
20.816020;1.04270188;0.819144417;-0.0334102489;0.785597425;-0.0320420464;1.04916493;1.04270185;4.54625163;-0.18542587;10;0.999828264;0.999827907;1.03521466;1.06727993;0.999828214
20.817020;1.04270387;0.819180099;-0.0333680738;0.785630113;-0.0320015663;1.04917493;1.04270388;4.54644962;-0.185191844;10;0.999829246;0.999828893;1.03515867;1.06727993;0.999829212
20.818020;1.04270585;0.819215601;-0.0333260798;0.785662629;-0.0319612583;1.04918494;1.0427059;4.54664661;-0.184958817;10;0.999829229;0.999828877;1.03510268;1.06727993;0.999829211
20.819020;1.04270784;0.819251106;-0.0332840866;0.785695144;-0.0319209494;1.04919394;1.04270792;4.5468436;-0.18472579;10;0.999830211;0.999829861;1.03504669;1.06727994;0.99983021
20.820020;1.04270983;0.819286792;-0.0332424545;0.785727835;-0.0318809849;1.04920394;1.04270994;4.54704159;-0.184494764;10;0.999830193;0.999829844;1.03499069;1.06727994;0.999830211
20.821020;1.04271182;0.819322297;-0.0332010037;0.785760352;-0.0318411917;1.04921394;1.04271195;4.54723858;-0.184264738;10;0.999831176;0.999830827;1.0349357;1.06727994;0.999831212
20.822020;1.0427148;0.819357803;-0.0331597343;0.785792118;-0.0318015392;1.04922293;1.04271497;4.54743557;-0.184035715;10;0.999831158;0.99983081;1.03487971;1.06727994;0.999831215
20.823020;1.04271679;0.819393309;-0.0331186468;0.785824638;-0.0317620883;1.04923293;1.04271697;4.54763255;-0.183807692;10;0.999832142;0.999831794;1.03482471;1.06727993;0.99983222
20.824020;1.04271878;0.819428816;-0.0330777412;0.785857159;-0.0317228079;1.04924292;1.04271898;4.54782954;-0.183580672;10;0.999832127;0.999831779;1.03476972;1.06727993;0.999832226
20.826020;1.04272276;0.819499646;-0.0329962964;0.785922028;-0.031644585;1.04926191;1.04272298;4.54822252;-0.183128637;10;0.999834103;0.999833752;1.03466072;1.06727991;0.999834244
20.827020;1.04272475;0.81953497;-0.0329559372;0.785954376;-0.0316058148;1.0492709;1.04272497;4.54841851;-0.182904622;10;0.999834096;0.999833741;1.03460572;1.0672799;0.999834256
20.828020;1.04272675;0.819570473;-0.0329157596;0.785986895;-0.0315672148;1.04927989;1.04272697;4.54861551;-0.182681609;10;0.999835091;0.999834731;1.03455172;1.0672799;0.999835269
20.829020;1.04272874;0.819605796;-0.0328757636;0.786019241;-0.0315287848;1.04928989;1.04272895;4.5488115;-0.182459598;10;0.99983509;0.999834722;1.03449771;1.06727989;0.999835283
20.830020;1.04273073;0.819641118;-0.0328359486;0.786051586;-0.0314905255;1.04929888;1.04273094;4.54900749;-0.182238588;10;0.999836091;0.999835715;1.0344437;1.06727988;0.999836297
20.831020;1.04273273;0.819676439;-0.0327961343;0.786083932;-0.0314522642;1.04930788;1.04273292;4.54920348;-0.18201758;10;0.999836096;0.999835709;1.0343897;1.06727987;0.999836311
20.832020;1.04273473;0.819711761;-0.0327566809;0.786116278;-0.0314143464;1.04931787;1.04273491;4.54939947;-0.181798573;10;0.999837104;0.999836703;1.03433569;1.06727986;0.999837325
20.833020;1.04273673;0.819746902;-0.0327174079;0.786148451;-0.0313765997;1.04932687;1.04273688;4.54959447;-0.181580567;10;0.999837115;0.999836698;1.03428268;1.06727986;0.999837339
20.834020;1.04273873;0.819782042;-0.0326781348;0.786180625;-0.0313388509;1.04933587;1.04273886;4.54978946;-0.181362563;10;0.999838128;0.999837694;1.03422967;1.06727985;0.999838352
20.835020;1.04274074;0.819817183;-0.0326392219;0.786212801;-0.0313014459;1.04934487;1.04274084;4.54998445;-0.181146559;10;0.999838144;0.99983769;1.03417566;1.06727985;0.999838365
20.836020;1.04274274;0.819852323;-0.0326003086;0.786244978;-0.0312640388;1.04935388;1.04274282;4.55017945;-0.180930557;10;0.999839162;0.999838688;1.03412265;1.06727985;0.999839376
20.837020;1.04274475;0.819887464;-0.0325615747;0.786277156;-0.0312268025;1.04936289;1.04274479;4.55037444;-0.180715556;10;0.999839181;0.999838686;1.03406964;1.06727986;0.999839387
20.838020;1.04274676;0.819922424;-0.0325232008;0.786309162;-0.0311899097;1.0493719;1.04274677;4.55056843;-0.180502556;10;0.999839201;0.999838685;1.03401763;1.06727986;0.999839397
20.839020;1.04274876;0.819957384;-0.0324848264;0.786341171;-0.0311530145;1.04938091;1.04274874;4.55076243;-0.180289558;10;0.999840222;0.999839684;1.03396462;1.06727987;0.999840404
20.840020;1.04275077;0.819992344;-0.0324466322;0.786373181;-0.03111629;1.04938992;1.04275072;4.55095642;-0.180077561;10;0.999840243;0.999839685;1.03391262;1.06727987;0.999840411
20.841020;1.04275278;0.820027304;-0.0324086183;0.786405192;-0.0310797361;1.04939893;1.04275269;4.55115042;-0.179866567;10;0.999841264;0.999840686;1.03385962;1.06727988;0.999841417
20.842020;1.04275378;0.820062085;-0.0323707848;0.786437788;-0.0310433831;1.04940795;1.04275367;4.55134342;-0.179656574;10;0.999841285;0.999840687;1.03380763;1.06727989;0.999841421
20.843020;1.04275578;0.820096865;-0.0323329516;0.786469631;-0.0310069987;1.04941697;1.04275565;4.55153641;-0.179446584;10;0.999842306;0.99984169;1.03375563;1.0672799;0.999842425
20.844020;1.04275779;0.820131645;-0.032295479;0.786501478;-0.0309709586;1.04942599;1.04275763;4.55172941;-0.179238595;10;0.999842326;0.999841694;1.03370364;1.06727991;0.999842428
20.845020;1.04275979;0.820166245;-0.0322581865;0.786533154;-0.0309350906;1.04943501;1.04275961;4.55192141;-0.179031608;10;0.999843346;0.999842699;1.03365165;1.06727992;0.999843431
20.846020;1.04276179;0.820201025;-0.032220894;0.786565005;-0.0308992221;1.04944302;1.04276159;4.55211441;-0.178824622;10;0.999843365;0.999842707;1.03360066;1.06727993;0.999843433
20.847020;1.0427638;0.820235443;-0.0321837813;0.786596513;-0.0308635267;1.04945204;1.04276357;4.5523054;-0.178618638;10;0.999844384;0.999843716;1.03354868;1.06727994;0.999844435
20.848020;1.0427658;0.820270041;-0.0321468485;0.786628195;-0.0308280049;1.04946106;1.04276556;4.5524974;-0.178413655;10;0.999844402;0.999843727;1.03349769;1.06727995;0.999844438
20.849020;1.0427678;0.820304457;-0.0321100952;0.786659705;-0.0307926571;1.04946908;1.04276754;4.5526884;-0.178209675;10;0.99984442;0.99984374;1.03344671;1.06727996;0.99984444
20.850020;1.0427688;0.820338872;-0.032073521;0.786691971;-0.0307575133;1.0494781;1.04276853;4.55287939;-0.178006696;10;0.999845437;0.999844756;1.03339573;1.06727997;0.999845443
20.851020;1.04277081;0.820373105;-0.0320371253;0.786723308;-0.0307225143;1.04948711;1.04277052;4.55306939;-0.17780472;10;0.999845454;0.999844773;1.03334474;1.06727999;0.999845446
20.852020;1.04277281;0.820407338;-0.0320009079;0.786754644;-0.0306876899;1.04949513;1.04277251;4.55325939;-0.177603745;10;0.999846471;0.999845793;1.03329376;1.06728;0.999846448
20.853020;1.04277481;0.82044157;-0.0319646885;0.786785979;-0.0306528674;1.04950414;1.04277451;4.55344938;-0.177402771;10;0.999846487;0.999845815;1.03324279;1.06728001;0.99984645
20.854020;1.04277681;0.820475622;-0.0319286475;0.786817138;-0.0306182198;1.04951215;1.0427765;4.55363837;-0.177202799;10;0.999846503;0.99984584;1.03319281;1.06728002;0.99984645
20.855020;1.04277881;0.820509673;-0.031892785;0.786848295;-0.0305837473;1.04952117;1.0427785;4.55382736;-0.177003827;10;0.999847517;0.999846866;1.03314283;1.06728003;0.999847449
20.856020;1.04277981;0.820543725;-0.0318571014;0.786880203;-0.0305494797;1.04952917;1.0427795;4.55401635;-0.176805854;10;0.999847531;0.999846895;1.03309185;1.06728003;0.999847447
20.857020;1.04278181;0.820577596;-0.0318215972;0.786911182;-0.0305153582;1.04953718;1.0427815;4.55420435;-0.17660888;10;0.999848544;0.999847925;1.03304187;1.06728004;0.999848443
20.858020;1.04278381;0.820611468;-0.0317860925;0.78694216;-0.0304812395;1.04954618;1.0427835;4.55439234;-0.176411905;10;0.999848555;0.999847955;1.03299189;1.06728004;0.999848439
20.859020;1.04278581;0.82064516;-0.031750768;0.786972963;-0.0304472962;1.04955419;1.0427855;4.55457933;-0.176215927;10;0.999848565;0.999847987;1.0329419;1.06728004;0.999848434
20.860020;1.04278682;0.820678853;-0.0317156242;0.78700452;-0.0304135576;1.04956219;1.04278651;4.55476632;-0.176020947;10;0.999849573;0.999849018;1.03289292;1.06728004;0.999849428
20.861020;1.04278882;0.820712365;-0.0316806611;0.787035147;-0.0303799654;1.04957119;1.04278852;4.55495231;-0.175826965;10;0.999849579;0.999849049;1.03284293;1.06728004;0.999849423
20.862020;1.04279082;0.820745879;-0.0316458792;0.787065773;-0.0303465484;1.04957918;1.04279053;4.5551383;-0.17563398;10;0.999850583;0.99985008;1.03279394;1.06728003;0.999850418
20.863020;1.04279283;0.820779393;-0.0316110982;0.787096399;-0.030313134;1.04958718;1.04279253;4.55532429;-0.175440993;10;0.999850584;0.99985011;1.03274395;1.06728003;0.999850413
20.864020;1.04279384;0.820812728;-0.0315764982;0.787127608;-0.0302799239;1.04959518;1.04279354;4.55550928;-0.175249004;10;0.999850583;0.999850139;1.03269496;1.06728002;0.999850408
20.865020;1.04279586;0.820845885;-0.0315420794;0.787157888;-0.0302468598;1.04960318;1.04279555;4.55569327;-0.175058013;10;0.999851579;0.999851168;1.03264597;1.06728002;0.999851402
20.866020;1.04279787;0.820879042;-0.0315078414;0.787188168;-0.0302139701;1.04961117;1.04279756;4.55587727;-0.17486802;10;0.999851574;0.999851196;1.03259698;1.06728001;0.999851396
20.867020;1.04279989;0.8209122;-0.0314737842;0.78721845;-0.0301812548;1.04961917;1.04279957;4.55606126;-0.174679026;10;0.999851565;0.999851223;1.03254799;1.06728001;0.999851389
20.868020;1.0428009;0.82094518;-0.0314397274;0.787249314;-0.0301485698;1.04962817;1.04280058;4.55624425;-0.174490029;10;0.999852555;0.999852249;1.032499;1.06728;0.999852382
20.870020;1.04280494;0.821010961;-0.0313719744;0.787309363;-0.0300834916;1.04964318;1.0428046;4.55660924;-0.174114028;10;0.99985253;0.999852298;1.03240201;1.06728;0.999852365
20.871020;1.04280596;0.82104358;-0.031338458;0.787339887;-0.0300513295;1.04965118;1.0428056;4.55679023;-0.173928024;10;0.999853516;0.999853322;1.03235402;1.06728;0.999853357
20.872020;1.04280798;0.8210762;-0.0313049413;0.787369658;-0.0300191404;1.04965918;1.04280761;4.55697122;-0.173742017;10;0.9998535;0.999853344;1.03230502;1.06728001;0.999853349
20.873020;1.04281;0.821108816;-0.031271604;0.787399433;-0.0299871257;1.04966718;1.04280961;4.55715222;-0.173557007;10;0.999853482;0.999853365;1.03225703;1.06728001;0.999853341
20.874020;1.04281202;0.821141252;-0.0312384461;0.787429037;-0.0299552853;1.04967519;1.04281161;4.55733221;-0.173372995;10;0.999854464;0.999854384;1.03220904;1.06728002;0.999854333
20.875020;1.04281304;0.821173505;-0.0312052875;0.787459228;-0.0299234749;1.04968319;1.0428126;4.55751119;-0.173188981;10;0.999854444;0.999854402;1.03216104;1.06728002;0.999854324
20.876020;1.04281506;0.821205755;-0.0311723087;0.787488667;-0.0298918098;1.04969119;1.0428146;4.55769018;-0.173005965;10;0.999854424;0.999854419;1.03211305;1.06728003;0.999854314
20.877020;1.04281708;0.821238005;-0.0311395098;0.787518109;-0.0298603187;1.04969819;1.04281659;4.55786917;-0.172823947;10;0.999855402;0.999855433;1.03206505;1.06728004;0.999855303
20.878020;1.0428181;0.821269892;-0.0311067107;0.787547963;-0.0298288574;1.04970618;1.04281759;4.55804615;-0.172641928;10;0.99985538;0.999855446;1.03201806;1.06728005;0.999855291
20.879020;1.04282012;0.821301957;-0.0310740917;0.787577236;-0.0297975417;1.04971418;1.04281958;4.55822413;-0.172460908;10;0.999855356;0.999855457;1.03197006;1.06728005;0.999855279
20.880020;1.04282114;0.82133366;-0.031041653;0.787606919;-0.029766429;1.04972117;1.04282058;4.55840011;-0.172280888;10;0.999856331;0.999856466;1.03192307;1.06728006;0.999856267
20.882020;1.04282518;0.821397063;-0.0309769571;0.787664775;-0.0297043244;1.04973715;1.04282457;4.55875205;-0.171921847;10;0.99985628;0.999856476;1.03182808;1.06728008;0.999856242
20.883020;1.0428262;0.821428581;-0.0309448807;0.787694284;-0.0296735624;1.04974413;1.04282556;4.55892703;-0.171743827;10;0.999857255;0.999857478;1.03178108;1.06728008;0.999857231
20.885020;1.04283023;0.821491075;-0.0308810913;0.787751273;-0.0296123312;1.04975911;1.04282956;4.55927396;-0.171389791;10;0.999857203;0.999857477;1.03168709;1.0672801;0.999857209
20.886020;1.04283125;0.821522409;-0.0308493779;0.787780609;-0.0295819179;1.0497671;1.04283055;4.55944793;-0.171213773;10;0.999858178;0.999858475;1.03164009;1.0672801;0.999858199
20.887020;1.04283327;0.821553383;-0.0308176648;0.787808843;-0.0295514763;1.04977408;1.04283255;4.5596199;-0.171037757;10;0.999858152;0.999858473;1.03159409;1.06728011;0.999858189
20.888020;1.04283428;0.821584356;-0.0307861316;0.787837833;-0.0295212361;1.04978207;1.04283355;4.55979186;-0.170862742;10;0.999858127;0.99985847;1.0315471;1.06728011;0.999858179
20.889020;1.0428363;0.821615147;-0.0307547781;0.787865894;-0.0294911405;1.04978907;1.04283555;4.55996283;-0.170688729;10;0.999858102;0.999858468;1.0315001;1.06728011;0.999858171
20.890020;1.04283731;0.821645758;-0.0307234235;0.787894538;-0.0294610734;1.04979706;1.04283655;4.5601328;-0.170514717;10;0.999859078;0.999859466;1.0314541;1.06728011;0.999859163
20.892020;1.04284135;0.821706794;-0.0306610712;0.787950141;-0.0294012298;1.04981106;1.04284056;4.56047174;-0.1701687;10;0.999859035;0.999859464;1.03136111;1.06728011;0.999859151
20.893020;1.04284236;0.82173722;-0.0306302535;0.787978609;-0.0293716825;1.04981906;1.04284156;4.56064071;-0.169997694;10;0.999859016;0.999859464;1.03131511;1.06728011;0.999859147
20.894020;1.04284438;0.821767465;-0.0305992545;0.78800615;-0.0293419351;1.04982606;1.04284356;4.56080869;-0.16982569;10;0.999859999;0.999860465;1.03126912;1.06728011;0.999860145
20.895020;1.04284539;0.821797529;-0.0305686147;0.78803427;-0.029312562;1.04983307;1.04284457;4.56097567;-0.169655688;10;0.999859984;0.999860466;1.03122312;1.0672801;0.999860145
20.896020;1.04284741;0.821827594;-0.0305379744;0.788061634;-0.0292831617;1.04984008;1.04284657;4.56114265;-0.169485687;10;0.99985997;0.999860467;1.03117713;1.0672801;0.999860147
20.897020;1.04284842;0.821857296;-0.0305073337;0.788089405;-0.0292537902;1.04984809;1.04284758;4.56130764;-0.169315688;10;0.999859957;0.999860469;1.03113114;1.06728009;0.999860152
20.898020;1.04285043;0.821887178;-0.0304768733;0.78811659;-0.0292245641;1.0498551;1.04284959;4.56147363;-0.169146689;10;0.999860946;0.99986147;1.03108614;1.06728008;0.999861159
20.899020;1.04285144;0.821916701;-0.0304465937;0.788144182;-0.0291955395;1.04986212;1.04285059;4.56163762;-0.168978691;10;0.999860936;0.999861471;1.03104015;1.06728007;0.999861168
20.900020;1.04285345;0.821946224;-0.0304163149;0.788171016;-0.0291664869;1.04986913;1.0428526;4.56180162;-0.168810693;10;0.999860928;0.999861471;1.03099416;1.06728006;0.999861179
20.901020;1.04285445;0.821975569;-0.0303862171;0.788198428;-0.0291376348;1.04987615;1.04285361;4.56196462;-0.168643695;10;0.999860922;0.999861471;1.03094917;1.06728005;0.999861191
20.902020;1.04285646;0.822004735;-0.0303563004;0.788224907;-0.029108927;1.04988316;1.04285562;4.56212663;-0.168477696;10;0.999861918;0.999862469;1.03090418;1.06728004;0.999862205
20.903020;1.04285746;0.822033903;-0.0303263847;0.788252138;-0.0290802461;1.04989018;1.04285663;4.56228863;-0.168311697;10;0.999861916;0.999862468;1.03085819;1.06728002;0.999862219
20.904020;1.04285946;0.822062894;-0.03029647;0.788278436;-0.0290515361;1.04989719;1.04285865;4.56244964;-0.168145697;10;0.999861916;0.999862465;1.03081319;1.06728001;0.999862235
20.905020;1.04286046;0.822091708;-0.0302667363;0.788305314;-0.0290230254;1.04990521;1.04285966;4.56260965;-0.167980696;10;0.999861918;0.99986246;1.0307682;1.06728;0.999862251
20.906020;1.04286246;0.822120345;-0.0302371839;0.788331261;-0.0289946581;1.04991123;1.04286167;4.56276867;-0.167816694;10;0.999862923;0.999863455;1.03072321;1.06727999;0.999863268
20.907020;1.04286345;0.822148984;-0.0302076323;0.78835796;-0.028966317;1.04991824;1.04286268;4.56292768;-0.167652691;10;0.999862929;0.999863448;1.03067821;1.06727998;0.999863286
20.908020;1.04286545;0.822177447;-0.0301780815;0.78838373;-0.0289379461;1.04992526;1.0428647;4.5630857;-0.167488687;10;0.999862937;0.999863439;1.03063322;1.06727996;0.999863305
20.909020;1.04286644;0.822205733;-0.0301488917;0.78841008;-0.0289099464;1.04993228;1.04286571;4.56324272;-0.167326682;10;0.999862946;0.999863429;1.03058822;1.06727995;0.999863324
20.910020;1.04286843;0.822234022;-0.0301195224;0.788435674;-0.0288817439;1.04993929;1.04286773;4.56339974;-0.167163675;10;0.999862956;0.999863418;1.03054323;1.06727994;0.999863344
20.911020;1.04286942;0.822262134;-0.0300905139;0.78846185;-0.0288539125;1.04994631;1.04286875;4.56355576;-0.167002668;10;0.999863966;0.999864405;1.03049923;1.06727993;0.999864363
20.912020;1.04287141;0.82229007;-0.0300613256;0.788487096;-0.0288258787;1.04995333;1.04287077;4.56371078;-0.16684066;10;0.999863976;0.999864392;1.03045423;1.06727992;0.999864382
20.913020;1.04287239;0.822317829;-0.030032498;0.788512926;-0.0287982163;1.04996034;1.04287179;4.5638648;-0.166680652;10;0.999863985;0.999864377;1.03040924;1.06727991;0.9998644
20.914020;1.04287438;0.822345411;-0.0300034903;0.788537827;-0.0287703518;1.04996736;1.04287381;4.56401783;-0.166519644;10;0.999863993;0.999864362;1.03036524;1.0672799;0.999864418
20.915020;1.04287536;0.822372994;-0.0299746629;0.788563485;-0.0287426862;1.04997338;1.04287483;4.56417085;-0.166359636;10;0.999864001;0.999864346;1.03032124;1.06727989;0.999864436
20.916020;1.04287734;0.822400399;-0.0299460158;0.788588213;-0.0287151639;1.04998039;1.04287685;4.56432287;-0.166200627;10;0.999865007;0.99986533;1.03027623;1.06727988;0.999865453
20.917020;1.04287832;0.822427625;-0.0299173689;0.788613526;-0.0286876673;1.04998741;1.04287787;4.56447389;-0.166041617;10;0.999865012;0.999865314;1.03023223;1.06727987;0.999865469
20.918020;1.0428793;0.822454672;-0.0298889022;0.788638664;-0.0286603411;1.04999442;1.0428789;4.56462392;-0.165883606;10;0.999865016;0.999865298;1.03018823;1.06727986;0.999865485
20.919020;1.04288127;0.822481719;-0.0298604355;0.788663049;-0.0286329853;1.05000043;1.04288092;4.56477394;-0.165725594;10;0.999865019;0.999865283;1.03014422;1.06727985;0.999865499
20.920020;1.04288225;0.822508585;-0.0298321489;0.788688016;-0.0286058278;1.05000744;1.04288194;4.56492295;-0.165568581;10;0.999865021;0.999865269;1.03010022;1.06727985;0.999865513
20.921020;1.04288422;0.822535269;-0.0298038619;0.788712057;-0.028578641;1.05001446;1.04288396;4.56507097;-0.165411566;10;0.999865021;0.999865256;1.03005622;1.06727984;0.999865527
20.922020;1.0428852;0.822561771;-0.0297755744;0.788736683;-0.0285514804;1.05002046;1.04288498;4.56521799;-0.16525455;10;0.999866019;0.999866244;1.03001222;1.06727984;0.999866539
20.923020;1.04288717;0.822588089;-0.0297474665;0.788760382;-0.0285244641;1.05002747;1.042887;4.565364;-0.165098533;10;0.999866014;0.999866233;1.02996822;1.06727984;0.999866551
20.925020;1.04288911;0.822640536;-0.0296916088;0.78880913;-0.0284708299;1.05004047;1.04288904;4.56565503;-0.164788495;10;0.999865999;0.999866216;1.02988022;1.06727985;0.999866573
20.926020;1.04289108;0.822666483;-0.0296636786;0.788832493;-0.0284439848;1.05004747;1.04289106;4.56579904;-0.164633476;10;0.999865988;0.99986621;1.02983622;1.06727987;0.999866583
20.927020;1.04289205;0.822692248;-0.0296359278;0.788856443;-0.0284173396;1.05005347;1.04289208;4.56594205;-0.164479457;10;0.999865975;0.999866205;1.02979323;1.06727988;0.999866593
20.928020;1.04289402;0.82271783;-0.0296081764;0.788879468;-0.0283906672;1.05006046;1.0428941;4.56608406;-0.164325437;10;0.999866959;0.999867202;1.02974923;1.06727989;0.999867602
20.930020;1.04289596;0.822768624;-0.0295528522;0.788926693;-0.0283375495;1.05007345;1.04289613;4.56636609;-0.164018399;10;0.999866922;0.999867197;1.02966224;1.06727993;0.999867621
20.931020;1.04289793;0.822793838;-0.0295254599;0.788949379;-0.0283112225;1.05007944;1.04289815;4.5665061;-0.163866381;10;0.999866901;0.999867196;1.02961925;1.06727995;0.99986763
20.932020;1.04289889;0.82281887;-0.0294980674;0.788972652;-0.0282849227;1.05008643;1.04289917;4.56664511;-0.163714364;10;0.999866879;0.999867195;1.02957525;1.06727997;0.99986764
20.933020;1.04290086;0.822843721;-0.0294706747;0.788994996;-0.028258596;1.05009242;1.04290119;4.56678312;-0.163562348;10;0.999866855;0.999867194;1.02953225;1.06727999;0.99986765
20.934020;1.04290183;0.822868391;-0.0294432817;0.789017925;-0.0282322963;1.05009842;1.04290221;4.56692013;-0.163410335;10;0.99986683;0.999867194;1.02948926;1.06728001;0.999867661
20.935020;1.0429028;0.822893062;-0.0294160688;0.789040857;-0.0282061695;1.05010541;1.04290323;4.56705715;-0.163259323;10;0.999867805;0.999868194;1.02944626;1.06728004;0.999868672
20.936020;1.04290477;0.822917553;-0.0293890361;0.78906286;-0.0281801883;1.05011141;1.04290526;4.56719316;-0.163109314;10;0.99986778;0.999868193;1.02940226;1.06728006;0.999868684
20.938020;1.04290671;0.822965813;-0.0293349716;0.789107692;-0.0281282798;1.0501244;1.0429073;4.56746118;-0.162809303;10;0.999867732;0.99986819;1.02931625;1.0672801;0.999868708
20.939020;1.04290869;0.822989763;-0.0293079404;0.78912918;-0.0281022994;1.05013039;1.04290931;4.56759419;-0.162659303;10;0.99986771;0.999868188;1.02927325;1.06728012;0.999868719
20.940020;1.04290967;0.823013534;-0.0292810901;0.789151251;-0.0280765199;1.05013639;1.04291033;4.5677262;-0.162510305;10;0.99986769;0.999868186;1.02923024;1.06728014;0.999868729
20.941020;1.04291165;0.823037302;-0.0292542407;0.789172568;-0.0280507154;1.05014339;1.04291235;4.56785821;-0.162361309;10;0.999867671;0.999868183;1.02918723;1.06728015;0.999868739
20.942020;1.04291263;0.823060712;-0.0292275725;0.789194297;-0.0280251125;1.05014938;1.04291337;4.56798822;-0.162213317;10;0.999867655;0.99986818;1.02914523;1.06728016;0.999868747
20.943020;1.04291362;0.823084121;-0.0292009058;0.789216026;-0.0279995116;1.05015538;1.04291438;4.56811824;-0.162065326;10;0.999868641;0.999869177;1.02910222;1.06728017;0.999869754
20.944020;1.04291561;0.82310735;-0.0291742407;0.789236826;-0.0279738858;1.05016138;1.04291639;4.56824724;-0.161917336;10;0.999868629;0.999869174;1.02905921;1.06728018;0.999869761
20.945020;1.0429166;0.823130219;-0.029147758;0.789258038;-0.0279484614;1.05016837;1.04291741;4.56837425;-0.161770349;10;0.99986862;0.999869169;1.0290162;1.06728019;0.999869766
20.946020;1.0429176;0.823153088;-0.0291212777;0.789279252;-0.0279230387;1.05017436;1.04291842;4.56850126;-0.161623362;10;0.999868613;0.999869164;1.02897419;1.0672802;0.999869771
20.947020;1.0429196;0.823175958;-0.0290948;0.789299708;-0.0278975907;1.05018035;1.04292043;4.56862827;-0.161476377;10;0.999868609;0.999869157;1.02893118;1.06728021;0.999869775
20.948020;1.04292061;0.82319847;-0.0290685048;0.789320576;-0.0278723432;1.05018635;1.04292145;4.56875327;-0.161330392;10;0.999868607;0.999869149;1.02888817;1.06728022;0.999869778
20.949020;1.04292161;0.8232208;-0.0290422117;0.789341269;-0.0278470968;1.05019234;1.04292246;4.56887727;-0.161184408;10;0.999868607;0.99986914;1.02884616;1.06728023;0.999869782
20.950020;1.04292362;0.823243132;-0.02901592;0.789361204;-0.027821824;1.05019833;1.04292447;4.56900127;-0.161038424;10;0.999868611;0.999869129;1.02880316;1.06728024;0.999869785
20.952020;1.04292566;0.823287077;-0.0289636989;0.789401893;-0.0277716773;1.05021031;1.04292648;4.56924526;-0.160748456;10;0.999868626;0.999869106;1.02871814;1.06728026;0.999869793
20.953020;1.04292768;0.823308872;-0.0289375887;0.789421305;-0.0277465774;1.0502173;1.04292849;4.56936626;-0.160603471;10;0.999868638;0.999869093;1.02867613;1.06728027;0.999869797
20.954020;1.0429287;0.823330487;-0.0289114785;0.789441298;-0.0277215043;1.05022329;1.04292949;4.56948624;-0.160458486;10;0.999869653;0.99987008;1.02863412;1.06728027;0.999870801
20.955020;1.04292973;0.823351924;-0.0288855484;0.789461117;-0.0276966042;1.05022928;1.0429305;4.56960523;-0.1603145;10;0.999869669;0.999870067;1.02859111;1.06728028;0.999870804
20.956020;1.04293176;0.823373183;-0.0288596181;0.789480005;-0.0276716781;1.05023528;1.0429325;4.56972322;-0.160170513;10;0.999869686;0.999870054;1.0285491;1.06728028;0.999870806
20.957020;1.04293279;0.823394263;-0.0288338679;0.789499476;-0.0276469518;1.05024127;1.04293351;4.5698402;-0.160027524;10;0.999869705;0.999870042;1.0285071;1.06728028;0.999870807
20.959020;1.04293486;0.823436067;-0.0287821875;0.789538067;-0.0275973278;1.05025325;1.04293551;4.57007217;-0.159740543;10;0.999869746;0.99987002;1.02842209;1.06728029;0.999870803
20.960020;1.04293689;0.823456613;-0.0287566175;0.789556257;-0.0275727488;1.05025924;1.04293751;4.57018615;-0.15959855;10;0.999869767;0.999870011;1.02838009;1.06728029;0.999870798
20.962020;1.04293897;0.823497527;-0.0287052952;0.789593977;-0.0275234703;1.05027123;1.04293952;4.57041312;-0.159313561;10;0.999869808;0.999869995;1.02829608;1.06728028;0.999870783
20.963020;1.04294101;0.823517535;-0.0286797225;0.789611648;-0.0274988909;1.05027621;1.04294152;4.57052411;-0.159171565;10;0.999869828;0.999869989;1.02825409;1.06728028;0.999870773
20.965020;1.04294308;0.823557375;-0.0286287545;0.789648329;-0.0274499591;1.05028819;1.04294352;4.5707451;-0.158888571;10;0.999869865;0.999869977;1.02817009;1.06728028;0.99987075
20.966020;1.04294512;0.823577025;-0.0286033599;0.789665653;-0.027425555;1.05029417;1.04294552;4.5708541;-0.158747572;10;0.999869883;0.999869971;1.0281281;1.06728028;0.999870737
20.967020;1.04294616;0.823596677;-0.0285779652;0.789683733;-0.0274011789;1.05030015;1.04294653;4.5709631;-0.158606574;10;0.999869898;0.999869965;1.0280861;1.06728028;0.999870723
20.969020;1.04294823;0.823635082;-0.0285273558;0.789719026;-0.0273526058;1.0503121;1.04294853;4.57117612;-0.158325577;10;0.999869926;0.999869955;1.02800212;1.06728027;0.999870693
20.970020;1.04295026;0.823654195;-0.0285019611;0.789735825;-0.0273282101;1.05031807;1.04295054;4.57128214;-0.158184578;10;0.999870937;0.99987095;1.02796012;1.06728027;0.999871677
20.972020;1.04295232;0.823691702;-0.0284517126;0.789770237;-0.0272799954;1.050329;1.04295255;4.57149018;-0.157905579;10;0.999870954;0.999870943;1.02787714;1.06728026;0.999871642
20.973020;1.04295435;0.823710276;-0.0284264985;0.789786507;-0.0272557782;1.05033496;1.04295455;4.57159321;-0.157765578;10;0.999870961;0.99987094;1.02783514;1.06728025;0.999871622
20.975020;1.04295639;0.823746706;-0.0283762497;0.789819862;-0.0272075729;1.05034689;1.04295656;4.57179527;-0.157486573;10;0.999870967;0.999870936;1.02775115;1.06728023;0.999871582
20.976020;1.0429574;0.823764741;-0.0283513946;0.789836361;-0.0271837309;1.05035186;1.04295756;4.5718953;-0.15734857;10;0.999870967;0.999870935;1.02770915;1.06728022;0.999871563
20.977020;1.04295942;0.823782597;-0.0283263583;0.789851926;-0.0271596909;1.05035782;1.04295956;4.57199434;-0.157209565;10;0.999870966;0.999870936;1.02766815;1.06728021;0.999871544
20.979020;1.04296143;0.82381795;-0.0282764627;0.789884216;-0.027111836;1.05036975;1.04296155;4.57219041;-0.156932552;10;0.999870957;0.999870942;1.02758414;1.0672802;0.999871512
20.980020;1.04296244;0.823835266;-0.0282516032;0.789900012;-0.0270879939;1.05037471;1.04296254;4.57228645;-0.156794544;10;0.99987095;0.999870946;1.02754313;1.06728019;0.999871498
20.981020;1.04296444;0.823852403;-0.0282267424;0.789914875;-0.0270641243;1.05038068;1.04296453;4.57238148;-0.156656535;10;0.999870942;0.999870952;1.02750112;1.06728018;0.999871485
20.982020;1.04296544;0.82386954;-0.0282018801;0.789930494;-0.0270402787;1.05038665;1.04296552;4.57247652;-0.156518526;10;0.999870934;0.999870958;1.02745911;1.06728017;0.999871473
20.984020;1.04296743;0.823903091;-0.0281523318;0.789961035;-0.0269927538;1.05039759;1.04296748;4.57266258;-0.15624351;10;0.999870915;0.999870973;1.02737608;1.06728016;0.999871454
20.985020;1.04296943;0.823919505;-0.0281276459;0.789975201;-0.0269690482;1.05040356;1.04296946;4.57275362;-0.156106504;10;0.999870906;0.999870981;1.02733506;1.06728015;0.999871445
20.987020;1.04297142;0.82395215;-0.0280782709;0.790004871;-0.0269216813;1.05041452;1.04297141;4.57293467;-0.155832497;10;0.99987089;0.999870997;1.02725202;1.06728014;0.999871429
20.988020;1.04297341;0.823968199;-0.0280535814;0.790018688;-0.0268979682;1.0504205;1.04297339;4.5730237;-0.155695497;10;0.999870884;0.999871005;1.02721;1.06728014;0.999871421
20.990020;1.04297539;0.823999749;-0.0280043777;0.790047323;-0.0268507601;1.05043147;1.04297534;4.57319876;-0.155422504;10;0.999870875;0.99987102;1.02712696;1.06728013;0.999871407
20.991020;1.04297638;0.824015249;-0.0279798632;0.790061381;-0.0268272392;1.05043746;1.04297632;4.57328478;-0.155286512;10;0.999870873;0.999871026;1.02708594;1.06728013;0.9998714
20.992020;1.04297837;0.824030567;-0.0279553468;0.790074511;-0.0268036909;1.05044246;1.04297829;4.5733698;-0.155150523;10;0.999870872;0.999871031;1.02704392;1.06728013;0.999871393
20.993020;1.04297936;0.824045884;-0.0279308287;0.790088399;-0.0267801666;1.05044846;1.04297927;4.57345482;-0.155014537;10;0.999870872;0.999871035;1.02700291;1.06728013;0.999871387
20.994020;1.04298035;0.824060838;-0.0279063088;0.790101943;-0.0267566404;1.05045347;1.04298024;4.57353784;-0.154878553;10;0.999870873;0.999871038;1.02696089;1.06728012;0.999871383
20.995020;1.04298133;0.824075608;-0.0278817872;0.790115315;-0.0267331126;1.05045948;1.04298122;4.57361986;-0.154742571;10;0.999870876;0.999871039;1.02691987;1.06728012;0.999871379
20.996020;1.04298331;0.824090378;-0.0278572642;0.790127931;-0.0267095574;1.0504645;1.04298319;4.57370188;-0.154606591;10;0.99987088;0.999871039;1.02687785;1.06728012;0.999871377
20.997020;1.0429843;0.824104966;-0.0278329203;0.790141136;-0.0266861987;1.05047052;1.04298417;4.57378289;-0.15447161;10;0.999870885;0.999871037;1.02683683;1.06728011;0.999871375
20.998020;1.04298528;0.824119191;-0.0278085757;0.790153996;-0.0266628383;1.05047654;1.04298515;4.57386191;-0.154336631;10;0.999870892;0.999871034;1.02679581;1.06728011;0.999871376
20.999020;1.04298626;0.824133414;-0.0277840509;0.79016686;-0.0266393035;1.05048157;1.04298614;4.57394092;-0.154200651;10;0.999870898;0.999871029;1.02675379;1.0672801;0.999871377
21.000020;1.04298824;0.824147455;-0.027759707;0.790178796;-0.0266159144;1.0504876;1.04298812;4.57401892;-0.154065671;10;0.999870906;0.999871024;1.02671277;1.0672801;0.99987138
21.001020;1.04298922;0.824161315;-0.0277353642;0.790191321;-0.0265925494;1.05049263;1.04298911;4.57409593;-0.153930692;10;0.999870913;0.999871018;1.02667075;1.0672801;0.999871383
21.003020;1.04299119;0.82418849;-0.027686863;0.790215861;-0.0265459877;1.05050371;1.04299108;4.57424694;-0.153661736;10;0.999870928;0.999871003;1.02658869;1.0672801;0.999871394
21.004020;1.04299317;0.824201807;-0.0276625242;0.790227119;-0.0265225934;1.05050974;1.04299308;4.57432094;-0.153526758;10;0.999870934;0.999870995;1.02654667;1.0672801;0.9998714
21.005020;1.04299416;0.824215121;-0.0276381862;0.790239138;-0.0264992238;1.05051479;1.04299407;4.57439494;-0.153391782;10;0.999870939;0.999870986;1.02650564;1.0672801;0.999871408
21.008020;1.04299712;0.824253616;-0.0275655338;0.790273834;-0.0264294609;1.05053091;1.04299707;4.57460892;-0.152988857;10;0.999870944;0.999870962;1.02638154;1.06728011;0.999871437
21.009020;1.04299911;0.824266204;-0.027541376;0.790284419;-0.0264062399;1.05053695;1.04299907;4.57467891;-0.152854884;10;0.999870942;0.999870956;1.02633951;1.06728011;0.99987145
21.010020;1.04300009;0.824278613;-0.0275172181;0.790295592;-0.0263830454;1.05054199;1.04300007;4.5747479;-0.152720912;10;0.99987094;0.99987095;1.02629848;1.06728012;0.999871464
21.012020;1.04300207;0.824302707;-0.0274689021;0.790317256;-0.0263366619;1.05055305;1.04300207;4.57488189;-0.152452972;10;0.999870931;0.999870939;1.02621541;1.06728012;0.999871493
21.013020;1.04300406;0.824314574;-0.0274447443;0.79032716;-0.0263134483;1.05055908;1.04300408;4.57494788;-0.152319004;10;0.999870926;0.999870935;1.02617438;1.06728012;0.999871509
21.014020;1.04300505;0.824326441;-0.0274205866;0.790337823;-0.0262902623;1.05056411;1.04300508;4.57501387;-0.152185036;10;0.99987092;0.999870931;1.02613335;1.06728012;0.999871524
21.015020;1.04300604;0.824337947;-0.0273964291;0.790348142;-0.0262670788;1.05057014;1.04300608;4.57507786;-0.152051069;10;0.999870915;0.999870928;1.02609132;1.06728012;0.99987154
21.016020;1.04300703;0.824349275;-0.0273724519;0.790358287;-0.0262440709;1.05057516;1.04300708;4.57514085;-0.151918102;10;0.999869909;0.999869925;1.0260503;1.06728012;0.999870554
21.017020;1.04300902;0.824360603;-0.0273482949;0.790367677;-0.026220868;1.05058018;1.04300908;4.57520385;-0.151784135;10;0.999869904;0.999869924;1.02600927;1.06728012;0.999870568
21.018020;1.04301002;0.824371571;-0.0273243182;0.790377479;-0.0261978659;1.0505862;1.04301008;4.57526484;-0.151651167;10;0.999869898;0.999869924;1.02596725;1.06728012;0.999870582
21.019020;1.04301101;0.824382541;-0.0273001618;0.790387281;-0.0261746938;1.05059121;1.04301107;4.57532583;-0.151517199;10;0.999869892;0.999869925;1.02592623;1.06728012;0.999870594
21.020020;1.043012;0.824393153;-0.0272761861;0.790396737;-0.0261516972;1.05059723;1.04301207;4.57538483;-0.151384229;10;0.999869887;0.999869928;1.02588521;1.06728012;0.999870606
21.021020;1.043014;0.824403765;-0.027252031;0.790405437;-0.0261285053;1.05060224;1.04301407;4.57544382;-0.151250258;10;0.999869881;0.999869932;1.02584319;1.06728012;0.999870615
21.022020;1.043015;0.824414201;-0.0272280568;0.790414722;-0.0261055136;1.05060725;1.04301506;4.57550182;-0.151117285;10;0.999869876;0.999869937;1.02580217;1.06728012;0.999870624
21.024020;1.04301699;0.824434717;-0.0271799318;0.790432946;-0.0260593637;1.05061827;1.04301705;4.57561581;-0.150850331;10;0.999869869;0.999869953;1.02571915;1.06728012;0.999870635
21.025020;1.04301899;0.824444619;-0.0271559613;0.790440955;-0.0260363531;1.05062328;1.04301904;4.57567081;-0.15071735;10;0.999869868;0.999869963;1.02567814;1.06728013;0.999870638
21.027020;1.04302099;0.824464071;-0.0271080245;0.790458145;-0.0259903876;1.05063429;1.04302102;4.57577879;-0.150451381;10;0.999869868;0.999869988;1.02559512;1.06728013;0.999870638
21.028020;1.04302199;0.824473439;-0.0270840582;0.790466396;-0.0259674076;1.05063929;1.04302201;4.57583079;-0.150318394;10;0.99986987;0.999870003;1.02555412;1.06728013;0.999870636
21.029020;1.04302399;0.82448281;-0.0270599134;0.790473889;-0.0259442312;1.05064529;1.043024;4.57588278;-0.150184404;10;0.999869872;0.999870019;1.02551211;1.06728012;0.999870632
21.031020;1.043026;0.824501018;-0.0270119897;0.790489873;-0.0258982759;1.0506553;1.04302598;4.57598376;-0.149918418;10;0.99986988;0.999870053;1.02543011;1.06728011;0.999870621
21.033020;1.04302801;0.824518695;-0.0269640749;0.790505336;-0.0258523198;1.0506663;1.04302796;4.57608173;-0.149652422;10;0.999869888;0.999870089;1.0253471;1.06728009;0.999870605
21.034020;1.04303002;0.824527177;-0.0269401214;0.790511963;-0.025829316;1.05067131;1.04302995;4.57612871;-0.14951942;10;0.999869892;0.999870107;1.0253051;1.06728008;0.999870595
21.035020;1.04303103;0.82453566;-0.02691617;0.790519347;-0.0258063363;1.05067731;1.04303095;4.57617569;-0.149386417;10;0.999869896;0.999870124;1.0252641;1.06728006;0.999870584
21.036020;1.04303204;0.824543784;-0.0268922204;0.790526386;-0.0257833552;1.0506823;1.04303194;4.57622067;-0.149253411;10;0.9998689;0.999869142;1.0252231;1.06728004;0.999869572
21.037020;1.04303306;0.82455191;-0.0268682722;0.790533425;-0.0257603726;1.0506873;1.04303294;4.57626565;-0.149120404;10;0.999868903;0.999869158;1.02518111;1.06728003;0.999869559
21.038020;1.04303507;0.824559856;-0.0268443245;0.790539532;-0.0257373634;1.0506933;1.04303494;4.57630962;-0.148987396;10;0.999868907;0.999869174;1.02514011;1.06728001;0.999869546
21.041020;1.04303812;0.824582799;-0.0267724798;0.790559263;-0.0256683958;1.05070927;1.04303794;4.57643655;-0.148588372;10;0.99986892;0.999869216;1.02501514;1.06727998;0.999869502
21.042020;1.04304014;0.824590026;-0.0267485297;0.790564678;-0.0256453767;1.05071426;1.04303994;4.57647652;-0.148455363;10;0.999868924;0.999869228;1.02497415;1.06727997;0.999869487
21.045020;1.04304318;0.824611168;-0.0266766721;0.790582677;-0.0255763771;1.05073021;1.04304295;4.57659346;-0.148056331;10;0.999868935;0.99986926;1.0248492;1.06727996;0.999869445
21.046020;1.04304519;0.824617855;-0.0266527173;0.79058757;-0.025553347;1.05073519;1.04304495;4.57663044;-0.147923318;10;0.999868939;0.999869269;1.02480822;1.06727996;0.999869433
21.049020;1.04304822;0.824637194;-0.0265808485;0.790603828;-0.0254843107;1.05075111;1.04304796;4.57673739;-0.147524272;10;0.999868956;0.999869285;1.02468329;1.06727997;0.999869398
21.050020;1.04305023;0.82464316;-0.0265568906;0.790608026;-0.0254612675;1.05075608;1.04304997;4.57677038;-0.147391255;10;0.999868963;0.999869286;1.02464231;1.06727998;0.999869388
21.051020;1.04305125;0.824649124;-0.0265329317;0.79061298;-0.0254382452;1.05076106;1.04305097;4.57680337;-0.147258236;10;0.999867971;0.999868285;1.02460034;1.06727999;0.999868379
21.053020;1.04305327;0.824660689;-0.0264850108;0.790622541;-0.0253921916;1.050772;1.04305297;4.57686735;-0.146992197;10;0.999867988;0.999868276;1.02451739;1.06728001;0.999868368
21.054020;1.04305527;0.824666109;-0.0264608691;0.790626216;-0.0253689645;1.05077698;1.04305497;4.57689734;-0.146858176;10;0.999867997;0.999868267;1.02447542;1.06728002;0.999868365
21.057020;1.0430583;0.824681816;-0.0263889781;0.79063899;-0.0252998695;1.0507929;1.04305796;4.57698431;-0.146459107;10;0.999868021;0.999868231;1.0243505;1.06728005;0.999868375
21.058020;1.04306031;0.824686867;-0.0263648311;0.790642314;-0.0252766417;1.05079787;1.04305996;4.5770123;-0.146325083;10;0.99986803;0.999868216;1.02430952;1.06728006;0.999868384
21.061020;1.04306333;0.824700742;-0.0262927397;0.790653346;-0.0252073876;1.05081381;1.04306296;4.57708928;-0.145925007;10;0.999868056;0.999868165;1.02418359;1.06728007;0.999868425
21.062020;1.04306534;0.824705061;-0.0262685866;0.790655974;-0.0251841682;1.05081879;1.04306496;4.57711328;-0.145790982;10;0.999868066;0.999868145;1.02414261;1.06728007;0.999868443
21.063020;1.04306635;0.824709196;-0.026244613;0.790659187;-0.0251611477;1.05082377;1.04306596;4.57713628;-0.145657958;10;0.999868076;0.999868125;1.02410063;1.06728008;0.999868463
21.064020;1.04306735;0.824713329;-0.0262204587;0.790662399;-0.0251379562;1.05082976;1.04306696;4.57715929;-0.145523936;10;0.999867087;0.999867105;1.02405865;1.06728008;0.999867485
21.065020;1.04306836;0.824717098;-0.0261963041;0.790665265;-0.0251147659;1.05083475;1.04306796;4.57718029;-0.145389917;10;0.999867098;0.999867083;1.02401667;1.06728009;0.999867508
21.066020;1.04307037;0.824720866;-0.0261723298;0.790667371;-0.0250917249;1.05083974;1.04306996;4.5772013;-0.1452569;10;0.99986711;0.999867061;1.02397568;1.06728009;0.999867532
21.069020;1.04307339;0.824731257;-0.0260998708;0.790675091;-0.0250221559;1.05085572;1.04307296;4.57725932;-0.144854867;10;0.999867145;0.999866997;1.02384972;1.0672801;0.999867604
21.070020;1.0430754;0.82473448;-0.0260757207;0.790676673;-0.0249989412;1.05086072;1.04307496;4.57727733;-0.144720861;10;0.999867157;0.999866976;1.02380773;1.0672801;0.999867626
21.073020;1.04307841;0.824743244;-0.0260032817;0.790682817;-0.0249293629;1.05087671;1.04307797;4.57732637;-0.144318864;10;0.999867189;0.999866921;1.02368276;1.06728011;0.999867679
21.074020;1.04308042;0.824745925;-0.0259789589;0.790683874;-0.024905971;1.05088171;1.04307997;4.57734138;-0.14418387;10;0.999867198;0.999866905;1.02364077;1.06728011;0.999867692
21.075020;1.04308142;0.824748425;-0.0259548177;0.790685515;-0.024882774;1.05088671;1.04308098;4.5773554;-0.144049878;10;0.999867204;0.999866891;1.02359877;1.06728011;0.999867702
21.076020;1.04308243;0.824750744;-0.0259306773;0.790686984;-0.0248595752;1.05089171;1.04308198;4.57736842;-0.143915886;10;0.999866209;0.999865877;1.02355678;1.06728012;0.999866708
21.077020;1.04308344;0.824753063;-0.0259063572;0.790688452;-0.0248362017;1.05089771;1.04308299;4.57738143;-0.143780896;10;0.999866211;0.999865865;1.02351479;1.06728012;0.999866712
21.078020;1.04308544;0.824755202;-0.0258822172;0.79068899;-0.0248129755;1.05090272;1.043085;4.57739345;-0.143646906;10;0.99986621;0.999865854;1.02347279;1.06728013;0.999866711
21.080020;1.04308745;0.824758941;-0.0258335754;0.790691062;-0.0247662217;1.05091273;1.04308703;4.57741448;-0.143376927;10;0.9998662;0.999865836;1.02338881;1.06728014;0.999866701
21.081020;1.04308946;0.824760722;-0.0258094331;0.790691255;-0.024742993;1.05091774;1.04308904;4.57742449;-0.143242937;10;0.99986619;0.999865829;1.02334682;1.06728014;0.999866691
21.083020;1.04309147;0.824763743;-0.0257607839;0.790692637;-0.0246962387;1.05092876;1.04309108;4.57744151;-0.142972956;10;0.999866165;0.99986582;1.02326284;1.06728016;0.999866661
21.084020;1.04309248;0.824764985;-0.025736457;0.790693068;-0.0246728633;1.05093378;1.0430921;4.57744852;-0.142837964;10;0.999866149;0.999865817;1.02321985;1.06728016;0.99986664
21.085020;1.04309449;0.824766228;-0.0257121288;0.790692741;-0.0246494659;1.0509388;1.04309412;4.57745553;-0.142702972;10;0.999866131;0.999865814;1.02317786;1.06728017;0.999866616
21.086020;1.04309549;0.824767291;-0.0256876194;0.790692999;-0.0246259213;1.05094482;1.04309515;4.57746153;-0.142566979;10;0.999866111;0.999865813;1.02313588;1.06728018;0.999866587
21.087020;1.04309649;0.824768356;-0.0256632899;0.790693256;-0.0246025516;1.05094984;1.04309617;4.57746754;-0.142431984;10;0.999865088;0.999864813;1.02309389;1.06728018;0.999865553
21.088020;1.0430975;0.824769062;-0.0256389605;0.790693167;-0.0245791842;1.05095487;1.04309719;4.57747154;-0.142296988;10;0.999865065;0.999864815;1.0230519;1.06728019;0.999865516
21.089020;1.0430995;0.824769769;-0.0256144517;0.790692321;-0.0245556234;1.0509599;1.04309922;4.57747554;-0.142160989;10;0.99986504;0.999864818;1.02300991;1.0672802;0.999865475
21.091020;1.0431015;0.824770829;-0.0255656184;0.790691798;-0.024508731;1.05097096;1.04310126;4.57748153;-0.141889984;10;0.999864988;0.999864829;1.02292493;1.06728021;0.999865383
21.092020;1.04310349;0.824771182;-0.0255411138;0.790690607;-0.0244851799;1.05097599;1.04310328;4.57748353;-0.141753978;10;0.999864963;0.999864836;1.02288294;1.06728022;0.999865333
21.093020;1.04310448;0.824771355;-0.0255167903;0.790690004;-0.0244618282;1.05098102;1.0431043;4.57748453;-0.141618971;10;0.99986494;0.999864845;1.02284095;1.06728022;0.999865281
21.095020;1.04310646;0.824771344;-0.0254677836;0.790688457;-0.0244147887;1.05099207;1.04310634;4.57748451;-0.14134695;10;0.999864898;0.999864865;1.02275597;1.06728023;0.999865175
21.096020;1.04310844;0.824771158;-0.0254432796;0.790686756;-0.0243912498;1.05099709;1.04310836;4.57748351;-0.141210938;10;0.999864882;0.999864876;1.02271398;1.06728024;0.999865121
21.098020;1.04311041;0.824770427;-0.0253940883;0.790684532;-0.0243440534;1.05100713;1.04311039;4.57747949;-0.140937909;10;0.999864857;0.999864896;1.022629;1.06728024;0.999865015
21.099020;1.04311238;0.824769881;-0.0253695806;0.790682493;-0.0243205214;1.05101315;1.04311241;4.57747647;-0.140801893;10;0.999863848;0.999863907;1.02258701;1.06728024;0.999863964
21.101020;1.04311433;0.824768429;-0.0253203795;0.79067959;-0.0242733369;1.05102318;1.04311443;4.57746844;-0.140528859;10;0.99986384;0.999863928;1.02250201;1.06728023;0.999863867
21.102020;1.04311531;0.824767703;-0.0252956864;0.790678141;-0.0242496604;1.0510282;1.04311544;4.57746443;-0.140391841;10;0.999863841;0.99986394;1.02245902;1.06728022;0.99986382
21.103020;1.04311729;0.824766617;-0.0252709918;0.790675588;-0.0242259617;1.05103421;1.04311744;4.57745841;-0.140254823;10;0.999863844;0.999863952;1.02241702;1.06728021;0.999863776
21.105020;1.04311924;0.824764265;-0.0252215996;0.790671829;-0.0241786126;1.05104424;1.04311944;4.57744537;-0.139980788;10;0.999863861;0.999863978;1.02233202;1.06728018;0.999863691
21.106020;1.04312122;0.824763001;-0.0251969023;0.790669105;-0.0241549156;1.05104926;1.04312144;4.57743835;-0.139843771;10;0.999863874;0.999863992;1.02228902;1.06728017;0.999863652
21.108020;1.04312319;0.824759934;-0.0251473258;0.790664648;-0.024107396;1.0510603;1.04312343;4.57742132;-0.13956874;10;0.999863908;0.999864026;1.02220403;1.06728014;0.999863578
21.109020;1.04312517;0.824758132;-0.025122627;0.790661401;-0.0240836998;1.05106532;1.04312542;4.5774113;-0.139431727;10;0.999863928;0.999864045;1.02216204;1.06728012;0.999863545
21.110020;1.04312615;0.824756331;-0.0250977476;0.79065891;-0.0240598542;1.05107034;1.04312641;4.57740128;-0.139293716;10;0.99986295;0.999863065;1.02211905;1.0672801;0.999862514
21.112020;1.04312812;0.824752554;-0.0250481692;0.790653751;-0.0240123352;1.05108139;1.0431284;4.57738025;-0.139018696;10;0.999862998;0.999863105;1.02203407;1.06728006;0.999862461
21.113020;1.04313011;0.824750397;-0.0250232906;0.790650152;-0.023988466;1.05108641;1.04313039;4.57736823;-0.138880688;10;0.999863023;0.999863125;1.02199108;1.06728005;0.99986244
21.115020;1.04313208;0.824745906;-0.0249735367;0.790644294;-0.0239407715;1.05109745;1.04313238;4.5773432;-0.138604675;10;0.999863075;0.999863162;1.0219061;1.06728001;0.999862407
21.116020;1.04313407;0.824743393;-0.0249484819;0.790640348;-0.0239167274;1.05110248;1.04313438;4.57732919;-0.13846567;10;0.999863101;0.999863179;1.02186311;1.06727999;0.999862396
21.117020;1.04313506;0.824740882;-0.0249236091;0.790637158;-0.0238928782;1.0511075;1.04313537;4.57731518;-0.138327666;10;0.999863125;0.999863195;1.02182012;1.06727997;0.999862389
21.118020;1.04313604;0.824738192;-0.0248987381;0.790633797;-0.0238690284;1.05111352;1.04313637;4.57730016;-0.138189662;10;0.999863147;0.999863207;1.02177814;1.06727996;0.999862386
21.119020;1.04313803;0.824735503;-0.024873689;0.790629677;-0.0238449825;1.05111854;1.04313837;4.57728515;-0.138050659;10;0.999863168;0.999863218;1.02173515;1.06727994;0.999862386
21.120020;1.04313902;0.824732635;-0.0248486419;0.790626141;-0.0238209596;1.05112356;1.04313936;4.57726913;-0.137911657;10;0.999863186;0.999863224;1.02169216;1.06727992;0.99986239
21.121020;1.04314001;0.824729589;-0.0248237773;0.790622432;-0.0237971097;1.05112858;1.04314036;4.57725211;-0.137773654;10;0.999862202;0.999862228;1.02164918;1.06727991;0.999861397
21.122020;1.043142;0.824726544;-0.0247987351;0.790617966;-0.0237730646;1.05113459;1.04314236;4.57723509;-0.137634653;10;0.999862215;0.999862229;1.02160619;1.0672799;0.999861407
21.123020;1.04314299;0.824723499;-0.0247736953;0.790614255;-0.0237490429;1.0511396;1.04314336;4.57721807;-0.137495653;10;0.999862225;0.999862227;1.0215632;1.06727988;0.99986142
21.124020;1.04314398;0.824720096;-0.0247484775;0.790610201;-0.0237248489;1.05114461;1.04314436;4.57719905;-0.137355654;10;0.999862233;0.999862223;1.02152121;1.06727987;0.999861434
21.125020;1.04314597;0.824716873;-0.0247234422;0.79060556;-0.0237008054;1.05114962;1.04314636;4.57718102;-0.137216656;10;0.999862238;0.999862215;1.02147823;1.06727986;0.999861449
