time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
21.126020;1.04314697;0.824713291;-0.0246984088;0.790601332;-0.023676785;1.05115562;1.04314737;4.577161;-0.13707766;10;0.99986224;0.999862206;1.02143524;1.06727985;0.999861464
21.127020;1.04314796;0.82470971;-0.0246731969;0.790597105;-0.0236525925;1.05116062;1.04314837;4.57714097;-0.136937666;10;0.999862238;0.999862194;1.02139224;1.06727985;0.99986148
21.128020;1.04314995;0.82470613;-0.0246479867;0.790592118;-0.0236283778;1.05116561;1.04315037;4.57712094;-0.136797674;10;0.999862234;0.999862181;1.02134925;1.06727984;0.999861496
21.130020;1.04315192;0.824698615;-0.0245977498;0.790583319;-0.0235801676;1.05117659;1.04315238;4.57707888;-0.136518696;10;0.999862215;0.99986215;1.02126326;1.06727982;0.999861529
21.131020;1.04315391;0.824694679;-0.0245725426;0.790577989;-0.0235559536;1.05118158;1.04315438;4.57705684;-0.13637871;10;0.999862201;0.999862133;1.02122026;1.06727981;0.999861545
21.132020;1.04315489;0.824690563;-0.0245473358;0.790573244;-0.0235317617;1.05118756;1.04315538;4.57703381;-0.136238725;10;0.999862184;0.999862114;1.02117727;1.06727981;0.999861562
21.133020;1.04315588;0.824686447;-0.0245219491;0.790568498;-0.023507396;1.05119254;1.04315638;4.57701077;-0.136097742;10;0.999861165;0.999861095;1.02113427;1.0672798;0.999860578
21.134020;1.04315786;0.824682331;-0.0244967425;0.790562995;-0.0234831794;1.05119752;1.04315838;4.57698774;-0.13595776;10;0.999861143;0.999861074;1.02109127;1.06727979;0.999860594
21.136020;1.04315982;0.824673557;-0.0244461487;0.790552984;-0.0234346162;1.05120848;1.04316038;4.57693866;-0.1356768;10;0.999861092;0.99986103;1.02100527;1.06727978;0.999860624
21.137020;1.0431618;0.824669078;-0.0244207606;0.790547133;-0.0234102253;1.05121346;1.04316238;4.57691363;-0.135535822;10;0.999861063;0.999861007;1.02096127;1.06727977;0.999860637
21.139020;1.04316376;0.82465976;-0.0243699808;0.790536596;-0.0233614888;1.05122442;1.04316437;4.57686155;-0.135253867;10;0.999860999;0.999860962;1.02087527;1.06727977;0.999860658
21.140020;1.04316574;0.824654919;-0.024344589;0.790530396;-0.0233370987;1.0512294;1.04316636;4.57683451;-0.135112891;10;0.999860965;0.99986094;1.02083227;1.06727977;0.999860666
21.142020;1.04316771;0.824645231;-0.0242938027;0.790519508;-0.0232883649;1.05124037;1.04316835;4.57678044;-0.134830941;10;0.999860894;0.9998609;1.02074626;1.06727977;0.99986068
21.143020;1.0431697;0.824640204;-0.0242682284;0.790513134;-0.0232638037;1.05124535;1.04317035;4.5767524;-0.134688966;10;0.999860857;0.999860882;1.02070225;1.06727978;0.999860686
21.145020;1.04317168;0.824629785;-0.0242172589;0.790501553;-0.0232148988;1.05125633;1.04317234;4.57669434;-0.134406014;10;0.999860784;0.999860852;1.02061624;1.06727979;0.999860695
21.146020;1.04317367;0.824624573;-0.0241916837;0.790495005;-0.0231903374;1.05126131;1.04317434;4.5766653;-0.134264037;10;0.999859748;0.999859839;1.02057324;1.0672798;0.999859697
21.148020;1.04317566;0.824613782;-0.0241405336;0.790483078;-0.0231412587;1.05127229;1.04317634;4.57660524;-0.13398008;10;0.999859681;0.999859818;1.02048622;1.06727983;0.9998597
21.149020;1.04317766;0.824608205;-0.0241149591;0.790476185;-0.0231166972;1.05127728;1.04317835;4.57657421;-0.133838099;10;0.99985965;0.999859811;1.02044322;1.06727984;0.9998597
21.151020;1.04317966;0.824596867;-0.0240636307;0.790463747;-0.0230674466;1.05128826;1.04318035;4.57651117;-0.133553132;10;0.999859596;0.999859804;1.02035621;1.06727987;0.999859698
21.152020;1.04318166;0.824591105;-0.0240380573;0.790456685;-0.023042886;1.05129325;1.04318235;4.57647915;-0.133411145;10;0.999859573;0.999859804;1.02031221;1.06727989;0.999859696
21.153020;1.04318266;0.824585163;-0.0240123041;0.790450211;-0.0230181751;1.05129924;1.04318335;4.57644614;-0.133268156;10;0.999859553;0.999859808;1.02026921;1.06727991;0.999859692
21.154020;1.04318467;0.824579218;-0.0239865511;0.790442979;-0.0229934426;1.05130424;1.04318535;4.57641314;-0.133125165;10;0.999859536;0.999859815;1.0202262;1.06727993;0.999859688
21.156020;1.04318668;0.824567145;-0.0239350458;0.790429866;-0.022944023;1.05131522;1.04318734;4.57634614;-0.132839173;10;0.99985951;0.999859838;1.0201392;1.06727996;0.999859676
21.157020;1.0431887;0.824561015;-0.0239092932;0.790422467;-0.0229192918;1.05132021;1.04318933;4.57631214;-0.132696173;10;0.9998595;0.999859853;1.0200952;1.06727998;0.99985967
21.159020;1.04319072;0.824548389;-0.0238576069;0.790408847;-0.0228697016;1.05133119;1.04319131;4.57624217;-0.132409166;10;0.999859488;0.999859889;1.02000821;1.06728001;0.999859656
21.160020;1.04319274;0.824541894;-0.0238318531;0.79040111;-0.0228449714;1.05133618;1.0431933;4.57620619;-0.13226616;10;0.999858486;0.99985891;1.01996521;1.06728002;0.999858648
21.162020;1.04319477;0.824528897;-0.0237799834;0.790387159;-0.0227952112;1.05134715;1.04319527;4.57613424;-0.131978144;10;0.999858487;0.999858952;1.01987823;1.06728005;0.999858632
21.163020;1.04319679;0.824522216;-0.0237540478;0.790379257;-0.0227703103;1.05135214;1.04319726;4.57609726;-0.131834136;10;0.99985849;0.999858974;1.01983423;1.06728006;0.999858623
21.164020;1.0431978;0.824515534;-0.0237281114;0.790372115;-0.022745432;1.05135813;1.04319824;4.57606029;-0.131690127;10;0.999858495;0.999858995;1.01979124;1.06728007;0.999858614
21.165020;1.04319982;0.824508852;-0.0237021741;0.790364215;-0.0227205326;1.05136312;1.04320023;4.57602332;-0.131546118;10;0.999858502;0.999859016;1.01974724;1.06728008;0.999858605
21.167020;1.04320184;0.824495126;-0.0236501158;0.79034959;-0.0226706078;1.05137411;1.0432022;4.57594737;-0.131257098;10;0.999858519;0.999859057;1.01966025;1.0672801;0.999858585
21.168020;1.04320385;0.824488083;-0.0236241749;0.790341347;-0.0226457117;1.0513791;1.04320419;4.5759084;-0.131113088;10;0.999858528;0.999859076;1.01961626;1.06728012;0.999858575
21.170020;1.04320587;0.824473998;-0.0235721083;0.790326376;-0.0225957933;1.05139008;1.04320616;4.57583045;-0.130824068;10;0.999858548;0.999859112;1.01952926;1.06728014;0.999858553
21.171020;1.04320787;0.824466776;-0.0235459822;0.790317959;-0.022570727;1.05139508;1.04320815;4.57579047;-0.130679058;10;0.999858558;0.999859127;1.01948525;1.06728015;0.999858542
21.172020;1.04320888;0.824459555;-0.0235198539;0.7903103;-0.0225456824;1.05140107;1.04320914;4.57575049;-0.130534049;10;0.999858567;0.999859141;1.01944125;1.06728017;0.999858531
21.173020;1.04321088;0.824452334;-0.0234937233;0.790301882;-0.0225206164;1.05140607;1.04321114;4.5757105;-0.13038904;10;0.999858575;0.999859154;1.01939824;1.06728018;0.99985852
21.175020;1.04321288;0.824437535;-0.0234412753;0.790286216;-0.0224703532;1.05141707;1.04321312;4.57562853;-0.130098026;10;0.999858586;0.999859174;1.01931023;1.06728021;0.9998585
21.176020;1.04321487;0.824430136;-0.0234151385;0.790277626;-0.0224452847;1.05142308;1.04321511;4.57558754;-0.129953021;10;0.999858589;0.999859181;1.01926722;1.06728022;0.999858491
21.177020;1.04321586;0.824422559;-0.0233888198;0.79026962;-0.0224200637;1.05142809;1.0432161;4.57554555;-0.129807017;10;0.999857591;0.999858186;1.0192232;1.06728023;0.999857482
21.178020;1.04321786;0.824414982;-0.0233626802;0.790260857;-0.0223949922;1.05143309;1.04321809;4.57550356;-0.129662015;10;0.999857591;0.999858189;1.01917919;1.06728024;0.999857476
21.180020;1.04321984;0.824399653;-0.0233100388;0.790244676;-0.0223445407;1.05144411;1.04322008;4.57541858;-0.129370014;10;0.999857588;0.999858188;1.01909116;1.06728026;0.999857466
21.181020;1.04322183;0.8243919;-0.0232837177;0.790235743;-0.0223192898;1.05145012;1.04322207;4.57537559;-0.129224016;10;0.999857586;0.999858185;1.01904815;1.06728027;0.999857464
21.182020;1.04322282;0.824384147;-0.0232573968;0.790227569;-0.0222940576;1.05145514;1.04322306;4.5753326;-0.12907802;10;0.999857582;0.99985818;1.01900413;1.06728028;0.999857463
21.183020;1.04322481;0.824376396;-0.023231076;0.790218638;-0.0222688015;1.05146115;1.04322505;4.57528961;-0.128932027;10;0.999857579;0.999858175;1.01896012;1.06728029;0.999857463
21.184020;1.0432258;0.824368464;-0.0232045752;0.790210294;-0.0222433912;1.05146616;1.04322604;4.57524562;-0.128785036;10;0.999857575;0.999858169;1.0189161;1.06728029;0.999857463
21.185020;1.04322679;0.824360352;-0.0231782548;0.790201779;-0.0222181512;1.05147218;1.04322703;4.57520063;-0.128639046;10;0.999857572;0.999858163;1.01887208;1.06728029;0.999857465
21.186020;1.04322879;0.824352421;-0.0231517543;0.790192682;-0.0221927148;1.0514772;1.04322901;4.57515664;-0.128492058;10;0.999857568;0.999858157;1.01882807;1.06728029;0.999857468
21.187020;1.04322978;0.824344311;-0.0231254341;0.790184171;-0.0221674702;1.05148321;1.04323;4.57511165;-0.128346071;10;0.999857565;0.999858151;1.01878505;1.06728029;0.999857472
21.188020;1.04323178;0.8243362;-0.0230989341;0.790174905;-0.0221420301;1.05148823;1.04323199;4.57506667;-0.128199085;10;0.999857563;0.999858146;1.01874103;1.06728029;0.999857477
21.190020;1.04323377;0.824319803;-0.0230459355;0.790157724;-0.0220911899;1.05149928;1.04323396;4.57497569;-0.127905113;10;0.999857563;0.999858142;1.018653;1.06728029;0.999857492
21.191020;1.04323577;0.824311695;-0.0230194369;0.790148467;-0.0220657486;1.0515043;1.04323595;4.57493071;-0.127758128;10;0.999857565;0.999858143;1.01860898;1.06728029;0.999857501
21.192020;1.04323677;0.824303408;-0.0229929384;0.790139796;-0.0220403294;1.05151032;1.04323693;4.57488472;-0.127611142;10;0.999857568;0.999858146;1.01856496;1.06728029;0.999857513
21.193020;1.04323876;0.82429494;-0.0229662594;0.790130197;-0.0220147176;1.05151534;1.04323892;4.57483774;-0.127463157;10;0.999857572;0.99985815;1.01852094;1.06728028;0.999857526
21.195020;1.04324076;0.824278185;-0.0229130798;0.790112689;-0.0219637135;1.05152639;1.04324089;4.57474476;-0.127168184;10;0.999857582;0.999858162;1.01843291;1.06728028;0.99985756
21.196020;1.04324275;0.824269717;-0.0228865791;0.790103092;-0.0219382792;1.05153242;1.04324288;4.57469778;-0.127021197;10;0.999857588;0.99985817;1.01838889;1.06728028;0.999857582
21.197020;1.04324375;0.824261068;-0.0228598974;0.79009408;-0.0219126945;1.05153744;1.04324387;4.57464979;-0.126873208;10;0.999857594;0.999858178;1.01834488;1.06728028;0.999857606
21.198020;1.04324574;0.8242526;-0.0228332153;0.790084483;-0.0218870902;1.05154346;1.04324586;4.5746028;-0.126725218;10;0.999857599;0.999858187;1.01830086;1.06728027;0.999857634
21.199020;1.04324674;0.824243949;-0.0228065329;0.790075472;-0.0218615082;1.05154848;1.04324685;4.57455482;-0.126577227;10;0.999857605;0.999858196;1.01825685;1.06728027;0.999857664
21.200020;1.04324873;0.824235298;-0.0227798505;0.790065702;-0.0218359063;1.0515545;1.04324885;4.57450683;-0.126429234;10;0.999856609;0.999857205;1.01821283;1.06728026;0.999856696
21.202020;1.04325071;0.824217816;-0.0227264868;0.790047504;-0.0217847471;1.05156553;1.04325084;4.57440986;-0.126133243;10;0.999856612;0.999857221;1.0181248;1.06728025;0.99985677
21.203020;1.04325271;0.824208983;-0.0226998059;0.790037562;-0.0217591478;1.05157054;1.04325284;4.57436087;-0.125985245;10;0.999856611;0.999857228;1.01808079;1.06728024;0.999856811
21.204020;1.0432537;0.82420015;-0.0226729455;0.790028378;-0.0217333974;1.05157655;1.04325384;4.57431189;-0.125836244;10;0.999856607;0.999857233;1.01803678;1.06728023;0.999856854
21.205020;1.04325569;0.824191319;-0.0226462657;0.790018437;-0.0217077999;1.05158156;1.04325584;4.57426291;-0.125688241;10;0.9998566;0.999857238;1.01799277;1.06728023;0.999856898
21.206020;1.04325668;0.824182487;-0.0226194058;0.790009252;-0.0216820514;1.05158757;1.04325684;4.57421393;-0.125539236;10;0.999856592;0.999857241;1.01794875;1.06728022;0.999856944
21.207020;1.04325767;0.824173476;-0.0225927263;0.789999894;-0.0216564764;1.05159258;1.04325784;4.57416394;-0.125391229;10;0.999856582;0.999857243;1.01790474;1.06728021;0.999856991
21.208020;1.04325967;0.824164646;-0.0225658665;0.789989951;-0.0216307084;1.05159859;1.04325984;4.57411496;-0.125242219;10;0.999856571;0.999857244;1.01786073;1.0672802;0.999857037
21.209020;1.04326066;0.824155638;-0.0225390069;0.789980591;-0.0216049613;1.05160359;1.04326085;4.57406498;-0.125093207;10;0.99985656;0.999857243;1.01781673;1.06728018;0.999857084
21.210020;1.04326266;0.824146451;-0.0225121472;0.7899703;-0.0215791934;1.0516096;1.04326285;4.57401401;-0.124944194;10;0.999856549;0.99985724;1.01777272;1.06728017;0.999857131
21.211020;1.04326366;0.824137446;-0.0224852875;0.789960938;-0.0215534454;1.0516146;1.04326385;4.57396403;-0.124795179;10;0.999856539;0.999857236;1.01772872;1.06728016;0.999857176
21.212020;1.04326566;0.824128441;-0.0224584275;0.789950817;-0.0215276759;1.0516206;1.04326586;4.57391405;-0.124646163;10;0.99985653;0.999857231;1.01768471;1.06728015;0.99985722
21.214020;1.04326768;0.824110074;-0.0224045268;0.789931741;-0.0214760018;1.0516316;1.04326786;4.57381209;-0.12434713;10;0.999856517;0.999857216;1.01759671;1.06728012;0.999857302
21.215020;1.04326969;0.824100891;-0.0223776661;0.789921442;-0.0214502283;1.0516376;1.04326987;4.57376111;-0.124198112;10;0.999856514;0.999857208;1.01755271;1.06728011;0.999857339
21.216020;1.0432707;0.824091708;-0.022350625;0.789911899;-0.021424301;1.0516426;1.04327087;4.57371012;-0.124048093;10;0.999856512;0.999857199;1.01750871;1.0672801;0.999857373
21.217020;1.04327272;0.824082524;-0.0223237637;0.789901597;-0.0213985242;1.05164859;1.04327287;4.57365914;-0.123899075;10;0.999856513;0.999857191;1.01746472;1.06728008;0.999857404
21.218020;1.04327374;0.824073158;-0.022296722;0.789891878;-0.0213725934;1.05165359;1.04327387;4.57360715;-0.123749055;10;0.999856516;0.999857182;1.01742072;1.06728007;0.999857432
21.219020;1.04327577;0.824063973;-0.0222698605;0.789881573;-0.0213468133;1.05165958;1.04327587;4.57355616;-0.123600036;10;0.999856522;0.999857173;1.01737673;1.06728006;0.999857456
21.221020;1.04327782;0.824045239;-0.0222157781;0.789862131;-0.0212949451;1.05167056;1.04327786;4.57345219;-0.123299997;10;0.99985654;0.999857157;1.01728875;1.06728005;0.999857496
21.222020;1.04327985;0.824035872;-0.0221887381;0.789851652;-0.0212689894;1.05167554;1.04327986;4.5734002;-0.123149978;10;0.999856552;0.999857148;1.01724377;1.06728004;0.99985751
21.223020;1.04328088;0.824026504;-0.0221616995;0.789841929;-0.0212430533;1.05168153;1.04328085;4.57334821;-0.122999959;10;0.999856565;0.99985714;1.01719978;1.06728003;0.99985752
21.224020;1.04328291;0.824016955;-0.0221346625;0.789831278;-0.0212170968;1.05168751;1.04328285;4.57329522;-0.12284994;10;0.99985658;0.99985713;1.0171558;1.06728003;0.999857527
21.225020;1.04328394;0.824007586;-0.0221076275;0.789821556;-0.0211911611;1.05169249;1.04328384;4.57324323;-0.122699922;10;0.999856595;0.99985712;1.01711183;1.06728003;0.999857529
21.226020;1.04328597;0.823998036;-0.0220804143;0.789810906;-0.0211650335;1.05169846;1.04328584;4.57319024;-0.122548905;10;0.99985661;0.999857108;1.01706786;1.06728003;0.999857529
21.227020;1.043287;0.823988668;-0.0220533833;0.789801186;-0.0211391003;1.05170344;1.04328683;4.57313826;-0.122398889;10;0.999856625;0.999857093;1.01702389;1.06728003;0.999857525
21.228020;1.04328903;0.823979119;-0.0220261745;0.789790537;-0.0211129762;1.05170941;1.04328883;4.57308527;-0.122247875;10;0.999856638;0.999857077;1.01697992;1.06728003;0.999857518
21.229020;1.04329006;0.823969571;-0.0219991485;0.789780646;-0.0210870467;1.05171439;1.04328983;4.57303228;-0.122097862;10;0.999856649;0.999857058;1.01693596;1.06728003;0.999857508
21.230020;1.04329109;0.823960023;-0.0219719456;0.789770756;-0.0210609461;1.05172036;1.04329082;4.57297929;-0.12194685;10;0.999856658;0.999857036;1.01689199;1.06728003;0.999857496
21.231020;1.04329312;0.823950476;-0.0219449262;0.789760109;-0.0210349997;1.05172633;1.04329282;4.5729263;-0.12179684;10;0.999856664;0.99985701;1.01684803;1.06728004;0.999857482
21.232020;1.04329414;0.823940749;-0.0219177302;0.789750045;-0.0210089022;1.0517313;1.04329382;4.57287231;-0.121645831;10;0.999856667;0.999856982;1.01680408;1.06728004;0.999857467
21.233020;1.04329617;0.823931202;-0.0218905378;0.789739396;-0.0209827866;1.05173727;1.04329582;4.57281933;-0.121494823;10;0.999856668;0.999856951;1.01675912;1.06728005;0.999857449
21.234020;1.04329718;0.823921658;-0.0218635294;0.789729504;-0.0209568658;1.05174224;1.04329682;4.57276634;-0.121344815;10;0.999856666;0.999856918;1.01671516;1.06728005;0.999857431
21.235020;1.0432992;0.823911934;-0.0218363445;0.789718681;-0.0209307542;1.05174821;1.04329882;4.57271236;-0.121193808;10;0.999856664;0.999856882;1.01667121;1.06728006;0.999857411
21.236020;1.04330021;0.823902392;-0.0218091632;0.789708788;-0.0209046645;1.05175418;1.04329982;4.57265938;-0.121042801;10;0.99985666;0.999856845;1.01662725;1.06728006;0.99985739
21.237020;1.04330222;0.82389267;-0.0217819853;0.789697964;-0.0208785563;1.05175915;1.04330182;4.5726054;-0.120891795;10;0.999856655;0.999856807;1.0165833;1.06728006;0.999857367
21.239020;1.04330424;0.823873227;-0.0217274576;0.789677826;-0.0208262105;1.0517701;1.04330382;4.57249745;-0.120588786;10;0.999856647;0.999856729;1.01649538;1.06728007;0.999857316
21.240020;1.04330624;0.823863506;-0.0217002871;0.789666998;-0.0208001044;1.05177607;1.04330582;4.57244347;-0.120437783;10;0.999856644;0.99985669;1.01645143;1.06728007;0.999857289
21.241020;1.04330725;0.823853785;-0.0216731183;0.789656925;-0.0207740179;1.05178205;1.04330683;4.5723895;-0.12028678;10;0.999856641;0.99985665;1.01640746;1.06728007;0.999857261
21.242020;1.04330925;0.823844062;-0.0216459508;0.789646094;-0.0207479103;1.05178702;1.04330883;4.57233552;-0.120135777;10;0.999856639;0.999856612;1.0163635;1.06728008;0.999857232
21.243020;1.04331025;0.823834339;-0.0216186036;0.789636017;-0.0207216485;1.05179299;1.04330984;4.57228155;-0.119983776;10;0.999856638;0.999856574;1.01631954;1.06728008;0.999857203
21.244020;1.04331225;0.823824616;-0.0215914366;0.789625181;-0.0206955375;1.05179797;1.04331184;4.57222758;-0.119832775;10;0.999856637;0.999856538;1.01627557;1.06728008;0.999857175
21.245020;1.04331325;0.82381489;-0.0215640888;0.789615099;-0.0206692716;1.05180394;1.04331285;4.5721736;-0.119680775;10;0.999856638;0.999856503;1.0162316;1.06728008;0.999857149
21.246020;1.04331525;0.823805163;-0.02153692;0.789604259;-0.0206431562;1.05180992;1.04331485;4.57211962;-0.119529775;10;0.999856641;0.99985647;1.01618762;1.06728009;0.999857124
21.247020;1.04331625;0.823795254;-0.0215095696;0.789594;-0.0206168853;1.05181489;1.04331586;4.57206465;-0.119377776;10;0.999856644;0.999856439;1.01614365;1.06728009;0.999857102
21.248020;1.04331825;0.823785526;-0.0214823975;0.789583157;-0.0205907647;1.05182086;1.04331787;4.57201066;-0.119226778;10;0.99985665;0.999856411;1.01609967;1.0672801;0.999857083
21.250020;1.04332024;0.823765883;-0.021427687;0.789562807;-0.0205382096;1.05183181;1.04331989;4.57190169;-0.118922784;10;0.999856666;0.999856363;1.01601071;1.06728012;0.999857054
21.251020;1.04332224;0.82375615;-0.021400509;0.78955196;-0.0205120812;1.05183779;1.04332191;4.5718477;-0.118771788;10;0.999856676;0.999856343;1.01596673;1.06728012;0.999857044
21.252020;1.04332324;0.823746236;-0.0213731491;0.789541696;-0.0204857976;1.05184277;1.04332292;4.5717927;-0.118619794;10;0.99985669;0.999856327;1.01592275;1.06728013;0.999857036
21.253020;1.04332524;0.823736502;-0.0213457875;0.789530846;-0.0204594922;1.05184874;1.04332493;4.5717387;-0.1184678;10;0.999856705;0.999856315;1.01587876;1.06728014;0.99985703
21.254020;1.04332625;0.823726587;-0.0213184246;0.78952058;-0.0204332049;1.05185472;1.04332594;4.5716837;-0.118315806;10;0.999856723;0.999856306;1.01583478;1.06728015;0.999857025
21.255020;1.04332825;0.823716851;-0.0212910606;0.789509728;-0.0204068967;1.0518597;1.04332795;4.57162969;-0.118163813;10;0.999856745;0.9998563;1.0157908;1.06728016;0.999857022
21.256020;1.04332925;0.823706936;-0.0212636956;0.78949946;-0.0203806073;1.05186569;1.04332896;4.57157468;-0.118011819;10;0.99985677;0.999856298;1.01574781;1.06728016;0.999857021
21.257020;1.04333126;0.823697202;-0.0212363296;0.789488606;-0.0203542981;1.05187067;1.04333097;4.57152067;-0.117859825;10;0.999856798;0.9998563;1.01570383;1.06728017;0.999857022
21.258020;1.04333226;0.823687289;-0.0212089627;0.789478334;-0.0203280088;1.05187666;1.04333198;4.57146565;-0.117707831;10;0.999856829;0.999856305;1.01565984;1.06728017;0.999857024
21.259020;1.04333427;0.823677558;-0.0211815951;0.789467478;-0.0203017011;1.05188265;1.04333399;4.57141163;-0.117555836;10;0.999856863;0.999856313;1.01561586;1.06728017;0.999857029
21.261020;1.04333628;0.823657918;-0.0211268568;0.7894471;-0.0202491284;1.05189363;1.04333601;4.57130259;-0.117251845;10;0.999856937;0.999856338;1.01552789;1.06728017;0.999857043
21.262020;1.04333829;0.82364801;-0.0210994862;0.789436065;-0.0202228249;1.05189962;1.04333802;4.57124756;-0.117099849;10;0.999856976;0.999856354;1.0154839;1.06728016;0.999857053
21.263020;1.04333929;0.823638283;-0.0210719343;0.789425958;-0.0201963695;1.05190461;1.04333903;4.57119353;-0.116946853;10;0.999857016;0.999856373;1.01543991;1.06728016;0.999857063
21.264020;1.04334129;0.823628378;-0.0210445615;0.789414921;-0.020170069;1.05191061;1.04334103;4.5711385;-0.116794856;10;0.999858056;0.999857394;1.01539592;1.06728015;0.999858074
21.265020;1.04334229;0.823618655;-0.0210171876;0.789404809;-0.0201437899;1.0519156;1.04334204;4.57108447;-0.11664286;10;0.999858098;0.999857417;1.01535193;1.06728014;0.999858085
21.266020;1.04334429;0.823608751;-0.0209898123;0.789393768;-0.0201174938;1.0519216;1.04334405;4.57102944;-0.116490862;10;0.99985814;0.999857441;1.01530793;1.06728012;0.999858096
21.267020;1.04334529;0.823599029;-0.0209622555;0.789383655;-0.0200910468;1.0519276;1.04334505;4.57097541;-0.116337865;10;0.999858182;0.999857468;1.01526394;1.06728011;0.999858107
21.268020;1.04334728;0.823589128;-0.0209348776;0.789372611;-0.0200647559;1.0519326;1.04334706;4.57092038;-0.116185866;10;0.999858224;0.999857496;1.01522095;1.0672801;0.999858117
21.269020;1.04334827;0.823579409;-0.0209074983;0.789362496;-0.0200384872;1.0519386;1.04334806;4.57086635;-0.116033868;10;0.999858267;0.999857527;1.01517695;1.06728009;0.999858127
21.270020;1.04335026;0.823569511;-0.0208799372;0.789351452;-0.0200120293;1.0519446;1.04335006;4.57081131;-0.115880869;10;0.99985831;0.999857558;1.01513295;1.06728008;0.999858135
21.271020;1.04335125;0.823559793;-0.0208525542;0.789341337;-0.0199857662;1.0519496;1.04335107;4.57075728;-0.115728871;10;0.999858354;0.99985759;1.01508895;1.06728007;0.999858144
21.272020;1.04335323;0.823550075;-0.0208249887;0.789330466;-0.019959314;1.0519556;1.04335307;4.57070324;-0.115575873;10;0.999858398;0.999857623;1.01504494;1.06728006;0.999858151
21.274020;1.04335518;0.823530459;-0.0207702094;0.789310064;-0.0199068004;1.0519666;1.04335508;4.57059417;-0.11527188;10;0.999858487;0.99985769;1.01495792;1.06728005;0.999858164
21.275020;1.04335714;0.823520742;-0.0207426347;0.789299194;-0.0198803545;1.0519726;1.04335709;4.57054014;-0.115118886;10;0.999858532;0.999857724;1.0149139;1.06728005;0.999858169
21.276020;1.04335811;0.823511025;-0.0207152363;0.789289083;-0.0198541011;1.0519786;1.04335809;4.57048611;-0.114966893;10;0.999858576;0.999857757;1.01486988;1.06728004;0.999858175
21.277020;1.04336007;0.823501307;-0.020687654;0.789278216;-0.0198276563;1.0519836;1.0433601;4.57043208;-0.114813902;10;0.999858619;0.99985779;1.01482586;1.06728004;0.99985818
21.278020;1.04336104;0.823491591;-0.0206602481;0.789268107;-0.0198014026;1.0519896;1.0433611;4.57037805;-0.114661911;10;0.999858661;0.999857822;1.01478284;1.06728004;0.999858184
21.279020;1.043363;0.823481874;-0.0206326587;0.789257244;-0.0197749562;1.05199459;1.04336311;4.57032402;-0.114508922;10;0.9998587;0.999857855;1.01473881;1.06728003;0.999858188
21.280020;1.04336396;0.823472156;-0.0206052462;0.789247139;-0.0197487001;1.05200059;1.04336411;4.57026999;-0.114356933;10;0.999858737;0.999857886;1.01469478;1.06728003;0.999858192
21.281020;1.04336592;0.823462618;-0.0205776509;0.789236453;-0.0197222509;1.0520066;1.04336612;4.57021696;-0.114203945;10;0.999858771;0.999857918;1.01465175;1.06728002;0.999858193
21.282020;1.04336689;0.823452897;-0.0205502337;0.789226352;-0.0196959917;1.0520116;1.04336712;4.57016294;-0.114051956;10;0.999858801;0.999857948;1.01460772;1.06728001;0.999858193
21.283020;1.04336885;0.823443176;-0.0205226346;0.789215496;-0.0196695394;1.05201759;1.04336913;4.57010892;-0.113898968;10;0.999858828;0.999857978;1.01456369;1.06728;0.999858191
21.284020;1.04336982;0.823433633;-0.0204952145;0.789205571;-0.019643277;1.05202359;1.04337013;4.5700559;-0.11374698;10;0.999858852;0.999858007;1.01452065;1.06727999;0.999858186
21.285020;1.04337178;0.823423909;-0.0204676133;0.789194718;-0.0196168216;1.05202859;1.04337213;4.57000188;-0.113593992;10;0.999858873;0.999858035;1.01447662;1.06727998;0.999858178
21.286020;1.04337275;0.823414363;-0.0204401921;0.789184796;-0.0195905564;1.05203459;1.04337313;4.56994887;-0.113442004;10;0.99985989;0.999859062;1.01443258;1.06727997;0.999859167
21.287020;1.04337372;0.823404816;-0.0204125908;0.789174875;-0.0195641176;1.05204059;1.04337413;4.56989585;-0.113289017;10;0.999859905;0.999859087;1.01438954;1.06727995;0.999859154
21.288020;1.04337569;0.823395087;-0.0203849902;0.789164026;-0.0195376591;1.05204558;1.04337612;4.56984184;-0.113136029;10;0.999859918;0.999859111;1.0143455;1.06727993;0.999859139
21.289020;1.04337666;0.823385537;-0.0203575706;0.789154108;-0.0195113911;1.05205158;1.04337711;4.56978883;-0.112984043;10;0.999859928;0.999859134;1.01430246;1.06727992;0.999859123
21.290020;1.04337863;0.823375986;-0.0203299719;0.789143434;-0.0194849309;1.05205757;1.04337911;4.56973582;-0.112831057;10;0.999859937;0.999859156;1.01425842;1.0672799;0.999859106
21.291020;1.0433796;0.823366431;-0.0203025549;0.789133517;-0.0194586609;1.05206256;1.0433801;4.5696828;-0.112679071;10;0.999859944;0.999859176;1.01421538;1.06727988;0.999859089
21.292020;1.04338156;0.823356876;-0.0202749591;0.789122846;-0.0194321983;1.05206855;1.04338209;4.56962979;-0.112526085;10;0.999859949;0.999859195;1.01417134;1.06727986;0.999859074
21.293020;1.04338254;0.823347497;-0.0202475449;0.789113104;-0.0194059253;1.05207454;1.04338308;4.56957778;-0.112374099;10;0.999859953;0.999859213;1.01412831;1.06727984;0.999859059
21.294020;1.04338451;0.823337937;-0.0202201322;0.789102435;-0.0193796319;1.05207954;1.04338507;4.56952477;-0.112222113;10;0.999859957;0.999859231;1.01408427;1.06727982;0.999859045
21.295020;1.04338548;0.823328373;-0.0201925412;0.789092522;-0.0193531824;1.05208553;1.04338606;4.56947176;-0.112069126;10;0.99985996;0.999859249;1.01404124;1.06727981;0.999859032
21.296020;1.04338746;0.823318988;-0.0201651327;0.789082027;-0.0193268847;1.05209152;1.04338805;4.56941975;-0.11191714;10;0.999859962;0.999859268;1.01399721;1.0672798;0.99985902
21.298020;1.04338942;0.82330003;-0.0201101441;0.789062378;-0.0192741468;1.0521025;1.04339004;4.56931473;-0.111612166;10;0.999859966;0.999859306;1.01391115;1.06727977;0.999859
21.299020;1.0433914;0.823290639;-0.0200827449;0.789051885;-0.0192478422;1.05210749;1.04339203;4.56926271;-0.111460179;10;0.999859967;0.999859326;1.01386712;1.06727976;0.999858992
21.300020;1.04339239;0.823281245;-0.0200551691;0.789042148;-0.0192213811;1.05211348;1.04339302;4.56921069;-0.111307192;10;0.999859969;0.999859348;1.0138241;1.06727975;0.999858986
21.301020;1.04339438;0.823272032;-0.0200277774;0.789031828;-0.0191950722;1.05211947;1.04339502;4.56915968;-0.111155205;10;0.99985997;0.99985937;1.01378108;1.06727974;0.999858981
21.302020;1.04339538;0.823262638;-0.0200003897;0.789022091;-0.0191687799;1.05212446;1.04339601;4.56910766;-0.111003217;10;0.999860972;0.999860393;1.01373706;1.06727973;0.999859978
21.303020;1.04339738;0.823253243;-0.0199728257;0.789011598;-0.0191422952;1.05213046;1.04339801;4.56905563;-0.110850229;10;0.999860973;0.999860415;1.01369405;1.06727972;0.999859975
21.304020;1.04339838;0.823244029;-0.0199454454;0.789002035;-0.0191160008;1.05213646;1.04339901;4.56900461;-0.110698239;10;0.999860975;0.999860438;1.01365103;1.06727971;0.999859973
21.305020;1.04340039;0.823234636;-0.0199180682;0.788991543;-0.0190896881;1.05214146;1.04340101;4.56895258;-0.110546246;10;0.999860978;0.999860459;1.01360702;1.06727969;0.999859972
21.306020;1.04340141;0.823225424;-0.0198906936;0.788981981;-0.0190633943;1.05214746;1.04340201;4.56890156;-0.110394251;10;0.999860981;0.99986048;1.01356401;1.06727968;0.99985997
21.307020;1.04340342;0.823216212;-0.0198631408;0.788971663;-0.0190369108;1.05215346;1.04340401;4.56885053;-0.110241253;10;0.999860984;0.999860499;1.013521;1.06727967;0.999859967
21.308020;1.04340445;0.823207003;-0.0198357697;0.788962102;-0.0190106199;1.05215846;1.04340501;4.5687995;-0.110089253;10;0.999860989;0.999860517;1.01347799;1.06727966;0.999859963
21.309020;1.04340648;0.823197975;-0.0198083993;0.788951958;-0.0189843126;1.05216447;1.04340701;4.56874948;-0.109937251;10;0.999860993;0.999860533;1.01343498;1.06727965;0.999859959
21.311020;1.04340854;0.823179563;-0.019753659;0.788932838;-0.0189317403;1.05217549;1.04340902;4.56864742;-0.109633239;10;0.999861003;0.999860559;1.01334898;1.06727963;0.999859951
21.312020;1.04341058;0.823170539;-0.0197262882;0.788922695;-0.0189054391;1.0521815;1.04341102;4.56859739;-0.10948123;10;0.999861007;0.999860568;1.01330598;1.06727961;0.999859947
21.313020;1.04341162;0.823161516;-0.0196989163;0.788913307;-0.0188791584;1.05218751;1.04341202;4.56854736;-0.109329219;10;0.999861009;0.999860573;1.01326198;1.0672796;0.999859945
21.314020;1.04341366;0.823152495;-0.0196715429;0.788903164;-0.0188528621;1.05219252;1.04341402;4.56849733;-0.109177206;10;0.99986201;0.999861575;1.01321899;1.06727959;0.999860944
21.315020;1.0434147;0.823143476;-0.0196441679;0.788893777;-0.0188265866;1.05219854;1.04341502;4.56844731;-0.109025192;10;0.999862009;0.999861573;1.01317599;1.06727957;0.999860945
21.316020;1.04341674;0.823134459;-0.0196169713;0.788883634;-0.0188004682;1.05220355;1.04341702;4.56839728;-0.108874176;10;0.999862007;0.999861568;1.013133;1.06727956;0.999860949
21.317020;1.04341779;0.823125624;-0.0195895927;0.788874419;-0.0187741977;1.05220957;1.04341802;4.56834826;-0.108722159;10;0.999862005;0.99986156;1.01309101;1.06727955;0.999860956
21.318020;1.04341983;0.82311661;-0.0195622125;0.788864276;-0.0187479117;1.05221558;1.04342003;4.56829823;-0.10857014;10;0.999862002;0.999861548;1.01304801;1.06727954;0.999860967
21.319020;1.04342087;0.823107779;-0.0195348309;0.78885506;-0.0187216464;1.0522206;1.04342103;4.56824921;-0.108418122;10;0.999861998;0.999861533;1.01300502;1.06727953;0.999860981
21.320020;1.04342291;0.823098948;-0.0195076288;0.788845088;-0.0186955385;1.05222662;1.04342303;4.56820019;-0.108267102;10;0.999861993;0.999861516;1.01296202;1.06727952;0.999860999
21.322020;1.04342499;0.823081473;-0.019453044;0.788826828;-0.0186431942;1.05223765;1.04342502;4.56810316;-0.107964063;10;0.999861981;0.999861476;1.01287603;1.0672795;0.999861043
21.323020;1.04342703;0.823072647;-0.0194256624;0.788816854;-0.0186169216;1.05224367;1.04342702;4.56805415;-0.107812043;10;0.999861973;0.999861452;1.01283303;1.06727949;0.999861068
21.324020;1.04342807;0.823064003;-0.0193984624;0.78880781;-0.0185908413;1.05224969;1.04342802;4.56800613;-0.107661024;10;0.999861963;0.999861428;1.01279103;1.06727948;0.999861095
21.325020;1.04343011;0.823055362;-0.0193710841;0.788798008;-0.0185645722;1.0522547;1.04343002;4.56795812;-0.107509004;10;0.999862951;0.999862401;1.01274804;1.06727947;0.999862123
21.326020;1.04343115;0.823046723;-0.0193438883;0.788788962;-0.0185384948;1.05226072;1.04343102;4.56791011;-0.107357986;10;0.999862939;0.999862374;1.01270504;1.06727947;0.999862151
21.327020;1.04343318;0.823038086;-0.0193166946;0.78877916;-0.0185124007;1.05226573;1.04343301;4.5678621;-0.107206968;10;0.999862926;0.999862345;1.01266304;1.06727946;0.999862179
21.328020;1.04343422;0.823029453;-0.0192893228;0.788770114;-0.0184861526;1.05227174;1.04343401;4.56781409;-0.107054951;10;0.999862912;0.999862316;1.01262005;1.06727946;0.999862206
21.329020;1.04343625;0.823021001;-0.019262133;0.788760485;-0.0184600602;1.05227776;1.043436;4.56776708;-0.106903935;10;0.999862898;0.999862287;1.01257705;1.06727946;0.999862231
21.331020;1.04343832;0.823003926;-0.0192077571;0.788742567;-0.0184079138;1.05228879;1.04343799;4.56767206;-0.106601905;10;0.999862868;0.99986223;1.01249205;1.06727945;0.999862278
21.332020;1.04344035;0.822995661;-0.0191805705;0.788733112;-0.0183818245;1.0522938;1.04343998;4.56762605;-0.106450891;10;0.999862852;0.999862203;1.01245005;1.06727945;0.9998623
21.333020;1.04344138;0.822987217;-0.0191533843;0.788724239;-0.0183557535;1.05229982;1.04344097;4.56757905;-0.106299877;10;0.999862835;0.999862177;1.01240705;1.06727945;0.999862321
21.334020;1.04344341;0.822978774;-0.0191263783;0.788714612;-0.0183298379;1.05230584;1.04344296;4.56753204;-0.106149864;10;0.999862818;0.999862152;1.01236505;1.06727946;0.99986234
21.335020;1.04344444;0.822970513;-0.0190991919;0.788705913;-0.018303767;1.05231085;1.04344395;4.56748604;-0.105998851;10;0.999863799;0.999863129;1.01232204;1.06727946;0.999863358
21.336020;1.04344646;0.82296225;-0.019072005;0.788696457;-0.0182776777;1.05231687;1.04344594;4.56744004;-0.105847838;10;0.99986378;0.999863106;1.01228004;1.06727947;0.999863375
21.337020;1.04344748;0.822953989;-0.0190449976;0.788687758;-0.0182517774;1.05232289;1.04344693;4.56739405;-0.105697826;10;0.999863759;0.999863082;1.01223804;1.06727947;0.999863391
21.338020;1.0434495;0.822945908;-0.0190178091;0.788678475;-0.0182256852;1.05232792;1.04344893;4.56734905;-0.105546814;10;0.999863739;0.999863058;1.01219503;1.06727948;0.999863406
21.339020;1.04345052;0.822937646;-0.0189907998;0.788669776;-0.0181997811;1.05233394;1.04344993;4.56730306;-0.105396802;10;0.999863717;0.999863032;1.01215303;1.06727948;0.999863419
21.340020;1.04345154;0.822929565;-0.0189636088;0.788661251;-0.0181737023;1.05233896;1.04345093;4.56725807;-0.10524579;10;0.999863695;0.999863005;1.01211103;1.06727949;0.99986343
21.341020;1.04345356;0.822921483;-0.0189365966;0.788651972;-0.0181477766;1.05234498;1.04345293;4.56721308;-0.105095779;10;0.999863673;0.999862975;1.01206803;1.06727949;0.99986344
21.342020;1.04345457;0.822913402;-0.0189095828;0.78864345;-0.0181218663;1.052351;1.04345394;4.56716809;-0.104945768;10;0.99986365;0.999862944;1.01202603;1.0672795;0.999863448
21.343020;1.04345659;0.822905322;-0.0188825671;0.788634174;-0.018095937;1.05235602;1.04345596;4.5671231;-0.104795757;10;0.999863627;0.99986291;1.01198403;1.0672795;0.999863454
21.344020;1.0434576;0.822897422;-0.0188555495;0.788625827;-0.0180700236;1.05236204;1.04345697;4.56707911;-0.104645746;10;0.999864604;0.999863875;1.01194203;1.0672795;0.999864458
21.345020;1.04345961;0.822889523;-0.0188285303;0.788616727;-0.0180440913;1.05236706;1.04345899;4.56703513;-0.104495736;10;0.999864581;0.999863839;1.01190004;1.06727951;0.99986446
21.347020;1.04346163;0.822873726;-0.0187744873;0.788600043;-0.0179922576;1.0523781;1.04346103;4.56694716;-0.104195716;10;0.999864535;0.999863765;1.01181605;1.06727951;0.999864457
21.348020;1.04346365;0.822865825;-0.0187474637;0.788590947;-0.0179663218;1.05238412;1.04346305;4.56690318;-0.104045707;10;0.999864513;0.999863728;1.01177406;1.06727951;0.999864453
21.349020;1.04346466;0.822858104;-0.0187206191;0.78858278;-0.0179405744;1.05239013;1.04346408;4.56686019;-0.1038967;10;0.999864493;0.999863691;1.01173207;1.06727952;0.999864448
21.350020;1.04346666;0.82285038;-0.0186935929;0.788573859;-0.0179146354;1.05239514;1.04346611;4.56681721;-0.103746694;10;0.999864473;0.999863654;1.01169009;1.06727952;0.999864443
21.351020;1.04346767;0.822842654;-0.0186667455;0.788565694;-0.0178888841;1.05240115;1.04346713;4.56677423;-0.10359769;10;0.999864453;0.999863617;1.0116481;1.06727952;0.999864436
21.352020;1.04346968;0.822834926;-0.0186397166;0.788556773;-0.0178629407;1.05240616;1.04346916;4.56673124;-0.103447688;10;0.999865432;0.999864581;1.01160612;1.06727952;0.99986543
21.354020;1.04347169;0.822819819;-0.0185860153;0.788540786;-0.017811426;1.05241817;1.04347122;4.56664727;-0.10314969;10;0.999865387;0.999864511;1.01152215;1.06727953;0.999865416
21.355020;1.0434737;0.822812262;-0.0185591632;0.788532036;-0.0177856482;1.05242318;1.04347324;4.56660528;-0.103000694;10;0.999865361;0.999864478;1.01148117;1.06727954;0.999865409
21.356020;1.0434747;0.822804701;-0.0185323108;0.788524038;-0.0177598853;1.05242918;1.04347427;4.5665633;-0.102851701;10;0.999865333;0.999864447;1.01143918;1.06727955;0.999865402
21.357020;1.0434767;0.822797318;-0.0185054582;0.788515455;-0.0177341038;1.05243418;1.0434763;4.5665223;-0.102702709;10;0.999865302;0.999864419;1.0113972;1.06727955;0.999865395
21.358020;1.0434777;0.822789752;-0.0184786058;0.788507452;-0.0177083377;1.05244019;1.04347732;4.56648031;-0.102553718;10;0.999865268;0.999864394;1.01135622;1.06727956;0.999865388
21.359020;1.04347969;0.822782365;-0.0184519339;0.788498864;-0.017682726;1.05244519;1.04347935;4.56643932;-0.102405728;10;0.999865232;0.999864373;1.01131423;1.06727957;0.999865381
21.360020;1.04348069;0.822775156;-0.0184250824;0.7884912;-0.0176569575;1.05245119;1.04348037;4.56639932;-0.102256739;10;0.999866194;0.999865355;1.01127225;1.06727958;0.999866375
21.361020;1.04348168;0.822767765;-0.0183984116;0.788483362;-0.0176313609;1.0524562;1.04348139;4.56635833;-0.102108749;10;0.999866154;0.99986534;1.01123127;1.0672796;0.999866367
21.362020;1.04348367;0.822760554;-0.018371561;0.788474939;-0.0176055741;1.0524622;1.04348341;4.56631833;-0.101959759;10;0.999866113;0.999865329;1.01118929;1.06727961;0.99986636
21.363020;1.04348466;0.822753341;-0.0183448908;0.788467269;-0.0175799766;1.05246721;1.04348443;4.56627834;-0.101811768;10;0.999866073;0.999865322;1.0111483;1.06727963;0.999866352
21.364020;1.04348665;0.822746129;-0.0183182207;0.78845884;-0.0175543619;1.05247321;1.04348644;4.56623835;-0.101663777;10;0.999866033;0.999865317;1.01110632;1.06727964;0.999866343
21.365020;1.04348764;0.822738917;-0.0182915507;0.788451166;-0.0175287639;1.05247922;1.04348746;4.56619836;-0.101515784;10;0.999865995;0.999865316;1.01106534;1.06727966;0.999866333
21.366020;1.04348863;0.822731884;-0.0182648805;0.788443664;-0.017503166;1.05248422;1.04348847;4.56615937;-0.101367791;10;0.999865958;0.999865318;1.01102435;1.06727968;0.999866323
21.367020;1.04349061;0.822724852;-0.01823821;0.788435405;-0.0174775512;1.05249022;1.04349048;4.56612038;-0.101219795;10;0.999865924;0.999865323;1.01098237;1.0672797;0.999866312
21.368020;1.04349159;0.82271782;-0.0182117193;0.7884279;-0.0174521259;1.05249523;1.04349149;4.56608139;-0.101072798;10;0.999866892;0.999866329;1.01094138;1.06727972;0.9998673
21.369020;1.04349357;0.822710789;-0.0181850472;0.78841964;-0.0174265109;1.05250123;1.0434935;4.56604239;-0.1009248;10;0.999866862;0.999866337;1.01090039;1.06727974;0.999867288
21.370020;1.04349456;0.82270394;-0.0181585539;0.788412307;-0.0174010854;1.05250623;1.0434945;4.5660044;-0.100777799;10;0.999866835;0.999866347;1.0108594;1.06727977;0.999867274
21.371020;1.04349653;0.82269709;-0.0181318788;0.788404218;-0.0173754708;1.05251223;1.04349651;4.56596641;-0.100629796;10;0.999866812;0.999866357;1.01081741;1.06727979;0.999867261
21.372020;1.04349751;0.822690241;-0.0181053823;0.788396885;-0.0173500461;1.05251723;1.04349752;4.56592842;-0.100482792;10;0.999866791;0.999866368;1.01077642;1.06727982;0.999867246
21.373020;1.04349849;0.82268357;-0.0180788845;0.788389725;-0.0173246227;1.05252323;1.04349852;4.56589142;-0.100335787;10;0.999866774;0.999866379;1.01073543;1.06727984;0.999867232
21.374020;1.04350047;0.822676719;-0.0180523855;0.788381638;-0.0172991841;1.05252823;1.04350053;4.56585343;-0.100188781;10;0.99986676;0.999866389;1.01069444;1.06727987;0.999867218
21.375020;1.04350145;0.822670047;-0.0180258856;0.788374478;-0.0172737637;1.05253422;1.04350154;4.56581643;-0.100041774;10;0.999867749;0.9998674;1.01065345;1.0672799;0.999868205
21.376020;1.04350342;0.822663372;-0.0179993853;0.788366565;-0.0172483284;1.05253921;1.04350354;4.56577944;-0.099894767;10;0.999867741;0.999867409;1.01061246;1.06727993;0.999868193
21.378020;1.04350537;0.822650197;-0.0179465637;0.788352425;-0.017197668;1.0525502;1.04350556;4.56570644;-0.0996017509;10;0.999867734;0.999867424;1.01053047;1.06727999;0.999868177
21.379020;1.04350735;0.822643696;-0.0179202427;0.788344688;-0.0171724103;1.05255619;1.04350756;4.56567044;-0.099455742;10;0.999867733;0.99986743;1.01049048;1.06728002;0.999868173
21.381020;1.0435093;0.822630872;-0.0178676016;0.788330902;-0.0171219343;1.05256717;1.04350957;4.56559944;-0.0991637228;10;0.999867736;0.999867437;1.01040849;1.06728007;0.999868173
21.382020;1.04351128;0.822624547;-0.0178412817;0.788323342;-0.0170966836;1.05257216;1.04351158;4.56556444;-0.0990177125;10;0.999868738;0.999868439;1.0103675;1.0672801;0.999869178
21.383020;1.04351226;0.822618222;-0.0178149623;0.788316539;-0.0170714517;1.05257816;1.04351258;4.56552944;-0.098871702;10;0.999868742;0.999868441;1.0103275;1.06728012;0.999869186
21.384020;1.04351424;0.822611896;-0.0177886432;0.788308982;-0.0170462056;1.05258315;1.04351458;4.56549444;-0.0987256917;10;0.999868746;0.999868442;1.0102865;1.06728014;0.999869197
21.386020;1.0435162;0.822599422;-0.0177361869;0.788295556;-0.0169959244;1.05259414;1.04351658;4.56542544;-0.0984346727;10;0.999868759;0.999868448;1.01020551;1.06728017;0.999869227
21.387020;1.04351819;0.822593275;-0.0177100502;0.788288176;-0.0169708566;1.05259914;1.04351858;4.56539144;-0.0982896645;10;0.999868767;0.999868453;1.01016451;1.06728019;0.999869246
21.388020;1.04351917;0.82258731;-0.0176839146;0.788281724;-0.0169458066;1.05260513;1.04351957;4.56535844;-0.098144657;10;0.999868777;0.99986846;1.0101245;1.0672802;0.999869266
21.389020;1.04352116;0.822581164;-0.0176577803;0.788274347;-0.0169207422;1.05261013;1.04352157;4.56532445;-0.0979996503;10;0.999869787;0.999869469;1.0100835;1.06728021;0.999870288
21.391020;1.04352313;0.822569237;-0.0176055153;0.788261453;-0.0168706493;1.05262114;1.04352355;4.56525846;-0.0977096386;10;0.999869811;0.99986949;1.01000349;1.06728024;0.99987033
21.392020;1.04352512;0.822563455;-0.017579565;0.788254426;-0.0168457604;1.05262714;1.04352553;4.56522646;-0.0975656333;10;0.999869823;0.999869503;1.00996248;1.06728025;0.99987035
21.394020;1.04352711;0.822551716;-0.0175274877;0.788241716;-0.0167958424;1.05263714;1.0435275;4.56516148;-0.0972766228;10;0.999869849;0.999869531;1.00988247;1.06728027;0.999870385
21.395020;1.0435291;0.822545939;-0.0175015406;0.788234694;-0.0167709529;1.05264315;1.04352949;4.5651295;-0.0971326176;10;0.999869862;0.999869545;1.00984246;1.06728029;0.999870401
21.396020;1.0435301;0.822540343;-0.0174755944;0.788228603;-0.016746079;1.05264815;1.04353047;4.56509851;-0.0969886126;10;0.999870875;0.99987056;1.00980245;1.0672803;0.999871415
21.397020;1.0435321;0.822534749;-0.017449649;0.788221759;-0.0167211883;1.05265415;1.04353245;4.56506753;-0.0968446076;10;0.999870887;0.999870574;1.00976245;1.06728031;0.999871427
21.399020;1.0435341;0.822523567;-0.0173977611;0.788209584;-0.0166714372;1.05266416;1.04353441;4.56500556;-0.0965565986;10;0.999870912;0.999870603;1.00968243;1.06728034;0.999871448
21.400020;1.04353611;0.822517978;-0.0173719989;0.788202743;-0.016646718;1.05267016;1.0435364;4.56497458;-0.0964135948;10;0.999870924;0.999870618;1.00964243;1.06728035;0.999871455
21.401020;1.04353712;0.822512572;-0.0173462378;0.788196831;-0.0166220149;1.05267516;1.04353738;4.5649446;-0.0962705921;10;0.999870936;0.999870632;1.00960243;1.06728036;0.999871461
21.402020;1.04353813;0.822507167;-0.0173204778;0.788190918;-0.0165973118;1.05268116;1.04353837;4.56491463;-0.0961275905;10;0.999871949;0.999871645;1.00956242;1.06728037;0.999872465
21.403020;1.04354015;0.822501945;-0.0172947186;0.788184423;-0.0165725926;1.05268617;1.04354035;4.56488565;-0.0959845906;10;0.999871962;0.999871658;1.00952242;1.06728039;0.999872468
21.404020;1.04354116;0.822496545;-0.0172689604;0.78817851;-0.0165478892;1.05269117;1.04354134;4.56485568;-0.0958415924;10;0.999871976;0.999871669;1.00948242;1.0672804;0.99987247
21.405020;1.04354318;0.822491327;-0.0172432032;0.788172014;-0.01652317;1.05269717;1.04354333;4.5648267;-0.0956985962;10;0.999871989;0.999871678;1.00944342;1.06728041;0.999872472
21.407020;1.04354523;0.82248108;-0.0171918725;0.788160705;-0.016473936;1.05270717;1.04354531;4.56476976;-0.0954136097;10;0.999872016;0.999871693;1.00936441;1.06728041;0.999872473
21.408020;1.04354726;0.822476051;-0.0171662993;0.788154381;-0.0164493897;1.05271317;1.0435473;4.56474178;-0.0952716193;10;0.99987203;0.999871699;1.00932441;1.06728042;0.999872473
21.409020;1.04354829;0.822471023;-0.0171407275;0.78814881;-0.0164248595;1.05271817;1.04354829;4.56471381;-0.0951296306;10;0.999873045;0.999872705;1.00928441;1.06728041;0.999873473
21.410020;1.04354932;0.822465998;-0.0171151569;0.788143239;-0.0164003294;1.05272416;1.04354929;4.56468583;-0.0949876435;10;0.999873061;0.99987271;1.0092454;1.06728041;0.999873473
21.411020;1.04355135;0.822461154;-0.0170897671;0.788137085;-0.0163759562;1.05272916;1.04355128;4.56465886;-0.0948466577;10;0.999873078;0.999872715;1.0092064;1.0672804;0.999873472
21.413020;1.04355341;0.822451473;-0.0170388086;0.788126283;-0.0163270688;1.05274015;1.04355326;4.5646049;-0.0945636907;10;0.999873113;0.999872727;1.0091274;1.06728038;0.999873469
21.414020;1.04355544;0.822446635;-0.0170132393;0.788120123;-0.0163025234;1.05274515;1.04355526;4.56457792;-0.0944217099;10;0.999873131;0.999872735;1.00908839;1.06728037;0.999873466
21.415020;1.04355647;0.822441979;-0.0169878501;0.788114891;-0.0162781664;1.05275015;1.04355625;4.56455194;-0.0942807307;10;0.999874147;0.999873745;1.00904839;1.06728036;0.999874461
21.416020;1.0435575;0.822437322;-0.0169626409;0.788109655;-0.0162539825;1.05275614;1.04355723;4.56452596;-0.094140753;10;0.999874163;0.999873756;1.00900939;1.06728034;0.999874456
21.417020;1.04355953;0.822432666;-0.0169372514;0.788103663;-0.0162296105;1.05276114;1.04355922;4.56449998;-0.0939997768;10;0.999874176;0.999873768;1.00897039;1.06728033;0.999874451
21.419020;1.04356157;0.822423714;-0.0168866523;0.788093526;-0.0161810721;1.05277114;1.04356119;4.56445002;-0.0937188277;10;0.999874197;0.999873797;1.00889239;1.0672803;0.999874437
21.420020;1.04356359;0.822419239;-0.0168614425;0.788087697;-0.0161568745;1.05277714;1.04356317;4.56442504;-0.0935788544;10;0.999874203;0.999873812;1.0088534;1.06728028;0.999874431
21.421020;1.0435646;0.822414763;-0.0168362321;0.788082621;-0.0161326933;1.05278215;1.04356415;4.56440006;-0.0934388817;10;0.999875207;0.999874827;1.0088144;1.06728027;0.999875424
21.422020;1.04356562;0.822410469;-0.0168110205;0.788077715;-0.0161085126;1.05278716;1.04356513;4.56437607;-0.0932989092;10;0.999875209;0.999874842;1.00877541;1.06728026;0.999875418
21.423020;1.04356763;0.822406174;-0.0167858076;0.788072052;-0.0160843173;1.05279316;1.04356711;4.56435209;-0.0931589366;10;0.999875208;0.999874855;1.00873642;1.06728025;0.999875412
21.424020;1.04356863;0.822401879;-0.0167607732;0.788067142;-0.0160603109;1.05279817;1.04356808;4.56432811;-0.0930199635;10;0.999875204;0.999874867;1.00869744;1.06728024;0.999875406
21.425020;1.04356964;0.822397585;-0.0167355566;0.78806223;-0.0160361322;1.05280319;1.04356905;4.56430412;-0.0928799895;10;0.999875199;0.999874877;1.00865946;1.06728024;0.999875401
21.426020;1.04357164;0.822393471;-0.0167105185;0.788056734;-0.016012111;1.0528082;1.04357103;4.56428114;-0.0927410146;10;0.999875191;0.999874885;1.00862047;1.06728024;0.999875396
21.427020;1.04357264;0.822389357;-0.0166854783;0.78805199;-0.0159881051;1.05281421;1.043572;4.56425815;-0.0926020384;10;0.999876181;0.99987589;1.00858149;1.06728024;0.999876391
21.428020;1.04357364;0.822385424;-0.0166606166;0.788047419;-0.0159642716;1.05281922;1.04357297;4.56423616;-0.092464061;10;0.99987617;0.999875892;1.00854352;1.06728024;0.999876387
21.429020;1.04357563;0.822381311;-0.0166355727;0.788041918;-0.0159402493;1.05282423;1.04357494;4.56421318;-0.0923250822;10;0.999876158;0.999875891;1.00850454;1.06728024;0.999876384
21.431020;1.04357762;0.822373444;-0.0165856586;0.788032773;-0.0158924053;1.05283526;1.04357689;4.5641692;-0.0920481198;10;0.999876133;0.99987588;1.00842758;1.06728025;0.99987638
21.432020;1.0435796;0.822369691;-0.0165607878;0.788027618;-0.0158685529;1.05284027;1.04357887;4.56414821;-0.0919101359;10;0.999876119;0.999875871;1.0083896;1.06728026;0.99987638
