time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
21.433020;1.04358059;0.822365937;-0.0165359143;0.78802322;-0.0158447146;1.05284527;1.04357985;4.56412722;-0.0917721503;10;0.999877107;0.999876858;1.00835063;1.06728027;0.99987738
21.435020;1.04358256;0.822358424;-0.0164863398;0.78801443;-0.0157972073;1.05285529;1.04358181;4.56408524;-0.0914971748;10;0.999877085;0.999876827;1.00827468;1.06728029;0.999877383
21.436020;1.04358454;0.822354845;-0.0164616391;0.788009456;-0.0157735232;1.05286129;1.04358379;4.56406525;-0.0913601853;10;0.999877076;0.999876809;1.0082367;1.0672803;0.999877386
21.437020;1.04358553;0.822351083;-0.0164369361;0.788005066;-0.0157498531;1.0528663;1.04358477;4.56404426;-0.091223195;10;0.999877068;0.99987679;1.00819773;1.06728031;0.999877389
21.438020;1.04358651;0.822347679;-0.016412231;0.788001024;-0.0157261823;1.0528713;1.04358575;4.56402527;-0.0910862039;10;0.999878061;0.99987777;1.00815975;1.06728032;0.999878393
21.439020;1.04358849;0.822344092;-0.016387524;0.787996058;-0.0157024958;1.0528763;1.04358774;4.56400527;-0.0909492122;10;0.999878054;0.99987775;1.00812178;1.06728033;0.999878397
21.441020;1.04359047;0.822337272;-0.0163382848;0.787987984;-0.0156553249;1.0528873;1.04358971;4.56396729;-0.0906762267;10;0.999878045;0.99987771;1.00804583;1.06728035;0.999878404
21.442020;1.04359246;0.822333859;-0.0163137534;0.787983197;-0.0156318109;1.05289229;1.0435917;4.5639483;-0.0905402329;10;0.999878041;0.999877691;1.00800785;1.06728036;0.999878407
21.443020;1.04359345;0.822330623;-0.0162892213;0.787979338;-0.0156083121;1.05289729;1.0435927;4.5639303;-0.0904042384;10;0.999878038;0.999877673;1.00797088;1.06728037;0.999878409
21.444020;1.04359444;0.822327203;-0.016264689;0.787975309;-0.0155848134;1.05290228;1.04359369;4.56391131;-0.0902682431;10;0.999879035;0.999878655;1.0079329;1.06728039;0.999879411
21.445020;1.04359544;0.822324142;-0.0162401564;0.787971626;-0.0155613149;1.05290727;1.04359469;4.56389431;-0.090132247;10;0.999879031;0.999878637;1.00789492;1.0672804;0.999879412
21.446020;1.04359743;0.822320898;-0.0162158039;0.787967017;-0.015537974;1.05291226;1.04359669;4.56387631;-0.0899972503;10;0.999879028;0.999878619;1.00785693;1.06728041;0.999879412
21.448020;1.04359943;0.822314762;-0.0161669182;0.787959657;-0.0154911498;1.05292325;1.0435987;4.56384232;-0.0897262553;10;0.999879023;0.999878585;1.00778196;1.06728043;0.999879409
21.449020;1.04360143;0.822311691;-0.0161427457;0.787955223;-0.0154679822;1.05292824;1.04360071;4.56382532;-0.0895922575;10;0.99987902;0.999878569;1.00774497;1.06728045;0.999879406
21.450020;1.04360243;0.822308618;-0.0161183932;0.787951545;-0.0154446571;1.05293323;1.04360172;4.56380831;-0.0894572596;10;0.999880018;0.999879555;1.00770697;1.06728046;0.9998804
21.451020;1.04360343;0.822305722;-0.0160940414;0.78794804;-0.0154213319;1.05293822;1.04360274;4.56379231;-0.0893222617;10;0.999880016;0.999879541;1.00766997;1.06728047;0.999880393
21.452020;1.04360443;0.822302825;-0.0160698709;0.787944534;-0.0153981793;1.05294321;1.04360375;4.5637763;-0.0891882635;10;0.999880015;0.999879529;1.00763197;1.06728049;0.999880384
21.453020;1.04360643;0.822299925;-0.0160457019;0.787940274;-0.0153750118;1.05294819;1.04360578;4.56376029;-0.0890542649;10;0.999880015;0.999879518;1.00759497;1.06728051;0.999880373
21.454020;1.04360743;0.822297204;-0.0160215349;0.78793694;-0.0153518591;1.05295318;1.0436068;4.56374528;-0.0889202658;10;0.999880016;0.999879508;1.00755796;1.06728052;0.99988036
21.455020;1.04360843;0.822294481;-0.0159975503;0.787933606;-0.015328879;1.05295817;1.04360782;4.56373027;-0.0887872661;10;0.999881018;0.9998805;1.00752095;1.06728054;0.999881345
21.456020;1.04360943;0.822291756;-0.0159733879;0.787930271;-0.0153057262;1.05296315;1.04360885;4.56371526;-0.0886532657;10;0.999881021;0.999880494;1.00748294;1.06728056;0.999881328
21.457020;1.04361143;0.82228921;-0.0159494081;0.787926355;-0.0152827317;1.05296814;1.04361088;4.56370125;-0.0885202643;10;0.999881025;0.999880489;1.00744592;1.06728058;0.99988131
21.459020;1.04361343;0.822283934;-0.0159014564;0.787919859;-0.0152367715;1.0529791;1.04361295;4.56367222;-0.0882542579;10;0.999881037;0.999880485;1.00737189;1.06728061;0.99988127
21.460020;1.04361543;0.822281385;-0.0158774843;0.787915942;-0.0152137767;1.05298409;1.04361498;4.56365821;-0.0881212527;10;0.999881044;0.999880485;1.00733486;1.06728063;0.999881248
21.461020;1.04361643;0.822279015;-0.0158536947;0.787912955;-0.0151909692;1.05298907;1.04361601;4.5636452;-0.0879892466;10;0.999882052;0.999881486;1.00729784;1.06728065;0.999882225
21.463020;1.04361843;0.822274275;-0.0158061225;0.78790698;-0.0151453546;1.05299903;1.04361807;4.56361917;-0.0877252326;10;0.999882069;0.999881493;1.00722478;1.06728068;0.999882177
21.464020;1.04362043;0.822271904;-0.0157823398;0.78790324;-0.0151225328;1.053004;1.04362009;4.56360616;-0.0875932254;10;0.999882079;0.999881496;1.00718775;1.0672807;0.999882152
21.465020;1.04362143;0.822269714;-0.0157585594;0.787900427;-0.0150997255;1.05300898;1.04362112;4.56359415;-0.0874612185;10;0.999882088;0.9998815;1.00715072;1.06728072;0.999882128
21.466020;1.04362243;0.822267525;-0.0157349611;0.787897615;-0.0150770908;1.05301396;1.04362214;4.56358214;-0.0873302123;10;0.999883098;0.999882504;1.00711469;1.06728073;0.999883104
21.468020;1.04362443;0.822263152;-0.0156875886;0.787891994;-0.0150316496;1.05302391;1.04362418;4.56355813;-0.0870672016;10;0.999883117;0.99988251;1.00704162;1.06728076;0.999883061
21.469020;1.04362643;0.822261147;-0.015664174;0.787888603;-0.0150091741;1.05302889;1.0436262;4.56354712;-0.0869371965;10;0.999883126;0.999882512;1.00700458;1.06728077;0.999883043
21.471020;1.04362842;0.822257146;-0.0156171673;0.787883331;-0.0149640799;1.05303884;1.04362823;4.56352511;-0.0866761841;10;0.999883141;0.999882516;1.0069315;1.06728078;0.999883013
21.472020;1.04362942;0.822255329;-0.0155935753;0.78788087;-0.0149414466;1.05304382;1.04362924;4.5635151;-0.0865451763;10;0.999884146;0.999883518;1.00689546;1.06728079;0.999884
21.473020;1.04363141;0.822253336;-0.0155703446;0.787877481;-0.0149191441;1.0530488;1.04363124;4.5635041;-0.0864161669;10;0.999884149;0.99988352;1.00685942;1.06728079;0.999883988
21.476020;1.04363439;0.822248093;-0.0155002974;0.787870267;-0.0148519334;1.05306274;1.04363424;4.56347509;-0.0860271291;10;0.999884145;0.999883532;1.0067503;1.06728079;0.999883954
21.477020;1.04363638;0.822246469;-0.0154770698;0.787867222;-0.0148296306;1.05306772;1.04363624;4.56346609;-0.085898114;10;0.99988514;0.999884538;1.00671426;1.06728079;0.999884943
21.479020;1.04363836;0.822243227;-0.0154306158;0.787862636;-0.0147850552;1.05307769;1.04363822;4.56344808;-0.0856400821;10;0.999885127;0.999884554;1.00664218;1.06728078;0.999884921
21.481020;1.04364034;0.822240351;-0.0153843426;0.78785839;-0.0147406553;1.05308766;1.0436402;4.56343207;-0.0853830495;10;0.999885113;0.999884577;1.0065711;1.06728076;0.999884901
21.482020;1.04364233;0.822238915;-0.0153612958;0.787855509;-0.0147185286;1.05309265;1.04364218;4.56342407;-0.0852550333;10;0.999885105;0.999884591;1.00653506;1.06728075;0.999884891
21.483020;1.04364331;0.822237479;-0.0153384284;0.78785338;-0.0146965894;1.05309764;1.04364317;4.56341606;-0.0851280173;10;0.999886098;0.999885606;1.00649903;1.06728074;0.999885882
21.484020;1.0436443;0.822236223;-0.0153153797;0.787851424;-0.0146744783;1.05310263;1.04364416;4.56340906;-0.0850000013;10;0.99988609;0.999885623;1.006463;1.06728073;0.999885872
21.486020;1.04364628;0.822233707;-0.0152694592;0.787847508;-0.0146304311;1.05311162;1.04364615;4.56339504;-0.0847449695;10;0.999886075;0.99988566;1.00639193;1.06728071;0.999885851
21.487020;1.04364827;0.822232447;-0.0152467676;0.787844793;-0.0146086538;1.05311662;1.04364814;4.56338803;-0.0846189542;10;0.999886067;0.99988568;1.0063569;1.06728071;0.99988584
21.488020;1.04364926;0.822231364;-0.0152238949;0.787843008;-0.0145867185;1.05312162;1.04364914;4.56338202;-0.0844919396;10;0.99988706;0.999886702;1.00632087;1.0672807;0.999886829
21.489020;1.04365025;0.822230278;-0.0152010216;0.787841222;-0.0145647841;1.05312662;1.04365014;4.56337601;-0.0843649262;10;0.999887053;0.999886725;1.00628584;1.0672807;0.999886818
21.491020;1.04365223;0.822228277;-0.0151556331;0.787837823;-0.0145212631;1.05313663;1.04365214;4.56336498;-0.0841129042;10;0.99988704;0.999886772;1.00621479;1.06728069;0.999886799
21.492020;1.04365422;0.822227182;-0.0151329372;0.787835281;-0.0144994902;1.05314063;1.04365415;4.56335897;-0.0839868964;10;0.999887032;0.999886796;1.00617977;1.06728069;0.99988679
21.493020;1.04365522;0.822226264;-0.0151102399;0.787833667;-0.0144777324;1.05314564;1.04365516;4.56335395;-0.0838608908;10;0.999887024;0.99988682;1.00614474;1.06728069;0.999886783
21.494020;1.04365621;0.822225342;-0.0150877209;0.787832052;-0.0144561483;1.05315064;1.04365617;4.56334892;-0.0837358874;10;0.999888015;0.999887844;1.00610971;1.06728069;0.999887776
21.496020;1.04365819;0.822223673;-0.0150426768;0.787828992;-0.0144129836;1.05316066;1.04365819;4.56333987;-0.0834858872;10;0.999887996;0.999887889;1.00603966;1.06728068;0.999887764
21.497020;1.04366018;0.822222927;-0.0150201516;0.787826791;-0.0143913888;1.05316466;1.04366021;4.56333584;-0.0833608902;10;0.999887986;0.999887911;1.00600464;1.06728068;0.999887758
21.498020;1.04366117;0.822222359;-0.0149978046;0.787825516;-0.0143699813;1.05316967;1.04366122;4.56333281;-0.0832368954;10;0.999887976;0.999887932;1.00596961;1.06728067;0.999887753
21.499020;1.04366215;0.82222161;-0.0149752753;0.787824066;-0.0143484016;1.05317467;1.04366224;4.56332878;-0.0831119027;10;0.999888965;0.999888952;1.00593459;1.06728066;0.999888747
21.502020;1.0436651;0.822219902;-0.0149083947;0.787820224;-0.0142843567;1.05318868;1.0436653;4.56331968;-0.0827409358;10;0.999888935;0.999889003;1.00583053;1.06728064;0.999888725
21.503020;1.04366708;0.822219332;-0.0148860362;0.787818183;-0.014262938;1.05319368;1.04366732;4.56331665;-0.08261695;10;0.999888927;0.999889017;1.00579551;1.06728062;0.999888717
21.504020;1.04366806;0.822218943;-0.0148638559;0.787817069;-0.0142417059;1.05319867;1.04366833;4.56331462;-0.0824939656;10;0.99988992;0.999890029;1.0057615;1.06728061;0.999889709
21.505020;1.04366904;0.822218373;-0.0148416735;0.78781578;-0.0142204741;1.05320267;1.04366935;4.56331159;-0.0823709822;10;0.999889915;0.999890039;1.00572648;1.0672806;0.999889701
21.506020;1.04367002;0.822218165;-0.0148194894;0.787814835;-0.0141992421;1.05320766;1.04367037;4.56331056;-0.0822479996;10;0.999889912;0.999890047;1.00569247;1.06728058;0.999889692
21.508020;1.04367198;0.822217394;-0.0147754784;0.787812592;-0.0141571228;1.05321665;1.04367241;4.56330652;-0.0820040361;10;0.999889911;0.999890059;1.00562346;1.06728055;0.999889675
21.509020;1.04367397;0.822217192;-0.0147532922;0.787810887;-0.0141358765;1.05322164;1.04367443;4.5633055;-0.0818810549;10;0.999889913;0.999890062;1.00558945;1.06728053;0.999889667
21.510020;1.04367495;0.822216993;-0.0147314669;0.787809935;-0.0141149888;1.05322663;1.04367545;4.56330449;-0.081760074;10;0.999890916;0.999891063;1.00555445;1.06728051;0.999890659
21.511020;1.04367593;0.822216977;-0.0147094624;0.787809155;-0.014093928;1.05323162;1.04367647;4.56330448;-0.0816380935;10;0.99989092;0.999891063;1.00552045;1.06728048;0.999890651
21.512020;1.04367691;0.822216785;-0.0146876395;0.7878082;-0.0140730395;1.05323561;1.04367749;4.56330348;-0.0815171133;10;0.999890924;0.999891062;1.00548644;1.06728046;0.999890643
21.514020;1.04367887;0.822216772;-0.0146439992;0.787806634;-0.0140312609;1.0532456;1.04367953;4.56330347;-0.0812751534;10;0.999890935;0.999891059;1.00541844;1.06728041;0.999890628
21.515020;1.04367985;0.822216771;-0.0146221821;0.787805851;-0.0140103707;1.05324959;1.04368055;4.56330347;-0.0811541735;10;0.99989194;0.999892056;1.00538444;1.06728039;0.999891621
21.516020;1.04368183;0.822216772;-0.014600367;0.787804312;-0.0139894664;1.05325459;1.04368257;4.56330347;-0.0810331935;10;0.999891945;0.999892053;1.00535044;1.06728036;0.999891615
21.519020;1.04368477;0.822217332;-0.0145354746;0.787802486;-0.0139273068;1.05326857;1.04368561;4.56330648;-0.0806732538;10;0.99989196;0.999892043;1.00524944;1.06728029;0.999891602
21.520020;1.04368575;0.822217524;-0.0145140281;0.787801879;-0.0139067573;1.05327256;1.04368663;4.56330748;-0.0805542741;10;0.999892963;0.99989304;1.00521544;1.06728026;0.9998926
21.523020;1.04368869;0.822218646;-0.0144495229;0.78780059;-0.0138449265;1.05328653;1.04368967;4.56331348;-0.0801963347;10;0.999892965;0.999893037;1.00511444;1.06728018;0.999892601
21.524020;1.04369067;0.822219023;-0.0144282666;0.78779941;-0.0138245292;1.05329152;1.04369168;4.56331548;-0.0800783538;10;0.999892962;0.999893037;1.00508145;1.06728015;0.999892605
21.525020;1.04369165;0.8222194;-0.0144068324;0.787798988;-0.0138039704;1.05329551;1.0436927;4.56331748;-0.0799593718;10;0.999892956;0.999893038;1.00504846;1.06728012;0.99989261
21.526020;1.04369264;0.822219959;-0.014385581;0.787798741;-0.0137835819;1.0533005;1.04369371;4.56332048;-0.0798413885;10;0.999893948;0.999894039;1.00501447;1.0672801;0.999893617
21.530020;1.04369657;0.822222385;-0.0143009562;0.787797952;-0.0137023537;1.05331848;1.04369777;4.56333349;-0.0793714439;10;0.999893893;0.999894042;1.00488156;1.06727999;0.999893658
21.531020;1.04369755;0.822222951;-0.014279894;0.787797716;-0.0136821302;1.05332247;1.04369879;4.56333649;-0.079254456;10;0.999894875;0.999895042;1.00484858;1.06727997;0.999894672
21.532020;1.04369854;0.822223698;-0.0142588326;0.787797653;-0.0136619068;1.05332747;1.0436998;4.56334049;-0.0791374679;10;0.999894854;0.999895041;1.00481561;1.06727994;0.999894686
21.533020;1.04370052;0.822224446;-0.0142377715;0.787796836;-0.013641671;1.05333146;1.04370182;4.5633445;-0.0790204799;10;0.999894831;0.99989504;1.00478264;1.06727991;0.999894701
21.536020;1.04370348;0.822227059;-0.0141751287;0.787796998;-0.0135815256;1.05334545;1.04370486;4.56335851;-0.0786725176;10;0.999894759;0.999895033;1.00468472;1.06727983;0.999894748
21.537020;1.04370446;0.822227991;-0.0141542477;0.787797111;-0.0135614795;1.05334944;1.04370587;4.56336352;-0.0785565313;10;0.999895734;0.99989603;1.00465174;1.06727981;0.999895764
21.541020;1.04370841;0.822232073;-0.0140714436;0.787797904;-0.0134819987;1.05336743;1.04370989;4.56338557;-0.0780965876;10;0.999895644;0.999896023;1.00452183;1.06727972;0.999895825
21.542020;1.04370939;0.82223318;-0.0140509221;0.787798187;-0.0134623036;1.05337243;1.0437109;4.56339158;-0.0779826001;10;0.999896624;0.999897023;1.00448885;1.0672797;0.999896838
21.544020;1.04371137;0.822235385;-0.0140096964;0.78779875;-0.0134227434;1.05338043;1.04371289;4.56340362;-0.07775362;10;0.999896585;0.999897024;1.00442388;1.06727965;0.99989686
21.545020;1.04371337;0.822236664;-0.0139893516;0.787798449;-0.0134032109;1.05338544;1.04371489;4.56341064;-0.0776406264;10;0.999896568;0.999897026;1.00439189;1.06727963;0.999896868
21.547020;1.04371535;0.822239035;-0.0139484757;0.787799182;-0.0133640025;1.05339445;1.04371688;4.56342368;-0.0774136312;10;0.999896537;0.99989703;1.00432791;1.0672796;0.999896878
21.548020;1.04371635;0.822240305;-0.0139281245;0.787799634;-0.0133444865;1.05339845;1.04371787;4.56343071;-0.0773006299;10;0.999897525;0.999898032;1.00429492;1.06727958;0.99989788
21.550020;1.04371835;0.822243021;-0.013887415;0.78780071;-0.0133054573;1.05340747;1.04371985;4.56344576;-0.0770746217;10;0.99989751;0.999898034;1.00423093;1.06727956;0.999897879
21.552020;1.04372035;0.822245906;-0.0138468753;0.787801959;-0.0132666043;1.05341549;1.04372182;4.56346181;-0.0768496065;10;0.999897512;0.999898031;1.00416694;1.06727954;0.999897873
21.553020;1.04372135;0.822247347;-0.0138268715;0.787802584;-0.0132474382;1.0534205;1.04372281;4.56346984;-0.0767385964;10;0.999898518;0.999899029;1.00413595;1.06727954;0.999898868
21.555020;1.04372337;0.822250224;-0.0137864945;0.787803838;-0.0132087647;1.05342853;1.04372477;4.56348589;-0.0765145708;10;0.999898542;0.999899023;1.00407195;1.06727954;0.999898855
21.558020;1.04372639;0.822255075;-0.0137264493;0.78780624;-0.0131512822;1.05344158;1.04372772;4.56351297;-0.0761815199;10;0.999898595;0.999899021;1.00397696;1.06727956;0.99989883
21.559020;1.0437274;0.82225669;-0.0137066097;0.787807042;-0.0131322956;1.0534466;1.0437287;4.56352199;-0.0760715;10;0.999899615;0.999900021;1.00394596;1.06727957;0.99989982
21.563020;1.04373147;0.822263509;-0.013627234;0.787810598;-0.0130563474;1.0534637;1.04373261;4.56356007;-0.0756314103;10;0.999899696;0.99990003;1.00381998;1.06727962;0.999899781
21.564020;1.0437325;0.822265303;-0.0136073871;0.787811573;-0.0130373589;1.05346773;1.04373359;4.56357008;-0.0755213863;10;0.999900714;0.999901033;1.00378898;1.06727964;0.999900772
21.565020;1.04373352;0.822267096;-0.0135877197;0.787812549;-0.0130185427;1.05347177;1.04373457;4.56358009;-0.0754123619;10;0.999900731;0.999901035;1.00375698;1.06727966;0.999900762
21.566020;1.04373555;0.822268888;-0.013568052;0.78781277;-0.0129997135;1.0534758;1.04373655;4.5635901;-0.0753033372;10;0.999900747;0.999901036;1.00372598;1.06727967;0.999900753
21.569020;1.04373865;0.822274628;-0.0135094097;0.787816048;-0.0129436048;1.05348889;1.04373949;4.5636221;-0.0749782613;10;0.999900793;0.999901035;1.00363299;1.06727974;0.999900726
21.570020;1.04373968;0.822276601;-0.0134899235;0.787817201;-0.0129249574;1.05349292;1.04374047;4.5636331;-0.0748702357;10;0.999901809;0.999902032;1.003602;1.06727976;0.999901717
21.571020;1.04374071;0.822278575;-0.0134704383;0.787818356;-0.0129063085;1.05349695;1.04374146;4.56364409;-0.0747622099;10;0.999901824;0.999902029;1.003571;1.06727979;0.999901709
21.572020;1.04374174;0.822280728;-0.0134509548;0.787819683;-0.0128876577;1.05350198;1.04374244;4.56365609;-0.0746541843;10;0.999901839;0.999902025;1.00354;1.06727981;0.999901701
21.574020;1.0437438;0.822284854;-0.0134123546;0.787822173;-0.0128506941;1.05351003;1.04374442;4.56367906;-0.0744401341;10;0.999901868;0.999902014;1.00347901;1.06727988;0.999901685
21.575020;1.04374482;0.822286824;-0.0133930583;0.787823334;-0.0128322079;1.05351405;1.04374541;4.56369005;-0.0743331104;10;0.999902881;0.999903006;1.00344801;1.06727991;0.999902678
21.578020;1.04374789;0.82229328;-0.0133355431;0.787827341;-0.012777075;1.0535271;1.0437484;4.563726;-0.0740140491;10;0.999902922;0.999902977;1.00335601;1.06728002;0.999902659
21.580020;1.04374994;0.822297763;-0.0132973299;0.787830185;-0.0127404194;1.05353513;1.04375039;4.56375097;-0.0738020193;10;0.999902951;0.99990295;1.00329601;1.0672801;0.999902649
21.581020;1.04375096;0.822300097;-0.0132784066;0.787831692;-0.0127222604;1.05353915;1.04375138;4.56376396;-0.0736970081;10;0.999903967;0.999903935;1.00326502;1.06728014;0.999903644
21.584020;1.04375403;0.822307098;-0.0132216508;0.787836208;-0.0126677703;1.05355119;1.04375436;4.56380293;-0.073381987;10;0.999904017;0.999903879;1.00317404;1.06728026;0.999903631
21.586020;1.04375607;0.822311769;-0.013184007;0.787839216;-0.0126316078;1.05355922;1.04375635;4.56382893;-0.0731729831;10;0.99990405;0.999903836;1.00311406;1.06728034;0.999903621
21.587020;1.0437571;0.822314285;-0.0131652793;0.78784089;-0.0126136112;1.05356323;1.04375733;4.56384293;-0.073068984;10;0.999905065;0.999904815;1.00308408;1.06728037;0.999904616
21.588020;1.04375712;0.822316622;-0.013146554;0.787843145;-0.0125956259;1.05356724;1.04375732;4.56385593;-0.0729649862;10;0.99990508;0.999904794;1.00305409;1.06728041;0.999904612
21.591020;1.04376018;0.822324177;-0.0130905703;0.787848157;-0.0125418041;1.05358027;1.04376028;4.56389795;-0.072653996;10;0.999905116;0.999904742;1.00296415;1.0672805;0.999904605
21.592020;1.0437612;0.822326695;-0.0130720317;0.787849825;-0.0125239784;1.05358428;1.04376126;4.56391197;-0.0725509981;10;0.999905124;0.999904728;1.00293517;1.06728052;0.999904605
21.593020;1.04376222;0.822329216;-0.0130536739;0.787851491;-0.0125063256;1.05358829;1.04376225;4.56392598;-0.0724489987;10;0.999906131;0.999905716;1.00290519;1.06728054;0.999905607
21.595020;1.04376425;0.822334438;-0.0130167793;0.787854995;-0.0124708485;1.0535963;1.04376421;4.563955;-0.072243994;10;0.999906141;0.999905696;1.00284623;1.06728059;0.999905617
21.598020;1.04376728;0.822342549;-0.0129617077;0.787860503;-0.0124178957;1.05360832;1.04376714;4.56400004;-0.0719379738;10;0.999906152;0.999905673;1.00275729;1.06728064;0.99990564
21.599020;1.04376829;0.822345255;-0.0129435296;0.787862336;-0.012400419;1.05361132;1.04376812;4.56401506;-0.071836964;10;0.999907155;0.999906666;1.00272731;1.06728066;0.999906649
21.601020;1.0437703;0.822350671;-0.0129071706;0.787866002;-0.0123654693;1.05361931;1.04377007;4.56404509;-0.0716349413;10;0.999907157;0.999906652;1.00266935;1.06728068;0.999906667
21.602020;1.04377131;0.822353561;-0.0128889894;0.787868006;-0.012347997;1.05362331;1.04377105;4.5640611;-0.0715339291;10;0.999907156;0.999906645;1.00263937;1.0672807;0.999906675
21.604020;1.04377332;0.822359164;-0.0128528032;0.78787184;-0.0123132321;1.0536313;1.04377301;4.56409214;-0.071332905;10;0.999907152;0.999906633;1.0025814;1.06728072;0.999906686
21.605020;1.04377433;0.822361875;-0.0128347978;0.78787367;-0.01229594;1.05363529;1.04377399;4.56410715;-0.0712328935;10;0.999908149;0.999907627;1.00255241;1.06728072;0.999907688
21.607020;1.04377634;0.822367656;-0.0127987821;0.787877672;-0.0122613633;1.05364328;1.04377597;4.56413919;-0.0710328724;10;0.999908137;0.99990762;1.00249443;1.06728073;0.999907684
21.608020;1.04377735;0.822370546;-0.0127809523;0.787879671;-0.0122442509;1.05364727;1.04377696;4.5641552;-0.0709338626;10;0.999908129;0.999907618;1.00246544;1.06728073;0.999907677
21.609020;1.04377736;0.822373435;-0.0127631211;0.787882424;-0.0122271514;1.05365127;1.04377695;4.56417122;-0.070834853;10;0.999908119;0.999907617;1.00243645;1.06728072;0.999907668
21.610020;1.04377837;0.822376502;-0.0127452885;0.787884594;-0.0122100409;1.05365527;1.04377794;4.56418824;-0.0707358431;10;0.999908108;0.999907618;1.00240746;1.06728072;0.999907655
21.611020;1.04377939;0.822379388;-0.0127274546;0.78788659;-0.0121929306;1.05365826;1.04377894;4.56420425;-0.0706368325;10;0.999909095;0.999908619;1.00237847;1.06728071;0.999908641
21.612020;1.0437804;0.822382272;-0.0127097996;0.787888584;-0.0121759928;1.05366226;1.04377994;4.56422027;-0.0705388209;10;0.999909079;0.999908622;1.00234948;1.06728069;0.999908626
21.616020;1.04378446;0.822394319;-0.0126391707;0.787897069;-0.0121082349;1.05367828;1.04378395;4.56428733;-0.0701467589;10;0.999908999;0.999908652;1.0022355;1.06728061;0.999908557
21.617020;1.04378547;0.822397368;-0.0126215124;0.787899233;-0.0120912934;1.05368129;1.04378496;4.56430434;-0.0700487396;10;0.999909973;0.999909663;1.0022065;1.06728059;0.999909541
21.618020;1.04378649;0.822400414;-0.0126040346;0.787901398;-0.0120745242;1.0536853;1.04378598;4.56432135;-0.0699517189;10;0.999909946;0.999909676;1.0021785;1.06728056;0.999909526
21.620020;1.04378852;0.822406678;-0.0125690803;0.787905901;-0.0120409873;1.05369334;1.04378801;4.56435637;-0.0697576737;10;0.999909886;0.999909705;1.0021215;1.0672805;0.999909501
21.621020;1.04378854;0.822409718;-0.0125517841;0.787908822;-0.012024405;1.05369735;1.04378803;4.56437338;-0.0696616492;10;0.999909854;0.999909722;1.00209349;1.06728047;0.999909492
21.622020;1.04378956;0.822412935;-0.012534308;0.787911163;-0.0120076403;1.05370037;1.04378905;4.56439139;-0.0695646234;10;0.999909821;0.999909739;1.00206449;1.06728043;0.999909487
21.623020;1.04379057;0.822415971;-0.0125170122;0.787913331;-0.0119910507;1.05370439;1.04379008;4.56440839;-0.0694685963;10;0.999910789;0.999910757;1.00203648;1.0672804;0.999910485
21.625020;1.04379262;0.822422218;-0.0124824198;0.787917845;-0.0119578801;1.05371243;1.04379213;4.5644434;-0.0692765391;10;0.999910725;0.999910794;1.00198047;1.06728033;0.999910494
21.628020;1.04379569;0.822431848;-0.0124310663;0.787924878;-0.0119086642;1.05372348;1.04379522;4.5644974;-0.0689914494;10;0.99991064;0.999910839;1.00189643;1.06728024;0.999910539
21.629020;1.04379671;0.822435056;-0.0124139468;0.787927225;-0.0118922646;1.0537275;1.04379625;4.5645154;-0.0688964191;10;0.999911617;0.99991185;1.00186842;1.06728021;0.999911561
21.630020;1.04379774;0.822438263;-0.0123968268;0.787929571;-0.0118758678;1.05373051;1.04379729;4.5645334;-0.0688013889;10;0.999911597;0.999911859;1.0018404;1.06728018;0.999911586
21.631020;1.04379776;0.82244147;-0.0123798863;0.787932672;-0.0118596576;1.05373452;1.04379732;4.56455139;-0.0687073589;10;0.999911581;0.999911866;1.00181239;1.06728016;0.999911612
21.635020;1.04380183;0.822454667;-0.0123121247;0.787942407;-0.0117947925;1.05374953;1.04380145;4.56462538;-0.0683312447;10;0.999911559;0.999911878;1.00170132;1.0672801;0.999911726
21.636020;1.04380284;0.82245788;-0.0122953661;0.787944756;-0.0117787529;1.05375253;1.04380248;4.56464337;-0.0682382188;10;0.999912563;0.999912879;1.0016743;1.06728009;0.999912753
21.638020;1.04380485;0.822464491;-0.0122618532;0.787949627;-0.0117466772;1.05376052;1.04380453;4.56468036;-0.0680521724;10;0.99991258;0.99991288;1.00161827;1.06728008;0.999912805
21.639020;1.04380485;0.822467889;-0.0122450991;0.787952906;-0.0117306523;1.05376352;1.04380455;4.56469935;-0.0679591527;10;0.999912591;0.99991288;1.00159125;1.06728007;0.999912828
21.640020;1.04380585;0.82247129;-0.0122283468;0.78795543;-0.011714617;1.05376751;1.04380557;4.56471834;-0.0678661357;10;0.999912604;0.999912881;1.00156423;1.06728007;0.999912849
21.641020;1.04380685;0.822474694;-0.0122117761;0.787957954;-0.0116987553;1.05377151;1.04380659;4.56473733;-0.0677741213;10;0.999912618;0.999912882;1.00153621;1.06728006;0.999912868
21.642020;1.04380784;0.822478101;-0.012195207;0.787960479;-0.0116828944;1.0537745;1.0438076;4.56475632;-0.0676821093;10;0.999913631;0.999913883;1.00150919;1.06728006;0.999913884
21.644020;1.04380982;0.822484922;-0.0121620736;0.787965528;-0.0116511745;1.0537825;1.04380963;4.5647943;-0.0674980922;10;0.999913658;0.999913886;1.00145415;1.06728005;0.99991391
21.645020;1.04381081;0.822488339;-0.0121456896;0.787968052;-0.011635488;1.0537855;1.04381064;4.56481328;-0.0674070869;10;0.999913671;0.999913889;1.00142713;1.06728005;0.999913918
21.646020;1.0438108;0.822491757;-0.0121293073;0.78797133;-0.0116198132;1.0537895;1.04381065;4.56483227;-0.0673160841;10;0.999913683;0.999913892;1.00140011;1.06728005;0.999913924
21.648020;1.04381275;0.822498602;-0.012096548;0.787976374;-0.0115884425;1.0537965;1.04381267;4.56487024;-0.0671340871;10;0.999913708;0.999913901;1.00134608;1.06728005;0.999913925
21.649020;1.04381373;0.822502209;-0.0120801705;0.787979068;-0.0115727579;1.0537995;1.04381367;4.56489022;-0.0670430928;10;0.999914721;0.999914908;1.00131906;1.06728006;0.999914921
21.651020;1.04381567;0.822509064;-0.0120475981;0.787984106;-0.0115415624;1.0538075;1.04381567;4.56492818;-0.0668621112;10;0.999914744;0.999914927;1.00126503;1.06728007;0.999914905
21.652020;1.04381664;0.822512672;-0.0120314024;0.787986797;-0.0115260517;1.0538105;1.04381667;4.56494817;-0.0667721236;10;0.999914755;0.99991494;1.00123802;1.06728008;0.999914893
21.653020;1.04381661;0.822516102;-0.0120152064;0.787990067;-0.0115105522;1.0538145;1.04381667;4.56496715;-0.0666821378;10;0.999914764;0.999914955;1.00121101;1.06728008;0.99991488
21.655020;1.04381854;0.82252332;-0.0119829924;0.787995443;-0.0114797028;1.05382149;1.04381866;4.56500712;-0.0665031711;10;0.99991478;0.99991499;1.00115801;1.06728011;0.999914849
21.656020;1.0438195;0.822526746;-0.0119669737;0.787997957;-0.0114643634;1.05382448;1.04381966;4.56502611;-0.0664141894;10;0.999915785;0.99991601;1.00113101;1.06728012;0.999915832
21.658020;1.04382142;0.822533956;-0.0119349309;0.788003331;-0.0114336813;1.05383147;1.04382165;4.56506609;-0.0662362272;10;0.999915794;0.999916053;1.00107801;1.06728014;0.999915798
21.659020;1.04382138;0.822537379;-0.0119189071;0.7880066;-0.0114183494;1.05383546;1.04382164;4.56508509;-0.0661472464;10;0.999915796;0.999916075;1.00105102;1.06728015;0.99991578
21.662020;1.04382425;0.822548179;-0.011871191;0.788014658;-0.0113726601;1.05384543;1.04382462;4.56514507;-0.0658823046;10;0.999915795;0.999916141;1.00097203;1.06728017;0.999915729
21.663020;1.04382521;0.822551777;-0.0118555261;0.788017344;-0.0113576586;1.05384942;1.04382561;4.56516507;-0.0657953238;10;0.999916791;0.999917162;1.00094603;1.06728017;0.999916713
21.664020;1.04382517;0.822555375;-0.0118396819;0.788020785;-0.0113424942;1.05385241;1.0438256;4.56518507;-0.0657073424;10;0.999916784;0.999917182;1.00091903;1.06728018;0.999916698
21.667020;1.04382807;0.822566166;-0.0117925168;0.78802885;-0.0112973059;1.0538624;1.04382856;4.56524507;-0.0654453938;10;0.999916752;0.999917233;1.00084001;1.06728018;0.999916657
21.669020;1.04383001;0.822573357;-0.0117612007;0.788034236;-0.0112672906;1.05386939;1.04383053;4.56528506;-0.0652714238;10;0.999916719;0.999917258;1.00078798;1.06728019;0.999916632
21.670020;1.04382999;0.822576951;-0.0117457248;0.788037688;-0.0112524654;1.05387339;1.04383051;4.56530506;-0.0651854376;10;0.9999177;0.999918267;1.00076197;1.06728019;0.99991762
21.671020;1.04383097;0.822580546;-0.0117302501;0.788040387;-0.0112376288;1.05387639;1.04383149;4.56532506;-0.0650994513;10;0.99991768;0.999918273;1.00073595;1.0672802;0.999917609
21.674020;1.04383393;0.822591502;-0.0116838292;0.78804867;-0.0111931167;1.0538864;1.04383444;4.56538604;-0.064841497;10;0.999917615;0.999918282;1.00065789;1.0672802;0.999917578
21.675020;1.04383393;0.822595092;-0.011668356;0.788052132;-0.0111782891;1.0538904;1.04383442;4.56540604;-0.0647555154;10;0.999917593;0.999918281;1.00063186;1.0672802;0.999917568
21.676020;1.04383492;0.82259868;-0.011653063;0.788054839;-0.0111636229;1.0538934;1.0438354;4.56542603;-0.0646705359;10;0.999917572;0.999918279;1.00060684;1.0672802;0.99991756
21.677020;1.04383592;0.822602449;-0.0116377699;0.78805772;-0.0111489563;1.0538964;1.04383639;4.56544702;-0.0645855587;10;0.999918551;0.999919276;1.00058081;1.0672802;0.999918552
21.679020;1.04383792;0.822609622;-0.0116071825;0.788063135;-0.0111196221;1.0539034;1.04383835;4.56548701;-0.0644156129;10;0.999918512;0.999919265;1.00052877;1.0672802;0.99991854
21.680020;1.04383792;0.822613388;-0.0115918876;0.788066769;-0.0111049656;1.05390639;1.04383833;4.565508;-0.0643306449;10;0.999918494;0.999919257;1.00050374;1.06728019;0.999918535
21.683020;1.04384095;0.822624329;-0.0115465368;0.788075065;-0.0110614807;1.05391637;1.04384128;4.56556898;-0.0640787634;10;0.999918445;0.999919233;1.00042669;1.06728017;0.999918534
21.684020;1.04384096;0.822627917;-0.0115314175;0.788078528;-0.0110469953;1.05392036;1.04384126;4.56558897;-0.0639948087;10;0.999918431;0.999919225;1.00040168;1.06728016;0.999918538
21.685020;1.04384198;0.822631686;-0.0115162968;0.78808141;-0.0110324987;1.05392335;1.04384224;4.56560996;-0.0639108553;10;0.999919419;0.999920217;1.00037568;1.06728014;0.999919544
21.687020;1.04384401;0.822638867;-0.0114862303;0.788086831;-0.0110036752;1.05392933;1.04384419;4.56564995;-0.063743948;10;0.999919401;0.9999202;1.00032467;1.06728012;0.999919564
21.688020;1.04384503;0.822642638;-0.0114712843;0.788089715;-0.0109893482;1.05393332;1.04384517;4.56567094;-0.0636609926;10;0.999919396;0.99992019;1.00029968;1.06728011;0.999919577
21.689020;1.04384505;0.822646231;-0.0114563366;0.788093183;-0.01097503;1.05393631;1.04384514;4.56569093;-0.0635780352;10;0.999919394;0.999920178;1.00027469;1.0672801;0.999919591
21.691020;1.04384709;0.822653599;-0.0114266182;0.788098784;-0.0109465386;1.05394329;1.04384709;4.56573192;-0.0634131123;10;0.999919396;0.999920149;1.00022371;1.06728009;0.999919624
21.692020;1.04384811;0.822657194;-0.0114118485;0.788101499;-0.0109323749;1.05394628;1.04384806;4.56575191;-0.0633311461;10;0.999920402;0.999921132;1.00019872;1.06728008;0.999920641
21.693020;1.04384813;0.82266097;-0.0113968984;0.788105142;-0.0109180456;1.05394928;1.04384803;4.5657729;-0.0632481769;10;0.99992041;0.999921113;1.00017374;1.06728007;0.999920659
21.694020;1.04384915;0.822664566;-0.0113821284;0.788107857;-0.0109038747;1.05395227;1.043849;4.5657929;-0.0631662048;10;0.999920421;0.999921093;1.00014876;1.06728007;0.999920677
21.696020;1.04385119;0.82267194;-0.0113527659;0.788113459;-0.0108756942;1.05395925;1.04385094;4.56583388;-0.0630032534;10;0.999920451;0.99992105;1.00009879;1.06728006;0.999920711
21.697020;1.04385121;0.822675536;-0.0113379926;0.788116927;-0.0108615217;1.05396224;1.04385091;4.56585388;-0.0629212743;10;0.999920469;0.999921027;1.00007381;1.06728005;0.999920726
21.699020;1.04385323;0.82268291;-0.0113088018;0.788122524;-0.0108334887;1.05396821;1.04385286;4.56589487;-0.0627593098;10;0.999920512;0.999920982;1.00002385;1.06728004;0.999920755
21.700020;1.04385425;0.822686688;-0.0112942039;0.788125408;-0.0108194668;1.0539722;1.04385383;4.56591587;-0.0626783249;10;0.999921536;0.99992196;0.999998863;1.06728004;0.999921769
21.701020;1.04385526;0.822690284;-0.0112796047;0.788128118;-0.010805442;1.05397518;1.04385481;4.56593587;-0.0625973385;10;0.999921561;0.999921939;0.999974877;1.06728003;0.999921783
21.702020;1.04385526;0.822693883;-0.0112651844;0.788131584;-0.0107915981;1.05397817;1.04385479;4.56595587;-0.0625173509;10;0.999921587;0.999921918;0.999949888;1.06728002;0.999921796
21.705020;1.04385827;0.822704858;-0.0112217373;0.78813988;-0.0107498559;1.05398712;1.04385775;4.56601689;-0.0622763807;10;0.999921663;0.999921862;0.999875909;1.06728001;0.999921836
21.706020;1.04385827;0.822708637;-0.011207313;0.788143514;-0.0107360086;1.05399111;1.04385774;4.5660379;-0.0621963879;10;0.999921687;0.999921844;0.999850912;1.06728;0.999921851
21.707020;1.04385927;0.822712236;-0.0111928876;0.788146218;-0.0107221511;1.05399409;1.04385874;4.56605791;-0.0621163937;10;0.999921709;0.999921827;0.999826914;1.06728;0.999921866
21.708020;1.04386027;0.822715836;-0.0111784612;0.788148919;-0.0107082943;1.05399708;1.04385974;4.56607792;-0.0620363986;10;0.999922729;0.999922811;0.999801913;1.06728;0.999922883
21.709020;1.04386026;0.822719616;-0.0111642139;0.788152548;-0.0106946216;1.05400006;1.04385974;4.56609893;-0.0619574029;10;0.999922746;0.999922794;0.999777912;1.06728;0.999922899
21.712020;1.04386326;0.822730419;-0.0111214654;0.78816064;-0.0106535835;1.05400903;1.04386277;4.56615896;-0.0617204166;10;0.999922781;0.999922744;0.999703903;1.06728002;0.99992295
21.713020;1.04386326;0.82273402;-0.0111072135;0.788164091;-0.0106399175;1.05401202;1.04386278;4.56617897;-0.0616414223;10;0.999922787;0.999922727;0.999679901;1.06728002;0.999922966
21.714020;1.04386426;0.822737801;-0.0110931404;0.78816696;-0.0106264151;1.05401602;1.0438638;4.56619998;-0.0615634291;10;0.999922791;0.999922709;0.999655898;1.06728003;0.999922982
21.715020;1.04386526;0.822741401;-0.0110788859;0.788169655;-0.0106127407;1.05401901;1.04386482;4.56621999;-0.0614844374;10;0.999922792;0.999922691;0.999631897;1.06728003;0.999922997
21.716020;1.04386626;0.822745001;-0.0110648102;0.788172351;-0.0105992397;1.05402201;1.04386584;4.56624;-0.0614064476;10;0.999922791;0.999922673;0.999606895;1.06728004;0.999923011
21.717020;1.04386626;0.8227486;-0.0110507338;0.788175801;-0.0105857493;1.05402501;1.04386587;4.56626001;-0.06132846;10;0.999923789;0.999923656;0.999582895;1.06728005;0.999924024
21.720020;1.04386928;0.822759393;-0.0110086806;0.788183886;-0.0105454247;1.054034;1.04386895;4.56632002;-0.0610955102;10;0.999923778;0.999923605;0.99951089;1.06728007;0.999924055
21.721020;1.04386928;0.82276299;-0.0109946015;0.788187335;-0.0105319372;1.05403699;1.04386898;4.56634002;-0.0610175306;10;0.999923774;0.999923589;0.999486887;1.06728007;0.999924062
21.723020;1.0438713;0.822770182;-0.0109668001;0.788192721;-0.0105052906;1.05404297;1.04387104;4.56638002;-0.0608635743;10;0.999923769;0.999923556;0.999438878;1.06728008;0.999924068
21.724020;1.04387131;0.822773779;-0.0109528977;0.788196168;-0.0104919799;1.05404596;1.04387106;4.56640003;-0.0607865972;10;0.999923767;0.999923539;0.999414873;1.06728009;0.999924067
21.725020;1.04387233;0.822777375;-0.0109389944;0.788198859;-0.0104786612;1.05404895;1.04387209;4.56642003;-0.0607096206;10;0.999924766;0.999924523;0.999390868;1.06728009;0.999925063
21.727020;1.04387436;0.822784388;-0.0109113661;0.788204067;-0.0104522032;1.05405491;1.04387413;4.56645903;-0.060556669;10;0.999924765;0.99992449;0.999342859;1.0672801;0.999925046
21.728020;1.04387438;0.822787985;-0.0108976422;0.78820751;-0.0104390742;1.05405789;1.04387415;4.56647903;-0.0604806932;10;0.999924766;0.999924474;0.999319855;1.0672801;0.999925034
21.730020;1.04387641;0.82279518;-0.0108701965;0.788212887;-0.0104128038;1.05406384;1.04387618;4.56651904;-0.0603287381;10;0.999924768;0.999924443;0.999271849;1.0672801;0.999925005
21.731020;1.04387643;0.822798599;-0.0108564752;0.788216159;-0.0103996821;1.05406682;1.04387619;4.56653804;-0.0602527571;10;0.999924769;0.999924429;0.999247848;1.06728009;0.999924988
21.733020;1.04387848;0.8228058;-0.0108292165;0.78822154;-0.0103735972;1.05407278;1.0438782;4.56657805;-0.0601017849;10;0.999924773;0.999924405;0.999200849;1.06728009;0.999924953
21.734020;1.0438795;0.822809222;-0.0108154984;0.78822406;-0.0103604705;1.05407575;1.0438792;4.56659706;-0.0600257933;10;0.999925774;0.999925396;0.999177851;1.06728008;0.999925935
21.735020;1.04387952;0.822812827;-0.010801961;0.78822751;-0.0103475278;1.05407873;1.0438792;4.56661706;-0.0599507981;10;0.999925776;0.999925387;0.999153855;1.06728008;0.999925916
21.737020;1.04388156;0.822819679;-0.0107748856;0.788232559;-0.0103216264;1.05408469;1.04388119;4.56665507;-0.0598007971;10;0.999925779;0.999925374;0.999106866;1.06728006;0.99992588
21.738020;1.04388158;0.822823286;-0.0107615271;0.788236013;-0.0103088604;1.05408767;1.04388118;4.56667507;-0.0597267913;10;0.99992578;0.99992537;0.999083872;1.06728005;0.999925862
21.740020;1.04388361;0.822830146;-0.0107346269;0.78824107;-0.0102831403;1.05409364;1.04388314;4.56671307;-0.0595777685;10;0.999925779;0.999925367;0.999036887;1.06728003;0.99992583
21.741020;1.04388363;0.822833758;-0.010721085;0.788244527;-0.0102702058;1.05409662;1.04388312;4.56673307;-0.059502752;10;0.999925777;0.999925368;0.999012895;1.06728002;0.999925815
21.742020;1.04388464;0.82283719;-0.0107077222;0.788247057;-0.0102574354;1.05409961;1.0438841;4.56675206;-0.0594287326;10;0.999925773;0.999925372;0.998989904;1.06728001;0.999925801
21.743020;1.04388565;0.822840625;-0.0106943589;0.788249586;-0.010244666;1.0541026;1.04388508;4.56677106;-0.0593547106;10;0.999926767;0.999926378;0.998966914;1.06727999;0.999926788
21.744020;1.04388566;0.82284406;-0.0106809951;0.788252869;-0.0102319069;1.05410559;1.04388505;4.56679005;-0.0592806865;10;0.999926759;0.999926387;0.998943924;1.06727998;0.999926775
21.747020;1.04388867;0.822854368;-0.0106412623;0.788260447;-0.0101939441;1.05411457;1.04388796;4.56684702;-0.0590606038;10;0.999926723;0.999926419;0.998873955;1.06727993;0.999926746
21.748020;1.04388867;0.822857805;-0.0106278975;0.788263726;-0.0101811834;1.05411656;1.04388793;4.56686601;-0.0589865736;10;0.999926707;0.999926432;0.998850964;1.06727991;0.999926739
21.750020;1.04389066;0.822864676;-0.0106015273;0.788268772;-0.0101559862;1.05412256;1.04388987;4.56690398;-0.0588405106;10;0.999926673;0.99992646;0.998804977;1.06727989;0.999926734
21.751020;1.04389066;0.822867931;-0.0105885219;0.788271877;-0.0101435691;1.05412556;1.04388985;4.56692196;-0.0587684781;10;0.999926654;0.999926475;0.998781981;1.06727987;0.999926736
21.752020;1.04389165;0.822871365;-0.0105753361;0.788274398;-0.0101309695;1.05412856;1.04389082;4.56694094;-0.0586954449;10;0.999926634;0.999926489;0.998758983;1.06727986;0.999926741
21.753020;1.04389264;0.8228748;-0.0105621497;0.78827692;-0.0101183696;1.05413156;1.04389179;4.56695993;-0.0586224111;10;0.999927612;0.999927504;0.998735983;1.06727985;0.99992775
21.754020;1.04389263;0.822878053;-0.0105491433;0.788280022;-0.0101059518;1.05413457;1.04389177;4.56697792;-0.0585503763;10;0.99992759;0.999927518;0.998712982;1.06727984;0.999927763
21.756020;1.04389459;0.822884739;-0.0105231307;0.788284887;-0.0100810963;1.05413958;1.04389373;4.56701489;-0.0584063037;10;0.999927545;0.999927545;0.998666975;1.06727984;0.999927801
21.757020;1.04389457;0.822888172;-0.0105101251;0.78828816;-0.0100686778;1.05414259;1.04389371;4.56703388;-0.058334266;10;0.999927523;0.999927558;0.998644971;1.06727984;0.999927825
21.759020;1.04389652;0.822894677;-0.0104841162;0.788292845;-0.0100438197;1.05414862;1.04389568;4.56706987;-0.0581901891;10;0.999927479;0.99992758;0.998598962;1.06727984;0.999927878
21.760020;1.04389649;0.82289793;-0.0104712932;0.788295942;-0.010031572;1.05415163;1.04389567;4.56708786;-0.0581191502;10;0.999927457;0.999927588;0.998575958;1.06727985;0.999927905
21.762020;1.04389843;0.822904616;-0.0104454704;0.788300795;-0.0100068823;1.05415666;1.04389766;4.56712484;-0.057976073;10;0.999927417;0.999927598;0.99853095;1.06727986;0.999927958
21.763020;1.0438984;0.822907869;-0.0104326511;0.78830389;-0.00999463138;1.05415967;1.04389765;4.56714283;-0.0579050358;10;0.999928397;0.999928599;0.998507946;1.06727987;0.999928983
21.765020;1.04390033;0.822914373;-0.0104070174;0.788308567;-0.00997010412;1.0541657;1.04389965;4.56717881;-0.0577629668;10;0.999928362;0.999928595;0.998462937;1.06727989;0.999929031
21.766020;1.04390029;0.822917625;-0.0103942036;0.788311658;-0.00995784601;1.05416871;1.04389965;4.5671968;-0.0576919356;10;0.999928346;0.999928589;0.998440931;1.0672799;0.999929053
21.768020;1.04390223;0.822923949;-0.0103687632;0.788316158;-0.0099334747;1.05417374;1.04390166;4.56723178;-0.0575508797;10;0.999928319;0.999928569;0.998395921;1.06727991;0.999929094
21.769020;1.04390219;0.822927201;-0.010356137;0.788319249;-0.00992138078;1.05417675;1.04390167;4.56724978;-0.057480855;10;0.999928308;0.999928556;0.998372917;1.06727992;0.999929112
21.771020;1.04390413;0.822933526;-0.0103308922;0.788323746;-0.00989716623;1.05418177;1.04390369;4.56728477;-0.0573408126;10;0.99992829;0.999928526;0.998328909;1.06727992;0.999929144
21.772020;1.04390409;0.822936599;-0.0103182735;0.788326663;-0.00988506485;1.05418478;1.04390369;4.56730176;-0.0572707949;10;0.999928283;0.99992851;0.998305907;1.06727992;0.999929157
21.773020;1.04390506;0.822939855;-0.0103056571;0.788328998;-0.00987295185;1.05418779;1.0439047;4.56731976;-0.0572007796;10;0.999928279;0.999928493;0.998283906;1.06727992;0.999929167
21.774020;1.04390603;0.82294293;-0.0102930429;0.788331159;-0.00986083688;1.0541908;1.04390571;4.56733676;-0.0571307666;10;0.999929276;0.999929477;0.998261905;1.06727992;0.999930175
21.775020;1.043906;0.822946007;-0.010280611;0.788334076;-0.00984890217;1.05419282;1.04390572;4.56735376;-0.0570617559;10;0.999929274;0.999929462;0.998238906;1.06727991;0.999930181
21.776020;1.04390697;0.822949084;-0.0102680013;0.788336239;-0.009836784;1.05419583;1.04390673;4.56737076;-0.0569917477;10;0.999929274;0.999929448;0.998216909;1.06727991;0.999930184
21.777020;1.04390693;0.822952342;-0.0102555739;0.788339329;-0.00982484689;1.05419884;1.04390674;4.56738876;-0.0569227421;10;0.999929275;0.999929436;0.998194913;1.0672799;0.999930185
21.779020;1.04390887;0.822958501;-0.0102307255;0.788343653;-0.00980095303;1.05420387;1.04390876;4.56742276;-0.0567847391;10;0.999929281;0.999929417;0.998150924;1.06727987;0.999930181
21.780020;1.04390884;0.822961402;-0.0102183044;0.788346397;-0.00978901613;1.05420689;1.04390876;4.56743876;-0.0567157418;10;0.999929285;0.99992941;0.998128931;1.06727986;0.999930175
21.782020;1.04391077;0.822967567;-0.0101936477;0.788350718;-0.00976529975;1.05421192;1.04391078;4.56747276;-0.0565787573;10;0.999929295;0.999929403;0.998083946;1.06727982;0.999930155
21.783020;1.04391075;0.822970652;-0.0101812318;0.788353633;-0.00975336703;1.05421494;1.04391078;4.56748976;-0.0565097707;10;0.999929301;0.999929402;0.998061955;1.0672798;0.999930142
21.784020;1.04391172;0.822973558;-0.0101689974;0.788355619;-0.00974159928;1.05421796;1.04391179;4.56750577;-0.0564417882;10;0.999929307;0.999929403;0.998039963;1.06727978;0.999930128
21.785020;1.04391269;0.822976645;-0.0101565843;0.788357778;-0.00972966057;1.05422099;1.0439128;4.56752277;-0.05637281;10;0.999930313;0.999930405;0.998017973;1.06727975;0.999931113
21.786020;1.04391267;0.822979554;-0.0101443528;0.788360519;-0.00971790521;1.05422301;1.0439128;4.56753877;-0.0563048358;10;0.999930319;0.999930407;0.997996982;1.06727973;0.999931097
21.788020;1.04391463;0.822985552;-0.0101198948;0.788364662;-0.00969437961;1.05422906;1.04391481;4.56757178;-0.0561688977;10;0.999930331;0.999930412;0.997953003;1.06727968;0.999931068
21.789020;1.04391461;0.822988462;-0.0101078486;0.788367402;-0.0096828004;1.05423109;1.04391481;4.56758779;-0.0561019321;10;0.999930337;0.999930413;0.997931014;1.06727965;0.999931055
21.790020;1.04391559;0.822991372;-0.0100956236;0.788369387;-0.00967104044;1.05423412;1.0439158;4.5676038;-0.0560339674;10;0.999930344;0.999930413;0.997909024;1.06727963;0.999931043
21.791020;1.04391557;0.822994462;-0.0100834;0.7883723;-0.00965929087;1.05423715;1.0439158;4.56762081;-0.0559660027;10;0.999930351;0.999930412;0.997887035;1.06727961;0.999931033
21.793020;1.04391755;0.823000099;-0.0100593159;0.7883761;-0.00963612168;1.05424221;1.04391779;4.56765182;-0.0558320708;10;0.999930367;0.999930408;0.997844056;1.06727957;0.999931016
21.794020;1.04391754;0.823003007;-0.0100472747;0.788378842;-0.0096245481;1.05424524;1.04391778;4.56766783;-0.055765103;10;0.999930377;0.999930404;0.997822066;1.06727956;0.99993101
21.795020;1.04391853;0.823005915;-0.0100350534;0.788380832;-0.00961279406;1.05424727;1.04391876;4.56768383;-0.0556971333;10;0.999930387;0.999930399;0.997800075;1.06727955;0.999931004
21.796020;1.04391952;0.823008822;-0.0100231922;0.788382824;-0.00960138668;1.0542503;1.04391975;4.56769984;-0.0556311617;10;0.999931398;0.999931394;0.997779082;1.06727954;0.999931999
21.797020;1.04391952;0.823011547;-0.0100111504;0.788385401;-0.00958981749;1.05425333;1.04391974;4.56771484;-0.0555641876;10;0.99993141;0.999931387;0.997757089;1.06727954;0.999931995
21.798020;1.04392051;0.823014452;-0.00999910816;0.788387398;-0.00957824085;1.05425535;1.04392072;4.56773084;-0.0554972112;10;0.999931421;0.999931379;0.997735094;1.06727954;0.999931992
21.799020;1.04392051;0.823017175;-0.00998706513;0.788389981;-0.00956667537;1.05425838;1.0439207;4.56774584;-0.0554302325;10;0.999931433;0.999931372;0.997714098;1.06727954;0.999931989
21.800020;1.0439215;0.823020077;-0.0099752014;0.788391984;-0.00955527562;1.0542604;1.04392168;4.56776183;-0.0553642516;10;0.999931444;0.999931365;0.9976921;1.06727954;0.999931987
21.801020;1.04392249;0.823022799;-0.00996333674;0.788393818;-0.00954387852;1.05426343;1.04392266;4.56777683;-0.0552982688;10;0.999931456;0.999931359;0.997671102;1.06727954;0.999931986
21.802020;1.04392249;0.823025521;-0.00995129102;0.788396409;-0.00953232083;1.05426644;1.04392264;4.56779182;-0.0552312845;10;0.999931468;0.999931354;0.997649103;1.06727955;0.999931986
21.804020;1.04392447;0.823030962;-0.00992755701;0.788400084;-0.00950954183;1.05427147;1.0439246;4.56782181;-0.0550993125;10;0.999931493;0.999931349;0.997606104;1.06727956;0.999931987
21.805020;1.04392447;0.823033684;-0.00991568815;0.78840268;-0.00949816641;1.05427349;1.04392458;4.56783681;-0.0550333255;10;0.999931506;0.999931348;0.997585104;1.06727957;0.999931989
21.806020;1.04392546;0.823036404;-0.00990381769;0.788404521;-0.00948678534;1.05427649;1.04392557;4.5678518;-0.0549673381;10;0.999931521;0.99993135;0.997564104;1.06727958;0.999931992
21.807020;1.04392545;0.823039126;-0.00989212563;0.788407118;-0.00947558949;1.0542795;1.04392555;4.5678668;-0.0549023507;10;0.999931536;0.999931353;0.997542105;1.06727959;0.999931997
21.808020;1.04392645;0.823041848;-0.00988025146;0.788408961;-0.0094642155;1.0542815;1.04392653;4.56788179;-0.0548363632;10;0.999931553;0.999931358;0.997521106;1.0672796;0.999932002
21.809020;1.04392744;0.82304439;-0.0098685554;0.788410633;-0.0094530175;1.0542845;1.04392752;4.56789579;-0.0547713757;10;0.999932572;0.999932366;0.997500108;1.06727961;0.999933007
21.810020;1.04392744;0.823047115;-0.00985667692;0.788413232;-0.00944165902;1.05428649;1.0439275;4.56791079;-0.0547053883;10;0.999932592;0.999932375;0.997478111;1.06727962;0.999933014
21.811020;1.04392844;0.823049662;-0.00984497623;0.788414905;-0.00943046673;1.05428949;1.04392849;4.56792479;-0.0546404007;10;0.999932613;0.999932387;0.997457115;1.06727963;0.999933021
