time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
21.812020;1.04392844;0.823052389;-0.00983327314;0.788417507;-0.0094192856;1.05429148;1.04392848;4.56793979;-0.0545754129;10;0.999932637;0.999932402;0.99743612;1.06727964;0.999933029
21.814020;1.04393044;0.823057493;-0.00980986061;0.788420856;-0.00939690976;1.05429745;1.04393046;4.5679678;-0.0544454365;10;0.99993269;0.999932437;0.997394132;1.06727965;0.999933044
21.815020;1.04393045;0.823060048;-0.00979815183;0.788423286;-0.00938573222;1.05429943;1.04393046;4.56798181;-0.0543804474;10;0.999932719;0.999932457;0.997372139;1.06727966;0.999933051
21.816020;1.04393146;0.823062604;-0.00978644178;0.788424961;-0.00937454609;1.05430241;1.04393146;4.56799582;-0.0543154576;10;0.99993275;0.999932477;0.997351147;1.06727966;0.999933058
21.817020;1.04393147;0.823065161;-0.0097749108;0.788427391;-0.00936354162;1.05430439;1.04393146;4.56800983;-0.0542514671;10;0.999932784;0.999932498;0.997330156;1.06727966;0.999933064
21.819020;1.04393349;0.823070274;-0.00975166595;0.788430738;-0.00934134149;1.05430934;1.04393347;4.56803785;-0.054122485;10;0.999932855;0.99993254;0.997288173;1.06727965;0.999933075
21.820020;1.0439335;0.823072829;-0.00973995235;0.788433166;-0.00933016343;1.05431231;1.04393347;4.56805187;-0.0540574935;10;0.999932893;0.99993256;0.99726718;1.06727965;0.999933079
21.821020;1.04393452;0.823075203;-0.00972841836;0.788434666;-0.00931914845;1.05431429;1.04393448;4.56806489;-0.0539935017;10;0.999933932;0.999933578;0.997246187;1.06727964;0.999934084
21.822020;1.04393454;0.823077755;-0.00971688395;0.788437093;-0.00930814183;1.05431726;1.04393449;4.5680789;-0.0539295093;10;0.999933971;0.999933597;0.997225193;1.06727963;0.999934088
21.824020;1.04393657;0.823082496;-0.00969381465;0.788440089;-0.00928610959;1.0543222;1.04393651;4.56810494;-0.0538015216;10;0.999934047;0.999933632;0.997183201;1.06727961;0.999934096
21.825020;1.04393659;0.823085044;-0.00968246053;0.788442515;-0.00927527436;1.05432418;1.04393652;4.56811896;-0.053738526;10;0.999934083;0.99993365;0.997162203;1.0672796;0.999934101
21.826020;1.0439376;0.823087409;-0.00967092693;0.788444011;-0.009264257;1.05432715;1.04393753;4.56813198;-0.0536745292;10;0.999934117;0.999933668;0.997141202;1.06727959;0.999934106
21.827020;1.04393762;0.823089772;-0.00965939445;0.788446264;-0.00925324761;1.05432913;1.04393754;4.568145;-0.0536105312;10;0.999934149;0.999933686;0.997120199;1.06727959;0.999934112
21.829020;1.04393966;0.823094493;-0.0096365141;0.78844926;-0.00923138004;1.05433408;1.04393957;4.56817103;-0.0534835322;10;0.999934207;0.999933728;0.997079188;1.06727958;0.999934125
21.830020;1.04393967;0.82309685;-0.00962516634;0.788451514;-0.0092205389;1.05433707;1.04393959;4.56818405;-0.0534205314;10;0.999934231;0.999933751;0.997058181;1.06727958;0.999934132
21.831020;1.04394069;0.823099025;-0.00961382007;0.788452842;-0.0092096866;1.05433905;1.0439406;4.56819606;-0.0533575298;10;0.999934252;0.999933776;0.997037173;1.06727959;0.99993414
21.832020;1.04394071;0.82310138;-0.00960247532;0.788455099;-0.00919884035;1.05434203;1.04394062;4.56820907;-0.0532945275;10;0.999934269;0.999933803;0.997017165;1.06727959;0.999934148
21.834020;1.04394274;0.823105902;-0.00957979053;0.788457935;-0.00917712064;1.05434701;1.04394265;4.56823409;-0.0531685221;10;0.999934292;0.999933865;0.996975152;1.06727961;0.999934164
21.835020;1.04394276;0.82310807;-0.00956845047;0.788460023;-0.00916626431;1.054349;1.04394266;4.56824609;-0.0531055193;10;0.999935299;0.999934899;0.996954146;1.06727962;0.999935171
21.836020;1.04394378;0.823110238;-0.009557112;0.788461357;-0.00915539542;1.05435199;1.04394368;4.5682581;-0.0530425168;10;0.999935301;0.999934936;0.996934141;1.06727964;0.999935178
21.837020;1.04394379;0.823112582;-0.00954595542;0.788463618;-0.00914470402;1.05435398;1.0439437;4.5682711;-0.0529805148;10;0.9999353;0.999934974;0.996913137;1.06727965;0.999935184
21.839020;1.04394583;0.823116905;-0.00952346786;0.788466285;-0.00912311952;1.05435897;1.04394573;4.56829509;-0.0528555124;10;0.999935289;0.999935053;0.996872129;1.06727969;0.99993519
21.840020;1.04394584;0.823119064;-0.00951213705;0.788468372;-0.0091122439;1.05436097;1.04394574;4.56830709;-0.0527925124;10;0.999935278;0.999935093;0.996851125;1.06727971;0.99993519
21.841020;1.04394685;0.823121042;-0.00950098829;0.788469531;-0.00910152821;1.05436397;1.04394676;4.56831808;-0.0527305133;10;0.999935264;0.999935131;0.996831121;1.06727973;0.999935186
21.842020;1.04394686;0.823123199;-0.00948984117;0.788471615;-0.00909081722;1.05436597;1.04394678;4.56833007;-0.0526685153;10;0.999935249;0.99993517;0.996810115;1.06727974;0.99993518
21.843020;1.04394786;0.823125355;-0.00947869537;0.788472942;-0.00908009334;1.05436897;1.04394779;4.56834206;-0.0526065185;10;0.999935231;0.999935207;0.996790109;1.06727976;0.99993517
21.844020;1.04394787;0.82312733;-0.00946755053;0.78847485;-0.00906937387;1.05437097;1.04394781;4.56835305;-0.0525445229;10;0.999935213;0.999935244;0.9967691;1.06727978;0.999935158
21.846020;1.04394986;0.823131456;-0.00944526236;0.788477322;-0.00904790541;1.05437598;1.04394985;4.56837602;-0.0524205353;10;0.999935178;0.999935317;0.996729078;1.06727981;0.999935127
21.847020;1.04394985;0.823133427;-0.00943429871;0.788479224;-0.00903734731;1.05437898;1.04394988;4.568387;-0.0523595429;10;0.999935163;0.999935352;0.996708065;1.06727982;0.999935109
21.848020;1.04395084;0.823135397;-0.00942315474;0.788480369;-0.00902660538;1.05438099;1.0439509;4.56839798;-0.0522975515;10;0.999935149;0.999935389;0.996688049;1.06727984;0.999935091
21.849020;1.04395083;0.823137365;-0.00941201035;0.788482267;-0.00901587001;1.05438299;1.04395092;4.56840896;-0.0522355607;10;0.999935137;0.999935425;0.996668032;1.06727985;0.999935071
21.850020;1.04395181;0.823139332;-0.00940104538;0.788483408;-0.0090052968;1.054386;1.04395194;4.56841994;-0.0521745706;10;0.999936128;0.999936461;0.996647014;1.06727986;0.999936051
21.851020;1.0439518;0.823141298;-0.00939007939;0.788485301;-0.00899473054;1.05438801;1.04395197;4.56843092;-0.0521135811;10;0.999936121;0.999936497;0.996626994;1.06727988;0.99993603
21.853020;1.04395376;0.823145226;-0.00936796362;0.788487576;-0.00897340358;1.05439303;1.04395402;4.56845287;-0.0519906028;10;0.999936112;0.999936569;0.996585952;1.0672799;0.999935988
21.854020;1.04395373;0.823147007;-0.0093569938;0.788489294;-0.00896283318;1.05439504;1.04395404;4.56846285;-0.051929613;10;0.99993611;0.999936604;0.99656593;1.06727991;0.999935966
21.855020;1.04395471;0.823148969;-0.00934602229;0.78849043;-0.0089522536;1.05439805;1.04395506;4.56847383;-0.0518686221;10;0.99993611;0.999936637;0.996545908;1.06727991;0.999935944
21.856020;1.04395469;0.823150749;-0.00933504864;0.788492149;-0.00894168262;1.05440006;1.04395509;4.56848381;-0.0518076295;10;0.999936111;0.999936669;0.996525885;1.06727992;0.999935922
21.857020;1.04395567;0.823152709;-0.00932407244;0.788493285;-0.00893110375;1.05440208;1.04395611;4.56849479;-0.051746635;10;0.999936113;0.999936697;0.996505863;1.06727993;0.9999359
21.858020;1.04395564;0.82315449;-0.00931327345;0.788495004;-0.00892070728;1.05440509;1.04395613;4.56850477;-0.0516866383;10;0.999936116;0.999936723;0.996484841;1.06727994;0.999935878
21.860020;1.04395759;0.823158052;-0.00929130535;0.788496933;-0.0088995582;1.05441013;1.04395816;4.56852473;-0.0515646381;10;0.999936125;0.999936763;0.996444798;1.06727996;0.999935834
21.861020;1.04395756;0.823159834;-0.00928049688;0.788498654;-0.00888916891;1.05441215;1.04395818;4.56853472;-0.0515046343;10;0.999936131;0.999936776;0.996424779;1.06727997;0.999935813
21.862020;1.04395853;0.823161619;-0.00926968591;0.788499621;-0.00887877436;1.05441416;1.04395919;4.5685447;-0.051444628;10;0.999936136;0.999936784;0.99640476;1.06727997;0.999935792
21.863020;1.04395851;0.823163404;-0.00925869262;0.788501344;-0.00886821916;1.05441718;1.0439592;4.56855468;-0.0513836192;10;0.999936142;0.999936787;0.996384744;1.06727998;0.99993577
21.864020;1.04395948;0.823165011;-0.00924787752;0.78850214;-0.0088578317;1.05441921;1.0439602;4.56856366;-0.0513236081;10;0.999936149;0.999936784;0.99636473;1.06727999;0.999935749
21.865020;1.04395946;0.823166797;-0.00923706039;0.788503866;-0.00884745671;1.05442123;1.04396021;4.56857364;-0.0512635949;10;0.999937156;0.999937777;0.996344718;1.06728;0.999936727
21.867020;1.04396141;0.823170193;-0.00921541975;0.788505639;-0.00882670321;1.05442627;1.04396221;4.5685926;-0.0511435619;10;0.999937172;0.999937749;0.9963047;1.06728002;0.999936681
21.868020;1.04396139;0.823171802;-0.0092045961;0.788507197;-0.0088163423;1.05442829;1.04396221;4.56860158;-0.0510835419;10;0.999937181;0.999937729;0.996284695;1.06728003;0.999936657
21.869020;1.04396237;0.823173412;-0.00919377011;0.788508002;-0.0088059781;1.05443132;1.0439632;4.56861057;-0.0510235195;10;0.99993719;0.999937706;0.996264691;1.06728003;0.999936633
21.870020;1.04396235;0.823175024;-0.00918294171;0.788509563;-0.00879562751;1.05443334;1.0439632;4.56861955;-0.050963495;10;0.999937199;0.999937679;0.99624469;1.06728004;0.999936609
21.871020;1.04396334;0.823176636;-0.00917229103;0.788510371;-0.0087854461;1.05443536;1.04396419;4.56862853;-0.0509044685;10;0.999937209;0.99993765;0.996224689;1.06728005;0.999936586
21.872020;1.04396333;0.823178251;-0.00916145773;0.788511935;-0.00877510515;1.05443839;1.04396418;4.56863752;-0.0508444406;10;0.999937217;0.999937618;0.996204689;1.06728005;0.999936565
21.873020;1.04396432;0.823179867;-0.00915062212;0.788512743;-0.00876475987;1.05444041;1.04396517;4.56864651;-0.0507844117;10;0.999937226;0.999937586;0.99618569;1.06728006;0.999936545
21.874020;1.04396432;0.823181482;-0.00913996465;0.788514306;-0.00875459892;1.05444243;1.04396516;4.5686555;-0.0507253821;10;0.999937233;0.999937552;0.996165691;1.06728006;0.999936527
21.876020;1.04396631;0.823184537;-0.0091184648;0.788515746;-0.00873409448;1.05444748;1.04396714;4.56867249;-0.0506063217;10;0.999937244;0.999937483;0.996125694;1.06728008;0.999936498
21.877020;1.04396632;0.823185976;-0.00910780345;0.788517134;-0.00872393876;1.0544495;1.04396713;4.56868048;-0.050547291;10;0.999937249;0.999937448;0.996105696;1.06728009;0.999936488
21.878020;1.04396732;0.823187595;-0.00909714159;0.788517938;-0.00871377516;1.05445252;1.04396812;4.56868949;-0.0504882602;10;0.999937252;0.999937414;0.996086697;1.0672801;0.99993648
21.879020;1.04396733;0.823189036;-0.00908647954;0.788519323;-0.00870362008;1.05445453;1.04396811;4.56869749;-0.0504292295;10;0.999937254;0.99993738;0.996066698;1.06728012;0.999936475
21.880020;1.04396834;0.823190475;-0.00907581767;0.788519952;-0.00869345676;1.05445655;1.0439691;4.56870549;-0.0503701993;10;0.999937257;0.999937347;0.996046699;1.06728014;0.999936474
21.881020;1.04396835;0.823191917;-0.00906515646;0.788521335;-0.00868330191;1.05445956;1.0439691;4.5687135;-0.0503111699;10;0.999938259;0.999938316;0.9960277;1.06728015;0.999937476
21.882020;1.04396936;0.823193357;-0.00905449627;0.788521962;-0.00867313898;1.05446157;1.0439701;4.56872151;-0.0502521414;10;0.999938261;0.999938286;0.9960077;1.06728017;0.999937482
21.883020;1.04396938;0.823194799;-0.00904383743;0.788523342;-0.00866298468;1.05446358;1.0439701;4.56872952;-0.050193114;10;0.999938263;0.999938258;0.9959877;1.06728019;0.999937491
21.885020;1.04397141;0.823197678;-0.00902270501;0.78852459;-0.00864283309;1.0544686;1.04397212;4.56874553;-0.0500760627;10;0.999938268;0.999938207;0.995948697;1.06728022;0.999937518
21.886020;1.04397143;0.823198938;-0.00901223198;0.788525795;-0.00863285211;1.05447061;1.04397214;4.56875254;-0.0500180384;10;0.999938271;0.999938185;0.995929693;1.06728023;0.999937535
21.887020;1.04397245;0.823200376;-0.00900158115;0.788526418;-0.00862268987;1.05447261;1.04397315;4.56876055;-0.0499590147;10;0.999938275;0.999938165;0.995909686;1.06728024;0.999937553
21.888020;1.04397248;0.823201634;-0.00899111306;0.788527622;-0.00861270746;1.05447561;1.04397317;4.56876756;-0.0499009912;10;0.999938279;0.999938146;0.995889677;1.06728025;0.999937573
21.889020;1.0439735;0.823203073;-0.0089804676;0.788528242;-0.0086025425;1.05447761;1.0439742;4.56877557;-0.0498419674;10;0.999938283;0.999938128;0.995870664;1.06728026;0.999937594
21.890020;1.04397353;0.823204331;-0.00897000529;0.788529444;-0.0085925561;1.05447962;1.04397423;4.56878258;-0.0497839434;10;0.999938287;0.999938112;0.995850649;1.06728027;0.999937617
21.891020;1.04397455;0.82320559;-0.00895954598;0.788529891;-0.00858255875;1.05448161;1.04397525;4.56878959;-0.0497259191;10;0.99993829;0.999938097;0.995831632;1.06728028;0.99993764
21.892020;1.04397458;0.823206851;-0.00894908952;0.788531091;-0.00857256652;1.05448461;1.04397528;4.56879661;-0.0496678948;10;0.999938292;0.999938084;0.995812612;1.06728028;0.999937663
21.893020;1.0439756;0.823208112;-0.00893863574;0.788531536;-0.00856256261;1.05448661;1.04397632;4.56880362;-0.0496098709;10;0.999938293;0.999938072;0.995792591;1.06728028;0.999937687
21.894020;1.04397563;0.823209375;-0.00892818436;0.788532736;-0.00855256321;1.05448861;1.04397635;4.56881064;-0.0495518474;10;0.999938294;0.999938061;0.995773569;1.06728028;0.99993771
21.896020;1.04397769;0.823211902;-0.00890728727;0.788533625;-0.00853253712;1.0544936;1.04397842;4.56882468;-0.0494358025;10;0.999938293;0.999938042;0.995734523;1.06728028;0.999937757
21.897020;1.04397772;0.823212987;-0.00889684051;0.788534652;-0.00852252729;1.05449559;1.04397846;4.5688307;-0.0493777813;10;0.999938291;0.999938034;0.995714501;1.06728027;0.99993778
21.898020;1.04397875;0.823214253;-0.00888657433;0.788535098;-0.00851267898;1.05449758;1.04397949;4.56883772;-0.0493207611;10;0.99993829;0.999938027;0.995695479;1.06728026;0.999937802
21.899020;1.04397878;0.82321534;-0.00887612786;0.788536128;-0.00850266357;1.05449957;1.04397952;4.56884375;-0.0492627419;10;0.999939287;0.99993902;0.99567646;1.06728025;0.999938825
21.900020;1.04397981;0.823216608;-0.00886586117;0.788536577;-0.00849281014;1.05450255;1.04398055;4.56885077;-0.0492057236;10;0.999939284;0.999939013;0.995656445;1.06728023;0.999938847
21.901020;1.04397984;0.823217696;-0.00885541365;0.788537609;-0.00848278989;1.05450454;1.04398058;4.56885679;-0.0491477063;10;0.99993928;0.999939006;0.995637432;1.06728021;0.99993887
21.902020;1.04398087;0.823218785;-0.00884514547;0.788537889;-0.00847293179;1.05450653;1.04398161;4.56886282;-0.0490906902;10;0.999939275;0.999938999;0.995618424;1.06728019;0.999938892
21.903020;1.0439809;0.823219872;-0.00883469607;0.788538927;-0.00846290695;1.05450851;1.04398163;4.56886884;-0.0490326757;10;0.99993927;0.999938993;0.99559942;1.06728017;0.999938915
21.904020;1.04398193;0.82322096;-0.00882442571;0.788539211;-0.00845304444;1.05451149;1.04398265;4.56887486;-0.0489756634;10;0.999939264;0.999938986;0.99557942;1.06728015;0.999938938
21.905020;1.04398196;0.823222046;-0.00881415411;0.788540253;-0.00844318807;1.05451347;1.04398267;4.56888088;-0.0489186533;10;0.999939257;0.99993898;0.995560424;1.06728013;0.999938962
21.906020;1.043983;0.823223132;-0.00880388127;0.788540543;-0.00843332183;1.05451545;1.04398369;4.56888689;-0.0488616458;10;0.999939251;0.999938974;0.995541432;1.0672801;0.999938987
21.907020;1.04398403;0.823224036;-0.00879342698;0.788540662;-0.00842328148;1.05451743;1.0439847;4.56889191;-0.0488036407;10;0.999939245;0.999938968;0.995522442;1.06728007;0.999939012
21.908020;1.04398406;0.82322512;-0.00878315165;0.788541712;-0.00841342042;1.05451941;1.04398472;4.56889792;-0.0487466379;10;0.999939239;0.999938963;0.995503455;1.06728005;0.999939038
21.909020;1.0439851;0.823226203;-0.00877305544;0.788542008;-0.00840372269;1.05452239;1.04398573;4.56890394;-0.0486906373;10;0.999939234;0.999938958;0.995483469;1.06728002;0.999939064
21.910020;1.04398513;0.823227104;-0.00876277832;0.788542889;-0.00839385933;1.05452437;1.04398574;4.56890895;-0.048633639;10;0.999939229;0.999938953;0.995464485;1.06727999;0.999939091
21.911020;1.04398616;0.823228005;-0.00875250085;0.788543018;-0.00838398683;1.05452635;1.04398674;4.56891396;-0.0485766429;10;0.999939225;0.999938948;0.9954455;1.06727996;0.999939119
21.912020;1.0439862;0.823229084;-0.00874222336;0.788544076;-0.0083741214;1.05452833;1.04398674;4.56891996;-0.0485196488;10;0.999939221;0.999938942;0.995426516;1.06727994;0.999939148
21.913020;1.04398723;0.823229982;-0.00873194606;0.788544209;-0.00836424725;1.0545303;1.04398775;4.56892497;-0.0484626565;10;0.999939217;0.999938938;0.99540753;1.06727991;0.999939177
21.914020;1.04398726;0.823230878;-0.00872184939;0.788545099;-0.00835455344;1.05453328;1.04398774;4.56892998;-0.0484066659;10;0.999939214;0.999938933;0.995388544;1.06727988;0.999939207
21.915020;1.04398829;0.823231773;-0.00871157334;0.788545234;-0.00834467917;1.05453526;1.04398874;4.56893498;-0.048349677;10;0.99993921;0.999938928;0.995369556;1.06727985;0.999939237
21.916020;1.04398832;0.823232665;-0.0087014785;0.788546127;-0.00833498597;1.05453724;1.04398873;4.56893998;-0.0482936901;10;0.999939206;0.999938923;0.995350566;1.06727983;0.999939266
21.917020;1.04398935;0.823233558;-0.00869120459;0.788546265;-0.008325113;1.05453921;1.04398972;4.56894499;-0.0482367052;10;0.9999402;0.999939918;0.995331575;1.0672798;0.999940294
21.918020;1.04398938;0.823234448;-0.00868111185;0.788547159;-0.00831542167;1.05454119;1.04398971;4.56894999;-0.0481807222;10;0.999940193;0.999939914;0.995312582;1.06727977;0.999940321
21.919020;1.0439904;0.823235158;-0.00867083977;0.788547126;-0.00830555105;1.05454417;1.0439907;4.56895399;-0.0481237411;10;0.999940185;0.999939909;0.995293588;1.06727975;0.999940347
21.920020;1.04399042;0.823236046;-0.00866074845;0.788548023;-0.00829586233;1.05454615;1.04399068;4.56895899;-0.0480677618;10;0.999940176;0.999939905;0.995274592;1.06727973;0.999940372
21.921020;1.04399144;0.823236753;-0.00865065728;0.788547991;-0.00828616716;1.05454813;1.04399166;4.56896299;-0.0480117845;10;0.999940166;0.999939901;0.995255595;1.06727971;0.999940394
21.922020;1.04399145;0.82323764;-0.00864056565;0.788548889;-0.00827648156;1.05455011;1.04399163;4.56896799;-0.0479558089;10;0.999940155;0.999939898;0.995236596;1.06727969;0.999940415
21.924020;1.04399347;0.823239057;-0.00862037819;0.788548829;-0.00825710029;1.05455507;1.04399358;4.568976;-0.0478438629;10;0.999940129;0.999939892;0.995198596;1.06727966;0.999940449
21.925020;1.04399348;0.823239948;-0.00861028113;0.788549727;-0.00824742076;1.05455705;1.04399355;4.568981;-0.0477878922;10;0.999940115;0.999939889;0.995180594;1.06727965;0.999940462
21.926020;1.04399449;0.823240663;-0.00860018124;0.788549697;-0.00823773555;1.05455903;1.04399451;4.568985;-0.0477319228;10;0.999940101;0.999939885;0.995161591;1.06727963;0.999940473
21.927020;1.04399449;0.82324138;-0.00859007831;0.788550419;-0.0082280606;1.05456101;1.04399448;4.56898901;-0.0476759544;10;0.999940086;0.999939881;0.995142587;1.06727962;0.99994048
21.928020;1.04399549;0.823242101;-0.00857997246;0.788550385;-0.00821838031;1.05456299;1.04399544;4.56899301;-0.0476199867;10;0.999940072;0.999939876;0.995123583;1.06727962;0.999940484
21.929020;1.04399548;0.823242647;-0.00856986407;0.788550931;-0.00820871062;1.05456498;1.0439954;4.56899601;-0.0475640191;10;0.999940057;0.999939871;0.99510458;1.06727961;0.999940485
21.930020;1.04399648;0.823243374;-0.00855993395;0.788550892;-0.00819920841;1.05456696;1.04399635;4.56900001;-0.0475090512;10;0.999940043;0.999939864;0.995086577;1.06727961;0.999940484
21.931020;1.04399648;0.823244106;-0.00854982243;0.788551604;-0.00818954412;1.05456994;1.04399631;4.569004;-0.0474530823;10;0.99994003;0.999939855;0.995067576;1.06727961;0.99994048
21.932020;1.04399747;0.823244661;-0.00853989052;0.788551385;-0.00818004699;1.05457192;1.04399726;4.569007;-0.0473981117;10;0.999940018;0.999939845;0.995048577;1.06727961;0.999940473
21.933020;1.04399747;0.823245397;-0.00852977849;0.788552091;-0.00817038727;1.0545739;1.04399722;4.56901099;-0.0473421391;10;0.999940008;0.999939834;0.99502958;1.06727961;0.999940464
21.934020;1.04399846;0.823245956;-0.00851984727;0.788551866;-0.00816089422;1.05457589;1.04399817;4.56901398;-0.0472871642;10;0.99994;0.999939821;0.995011586;1.06727962;0.999940452
21.935020;1.04399846;0.823246696;-0.00850973698;0.788552566;-0.00815123815;1.05457787;1.04399812;4.56901797;-0.0472311867;10;0.999939993;0.999939809;0.994992596;1.06727962;0.999940438
21.936020;1.04399946;0.823247258;-0.0084998082;0.788552335;-0.00814174843;1.05457986;1.04399907;4.56902096;-0.0471762066;10;0.999940988;0.999940796;0.994973608;1.06727963;0.999941421
21.937020;1.04399945;0.823247821;-0.00848988078;0.788552858;-0.00813226803;1.05458285;1.04399901;4.56902395;-0.0471212242;10;0.999940984;0.999940783;0.994955624;1.06727964;0.9999414
21.938020;1.04400045;0.823248384;-0.00847995462;0.788552624;-0.00812278134;1.05458484;1.04399996;4.56902694;-0.0470662401;10;0.999940981;0.999940771;0.994936643;1.06727966;0.999941376
21.939020;1.04400045;0.823248947;-0.00846984942;0.78855314;-0.00811313128;1.05458683;1.04399991;4.56902993;-0.0470102549;10;0.999940978;0.999940759;0.994917665;1.06727967;0.99994135
21.940020;1.04400145;0.823249508;-0.00845992536;0.7885529;-0.00810364731;1.05458882;1.04400086;4.56903292;-0.0469552692;10;0.999940976;0.999940747;0.994899689;1.06727969;0.999941321
21.941020;1.04400144;0.823250068;-0.00845000214;0.788553411;-0.00809417208;1.05459081;1.04400081;4.56903591;-0.0469002832;10;0.999940974;0.999940736;0.994880716;1.06727971;0.999941289
21.942020;1.04400244;0.823250626;-0.00844007966;0.788553162;-0.00808468975;1.0545928;1.04400176;4.5690389;-0.0468452971;10;0.999940971;0.999940724;0.994861744;1.06727973;0.999941255
21.943020;1.04400244;0.823251003;-0.00843015798;0.788553494;-0.00807521556;1.05459479;1.04400171;4.56904089;-0.046790311;10;0.999940969;0.999940713;0.994843774;1.06727975;0.999941219
21.944020;1.04400344;0.823251557;-0.00842023723;0.78855324;-0.00806573398;1.05459679;1.04400267;4.56904388;-0.0467353252;10;0.999940967;0.999940702;0.994824805;1.06727977;0.999941181
21.945020;1.04400343;0.823252109;-0.00841049778;0.788553738;-0.00805643313;1.05459978;1.04400263;4.56904688;-0.0466813398;10;0.999940966;0.999940691;0.994806838;1.0672798;0.999941141
21.947020;1.04400543;0.823252846;-0.00839066255;0.788552871;-0.00803747205;1.05460377;1.04400456;4.56905087;-0.0465713702;10;0.999940964;0.999940669;0.994769906;1.06727984;0.999941059
21.948020;1.04400543;0.823253393;-0.0083807471;0.788553363;-0.00802799931;1.05460577;1.04400453;4.56905387;-0.0465163864;10;0.999940964;0.999940658;0.994750941;1.06727987;0.999941018
21.949020;1.04400642;0.823253758;-0.00837101321;0.788552925;-0.00801869095;1.05460777;1.04400551;4.56905587;-0.0464624031;10;0.999940965;0.999940648;0.994732976;1.06727989;0.999940976
21.950020;1.04400642;0.823254124;-0.00836110045;0.788553241;-0.00800921681;1.05460976;1.04400549;4.56905787;-0.0464074204;10;0.999940966;0.999940637;0.994714011;1.06727991;0.999940935
21.951020;1.04400742;0.823254489;-0.0083513691;0.788552802;-0.0079999065;1.05461176;1.04400648;4.56905987;-0.0463534382;10;0.999940967;0.999940627;0.994696046;1.06727993;0.999940894
21.952020;1.04400742;0.823254855;-0.0083414588;0.788553117;-0.00799043002;1.05461376;1.04400647;4.56906187;-0.0462984562;10;0.999940969;0.999940616;0.994678079;1.06727996;0.999940854
21.953020;1.04400842;0.823255222;-0.00833173003;0.788552676;-0.00798111711;1.05461576;1.04400747;4.56906388;-0.0462444741;10;0.999940971;0.999940605;0.99465911;1.06727998;0.999940816
21.954020;1.04400842;0.823255589;-0.0083220028;0.788552991;-0.00797181038;1.05461776;1.04400747;4.56906588;-0.0461904913;10;0.999940974;0.999940595;0.994641138;1.06728;0.99994078
21.955020;1.04400941;0.823255958;-0.00831209715;0.788552551;-0.00796232192;1.05462076;1.04400847;4.56906788;-0.0461355072;10;0.999940977;0.999940584;0.994623164;1.06728002;0.999940747
21.956020;1.04400941;0.823256148;-0.00830237358;0.788552693;-0.00795301206;1.05462277;1.04400848;4.56906889;-0.0460815214;10;0.99994198;0.999941573;0.994604185;1.06728004;0.999941716
21.957020;1.0440104;0.823256518;-0.008292652;0.788552254;-0.00794369286;1.05462477;1.04400949;4.56907089;-0.0460275334;10;0.999941984;0.999941562;0.994586203;1.06728006;0.999941687
21.958020;1.0440104;0.823256889;-0.00828293237;0.788552572;-0.00793437941;1.05462677;1.0440095;4.56907289;-0.0459735428;10;0.999941989;0.999941552;0.994568216;1.06728007;0.999941662
21.959020;1.04401139;0.823257081;-0.00827321452;0.788551964;-0.00792505644;1.05462878;1.04401052;4.56907389;-0.0459195494;10;0.999941994;0.999941541;0.994549226;1.06728009;0.999941639
21.960020;1.04401138;0.823257272;-0.00826349815;0.788552113;-0.00791573918;1.05463078;1.04401054;4.5690749;-0.0458655529;10;0.999942;0.999941531;0.994531234;1.0672801;0.999941619
21.961020;1.04401237;0.823257642;-0.00825378302;0.788551681;-0.0079064126;1.05463278;1.04401156;4.5690769;-0.0458115533;10;0.999942006;0.999941521;0.994513238;1.06728011;0.999941602
21.962020;1.04401236;0.823257832;-0.00824406905;0.788551835;-0.00789709219;1.05463479;1.04401158;4.5690779;-0.0457575504;10;0.999942012;0.99994151;0.99449424;1.06728012;0.999941588
21.963020;1.04401334;0.82325802;-0.00823435631;0.788551235;-0.00788776326;1.05463679;1.0440126;4.5690789;-0.045703544;10;0.999942019;0.9999415;0.994476241;1.06728013;0.999941576
21.964020;1.04401333;0.823258208;-0.00822464481;0.788551393;-0.00787844159;1.05463879;1.04401262;4.5690799;-0.0456495342;10;0.999942026;0.999941489;0.994458241;1.06728013;0.999941567
21.965020;1.04401431;0.823258394;-0.00821493434;0.788550797;-0.00786911274;1.05464079;1.04401365;4.5690809;-0.0455955207;10;0.999942033;0.999941477;0.994440239;1.06728014;0.999941559
21.966020;1.04401429;0.823258577;-0.00820540475;0.788550959;-0.00785996503;1.0546428;1.04401367;4.5690819;-0.0455425038;10;0.999942041;0.999941466;0.994422237;1.06728015;0.999941554
21.967020;1.04401527;0.823258759;-0.00819569542;0.788550366;-0.00785063873;1.0546458;1.04401469;4.5690829;-0.0454884836;10;0.99994205;0.999941454;0.994403234;1.06728016;0.99994155
21.968020;1.04401525;0.823258938;-0.00818598639;0.78855053;-0.00784132176;1.0546478;1.04401472;4.5690839;-0.0454344608;10;0.999942059;0.999941441;0.99438523;1.06728016;0.999941548
21.969020;1.04401622;0.823259116;-0.00817645782;0.78854994;-0.00783217185;1.0546498;1.04401574;4.56908489;-0.045381436;10;0.999942068;0.999941429;0.994367227;1.06728017;0.999941547
21.970020;1.0440162;0.82325911;-0.00816674936;0.788549933;-0.00782285884;1.05465181;1.04401576;4.56908489;-0.0453274097;10;0.999942076;0.999941417;0.994349223;1.06728018;0.999941548
21.971020;1.04401717;0.823259282;-0.0081572215;0.788549343;-0.00781371285;1.05465381;1.04401677;4.56908589;-0.0452743826;10;0.999942084;0.999941406;0.99433122;1.06728019;0.999941549
21.972020;1.04401714;0.823259452;-0.00814751399;0.78854951;-0.0078044036;1.05465582;1.04401679;4.56908689;-0.045220355;10;0.99994209;0.999941395;0.994313217;1.0672802;0.999941552
21.973020;1.04401811;0.823259439;-0.00813798733;0.788548747;-0.00779526116;1.05465783;1.0440178;4.56908689;-0.0451673273;10;0.999942095;0.999941386;0.994295213;1.06728021;0.999941554
21.974020;1.04401808;0.823259424;-0.00812846141;0.78854874;-0.00778612772;1.05465984;1.04401782;4.56908689;-0.0451142995;10;0.999942098;0.999941378;0.994277208;1.06728022;0.999941558
21.975020;1.04401905;0.823259587;-0.00811893624;0.788548151;-0.00777698811;1.05466186;1.04401883;4.56908789;-0.0450612717;10;0.999942098;0.999941371;0.994259202;1.06728023;0.999941562
21.976020;1.04401902;0.823259569;-0.00810923167;0.788548144;-0.00776768435;1.05466387;1.04401884;4.56908789;-0.0450072437;10;0.999942095;0.999941365;0.994241195;1.06728025;0.999941567
21.977020;1.04401999;0.82325955;-0.0080997081;0.788547384;-0.00775854631;1.05466589;1.04401984;4.56908789;-0.0449542153;10;0.99994309;0.999942361;0.994223187;1.06728026;0.999942573
21.978020;1.04401996;0.823259531;-0.0080901853;0.788547378;-0.0077494157;1.05466791;1.04401985;4.56908789;-0.0449011867;10;0.999943082;0.999942359;0.994205178;1.06728027;0.999942579
21.979020;1.04402093;0.823259691;-0.00808066313;0.78854679;-0.00774027709;1.05466992;1.04402085;4.56908889;-0.044848158;10;0.99994307;0.99994236;0.994187167;1.06728028;0.999942586
21.980020;1.0440209;0.82325967;-0.00807114132;0.788546785;-0.00773114473;1.05467194;1.04402086;4.56908889;-0.0447951293;10;0.999943055;0.999942363;0.994169156;1.0672803;0.999942594
21.981020;1.04402187;0.823259469;-0.00806161954;0.788545854;-0.00772200352;1.05467396;1.04402186;4.56908789;-0.0447421008;10;0.999943037;0.999942369;0.994151144;1.06728031;0.999942602
21.982020;1.04402185;0.823259448;-0.00805209753;0.78854585;-0.00771286812;1.05467598;1.04402186;4.56908789;-0.044689073;10;0.999943016;0.999942378;0.994133132;1.06728032;0.999942611
21.983020;1.04402282;0.823259426;-0.00804257502;0.78854509;-0.00770372367;1.054678;1.04402286;4.5690879;-0.044636046;10;0.999942993;0.99994239;0.99411512;1.06728033;0.999942619
21.984020;1.04402279;0.823259405;-0.00803305175;0.788545086;-0.00769458494;1.05468002;1.04402286;4.5690879;-0.0445830203;10;0.999942968;0.999942404;0.994097109;1.06728035;0.999942629
21.985020;1.04402377;0.823259383;-0.00802370757;0.788544326;-0.00768560979;1.05468204;1.04402386;4.56908791;-0.044530996;10;0.999942941;0.999942421;0.994079097;1.06728036;0.999942639
21.986020;1.04402375;0.82325918;-0.00801418189;0.788544148;-0.00767646785;1.05468406;1.04402385;4.56908692;-0.0444779732;10;0.999942914;0.999942439;0.994061086;1.06728037;0.999942649
21.987020;1.04402473;0.823259158;-0.00800465479;0.788543387;-0.00766731695;1.05468608;1.04402485;4.56908693;-0.0444249516;10;0.999942889;0.999942459;0.994043074;1.06728038;0.99994266
21.988020;1.04402472;0.823258955;-0.00799512621;0.788543209;-0.00765817165;1.0546881;1.04402484;4.56908594;-0.044371931;10;0.999942865;0.99994248;0.994026062;1.06728039;0.99994267
21.989020;1.0440257;0.823258931;-0.00798577617;0.788542445;-0.00764918968;1.05469012;1.04402583;4.56908595;-0.044319911;10;0.999942843;0.999942502;0.99400805;1.0672804;0.999942681
21.990020;1.04402569;0.823258727;-0.00797624408;0.788542265;-0.00764004033;1.05469214;1.04402582;4.56908496;-0.0442668911;10;0.999942824;0.999942524;0.993990038;1.06728041;0.99994269
21.991020;1.04402668;0.823258521;-0.0079668901;0.788541328;-0.00763105407;1.05469416;1.04402681;4.56908398;-0.0442148709;10;0.999942808;0.999942547;0.993972026;1.06728041;0.999942699
21.992020;1.04402667;0.823258497;-0.00795735367;0.788541319;-0.00762190061;1.05469618;1.0440268;4.569084;-0.0441618501;10;0.999942795;0.999942571;0.993954014;1.06728041;0.999942707
21.993020;1.04402767;0.823258294;-0.00794799511;0.788540381;-0.00761291085;1.0546992;1.04402779;4.56908301;-0.0441098286;10;0.999942785;0.999942595;0.993937002;1.06728042;0.999942715
21.994020;1.04402767;0.823258092;-0.00793863438;0.788540197;-0.00760392715;1.05470122;1.04402778;4.56908203;-0.0440578063;10;0.999942776;0.999942618;0.993918991;1.06728041;0.999942722
21.995020;1.04402867;0.82325789;-0.00792909161;0.788539256;-0.00759476252;1.05470323;1.04402877;4.56908105;-0.0440047836;10;0.99994277;0.99994264;0.99390098;1.06728041;0.999942728
21.996020;1.04402867;0.82325769;-0.00791972754;0.78853907;-0.00758577674;1.05470525;1.04402876;4.56908007;-0.0439527607;10;0.999942765;0.999942662;0.993882969;1.06728041;0.999942735
21.997020;1.04402967;0.82325749;-0.00791036233;0.788538128;-0.00757678272;1.05470726;1.04402975;4.56907909;-0.0439007377;10;0.999942761;0.999942682;0.993865959;1.0672804;0.999942742
21.998020;1.04402967;0.823257291;-0.00790099631;0.788537939;-0.00756779503;1.05470927;1.04402974;4.56907811;-0.043848715;10;0.999942758;0.9999427;0.99384795;1.06728039;0.99994275
21.999020;1.04403068;0.823257094;-0.00789144966;0.788536995;-0.00755862657;1.05471128;1.04403073;4.56907712;-0.0437956928;10;0.999943757;0.999943715;0.99382994;1.06728038;0.999943758
22.000020;1.04403069;0.823256896;-0.00788208304;0.788536803;-0.00754963708;1.05471329;1.04403073;4.56907614;-0.0437436713;10;0.999943759;0.999943729;0.993812931;1.06728037;0.999943767
22.001020;1.0440317;0.823256519;-0.00787271637;0.788535683;-0.00754063958;1.05471529;1.04403172;4.56907416;-0.043691651;10;0.999943762;0.99994374;0.993794921;1.06728036;0.999943777
22.002020;1.04403171;0.823256321;-0.00786334947;0.788535488;-0.00753164861;1.0547173;1.04403171;4.56907317;-0.0436396321;10;0.999943767;0.999943749;0.993776912;1.06728035;0.999943787
22.003020;1.04403272;0.823256125;-0.00785398202;0.788534537;-0.00752264987;1.0547193;1.0440327;4.56907219;-0.0435876146;10;0.999943772;0.999943756;0.993759903;1.06728034;0.999943799
22.004020;1.04403273;0.823255749;-0.00784461376;0.788534168;-0.00751365806;1.05472131;1.0440327;4.5690702;-0.0435355987;10;0.999943778;0.999943761;0.993741895;1.06728033;0.999943811
22.005020;1.04403375;0.823255555;-0.00783542482;0.788533214;-0.00750483184;1.05472231;1.04403369;4.56906921;-0.0434845843;10;0.999943784;0.999943764;0.993724888;1.06728032;0.999943824
22.006020;1.04403376;0.823255181;-0.00782605488;0.788532842;-0.00749584084;1.05472431;1.04403368;4.56906723;-0.0434325713;10;0.999943789;0.999943765;0.993706882;1.06728031;0.999943837
22.007020;1.04403478;0.82325481;-0.00781668414;0.788531715;-0.00748684357;1.05472631;1.04403467;4.56906524;-0.0433805598;10;0.999943792;0.999943765;0.993688878;1.06728031;0.99994385
22.008020;1.0440348;0.823254621;-0.00780731251;0.788531515;-0.00747785449;1.05472831;1.04403466;4.56906426;-0.0433285497;10;0.999943794;0.999943765;0.993671875;1.0672803;0.999943863
22.009020;1.04403581;0.823254253;-0.00779811995;0.788530389;-0.00746903181;1.05473031;1.04403565;4.56906227;-0.0432775411;10;0.999943794;0.999943765;0.993653874;1.06728029;0.999943876
22.010020;1.04403583;0.823253887;-0.00778874585;0.788530019;-0.00746004467;1.05473231;1.04403564;4.56906029;-0.0432255344;10;0.999943794;0.999943765;0.993636874;1.06728029;0.999943888
22.011020;1.04403685;0.823253524;-0.00777937032;0.788528895;-0.00745105134;1.0547343;1.04403663;4.5690583;-0.0431735296;10;0.999943792;0.999943765;0.993618875;1.06728028;0.999943901
22.012020;1.04403687;0.823253342;-0.00777017365;0.788528701;-0.00744223871;1.0547363;1.04403662;4.56905732;-0.043122527;10;0.999943789;0.999943765;0.993601877;1.06728028;0.999943912
22.013020;1.04403789;0.82325298;-0.0077607958;0.788527582;-0.00743324738;1.05473829;1.04403761;4.56905533;-0.043070527;10;0.999943785;0.999943767;0.993584881;1.06728027;0.999943923
22.015020;1.04403792;0.823252261;-0.00774221897;0.788526861;-0.00741545416;1.05474228;1.04403759;4.56905135;-0.0429675348;10;0.999943775;0.999943775;0.99354989;1.06728026;0.999943943
22.016020;1.04403894;0.823251903;-0.00773302038;0.788525748;-0.00740663733;1.05474427;1.04403858;4.56904936;-0.0429165425;10;0.999943769;0.999943782;0.993531895;1.06728026;0.999943951
22.017020;1.04403895;0.823251366;-0.00772382147;0.788525221;-0.00739782737;1.05474626;1.04403857;4.56904637;-0.0428655523;10;0.999943764;0.999943791;0.9935149;1.06728026;0.999943957
22.018020;1.04403996;0.82325101;-0.00771462206;0.788524113;-0.00738900967;1.05474826;1.04403956;4.56904438;-0.0428145639;10;0.999943759;0.999943801;0.993496905;1.06728025;0.999943962
22.019020;1.04403998;0.823250655;-0.00770524179;0.788523763;-0.00738002555;1.05475025;1.04403955;4.56904239;-0.0427625769;10;0.999943756;0.999943812;0.99347991;1.06728025;0.999943966
22.020020;1.04404098;0.823250301;-0.00769604092;0.788522659;-0.00737120583;1.05475224;1.04404055;4.56904039;-0.0427115913;10;0.999944755;0.999944824;0.993462914;1.06728025;0.999944969
22.021020;1.04404099;0.823249769;-0.00768683921;0.788522141;-0.00736239202;1.05475424;1.04404054;4.5690374;-0.0426606073;10;0.999944757;0.999944836;0.993444919;1.06728025;0.99994497
22.022020;1.044042;0.823249418;-0.00767763669;0.788521041;-0.00735356997;1.05475624;1.04404154;4.5690354;-0.042609625;10;0.999944762;0.999944848;0.993427922;1.06728025;0.999944971
22.023020;1.044042;0.823249068;-0.00766843352;0.788520699;-0.00734475383;1.05475823;1.04404154;4.5690334;-0.0425586448;10;0.999944771;0.999944861;0.993410924;1.06728025;0.999944971
22.024020;1.04404301;0.82324854;-0.00765922991;0.788519432;-0.00733592963;1.05476023;1.04404254;4.5690304;-0.0425076669;10;0.999944783;0.999944874;0.993393924;1.06728026;0.999944969
22.025020;1.04404301;0.823248192;-0.00765002601;0.788519094;-0.00732711173;1.05476224;1.04404254;4.56902839;-0.0424566915;10;0.999944798;0.999944887;0.993375923;1.06728026;0.999944967
22.026020;1.04404401;0.823247666;-0.00764082192;0.788517831;-0.00731828661;1.05476424;1.04404355;4.56902538;-0.0424057185;10;0.999944816;0.999944901;0.993358919;1.06728026;0.999944963
22.027020;1.04404402;0.823247321;-0.0076316177;0.788517496;-0.00730946883;1.05476625;1.04404355;4.56902337;-0.0423547479;10;0.999944838;0.999944915;0.993341914;1.06728026;0.999944958
22.028020;1.04404502;0.823246797;-0.00762241338;0.788516235;-0.00730064478;1.05476825;1.04404456;4.56902036;-0.0423037796;10;0.999944864;0.99994493;0.993324906;1.06728026;0.999944952
22.029020;1.04404502;0.823246273;-0.00761320898;0.788515729;-0.00729182881;1.05477027;1.04404456;4.56901734;-0.0422528137;10;0.999944892;0.999944946;0.993306895;1.06728027;0.999944944
22.030020;1.04404602;0.82324575;-0.00760418466;0.788514468;-0.00728317983;1.05477228;1.04404557;4.56901432;-0.0422028499;10;0.999944923;0.999944962;0.993289882;1.06728027;0.999944935
22.031020;1.04404602;0.823245404;-0.00759498014;0.788514136;-0.00727436675;1.05477329;1.04404558;4.5690123;-0.0421518883;10;0.999944958;0.99994498;0.993272867;1.06728027;0.999944926
22.032020;1.04404701;0.823244879;-0.00758577568;0.788512875;-0.00726554826;1.05477531;1.04404659;4.56900928;-0.0421009285;10;0.999944994;0.999944999;0.99325585;1.06728027;0.999944915
22.033020;1.04404701;0.82324435;-0.00757675159;0.788512369;-0.00725691078;1.05477733;1.04404661;4.56900626;-0.0420509703;10;0.999945032;0.99994502;0.993238832;1.06728027;0.999944904
22.034020;1.044048;0.82324382;-0.00756754778;0.788511107;-0.00724809534;1.05477936;1.04404762;4.56900324;-0.0420000131;10;0.999945072;0.999945041;0.993220812;1.06728027;0.999944892
22.035020;1.04404799;0.823243285;-0.00755852505;0.788510598;-0.00723946102;1.05478138;1.04404764;4.56900021;-0.0419500567;10;0.999945112;0.999945064;0.993203791;1.06728028;0.999944881
22.036020;1.04404898;0.82324275;-0.00754932357;0.788509334;-0.00723064875;1.05478341;1.04404865;4.56899719;-0.0418991008;10;0.999945151;0.999945088;0.99318677;1.06728028;0.999944869
22.037020;1.04404896;0.82324221;-0.00754030426;0.788508822;-0.00722201748;1.05478543;1.04404867;4.56899417;-0.041849145;10;0.999945191;0.999945112;0.99316975;1.06728028;0.999944857
22.038020;1.04404994;0.823241669;-0.00753110724;0.788507554;-0.00721320814;1.05478746;1.04404969;4.56899114;-0.0417981888;10;0.999945229;0.999945136;0.99315273;1.06728029;0.999944845
22.039020;1.04404993;0.823241125;-0.0075220932;0.788507039;-0.00720457954;1.05478949;1.0440497;4.56898811;-0.0417482318;10;0.999945266;0.999945159;0.993135711;1.06728029;0.999944834
22.040020;1.04405091;0.82324058;-0.00751308214;0.788505767;-0.00719594506;1.05479151;1.04405072;4.56898509;-0.0416982736;10;0.999945301;0.999945182;0.993118694;1.0672803;0.999944824
22.041020;1.04405089;0.823240034;-0.00750389399;0.788505248;-0.00718714559;1.05479354;1.04405073;4.56898206;-0.0416473139;10;0.999945335;0.999945203;0.99310168;1.06728031;0.999944813
22.042020;1.04405087;0.823239307;-0.0074948892;0.788504557;-0.00717851908;1.05479556;1.04405075;4.56897803;-0.0415973523;10;0.999946366;0.999946221;0.993084668;1.06728032;0.999945804
22.043020;1.04405185;0.823238762;-0.00748588754;0.788503282;-0.00716988578;1.05479758;1.04405176;4.56897501;-0.0415473888;10;0.999946395;0.999946236;0.993067659;1.06728032;0.999945795
22.044020;1.04405182;0.823238216;-0.00747688875;0.788502761;-0.00716125921;1.0547996;1.04405178;4.56897199;-0.041497423;10;0.999946421;0.999946248;0.993050652;1.06728033;0.999945786
22.045020;1.0440528;0.82323749;-0.00746789239;0.788501314;-0.00715262553;1.05480062;1.04405279;4.56896797;-0.0414474551;10;0.999946444;0.999946258;0.993033648;1.06728033;0.999945778
22.046020;1.04405278;0.823236946;-0.00745889787;0.788500793;-0.00714399836;1.05480263;1.04405281;4.56896495;-0.0413974848;10;0.999946464;0.999946263;0.993016647;1.06728033;0.99994577
22.047020;1.04405376;0.823236401;-0.0074499045;0.788499518;-0.00713536399;1.05480464;1.04405383;4.56896194;-0.0413475121;10;0.999946481;0.999946267;0.992999648;1.06728034;0.999945762
22.048020;1.04405375;0.823235676;-0.00744091153;0.788498826;-0.00712673623;1.05480665;1.04405384;4.56895793;-0.0412975366;10;0.999946496;0.999946267;0.992982651;1.06728033;0.999945754
22.049020;1.04405473;0.823235131;-0.00743191833;0.788497551;-0.0071181015;1.05480866;1.04405486;4.56895493;-0.0412475583;10;0.999946509;0.999946265;0.992965656;1.06728033;0.999945746
22.050020;1.04405471;0.823234404;-0.00742292444;0.78849686;-0.00710947345;1.05481066;1.04405488;4.56895093;-0.0411975771;10;0.999946519;0.99994626;0.992948663;1.06728032;0.99994574
22.051020;1.0440557;0.823233859;-0.00741392954;0.788495586;-0.00710083845;1.05481266;1.0440559;4.56894793;-0.0411475931;10;0.999946527;0.999946254;0.99293167;1.06728031;0.999945733
22.052020;1.04405569;0.823233132;-0.00740493335;0.788494895;-0.00709221015;1.05481466;1.04405593;4.56894394;-0.0410976065;10;0.999946533;0.999946245;0.992915679;1.0672803;0.999945728
22.053020;1.04405668;0.823232405;-0.00739593555;0.788493451;-0.00708357503;1.05481665;1.04405695;4.56893995;-0.0410476174;10;0.999946536;0.999946235;0.992898688;1.06728029;0.999945724
22.054020;1.04405667;0.823231859;-0.00738711597;0.788492934;-0.00707511939;1.05481864;1.04405698;4.56893696;-0.040998626;10;0.999946537;0.999946224;0.992881697;1.06728027;0.99994572
22.055020;1.04405766;0.823231132;-0.00737811399;0.78849149;-0.00706648467;1.05481964;1.044058;4.56893298;-0.0409486323;10;0.999946535;0.999946212;0.992864707;1.06728026;0.999945718
22.056020;1.04405765;0.823230404;-0.00736910969;0.788490804;-0.00705785707;1.05482163;1.04405803;4.568929;-0.0408986365;10;0.999946532;0.999946199;0.992847717;1.06728024;0.999945716
22.057020;1.04405864;0.823229858;-0.00736028319;0.788489535;-0.00704939556;1.05482361;1.04405905;4.56892601;-0.0408496388;10;0.999946527;0.999946187;0.992830727;1.06728022;0.999945715
22.059020;1.04405864;0.823228404;-0.00734244312;0.788488167;-0.00703231308;1.05482758;1.04405911;4.56891805;-0.0407506376;10;0.999946512;0.999946162;0.992797747;1.06728019;0.999945713
22.060020;1.04405964;0.823227679;-0.00733342993;0.788486727;-0.00702367793;1.05482956;1.04406013;4.56891407;-0.0407006343;10;0.999946502;0.99994615;0.992780756;1.06728017;0.999945712
22.061020;1.04405964;0.823226953;-0.00732459509;0.788486044;-0.00701522101;1.05483153;1.04406016;4.56891009;-0.0406516293;10;0.999946491;0.999946138;0.992763764;1.06728016;0.99994571
22.062020;1.04406064;0.823226226;-0.00731575858;0.788484605;-0.00700675594;1.0548335;1.04406118;4.56890611;-0.0406026232;10;0.999946478;0.999946128;0.99274777;1.06728014;0.999945708
22.063020;1.04406065;0.823225499;-0.00730674046;0.788483922;-0.00699812339;1.05483547;1.0440612;4.56890212;-0.0405526163;10;0.999947463;0.999947119;0.992730776;1.06728013;0.999946706
22.064020;1.04406165;0.823224771;-0.00729790133;0.788482482;-0.00698965503;1.05483644;1.04406223;4.56889813;-0.040503609;10;0.999947447;0.999947113;0.992713781;1.06728011;0.999946703
22.065020;1.04406166;0.823224042;-0.00728906117;0.788481797;-0.00698119171;1.0548384;1.04406225;4.56889415;-0.0404546017;10;0.999947429;0.999947109;0.992697786;1.06728009;0.9999467
22.066020;1.04406267;0.823223312;-0.00728022016;0.788480356;-0.00697272007;1.05484036;1.04406327;4.56889015;-0.0404055944;10;0.999947409;0.999947108;0.992680789;1.06728008;0.999946696
22.067020;1.04406268;0.823222582;-0.00727119844;0.788479666;-0.00696408092;1.05484232;1.04406329;4.56888616;-0.0403555871;10;0.999947387;0.999947109;0.992663793;1.06728007;0.99994669
22.068020;1.0440637;0.823221851;-0.00726235681;0.788478221;-0.00695560611;1.05484428;1.04406431;4.56888217;-0.0403065797;10;0.999947362;0.999947114;0.992647796;1.06728006;0.999946684
22.069020;1.04406371;0.823221119;-0.00725351562;0.78847753;-0.00694713648;1.05484624;1.04406432;4.56887817;-0.040257572;10;0.999947335;0.99994712;0.992630799;1.06728005;0.999946677
22.070020;1.04406473;0.823220387;-0.00724467515;0.788476081;-0.00693865888;1.0548482;1.04406534;4.56887417;-0.0402085639;10;0.999947306;0.999947129;0.992614802;1.06728004;0.99994667
22.071020;1.04406474;0.823219655;-0.0072358354;0.788475388;-0.00693018675;1.05485016;1.04406535;4.56887017;-0.040159555;10;0.999947275;0.99994714;0.992597804;1.06728003;0.999946662
22.072020;1.04406575;0.823218922;-0.00722699605;0.78847394;-0.00692170697;1.05485112;1.04406637;4.56886617;-0.0401105454;10;0.999947244;0.999947152;0.992580807;1.06728001;0.999946655
22.074020;1.04406578;0.823217279;-0.00720949768;0.788472384;-0.00690493128;1.05485505;1.04406639;4.56885717;-0.0400135241;10;0.999947185;0.99994718;0.992547812;1.06727999;0.999946644
22.075020;1.0440668;0.823216549;-0.00720065837;0.78847094;-0.00689645007;1.05485702;1.04406741;4.56885317;-0.0399645127;10;0.999947157;0.999947195;0.992531814;1.06727998;0.999946641
22.076020;1.04406681;0.82321582;-0.00719181926;0.788470252;-0.00688797539;1.05485899;1.04406742;4.56884917;-0.0399155008;10;0.999947132;0.999947209;0.992514815;1.06727997;0.99994664
22.077020;1.04406783;0.823214912;-0.0071829806;0.788468639;-0.00687949428;1.05486096;1.04406843;4.56884416;-0.0398664886;10;0.999947109;0.999947223;0.992498815;1.06727996;0.99994664
22.078020;1.04406784;0.823214184;-0.00717432274;0.788467958;-0.00687119275;1.05486293;1.04406845;4.56884016;-0.0398184764;10;0.99994709;0.999947238;0.992481814;1.06727995;0.999946642
22.079020;1.04406885;0.823213458;-0.00716548551;0.788466523;-0.00686271267;1.05486391;1.04406946;4.56883616;-0.0397694644;10;0.999947074;0.999947252;0.992465812;1.06727994;0.999946645
22.080020;1.04406886;0.823212552;-0.00715664927;0.788465675;-0.00685423989;1.05486589;1.04406947;4.56883115;-0.0397204525;10;0.999947062;0.999947265;0.992449808;1.06727992;0.999946649
22.081020;1.04406987;0.823211827;-0.00714799446;0.788464247;-0.00684593391;1.05486787;1.04407049;4.56882715;-0.0396724407;10;0.999947053;0.999947278;0.992432803;1.06727991;0.999946653
22.082020;1.04406988;0.823211102;-0.00713916093;0.788463577;-0.00683746263;1.05486986;1.0440705;4.56882314;-0.0396234288;10;0.999947048;0.999947291;0.992416795;1.0672799;0.999946658
22.083020;1.04407088;0.823210199;-0.00713050913;0.788461983;-0.00682915807;1.05487184;1.04407152;4.56881814;-0.0395754167;10;0.999947046;0.999947302;0.992399785;1.06727988;0.999946662
22.084020;1.04407089;0.823209478;-0.00712167865;0.788461317;-0.00682068815;1.05487383;1.04407153;4.56881414;-0.0395264043;10;0.999948047;0.999948312;0.992383773;1.06727986;0.999947666
22.085020;1.04407189;0.823208576;-0.00711302966;0.788459727;-0.00681238506;1.05487481;1.04407254;4.56880913;-0.0394783911;10;0.999948049;0.999948322;0.992367759;1.06727985;0.999947668
22.087020;1.0440719;0.823206955;-0.00709573471;0.788458232;-0.00679579501;1.05487879;1.04407257;4.56880013;-0.0393823616;10;0.999948059;0.999948336;0.992334726;1.06727981;0.99994767
22.088020;1.0440729;0.823206235;-0.0070869083;0.788456816;-0.00678732277;1.05488078;1.04407358;4.56879613;-0.0393333449;10;0.999948066;0.99994834;0.992318708;1.06727979;0.999947668
22.089020;1.0440729;0.823205337;-0.00707826271;0.788455982;-0.00677903101;1.05488277;1.04407359;4.56879113;-0.039285327;10;0.999948073;0.999948343;0.992301689;1.06727978;0.999947665
22.090020;1.0440739;0.823204439;-0.00706961745;0.788454392;-0.0067707342;1.05488477;1.0440746;4.56878612;-0.0392373078;10;0.99994808;0.999948344;0.992285671;1.06727976;0.999947659
22.091020;1.0440739;0.823203721;-0.00706097216;0.788453728;-0.0067624453;1.05488576;1.04407461;4.56878213;-0.0391892875;10;0.999948088;0.999948344;0.992269654;1.06727974;0.999947651
22.092020;1.0440749;0.823202824;-0.00705232662;0.788452135;-0.00675415119;1.05488775;1.04407561;4.56877713;-0.0391412662;10;0.999948096;0.999948343;0.992252638;1.06727972;0.999947641
22.093020;1.0440749;0.823202108;-0.00704368067;0.788451468;-0.00674586471;1.05488975;1.04407562;4.56877313;-0.0390932441;10;0.999948103;0.999948342;0.992236624;1.06727971;0.999947629
