time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
22.094020;1.0440759;0.823201212;-0.00703503417;0.788449872;-0.00673757288;1.05489174;1.04407662;4.56876814;-0.0390452211;10;0.99994811;0.99994834;0.992220613;1.06727969;0.999947615
22.095020;1.0440759;0.823200317;-0.00702638697;0.788449029;-0.00672928878;1.05489374;1.04407662;4.56876314;-0.0389971971;10;0.999948116;0.999948338;0.992204604;1.06727967;0.999947599
22.096020;1.0440769;0.823199601;-0.00701773915;0.788447602;-0.00672099971;1.05489574;1.04407762;4.56875915;-0.0389491719;10;0.999948122;0.999948337;0.992188596;1.06727965;0.999947583
22.098020;1.04407689;0.82319781;-0.00700044251;0.788445905;-0.00670443939;1.05489874;1.04407762;4.56874917;-0.0388531184;10;0.999948134;0.999948338;0.992155587;1.06727962;0.999947547
22.099020;1.04407789;0.823197095;-0.00699197415;0.78844447;-0.00669632769;1.05490074;1.04407861;4.56874517;-0.03880609;10;0.999948139;0.99994834;0.992139584;1.06727961;0.999947529
22.100020;1.04407789;0.8231962;-0.0069833255;0.788443614;-0.00668805096;1.05490274;1.0440786;4.56874018;-0.0387580603;10;0.999948144;0.999948343;0.992123583;1.0672796;0.99994751
22.101020;1.04407889;0.823195307;-0.00697467669;0.788442001;-0.00667976866;1.05490474;1.04407959;4.56873519;-0.0387100293;10;0.999948149;0.999948347;0.992107584;1.06727958;0.999947491
22.102020;1.0440789;0.823194416;-0.00696620787;0.78844114;-0.00667166601;1.05490575;1.04407957;4.5687302;-0.0386629969;10;0.999948154;0.999948351;0.992091586;1.06727958;0.999947472
22.103020;1.0440799;0.823193705;-0.00695755864;0.788439696;-0.00666338517;1.05490775;1.04408056;4.5687262;-0.0386149632;10;0.99994816;0.999948356;0.992075589;1.06727957;0.999947453
22.104020;1.0440799;0.823192814;-0.00694908944;0.788438834;-0.0066552843;1.05490976;1.04408054;4.56872121;-0.038567928;10;0.999949165;0.99994936;0.992059594;1.06727956;0.999948436
22.105020;1.04408091;0.823191925;-0.00694044011;0.788437214;-0.00664700582;1.05491177;1.04408153;4.56871621;-0.0385198915;10;0.999949171;0.999949365;0.992043602;1.06727956;0.999948419
22.107020;1.04408093;0.823190146;-0.00692332241;0.788435486;-0.00663063945;1.05491578;1.04408149;4.56870621;-0.0384248159;10;0.999949181;0.999949375;0.992011626;1.06727955;0.999948389
22.108020;1.04408193;0.823189438;-0.00691485425;0.788434039;-0.00662253938;1.05491679;1.04408247;4.56870221;-0.0383777773;10;0.999949186;0.999949381;0.991995642;1.06727955;0.999948374
22.109020;1.04408194;0.823188549;-0.0069063866;0.788433174;-0.00661444793;1.0549188;1.04408246;4.56869721;-0.0383307381;10;0.99994919;0.999949389;0.99197966;1.06727954;0.999948361
22.110020;1.04408295;0.82318766;-0.00689773928;0.788431554;-0.00660617966;1.05492081;1.04408344;4.5686922;-0.0382826983;10;0.999949194;0.999949398;0.991963681;1.06727954;0.999948347
22.111020;1.04408296;0.823186769;-0.00688927242;0.78843069;-0.00659809202;1.05492282;1.04408342;4.5686872;-0.038235658;10;0.999949197;0.99994941;0.991947703;1.06727954;0.999948333
22.112020;1.04408397;0.823185878;-0.00688080547;0.78842907;-0.00658999941;1.05492384;1.04408441;4.56868219;-0.0381886174;10;0.999949198;0.999949423;0.991931727;1.06727954;0.99994832
22.113020;1.04408398;0.823184987;-0.00687233807;0.788428206;-0.00658191408;1.05492585;1.04408439;4.56867718;-0.0381415768;10;0.999949197;0.999949438;0.991915751;1.06727954;0.999948308
22.114020;1.04408499;0.823184094;-0.0068638701;0.788426589;-0.00657382316;1.05492787;1.04408538;4.56867217;-0.0380945368;10;0.999949194;0.999949455;0.991899775;1.06727954;0.999948297
22.115020;1.044085;0.823183381;-0.00685540175;0.7884259;-0.00656573902;1.05492989;1.04408536;4.56866816;-0.0380474977;10;0.99994919;0.999949473;0.9918838;1.06727954;0.999948288
22.116020;1.04408601;0.823182488;-0.00684693347;0.788424285;-0.00655764891;1.05493191;1.04408635;4.56866314;-0.0380004597;10;0.999949183;0.999949492;0.991867824;1.06727954;0.999948281
22.118020;1.04408602;0.8231807;-0.00682999964;0.788422571;-0.00654148148;1.05493495;1.04408632;4.56865311;-0.0379063872;10;0.999949166;0.999949531;0.991835874;1.06727954;0.999948274
22.119020;1.04408702;0.823179805;-0.00682153492;0.78842096;-0.00653339121;1.05493697;1.0440873;4.56864809;-0.0378593527;10;0.999949156;0.999949552;0.991820899;1.06727954;0.999948274
22.120020;1.04408703;0.82317891;-0.00681307178;0.788420105;-0.00652530675;1.05493899;1.04408729;4.56864307;-0.0378123198;10;0.999949146;0.999949572;0.991804925;1.06727954;0.999948277
22.121020;1.04408803;0.823178015;-0.00680479039;0.788418494;-0.00651738798;1.05494102;1.04408827;4.56863804;-0.0377662888;10;0.999949135;0.999949593;0.991788952;1.06727954;0.999948282
22.122020;1.04408803;0.823177118;-0.00679633051;0.788417638;-0.00650930206;1.05494204;1.04408826;4.56863301;-0.0377192602;10;0.999949124;0.999949613;0.991772979;1.06727954;0.99994829
22.123020;1.04408903;0.823176222;-0.00678787253;0.788416027;-0.00650120873;1.05494406;1.04408924;4.56862798;-0.0376722342;10;0.999949112;0.999949634;0.991757006;1.06727954;0.999948299
22.124020;1.04408903;0.823175324;-0.00677959683;0.788415169;-0.00649329262;1.05494608;1.04408923;4.56862295;-0.0376262109;10;0.999950101;0.999950654;0.991742034;1.06727954;0.999949312
22.125020;1.04408904;0.823174426;-0.00677114312;0.788414311;-0.00648520191;1.0549481;1.04408921;4.56861792;-0.0375791906;10;0.99995009;0.999950673;0.991726061;1.06727955;0.999949326
22.126020;1.04409004;0.823173529;-0.00676269159;0.788412697;-0.00647710256;1.05494913;1.0440902;4.56861288;-0.0375321733;10;0.999950079;0.999950692;0.991710087;1.06727955;0.999949342
22.127020;1.04409004;0.82317263;-0.00675442244;0.788411836;-0.00646917925;1.05495115;1.04409018;4.56860784;-0.037486159;10;0.999950068;0.99995071;0.991694112;1.06727956;0.99994936
22.128020;1.04409105;0.823171731;-0.00674615553;0.78841022;-0.00646124677;1.05495317;1.04409116;4.5686028;-0.0374401476;10;0.999950056;0.999950728;0.991679135;1.06727957;0.999949378
22.129020;1.04409105;0.823171012;-0.0067377105;0.788409529;-0.00645314474;1.05495518;1.04409115;4.56859876;-0.0373931391;10;0.999950044;0.999950745;0.991663156;1.06727958;0.999949398
22.130020;1.04409206;0.823170112;-0.00672944748;0.78840791;-0.00644520574;1.0549562;1.04409213;4.56859372;-0.0373471334;10;0.999950031;0.999950762;0.991647175;1.06727959;0.99994942
22.131020;1.04409207;0.823169212;-0.00672100579;0.788407046;-0.00643709688;1.05495822;1.04409211;4.56858868;-0.0373001301;10;0.999950016;0.999950777;0.991632192;1.0672796;0.999949442
22.132020;1.04409307;0.823168311;-0.00671274554;0.788405425;-0.00642915086;1.05496023;1.0440931;4.56858364;-0.037254129;10;0.999950001;0.999950793;0.991616205;1.06727961;0.999949466
22.134020;1.04409308;0.823166507;-0.00669622794;0.78840369;-0.0064132604;1.05496325;1.04409306;4.56857356;-0.037162133;10;0.999949965;0.999950824;0.99158522;1.06727965;0.999949517
22.135020;1.04409409;0.823165604;-0.00668797008;0.788402065;-0.00640530399;1.05496526;1.04409405;4.56856852;-0.0371161378;10;0.999949945;0.999950839;0.991569223;1.06727966;0.999949545
22.136020;1.04409409;0.8231647;-0.00667971246;0.788401193;-0.00639735067;1.05496726;1.04409404;4.56856349;-0.0370701444;10;0.999949925;0.999950853;0.991554224;1.06727968;0.999949575
22.137020;1.0440951;0.823163796;-0.00667145483;0.788399564;-0.00638938843;1.05496926;1.04409503;4.56855845;-0.0370241528;10;0.999949905;0.999950866;0.991538223;1.0672797;0.999949606
22.138020;1.0440951;0.823162892;-0.00666319695;0.78839869;-0.0063814299;1.05497025;1.04409502;4.56855342;-0.0369781632;10;0.999949884;0.999950879;0.991523221;1.06727973;0.99994964
22.139020;1.04409611;0.823161987;-0.00665493867;0.78839706;-0.0063734633;1.05497225;1.04409601;4.5685484;-0.0369321756;10;0.999949865;0.99995089;0.991507217;1.06727975;0.999949675
22.141020;1.04409612;0.823160178;-0.00663842033;0.788395309;-0.00635753885;1.05497622;1.04409599;4.56853835;-0.0368402062;10;0.999949826;0.999950908;0.99147621;1.0672798;0.999949752
22.142020;1.04409713;0.823159272;-0.00663016004;0.788393678;-0.00634956991;1.05497721;1.04409699;4.56853333;-0.0367942242;10;0.999949808;0.999950914;0.991461207;1.06727983;0.999949794
22.143020;1.04409714;0.823158367;-0.00662207915;0.788392803;-0.00634177975;1.05497919;1.04409699;4.56852832;-0.036749244;10;0.999949791;0.999950919;0.991445205;1.06727986;0.999949837
22.144020;1.04409815;0.82315746;-0.0066138172;0.788391172;-0.00633381138;1.05498117;1.04409798;4.56852331;-0.0367032652;10;0.999950775;0.999951923;0.991430203;1.06727988;0.999950882
22.145020;1.04409817;0.823156553;-0.00660555419;0.788390295;-0.0063258497;1.05498316;1.04409798;4.56851831;-0.0366572878;10;0.99995076;0.999951926;0.991415202;1.06727991;0.999950928
22.146020;1.04409918;0.823155643;-0.00659747003;0.788388662;-0.00631805541;1.05498414;1.04409898;4.56851331;-0.0366123116;10;0.999950747;0.999951928;0.991399201;1.06727993;0.999950974
22.147020;1.0440992;0.823154731;-0.0065892041;0.788387785;-0.00631009579;1.05498612;1.04409898;4.56850831;-0.0365663365;10;0.999950734;0.99995193;0.991384202;1.06727996;0.99995102
22.148020;1.04410021;0.823153817;-0.00658111656;0.788386152;-0.00630230424;1.05498811;1.04409998;4.56850331;-0.0365213623;10;0.999950721;0.999951933;0.991368204;1.06727998;0.999951065
22.150020;1.04410024;0.823151983;-0.00656475528;0.788384399;-0.00628656646;1.05499108;1.04409999;4.56849332;-0.0364304162;10;0.999950695;0.99995194;0.99133821;1.06728003;0.999951152
22.151020;1.04410126;0.823151063;-0.0065564813;0.788382769;-0.00627860866;1.05499306;1.04410099;4.56848833;-0.0363844439;10;0.999950682;0.999951942;0.991322214;1.06728004;0.999951194
22.152020;1.04410128;0.823150141;-0.00654838499;0.788381896;-0.00627083195;1.05499505;1.04410099;4.56848334;-0.0363394719;10;0.999950668;0.999951943;0.99130722;1.06728006;0.999951232
22.153020;1.0441023;0.823149217;-0.00654028582;0.788380269;-0.00626305179;1.05499603;1.04410198;4.56847835;-0.0362944997;10;0.999950653;0.999951943;0.991292226;1.06728008;0.999951269
22.154020;1.04410232;0.823148472;-0.00653218341;0.78837957;-0.00625528022;1.05499802;1.04410198;4.56847436;-0.0362495271;10;0.999950639;0.999951941;0.991277233;1.0672801;0.999951302
22.155020;1.04410334;0.823147545;-0.00652407753;0.788377945;-0.00624750523;1.05500001;1.04410298;4.56846937;-0.0362045539;10;0.999950624;0.999951936;0.99126124;1.06728011;0.999951333
22.157020;1.04410338;0.82314569;-0.00650767547;0.788376213;-0.00623180229;1.05500299;1.04410297;4.5684594;-0.0361136047;10;0.999950597;0.999951924;0.991231257;1.06728013;0.999951389
22.158020;1.0441044;0.823144762;-0.00649955977;0.788374594;-0.00622403487;1.05500498;1.04410397;4.56845441;-0.0360686283;10;0.999950583;0.999951915;0.991216266;1.06728014;0.999951414
22.159020;1.04410441;0.823143836;-0.00649144112;0.788373732;-0.00621627583;1.05500697;1.04410396;4.56844943;-0.0360236502;10;0.999950569;0.999951906;0.991200276;1.06728015;0.999951438
22.160020;1.04410542;0.82314291;-0.00648349989;0.788372116;-0.00620868569;1.05500796;1.04410495;4.56844444;-0.0359796704;10;0.999950555;0.999951896;0.991185285;1.06728016;0.99995146
22.161020;1.04410544;0.823141986;-0.00647537601;0.788371257;-0.00620093101;1.05500995;1.04410495;4.56843946;-0.0359346884;10;0.999950539;0.999951886;0.991170295;1.06728017;0.99995148
22.162020;1.04410645;0.823141063;-0.00646725007;0.788369644;-0.00619317232;1.05501195;1.04410594;4.56843448;-0.0358897042;10;0.999950523;0.999951875;0.991155304;1.06728017;0.999951499
22.163020;1.04410646;0.823140323;-0.00645912257;0.78836896;-0.00618542146;1.05501395;1.04410593;4.56843049;-0.0358447174;10;0.999951506;0.999952864;0.991140313;1.06728018;0.999952518
22.164020;1.04410646;0.823139404;-0.00645099406;0.788368104;-0.00617767253;1.05501494;1.04410593;4.56842551;-0.0357997282;10;0.999951488;0.999952853;0.991125321;1.06728019;0.999952536
22.165020;1.04410747;0.823138486;-0.00644304521;0.788366494;-0.00617009211;1.05501694;1.04410693;4.56842053;-0.035755737;10;0.999951468;0.999952842;0.991110327;1.06728019;0.999952553
22.166020;1.04410747;0.82313757;-0.00643491613;0.78836564;-0.00616234676;1.05501893;1.04410693;4.56841555;-0.0357107439;10;0.999951446;0.999952831;0.991095331;1.0672802;0.99995257
22.167020;1.04410847;0.823136656;-0.00642696757;0.788364034;-0.0061547696;1.05501993;1.04410793;4.56841058;-0.0356667492;10;0.999951423;0.99995282;0.991080334;1.0672802;0.999952586
22.169020;1.04410846;0.823135014;-0.00641089181;0.788362502;-0.00613945846;1.05502392;1.04410794;4.56840162;-0.0355777552;10;0.999951372;0.999952799;0.991049336;1.06728022;0.999952615
22.170020;1.04410945;0.823134107;-0.00640276441;0.788360897;-0.00613171246;1.05502491;1.04410895;4.56839664;-0.0355327561;10;0.999951345;0.999952789;0.991034336;1.06728023;0.999952629
22.171020;1.04410944;0.823133202;-0.00639481731;0.788360045;-0.00612414584;1.05502691;1.04410896;4.56839166;-0.0354887556;10;0.999951318;0.99995278;0.991020334;1.06728025;0.999952643
22.172020;1.04411042;0.823132299;-0.00638668996;0.788358438;-0.00611640152;1.05502891;1.04410997;4.56838668;-0.0354437539;10;0.999951289;0.99995277;0.991005333;1.06728026;0.999952656
22.173020;1.04411041;0.823131398;-0.00637874244;0.788357586;-0.00610883611;1.0550299;1.04410998;4.5683817;-0.0353997512;10;0.999951261;0.999952761;0.99099033;1.06728028;0.999952668
22.174020;1.04411139;0.82313068;-0.00637079448;0.78835615;-0.00610126495;1.05503189;1.04411099;4.56837771;-0.0353557479;10;0.999951232;0.999952753;0.990975328;1.0672803;0.99995268
22.176020;1.04411134;0.823128891;-0.00635489747;0.788354438;-0.00608613278;1.05503588;1.04411102;4.56836773;-0.03526774;10;0.999951176;0.999952736;0.990945321;1.06728034;0.999952701
22.177020;1.04411232;0.823128;-0.00634694869;0.788352826;-0.00607855915;1.05503687;1.04411203;4.56836274;-0.0352237363;10;0.999951148;0.999952727;0.990930317;1.06728036;0.999952711
22.178020;1.04411229;0.823127291;-0.0063389999;0.78835214;-0.00607098958;1.05503886;1.04411205;4.56835874;-0.0351797334;10;0.999951122;0.999952718;0.990915312;1.06728039;0.999952719
22.179020;1.04411326;0.823126401;-0.00633105132;0.788350525;-0.00606341208;1.05504084;1.04411306;4.56835375;-0.0351357315;10;0.999951097;0.999952708;0.990900307;1.06728041;0.999952727
22.180020;1.04411323;0.823125512;-0.00632310313;0.788349665;-0.00605583788;1.05504183;1.04411307;4.56834875;-0.0350917309;10;0.999951075;0.999952695;0.9908853;1.06728044;0.999952735
22.181020;1.0441132;0.823124804;-0.00631515538;0.788348977;-0.0060482607;1.05504382;1.04411307;4.56834475;-0.0350477319;10;0.999952054;0.999953681;0.990871292;1.06728046;0.999953741
22.182020;1.04411416;0.823123915;-0.00630720801;0.788347361;-0.0060406742;1.05504581;1.04411408;4.56833975;-0.0350037347;10;0.999952036;0.999953664;0.990856283;1.06728049;0.999953747
22.183020;1.04411413;0.823123027;-0.00629926086;0.788346499;-0.00603308948;1.0550468;1.04411408;4.56833474;-0.0349597396;10;0.99995202;0.999953645;0.990841273;1.06728051;0.999953751
22.184020;1.0441151;0.823122319;-0.00629149393;0.788345054;-0.00602566723;1.05504879;1.04411509;4.56833074;-0.0349167468;10;0.999952007;0.999953624;0.990826261;1.06728054;0.999953753
22.185020;1.04411506;0.82312143;-0.0062835467;0.788344191;-0.00601807381;1.05505078;1.04411509;4.56832573;-0.0348727564;10;0.999951996;0.999953599;0.990811248;1.06728057;0.999953754
22.186020;1.04411603;0.823120721;-0.00627559921;0.788342745;-0.00601047049;1.05505177;1.04411609;4.56832173;-0.0348287684;10;0.999951987;0.999953572;0.990797234;1.06728059;0.999953753
22.188020;1.04411596;0.823118941;-0.00625988297;0.788341017;-0.00599543739;1.05505475;1.04411609;4.56831171;-0.0347417984;10;0.999951976;0.999953511;0.990767203;1.06728063;0.999953748
22.189020;1.04411692;0.823118231;-0.00625211418;0.788339571;-0.00598799733;1.05505674;1.0441171;4.5683077;-0.0346988154;10;0.999951974;0.999953477;0.990753185;1.06728065;0.999953742
22.190020;1.04411688;0.823117339;-0.00624416512;0.788338706;-0.00598038861;1.05505873;1.0441171;4.56830269;-0.034654833;10;0.999951975;0.999953441;0.990738166;1.06728066;0.999953736
22.191020;1.04411785;0.823116626;-0.0062363967;0.788337259;-0.0059729455;1.05505972;1.04411811;4.56829867;-0.034611851;10;0.999951978;0.999953404;0.990723146;1.06728067;0.999953727
22.193020;1.04411778;0.823115021;-0.00622086303;0.788335696;-0.00595806899;1.0550637;1.04411813;4.56828964;-0.0345258876;10;0.999951991;0.999953328;0.990694103;1.06728068;0.999953707
22.194020;1.04411874;0.823114129;-0.00621291816;0.788334073;-0.00595045253;1.05506468;1.04411914;4.56828463;-0.0344819067;10;0.999952002;0.999953291;0.99067908;1.06728068;0.999953695
22.195020;1.04411871;0.82311342;-0.00620515512;0.788333374;-0.00594301492;1.05506667;1.04411915;4.56828061;-0.0344389269;10;0.999952016;0.999953254;0.990665056;1.06728068;0.999953683
22.196020;1.04411968;0.823112531;-0.00619739399;0.788331747;-0.00593557253;1.05506865;1.04412016;4.5682756;-0.0343959483;10;0.999952033;0.999953218;0.990650032;1.06728068;0.99995367
22.198020;1.04411962;0.823111121;-0.0061818786;0.788330347;-0.00592070236;1.05507161;1.04412019;4.56826757;-0.0343099956;10;0.999952074;0.999953151;0.99062098;1.06728067;0.999953642
22.199020;1.0441206;0.823110238;-0.00617412462;0.788328718;-0.00591326317;1.05507359;1.0441212;4.56826255;-0.034267021;10;0.999952099;0.999953121;0.990606952;1.06728066;0.999953628
22.200020;1.04412058;0.823109538;-0.00616637299;0.788328018;-0.00590583062;1.05507457;1.04412121;4.56825853;-0.0342240474;10;0.999953125;0.999954093;0.990591924;1.06728066;0.999954615
22.201020;1.04412156;0.823108657;-0.00615880357;0.78832639;-0.00589856598;1.05507654;1.04412221;4.56825352;-0.0341820743;10;0.999953154;0.999954067;0.990577895;1.06728065;0.999954602
22.203020;1.04412153;0.823107256;-0.00614330869;0.788324989;-0.0058837061;1.05507949;1.04412223;4.56824549;-0.0340961284;10;0.999953216;0.999954023;0.990548838;1.06728064;0.999954578
22.204020;1.04412252;0.823106374;-0.00613556259;0.788323362;-0.0058762725;1.05508147;1.04412323;4.56824047;-0.0340531551;10;0.99995325;0.999954004;0.990533809;1.06728063;0.999954568
22.205020;1.04412252;0.823105672;-0.00612799724;0.788322662;-0.00586901863;1.05508244;1.04412323;4.56823646;-0.0340111813;10;0.999953284;0.999953986;0.990519782;1.06728063;0.999954557
22.206020;1.04412351;0.823104967;-0.00612025206;0.788321209;-0.00586158811;1.05508442;1.04412423;4.56823245;-0.0339682073;10;0.99995332;0.999953969;0.990505755;1.06728062;0.999954546
22.207020;1.04412351;0.82310426;-0.00611268715;0.788320512;-0.00585433716;1.0550864;1.04412423;4.56822844;-0.0339262328;10;0.999953356;0.999953953;0.990490729;1.06728062;0.999954536
22.208020;1.0441245;0.823103373;-0.00610494191;0.788318888;-0.00584690924;1.05508738;1.04412523;4.56822343;-0.0338832578;10;0.999953393;0.999953937;0.990476703;1.06728061;0.999954524
22.210020;1.0441245;0.823101954;-0.00608981075;0.788317501;-0.0058324128;1.05509034;1.04412522;4.56821541;-0.0337993056;10;0.999953468;0.999953905;0.990447655;1.0672806;0.999954498
22.211020;1.0441255;0.823101242;-0.00608206435;0.788316055;-0.00582498764;1.05509233;1.04412621;4.5682114;-0.033756328;10;0.999953508;0.99995389;0.990433633;1.0672806;0.999954483
22.212020;1.0441255;0.82310053;-0.00607449772;0.788315364;-0.0058177412;1.05509431;1.0441262;4.56820739;-0.0337143493;10;0.999953548;0.999953875;0.990419613;1.06728059;0.999954466
22.213020;1.0441265;0.823099635;-0.00606693077;0.788313747;-0.00581048957;1.0550953;1.0441272;4.56820238;-0.0336723692;10;0.999953589;0.99995386;0.990404594;1.06728059;0.999954448
22.215020;1.0441265;0.823098204;-0.00605179541;0.788312371;-0.00579599834;1.05509827;1.04412718;4.56819438;-0.033588405;10;0.999953673;0.999953832;0.990376561;1.06728059;0.999954406
22.216020;1.04412751;0.823097487;-0.00604422637;0.788310929;-0.00578874769;1.05510027;1.04412817;4.56819037;-0.03354642;10;0.999953715;0.999953819;0.990362547;1.06728059;0.999954383
22.217020;1.04412751;0.823096771;-0.0060366558;0.788310246;-0.0057815029;1.05510226;1.04412816;4.56818637;-0.0335044326;10;0.999953755;0.999953807;0.990347536;1.06728058;0.999954358
22.218020;1.04412751;0.823096054;-0.00602908322;0.788309564;-0.00577425826;1.05510326;1.04412815;4.56818237;-0.0334624423;10;0.999954793;0.999954796;0.990333526;1.06728058;0.999955332
22.219020;1.04412851;0.823095337;-0.00602150828;0.78830813;-0.00576700793;1.05510526;1.04412914;4.56817837;-0.0334204489;10;0.99995483;0.999954788;0.990319519;1.06728058;0.999955304
22.220020;1.04412851;0.823094621;-0.00601393092;0.788307452;-0.00575976245;1.05510627;1.04412914;4.56817438;-0.0333784523;10;0.999954863;0.99995478;0.990305514;1.06728057;0.999955273
22.221020;1.04412951;0.823093905;-0.00600635133;0.788306022;-0.00575251019;1.05510828;1.04413013;4.56817038;-0.0333364527;10;0.999954894;0.999954775;0.990291511;1.06728056;0.999955242
22.223020;1.0441295;0.823092476;-0.00599136684;0.788304675;-0.00573818362;1.05511131;1.04413012;4.56816239;-0.0332534461;10;0.999954946;0.999954771;0.990262513;1.06728054;0.999955173
22.224020;1.0441305;0.823091764;-0.00598378283;0.788303246;-0.0057309253;1.05511333;1.04413112;4.5681584;-0.0332114407;10;0.999954968;0.999954773;0.990248518;1.06728053;0.999955138
22.225020;1.0441305;0.823091052;-0.00597637878;0.788302572;-0.00572384296;1.05511435;1.04413112;4.56815442;-0.033170435;10;0.999954987;0.999954776;0.990234526;1.06728051;0.999955102
22.226020;1.04413149;0.82309052;-0.00596879491;0.788301314;-0.00571658066;1.05511637;1.04413212;4.56815143;-0.0331284297;10;0.999955003;0.999954781;0.990220536;1.06728049;0.999955066
22.228020;1.04413149;0.823089099;-0.00595399026;0.788299959;-0.00570240741;1.05511941;1.04413212;4.56814346;-0.0330464217;10;0.999955027;0.999954797;0.99019256;1.06728045;0.999954994
22.229020;1.04413249;0.823088389;-0.00594640964;0.788298522;-0.00569514105;1.05512144;1.04413311;4.56813948;-0.0330044194;10;0.999955036;0.999954807;0.990178574;1.06728042;0.999954958
22.230020;1.04413249;0.82308768;-0.0059390105;0.788297838;-0.00568805195;1.05512246;1.04413311;4.5681355;-0.0329634182;10;0.999955042;0.999954819;0.990164588;1.06728039;0.999954922
22.231020;1.04413348;0.823087149;-0.00593161253;0.78829657;-0.00568095681;1.05512448;1.04413411;4.56813252;-0.0329224179;10;0.999955046;0.999954832;0.990150602;1.06728037;0.999954887
22.233020;1.04413348;0.823085727;-0.00591681944;0.788295191;-0.00566677674;1.05512753;1.04413411;4.56812456;-0.0328404188;10;0.999955048;0.999954858;0.99012263;1.06728031;0.999954818
22.234020;1.04413448;0.823085015;-0.00590942387;0.788293744;-0.00565968156;1.05512856;1.04413511;4.56812059;-0.0327994193;10;0.999955046;0.999954872;0.990108644;1.06728029;0.999954786
22.235020;1.04413448;0.823084483;-0.0059020286;0.788293222;-0.00565259241;1.05513058;1.04413511;4.56811761;-0.0327584193;10;0.999956042;0.999955886;0.990095658;1.06728026;0.999955754
22.236020;1.04413549;0.823083772;-0.00589463342;0.788291772;-0.00564549858;1.0551326;1.04413611;4.56811363;-0.0327174186;10;0.999956036;0.9999559;0.990081671;1.06728024;0.999955724
22.238020;1.0441355;0.823082531;-0.00587984354;0.788290553;-0.00563132452;1.05513565;1.04413612;4.56810666;-0.0326354138;10;0.99995602;0.999955929;0.990053695;1.06728019;0.999955668
22.239020;1.04413651;0.823081822;-0.00587244913;0.788289103;-0.00562423379;1.05513667;1.04413713;4.56810268;-0.0325944094;10;0.999956011;0.999955945;0.990039707;1.06728017;0.999955642
22.241020;1.04413653;0.823080583;-0.00585784184;0.788287888;-0.00561023958;1.0551397;1.04413715;4.56809571;-0.032513397;10;0.99995599;0.999955978;0.99001173;1.06728013;0.999955594
22.242020;1.04413754;0.823080054;-0.00585062911;0.788286615;-0.00560332549;1.05514172;1.04413816;4.56809272;-0.0324733892;10;0.99995598;0.999955995;0.989998741;1.06728011;0.999955572
22.243020;1.04413756;0.823079344;-0.00584323689;0.788285926;-0.00559624572;1.05514274;1.04413817;4.56808873;-0.0324323806;10;0.999955969;0.999956013;0.989984752;1.0672801;0.999955551
22.244020;1.04413857;0.823078813;-0.00583602545;0.788284656;-0.00558933486;1.05514475;1.04413918;4.56808574;-0.0323923718;10;0.999955959;0.999956031;0.989970762;1.06728008;0.99995553
22.246020;1.04413861;0.823077562;-0.00582142265;0.788283461;-0.00557535722;1.05514777;1.04413921;4.56807875;-0.0323113546;10;0.999955939;0.999956069;0.989943782;1.06728005;0.99995549
22.247020;1.04413962;0.823077023;-0.00581403038;0.788282198;-0.00556828031;1.05514977;1.04414023;4.56807576;-0.0322703464;10;0.999955929;0.999956088;0.989929791;1.06728004;0.999955471
22.248020;1.04413964;0.8230763;-0.00580681736;0.788281518;-0.00556138405;1.05515077;1.04414025;4.56807176;-0.0322303385;10;0.99995592;0.999956108;0.989915799;1.06728003;0.999955453
22.249020;1.04414065;0.823075755;-0.00579960329;0.788280258;-0.00555448538;1.05515278;1.04414126;4.56806877;-0.0321903308;10;0.999955912;0.999956128;0.989902807;1.06728002;0.999955435
22.251020;1.04414068;0.823074659;-0.00578517267;0.788279249;-0.00554070719;1.05515577;1.04414129;4.56806278;-0.0321103163;10;0.999955899;0.999956171;0.98987582;1.06728002;0.999955404
22.252020;1.04414169;0.823073929;-0.00577795677;0.788277819;-0.00553381662;1.05515677;1.04414229;4.56805879;-0.0320703094;10;0.999955894;0.999956193;0.989861826;1.06728001;0.999955392
22.253020;1.0441417;0.823073377;-0.00577074096;0.788277316;-0.00552693352;1.05515877;1.0441423;4.56805581;-0.0320303025;10;0.99995689;0.999957215;0.989847832;1.06728001;0.999956381
22.254020;1.04414171;0.823072825;-0.00576352551;0.788276813;-0.00552005232;1.05515976;1.0441423;4.56805282;-0.0319902957;10;0.999956888;0.999957238;0.989834837;1.06728001;0.999956374
22.255020;1.04414272;0.823072271;-0.00575631062;0.788275553;-0.0055131674;1.05516176;1.0441433;4.56804983;-0.0319502888;10;0.999956888;0.999957261;0.989820842;1.06728002;0.999956369
22.256020;1.04414272;0.823071718;-0.00574909644;0.788275049;-0.00550628898;1.05516276;1.0441433;4.56804685;-0.0319102816;10;0.999956888;0.999957283;0.989807847;1.06728002;0.999956367
22.257020;1.04414372;0.823070983;-0.00574206327;0.788273614;-0.00549957864;1.05516475;1.0441443;4.56804286;-0.0318712742;10;0.99995689;0.999957306;0.989793851;1.06728002;0.999956368
22.259020;1.04414372;0.823069873;-0.00572763918;0.788272597;-0.00548582391;1.05516774;1.04414429;4.5680369;-0.0317912579;10;0.999956897;0.999957347;0.989766856;1.06728003;0.999956379
22.260020;1.04414471;0.823069317;-0.0057206084;0.788271329;-0.00547911316;1.05516874;1.04414528;4.56803391;-0.0317522486;10;0.999956901;0.999957366;0.989753858;1.06728004;0.999956389
22.262020;1.0441447;0.823068204;-0.00570636759;0.788270299;-0.00546552636;1.05517173;1.04414526;4.56802794;-0.0316732273;10;0.999956909;0.999957401;0.989726858;1.06728005;0.99995642
22.263020;1.04414569;0.823067648;-0.00569933732;0.788269024;-0.00545881203;1.05517373;1.04414626;4.56802495;-0.0316342151;10;0.999956913;0.999957417;0.989713858;1.06728006;0.999956441
22.264020;1.04414567;0.823067092;-0.00569212687;0.788268503;-0.00545192899;1.05517473;1.04414625;4.56802196;-0.0315942014;10;0.999956915;0.999957431;0.989699856;1.06728007;0.999956464
22.265020;1.04414666;0.823066535;-0.00568509678;0.788267223;-0.00544521195;1.05517673;1.04414724;4.56801897;-0.031555186;10;0.999956917;0.999957443;0.989686853;1.06728007;0.99995649
22.266020;1.04414664;0.823066161;-0.00567806714;0.788266869;-0.0054384989;1.05517773;1.04414723;4.56801698;-0.0315161688;10;0.999956917;0.999957454;0.98967285;1.06728007;0.999956518
22.267020;1.04414661;0.823065608;-0.00567103826;0.78826634;-0.00543178478;1.05517973;1.04414723;4.56801399;-0.0314771499;10;0.999956917;0.999957463;0.989659846;1.06728008;0.999956548
22.268020;1.04414759;0.823065055;-0.00566401044;0.788265056;-0.00542506452;1.05518074;1.04414822;4.56801101;-0.0314381294;10;0.999956916;0.999957471;0.989646841;1.06728008;0.99995658
22.269020;1.04414756;0.823064505;-0.00565698389;0.788264524;-0.00541834853;1.05518274;1.04414821;4.56800802;-0.0313991076;10;0.999956914;0.999957479;0.989632835;1.06728007;0.999956614
22.270020;1.04414753;0.823063954;-0.00564995878;0.788263991;-0.00541163161;1.05518375;1.04414821;4.56800503;-0.0313600849;10;0.999957912;0.999958487;0.98961983;1.06728007;0.999957649
22.271020;1.0441485;0.823063586;-0.00564293526;0.788262876;-0.00540490847;1.05518576;1.0441492;4.56800304;-0.0313210616;10;0.99995791;0.999958494;0.989606824;1.06728007;0.999957686
22.273020;1.04414843;0.823062491;-0.00562889334;0.788261809;-0.00539146843;1.05518877;1.04414919;4.56799705;-0.0312430157;10;0.999957907;0.999958505;0.989579814;1.06728007;0.999957762
22.274020;1.04414939;0.823061943;-0.0056218751;0.78826052;-0.00538474049;1.05518978;1.04415018;4.56799406;-0.0312039943;10;0.999957906;0.999958509;0.989566808;1.06728006;0.9999578
22.275020;1.04414936;0.823061575;-0.00561503901;0.788260159;-0.00537818809;1.05519179;1.04415018;4.56799206;-0.0311659744;10;0.999957907;0.999958512;0.989553802;1.06728006;0.999957838
22.276020;1.04415032;0.823061027;-0.00560802469;0.788258871;-0.00537145566;1.05519279;1.04415117;4.56798906;-0.0311269564;10;0.999957908;0.999958513;0.989540797;1.06728006;0.999957874
22.278020;1.04415025;0.823060109;-0.00559418179;0.788257981;-0.00535816628;1.0551958;1.04415116;4.56798406;-0.0310499267;10;0.999957914;0.999958511;0.989514786;1.06728006;0.999957943
22.279020;1.04415122;0.823059561;-0.00558717293;0.788256695;-0.00535142636;1.0551978;1.04415216;4.56798105;-0.0310109153;10;0.999957918;0.999958508;0.989500781;1.06728006;0.999957976
22.281020;1.04415116;0.823058643;-0.00557352132;0.788255809;-0.00533829428;1.0551998;1.04415216;4.56797605;-0.0309348993;10;0.99995793;0.999958496;0.98947477;1.06728006;0.999958034
22.282020;1.04415214;0.823058275;-0.00556669874;0.7882547;-0.00533171965;1.0552018;1.04415316;4.56797404;-0.0308968946;10;0.999957937;0.999958488;0.989461764;1.06728006;0.99995806
22.284020;1.04415209;0.82305736;-0.00555288067;0.788253823;-0.00531840241;1.0552048;1.04415316;4.56796903;-0.0308198915;10;0.999957951;0.999958471;0.98943575;1.06728006;0.999958106
22.285020;1.04415308;0.823056993;-0.00554606541;0.788252719;-0.00531182273;1.05520579;1.04415415;4.56796702;-0.0307818935;10;0.999957958;0.999958462;0.989422743;1.06728006;0.999958125
22.286020;1.04415306;0.823056447;-0.00553925223;0.788252199;-0.00530524708;1.05520779;1.04415415;4.56796401;-0.030743898;10;0.999957964;0.999958453;0.989409736;1.06728006;0.999958144
22.287020;1.04415405;0.823056079;-0.00553244063;0.788251098;-0.0052986656;1.05520879;1.04415515;4.56796201;-0.0307059052;10;0.999957969;0.999958445;0.989396728;1.06728007;0.99995816
22.288020;1.04415404;0.823055713;-0.00552562994;0.788250752;-0.00529208869;1.05521079;1.04415514;4.56796;-0.030667915;10;0.999958972;0.999959438;0.989383721;1.06728007;0.999959176
22.289020;1.04415403;0.823055346;-0.0055188194;0.78825041;-0.00528551151;1.05521179;1.04415514;4.56795799;-0.030629927;10;0.999958973;0.999959432;0.989370714;1.06728008;0.999959189
22.290020;1.04415503;0.8230548;-0.00551218852;0.788249142;-0.00527910182;1.05521379;1.04415613;4.56795498;-0.0305929412;10;0.999958973;0.999959427;0.989357707;1.06728008;0.9999592
22.292020;1.04415503;0.823054068;-0.00549856335;0.788248466;-0.0052659483;1.05521579;1.04415612;4.56795096;-0.0305169745;10;0.999958969;0.999959423;0.989332695;1.06728009;0.999959215
22.293020;1.04415603;0.823053704;-0.00549192905;0.788247375;-0.00525953977;1.05521779;1.04415711;4.56794896;-0.0304799929;10;0.999958966;0.999959424;0.989319689;1.0672801;0.999959217
22.295020;1.04415605;0.823052973;-0.00547847627;0.788246711;-0.00524656244;1.05522079;1.04415709;4.56794494;-0.0304050315;10;0.999958961;0.999959431;0.989293681;1.06728011;0.999959212
22.296020;1.04415706;0.823052608;-0.00547165773;0.788245627;-0.00523998395;1.05522179;1.04415809;4.56794293;-0.0303670511;10;0.999958958;0.999959438;0.989280678;1.06728012;0.999959203
22.297020;1.04415708;0.823052242;-0.00546501784;0.7882453;-0.00523358422;1.05522379;1.04415808;4.56794092;-0.0303300703;10;0.999958957;0.999959445;0.989267675;1.06728012;0.999959191
22.298020;1.04415709;0.823051696;-0.00545819597;0.788244801;-0.00522701324;1.0552248;1.04415808;4.56793791;-0.0302920888;10;0.999958956;0.999959454;0.989255673;1.06728012;0.999959175
22.299020;1.04415811;0.823051328;-0.00545155215;0.788243721;-0.00522061126;1.0552258;1.04415907;4.5679359;-0.0302551061;10;0.999958955;0.999959463;0.989242671;1.06728012;0.999959157
22.300020;1.04415813;0.823051139;-0.00544490585;0.788243569;-0.00521421573;1.0552278;1.04415907;4.56793489;-0.0302181218;10;0.999958955;0.999959471;0.989229668;1.06728012;0.999959137
22.301020;1.04415915;0.823050769;-0.0054382568;0.78824249;-0.00520781659;1.0552288;1.04416008;4.56793288;-0.0301811353;10;0.999958954;0.99995948;0.989216666;1.06728012;0.999959116
22.303020;1.04415919;0.823050023;-0.00542494945;0.788241843;-0.00519503118;1.0552318;1.0441601;4.56792885;-0.0301071538;10;0.999958951;0.999959496;0.98919166;1.06728011;0.999959074
22.304020;1.04416022;0.82304965;-0.00541829106;0.788240764;-0.00518863416;1.0552328;1.04416111;4.56792683;-0.0300701588;10;0.999958949;0.999959502;0.989178656;1.06728011;0.999959054
22.305020;1.04416024;0.823049276;-0.00541162983;0.78824044;-0.00518224209;1.05523479;1.04416113;4.56792482;-0.0300331609;10;0.999959945;0.999960508;0.989166653;1.0672801;0.999960034
22.306020;1.04416027;0.823048901;-0.00540496623;0.788240116;-0.00517584972;1.05523579;1.04416115;4.56792281;-0.0299961605;10;0.99995994;0.999960512;0.989153651;1.0672801;0.999960016
22.307020;1.0441613;0.823048707;-0.00539830075;0.788239211;-0.00516945203;1.05523779;1.04416217;4.5679218;-0.0299591576;10;0.999959933;0.999960515;0.989140648;1.0672801;0.999959998
22.309020;1.04416136;0.823047962;-0.00538514557;0.788238565;-0.00515683814;1.05524078;1.04416222;4.56791778;-0.0298861457;10;0.999959916;0.999960518;0.989115646;1.0672801;0.999959963
22.310020;1.04416239;0.823047593;-0.00537847626;0.788237487;-0.00515043967;1.05524177;1.04416324;4.56791577;-0.0298491374;10;0.999959906;0.999960517;0.989103647;1.0672801;0.999959945
22.312020;1.04416246;0.823047036;-0.00536531648;0.788237013;-0.0051378252;1.05524477;1.0441633;4.56791276;-0.0297761175;10;0.999959885;0.999960514;0.989077648;1.06728009;0.999959909
22.313020;1.04416349;0.823046851;-0.00535882681;0.788236106;-0.00513159955;1.05524577;1.04416432;4.56791176;-0.0297401063;10;0.999959875;0.999960511;0.989065649;1.06728009;0.99995989
22.315020;1.04416356;0.823046121;-0.00534566886;0.788235456;-0.00511898626;1.05524877;1.04416437;4.56790775;-0.0296670824;10;0.999959855;0.999960505;0.989040652;1.06728008;0.99995985
22.316020;1.0441646;0.823045938;-0.005339181;0.788234547;-0.00511276133;1.05524978;1.04416539;4.56790675;-0.0296310703;10;0.999959847;0.999960502;0.989027653;1.06728008;0.999959829
22.318020;1.04416467;0.823045393;-0.00532620811;0.788234058;-0.00510032138;1.05525279;1.04416543;4.56790375;-0.029559048;10;0.999959835;0.999960495;0.989003656;1.06728006;0.999959783
22.319020;1.0441657;0.823045211;-0.00531972339;0.788233142;-0.00509409625;1.0552538;1.04416645;4.56790275;-0.0295230386;10;0.999959832;0.99996049;0.988990658;1.06728005;0.999959758
22.321020;1.04416577;0.823044667;-0.00530675754;0.788232635;-0.00508165402;1.05525681;1.04416648;4.56789976;-0.0294510251;10;0.999959831;0.999960478;0.988965665;1.06728004;0.999959706
22.322020;1.04416681;0.823044306;-0.00530027619;0.788231535;-0.00507542664;1.05525882;1.0441675;4.56789776;-0.0294150213;10;0.999960833;0.999961469;0.98895367;1.06728003;0.999960679
22.324020;1.04416689;0.823043942;-0.00528749588;0.788231182;-0.00506315066;1.05526083;1.04416752;4.56789576;-0.029344019;10;0.999960841;0.999961446;0.988928682;1.06728003;0.999960626
22.325020;1.04416792;0.823043759;-0.00528101622;0.788230245;-0.00505692016;1.05526283;1.04416853;4.56789476;-0.0293080203;10;0.999960847;0.99996143;0.98891669;1.06728003;0.999960601
22.327020;1.044168;0.823043212;-0.00526823654;0.788229705;-0.00504464092;1.05526484;1.04416855;4.56789175;-0.0292370275;10;0.999960859;0.999961393;0.988892708;1.06728002;0.999960557
22.328020;1.04416903;0.823043028;-0.00526175545;0.788228762;-0.0050384111;1.05526684;1.04416956;4.56789075;-0.029201033;10;0.999960866;0.999961371;0.988879718;1.06728002;0.999960538
22.330020;1.0441691;0.823042661;-0.00524914975;0.788228385;-0.00502631086;1.05526884;1.04416957;4.56788874;-0.0291310462;10;0.999960877;0.999961321;0.98885574;1.06728002;0.999960504
22.331020;1.04417013;0.823042298;-0.00524266467;0.788227269;-0.00502008644;1.05527084;1.04417058;4.56788674;-0.029095053;10;0.99996088;0.999961294;0.988843751;1.06728001;0.99996049
22.333020;1.04417019;0.823041931;-0.00523005127;0.788226896;-0.00500799934;1.05527283;1.04417057;4.56788473;-0.0290250647;10;0.999960881;0.999961237;0.988818774;1.06728001;0.999960466
22.334020;1.04417121;0.823041748;-0.00522374261;0.788225957;-0.00500195439;1.05527482;1.04417157;4.56788373;-0.0289900689;10;0.999960878;0.999961208;0.988806785;1.06728;0.999960456
22.336020;1.04417127;0.823041381;-0.00521112006;0.788225592;-0.00498987937;1.05527781;1.04417156;4.56788172;-0.0289200737;10;0.999960869;0.99996115;0.988782807;1.06728;0.99996044
22.337020;1.0441723;0.823041197;-0.00520480555;0.788224657;-0.00498383898;1.05527879;1.04417255;4.56788073;-0.0288850743;10;0.999960862;0.99996112;0.988770817;1.06727999;0.999960434
22.338020;1.04417232;0.823041013;-0.00519848848;0.788224477;-0.00497780407;1.05527978;1.04417254;4.56787973;-0.0288500739;10;0.999960856;0.99996109;0.988758826;1.06727999;0.999960428
22.339020;1.04417235;0.823041009;-0.00519216844;0.78822447;-0.00497176945;1.05528177;1.04417253;4.56787973;-0.0288150729;10;0.999960851;0.999961059;0.988746834;1.06727999;0.999960425
22.340020;1.04417337;0.823040826;-0.00518584509;0.788223535;-0.00496572996;1.05528276;1.04417352;4.56787873;-0.0287800715;10;0.999961845;0.999962028;0.988734841;1.06727998;0.999961423
22.342020;1.04417342;0.823040459;-0.00517336804;0.788223173;-0.00495383164;1.05528574;1.04417349;4.56787674;-0.0287110679;10;0.999961837;0.999961965;0.988710848;1.06727997;0.999961424
22.343020;1.04417444;0.823040275;-0.00516721471;0.788222236;-0.00494796347;1.05528673;1.04417448;4.56787574;-0.0286770656;10;0.999961833;0.999961933;0.988698848;1.06727997;0.999961427
22.345020;1.04417447;0.823040088;-0.0051547205;0.788222044;-0.00493606471;1.05528872;1.04417446;4.56787476;-0.0286080593;10;0.999961826;0.999961868;0.988674843;1.06727996;0.999961434
22.346020;1.04417548;0.823039904;-0.00514838085;0.788221106;-0.00493002542;1.05529071;1.04417545;4.56787376;-0.0285730547;10;0.999961822;0.999961836;0.988662837;1.06727996;0.999961438
22.348020;1.04417551;0.82303972;-0.00513605981;0.788220916;-0.00491830529;1.05529271;1.04417544;4.56787279;-0.0285050414;10;0.999961814;0.999961773;0.98863882;1.06727995;0.999961442
22.349020;1.04417652;0.823039541;-0.00512971899;0.78821998;-0.00491227028;1.05529471;1.04417644;4.5678718;-0.0284700327;10;0.99996181;0.999961742;0.988626808;1.06727995;0.999961443
22.351020;1.04417654;0.823039365;-0.00511739987;0.788219797;-0.00490055955;1.05529672;1.04417643;4.56787082;-0.0284020122;10;0.9999618;0.99996168;0.988602776;1.06727996;0.999961438
22.352020;1.04417755;0.823039187;-0.00511124224;0.788218868;-0.00489470191;1.05529873;1.04417742;4.56786984;-0.0283680011;10;0.999961796;0.99996165;0.988591758;1.06727996;0.999961433
22.354020;1.04417756;0.82303901;-0.00509893217;0.788218696;-0.00488300059;1.05530074;1.04417741;4.56786886;-0.0282999785;10;0.999961787;0.999961591;0.988567716;1.06727999;0.999961415
22.355020;1.04417856;0.823039011;-0.00509296017;0.788217943;-0.00487731978;1.05530275;1.0441784;4.56786886;-0.0282669675;10;0.999961784;0.999961563;0.988555694;1.06728;0.999961402
22.356020;1.04417856;0.823038832;-0.00508681001;0.788217774;-0.00487147196;1.05530376;1.0441784;4.56786787;-0.0282329568;10;0.999961781;0.999961535;0.988543673;1.06728002;0.999961387
22.357020;1.04417856;0.823038833;-0.00508066201;0.788217777;-0.00486562466;1.05530478;1.04417839;4.56786787;-0.0281989466;10;0.999962779;0.999962508;0.988532653;1.06728003;0.99996237
22.358020;1.04417955;0.823038834;-0.0050746965;0.788217024;-0.00485994547;1.05530579;1.04417938;4.56786787;-0.0281659369;10;0.999962778;0.999962483;0.988520634;1.06728005;0.999962353
22.360020;1.04417953;0.823038658;-0.00506241253;0.788216854;-0.00484825102;1.05530883;1.04417936;4.56786685;-0.0280979196;10;0.999962778;0.999962436;0.9884976;1.06728008;0.999962316
22.361020;1.04418052;0.823038481;-0.00505645454;0.788215928;-0.00484257128;1.05530985;1.04418034;4.56786585;-0.0280649123;10;0.999962779;0.999962416;0.988485585;1.0672801;0.999962298
22.364020;1.04418047;0.823038496;-0.00503841422;0.788215935;-0.00482537053;1.05531391;1.0441803;4.56786582;-0.0279648992;10;0.999962785;0.999962369;0.988450544;1.06728013;0.99996225
22.365020;1.04418145;0.823038323;-0.0050324641;0.788215011;-0.00481968844;1.05531494;1.04418128;4.5678648;-0.0279318993;10;0.999962789;0.999962359;0.988438533;1.06728015;0.999962237
22.367020;1.0441814;0.823038341;-0.00502056482;0.788215021;-0.00480833017;1.05531799;1.04418125;4.56786478;-0.0278659075;10;0.999962799;0.999962349;0.988415515;1.06728017;0.999962215
22.368020;1.04418238;0.823038351;-0.00501461435;0.788214274;-0.00480264445;1.05531901;1.04418223;4.56786477;-0.0278329156;10;0.999962805;0.999962349;0.988404509;1.06728018;0.999962206
22.370020;1.04418235;0.823038377;-0.00500270929;0.788214293;-0.00479127817;1.05532206;1.04418219;4.56786475;-0.0277669396;10;0.999962821;0.999962359;0.988381503;1.0672802;0.999962195
22.371020;1.04418333;0.823038391;-0.00499675407;0.788213552;-0.00478558863;1.05532308;1.04418317;4.56786474;-0.0277339555;10;0.999962829;0.999962368;0.988369504;1.06728022;0.999962192
22.373020;1.0441833;0.823038423;-0.00498483737;0.788213582;-0.00477421558;1.05532611;1.04418312;4.56786472;-0.0276679946;10;0.999962848;0.999962395;0.988346514;1.06728024;0.999962194
22.374020;1.04418429;0.823038439;-0.00497905593;0.788212844;-0.00476869557;1.05532712;1.0441841;4.56786471;-0.0276360176;10;0.999963858;0.999963412;0.988335524;1.06728026;0.999963199
22.377020;1.04418427;0.823038488;-0.00496133986;0.788212896;-0.00475179901;1.05533116;1.04418403;4.56786469;-0.0275380971;10;0.999963894;0.999963475;0.988301575;1.06728031;0.999963229
22.378020;1.04418527;0.823038503;-0.00495555154;0.788212158;-0.00474627572;1.05533217;1.04418501;4.56786468;-0.0275061257;10;0.999963908;0.9999635;0.988289597;1.06728034;0.999963243
22.380020;1.04418527;0.823038533;-0.00494379133;0.788212188;-0.00473506386;1.05533418;1.04418496;4.56786466;-0.0274411829;10;0.999963941;0.999963554;0.988267649;1.06728038;0.99996328
22.381020;1.04418627;0.823038548;-0.00493800018;0.788211446;-0.00472953887;1.05533619;1.04418594;4.56786466;-0.0274092104;10;0.999963958;0.999963582;0.988255676;1.0672804;0.999963302
22.383020;1.04418629;0.823038757;-0.00492641675;0.788211638;-0.00471849529;1.05533821;1.0441859;4.56786564;-0.0273452614;10;0.999963995;0.999963639;0.988233732;1.06728044;0.999963351
22.384020;1.0441873;0.823038771;-0.00492062484;0.788210888;-0.00471296704;1.05533922;1.04418687;4.56786564;-0.0273132843;10;0.999964013;0.999963666;0.988221759;1.06728046;0.999963378
22.386020;1.04418732;0.823038797;-0.00490904212;0.788210889;-0.00470191485;1.05534223;1.04418682;4.56786562;-0.027249323;10;0.999964051;0.999963715;0.988199812;1.0672805;0.999963433
22.387020;1.04418834;0.823038989;-0.00490325197;0.788210302;-0.00469638191;1.05534324;1.0441878;4.56786661;-0.0272173384;10;0.99996407;0.999963735;0.988188837;1.06728051;0.999963461
22.390020;1.04418838;0.823039198;-0.00488606801;0.788210442;-0.00467996218;1.05534726;1.04418772;4.56786757;-0.0271223697;10;0.99996413;0.999963779;0.988154903;1.06728054;0.999963546
22.391020;1.0441894;0.823039207;-0.00488028192;0.788209671;-0.00467442557;1.05534827;1.0441887;4.56786756;-0.0270903758;10;0.99996415;0.999963788;0.988143921;1.06728054;0.999963574
22.392020;1.04418941;0.823039215;-0.00487467687;0.788209653;-0.00466906578;1.05534928;1.04418867;4.56786754;-0.0270593801;10;0.999965171;0.999964794;0.988132938;1.06728054;0.999964602
22.393020;1.04418942;0.823039402;-0.00486889248;0.788209806;-0.00466353348;1.05535028;1.04418865;4.56786853;-0.0270273829;10;0.999965191;0.999964798;0.988121952;1.06728054;0.999964631
22.394020;1.04419043;0.823039409;-0.00486328938;0.78820903;-0.00465816956;1.05535128;1.04418963;4.56786852;-0.0269963843;10;0.999965212;0.999964798;0.988110964;1.06728054;0.99996466
22.397020;1.04419046;0.823039791;-0.00484630877;0.788209308;-0.0046419233;1.05535529;1.04418958;4.56787048;-0.0269023838;10;0.999965271;0.999964783;0.988077986;1.06728052;0.999964749
22.398020;1.04419146;0.823039799;-0.00484071156;0.78820853;-0.00463656305;1.05535629;1.04419057;4.56787047;-0.0268713825;10;0.999965289;0.999964773;0.988066988;1.06728051;0.999964778
22.400020;1.04419147;0.823040178;-0.00482952138;0.788208829;-0.00462585471;1.05535928;1.04419055;4.56787246;-0.0268093785;10;0.99996532;0.999964748;0.988044987;1.06728048;0.999964834
22.401020;1.04419248;0.823040188;-0.00482392839;0.78820805;-0.00462049791;1.05536028;1.04419154;4.56787245;-0.0267783757;10;0.999965334;0.999964734;0.988033983;1.06728047;0.999964861
22.403020;1.04419248;0.82304039;-0.00481274607;0.788208176;-0.00460979691;1.05536226;1.04419153;4.56787343;-0.0267163687;10;0.999965356;0.999964705;0.988011966;1.06728043;0.999964912
22.404020;1.04419348;0.823040583;-0.00480715647;0.78820757;-0.0046044437;1.05536325;1.04419253;4.56787443;-0.0266853639;10;0.999965365;0.999964691;0.988000954;1.06728041;0.999964936
22.405020;1.04419348;0.823040774;-0.00480156777;0.788207719;-0.004599096;1.05536524;1.04419253;4.56787543;-0.0266543581;10;0.999965372;0.999964677;0.98798994;1.06728039;0.999964958
22.406020;1.04419347;0.823040966;-0.00479597994;0.788207868;-0.00459374947;1.05536623;1.04419253;4.56787643;-0.0266233513;10;0.999965378;0.999964663;0.987978925;1.06728037;0.999964979
22.407020;1.04419347;0.823040977;-0.0047905731;0.788207845;-0.00458857665;1.05536721;1.04419253;4.56787643;-0.0265933436;10;0.999965384;0.99996465;0.987967909;1.06728035;0.999964997
22.408020;1.04419446;0.82304117;-0.00478498702;0.78820724;-0.00458322782;1.05536819;1.04419353;4.56787743;-0.0265623356;10;0.999965388;0.999964638;0.987956892;1.06728033;0.999965014
22.409020;1.04419445;0.823041362;-0.00477958227;0.788207391;-0.00457805658;1.05536917;1.04419354;4.56787844;-0.0265323277;10;0.999965393;0.999964626;0.987945874;1.06728031;0.999965029
22.410020;1.04419445;0.823041555;-0.00477399885;0.788207541;-0.00457271315;1.05537014;1.04419354;4.56787944;-0.02650132;10;0.999966397;0.999965615;0.987935856;1.06728029;0.999966042
22.411020;1.04419544;0.823041569;-0.00476859745;0.788206767;-0.00456753811;1.05537211;1.04419454;4.56787945;-0.0264713129;10;0.999966402;0.999965604;0.987924838;1.06728027;0.999966053
22.414020;1.0441954;0.823042149;-0.00475222767;0.78820723;-0.00455185515;1.05537501;1.04419456;4.56788246;-0.0263802971;10;0.999966418;0.999965581;0.987892791;1.06728022;0.999966079
22.415020;1.04419639;0.823042339;-0.00474683718;0.788206634;-0.00454668106;1.05537597;1.04419557;4.56788347;-0.0263502943;10;0.999966424;0.999965577;0.987881779;1.0672802;0.999966086
22.417020;1.04419637;0.823042715;-0.00473606639;0.788206954;-0.00453634183;1.05537889;1.04419557;4.56788547;-0.0262902929;10;0.999966438;0.999965572;0.987859762;1.06728018;0.999966095
22.418020;1.04419735;0.823042898;-0.00473068589;0.788206361;-0.00453116774;1.05537985;1.04419657;4.56788647;-0.0262602942;10;0.999966445;0.999965572;0.987849758;1.06728017;0.999966099
22.421020;1.04419731;0.823043434;-0.00471473991;0.788206849;-0.00451582826;1.05538273;1.04419657;4.56788946;-0.0261713031;10;0.999966467;0.999965579;0.98781776;1.06728014;0.9999661
22.422020;1.0441983;0.823043609;-0.00470936806;0.78820626;-0.00451065157;1.05538369;1.04419757;4.56789046;-0.0261413062;10;0.999966473;0.999965583;0.987806766;1.06728013;0.999966097
22.425020;1.04419826;0.823044126;-0.00469343778;0.788206761;-0.00449529828;1.05538758;1.04419757;4.56789344;-0.0260523077;10;0.999966486;0.999965604;0.987774792;1.06728011;0.999966077
22.426020;1.04419924;0.823044297;-0.00468824849;0.788206174;-0.00449028763;1.05538855;1.04419858;4.56789444;-0.0260233041;10;0.999966489;0.999965614;0.987764804;1.0672801;0.999966067
