time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
22.427020;1.04419922;0.823044469;-0.00468287896;0.788206343;-0.00448510667;1.05538952;1.04419858;4.56789543;-0.0259932983;10;0.99996649;0.999965626;0.987753815;1.0672801;0.999966057
22.428020;1.0441992;0.823044643;-0.00467768936;0.788206512;-0.00448009633;1.05539049;1.04419858;4.56789642;-0.0259642906;10;0.999967491;0.999966639;0.987743827;1.0672801;0.999967046
22.429020;1.04420019;0.823044817;-0.00467249937;0.788205926;-0.00447508009;1.05539146;1.04419959;4.56789741;-0.0259352813;10;0.999967491;0.999966653;0.987732838;1.06728009;0.999967035
22.432020;1.04420014;0.823045528;-0.00465674704;0.788206612;-0.00445986578;1.05539539;1.0441996;4.56790139;-0.0258472478;10;0.999967488;0.999966698;0.987701868;1.06728009;0.999967001
22.433020;1.04420112;0.823045709;-0.00465155614;0.788206028;-0.00445484691;1.05539637;1.04420061;4.56790238;-0.0258182355;10;0.999967485;0.999966712;0.987691875;1.06728008;0.999966991
22.435020;1.04420109;0.823046253;-0.00464117618;0.788206547;-0.0044448189;1.05539834;1.04420061;4.56790536;-0.0257602102;10;0.999967477;0.999966737;0.987670884;1.06728008;0.999966972
22.436020;1.04420207;0.823046437;-0.00463598766;0.788205965;-0.00443980194;1.05539933;1.04420162;4.56790635;-0.0257311977;10;0.999967472;0.999966746;0.987659885;1.06728008;0.999966964
22.439020;1.04420203;0.823047172;-0.00462060832;0.788206653;-0.00442494481;1.05540229;1.04420163;4.56791033;-0.0256451625;10;0.999967456;0.999966761;0.98762888;1.06728009;0.999966951
22.440020;1.04420302;0.823047358;-0.0046156031;0.788206071;-0.00442010668;1.05540428;1.04420264;4.56791132;-0.0256171519;10;0.999967452;0.999966762;0.987618876;1.0672801;0.999966951
22.442020;1.04420301;0.823047912;-0.00460523005;0.788206591;-0.00441009936;1.05540625;1.04420265;4.5679143;-0.0255591331;10;0.999967447;0.999966759;0.987597865;1.0672801;0.999966956
22.443020;1.044203;0.823048099;-0.00460022103;0.788206768;-0.00440527088;1.05540724;1.04420266;4.56791529;-0.025531125;10;0.999967446;0.999966755;0.987587859;1.06728011;0.99996696
22.444020;1.044204;0.823048468;-0.00459520957;0.788206365;-0.0044004398;1.05540822;1.04420366;4.56791729;-0.0255031174;10;0.999967447;0.999966751;0.987577852;1.06728011;0.999966966
22.446020;1.044204;0.823048847;-0.00458499805;0.788206731;-0.00439061782;1.0554102;1.04420368;4.56791928;-0.0254461028;10;0.999967452;0.999966739;0.987556838;1.06728012;0.999966981
22.447020;1.044204;0.823049217;-0.00457997769;0.78820709;-0.0043857948;1.05541118;1.04420368;4.56792128;-0.0254180952;10;0.999968456;0.999967732;0.987546831;1.06728013;0.999967989
22.448020;1.04420501;0.823049407;-0.00457495393;0.788206524;-0.00438096822;1.05541217;1.04420469;4.56792228;-0.0253900873;10;0.999968462;0.999967724;0.987536825;1.06728013;0.999967997
22.450020;1.04420503;0.823049969;-0.00456489591;0.788207078;-0.00437132368;1.05541515;1.04420471;4.56792528;-0.02533407;10;0.999968475;0.999967706;0.987516815;1.06728014;0.999968015
22.451020;1.04420604;0.82305034;-0.00455986144;0.788206687;-0.00436649656;1.05541614;1.04420572;4.56792729;-0.0253060608;10;0.999968481;0.999967695;0.987506811;1.06728014;0.999968023
22.454020;1.04420607;0.823051091;-0.00454473551;0.788207427;-0.0043520225;1.05541912;1.04420576;4.56793132;-0.0252220298;10;0.999968491;0.999967654;0.987475805;1.06728013;0.999968045
22.455020;1.04420709;0.82305146;-0.0045396869;0.78820703;-0.00434719172;1.05542012;1.04420677;4.56793334;-0.0251940181;10;0.999968489;0.999967637;0.987465805;1.06728012;0.999968053
22.458020;1.04420713;0.823052386;-0.00452470864;0.788207918;-0.0043328813;1.05542312;1.04420683;4.5679384;-0.0251109811;10;0.999968467;0.999967585;0.987435815;1.06728008;0.999968075
22.459020;1.04420815;0.823052574;-0.0045198336;0.788207339;-0.00432822253;1.05542412;1.04420785;4.56793942;-0.0250839689;10;0.999968455;0.999967569;0.987425821;1.06728007;0.999968084
22.462020;1.0442082;0.823053496;-0.00450502764;0.788208194;-0.00431409255;1.05542712;1.04420792;4.5679445;-0.025001932;10;0.999968412;0.999967533;0.987395849;1.06728001;0.999968117
22.463020;1.04420922;0.823053864;-0.00450015348;0.788207776;-0.0043094389;1.05542812;1.04420894;4.56794653;-0.024974919;10;0.999968397;0.999967526;0.987385862;1.06727999;0.999968131
22.465020;1.04420925;0.823054416;-0.00449022815;0.788208276;-0.00429997225;1.05543112;1.04420898;4.56794959;-0.0249198912;10;0.999968366;0.999967522;0.987365893;1.06727995;0.999968164
22.466020;1.04420926;0.823054781;-0.00448535728;0.78820861;-0.00429532761;1.05543212;1.044209;4.56795162;-0.0248928766;10;0.999969352;0.999968525;0.98735691;1.06727993;0.999969183
22.467020;1.04421028;0.823055147;-0.00448048739;0.788208189;-0.00429068036;1.05543312;1.04421002;4.56795365;-0.024865862;10;0.999969339;0.999968531;0.987346928;1.06727991;0.999969202
22.470020;1.0442103;0.82305606;-0.00446588202;0.788209018;-0.00427675894;1.05543614;1.04421008;4.56795873;-0.0247848214;10;0.999969305;0.999968574;0.987316983;1.06727986;0.999969258
22.471020;1.04421131;0.823056422;-0.00446119475;0.788208596;-0.00427228897;1.05543715;1.0442111;4.56796075;-0.0247588095;10;0.999969295;0.999968595;0.987307002;1.06727985;0.999969276
22.474020;1.04421134;0.823057322;-0.00444659324;0.78820942;-0.00425837541;1.0554402;1.04421116;4.56796581;-0.0246777787;10;0.99996927;0.999968674;0.987278056;1.06727983;0.999969323
22.475020;1.04421235;0.82305768;-0.00444190577;0.788208997;-0.00425390538;1.05544123;1.04421218;4.56796783;-0.0246517699;10;0.999969264;0.999968704;0.987268073;1.06727982;0.999969335
22.478020;1.04421238;0.823058571;-0.0044276601;0.788209823;-0.0042403303;1.05544431;1.04421224;4.56797288;-0.0245727487;10;0.999969247;0.999968802;0.987239118;1.06727983;0.999969367
22.479020;1.04421339;0.823058928;-0.0044227905;0.788209402;-0.00423568456;1.05544535;1.04421326;4.56797489;-0.0245457435;10;0.999969241;0.999968836;0.98722913;1.06727983;0.999969376
22.482020;1.04421343;0.823059994;-0.00440872076;0.788210402;-0.00422227178;1.05544845;1.04421332;4.56798091;-0.0244677339;10;0.999969227;0.999968938;0.987200162;1.06727986;0.999969405
22.483020;1.04421445;0.823060346;-0.00440385043;0.788209981;-0.00421762231;1.05544949;1.04421434;4.56798292;-0.0244407326;10;0.999969223;0.999968973;0.98719117;1.06727988;0.999969417
22.485020;1.04421447;0.823061046;-0.00439447022;0.788210649;-0.00420867434;1.05545155;1.04421437;4.56798692;-0.0243887323;10;0.999969214;0.999969044;0.987172182;1.06727991;0.999969441
22.486020;1.04421448;0.823061392;-0.00438978021;0.788210984;-0.00420419984;1.05545257;1.04421439;4.56798892;-0.0243627334;10;0.999970209;0.99997008;0.987162186;1.06727994;0.999970453
22.487020;1.0442155;0.823061735;-0.00438527065;0.788210566;-0.00419989393;1.0554536;1.0442154;4.56799092;-0.0243377356;10;0.999970203;0.999970117;0.987153189;1.06727996;0.999970466
22.490020;1.04421553;0.823062752;-0.0043712062;0.788211583;-0.00418647205;1.05545665;1.04421544;4.56799692;-0.0242597521;10;0.999970183;0.999970216;0.987124186;1.06728003;0.999970501
22.491020;1.04421654;0.823062905;-0.00436670077;0.788210998;-0.00418216705;1.05545766;1.04421645;4.56799791;-0.0242347615;10;0.999970176;0.999970245;0.987114183;1.06728006;0.999970512
22.494020;1.04421658;0.823063897;-0.00435283285;0.788212028;-0.00416891987;1.05546067;1.04421646;4.56800389;-0.024157801;10;0.999970153;0.999970308;0.987086166;1.06728013;0.999970541
22.495020;1.04421759;0.823064405;-0.00434833242;0.788211791;-0.00416461523;1.05546167;1.04421747;4.56800688;-0.0241328164;10;0.999970146;0.999970322;0.98707716;1.06728015;0.999970549
22.499020;1.04421763;0.823065729;-0.00432996991;0.788213183;-0.00414706243;1.05546565;1.04421747;4.56801485;-0.0240308735;10;0.999970116;0.999970354;0.987039142;1.06728021;0.999970576
22.500020;1.04421864;0.823066064;-0.00432546728;0.788212779;-0.00414275453;1.05546664;1.04421847;4.56801684;-0.0240058839;10;0.999970108;0.999970357;0.987030139;1.06728022;0.99997058
22.503020;1.04421865;0.823067083;-0.0043119528;0.788213844;-0.00412983655;1.05546963;1.04421847;4.56802283;-0.0239308996;10;0.99997008;0.999970361;0.987002137;1.06728022;0.999970579
22.504020;1.04421966;0.823067428;-0.00430744682;0.788213448;-0.00412552396;1.05547062;1.04421947;4.56802483;-0.0239059001;10;0.99997007;0.999970361;0.986992139;1.06728022;0.999970575
22.505020;1.04421966;0.823067774;-0.00430294095;0.788213809;-0.00412121393;1.05547162;1.04421947;4.56802684;-0.0238808986;10;0.999970059;0.999970361;0.986983143;1.06728021;0.999970569
22.506020;1.04421966;0.823068122;-0.00429861579;0.788214171;-0.00411707525;1.05547261;1.04421948;4.56802884;-0.0238568952;10;0.999971048;0.99997136;0.986974147;1.0672802;0.999971561
22.507020;1.04421966;0.823068472;-0.00429411128;0.788214534;-0.00411276296;1.05547361;1.04421948;4.56803085;-0.02383189;10;0.999971036;0.999971358;0.986965153;1.06728018;0.999971552
22.508020;1.04422066;0.823068823;-0.00428960773;0.788214143;-0.00410844565;1.05547461;1.04422048;4.56803285;-0.0238068831;10;0.999971025;0.999971356;0.986955159;1.06728017;0.999971541
22.511020;1.04422065;0.823070064;-0.00427628331;0.788215408;-0.0040956708;1.05547761;1.04422049;4.56803987;-0.0237328542;10;0.999970996;0.99997135;0.986928182;1.06728012;0.999971503
22.512020;1.04422165;0.823070421;-0.00427196442;0.788215016;-0.00409152127;1.05547762;1.04422149;4.56804187;-0.023708843;10;0.999970988;0.99997135;0.986919191;1.0672801;0.999971489
22.513020;1.04422164;0.823070777;-0.0042674668;0.788215379;-0.00408720216;1.05547863;1.04422149;4.56804387;-0.0236838315;10;0.999970981;0.99997135;0.9869092;1.06728009;0.999971474
22.516020;1.04422161;0.82307203;-0.00425434157;0.788216636;-0.00407458699;1.05548166;1.04422149;4.56805087;-0.0236107953;10;0.999970968;0.999971354;0.986882228;1.06728004;0.999971427
22.517020;1.0442226;0.823072389;-0.00425002812;0.788216241;-0.0040704358;1.05548267;1.04422249;4.56805287;-0.0235867822;10;0.999970966;0.999971355;0.986873237;1.06728003;0.99997141
22.520020;1.04422256;0.823073464;-0.00423708942;0.788217319;-0.00405800068;1.05548572;1.04422248;4.56805886;-0.0235147397;10;0.999970966;0.999971352;0.986846261;1.06728001;0.999971351
22.521020;1.04422354;0.823074001;-0.00423277616;0.788217093;-0.00405385492;1.05548673;1.04422348;4.56806185;-0.0234907249;10;0.999970967;0.999971349;0.986837268;1.06728001;0.999971329
22.525020;1.04422348;0.823075429;-0.00421550797;0.788218509;-0.00403730646;1.05549081;1.04422346;4.56806984;-0.0233946723;10;0.999970984;0.999971333;0.986801303;1.06728002;0.999971231
22.526020;1.04422447;0.823075966;-0.00421136513;0.788218275;-0.00403334221;1.05549183;1.04422446;4.56807283;-0.0233716631;10;0.99997099;0.99997133;0.986792313;1.06728003;0.999971206
22.527020;1.04422445;0.823076325;-0.00420703952;0.788218621;-0.00402921028;1.05549185;1.04422446;4.56807483;-0.0233476565;10;0.999971997;0.999972326;0.986783324;1.06728003;0.99997218
22.529020;1.04422441;0.82307704;-0.00419856149;0.788219307;-0.00402112095;1.0554939;1.04422445;4.56807881;-0.0233006517;10;0.99997201;0.999972321;0.986765347;1.06728005;0.999972128
22.530020;1.0442254;0.8230774;-0.00419422931;0.788218892;-0.00401698707;1.05549493;1.04422545;4.5680808;-0.0232766532;10;0.999972016;0.999972319;0.986756359;1.06728006;0.999972102
22.534020;1.04422532;0.823079019;-0.00417742716;0.788220416;-0.00400099073;1.05549904;1.04422545;4.56808974;-0.0231836759;10;0.999972027;0.999972311;0.986721422;1.06728008;0.999972016
22.535020;1.04422629;0.823079561;-0.00417327083;0.78822017;-0.00399703208;1.05550007;1.04422645;4.56809273;-0.0231606838;10;0.999972029;0.999972308;0.986712441;1.06728008;0.999972
22.538020;1.04422622;0.823080642;-0.00416062653;0.788221176;-0.00398499288;1.05550217;1.04422646;4.56809867;-0.0230907064;10;0.999972031;0.999972299;0.986685503;1.06728007;0.999971962
22.539020;1.0442272;0.82308118;-0.00415647321;0.788220929;-0.0039810314;1.0555032;1.04422746;4.56810165;-0.0230677127;10;0.999972031;0.999972295;0.986677525;1.06728007;0.999971952
22.543020;1.04422708;0.823082794;-0.00413986383;0.788222439;-0.00396518746;1.05550732;1.04422747;4.56811057;-0.0229757304;10;0.999972035;0.999972283;0.986642614;1.06728002;0.999971916
22.544020;1.04422805;0.823083152;-0.00413589403;0.788222019;-0.00396139243;1.05550835;1.04422847;4.56811255;-0.0229537338;10;0.999972039;0.99997228;0.986633637;1.06728001;0.999971908
22.546020;1.044228;0.823084052;-0.0041275987;0.788222864;-0.00395346279;1.05551039;1.04422846;4.56811751;-0.0229077386;10;0.99997205;0.999972274;0.986616681;1.06727998;0.999971894
22.547020;1.04422797;0.823084415;-0.00412363373;0.788223201;-0.00394967014;1.05551041;1.04422846;4.5681195;-0.0228857394;10;0.999972057;0.999972271;0.986607702;1.06727996;0.999971889
22.548020;1.04422794;0.823084777;-0.00411949034;0.788223539;-0.00394570497;1.05551143;1.04422846;4.56812148;-0.0228627386;10;0.999973066;0.999973269;0.986598724;1.06727995;0.999972886
22.549020;1.04422892;0.823085322;-0.00411552876;0.788223294;-0.00394190864;1.05551244;1.04422945;4.56812447;-0.0228407361;10;0.999973074;0.999973267;0.986590745;1.06727993;0.999972884
22.551020;1.04422887;0.823086053;-0.00410742919;0.788223972;-0.00393415064;1.05551447;1.04422943;4.56812845;-0.0227957253;10;0.99997309;0.999973267;0.986572785;1.06727991;0.999972883
22.552020;1.04422885;0.823086422;-0.0041032905;0.788224312;-0.00393018482;1.05551548;1.04422941;4.56813044;-0.0227727171;10;0.999973097;0.999973268;0.986564803;1.06727989;0.999972885
22.553020;1.04422983;0.823086971;-0.00409933237;0.788224071;-0.00392638723;1.05551649;1.04423039;4.56813344;-0.0227507075;10;0.999973103;0.999973272;0.986555822;1.06727987;0.999972889
22.557020;1.04422976;0.823088639;-0.00408332034;0.788225624;-0.00391103073;1.05551949;1.04423029;4.56814244;-0.0226616627;10;0.999973114;0.999973299;0.986521888;1.0672798;0.999972906
22.558020;1.04423075;0.823089014;-0.0040793625;0.788225219;-0.00390722769;1.05552049;1.04423126;4.56814445;-0.0226396516;10;0.999973115;0.999973308;0.986513902;1.06727978;0.99997291
22.562020;1.04423074;0.823090708;-0.00406352675;0.788226813;-0.00389201437;1.05552347;1.04423113;4.56815351;-0.0225516104;10;0.999973113;0.999973335;0.986479949;1.06727973;0.999972911
22.563020;1.04423175;0.823091267;-0.00405974509;0.788226588;-0.00388837675;1.05552447;1.0442321;4.56815654;-0.0225306004;10;0.99997311;0.999973338;0.986470957;1.06727972;0.999972908
22.567020;1.0442318;0.823092954;-0.00404406232;0.788228191;-0.00387331355;1.05552846;1.04423197;4.56816565;-0.0224435588;10;0.999973089;0.999973329;0.986437972;1.06727969;0.999972887
22.568020;1.04423282;0.823093327;-0.0040400933;0.788227792;-0.00386949851;1.05552847;1.04423295;4.56816768;-0.0224215485;10;0.999973081;0.999973322;0.986428973;1.06727968;0.999972882
22.570020;1.04423287;0.823094251;-0.00403233279;0.788228679;-0.00386204604;1.05553048;1.0442329;4.56817274;-0.0223785299;10;0.999973063;0.999973304;0.98641297;1.06727968;0.999972874
22.571020;1.0442329;0.823094622;-0.00402854172;0.788229036;-0.00385840497;1.05553149;1.04423288;4.56817478;-0.0223575217;10;0.999974053;0.999974294;0.986403968;1.06727968;0.999973871
22.572020;1.04423293;0.823094991;-0.00402475034;0.788229393;-0.00385476312;1.05553249;1.04423286;4.56817681;-0.0223365142;10;0.999974044;0.999974282;0.986395964;1.06727968;0.999973869
22.573020;1.04423397;0.823095539;-0.00402077874;0.788229168;-0.00385094425;1.0555335;1.04423385;4.56817984;-0.0223145076;10;0.999974036;0.99997427;0.986387961;1.06727968;0.999973868
22.577020;1.04423412;0.823097193;-0.0040056135;0.78823077;-0.00383636715;1.05553654;1.0442338;4.56818897;-0.022230484;10;0.99997401;0.999974215;0.986354944;1.06727971;0.999973869
22.578020;1.04423515;0.823097561;-0.00400164122;0.78823037;-0.00383254576;1.05553755;1.0442348;4.56819099;-0.0222084778;10;0.999974006;0.999974199;0.986345938;1.06727972;0.999973873
22.579020;1.04423519;0.823097931;-0.00399784853;0.788230723;-0.00382890076;1.05553855;1.04423479;4.56819302;-0.022187472;10;0.999974002;0.999974183;0.986337931;1.06727973;0.99997388
22.582020;1.0442353;0.823099223;-0.00398664911;0.788231947;-0.00381814306;1.05554056;1.04423476;4.56820008;-0.0221254605;10;0.999973999;0.999974134;0.986313906;1.06727975;0.999973914
22.583020;1.04423633;0.823099594;-0.00398285636;0.788231539;-0.0038144988;1.05554156;1.04423575;4.5682021;-0.0221044598;10;0.999973999;0.999974118;0.986304896;1.06727976;0.999973931
22.587020;1.04423645;0.823101262;-0.00396787268;0.788233088;-0.00380012843;1.05554456;1.04423572;4.56821117;-0.0220214745;10;0.999974006;0.999974062;0.986272852;1.06727977;0.999974009
22.588020;1.04423747;0.823101814;-0.0039640842;0.788232848;-0.0037964942;1.05554556;1.04423671;4.56821418;-0.0220004813;10;0.999974007;0.999974049;0.98626484;1.06727977;0.999974029
22.590020;1.04423751;0.823102555;-0.00395669293;0.788233534;-0.00378941141;1.05554655;1.04423669;4.56821821;-0.0219594964;10;0.999974007;0.99997402;0.986248816;1.06727977;0.999974066
22.592020;1.04423754;0.823103472;-0.0039494928;0.788234392;-0.00378250696;1.05554855;1.04423668;4.56822324;-0.0219195142;10;0.999974004;0.999973986;0.986232791;1.06727976;0.999974097
22.593020;1.04423855;0.823103838;-0.0039457173;0.788233981;-0.00377887987;1.05554955;1.04423768;4.56822525;-0.0218985248;10;0.999974002;0.999973968;0.986224779;1.06727975;0.999974111
22.594020;1.04423855;0.823104202;-0.00394212502;0.788234324;-0.0037754295;1.05555054;1.04423768;4.56822726;-0.021878537;10;0.999974999;0.99997495;0.986216766;1.06727974;0.999975125
22.598020;1.04423853;0.823105817;-0.0039276022;0.788235868;-0.00376146042;1.05555353;1.04423769;4.56823628;-0.0217976042;10;0.999974993;0.999974878;0.98618471;1.06727972;0.999975165
22.599020;1.04423952;0.823106169;-0.0039240223;0.788235457;-0.0037580097;1.05555352;1.0442387;4.56823828;-0.021777625;10;0.999974992;0.999974863;0.986176695;1.06727971;0.999975171
22.603020;1.04423945;0.823107749;-0.00390972135;0.788236999;-0.00374423571;1.05555746;1.04423877;4.56824727;-0.0216977214;10;0.999974989;0.999974818;0.986144626;1.0672797;0.999975179
22.604020;1.04424043;0.823108098;-0.00390614984;0.788236588;-0.00374079249;1.05555744;1.04423979;4.56824926;-0.0216777472;10;0.999974989;0.99997481;0.986136608;1.0672797;0.999975178
22.606020;1.04424039;0.823108976;-0.00389918939;0.788237444;-0.00373409047;1.0555594;1.04423984;4.56825424;-0.0216387969;10;0.999974987;0.999974798;0.986120574;1.06727971;0.999975176
22.608020;1.04424034;0.823109677;-0.00389222936;0.788238125;-0.00372739369;1.05556035;1.04423989;4.56825821;-0.0215998392;10;0.999974986;0.999974788;0.986105541;1.06727973;0.999975176
22.609020;1.04424132;0.823110028;-0.00388865828;0.788237709;-0.00372395674;1.05556132;1.04424091;4.5682602;-0.0215798564;10;0.999974986;0.999974783;0.986097526;1.06727974;0.999975176
22.614020;1.0442412;0.823111981;-0.00387131292;0.78823955;-0.0037073172;1.05556522;1.044241;4.56827115;-0.0214829099;10;0.99997499;0.999974753;0.986058454;1.06727979;0.999975175
22.615020;1.04424218;0.823112339;-0.00386772733;0.788239124;-0.00370388425;1.0555662;1.04424201;4.56827314;-0.0214629165;10;0.99997499;0.999974746;0.98605044;1.0672798;0.999975172
22.616020;1.04424216;0.82311288;-0.0038643192;0.788239623;-0.00370062765;1.05556619;1.04424202;4.56827613;-0.0214439227;10;0.999974989;0.999974738;0.986043425;1.06727981;0.999975168
22.617020;1.04424214;0.823113243;-0.00386090862;0.788239947;-0.00369737094;1.05556717;1.04424202;4.56827813;-0.0214249286;10;0.999974988;0.99997473;0.986035409;1.06727982;0.999975161
22.618020;1.04424212;0.823113609;-0.00385749579;0.78824027;-0.00369411365;1.05556816;1.04424202;4.56828013;-0.0214059344;10;0.999975985;0.999975722;0.986027392;1.06727982;0.999976153
22.619020;1.0442421;0.823113976;-0.00385390068;0.788240591;-0.00369068271;1.05556915;1.04424201;4.56828213;-0.0213859403;10;0.999975981;0.999975714;0.986019374;1.06727983;0.999976143
22.620020;1.04424308;0.823114345;-0.00385048387;0.788240155;-0.00368741922;1.05556913;1.044243;4.56828413;-0.0213669461;10;0.999975975;0.999975707;0.986012355;1.06727983;0.999976132
22.625020;1.04424301;0.823116386;-0.0038333844;0.788241915;-0.00367108563;1.05557308;1.04424291;4.56829516;-0.0212719645;10;0.999975918;0.999975695;0.98597423;1.06727985;0.999976066
22.626020;1.04424399;0.823116757;-0.00382996536;0.788241478;-0.00366780745;1.05557407;1.04424388;4.56829717;-0.021252966;10;0.999975902;0.999975697;0.985966197;1.06727985;0.999976053
22.631020;1.04424394;0.823118586;-0.00381325177;0.788243082;-0.00365173877;1.05557704;1.04424373;4.56830718;-0.0211599702;10;0.999975799;0.999975729;0.985927995;1.06727988;0.999976008
22.632020;1.04424493;0.823118948;-0.00380983979;0.788242654;-0.00364844521;1.05557804;1.0442447;4.56830918;-0.0211409707;10;0.999975776;0.999975737;0.985920948;1.06727988;0.999976004
22.637020;1.04424488;0.823120723;-0.00379332775;0.788244336;-0.00363247537;1.05558205;1.04424452;4.56831915;-0.0210489804;10;0.999975674;0.999975775;0.985882714;1.06727991;0.999976008
22.638020;1.04424587;0.823121072;-0.00379009739;0.788243926;-0.00362933967;1.05558305;1.04424549;4.56832115;-0.0210309848;10;0.999975658;0.999975782;0.98587567;1.06727992;0.999976013
22.642020;1.04424584;0.823122458;-0.00377698802;0.788245331;-0.00361661445;1.05558507;1.04424538;4.56832911;-0.0209580014;10;0.999975624;0.999975809;0.985845517;1.06727995;0.999976033
22.643020;1.04424684;0.823122804;-0.00377375243;0.788244935;-0.00361346711;1.05558607;1.04424635;4.5683311;-0.0209400028;10;0.999975623;0.999975815;0.985838484;1.06727995;0.999976038
22.644020;1.04424683;0.823123149;-0.00377051481;0.788245294;-0.00361032096;1.05558707;1.04424633;4.56833309;-0.0209220022;10;0.999976623;0.999976821;0.985830453;1.06727996;0.999977043
22.648020;1.04424682;0.823124537;-0.00375753643;0.788246736;-0.00359771533;1.0555901;1.04424627;4.56834105;-0.02084998;10;0.999976645;0.999976833;0.985801346;1.06727999;0.99997705
22.649020;1.04424782;0.823124884;-0.00375428352;0.788246342;-0.00359455685;1.05559011;1.04424725;4.56834304;-0.0208319701;10;0.999976654;0.999976832;0.985793324;1.06727999;0.999977049
22.654020;1.04424782;0.823126623;-0.00373815139;0.788248141;-0.00357895944;1.0555942;1.04424721;4.56835298;-0.0207429049;10;0.999976694;0.999976805;0.985757254;1.06728001;0.999977028
22.655020;1.04424883;0.823126969;-0.00373506151;0.788247744;-0.00357597926;1.05559421;1.0442482;4.56835497;-0.0207258893;10;0.999976701;0.999976796;0.985750247;1.06728001;0.999977023
22.660020;1.04424889;0.823128503;-0.0037190495;0.788249351;-0.00356061301;1.05559829;1.04424816;4.56836392;-0.0206377917;10;0.999976743;0.999976745;0.985714244;1.06727999;0.99997699
22.661020;1.0442499;0.823128842;-0.00371595379;0.788248953;-0.00355764745;1.05559831;1.04424915;4.56836591;-0.020620768;10;0.999976751;0.999976735;0.98570625;1.06727998;0.999976982
22.667020;1.04425001;0.823130693;-0.00369703519;0.788250914;-0.00353960475;1.05560234;1.0442491;4.5683769;-0.0205166202;10;0.99997678;0.999976676;0.985664361;1.06727988;0.999976925
22.668020;1.04425103;0.823131032;-0.00369394621;0.788250512;-0.00353666571;1.05560334;1.04425009;4.5683789;-0.0204995985;10;0.999976783;0.999976664;0.985656392;1.06727986;0.999976914
22.670020;1.04425106;0.823131531;-0.00368777172;0.788251042;-0.00353080624;1.05560433;1.04425009;4.56838191;-0.0204655602;10;0.999976789;0.999976639;0.985642463;1.06727982;0.99997689
22.671020;1.04425108;0.823131871;-0.00368468597;0.788251392;-0.00352788208;1.05560532;1.04425009;4.56838391;-0.0204485439;10;0.999977793;0.999977627;0.985635502;1.0672798;0.999977877
22.673020;1.04425111;0.823132553;-0.00367851648;0.78825209;-0.00352204341;1.05560629;1.0442501;4.56838792;-0.0204145169;10;0.999977803;0.999977603;0.985621585;1.06727977;0.99997785
22.674020;1.04425213;0.823132715;-0.00367561245;0.788251511;-0.00351929733;1.05560728;1.0442511;4.56838893;-0.0203985064;10;0.99997781;0.999977593;0.985614628;1.06727976;0.999977837
22.677020;1.04425218;0.823133754;-0.00366636006;0.788252553;-0.00351056288;1.05560923;1.04425115;4.56839494;-0.0203474871;10;0.999977832;0.999977569;0.985593755;1.06727973;0.999977803
22.679020;1.04425222;0.82313428;-0.00366037124;0.78825307;-0.00350491877;1.05561019;1.04425119;4.56839795;-0.0203144832;10;0.999977846;0.999977562;0.985579834;1.06727972;0.999977787
22.680020;1.04425325;0.823134636;-0.00365728635;0.788252658;-0.00350200801;1.05561117;1.04425222;4.56839995;-0.0202974831;10;0.999977852;0.999977562;0.985572871;1.06727971;0.999977782
22.684020;1.04425336;0.823135727;-0.00364530688;0.78825367;-0.00349072205;1.05561408;1.04425237;4.56840597;-0.0202314849;10;0.999977868;0.99997758;0.985544993;1.06727969;0.999977772
22.686020;1.04425342;0.823136465;-0.00363931979;0.788254345;-0.00348507828;1.05561504;1.04425245;4.56840999;-0.0201984846;10;0.999977874;0.999977598;0.98553204;1.06727967;0.999977771
22.687020;1.04425445;0.823136655;-0.00363641785;0.788253752;-0.00348233957;1.05561502;1.04425349;4.56841101;-0.020182484;10;0.999977878;0.999977609;0.98552506;1.06727965;0.99997777
22.692020;1.04425462;0.82313816;-0.0036217502;0.788255081;-0.00346849565;1.05561894;1.04425369;4.56841909;-0.0201014833;10;0.999977907;0.999977667;0.985490128;1.06727957;0.999977771
22.693020;1.04425565;0.823138533;-0.00361885815;0.78825466;-0.00346575864;1.05561892;1.04425472;4.56842111;-0.0200854833;10;0.999977918;0.999977678;0.985484134;1.06727955;0.999977771
22.698020;1.0442558;0.823140032;-0.00360443752;0.788255996;-0.00345208566;1.05562186;1.04425485;4.56842921;-0.0200054797;10;0.99997799;0.999977727;0.985450112;1.06727944;0.999977771
22.699020;1.04425583;0.823140222;-0.00360156127;0.788256163;-0.00344934947;1.05562285;1.04425487;4.56843023;-0.0199894785;10;0.999979007;0.999978737;0.985443098;1.06727941;0.999978772
22.700020;1.04425685;0.823140591;-0.00359868712;0.788255746;-0.00344660955;1.05562384;1.04425588;4.56843225;-0.0199734773;10;0.999979024;0.999978747;0.98543608;1.06727939;0.999978774
22.706020;1.04425696;0.82314224;-0.00358183121;0.788257268;-0.00343051764;1.05562677;1.04425594;4.56844134;-0.0198794781;10;0.99997914;0.999978801;0.98539595;1.06727929;0.999978802
22.707020;1.04425797;0.82314242;-0.00357896396;0.788256681;-0.00342776735;1.05562776;1.04425694;4.56844235;-0.0198634804;10;0.99997916;0.999978809;0.985388931;1.06727928;0.999978809
22.710020;1.04425798;0.823143139;-0.00357054177;0.788257354;-0.00341967872;1.05562973;1.04425696;4.56844636;-0.0198164928;10;0.99997922;0.99997883;0.985368885;1.06727927;0.999978836
22.713020;1.04425796;0.823143861;-0.00356229766;0.788258031;-0.00341173577;1.0556307;1.04425697;4.56845036;-0.0197705086;10;0.999979279;0.999978845;0.985349861;1.06727928;0.999978875
22.714020;1.04425895;0.823144224;-0.00355960968;0.78825762;-0.00340913802;1.05563169;1.04425797;4.56845236;-0.0197555137;10;0.999979299;0.999978847;0.985342857;1.06727929;0.999978892
22.720020;1.04425887;0.82314568;-0.00354330935;0.788259011;-0.00339336759;1.05563566;1.04425797;4.56846036;-0.0196645498;10;0.999979445;0.999978841;0.985303865;1.06727944;0.999979028
22.721020;1.04425986;0.823145864;-0.00354044484;0.788258428;-0.00339058831;1.05563565;1.04425896;4.56846136;-0.0196485577;10;0.999979472;0.999978838;0.98529687;1.06727947;0.999979058
22.727020;1.04425982;0.823147341;-0.0035245206;0.788259777;-0.00337511929;1.05563962;1.04425891;4.56846937;-0.0195596144;10;0.999979628;0.999978833;0.985257932;1.06727968;0.999979269
22.728020;1.04426082;0.823147527;-0.00352183426;0.788259183;-0.00337250518;1.05563961;1.0442599;4.56847036;-0.0195446248;10;0.999980649;0.999979838;0.985251946;1.06727971;0.999980305
22.732020;1.04426083;0.823148441;-0.00351126156;0.788259984;-0.00336222512;1.05564255;1.04425983;4.56847532;-0.0194856667;10;0.9999807;0.999979872;0.985226001;1.06727981;0.999980438
22.734020;1.04426083;0.823148801;-0.00350588021;0.788260296;-0.0033569987;1.05564351;1.04425979;4.56847729;-0.019455688;10;0.999980705;0.999979892;0.985213029;1.06727985;0.999980493
22.735020;1.04426183;0.823149159;-0.00350336813;0.788259871;-0.00335455608;1.0556435;1.04426077;4.56847927;-0.0194416992;10;0.999980704;0.999979902;0.985207042;1.06727986;0.999980516
22.741020;1.04426179;0.82315041;-0.00348774638;0.788261023;-0.00333942093;1.05564738;1.04426067;4.56848616;-0.0193547726;10;0.999980672;0.999979934;0.985169104;1.06727989;0.999980593
22.742020;1.04426278;0.82315059;-0.00348505451;0.788260436;-0.00333681184;1.05564736;1.04426166;4.56848714;-0.0193397822;10;0.999980664;0.999979933;0.98516311;1.06727988;0.999980594
22.749020;1.04426266;0.823151877;-0.0034673194;0.788261639;-0.00331965046;1.05565124;1.04426163;4.56849401;-0.0192408185;10;0.999980588;0.999979879;0.985119107;1.06727983;0.999980502
22.750020;1.04426364;0.823152064;-0.00346481475;0.788261056;-0.00331722856;1.05565223;1.04426264;4.56849499;-0.0192268209;10;0.999980576;0.999979866;0.985113103;1.06727982;0.999980478
22.753020;1.04426359;0.823152636;-0.00345712336;0.788261573;-0.00330981141;1.0556532;1.04426265;4.56849793;-0.0191838235;10;0.999980535;0.999979822;0.98509409;1.06727979;0.999980399
22.756020;1.04426355;0.823153217;-0.00344978924;0.788262083;-0.00330275217;1.05565519;1.04426267;4.56850088;-0.0191428222;10;0.999980486;0.999979774;0.985076075;1.06727978;0.999980318
22.757020;1.04426454;0.823153412;-0.00344728216;0.788261496;-0.00330034045;1.05565519;1.04426367;4.56850186;-0.0191288222;10;0.999980467;0.999979759;0.98506907;1.06727978;0.999980292
22.759020;1.04426452;0.823153802;-0.00344226234;0.788261833;-0.00329552504;1.05565619;1.04426367;4.56850383;-0.0191008243;10;0.999980422;0.999979732;0.985057066;1.06727977;0.999980244
22.760020;1.04426451;0.823153996;-0.00343974952;0.788262003;-0.0032931177;1.05565719;1.04426367;4.56850482;-0.0190868266;10;0.999981397;0.999980722;0.985051066;1.06727978;0.999981222
22.763020;1.04426447;0.823154577;-0.00343238167;0.788262521;-0.00328606795;1.05565921;1.04426366;4.5685078;-0.0190458377;10;0.999981312;0.999980705;0.985033076;1.06727978;0.999981166
22.764020;1.04426446;0.823154768;-0.00343004347;0.788262696;-0.00328383273;1.05565922;1.04426366;4.5685088;-0.0190328421;10;0.99998128;0.999980705;0.985027082;1.06727978;0.999981152
22.765020;1.04426545;0.82315496;-0.00342752447;0.788262119;-0.00328142169;1.05566023;1.04426466;4.5685098;-0.0190188464;10;0.999981248;0.999980707;0.985021088;1.06727979;0.99998114
22.772020;1.04426533;0.823156113;-0.00341040811;0.788263247;-0.00326507907;1.05566342;1.04426463;4.56851578;-0.0189238882;10;0.999981022;0.999980779;0.984978138;1.0672798;0.999981116
22.773020;1.04426631;0.823156119;-0.00340805778;0.788262511;-0.00326283574;1.05566445;1.04426563;4.56851577;-0.018910898;10;0.999980991;0.999980795;0.984972143;1.0672798;0.999981119
22.780020;1.04426614;0.8231572;-0.00339120325;0.788263661;-0.0032467644;1.05566779;1.04426563;4.56852174;-0.0188180052;10;0.999980808;0.999980907;0.984931115;1.06727981;0.999981184
22.781020;1.04426712;0.823157377;-0.00338884764;0.78826309;-0.00324451094;1.05566884;1.04426664;4.56852273;-0.018805025;10;0.999980787;0.999980922;0.984925102;1.06727982;0.999981199
22.788020;1.04426699;0.823158262;-0.00337238206;0.788264016;-0.00322878231;1.0556722;1.04426666;4.56852766;-0.0187141598;10;0.999980701;0.999981045;0.984883974;1.06727986;0.999981313
22.789020;1.04426798;0.82315826;-0.00337021308;0.788263269;-0.0032267135;1.05567325;1.04426766;4.56852765;-0.0187021754;10;0.999980694;0.999981066;0.984877955;1.06727987;0.999981327
22.791020;1.04426795;0.823158618;-0.00336551604;0.78826363;-0.00322224748;1.05567434;1.04426767;4.56852962;-0.0186762012;10;0.999980681;0.99998111;0.984865915;1.06727986;0.99998135
22.792020;1.04426794;0.823158618;-0.00336316785;0.788263636;-0.00322001985;1.05567439;1.04426767;4.56852961;-0.0186632115;10;0.999981675;0.999982131;0.984859894;1.06727986;0.99998236
22.796020;1.04426792;0.823159161;-0.00335395608;0.788264167;-0.00321131354;1.05567655;1.04426769;4.56853258;-0.0186122394;10;0.999981652;0.999982204;0.984836803;1.06727984;0.999982386
22.797020;1.04426891;0.823159163;-0.00335178864;0.788263413;-0.00320926961;1.05567758;1.0442687;4.56853258;-0.0186002432;10;0.999981647;0.999982219;0.984830779;1.06727984;0.999982389
22.799020;1.04426891;0.823159348;-0.003347094;0.788263584;-0.00320484766;1.05567865;1.04426872;4.56853359;-0.0185742467;10;0.999981638;0.999982246;0.984819732;1.06727984;0.999982391
22.801020;1.04426891;0.823159716;-0.00334257927;0.788263928;-0.0032006015;1.05567972;1.04426875;4.5685356;-0.0185492447;10;0.99998163;0.999982268;0.984807687;1.06727983;0.999982387
22.805020;1.04426893;0.823160108;-0.00333372906;0.78826427;-0.00319227358;1.05568184;1.0442688;4.56853764;-0.0185002267;10;0.999981615;0.999982306;0.984785606;1.06727982;0.999982365
22.806020;1.04426995;0.823160121;-0.00333138259;0.788263515;-0.00319005521;1.05568187;1.04426981;4.56853764;-0.0184872196;10;0.999981612;0.999982314;0.984779588;1.06727982;0.999982357
22.814020;1.04427008;0.823161018;-0.00331374711;0.78826425;-0.00317331217;1.05568599;1.04426982;4.56854167;-0.0183891333;10;0.999981571;0.999982406;0.984734473;1.06727977;0.999982274
22.815020;1.04427109;0.823161225;-0.00331159623;0.788263678;-0.0031712558;1.05568599;1.04427082;4.56854267;-0.0183771218;10;0.999981566;0.999982422;0.984728464;1.06727976;0.999982264
22.822020;1.04427115;0.823161749;-0.00329673794;0.78826408;-0.00315705751;1.05568994;1.04427081;4.56854473;-0.0182940589;10;0.999981534;0.999982548;0.984689475;1.06727966;0.999982199
22.823020;1.04427216;0.82316195;-0.00329458704;0.788263499;-0.00315499868;1.05568992;1.04427181;4.56854574;-0.0182820535;10;0.999981533;0.999982567;0.984684491;1.06727964;0.99998219
22.824020;1.04427217;0.823161969;-0.00329243484;0.788263499;-0.00315294096;1.0556909;1.04427181;4.56854576;-0.0182700488;10;0.999981535;0.999982586;0.984678512;1.06727963;0.999982182
22.826020;1.04427218;0.823162184;-0.00328812774;0.788263665;-0.00314881886;1.05569086;1.04427182;4.56854679;-0.0182460405;10;0.999981547;0.999982622;0.984667562;1.06727959;0.999982167
22.827020;1.04427218;0.823162198;-0.00328597352;0.788263659;-0.00314675446;1.05569184;1.04427183;4.56854681;-0.0182340369;10;0.999982556;0.999983639;0.98466259;1.06727958;0.999983162
22.832020;1.04427216;0.823162598;-0.00327555528;0.788263932;-0.00313675195;1.0556937;1.04427187;4.56854891;-0.0181760278;10;0.999982626;0.999983711;0.984635732;1.06727949;0.99998316
22.833020;1.04427315;0.8231626;-0.00327357636;0.788263156;-0.00313484915;1.05569467;1.04427288;4.56854893;-0.0181650285;10;0.999982642;0.999983724;0.984629758;1.06727948;0.999983165
22.841020;1.04427301;0.823162893;-0.00325694576;0.788263282;-0.00311895593;1.05569742;1.04427294;4.5685511;-0.0180730691;10;0.999982761;0.999983775;0.984586944;1.06727934;0.999983261
22.842020;1.04427399;0.823163058;-0.00325494495;0.788262668;-0.00311705127;1.05569839;1.04427395;4.56855211;-0.0180620774;10;0.999982772;0.999983772;0.984581967;1.06727932;0.999983277
22.846020;1.04427392;0.823162985;-0.0032465652;0.788262543;-0.00310909649;1.05569927;1.04427395;4.56855214;-0.0180161123;10;0.999982808;0.99998374;0.98456006;1.06727925;0.99998334
22.850020;1.04427386;0.823163088;-0.00323854944;0.788262601;-0.00310148317;1.05570117;1.04427393;4.56855315;-0.017972134;10;0.999982825;0.999983686;0.984539154;1.06727921;0.999983392
22.851020;1.04427485;0.823163071;-0.00323654895;0.788261821;-0.00309957651;1.05570115;1.04427492;4.56855314;-0.0179611366;10;0.999982823;0.999983669;0.984534176;1.0672792;0.999983402
22.860020;1.04427474;0.823163244;-0.00321861588;0.788262047;-0.00308243967;1.05570496;1.04427479;4.568555;-0.0178621509;10;0.999982681;0.999983447;0.98448732;1.06727922;0.999983455
22.861020;1.04427573;0.823163217;-0.00321662879;0.78826129;-0.00308053381;1.05570594;1.04427577;4.56855498;-0.0178511567;10;0.999982657;0.999983422;0.984482328;1.06727923;0.999983458
22.862020;1.04427572;0.823163188;-0.00321482229;0.788261289;-0.00307880384;1.05570592;1.04427575;4.56855496;-0.0178411641;10;0.999982633;0.999983397;0.984476335;1.06727924;0.999983461
22.863020;1.04427571;0.823163158;-0.00321283589;0.788261289;-0.00307690168;1.05570591;1.04427573;4.56855493;-0.0178301732;10;0.99998361;0.999984374;0.984471341;1.06727926;0.999984462
22.868020;1.04427566;0.823162987;-0.00320307667;0.788261298;-0.00306756687;1.05570887;1.04427565;4.56855485;-0.0177762399;10;0.999983518;0.999984263;0.984445379;1.06727931;0.999984452
22.870020;1.04427565;0.823162911;-0.00319927105;0.788261304;-0.00306393798;1.05570887;1.04427561;4.56855484;-0.0177552741;10;0.999983494;0.999984226;0.984435402;1.06727933;0.999984436
22.871020;1.04427665;0.823162873;-0.00319745602;0.788260553;-0.00306220743;1.05570987;1.0442766;4.56855483;-0.0177452927;10;0.999983485;0.999984209;0.984430415;1.06727934;0.999984425
22.880020;1.04427662;0.823162555;-0.00318039916;0.788260597;-0.00304601862;1.05571294;1.04427651;4.56855488;-0.0176514838;10;0.999983472;0.999984096;0.984385596;1.06727934;0.99998431
22.881020;1.04427762;0.823162526;-0.00317859054;0.788259847;-0.00304430117;1.05571395;1.04427751;4.56855488;-0.0176415046;10;0.999983475;0.999984088;0.984380618;1.06727933;0.999984298
22.890020;1.04427756;0.823162344;-0.00316205643;0.788259872;-0.00302851972;1.05571708;1.04427755;4.56855482;-0.0175496801;10;0.9999835;0.999984091;0.98433574;1.0672793;0.999984242
22.891020;1.04427855;0.823162334;-0.00316026666;0.788259122;-0.00302679552;1.05571809;1.04427856;4.5685548;-0.0175396978;10;0.999983502;0.9999841;0.984330739;1.06727931;0.999984242
22.897020;1.04427849;0.823162165;-0.00314953248;0.788258999;-0.00301644302;1.05572012;1.04427863;4.56855365;-0.0174797781;10;0.99998353;0.999984197;0.984300661;1.06727937;0.999984257
22.899020;1.04427846;0.823162191;-0.00314613323;0.788259027;-0.0030131566;1.05572111;1.04427866;4.56855359;-0.0174607892;10;0.999983552;0.999984238;0.984291616;1.0672794;0.999984257
22.900020;1.04427844;0.823162208;-0.00314434307;0.788259044;-0.00301142496;1.05572111;1.04427867;4.56855357;-0.0174507916;10;0.999984566;0.99998526;0.984286591;1.06727942;0.999985254
22.901020;1.04427843;0.823162226;-0.00314255249;0.788259064;-0.0030096918;1.0557211;1.04427868;4.56855354;-0.0174407921;10;0.999984582;0.999985281;0.984281566;1.06727944;0.99998525
22.902020;1.04427941;0.823162247;-0.00314076134;0.788258331;-0.00300795423;1.05572209;1.04427969;4.56855352;-0.017430791;10;0.999984599;0.999985302;0.984276541;1.06727945;0.999985245
22.912020;1.0442793;0.823162204;-0.003123533;0.788258326;-0.00299121573;1.05572602;1.04427969;4.56855142;-0.0173346871;10;0.999984761;0.999985443;0.98422834;1.06727962;0.999985167
22.913020;1.0442803;0.823162245;-0.00312191389;0.788257603;-0.00298963615;1.05572602;1.04428069;4.56855142;-0.0173256656;10;0.999984773;0.999985451;0.984223324;1.06727964;0.999985164
22.915020;1.0442803;0.823162328;-0.00311849383;0.78825766;-0.00298630771;1.05572702;1.04428069;4.56855143;-0.0173066182;10;0.99998479;0.999985464;0.984214292;1.06727969;0.999985161
22.924020;1.04428042;0.823162267;-0.00310333746;0.788257407;-0.00297157181;1.05573009;1.04428076;4.56854953;-0.0172224169;10;0.99998477;0.999985505;0.984172161;1.06727995;0.999985128
22.925020;1.04428144;0.823162109;-0.00310170993;0.788256472;-0.00296999112;1.0557301;1.04428177;4.56854854;-0.0172134016;10;0.999984759;0.999985508;0.984167148;1.06727998;0.999985119
22.935020;1.04428153;0.823161841;-0.00308542928;0.788255949;-0.00295432956;1.05573425;1.04428188;4.56854676;-0.0171232908;10;0.999984594;0.999985508;0.98412105;1.06728028;0.999984944
22.936020;1.04428253;0.823161833;-0.00308380186;0.788255177;-0.0029527761;1.05573427;1.04428289;4.56854679;-0.0171142838;10;0.999984578;0.999985505;0.984116044;1.0672803;0.999984916
22.938020;1.04428253;0.823161627;-0.00308054927;0.788254975;-0.00294968402;1.0557353;1.04428289;4.56854583;-0.0170962736;10;0.999984552;0.999985499;0.984107032;1.06728034;0.999984858
22.939020;1.04428253;0.823161609;-0.00307892455;0.788254964;-0.00294814227;1.05573532;1.0442829;4.56854585;-0.0170872704;10;0.999985542;0.999986496;0.984103026;1.06728036;0.999985831
22.941020;1.04428253;0.823161389;-0.0030756782;0.788254777;-0.00294506584;1.05573635;1.0442829;4.5685449;-0.0170692673;10;0.999985526;0.999986489;0.984094012;1.06728039;0.99998578
22.947020;1.04428257;0.823161085;-0.00306631248;0.788254611;-0.00293620989;1.05573842;1.0442829;4.56854403;-0.0170172801;10;0.999985509;0.999986471;0.984066936;1.06728044;0.999985683
22.948020;1.04428358;0.823160889;-0.00306487399;0.78825369;-0.00293484645;1.05573843;1.0442839;4.56854305;-0.0170092851;10;0.99998551;0.999986468;0.984061923;1.06728044;0.999985674
22.960020;1.04428372;0.823160111;-0.00304654473;0.78825312;-0.00291732365;1.05574247;1.04428384;4.56853938;-0.0169074224;10;0.999985625;0.99998637;0.984008937;1.06728029;0.999985621
22.961020;1.04428473;0.823160114;-0.00304509972;0.788252374;-0.00291593286;1.05574247;1.04428484;4.5685394;-0.0168994348;10;0.999985641;0.999986353;0.98400495;1.06728027;0.99998562
22.962020;1.04428474;0.823160117;-0.00304347326;0.788252384;-0.00291437104;1.05574347;1.04428484;4.56853942;-0.016890446;10;0.999985657;0.999986336;0.984000964;1.06728026;0.999985619
22.973020;1.04428494;0.823159448;-0.00302730281;0.788251844;-0.00289894328;1.05574639;1.04428484;4.56853555;-0.0168015339;10;0.999985845;0.99998623;0.983953241;1.06728015;0.999985572
22.974020;1.04428597;0.823159448;-0.00302584223;0.788251103;-0.00289756223;1.05574637;1.04428584;4.56853556;-0.016793541;10;0.999985861;0.999986231;0.983949273;1.06728014;0.999985559
22.976020;1.04428602;0.823159263;-0.00302292186;0.788250956;-0.00289480848;1.05574734;1.04428583;4.56853456;-0.016777553;10;0.999985893;0.999986235;0.983940335;1.06728011;0.999985528
22.977020;1.04428605;0.823159258;-0.00302146253;0.788250966;-0.00289343227;1.05574733;1.04428582;4.56853456;-0.0167695574;10;0.999985909;0.999986236;0.983936363;1.06728009;0.999985509
22.978020;1.04428607;0.823159072;-0.00302000357;0.788250804;-0.00289205584;1.05574731;1.04428581;4.56853356;-0.0167615605;10;0.999986923;0.999987235;0.983932389;1.06728008;0.999986489
22.986020;1.04428624;0.823158481;-0.00300866986;0.78825032;-0.00288135173;1.05575021;1.04428573;4.5685304;-0.0166995433;10;0.999986997;0.999987134;0.983898518;1.06727997;0.999986307
22.987020;1.04428725;0.823158476;-0.00300720545;0.788249564;-0.00287996421;1.0557502;1.04428672;4.56853037;-0.0166915368;10;0.999986998;0.999987112;0.983894525;1.06727997;0.999986288
22.991020;1.04428727;0.823158092;-0.00300153014;0.788249206;-0.00287459811;1.05575118;1.04428664;4.56852824;-0.0166605045;10;0.999986977;0.999987014;0.983878539;1.06727999;0.999986235
23.000020;1.0442872;0.823157481;-0.00298932906;0.788248628;-0.00286305838;1.05575416;1.04428649;4.5685249;-0.0165934267;10;0.999986803;0.999986795;0.983841527;1.06728016;0.99998622
23.001020;1.04428819;0.823157474;-0.00298788415;0.788247868;-0.00286168673;1.05575416;1.04428748;4.56852486;-0.0165854154;10;0.999986777;0.999986775;0.983837525;1.06728018;0.999986226
23.015020;1.044288;0.823156377;-0.00296995775;0.788246819;-0.00284456546;1.05575814;1.04428746;4.56851865;-0.0164851531;10;0.999986512;0.999986484;0.983781633;1.06728022;0.999986414
23.016020;1.04428899;0.823156379;-0.0029687114;0.788246067;-0.00284335485;1.05575814;1.04428847;4.56851866;-0.0164781256;10;0.999986498;0.999986457;0.983777651;1.06728021;0.999986432
23.017020;1.04428897;0.8231562;-0.00296746631;0.788245897;-0.00284214608;1.05575914;1.04428847;4.56851768;-0.0164710959;10;0.999986483;0.999986431;0.983773668;1.06728021;0.999986449
23.018020;1.04428896;0.823156201;-0.00296622233;0.788245901;-0.00284093685;1.05575913;1.04428847;4.5685177;-0.016464064;10;0.999986469;0.999986405;0.983769685;1.0672802;0.999986466
23.019020;1.04428895;0.823156203;-0.00296497932;0.788245904;-0.00283972766;1.05575913;1.04428848;4.56851772;-0.0164570301;10;0.999987456;0.999987379;0.983765701;1.0672802;0.999987482
23.022020;1.0442889;0.823155845;-0.00296125519;0.788245568;-0.00283610456;1.05576011;1.04428849;4.56851579;-0.016435919;10;0.999987423;0.999987304;0.98375374;1.06728018;0.999987525
23.031020;1.04428883;0.823155275;-0.00295041667;0.788244976;-0.00282561663;1.05576201;1.04428858;4.56851293;-0.0163746107;10;0.999987435;0.999987161;0.983719719;1.06728021;0.99998753
23.032020;1.04428982;0.823155088;-0.002949163;0.788244031;-0.00282440775;1.055762;1.04428959;4.56851193;-0.0163675862;10;0.999987445;0.99998716;0.983715703;1.06728022;0.999987522
23.038020;1.0442898;0.823154699;-0.0029419537;0.788243607;-0.00281747834;1.05576394;1.04428969;4.56850994;-0.0163274957;10;0.999987529;0.999987235;0.983692585;1.06728029;0.999987467
23.040020;1.04428978;0.823154521;-0.00293959514;0.788243427;-0.0028152053;1.05576394;1.04428972;4.56850894;-0.0163144832;10;0.999987565;0.999987284;0.983685548;1.06728031;0.999987449
23.047020;1.0442897;0.823154235;-0.00293161253;0.788243095;-0.0028074313;1.05576602;1.04428977;4.56850696;-0.0162704778;10;0.999987707;0.999987517;0.98365847;1.06728038;0.999987422
23.048020;1.04429068;0.823154071;-0.00293034842;0.78824217;-0.00280618843;1.05576604;1.04429078;4.56850597;-0.0162634807;10;0.999987728;0.999987556;0.983655467;1.06728039;0.999987427
23.061020;1.04429062;0.823153625;-0.0029160588;0.78824155;-0.00279207195;1.05577038;1.04429086;4.56850207;-0.0161836088;10;0.999987916;0.999988009;0.983607542;1.06728036;0.999987645
23.062020;1.04429063;0.823153474;-0.00291500271;0.788241387;-0.00279103117;1.0557704;1.04429086;4.56850108;-0.0161776234;10;0.999988927;0.999989034;0.983604541;1.06728035;0.999988666
23.064020;1.04429065;0.823153352;-0.00291289445;0.788241236;-0.00278895829;1.05577044;1.04429088;4.5685001;-0.0161656553;10;0.99998895;0.999989081;0.983597528;1.06728033;0.999988709
23.065020;1.04429166;0.82315338;-0.00291184108;0.78824049;-0.002787923;1.05577045;1.04429188;4.56850012;-0.0161596733;10;0.999988964;0.999989105;0.983593518;1.06728032;0.99998873
23.079020;1.04429185;0.823152647;-0.00289743256;0.788239673;-0.00277418916;1.05577443;1.04429198;4.56849533;-0.0160789973;10;0.999989122;0.999989458;0.983544215;1.06728015;0.999988824
23.083020;1.04429186;0.823152428;-0.00289344886;0.788239518;-0.00277046878;1.05577442;1.04429198;4.56849438;-0.0160570971;10;0.999989112;0.999989545;0.983530128;1.06728012;0.999988765
23.084020;1.04429286;0.823152414;-0.00289253831;0.788238768;-0.0027696171;1.05577542;1.04429298;4.56849438;-0.0160521229;10;0.999989107;0.999989563;0.983526112;1.06728012;0.999988747
23.091020;1.04429281;0.823151751;-0.0028855879;0.78823828;-0.00276310296;1.05577644;1.04429302;4.56849133;-0.0160143118;10;0.999989082;0.999989646;0.983502081;1.06728013;0.999988659
23.097020;1.04429277;0.82315126;-0.00287971531;0.788237934;-0.00275753754;1.05577749;1.04429303;4.56848923;-0.0159824533;10;0.999989178;0.999989688;0.983482111;1.06728013;0.999988654
23.102020;1.04429281;0.823151002;-0.00287495729;0.788237779;-0.00275296003;1.0557785;1.04429299;4.56848817;-0.0159565349;10;0.999989327;0.999989694;0.98346612;1.06728011;0.999988675
23.103020;1.04429383;0.823150994;-0.00287404483;0.788237033;-0.00275207298;1.0557785;1.04429398;4.56848816;-0.0159515471;10;0.999989358;0.999989692;0.983462119;1.06728011;0.99998868
23.104020;1.04429385;0.823150808;-0.00287313357;0.788236872;-0.00275118812;1.05577949;1.04429397;4.56848716;-0.0159465573;10;0.999989388;0.999989689;0.983459117;1.06728011;0.999988686
23.105020;1.04429387;0.823150804;-0.00287222349;0.788236885;-0.00275030332;1.05577948;1.04429395;4.56848715;-0.0159415653;10;0.999990418;0.999990685;0.983456115;1.06728011;0.999989691
23.124020;1.04429428;0.823150033;-0.00285534243;0.788236219;-0.00273421487;1.05578211;1.04429367;4.56848192;-0.0158483266;10;0.999990636;0.999990517;0.983394914;1.06728;0.99998965
23.125020;1.04429529;0.823150041;-0.0028546255;0.788235469;-0.00273353765;1.05578309;1.04429468;4.5684819;-0.0158442932;10;0.999990625;0.99999051;0.983390897;1.06728;0.999989644
23.127020;1.04429532;0.823149878;-0.00285283465;0.788235303;-0.00273184069;1.05578306;1.0442947;4.56848086;-0.0158342225;10;0.999990597;0.999990493;0.983384857;1.06727999;0.999989635
23.148020;1.0442955;0.823149173;-0.00283621606;0.788234306;-0.00271589361;1.05578583;1.04429511;4.56847678;-0.0157418881;10;0.999990152;0.999990213;0.983320328;1.06727967;0.99998939
