time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
23.149020;1.0442965;0.82314917;-0.00283548672;0.788233528;-0.0027151929;1.05578681;1.04429611;4.56847678;-0.0157378929;10;0.999990138;0.999990195;0.983317311;1.06727967;0.999989362
23.150020;1.0442965;0.823148987;-0.0028347582;0.788233334;-0.00271449666;1.0557868;1.04429611;4.56847579;-0.0157338977;10;0.999991125;0.999991178;0.983314295;1.06727967;0.999990333
23.162020;1.04429656;0.823148657;-0.00282609902;0.788232851;-0.00270626577;1.05578868;1.04429604;4.56847372;-0.0156858811;10;0.999990953;0.999991073;0.9832793;1.0672798;0.999990035
23.168020;1.0442966;0.823148526;-0.00282201967;0.788232717;-0.00270236291;1.05578864;1.04429601;4.56847263;-0.0156628443;10;0.999990883;0.99999106;0.983261456;1.06727988;0.999990019
23.176020;1.04429655;0.823148369;-0.00281688226;0.78823259;-0.00269743319;1.05579061;1.04429598;4.56847158;-0.0156338414;10;0.999990915;0.999991036;0.983239753;1.06727993;0.999990199
23.177020;1.04429753;0.823148367;-0.0028163518;0.788231836;-0.00269691925;1.0557906;1.04429698;4.56847158;-0.015630843;10;0.999990929;0.999991031;0.983236791;1.06727994;0.999990233
23.196020;1.04429716;0.823147919;-0.00280493049;0.788231507;-0.00268591965;1.05579261;1.04429686;4.56847072;-0.0155671053;10;0.999991006;0.999990989;0.983185175;1.06727995;0.999990785
23.197020;1.04429716;0.823147727;-0.00280420567;0.788231324;-0.00268523316;1.05579261;1.04429686;4.56846973;-0.0155631245;10;0.99999199;0.999991989;0.983183184;1.06727995;0.999991794
23.208020;1.04429714;0.823147716;-0.00279809977;0.788231309;-0.00267951305;1.05579452;1.04429695;4.56846982;-0.0155302407;10;0.999991762;0.999991906;0.983154279;1.06727997;0.999991761
23.209020;1.04429814;0.823147724;-0.00279753374;0.788230564;-0.00267898243;1.05579451;1.04429797;4.56846984;-0.0155272429;10;0.999991739;0.999991892;0.983151288;1.06727999;0.999991754
23.212020;1.04429812;0.823147754;-0.00279582738;0.788230594;-0.0026773901;1.05579446;1.04429804;4.56846988;-0.015518248;10;0.999991667;0.999991851;0.983143316;1.06728003;0.99999174
23.239020;1.04429741;0.823147899;-0.00278252132;0.788230783;-0.00266474304;1.05579709;1.0442986;4.56846993;-0.0154481837;10;0.999991659;0.999991986;0.983076343;1.06728063;0.999992192
23.245020;1.04429728;0.823147818;-0.00278016507;0.788230846;-0.00266245508;1.0557971;1.04429852;4.56846989;-0.0154351118;10;0.999991813;0.999992121;0.983062196;1.06728077;0.999992267
23.246020;1.04429727;0.823147802;-0.0027796288;0.788230852;-0.00266193578;1.05579711;1.04429851;4.56846989;-0.0154320975;10;0.999992837;0.999993147;0.983060172;1.06728079;0.999993273
23.249020;1.04429725;0.823147759;-0.00277856513;0.788230856;-0.00266090725;1.05579815;1.04429848;4.56846987;-0.0154260506;10;0.999992907;0.999993226;0.983053106;1.06728082;0.999993284
23.251020;1.04429726;0.823147734;-0.00277785712;0.788230848;-0.00266023127;1.0557982;1.04429847;4.56846985;-0.0154220164;10;0.999992951;0.999993277;0.98304807;1.06728083;0.999993289
23.252020;1.04429827;0.823147722;-0.002777503;0.788230087;-0.00265989305;1.05579822;1.04429946;4.56846984;-0.0154199986;10;0.999992972;0.9999933;0.983046055;1.06728084;0.999993291
23.296020;1.04429904;0.823148485;-0.00276411595;0.788230915;-0.00264741443;1.05580197;1.0442996;4.56847515;-0.0153460345;10;0.999992591;0.99999402;0.982949594;1.06728024;0.999993028
23.297020;1.04429905;0.823148496;-0.00276393832;0.788230924;-0.00264724064;1.05580198;1.0442996;4.56847516;-0.0153450468;10;0.999993566;0.999995015;0.982947594;1.06728023;0.99999402
23.298020;1.04429906;0.823148507;-0.00276358099;0.788230934;-0.00264689407;1.05580198;1.0442996;4.56847517;-0.0153430612;10;0.99999354;0.999995007;0.982945596;1.06728023;0.999994012
23.317020;1.04429917;0.823149413;-0.0027600222;0.788231673;-0.00264323491;1.05580224;1.04429955;4.56847815;-0.0153238053;10;0.999993108;0.999994741;0.982907914;1.06728016;0.999993933
23.318020;1.04429917;0.823149604;-0.00275985569;0.788231847;-0.00264304948;1.05580326;1.04429955;4.56847914;-0.0153228461;10;0.999993103;0.999994725;0.982905937;1.06728015;0.999993935
23.326020;1.04429912;0.823149754;-0.00275894748;0.788232029;-0.00264194829;1.0558034;1.04429957;4.5684801;-0.0153170491;10;0.999993196;0.999994612;0.982891088;1.06728008;0.999993937
23.327020;1.04430012;0.823149738;-0.00275879659;0.788231271;-0.00264177044;1.05580341;1.04430057;4.56848009;-0.0153160565;10;0.99999322;0.999994599;0.982889105;1.06728007;0.999993932
23.328020;1.04430011;0.823149721;-0.0027586472;0.788231266;-0.00264159693;1.05580342;1.04430057;4.56848009;-0.0153150596;10;0.999993247;0.999994587;0.982888123;1.06728006;0.999993927
23.351020;1.04429984;0.823150085;-0.00275742569;0.788231887;-0.00264006335;1.05580346;1.04430036;4.56848518;-0.0153032504;10;0.999993531;0.999994401;0.982846155;1.06727977;0.999993496
23.352020;1.04429984;0.823150056;-0.00275727962;0.788231861;-0.00263990393;1.05580345;1.04430036;4.56848519;-0.0153022043;10;0.99999453;0.999995403;0.982844144;1.06727977;0.999994481
23.381020;1.04429981;0.823151127;-0.00275682861;0.788232983;-0.00263964065;1.05580338;1.04430012;4.56849236;-0.0153001906;10;0.999994818;0.999994831;0.982796706;1.0672798;0.999994055
23.407020;1.04429958;0.82315209;-0.0027583526;0.788233821;-0.00264122785;1.05580349;1.04430029;4.56849856;-0.0153103288;10;0.999995016;0.999994784;0.982756728;1.06727974;0.99999468
23.411020;1.04429966;0.823152231;-0.00275889408;0.788233918;-0.00264176356;1.0558035;1.04430019;4.5684996;-0.0153132983;10;0.999995108;0.999994853;0.982751716;1.06727971;0.999994764
23.412020;1.04429969;0.823152221;-0.00275889512;0.788233902;-0.00264177046;1.05580349;1.04430015;4.56849961;-0.0153132896;10;0.999996126;0.999995867;0.982749711;1.06727971;0.99999578
23.413020;1.04429972;0.823152392;-0.00275907656;0.788234061;-0.00264195053;1.05580349;1.04430011;4.56850061;-0.0153142808;10;0.999996142;0.999995878;0.982748704;1.0672797;0.999995793
23.414020;1.04429875;0.823152383;-0.00275925802;0.788234803;-0.00264213388;1.05580349;1.04429907;4.56850062;-0.015315272;10;0.999996155;0.999995888;0.982746696;1.0672797;0.999995804
23.428020;1.04429917;0.823152991;-0.00276127942;0.78823537;-0.0026442652;1.05580331;1.04429856;4.56850367;-0.0153261965;10;0.999996226;0.999995786;0.982727544;1.06727985;0.999995803
23.476020;1.04429951;0.823155045;-0.00277181056;0.788237979;-0.00265456046;1.0558001;1.04429853;4.56851543;-0.0153855985;10;0.999996634;0.999995523;0.982670331;1.06727958;0.999996185
23.477020;1.04429953;0.823155072;-0.00277217264;0.78823797;-0.00265491021;1.0558001;1.04429854;4.56851542;-0.0153876066;10;0.999997638;0.999996517;0.982669353;1.06727957;0.999997181
23.478020;1.04429954;0.823155102;-0.00277235508;0.788237959;-0.00265508695;1.05580009;1.04429856;4.56851541;-0.0153886136;10;0.999997639;0.999996509;0.98266837;1.06727955;0.999997176
23.479020;1.04429956;0.823155135;-0.00277271766;0.788237948;-0.0026554359;1.05580009;1.04429858;4.56851539;-0.0153906197;10;0.999997638;0.999996498;0.982666383;1.06727954;0.99999717
23.496020;1.04429945;0.823156654;-0.00277801457;0.788238443;-0.00266053533;1.05579896;1.04429893;4.5685192;-0.0154194039;10;0.999997347;0.999996078;0.982649146;1.06727946;0.999997158
23.497020;1.04429843;0.823156685;-0.00277839098;0.788239198;-0.00266089076;1.05579895;1.04429795;4.56851919;-0.0154213744;10;0.999997347;0.999996055;0.982648121;1.06727946;0.999997166
23.539020;1.04429787;0.82315786;-0.00279490226;0.788240949;-0.00267572001;1.05579592;1.04429809;4.56852767;-0.0155104495;10;0.999997769;0.999996272;0.982609022;1.06727966;0.999997364
23.545020;1.04429794;0.823158029;-0.00279761885;0.788241185;-0.00267823434;1.05579501;1.04429815;4.56852872;-0.0155253714;10;0.999997586;0.999996472;0.982604148;1.06727974;0.999997379
23.546020;1.04429696;0.823158031;-0.0027979789;0.788241952;-0.00267857185;1.05579503;1.04429715;4.56852872;-0.0155273557;10;0.999997558;0.999996504;0.98260317;1.06727976;0.999997374
23.548020;1.04429698;0.823158041;-0.00279887668;0.788241974;-0.00267941784;1.05579507;1.04429715;4.56852873;-0.0155323231;10;0.999997504;0.999996564;0.982602216;1.06727978;0.999997358
23.549020;1.04429699;0.82315805;-0.00279923408;0.788241985;-0.00267975656;1.05579509;1.04429715;4.56852873;-0.0155343069;10;0.99999848;0.999997592;0.982601239;1.06727979;0.999998347
23.571020;1.04429704;0.823158938;-0.00280915511;0.788243005;-0.00268987543;1.05579221;1.04429681;4.56853248;-0.0155921647;10;0.999998305;0.999997827;0.982584333;1.06727998;0.999998037
23.574020;1.04429704;0.823158924;-0.00281047323;0.788243043;-0.00269127212;1.05579216;1.04429672;4.56853244;-0.0156001199;10;0.999998321;0.999997811;0.982582303;1.06728003;0.999997986
23.584020;1.04429707;0.823159252;-0.00281541844;0.788243425;-0.00269629043;1.05579097;1.04429644;4.56853438;-0.0156290052;10;0.999998329;0.99999777;0.982576181;1.06728019;0.999997834
23.585020;1.04429607;0.823159254;-0.00281594289;0.788244179;-0.00269680583;1.05579095;1.04429542;4.56853438;-0.0156319992;10;0.999998327;0.999997763;0.98257517;1.0672802;0.999997824
23.619020;1.04429607;0.823159649;-0.0028352225;0.788244136;-0.00271450018;1.05578724;1.04429583;4.56853802;-0.0157361672;10;0.999998067;0.999997602;0.982554658;1.06728015;0.999997065
23.620020;1.04429507;0.823159825;-0.00283597384;0.788245051;-0.00271518124;1.05578727;1.04429487;4.56853902;-0.0157401743;10;0.999998063;0.999997607;0.982554644;1.06728013;0.99999706
23.630020;1.04429504;0.823159759;-0.00284213632;0.788244969;-0.00272074821;1.05578543;1.0442953;4.56853905;-0.0157731783;10;0.99999806;0.999997714;0.982549548;1.06727991;0.999997128
23.631020;1.04429504;0.823159748;-0.00284268418;0.788244972;-0.00272125837;1.05578543;1.04429533;4.56853906;-0.0157761679;10;0.999999064;0.999998728;0.982548544;1.06727989;0.99999815
23.650020;1.04429484;0.823159792;-0.00285450697;0.78824537;-0.0027327799;1.05578312;1.04429544;4.56854107;-0.0158416804;10;0.999999028;0.999998888;0.982540615;1.06727992;0.999998761
23.651020;1.04429384;0.823159777;-0.00285523711;0.788246113;-0.00273348186;1.05578309;1.04429442;4.56854105;-0.0158456546;10;0.999999022;0.99999888;0.982540619;1.06727994;0.999998792
23.652020;1.04429383;0.823159762;-0.00285596892;0.788246101;-0.00273417955;1.05578306;1.0442944;4.56854102;-0.0158496306;10;0.999999016;0.999998871;0.982539622;1.06727996;0.999998821
23.662020;1.04429383;0.823159648;-0.00286258433;0.788245995;-0.00274039983;1.05578077;1.04429413;4.56854081;-0.0158855379;10;0.999998918;0.99999871;0.982535629;1.0672801;0.999999084
23.678020;1.04429393;0.823160078;-0.00287366526;0.78824606;-0.00275055731;1.05577845;1.0442939;4.56854175;-0.0159458237;10;0.99999901;0.999998648;0.982530434;1.06728015;0.999999433
23.679020;1.04429293;0.823160103;-0.00287441041;0.788246814;-0.00275124316;1.05577845;1.04429289;4.56854176;-0.0159498503;10;0.999999025;0.999998645;0.982530412;1.06728015;0.999999435
23.682020;1.04429293;0.823160177;-0.002876465;0.788246814;-0.00275313072;1.05577747;1.04429287;4.56854178;-0.0159609256;10;0.999999074;0.99999863;0.982529345;1.06728012;0.999999417
23.705020;1.04429315;0.82316051;-0.00289313749;0.788247021;-0.00276946716;1.05577479;1.04429278;4.56854174;-0.01605314;10;0.999999217;0.999998613;0.982523426;1.06727965;0.999998872
23.706020;1.04429216;0.823160511;-0.00289384574;0.788247783;-0.00277018611;1.05577478;1.04429177;4.56854173;-0.0160571371;10;0.999999206;0.999998633;0.982523454;1.06727964;0.999998856
23.722020;1.04429215;0.823160418;-0.0029055902;0.788247856;-0.00278189554;1.05577178;1.04429166;4.56854154;-0.0161229013;10;0.999998896;0.999998914;0.982520839;1.06727989;0.99999875
23.723020;1.04429214;0.823160408;-0.0029063085;0.788247853;-0.00278260947;1.05577179;1.04429164;4.56854153;-0.0161268876;10;0.999999879;0.999999922;0.982520861;1.06727992;0.999999759
23.730020;1.04429204;0.823160339;-0.00291170673;0.78824777;-0.0027879526;1.05577095;1.0442916;4.56854149;-0.0161568314;10;0.999999796;0.999999943;0.982518985;1.06728011;0.99999986
23.731020;1.04429102;0.823160333;-0.00291242862;0.788248505;-0.00278866439;1.05577098;1.0442906;4.56854149;-0.0161608297;10;0.999999788;0.999999941;0.982518993;1.06728013;0.999999878
23.755020;1.04429096;0.823160583;-0.00293152687;0.788247729;-0.00280680165;1.05576727;1.04429071;4.56854181;-0.0162668828;10;1.0000002;0.999999604;0.982516801;1.06727991;1.00000002
23.756020;1.04428997;0.823160602;-0.00293224598;0.788248473;-0.00280746868;1.05576627;1.04428971;4.5685418;-0.0162708832;10;1.00000023;0.999999589;0.982516808;1.06727989;0.999999998
23.760020;1.04428999;0.823160678;-0.00293548679;0.788248447;-0.0028104856;1.05576625;1.04428974;4.56854175;-0.0162888861;10;1.00000033;0.999999549;0.982516833;1.0672798;0.999999905
23.767020;1.04429007;0.823160595;-0.00294127524;0.788248276;-0.00281593763;1.05576419;1.0442898;4.56854059;-0.0163208949;10;1.00000038;0.999999555;0.982515839;1.0672797;0.999999736
23.772020;1.04429017;0.823160599;-0.00294544301;0.788248285;-0.00281990899;1.05576413;1.04428984;4.56854049;-0.0163439209;10;1.00000038;0.999999605;0.982515849;1.06727965;0.999999686
23.778020;1.0442903;0.823160536;-0.002950508;0.78824829;-0.00282478452;1.05576206;1.04428986;4.56854039;-0.0163720077;10;1.00000039;0.999999679;0.982515878;1.06727963;0.999999697
23.779020;1.04428932;0.823160522;-0.00295123086;0.788249043;-0.00282548838;1.05576205;1.04428887;4.56854037;-0.0163760279;10;1.00000039;0.999999694;0.98251588;1.06727963;0.999999703
23.793020;1.04428941;0.823160135;-0.00296320793;0.788248881;-0.00283689689;1.05576002;1.04428882;4.56853918;-0.0164424484;10;1.00000054;0.999999969;0.982516785;1.06727987;0.999999899
23.800020;1.04428938;0.823160012;-0.00296933053;0.788249015;-0.00284262235;1.05575804;1.04428874;4.56853927;-0.0164766789;10;1.00000052;0.999999969;0.982516724;1.06728002;1.00000003
23.801020;1.04428837;0.823159819;-0.0029702231;0.788249623;-0.00284346292;1.05575804;1.04428773;4.56853829;-0.016481709;10;1.00000051;0.99999996;0.982516721;1.06728003;1.00000004
23.822020;1.04428837;0.823159676;-0.00298866056;0.788249796;-0.0028609763;1.05575423;1.04428795;4.56853764;-0.0165849162;10;1.0000002;0.999999533;0.982518799;1.06728005;1.00000011
23.823020;1.04428737;0.823159678;-0.00298956893;0.788250555;-0.00286185612;1.05575424;1.04428697;4.56853764;-0.0165899181;10;1.00000019;0.999999514;0.982519796;1.06728005;1.0000001
23.829020;1.04428735;0.823159693;-0.00299500631;0.78825058;-0.0028671722;1.05575326;1.04428709;4.56853762;-0.0166199314;10;1.00000016;0.999999435;0.982519754;1.06728009;1.00000005
23.830020;1.04428734;0.8231597;-0.00299590994;0.788250584;-0.00286806459;1.05575327;1.04428711;4.56853762;-0.016624932;10;1.00000115;1.00000043;0.982520743;1.0672801;1.00000104
23.843020;1.04428724;0.823159694;-0.00300791167;0.788250535;-0.00287989031;1.05575023;1.04428734;4.56853655;-0.0166907254;10;1.00000102;1.00000053;0.982522639;1.06728029;1.000001
23.844020;1.04428623;0.823159532;-0.00300882791;0.788251134;-0.00288078726;1.05575022;1.04428635;4.56853554;-0.0166956907;10;1.00000102;1.00000054;0.982522637;1.0672803;1.00000099
23.860020;1.04428614;0.823159675;-0.0030238;0.78825127;-0.00289535788;1.05574681;1.04428633;4.56853455;-0.0167781734;10;1.000001;1.00000078;0.982525613;1.06728034;1.00000077
23.863020;1.04428615;0.823159757;-0.00302646668;0.788251288;-0.00289796577;1.05574575;1.04428629;4.56853457;-0.0167931128;10;1.00000099;1.00000083;0.982526614;1.06728033;1.00000073
23.864020;1.04428515;0.823159785;-0.00302753362;0.788252047;-0.00289900933;1.05574574;1.04428527;4.56853458;-0.0167990942;10;1.00000099;1.00000085;0.982526617;1.06728032;1.00000072
23.883020;1.04428523;0.823159854;-0.00304534758;0.788251418;-0.00291656484;1.05574161;1.04428518;4.56853276;-0.0168998854;10;1.00000117;1.00000108;0.982533137;1.0672802;1.00000087
23.884020;1.04428423;0.82315986;-0.00304623806;0.788252146;-0.00291744677;1.05574161;1.04428418;4.56853278;-0.016904884;10;1.00000119;1.00000108;0.982533175;1.06728019;1.00000089
23.886020;1.0442842;0.823159864;-0.00304820598;0.788252094;-0.0029193811;1.05574161;1.04428419;4.56853283;-0.0169158799;10;1.00000122;1.00000109;0.982533248;1.06728016;1.00000093
23.903020;1.04428375;0.82315934;-0.00306481655;0.788251674;-0.0029354394;1.05573787;1.04428424;4.56853218;-0.0170078458;10;1.00000119;1.0000012;0.982539291;1.06727992;1.00000124
23.904020;1.04428272;0.823159308;-0.00306589538;0.78825242;-0.00293647812;1.05573789;1.04428323;4.56853219;-0.0170138449;10;1.00000119;1.00000122;0.982539258;1.06727991;1.00000126
23.922020;1.04428236;0.823158462;-0.00308363515;0.788252085;-0.00295348854;1.05573421;1.04428278;4.5685304;-0.0171140371;10;1.00000097;1.00000141;0.982545713;1.06727977;1.00000142
23.923020;1.04428135;0.823158447;-0.00308451731;0.788252845;-0.00295432809;1.05573422;1.04428175;4.56853041;-0.0171190542;10;1.00000096;1.00000141;0.982545697;1.06727977;1.00000141
23.941020;1.04428152;0.823157794;-0.00310259583;0.788252656;-0.00297142846;1.05573034;1.04428141;4.56852825;-0.0172212943;10;1.00000086;1.00000111;0.98255362;1.06727974;1.00000115
23.942020;1.04428054;0.823157782;-0.00310366594;0.788253421;-0.00297244011;1.05573035;1.04428041;4.56852822;-0.0172273032;10;1.00000087;1.0000011;0.982553634;1.06727974;1.00000113
23.954020;1.04428078;0.823157545;-0.00311595371;0.788253377;-0.00298406747;1.05572748;1.04428043;4.56852701;-0.0172962563;10;1.00000106;1.00000101;0.982558898;1.06727971;1.00000091
23.955020;1.04428081;0.823157549;-0.00311701597;0.788253385;-0.00298507539;1.05572748;1.04428043;4.56852701;-0.0173022312;10;1.00000108;1.00000101;0.982559922;1.06727971;1.0000009
23.956020;1.04428083;0.823157553;-0.00311807809;0.788253393;-0.00298608248;1.05572647;1.04428044;4.568527;-0.0173082029;10;1.0000021;1.000002;0.982559946;1.0672797;1.0000019
23.959020;1.04428089;0.823157573;-0.00312108724;0.788253405;-0.00298893182;1.05572647;1.04428046;4.56852699;-0.0173251015;10;1.00000217;1.00000197;0.982562016;1.06727969;1.00000191
23.960020;1.0442799;0.823157582;-0.003122152;0.788254161;-0.00298994392;1.05572647;1.04427947;4.56852699;-0.0173310634;10;1.00000219;1.00000197;0.982562039;1.06727968;1.00000191
23.969020;1.04427994;0.823157542;-0.00313160098;0.788254016;-0.00299894034;1.05572447;1.04427954;4.56852609;-0.0173836872;10;1.00000242;1.00000185;0.982567205;1.06727964;1.00000196
23.970020;1.04427993;0.823157562;-0.00313249991;0.788254026;-0.00299979607;1.05572347;1.04427954;4.5685261;-0.0173886481;10;1.00000244;1.00000184;0.98256722;1.06727964;1.00000196
23.977020;1.04427978;0.823157537;-0.0031401166;0.788253954;-0.00300706287;1.05572259;1.04427957;4.56852512;-0.0174304616;10;1.00000261;1.00000167;0.982571297;1.06727967;1.00000197
23.978020;1.04427874;0.823157562;-0.00314121045;0.788254725;-0.00300811326;1.05572161;1.04427858;4.56852512;-0.0174364491;10;1.00000263;1.00000165;0.982571304;1.06727968;1.00000197
23.979020;1.04427871;0.823157588;-0.00314212502;0.788254739;-0.00300898993;1.05572164;1.04427858;4.56852511;-0.0174414398;10;1.00000265;1.00000164;0.98257231;1.06727969;1.00000198
23.995020;1.04427828;0.823157623;-0.00315971992;0.788254516;-0.00302581073;1.05571878;1.04427883;4.56852376;-0.0175375829;10;1.00000249;1.00000165;0.982580432;1.06727979;1.00000192
23.996020;1.04427728;0.823157615;-0.00316082006;0.78825525;-0.00302684547;1.05571777;1.04427786;4.56852374;-0.0175436008;10;1.00000245;1.00000166;0.982581437;1.06727978;1.00000191
24.013020;1.0442774;0.823157071;-0.00317974691;0.788254634;-0.00304425914;1.05571344;1.0442783;4.56852172;-0.0176468789;10;1.00000186;1.00000207;0.982591295;1.06727963;1.00000162
24.014020;1.04427641;0.823157064;-0.00318083535;0.78825538;-0.00304527416;1.0557134;1.04427731;4.56852172;-0.0176528879;10;1.00000185;1.0000021;0.982591275;1.06727963;1.00000161
24.030020;1.04427679;0.82315674;-0.00319837599;0.788255123;-0.00306198357;1.05570873;1.0442776;4.56852077;-0.0177508267;10;1.00000198;1.00000257;0.982601089;1.06727975;1.0000017
24.031020;1.04427582;0.823156729;-0.00319944574;0.788255876;-0.00306302689;1.0557087;1.04427661;4.56852077;-0.0177568127;10;1.00000199;1.0000026;0.98260208;1.06727975;1.00000172
24.047020;1.04427622;0.823156551;-0.00321710353;0.788255845;-0.00308019476;1.05570449;1.04427673;4.56851967;-0.0178557209;10;1.00000195;1.00000295;0.98261196;1.06727988;1.00000209
24.048020;1.04427524;0.823156566;-0.00321835256;0.788256616;-0.00308141092;1.05570448;1.04427574;4.56851967;-0.0178627276;10;1.00000195;1.00000295;0.982612956;1.06727988;1.00000212
24.064020;1.04427517;0.823156473;-0.00323615536;0.788256412;-0.00309891889;1.05570037;1.04427573;4.56851801;-0.0179629163;10;1.00000188;1.00000262;0.982623874;1.06727996;1.00000267
24.065020;1.04427416;0.823156488;-0.00323740815;0.788257173;-0.00310015986;1.05570037;1.04427473;4.56851804;-0.0179699316;10;1.00000188;1.00000259;0.982623872;1.06727996;1.00000269
24.071020;1.04427408;0.823156586;-0.0032442212;0.788257206;-0.00310689241;1.05569932;1.04427471;4.56851824;-0.0180080358;10;1.00000192;1.00000241;0.982627866;1.06727994;1.00000279
24.080020;1.04427403;0.823156543;-0.00325446734;0.788256999;-0.0031169236;1.05569614;1.04427455;4.56851745;-0.0180651839;10;1.000002;1.00000215;0.982634814;1.06727984;1.00000276
24.081020;1.04427303;0.823156552;-0.00325554892;0.788257742;-0.00311797875;1.05569612;1.04427353;4.56851746;-0.0180711985;10;1.00000201;1.00000213;0.982635811;1.06727983;1.00000275
24.097020;1.04427325;0.82315628;-0.00327418528;0.788257224;-0.00313601278;1.05569221;1.04427325;4.56851631;-0.0181743464;10;1.00000204;1.00000212;0.982647848;1.06727979;1.00000258
24.098020;1.04427228;0.823156265;-0.00327544962;0.78825795;-0.00313724185;1.05569224;1.04427224;4.56851629;-0.0181813513;10;1.00000204;1.00000213;0.982647851;1.0672798;1.00000258
24.109020;1.04427273;0.823155919;-0.00328817016;0.788257455;-0.00314961941;1.05568948;1.04427215;4.56851512;-0.0182524313;10;1.00000202;1.00000221;0.982656855;1.0672799;1.00000249
24.110020;1.04427277;0.823155895;-0.00328941669;0.78825743;-0.00315083114;1.05568949;1.04427214;4.56851512;-0.0182594356;10;1.00000301;1.0000032;0.98265685;1.0672799;1.00000348
24.113020;1.04427286;0.823155812;-0.00329279033;0.788257368;-0.00315411595;1.05568852;1.0442721;4.56851514;-0.0182784402;10;1.00000299;1.00000318;0.982659833;1.06727993;1.00000344
24.114020;1.04427189;0.823155783;-0.00329403473;0.788258106;-0.00315532765;1.05568853;1.04427109;4.56851515;-0.0182854389;10;1.00000298;1.00000317;0.982660829;1.06727994;1.00000342
24.129020;1.04427186;0.823155278;-0.00331171558;0.788257745;-0.00317224781;1.05568439;1.04427104;4.56851438;-0.0183833185;10;1.00000299;1.00000304;0.982673018;1.06727994;1.00000333
24.130020;1.04427085;0.823155272;-0.00331299893;0.788258488;-0.00317346254;1.05568438;1.04427004;4.56851439;-0.0183903101;10;1.00000299;1.00000304;0.982673042;1.06727993;1.00000332
24.146020;1.04427046;0.823155243;-0.00333219554;0.78825839;-0.00319141969;1.05568038;1.04427016;4.56851334;-0.0184952178;10;1.00000296;1.00000322;0.982687188;1.06727982;1.00000315
24.147020;1.04426944;0.823155253;-0.0033334541;0.788259168;-0.00319261513;1.05567938;1.04426917;4.56851333;-0.0185022126;10;1.00000296;1.00000325;0.982688188;1.06727983;1.00000313
24.161020;1.04426926;0.82315517;-0.00335029604;0.788259468;-0.00320861947;1.05567647;1.04426928;4.56851222;-0.0185962234;10;1.00000294;1.00000345;0.982700217;1.06728006;1.0000028
24.162020;1.04426825;0.823155178;-0.00335137978;0.788260266;-0.00320964412;1.05567647;1.04426829;4.56851221;-0.0186022282;10;1.00000293;1.00000344;0.982700218;1.06728007;1.00000278
24.174020;1.04426817;0.823155314;-0.00336598487;0.788260572;-0.0032234761;1.05567366;1.04426832;4.56851209;-0.0186831634;10;1.00000286;1.00000322;0.982711171;1.06728016;1.00000259
24.177020;1.04426816;0.823155189;-0.00336958278;0.788260412;-0.00322687479;1.05567276;1.0442683;4.56851106;-0.0187031091;10;1.00000287;1.00000316;0.98271415;1.0672802;1.0000026
24.178020;1.04426716;0.823155208;-0.00337084259;0.788261168;-0.00322806547;1.0556718;1.04426729;4.56851105;-0.0187100899;10;1.00000288;1.00000314;0.982715144;1.06728021;1.00000261
24.181020;1.04426717;0.823155268;-0.00337444687;0.788261163;-0.00323144581;1.05567192;1.04426727;4.56851101;-0.0187300391;10;1.00000292;1.00000309;0.982717129;1.06728026;1.00000266
24.185020;1.04426719;0.823155353;-0.00337933032;0.788261153;-0.00323598742;1.05567107;1.04426723;4.56851094;-0.0187570089;10;1.000003;1.00000307;0.982721101;1.06728032;1.00000276
24.189020;1.04426722;0.823155435;-0.00338441127;0.788261157;-0.00324067751;1.05567018;1.0442672;4.56851085;-0.0187850234;10;1.00000308;1.00000308;0.982724055;1.06728033;1.00000288
24.193020;1.04426727;0.823155312;-0.00338933536;0.788261031;-0.00324520007;1.05566924;1.04426716;4.56850974;-0.0188120694;10;1.00000314;1.00000311;0.982727994;1.0672803;1.000003
24.194020;1.04426628;0.823155322;-0.00339061505;0.788261808;-0.00324638166;1.05566825;1.04426616;4.56850972;-0.0188190838;10;1.00000315;1.00000311;0.982728978;1.06728029;1.00000303
24.208020;1.04426635;0.823155407;-0.00340808358;0.788262261;-0.00326251657;1.05566499;1.04426636;4.56850934;-0.0189142379;10;1.00000317;1.00000319;0.982741861;1.06728007;1.00000319
24.209020;1.04426534;0.82315541;-0.00340937214;0.788263035;-0.00326371664;1.05566396;1.04426538;4.56850932;-0.0189212418;10;1.00000317;1.00000319;0.982742864;1.06728007;1.00000318
24.224020;1.04426509;0.823155277;-0.003428183;0.788262747;-0.00328135073;1.05565996;1.04426561;4.56850824;-0.0190244297;10;1.00000318;1.0000031;0.982757051;1.0672799;1.00000296
24.225020;1.04426407;0.823155282;-0.00342944157;0.788263489;-0.0032825614;1.05565999;1.04426461;4.56850825;-0.0190314516;10;1.00000318;1.00000309;0.982758073;1.06727988;1.00000296
24.239020;1.04426371;0.823155043;-0.00344676795;0.788263294;-0.00329945186;1.05565649;1.04426441;4.56850757;-0.0191286681;10;1.00000325;1.00000274;0.98277239;1.06727976;1.00000301
24.240020;1.04426269;0.823155025;-0.00344800791;0.788264047;-0.00330068415;1.05565651;1.04426339;4.5685076;-0.0191356721;10;1.00000325;1.00000271;0.982773407;1.06727975;1.00000301
24.254020;1.04426252;0.823154581;-0.00346538005;0.788263827;-0.00331800659;1.05565258;1.04426299;4.56850687;-0.0192335971;10;1.00000315;1.00000267;0.98278753;1.06727964;1.00000296
24.255020;1.04426152;0.823154562;-0.00346662382;0.788264573;-0.00331924468;1.05565257;1.04426197;4.56850687;-0.0192405822;10;1.00000314;1.00000268;0.982788534;1.06727964;1.00000296
24.269020;1.04426176;0.823154149;-0.00348415236;0.788264282;-0.00333635585;1.05564844;1.04426195;4.56850567;-0.0193382443;10;1.00000308;1.00000281;0.982802492;1.06727967;1.00000294
24.270020;1.0442608;0.823154139;-0.00348541585;0.788265033;-0.00333757078;1.05564843;1.04426097;4.56850565;-0.0193452234;10;1.00000308;1.00000282;0.982803485;1.06727969;1.00000294
24.285020;1.0442612;0.823153778;-0.00350439966;0.788264705;-0.0033556067;1.05564429;1.04426098;4.56850463;-0.0194500735;10;1.00000317;1.00000306;0.982819346;1.06728007;1.0000029
24.286020;1.0442602;0.823153761;-0.00350567066;0.788265441;-0.00335681245;1.05564429;1.04425997;4.56850465;-0.0194570697;10;1.00000318;1.00000307;0.982820334;1.0672801;1.00000289
24.300020;1.04425994;0.823153727;-0.00352388835;0.788265165;-0.00337403995;1.05564044;1.04425994;4.56850492;-0.0195570604;10;1.00000335;1.00000315;0.982835124;1.06728025;1.00000272
24.301020;1.0442589;0.823153741;-0.00352516085;0.788265902;-0.00337524507;1.05564045;1.04425896;4.56850493;-0.0195640711;10;1.00000336;1.00000315;0.98283611;1.06728025;1.00000271
24.314020;1.04425866;0.823153842;-0.00354176966;0.788265511;-0.00339106343;1.0556365;1.04425915;4.568504;-0.0196562562;10;1.00000323;1.00000295;0.982850032;1.06728024;1.00000261
24.315020;1.04425766;0.823153869;-0.00354302857;0.78826625;-0.00339227645;1.0556365;1.04425816;4.568504;-0.0196632627;10;1.00000321;1.00000292;0.982851036;1.06728024;1.00000261
24.319020;1.04425765;0.823153994;-0.00354824515;0.788266207;-0.00339729972;1.05563549;1.04425821;4.56850398;-0.0196922744;10;1.00000311;1.00000279;0.982855072;1.06728023;1.00000262
24.320020;1.04425766;0.823153847;-0.00354950472;0.78826603;-0.00339851443;1.05563448;1.04425823;4.56850297;-0.0196992738;10;1.00000409;1.00000376;0.982856089;1.06728023;1.00000362
24.329020;1.04425775;0.823154114;-0.00356101216;0.788266086;-0.0034096773;1.05563238;1.04425826;4.56850292;-0.0197632404;10;1.00000384;1.00000357;0.982866381;1.06728014;1.0000037
24.330020;1.04425675;0.823154132;-0.00356226923;0.788266851;-0.00341090875;1.05563236;1.04425726;4.56850292;-0.0197702366;10;1.00000382;1.00000357;0.982867421;1.06728013;1.00000371
24.344020;1.04425666;0.823154017;-0.00358040673;0.788266708;-0.00342862095;1.055628;1.04425723;4.56850201;-0.0198712075;10;1.00000378;1.00000368;0.982883716;1.06728;1.00000401
24.345020;1.04425565;0.823154008;-0.00358166869;0.788267458;-0.00342985298;1.05562799;1.04425623;4.56850202;-0.0198782035;10;1.00000379;1.00000369;0.982884711;1.06728;1.00000403
24.359020;1.04425554;0.823153608;-0.00360001375;0.788267252;-0.00344746557;1.05562407;1.04425623;4.56850108;-0.0199790316;10;1.00000389;1.00000381;0.98290031;1.06728007;1.00000424
24.360020;1.04425454;0.82315359;-0.00360129017;0.788268013;-0.00344867187;1.05562309;1.04425521;4.56850107;-0.019986011;10;1.0000039;1.00000381;0.982901273;1.06728008;1.00000425
24.370020;1.04425447;0.823153258;-0.00361435179;0.788267972;-0.00346086423;1.05562134;1.04425509;4.56849992;-0.0200578308;10;1.00000402;1.00000398;0.982911965;1.06728013;1.00000427
24.373020;1.04425443;0.823153222;-0.00361831315;0.788268024;-0.00346455152;1.05562043;1.04425506;4.56849987;-0.0200797939;10;1.00000407;1.00000405;0.982915905;1.06728011;1.0000043
24.374020;1.04425342;0.823153212;-0.00361957247;0.788268796;-0.00346572584;1.05562046;1.04425404;4.56849985;-0.0200867852;10;1.00000409;1.00000407;0.98291689;1.0672801;1.00000432
24.388020;1.04425341;0.823153084;-0.00363798939;0.78826881;-0.00348299175;1.05561669;1.04425385;4.56849856;-0.0201888066;10;1.0000044;1.00000425;0.982932942;1.06727994;1.00000448
24.389020;1.04425242;0.823153095;-0.00363926312;0.788269578;-0.00348419848;1.05561569;1.04425285;4.56849854;-0.0201958096;10;1.00000443;1.00000426;0.982934962;1.06727994;1.00000447
24.394020;1.04425247;0.823153143;-0.00364582083;0.788269627;-0.00349042313;1.05561468;1.04425291;4.56849849;-0.0202318165;10;1.00000454;1.00000432;0.982940087;1.06727994;1.00000443
24.403020;1.04425255;0.823153008;-0.00365783542;0.788269489;-0.00350194831;1.05561161;1.04425314;4.5684975;-0.0202978649;10;1.00000462;1.00000434;0.982951319;1.06727995;1.00000428
24.404020;1.04425156;0.823153013;-0.00365910883;0.788270242;-0.00350318342;1.0556116;1.04425218;4.56849751;-0.0203048729;10;1.00000462;1.00000433;0.982952335;1.06727995;1.00000426
24.417020;1.04425184;0.823152943;-0.00367631886;0.788269976;-0.00351993639;1.05560736;1.04425275;4.56849673;-0.0203999942;10;1.00000456;1.00000431;0.982968247;1.06728013;1.00000396
24.418020;1.04425086;0.823152953;-0.00367758362;0.788270726;-0.00352117912;1.05560734;1.0442518;4.56849675;-0.0204069978;10;1.00000456;1.00000432;0.982969219;1.06728014;1.00000394
24.424020;1.04425093;0.82315303;-0.0036855337;0.788270711;-0.0035289759;1.05560624;1.04425205;4.56849683;-0.0204509915;10;1.00000457;1.00000441;0.982976008;1.06728016;1.00000383
24.432020;1.04425094;0.823152948;-0.00369614508;0.788270502;-0.00353933741;1.05560321;1.04425225;4.56849582;-0.0205099715;10;1.00000465;1.0000045;0.982985758;1.06728014;1.00000375
24.433020;1.04424994;0.823152955;-0.00369740059;0.788271251;-0.00354055843;1.05560323;1.04425126;4.56849582;-0.0205169711;10;1.00000467;1.0000045;0.982986735;1.06728013;1.00000375
24.446020;1.04424994;0.823152812;-0.00371454762;0.788271032;-0.00355700226;1.05559956;1.04425116;4.56849483;-0.020613046;10;1.000005;1.00000438;0.983002752;1.06728007;1.00000386
24.447020;1.04424894;0.823152814;-0.00371579584;0.788271788;-0.00355820071;1.05559959;1.04425014;4.56849483;-0.0206200531;10;1.00000502;1.00000437;0.983003779;1.06728007;1.00000387
24.461020;1.04424902;0.823152487;-0.00373425968;0.788271792;-0.00357589662;1.05559568;1.04424969;4.56849382;-0.0207231081;10;1.0000048;1.00000426;0.983021249;1.06727994;1.0000038
24.462020;1.04424802;0.823152462;-0.00373552594;0.788272564;-0.00357710693;1.05559567;1.04424865;4.56849381;-0.020730113;10;1.00000477;1.00000426;0.983023271;1.06727993;1.00000379
24.468020;1.04424797;0.823152305;-0.00374347781;0.788272638;-0.00358468475;1.05559354;1.04424842;4.56849377;-0.0207741594;10;1.00000456;1.00000424;0.983030339;1.06727988;1.00000368
24.475020;1.04424785;0.823151957;-0.00375281252;0.788272516;-0.00359363522;1.0555913;1.04424822;4.5684927;-0.0208262275;10;1.00000438;1.00000425;0.983039337;1.06727976;1.00000356
24.476020;1.04424683;0.823151936;-0.00375406171;0.788273277;-0.00359484278;1.05559126;1.0442472;4.56849269;-0.020833235;10;1.00000435;1.00000425;0.983040334;1.06727974;1.00000354
24.489020;1.04424652;0.823151596;-0.00377117874;0.788273135;-0.00361130065;1.05558676;1.04424705;4.56849161;-0.0209293931;10;1.00000415;1.00000407;0.983056387;1.06727955;1.00000353
24.490020;1.0442455;0.823151594;-0.00377261445;0.788273887;-0.00361267122;1.05558673;1.04424603;4.56849161;-0.0209374165;10;1.00000415;1.00000404;0.983058394;1.06727954;1.00000353
24.504020;1.04424541;0.823151498;-0.00379116478;0.78827355;-0.00363036102;1.05558248;1.04424583;4.56849058;-0.0210407141;10;1.00000402;1.00000385;0.983075367;1.0672794;1.00000357
24.505020;1.04424442;0.823151507;-0.00379242636;0.788274289;-0.00363157052;1.05558247;1.04424482;4.56849058;-0.0210477219;10;1.00000402;1.00000386;0.983077363;1.06727939;1.00000357
24.518020;1.04424467;0.823151216;-0.00380985433;0.788273661;-0.00364820362;1.05557845;1.04424473;4.56848861;-0.0211446968;10;1.00000399;1.00000405;0.983093414;1.06727921;1.0000036
24.519020;1.04424369;0.823151219;-0.00381111164;0.788274389;-0.00364940087;1.05557846;1.04424372;4.56848862;-0.0211516911;10;1.00000399;1.00000407;0.98309543;1.06727921;1.00000361
24.532020;1.04424383;0.823151144;-0.00382842912;0.788273959;-0.00366584566;1.05557465;1.04424371;4.56848771;-0.0212475386;10;1.00000401;1.00000429;0.983111645;1.06727926;1.00000392
24.533020;1.04424284;0.823151153;-0.00382987671;0.788274705;-0.00366723201;1.05557467;1.04424271;4.56848772;-0.0212555253;10;1.00000401;1.0000043;0.983113651;1.06727928;1.00000394
24.547020;1.04424292;0.823151033;-0.00384872329;0.788274557;-0.00368528558;1.0555709;1.04424253;4.56848682;-0.0213592243;10;1.000004;1.00000416;0.983131515;1.06727948;1.00000392
24.548020;1.04424192;0.823151033;-0.00384999263;0.788275322;-0.00368651004;1.05556991;1.04424151;4.56848683;-0.0213661994;10;1.00000399;1.00000414;0.983132493;1.06727949;1.0000039
24.561020;1.04424201;0.823150788;-0.00386762111;0.788275268;-0.00370348288;1.05556661;1.04424134;4.56848591;-0.0214630009;10;1.00000393;1.00000409;0.983149346;1.06727974;1.00000381
24.562020;1.04424101;0.823150595;-0.00386889526;0.788275861;-0.00370470517;1.05556557;1.04424033;4.56848491;-0.0214699967;10;1.00000392;1.0000041;0.983151351;1.06727976;1.00000382
24.565020;1.044241;0.823150557;-0.00387288864;0.7882759;-0.003708509;1.05556449;1.04424031;4.5684849;-0.0214919906;10;1.00000392;1.00000416;0.983154378;1.06727981;1.00000383
24.575020;1.04424085;0.823150256;-0.00388634256;0.788275887;-0.00372122904;1.05556236;1.04424027;4.56848383;-0.0215669994;10;1.00000385;1.00000446;0.983168537;1.06727988;1.00000381
24.576020;1.04423983;0.823150246;-0.00388758764;0.788276655;-0.00372240825;1.05556136;1.04423928;4.56848381;-0.0215739974;10;1.00000385;1.00000449;0.983169556;1.06727988;1.00000381
24.590020;1.04423964;0.823149943;-0.00390616783;0.7882766;-0.00374008708;1.05555748;1.04423943;4.56848244;-0.0216779709;10;1.00000386;1.00000466;0.983188733;1.06727988;1.00000395
24.591020;1.04423864;0.823149938;-0.00390760784;0.788277366;-0.00374147565;1.05555747;1.04423844;4.56848241;-0.0216859733;10;1.00000386;1.00000466;0.983189735;1.06727988;1.00000396
24.604020;1.04423853;0.823149711;-0.00392515756;0.788277215;-0.00375838834;1.0555534;1.04423869;4.56848033;-0.0217829777;10;1.00000362;1.00000455;0.983206648;1.06727996;1.00000404
24.605020;1.04423751;0.823149737;-0.0039264227;0.788277983;-0.00375961002;1.05555341;1.04423772;4.56848035;-0.0217899756;10;1.00000359;1.00000453;0.98320863;1.06727997;1.00000404
24.618020;1.04423737;0.823149906;-0.00394397437;0.788277897;-0.00377645877;1.05554976;1.04423809;4.56847989;-0.02188698;10;1.00000329;1.00000428;0.983225301;1.06728001;1.00000374
24.619020;1.04423636;0.823149923;-0.00394525461;0.788278652;-0.00377768339;1.05554979;1.04423712;4.56847994;-0.0218939899;10;1.00000328;1.00000425;0.983227275;1.06728001;1.00000371
24.632020;1.04423641;0.823149818;-0.00396298539;0.788278388;-0.00379466648;1.05554618;1.04423738;4.56847933;-0.0219912603;10;1.00000345;1.00000402;0.983244096;1.06727991;1.00000355
24.633020;1.04423543;0.82314982;-0.00396443531;0.788279142;-0.00379606583;1.0555462;1.04423639;4.56847934;-0.0219992795;10;1.00000348;1.00000401;0.983246091;1.06727991;1.00000355
24.647020;1.04423566;0.823149553;-0.00398301997;0.788278937;-0.00381405546;1.05554236;1.04423642;4.56847738;-0.0221033027;10;1.00000389;1.00000405;0.983264978;1.06727997;1.00000364
24.648020;1.04423467;0.82314956;-0.00398426391;0.788279697;-0.00381526406;1.05554236;1.04423542;4.56847739;-0.0221102857;10;1.00000391;1.00000406;0.983265966;1.06727998;1.00000365
24.661020;1.04423473;0.823149515;-0.00400161222;0.788279479;-0.00383198834;1.05553832;1.04423539;4.56847645;-0.0222070381;10;1.00000406;1.00000408;0.983283856;1.06728036;1.00000384
24.662020;1.04423373;0.82314952;-0.00400286873;0.788280227;-0.00383320035;1.05553831;1.04423438;4.56847644;-0.0222140293;10;1.00000407;1.00000408;0.983284855;1.0672804;1.00000385
24.675020;1.0442337;0.823149002;-0.00402026886;0.788279814;-0.0038498734;1.05553413;1.04423442;4.56847415;-0.0223111112;10;1.00000403;1.00000416;0.983303036;1.06728075;1.00000378
24.676020;1.0442327;0.823148975;-0.0040216985;0.788280559;-0.00385124789;1.05553411;1.04423343;4.56847412;-0.0223191263;10;1.00000402;1.00000417;0.983305058;1.06728077;1.00000377
24.689020;1.04423281;0.823148338;-0.00403893576;0.788280225;-0.00386793181;1.05553003;1.04423369;4.56847284;-0.0224163366;10;1.00000363;1.00000421;0.98332328;1.06728078;1.00000384
24.690020;1.04423182;0.823148306;-0.00404017388;0.788280972;-0.00386915236;1.05553004;1.04423272;4.56847283;-0.0224233589;10;1.0000036;1.00000421;0.983324282;1.06728076;1.00000385
24.704020;1.04423195;0.823147655;-0.00405853598;0.788280566;-0.00388741501;1.05552612;1.04423291;4.56847093;-0.0225274572;10;1.00000349;1.00000395;0.9833431;1.0672804;1.00000398
24.705020;1.04423095;0.823147648;-0.00405995363;0.788281312;-0.00388882344;1.05552513;1.04423191;4.56847095;-0.022535443;10;1.00000351;1.00000392;0.983345081;1.06728037;1.00000399
24.718020;1.04423097;0.823147516;-0.00407707489;0.788281021;-0.00390562373;1.05552216;1.04423179;4.56847019;-0.0226313372;10;1.00000372;1.00000346;0.983362906;1.06728001;1.00000408
24.719020;1.04422997;0.823147351;-0.0040785089;0.788281599;-0.00390701888;1.05552117;1.04423078;4.5684692;-0.0226393445;10;1.00000372;1.00000343;0.983363893;1.06727998;1.00000408
24.732020;1.04422975;0.823147451;-0.0040958287;0.788281354;-0.00392366231;1.0555183;1.04423061;4.56846825;-0.0227354776;10;1.00000376;1.00000329;0.983382759;1.06727987;1.000004
24.733020;1.04422874;0.823147472;-0.00409728145;0.788282102;-0.00392505166;1.0555173;1.0442296;4.56846825;-0.0227434761;10;1.00000377;1.0000033;0.983383753;1.06727987;1.00000401
24.734020;1.04422873;0.823147492;-0.00409855533;0.788282097;-0.00392626447;1.0555173;1.04422959;4.56846825;-0.0227504722;10;1.00000378;1.00000332;0.983384747;1.06727987;1.00000401
24.735020;1.04422872;0.823147511;-0.0041000111;0.788282093;-0.00392764932;1.0555173;1.04422958;4.56846824;-0.0227584661;10;1.0000048;1.00000433;0.983386742;1.06727987;1.00000502
24.746020;1.0442287;0.823147321;-0.00411495331;0.788281789;-0.00394157637;1.05551422;1.04422942;4.56846618;-0.0228392834;10;1.00000494;1.00000455;0.983401683;1.06727983;1.00000513
24.747020;1.04422771;0.823147335;-0.00411644333;0.788282557;-0.00394294875;1.05551321;1.04422841;4.56846618;-0.0228472599;10;1.00000495;1.00000457;0.983403678;1.06727982;1.00000514
24.761020;1.04422784;0.823147255;-0.0041358179;0.788282516;-0.00396068374;1.05550914;1.04422813;4.56846522;-0.0229510612;10;1.00000495;1.00000489;0.983423637;1.06727953;1.00000538
24.762020;1.04422685;0.823147258;-0.00413711163;0.788283269;-0.00396187555;1.05550915;1.04422711;4.56846522;-0.0229580616;10;1.00000495;1.00000491;0.983424638;1.0672795;1.0000054
24.775020;1.04422691;0.823146924;-0.00415456835;0.788282829;-0.00397810555;1.05550527;1.04422694;4.56846316;-0.023054048;10;1.00000504;1.00000507;0.983442731;1.06727909;1.00000548
24.776020;1.04422591;0.823146923;-0.00415599521;0.788283581;-0.00397945745;1.05550526;1.04422594;4.56846315;-0.023062039;10;1.00000506;1.00000507;0.983444747;1.06727907;1.00000547
24.787020;1.04422585;0.823146603;-0.00417029792;0.788283453;-0.00399309835;1.05550213;1.04422604;4.56846215;-0.0231428755;10;1.00000519;1.0000051;0.983459915;1.06727887;1.00000529
24.789020;1.04422584;0.823146556;-0.00417293675;0.788283456;-0.00399564569;1.0555011;1.04422606;4.56846216;-0.0231578451;10;1.00000521;1.00000511;0.983462932;1.06727886;1.00000524
24.790020;1.04422484;0.823146532;-0.00417416592;0.78828421;-0.00399684098;1.05550109;1.04422507;4.56846216;-0.023164832;10;1.00000522;1.00000512;0.983464938;1.06727885;1.00000521
24.804020;1.04422489;0.823145882;-0.00419257329;0.788283825;-0.00401482218;1.05549702;1.04422494;4.5684601;-0.023268784;10;1.00000539;1.00000515;0.983484971;1.06727899;1.00000486
24.805020;1.04422391;0.823145867;-0.00419382637;0.788284586;-0.00401605324;1.05549703;1.04422392;4.56846009;-0.0232757788;10;1.00000541;1.00000515;0.983485974;1.06727901;1.00000485
24.817020;1.04422414;0.823145571;-0.00420985688;0.788284492;-0.00403172571;1.05549309;1.0442236;4.56845904;-0.0233646184;10;1.00000549;1.0000051;0.983502985;1.06727926;1.00000495
24.818020;1.04422416;0.823145388;-0.0042111166;0.788284324;-0.00403295674;1.05549309;1.04422358;4.56845804;-0.0233716072;10;1.00000548;1.00000509;0.983504985;1.06727929;1.00000496
24.819020;1.04422319;0.823145386;-0.00421255565;0.788285085;-0.0040343628;1.0554931;1.04422255;4.56845805;-0.0233795981;10;1.00000548;1.00000508;0.983505985;1.06727931;1.00000498
24.832020;1.04422354;0.823145283;-0.00422959595;0.788284997;-0.00405100286;1.05548918;1.04422247;4.56845717;-0.0234746079;10;1.00000532;1.0000049;0.983524973;1.06727972;1.00000516
24.833020;1.04422256;0.823145284;-0.00423103122;0.788285753;-0.00405240119;1.05548918;1.04422148;4.56845719;-0.0234826136;10;1.00000531;1.00000489;0.983525976;1.06727975;1.00000517
24.847020;1.04422247;0.823144912;-0.00424953466;0.788285489;-0.00407022382;1.05548511;1.04422169;4.56845541;-0.0235856304;10;1.00000514;1.00000479;0.983547097;1.06727993;1.00000529
24.848020;1.04422145;0.823144917;-0.00425079413;0.78828626;-0.00407142265;1.0554851;1.04422069;4.56845544;-0.0235926246;10;1.00000513;1.00000478;0.983548107;1.06727994;1.00000531
24.861020;1.044221;0.823144833;-0.00426823441;0.788286373;-0.00408763284;1.05548094;1.04422073;4.56845473;-0.0236885854;10;1.000005;1.00000464;0.98356718;1.0672801;1.00000562
24.862020;1.04421996;0.823144663;-0.00426952134;0.788286978;-0.00408881206;1.05548093;1.04421973;4.56845374;-0.0236955953;10;1.00000499;1.00000463;0.983568183;1.06728011;1.00000565
24.866020;1.04421982;0.823144704;-0.00427504129;0.788287064;-0.00409387853;1.0554789;1.04421972;4.56845377;-0.023725658;10;1.00000497;1.00000462;0.983574191;1.06728014;1.00000572
24.876020;1.04421964;0.823144661;-0.00428844082;0.788287129;-0.00410640955;1.05547691;1.04421982;4.56845276;-0.0237989177;10;1.000005;1.00000471;0.9835882;1.06728014;1.00000575
24.877020;1.04421864;0.82314468;-0.00428971262;0.78828791;-0.00410762932;1.05547592;1.04421884;4.56845275;-0.0238059458;10;1.00000501;1.00000472;0.9835902;1.06728013;1.00000574
24.884020;1.04421874;0.823144641;-0.00429910418;0.788287908;-0.00411669787;1.05547396;1.04421898;4.56845161;-0.0238581489;10;1.00000505;1.00000487;0.983600181;1.06728011;1.00000569
24.890020;1.04421889;0.823144575;-0.00430685337;0.788287837;-0.00412420314;1.05547298;1.04421908;4.56845041;-0.0239013281;10;1.00000506;1.00000502;0.983609116;1.06728011;1.00000564
24.891020;1.04421792;0.823144592;-0.00430829772;0.788288607;-0.00412560008;1.05547197;1.04421809;4.56845037;-0.0239093559;10;1.00000505;1.00000505;0.983610102;1.06728011;1.00000564
24.905020;1.04421829;0.823144425;-0.0043267753;0.788288187;-0.00414338077;1.05546797;1.04421806;4.56844816;-0.0240116959;10;1.00000475;1.00000526;0.983630913;1.06727999;1.00000539
24.906020;1.04421731;0.823144434;-0.00432803968;0.788288913;-0.00414460698;1.05546798;1.04421705;4.56844815;-0.0240187105;10;1.00000473;1.00000526;0.983631905;1.06727997;1.00000536
24.919020;1.04421744;0.823144111;-0.00434510784;0.788288275;-0.00416115718;1.05546518;1.04421683;4.56844686;-0.0241136998;10;1.00000457;1.00000523;0.983650902;1.06727985;1.00000483
24.920020;1.04421644;0.823144082;-0.00434653925;0.788288998;-0.00416254938;1.05546419;1.04421581;4.56844684;-0.0241216895;10;1.00000457;1.00000522;0.983651904;1.06727986;1.00000479
24.934020;1.04421642;0.823143332;-0.00436463312;0.788288297;-0.00418004532;1.05546011;1.04421559;4.56844467;-0.0242225124;10;1.00000453;1.00000503;0.983672896;1.06728016;1.00000453
24.935020;1.04421542;0.823143311;-0.00436607185;0.788289028;-0.00418142883;1.05546009;1.04421458;4.56844466;-0.0242304994;10;1.00000453;1.00000501;0.983673895;1.06728018;1.00000454
24.949020;1.04421536;0.823142702;-0.00438421648;0.788288422;-0.00419866244;1.05545591;1.04421443;4.56844284;-0.0243313796;10;1.00000451;1.0000048;0.983694928;1.06728037;1.00000483
24.950020;1.04421435;0.82314269;-0.00438564216;0.788289174;-0.00420002126;1.05545591;1.04421341;4.56844287;-0.024339373;10;1.00000451;1.0000048;0.983695933;1.06728037;1.00000485
24.963020;1.04421419;0.823142509;-0.00440222411;0.788289079;-0.0042158244;1.05545189;1.04421331;4.56844218;-0.0244331514;10;1.0000045;1.00000486;0.983715035;1.0672802;1.00000477
24.964020;1.04421319;0.823142513;-0.00440345134;0.788289841;-0.00421700349;1.05545188;1.04421232;4.5684422;-0.0244401246;10;1.00000449;1.00000487;0.983717046;1.06728018;1.00000475
24.978020;1.04421316;0.823142021;-0.00442126703;0.788289572;-0.00423416588;1.05544761;1.04421249;4.56844042;-0.0245408243;10;1.00000429;1.00000502;0.983737084;1.06728;1.0000044
24.979020;1.04421215;0.823142002;-0.00442250893;0.788290329;-0.00423537701;1.05544759;1.0442115;4.56844042;-0.0245478155;10;1.00000427;1.00000502;0.983738071;1.06728;1.00000438
24.993020;1.04421202;0.823141477;-0.00444061292;0.788289981;-0.0042529622;1.05544362;1.04421161;4.56843815;-0.0246489565;10;1.00000432;1.00000501;0.983758862;1.06728005;1.00000441
24.994020;1.04421101;0.823141473;-0.0044420608;0.788290735;-0.0042543567;1.05544364;1.04421062;4.56843812;-0.0246569807;10;1.00000434;1.00000501;0.983759853;1.06728005;1.00000442
25.007020;1.04421083;0.823141357;-0.00445891323;0.788290679;-0.00427049918;1.05544;1.04421082;4.5684368;-0.0247500647;10;1.00000474;1.00000509;0.983778864;1.06728007;1.00000471
25.008020;1.04420981;0.823141367;-0.00446017952;0.788291455;-0.00427171129;1.05544002;1.04420983;4.56843678;-0.0247570542;10;1.00000478;1.00000511;0.983780877;1.06728007;1.00000473
25.022020;1.04420963;0.823141043;-0.00447840396;0.78829133;-0.00428901297;1.05543616;1.04420997;4.56843451;-0.0248579367;10;1.00000525;1.00000518;0.983801248;1.06727995;1.00000499
25.023020;1.04420862;0.823141034;-0.00447966292;0.788292094;-0.00429021218;1.05543616;1.04420897;4.56843449;-0.0248649315;10;1.00000528;1.00000517;0.983803279;1.06727993;1.00000501
25.037020;1.04420847;0.823140488;-0.00449768809;0.788291761;-0.00430739231;1.05543213;1.04420884;4.5684324;-0.0249649511;10;1.00000538;1.00000484;0.983823498;1.06727978;1.00000521
25.038020;1.04420747;0.823140469;-0.0044989474;0.788292513;-0.00430860563;1.05543213;1.04420782;4.56843242;-0.024971962;10;1.00000536;1.00000482;0.983825491;1.06727978;1.00000522
