time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
25.052020;1.04420741;0.823139978;-0.00451696037;0.788292057;-0.00432591965;1.05542808;1.04420773;4.56843062;-0.0250721701;10;1.00000507;1.00000478;0.983845328;1.06727973;1.00000523
25.053020;1.04420641;0.823139983;-0.00451823359;0.788292797;-0.00432713812;1.05542708;1.04420673;4.56843062;-0.0250791906;10;1.00000505;1.0000048;0.983847321;1.06727973;1.00000522
25.067020;1.04420651;0.823140082;-0.00453658704;0.788292273;-0.00434457847;1.05542396;1.04420689;4.56842955;-0.0251794598;10;1.00000511;1.00000522;0.983867393;1.06727979;1.00000519
25.068020;1.04420552;0.823140114;-0.00453787293;0.788293008;-0.00434580824;1.05542295;1.04420592;4.56842955;-0.0251864685;10;1.00000513;1.00000525;0.983869404;1.0672798;1.00000519
25.082020;1.0442056;0.823140146;-0.00455593329;0.788292668;-0.00436308364;1.055419;1.04420611;4.56842757;-0.025285314;10;1.00000544;1.00000557;0.983889442;1.06727999;1.00000527
25.083020;1.0442046;0.823140162;-0.00455720606;0.788293438;-0.00436430152;1.05541901;1.0442051;4.56842757;-0.0252922996;10;1.00000546;1.00000559;0.983891435;1.06728001;1.00000528
25.097020;1.04420451;0.823139917;-0.00457516796;0.788293275;-0.00438123572;1.0554151;1.04420482;4.56842567;-0.0253911268;10;1.00000524;1.00000589;0.983911373;1.06728006;1.00000515
25.098020;1.04420351;0.823139922;-0.0045764401;0.788294032;-0.00438242439;1.0554151;1.0442038;4.56842568;-0.0253981222;10;1.00000521;1.00000591;0.983913379;1.06728004;1.00000512
25.112020;1.04420368;0.823139681;-0.00459426282;0.788293552;-0.00439905093;1.05541088;1.04420354;4.56842365;-0.025496183;10;1.0000049;1.00000614;0.983933484;1.06727978;1.00000486
25.113020;1.0442027;0.823139694;-0.0045955313;0.788294297;-0.00440024838;1.05541087;1.04420252;4.56842365;-0.0255031926;10;1.00000489;1.00000613;0.983935492;1.06727977;1.00000485
25.127020;1.04420291;0.823139695;-0.00461344281;0.788293971;-0.00441732548;1.05540676;1.04420255;4.56842262;-0.025602275;10;1.00000486;1.00000587;0.983955571;1.06727979;1.00000481
25.128020;1.04420193;0.823139705;-0.00461470864;0.788294719;-0.00441856088;1.05540677;1.04420157;4.56842262;-0.0256092661;10;1.00000486;1.00000585;0.983957566;1.0672798;1.00000481
25.141020;1.04420213;0.82313937;-0.0046310784;0.788294459;-0.00443467078;1.05540292;1.04420193;4.56842079;-0.0256998851;10;1.000005;1.00000565;0.983976422;1.06727997;1.00000485
25.142020;1.04420215;0.823139361;-0.0046323299;0.78829448;-0.00443590471;1.05540294;1.04420196;4.56842081;-0.0257068479;10;1.00000501;1.00000564;0.983977412;1.06727998;1.00000485
25.143020;1.04420117;0.82313935;-0.00463358033;0.788295255;-0.00443714122;1.05540295;1.04420098;4.56842083;-0.0257138117;10;1.00000502;1.00000564;0.983979403;1.06727999;1.00000485
25.145020;1.0442012;0.823139323;-0.00463607756;0.788295296;-0.00443960122;1.05540198;1.04420102;4.56842087;-0.0257277443;10;1.00000503;1.00000564;0.983982388;1.06728002;1.00000484
25.157020;1.04420146;0.823138837;-0.00465086229;0.788295173;-0.0044541533;1.05539908;1.04420102;4.56841904;-0.0258105896;10;1.00000498;1.00000569;0.983999374;1.06728011;1.00000474
25.158020;1.04420048;0.823138841;-0.00465211741;0.788295945;-0.0044553824;1.05539908;1.0442;4.56841904;-0.0258175979;10;1.00000497;1.00000569;0.984001368;1.06728012;1.00000473
25.173020;1.04420048;0.823138641;-0.00467085663;0.788295593;-0.00447340068;1.05539501;1.04419968;4.56841687;-0.0259217358;10;1.00000478;1.00000548;0.98402312;1.06728024;1.00000463
25.174020;1.04419947;0.823138654;-0.00467211344;0.788296325;-0.0044746026;1.05539501;1.04419865;4.56841687;-0.0259287383;10;1.00000477;1.00000545;0.984024092;1.06728025;1.00000463
25.188020;1.04419935;0.82313843;-0.00468950178;0.788295637;-0.00449113199;1.055391;1.04419835;4.56841488;-0.0260256806;10;1.00000458;1.00000508;0.984043688;1.06728043;1.0000048
25.189020;1.04419835;0.823138428;-0.00469076053;0.788296375;-0.00449233666;1.055391;1.04419734;4.56841488;-0.0260326693;10;1.00000457;1.00000507;0.984045675;1.06728045;1.0000048
25.203020;1.04419827;0.823138031;-0.00470801969;0.788296113;-0.00450876063;1.05538692;1.04419749;4.56841383;-0.02612857;10;1.00000441;1.00000511;0.984065676;1.06728072;1.00000474
25.204020;1.04419726;0.823138012;-0.0047092717;0.788296871;-0.00450995529;1.05538691;1.04419651;4.56841384;-0.0261355686;10;1.0000044;1.00000512;0.984067685;1.06728073;1.00000473
25.219020;1.04419701;0.823137389;-0.00472769755;0.788296696;-0.0045276455;1.05538277;1.04419688;4.56841212;-0.0262385275;10;1.00000441;1.00000507;0.984089849;1.06728065;1.00000467
25.220020;1.04419599;0.823137376;-0.0047289538;0.788297467;-0.00452887107;1.05538176;1.0441959;4.56841215;-0.0262455299;10;1.00000442;1.00000505;0.984090858;1.06728064;1.00000466
25.234020;1.04419608;0.823136946;-0.00474616806;0.788297442;-0.00454552541;1.05537858;1.04419622;4.56841017;-0.0263416781;10;1.00000473;1.00000478;0.98411112;1.06728036;1.0000045
25.235020;1.0441951;0.823136949;-0.00474724361;0.788298224;-0.00454655895;1.05537857;1.04419524;4.56841015;-0.0263476896;10;1.00000474;1.00000478;0.984113145;1.06728034;1.0000045
25.250020;1.04419553;0.823136722;-0.0047655804;0.788298344;-0.00456404381;1.05537453;1.04419539;4.56840782;-0.0264496776;10;1.00000489;1.00000505;0.984135372;1.06728022;1.00000453
25.251020;1.04419456;0.823136729;-0.00476684151;0.788299121;-0.00456525031;1.05537353;1.04419438;4.5684078;-0.0264566673;10;1.0000049;1.00000509;0.984136374;1.06728023;1.00000455
25.266020;1.04419447;0.823136425;-0.0047853406;0.78829868;-0.00458262144;1.05536987;1.04419418;4.56840568;-0.0265585766;10;1.00000515;1.00000553;0.984158412;1.06728029;1.00000471
25.267020;1.04419344;0.823136414;-0.00478662146;0.788299402;-0.00458381087;1.05536989;1.04419317;4.56840569;-0.0265655811;10;1.00000517;1.00000555;0.984159419;1.06728028;1.00000473
25.281020;1.04419299;0.82313565;-0.00480381146;0.788298497;-0.00459979089;1.05536706;1.04419312;4.56840394;-0.0266597907;10;1.00000537;1.00000562;0.984180557;1.06728003;1.00000486
25.282020;1.04419196;0.823135612;-0.00480508585;0.788299219;-0.00460099331;1.05536606;1.04419212;4.56840396;-0.0266668044;10;1.00000537;1.00000562;0.984181562;1.06728001;1.00000486
25.290020;1.04419178;0.823135119;-0.00481490526;0.788298942;-0.00461024604;1.05536405;1.04419211;4.56840307;-0.0267208642;10;1.00000529;1.00000564;0.984193589;1.06727991;1.00000495
25.297020;1.04419176;0.823134753;-0.00482327287;0.788298872;-0.00461814069;1.05536201;1.04419208;4.56840212;-0.0267668988;10;1.0000052;1.00000567;0.984203564;1.06727998;1.00000506
25.298020;1.04419077;0.823134737;-0.0048245463;0.78829965;-0.00461935081;1.055362;1.04419107;4.56840212;-0.026773905;10;1.00000519;1.00000567;0.984204558;1.06728;1.00000508
25.313020;1.04419119;0.82313431;-0.00484270149;0.788299601;-0.00463666313;1.05535781;1.04419085;4.56840014;-0.0268740772;10;1.0000051;1.00000554;0.984226403;1.06728036;1.00000533
25.314020;1.04419022;0.82313432;-0.00484397044;0.788300368;-0.00463788849;1.05535779;1.04418982;4.56840015;-0.0268810929;10;1.0000051;1.00000552;0.984227396;1.06728037;1.00000534
25.329020;1.04419033;0.823134233;-0.004861984;0.788299934;-0.00465542733;1.05535371;1.04418949;4.56839863;-0.0269812882;10;1.00000515;1.00000535;0.984249221;1.06728009;1.00000537
25.330020;1.04418932;0.823134255;-0.00486323994;0.788300671;-0.00465666701;1.05535371;1.04418849;4.56839867;-0.0269883041;10;1.00000515;1.00000533;0.984250197;1.06728006;1.00000536
25.345020;1.04418907;0.823134157;-0.00488101646;0.788300236;-0.00467397335;1.05534967;1.04418855;4.56839696;-0.027087678;10;1.000005;1.00000485;0.984271807;1.06727976;1.00000524
25.346020;1.04418805;0.823134169;-0.00488208355;0.788301002;-0.00467500866;1.05534967;1.04418756;4.56839696;-0.0270936945;10;1.00000498;1.00000482;0.984272783;1.06727975;1.00000523
25.361020;1.04418791;0.823133818;-0.0048995585;0.788300647;-0.00469202605;1.0553456;1.04418756;4.56839469;-0.0271926994;10;1.00000478;1.00000438;0.984293541;1.06727978;1.00000508
25.362020;1.04418691;0.823133812;-0.00490080693;0.788301384;-0.00469323803;1.0553456;1.04418655;4.56839466;-0.0271996834;10;1.00000479;1.00000437;0.984295534;1.06727979;1.00000507
25.377020;1.0441869;0.823133471;-0.0049185797;0.788300882;-0.0047100174;1.05534178;1.04418644;4.5683926;-0.0272973594;10;1.00000506;1.00000451;0.984316515;1.06728005;1.00000499
25.378020;1.04418591;0.82313348;-0.0049198569;0.788301632;-0.00471122197;1.0553418;1.04418544;4.56839262;-0.027304342;10;1.00000508;1.00000455;0.98431853;1.06728007;1.00000499
25.394020;1.04418603;0.823133345;-0.00493879155;0.788301246;-0.00472945378;1.05533794;1.04418549;4.56839072;-0.027408227;10;1.00000524;1.00000509;0.984340868;1.06728024;1.00000506
25.395020;1.04418504;0.823133359;-0.00494004964;0.788302004;-0.0047306903;1.05533694;1.0441845;4.56839071;-0.027415227;10;1.00000525;1.00000511;0.9843429;1.06728024;1.00000507
25.410020;1.04418498;0.823133021;-0.00495744902;0.788301751;-0.00474746838;1.05533393;1.04418456;4.56838845;-0.0275122119;10;1.00000534;1.00000527;0.984364341;1.06728011;1.00000523
25.411020;1.04418396;0.823133019;-0.00495853417;0.78830251;-0.00474849355;1.05533294;1.04418356;4.56838844;-0.0275182081;10;1.00000533;1.00000525;0.984366356;1.06728008;1.00000525
25.420020;1.04418377;0.823132865;-0.00496921187;0.788302369;-0.00475857159;1.05533112;1.04418374;4.56838736;-0.027577199;10;1.0000053;1.00000509;0.984378445;1.06727978;1.00000545
25.426020;1.04418369;0.823132719;-0.00497605416;0.788302217;-0.00476516263;1.05533023;1.04418391;4.56838638;-0.0276152203;10;1.00000529;1.00000508;0.984387519;1.06727968;1.0000056
25.427020;1.04418268;0.823132724;-0.00497730974;0.788302973;-0.00476638575;1.05532925;1.04418293;4.56838639;-0.0276222251;10;1.00000529;1.00000508;0.984388531;1.06727967;1.00000562
25.435020;1.04418268;0.823132555;-0.00498640173;0.788302764;-0.0047752693;1.0553273;1.04418302;4.56838547;-0.0276732585;10;1.00000529;1.00000511;0.984400578;1.06727966;1.00000566
25.441020;1.04418272;0.823132324;-0.00499330486;0.788302492;-0.00478205367;1.05532624;1.04418301;4.56838451;-0.0277122902;10;1.00000529;1.00000509;0.984408565;1.06727966;1.00000554
25.442020;1.04418272;0.823132309;-0.00499436432;0.78830247;-0.00478309711;1.05532622;1.04418301;4.56838451;-0.0277182968;10;1.00000429;1.00000408;0.984409561;1.06727965;1.00000451
25.443020;1.04418273;0.823132292;-0.00499542406;0.788302448;-0.00478414016;1.0553262;1.044183;4.56838451;-0.0277243035;10;1.00000429;1.00000407;0.984411556;1.06727965;1.00000448
25.444020;1.04418173;0.823132274;-0.0049966646;0.78830318;-0.00478535988;1.05532518;1.04418199;4.56838451;-0.0277313102;10;1.0000043;1.00000406;0.984412551;1.06727965;1.00000445
25.460020;1.04418194;0.823131694;-0.00501486338;0.788302535;-0.00480291262;1.05532098;1.04418198;4.56838241;-0.0278334161;10;1.00000431;1.00000373;0.984435379;1.0672795;1.00000403
25.461020;1.04418095;0.823131688;-0.00501593991;0.788303278;-0.00480394198;1.05532098;1.044181;4.56838241;-0.0278394198;10;1.00000429;1.00000371;0.984436369;1.06727949;1.000004
25.476020;1.04418108;0.823131447;-0.00503323578;0.788302874;-0.00482032163;1.05531702;1.0441813;4.56838062;-0.027934403;10;1.00000385;1.00000378;0.984457391;1.06727966;1.00000381
25.477020;1.04418009;0.823131467;-0.00503451855;0.788303635;-0.00482155083;1.05531703;1.04418031;4.56838063;-0.0279413936;10;1.00000382;1.00000379;0.984458397;1.06727969;1.00000383
25.493020;1.04418011;0.823131248;-0.00505295255;0.78830357;-0.00483926049;1.05531321;1.04418036;4.56837855;-0.028042233;10;1.0000035;1.00000397;0.984481186;1.06728012;1.00000402
25.494020;1.0441791;0.823131239;-0.00505403209;0.788304355;-0.00484030658;1.05531321;1.04417937;4.56837853;-0.0280482329;10;1.0000035;1.00000398;0.984482161;1.06728013;1.00000402
25.510020;1.04417874;0.823130773;-0.00507184813;0.78830442;-0.00485755439;1.0553092;1.04417943;4.5683762;-0.02814822;10;1.00000361;1.00000419;0.984503644;1.06727993;1.00000402
25.511020;1.04417774;0.823130597;-0.0050730883;0.788305018;-0.00485876038;1.0553092;1.04417842;4.56837517;-0.0281552111;10;1.00000363;1.0000042;0.984505616;1.06727992;1.00000404
25.527020;1.04417786;0.823130351;-0.00509050209;0.788304783;-0.00487569013;1.05530515;1.04417821;4.56837275;-0.0282540796;10;1.0000041;1.00000417;0.984527209;1.06727985;1.00000438
25.528020;1.04417687;0.823130365;-0.00509173593;0.788305532;-0.00487688746;1.05530514;1.0441772;4.56837273;-0.0282610737;10;1.00000413;1.00000415;0.984528194;1.06727985;1.00000439
25.544020;1.04417702;0.823130253;-0.00510938862;0.78830505;-0.00489391424;1.05530101;1.04417723;4.56837067;-0.0283599456;10;1.0000045;1.00000372;0.984550243;1.06727993;1.00000425
25.545020;1.04417603;0.823130262;-0.00511047511;0.788305792;-0.00489496294;1.055301;1.04417624;4.56837067;-0.0283659302;10;1.00000451;1.00000369;0.984552254;1.06727992;1.00000423
25.561020;1.04417609;0.823129887;-0.00512831407;0.788305174;-0.00491225305;1.05529662;1.04417626;4.56836858;-0.0284645802;10;1.00000451;1.00000352;0.984574542;1.06727986;1.00000401
25.562020;1.0441751;0.823129881;-0.00512939768;0.788305911;-0.00491329894;1.05529658;1.04417524;4.56836857;-0.0284705649;10;1.0000045;1.00000352;0.984575554;1.06727987;1.000004
25.571020;1.04417525;0.823129649;-0.00513942057;0.788305576;-0.00492278561;1.05529429;1.04417509;4.56836753;-0.028525584;10;1.00000442;1.00000353;0.984588624;1.06728003;1.00000386
25.579020;1.04417533;0.823129448;-0.00514844469;0.788305377;-0.00493115654;1.05529217;1.04417495;4.56836654;-0.0285747591;10;1.00000448;1.00000365;0.984598619;1.0672803;1.00000385
25.580020;1.04417433;0.823129447;-0.0051495561;0.788306138;-0.00493218305;1.05529217;1.04417393;4.56836654;-0.0285807849;10;1.00000449;1.00000367;0.984600614;1.06728033;1.00000386
25.596020;1.04417414;0.823128965;-0.00516760054;0.788306063;-0.00494875139;1.05528839;1.04417381;4.56836454;-0.0286782796;10;1.00000469;1.00000385;0.984622463;1.06728052;1.00000438
25.597020;1.04417313;0.823128783;-0.00516871169;0.788306664;-0.00494978688;1.0552884;1.0441728;4.56836354;-0.0286843081;10;1.00000469;1.00000385;0.984623461;1.06728051;1.00000442
25.614020;1.04417291;0.823128695;-0.00518759306;0.788306673;-0.00496754965;1.05528465;1.04417288;4.56836174;-0.0287877462;10;1.00000459;1.00000383;0.98464645;1.06728001;1.00000486
25.615020;1.04417189;0.823128715;-0.00518868158;0.788307456;-0.00496857691;1.05528366;1.04417189;4.56836175;-0.0287937656;10;1.00000458;1.00000383;0.984647445;1.06727997;1.00000486
25.631020;1.04417151;0.823128362;-0.00520599978;0.788307485;-0.00498486123;1.05528095;1.04417188;4.56835955;-0.0288898686;10;1.00000441;1.00000397;0.984669244;1.06727932;1.00000456
25.632020;1.04417048;0.823128342;-0.00520707543;0.788308245;-0.00498588411;1.05527997;1.04417086;4.56835954;-0.0288958652;10;1.0000044;1.00000397;0.984670236;1.06727931;1.00000453
25.649020;1.04417048;0.823127549;-0.00522518992;0.788307742;-0.0050031723;1.05527708;1.04417057;4.56835757;-0.0289976768;10;1.00000437;1.00000406;0.984693473;1.06727935;1.00000397
25.650020;1.0441695;0.823127525;-0.00522607259;0.788308479;-0.00500401942;1.05527609;1.04416957;4.56835758;-0.0290026489;10;1.00000436;1.00000407;0.984695497;1.06727936;1.00000395
25.667020;1.04417017;0.82312679;-0.00524387784;0.78830758;-0.00502114824;1.05527231;1.04417003;4.5683547;-0.0291029296;10;1.00000401;1.00000407;0.984717878;1.0672797;1.00000368
25.668020;1.04416921;0.823126793;-0.00524493521;0.788308316;-0.00502218363;1.05527232;1.04416906;4.56835471;-0.0291088856;10;1.00000398;1.00000406;0.984719893;1.06727973;1.00000367
25.671020;1.04416932;0.82312682;-0.00524810674;0.788308268;-0.00502528821;1.05527135;1.04416914;4.56835472;-0.0291267606;10;1.00000391;1.00000403;0.984723929;1.06727983;1.00000362
25.681020;1.0441695;0.823126834;-0.00525857085;0.788308027;-0.00503554303;1.05526934;1.0441692;4.5683538;-0.0291854367;10;1.0000037;1.00000386;0.984736932;1.06728018;1.00000346
25.685020;1.04416953;0.82312676;-0.00526270609;0.78830786;-0.00503953593;1.05526829;1.04416916;4.56835287;-0.0292083591;10;1.00000363;1.0000038;0.984741941;1.0672803;1.00000343
25.686020;1.04416853;0.823126786;-0.00526378874;0.78830862;-0.00504058217;1.05526828;1.04416815;4.56835289;-0.0292143476;10;1.00000361;1.00000378;0.984743949;1.06728033;1.00000342
25.703020;1.04416844;0.823126574;-0.00528163019;0.788308412;-0.00505791733;1.05526407;1.04416801;4.56835111;-0.0293136133;10;1.0000035;1.0000039;0.984766187;1.06728052;1.00000369
25.704020;1.04416743;0.823126572;-0.00528270714;0.788309172;-0.00505898731;1.05526406;1.04416701;4.56835112;-0.0293196501;10;1.0000035;1.00000392;0.984767194;1.06728051;1.00000372
25.722020;1.04416731;0.823125995;-0.00530154473;0.788308624;-0.00507748481;1.05525989;1.04416714;4.568348;-0.0294241905;10;1.00000352;1.00000415;0.98479105;1.0672801;1.0000042
25.723020;1.04416629;0.823125989;-0.00530262895;0.788309373;-0.00507854577;1.05525989;1.04416614;4.56834799;-0.0294301974;10;1.00000354;1.00000415;0.984792034;1.06728008;1.00000422
25.740020;1.04416592;0.823125495;-0.00532009365;0.788308943;-0.00509570053;1.0552561;1.04416646;4.56834599;-0.0295280734;10;1.00000413;1.00000391;0.984815079;1.06727996;1.0000042
25.741020;1.0441649;0.823125498;-0.0053211549;0.788309704;-0.00509673893;1.05525611;1.04416547;4.568346;-0.0295340649;10;1.00000416;1.00000389;0.984816093;1.06727996;1.00000419
25.759020;1.04416465;0.823124782;-0.00533909624;0.788309311;-0.00511402485;1.05525185;1.04416557;4.56834334;-0.0296359161;10;1.00000443;1.00000368;0.984839335;1.06727987;1.00000394
25.760020;1.04416365;0.823124758;-0.00534015583;0.788310057;-0.00511504815;1.05525183;1.04416456;4.56834336;-0.0296419023;10;1.00000443;1.00000368;0.984841339;1.06727986;1.00000393
25.778020;1.04416389;0.823124001;-0.00535851976;0.788309565;-0.00513263737;1.05524787;1.04416429;4.56834161;-0.0297435249;10;1.00000434;1.00000391;0.984864312;1.06727959;1.00000391
25.779020;1.0441629;0.823123981;-0.00535962206;0.788310328;-0.00513369502;1.05524689;1.04416326;4.5683416;-0.0297494978;10;1.00000433;1.00000393;0.984865306;1.06727958;1.00000393
25.796020;1.04416297;0.823123463;-0.0053771992;0.788310283;-0.00515031873;1.05524416;1.0441629;4.56833915;-0.0298442552;10;1.00000411;1.00000411;0.984887173;1.06727963;1.0000042
25.797020;1.04416197;0.823123463;-0.00537829041;0.788311061;-0.00515135379;1.05524417;1.04416189;4.56833913;-0.0298502644;10;1.00000409;1.00000411;0.984888159;1.06727963;1.0000042
25.815020;1.04416208;0.823123132;-0.00539602652;0.788310592;-0.0051682716;1.05524001;1.04416157;4.56833597;-0.0299505936;10;1.00000378;1.0000042;0.984910922;1.06727957;1.00000403
25.816020;1.04416108;0.823123135;-0.00539708217;0.788311328;-0.00516929272;1.05523999;1.04416055;4.56833596;-0.0299566112;10;1.00000377;1.0000042;0.984912913;1.06727957;1.00000403
25.830020;1.04416113;0.823122663;-0.00541074866;0.788310899;-0.0051824046;1.05523655;1.0441605;4.56833374;-0.0300338671;10;1.00000385;1.00000417;0.984930808;1.06727958;1.00000413
25.835020;1.04416116;0.823122573;-0.00541576208;0.788310953;-0.0051872332;1.05523438;1.0441606;4.56833369;-0.0300619691;10;1.00000391;1.00000416;0.984936825;1.06727956;1.00000418
25.836020;1.04416016;0.823122377;-0.00541665205;0.788311548;-0.00518810312;1.05523435;1.04415962;4.56833269;-0.0300669875;10;1.00000392;1.00000415;0.98493783;1.06727956;1.00000419
25.854020;1.04416019;0.823122003;-0.00543445746;0.788311291;-0.00520513938;1.05522996;1.04415995;4.56833077;-0.0301660051;10;1.00000422;1.00000394;0.984961027;1.06727983;1.00000442
25.855020;1.04415918;0.823122009;-0.00543555786;0.788312045;-0.00520617517;1.05522996;1.04415896;4.56833078;-0.030171995;10;1.00000423;1.00000393;0.98496204;1.06727986;1.00000443
25.873020;1.04415897;0.823121509;-0.00545350886;0.788311832;-0.00522276537;1.05522631;1.04415919;4.56832909;-0.0302690723;10;1.00000435;1.00000429;0.984985047;1.0672805;1.00000436
25.874020;1.04415796;0.823121311;-0.00545460931;0.788312429;-0.00522380159;1.05522634;1.04415822;4.56832811;-0.0302750797;10;1.00000435;1.00000433;0.984986053;1.06728054;1.00000435
25.893020;1.044158;0.82312065;-0.00547314097;0.788312013;-0.00524148841;1.05522288;1.04415875;4.56832635;-0.0303770934;10;1.00000422;1.00000465;0.985010254;1.06728091;1.00000419
25.894020;1.04415701;0.823120637;-0.00547423221;0.788312751;-0.00524253644;1.0552229;1.04415777;4.56832635;-0.0303830896;10;1.00000423;1.00000463;0.985011259;1.0672809;1.00000418
25.913020;1.04415706;0.823120388;-0.00549275599;0.788311972;-0.00526006973;1.05521933;1.04415791;4.56832357;-0.030483897;10;1.00000456;1.00000403;0.98503402;1.06728046;1.00000413
25.914020;1.04415606;0.823120426;-0.00549384486;0.78831273;-0.00526111531;1.05521934;1.04415691;4.56832359;-0.0304898854;10;1.00000457;1.00000399;0.985036012;1.06728045;1.00000413
25.933020;1.04415588;0.823120641;-0.00551184931;0.788312626;-0.00527861431;1.05521508;1.04415645;4.56832162;-0.0305898893;10;1.00000438;1.00000383;0.985059362;1.06728;1.00000419
25.934020;1.04415487;0.823120662;-0.00551293287;0.788313398;-0.0052796712;1.05521505;1.04415543;4.5683216;-0.0305959016;10;1.00000436;1.00000384;0.985060377;1.06727998;1.0000042
25.953020;1.04415468;0.823120435;-0.00553089454;0.788313186;-0.0052970301;1.05521084;1.04415523;4.56831802;-0.0306947989;10;1.00000411;1.00000397;0.985083465;1.06728;1.00000439
25.954020;1.04415367;0.823120437;-0.00553198495;0.788313952;-0.00529808716;1.05521086;1.04415423;4.56831799;-0.0307007803;10;1.00000409;1.00000396;0.985085462;1.06728001;1.0000044
25.958020;1.04415363;0.823120401;-0.00553582602;0.788313964;-0.00530177852;1.05520994;1.04415426;4.5683179;-0.030721709;10;1.00000405;1.00000393;0.98509045;1.06728005;1.00000443
25.974020;1.04415352;0.823119548;-0.00555111377;0.788313031;-0.00531618922;1.05520717;1.04415463;4.56831469;-0.0308046034;10;1.00000405;1.00000361;0.985109357;1.06727981;1.00000453
25.975020;1.04415253;0.823119534;-0.00555201846;0.788313754;-0.00531705655;1.05520716;1.04415366;4.56831468;-0.0308095982;10;1.00000405;1.00000359;0.985110354;1.06727979;1.00000455
25.994020;1.04415267;0.82311915;-0.00556952951;0.788313251;-0.00533398454;1.05520284;1.04415385;4.56831289;-0.0309078245;10;1.0000041;1.00000315;0.985133443;1.06727985;1.00000466
25.995020;1.04415168;0.823119162;-0.00557042063;0.788314023;-0.00533484627;1.05520282;1.04415285;4.56831291;-0.0309128543;10;1.00000411;1.00000313;0.985134436;1.06727987;1.00000464
26.006020;1.04415199;0.823118942;-0.00558033514;0.78831393;-0.00534437407;1.05519966;1.04415275;4.56831108;-0.0309690372;10;1.00000426;1.00000296;0.985147253;1.0672801;1.00000441
26.015020;1.04415223;0.823118866;-0.00558824695;0.788313847;-0.00535221982;1.05519857;1.04415261;4.56831024;-0.0310149286;10;1.00000445;1.00000304;0.985158114;1.0672802;1.00000413
26.016020;1.04415124;0.823118874;-0.00558909499;0.7883146;-0.00535308592;1.05519856;1.0441516;4.56831026;-0.0310199099;10;1.00000446;1.00000306;0.985159104;1.06728021;1.0000041
26.036020;1.04415123;0.823118154;-0.00560665369;0.788314002;-0.00537065546;1.05519451;1.0441513;4.56830745;-0.0311208141;10;1.00000413;1.00000364;0.985182882;1.06728024;1.00000406
26.037020;1.04415022;0.823118147;-0.00560754684;0.788314754;-0.00537152953;1.05519351;1.04415028;4.56830745;-0.0311258311;10;1.0000041;1.00000367;0.985183871;1.06728023;1.00000408
26.057020;1.04415005;0.8231179;-0.00562590925;0.788314155;-0.00538927461;1.05519079;1.0441498;4.56830536;-0.0312271722;10;1.00000385;1.00000409;0.985208054;1.06728011;1.00000441
26.058020;1.04414905;0.823117733;-0.00562683052;0.788314723;-0.00539016693;1.05518982;1.04414878;4.56830435;-0.0312321825;10;1.00000386;1.00000412;0.985209077;1.06728011;1.00000443
26.079020;1.04414891;0.823117671;-0.00564598238;0.788314347;-0.00540825992;1.05518616;1.04414846;4.56830236;-0.0313361738;10;1.00000382;1.00000466;0.985233405;1.06727992;1.00000482
26.080020;1.0441479;0.823117685;-0.00564689712;0.788315106;-0.00540911435;1.05518615;1.04414745;4.56830236;-0.0313411615;10;1.00000382;1.00000466;0.985234403;1.06727991;1.00000482
26.081020;1.04414789;0.823117518;-0.00564781266;0.788314936;-0.00540996252;1.05518615;1.04414744;4.56830135;-0.0313461485;10;1.00000382;1.00000467;0.985236399;1.06727989;1.00000482
26.100020;1.04414781;0.8231173;-0.0056650551;0.788314671;-0.00542558596;1.05518211;1.04414754;4.5682991;-0.031438848;10;1.00000392;1.00000469;0.9852572;1.06727991;1.00000454
26.101020;1.0441468;0.823117297;-0.0056659821;0.788315427;-0.00542642942;1.05518211;1.04414656;4.56829909;-0.0314438269;10;1.00000392;1.00000468;0.985259196;1.06727993;1.00000452
26.122020;1.0441466;0.823116429;-0.00568482238;0.788314445;-0.00544355245;1.05517806;1.04414684;4.56829605;-0.0315456656;10;1.00000416;1.00000427;0.985283082;1.0672805;1.00000405
26.123020;1.04414559;0.823116412;-0.0056857298;0.788315161;-0.00544439069;1.05517804;1.04414585;4.56829605;-0.0315506665;10;1.00000416;1.00000427;0.985284075;1.06728052;1.00000402
26.144020;1.04414553;0.823115844;-0.00570338053;0.788314458;-0.00546139416;1.05517357;1.04414594;4.56829313;-0.0316505755;10;1.00000398;1.00000424;0.985308004;1.06728055;1.00000368
26.145020;1.04414453;0.823115855;-0.0057042494;0.788315234;-0.00546226074;1.05517357;1.04414495;4.56829313;-0.0316555576;10;1.00000397;1.00000423;0.98530899;1.06728053;1.00000367
26.167020;1.04414429;0.823115591;-0.00572273754;0.788314921;-0.00548042716;1.05516982;1.04414524;4.56829028;-0.0317605205;10;1.00000424;1.00000401;0.985334046;1.06728014;1.00000351
26.168020;1.04414329;0.823115617;-0.00572345902;0.788315669;-0.00548112719;1.05516985;1.04414425;4.56829029;-0.0317645557;10;1.00000427;1.00000401;0.985335073;1.06728014;1.0000035
26.189020;1.0441437;0.823115311;-0.00574135354;0.788314904;-0.00549844271;1.05516624;1.04414418;4.56828704;-0.0318638464;10;1.00000438;1.00000422;0.985358467;1.06728012;1.00000363
26.190020;1.04414272;0.823115297;-0.005742261;0.788315636;-0.00549932317;1.05516623;1.04414317;4.56828702;-0.0318688236;10;1.00000438;1.00000421;0.985359463;1.06728012;1.00000365
26.212020;1.04414309;0.823114186;-0.00576055275;0.788314708;-0.00551705277;1.05516214;1.04414315;4.56828355;-0.0319705146;10;1.00000403;1.00000376;0.985383284;1.06727983;1.00000401
26.213020;1.04414209;0.823114185;-0.00576143811;0.788315468;-0.00551792763;1.05516214;1.04414216;4.56828354;-0.0319755259;10;1.00000401;1.00000375;0.985385281;1.06727981;1.00000403
26.217020;1.04414203;0.823114202;-0.00576460553;0.788315508;-0.00552106223;1.05516113;1.04414221;4.56828351;-0.0319935807;10;1.0000039;1.0000037;0.98538928;1.06727972;1.00000414
26.218020;1.04414202;0.823114209;-0.00576548395;0.78831552;-0.00552193156;1.05516113;1.04414223;4.56828351;-0.0319985958;10;1.00000288;1.00000269;0.985390283;1.0672797;1.00000316
26.235020;1.04414182;0.823113585;-0.00577930101;0.788315202;-0.00553550236;1.05515809;1.04414228;4.56828039;-0.0320767605;10;1.0000027;1.00000275;0.985409433;1.0672795;1.00000344
26.236020;1.04414082;0.823113568;-0.00578002162;0.788315972;-0.00553620556;1.05515808;1.04414127;4.56828038;-0.0320807608;10;1.0000027;1.00000276;0.98541044;1.06727949;1.00000344
26.249020;1.04414074;0.823113116;-0.00579083647;0.78831607;-0.00554661153;1.05515503;1.04414114;4.56827958;-0.0321406396;10;1.00000272;1.00000284;0.985424329;1.06727934;1.00000315
26.258020;1.0441406;0.823112641;-0.0057981497;0.78831602;-0.00555340578;1.05515396;1.04414109;4.56827772;-0.0321804705;10;1.0000027;1.00000279;0.985433095;1.06727927;1.00000278
26.259020;1.04413958;0.823112636;-0.00579906927;0.788316811;-0.00555425842;1.05515395;1.0441401;4.56827772;-0.0321854525;10;1.00000269;1.00000278;0.985435067;1.06727927;1.00000274
26.277020;1.04413941;0.823112252;-0.00581413717;0.788316717;-0.00556798421;1.05514992;1.0441404;4.5682759;-0.0322663486;10;1.00000265;1.00000262;0.985453685;1.06727945;1.00000249
26.282020;1.04413937;0.823112042;-0.00581823009;0.788316427;-0.00557171165;1.05514995;1.04414047;4.56827505;-0.0322884667;10;1.00000269;1.00000263;0.985458583;1.06727954;1.0000025
26.283020;1.04413836;0.823112033;-0.00581915083;0.788317155;-0.00557256667;1.05514896;1.04413949;4.56827508;-0.0322934913;10;1.0000027;1.00000263;0.985459566;1.06727956;1.0000025
26.306020;1.04413823;0.823111341;-0.00583720356;0.788316266;-0.00558996839;1.0551461;1.04413942;4.56827215;-0.0323945623;10;1.00000295;1.00000281;0.985484683;1.0672796;1.00000252
26.307020;1.04413723;0.823111341;-0.00583809028;0.788317005;-0.00559084;1.05514511;1.0441384;4.56827214;-0.032399554;10;1.00000296;1.00000283;0.985485698;1.06727963;1.00000254
26.330020;1.0441373;0.823111057;-0.00585609812;0.788316443;-0.00560841665;1.05514131;1.04413794;4.56826901;-0.0325006563;10;1.00000303;1.00000318;0.985509534;1.06728023;1.00000303
26.331020;1.0441363;0.823111067;-0.00585681796;0.788317217;-0.00560911243;1.05514131;1.04413691;4.568269;-0.0325046856;10;1.00000302;1.0000032;0.985510518;1.06728025;1.00000305
26.355020;1.04413686;0.823110463;-0.00587543739;0.788317134;-0.00562680787;1.05513732;1.04413653;4.5682661;-0.0326092406;10;1.00000293;1.00000321;0.98553529;1.06728038;1.00000311
26.356020;1.04413589;0.823110474;-0.00587615514;0.788317903;-0.00562749992;1.0551373;1.04413552;4.56826611;-0.0326132449;10;1.00000291;1.00000319;0.985536284;1.06728036;1.00000311
26.380020;1.04413635;0.823110177;-0.00589459855;0.788317411;-0.00564531209;1.05513237;1.04413535;4.56826314;-0.0327150028;10;1.00000283;1.0000028;0.98556044;1.06727992;1.00000284
26.381020;1.04413536;0.823110009;-0.00589551679;0.788317987;-0.00564619584;1.05513233;1.04413434;4.56826213;-0.0327199762;10;1.00000283;1.0000028;0.98556145;1.0672799;1.00000282
26.385020;1.04413541;0.823110063;-0.00589865693;0.788317965;-0.00564917593;1.05513116;1.04413432;4.5682621;-0.0327368636;10;1.00000286;1.00000283;0.985566503;1.06727983;1.00000277
26.405020;1.04413519;0.823109872;-0.0059140972;0.788317434;-0.00566361951;1.05512801;1.04413462;4.56825899;-0.0328204851;10;1.00000311;1.00000306;0.985587049;1.06727992;1.00000278
26.406020;1.04413417;0.823109881;-0.00591481207;0.788318195;-0.00566431242;1.05512803;1.04413364;4.568259;-0.0328244714;10;1.00000313;1.00000306;0.985588065;1.06727995;1.00000279
26.430020;1.04413419;0.823108979;-0.00593228889;0.788317796;-0.00568141134;1.05512463;1.04413406;4.56825609;-0.0329245207;10;1.0000034;1.00000298;0.985612094;1.06727988;1.00000268
26.431020;1.04413321;0.823108961;-0.00593297793;0.788318541;-0.00568212337;1.05512467;1.04413306;4.56825608;-0.0329285244;10;1.00000339;1.00000298;0.985613102;1.06727986;1.00000267
26.456020;1.04413378;0.823108397;-0.00595110227;0.788317513;-0.00570008531;1.05512147;1.04413279;4.56825306;-0.0330307656;10;1.00000341;1.00000296;0.985638232;1.0672796;1.00000273
26.457020;1.04413278;0.82310842;-0.00595183438;0.788318257;-0.00570078981;1.05512146;1.04413178;4.56825306;-0.0330347836;10;1.00000342;1.00000297;0.985639222;1.0672796;1.00000273
26.483020;1.0441323;0.823108431;-0.0059709834;0.788317575;-0.00571953129;1.05511703;1.044132;4.56824909;-0.0331398558;10;1.00000358;1.00000323;0.985664057;1.06728;1.00000305
26.484020;1.04413127;0.823108437;-0.0059717137;0.788318329;-0.00572025319;1.05511702;1.04413103;4.56824908;-0.0331438589;10;1.00000359;1.00000322;0.985665064;1.06728003;1.00000308
26.509020;1.04413107;0.823107433;-0.00599004688;0.788317894;-0.00573722555;1.05511308;1.04413184;4.56824601;-0.0332436789;10;1.00000298;1.00000314;0.985688996;1.06728055;1.00000321
26.510020;1.04413007;0.823107407;-0.00599078015;0.788318656;-0.00573788313;1.05511308;1.04413086;4.56824601;-0.0332476739;10;1.00000292;1.00000314;0.985689979;1.06728057;1.00000322
26.536020;1.0441297;0.823106354;-0.00600937778;0.788318411;-0.00575515778;1.055109;1.04413052;4.5682418;-0.0333498853;10;1.0000023;1.00000312;0.985715003;1.06728069;1.00000293
26.537020;1.0441287;0.823106359;-0.00601010633;0.788319195;-0.0057558707;1.05510898;1.04412948;4.5682418;-0.0333538821;10;1.00000232;1.00000309;0.985716044;1.06728068;1.00000292
26.547020;1.0441286;0.823106167;-0.00601709305;0.788319272;-0.00576270127;1.05510679;1.04412902;4.56824078;-0.0333927703;10;1.00000256;1.0000029;0.985725438;1.06728055;1.00000286
26.564020;1.0441288;0.823105626;-0.00602850355;0.788318941;-0.00577360199;1.0551048;1.04412861;4.56823875;-0.0334578055;10;1.0000028;1.00000276;0.985741483;1.06728012;1.00000293
26.565020;1.04412781;0.823105624;-0.00602920873;0.788319686;-0.00577426856;1.05510382;1.0441276;4.56823875;-0.0334618148;10;1.00000281;1.00000275;0.985742472;1.06728009;1.00000293
26.578020;1.04412789;0.823105152;-0.00603815397;0.788319131;-0.00578277116;1.05510198;1.04412766;4.5682367;-0.0335118518;10;1.00000276;1.00000277;0.985754362;1.06728002;1.00000293
26.592020;1.04412792;0.823104686;-0.00604767691;0.78831841;-0.00579220379;1.05509993;1.04412777;4.56823467;-0.033564769;10;1.00000285;1.00000271;0.985767363;1.06728;1.00000283
26.593020;1.04412691;0.823104681;-0.00604821259;0.788319141;-0.00579274058;1.05509992;1.04412677;4.56823467;-0.03356777;10;1.00000286;1.0000027;0.985768349;1.06727999;1.00000281
26.620020;1.04412676;0.823104467;-0.00606594757;0.788318277;-0.00580995283;1.05509588;1.04412681;4.56823202;-0.0336702156;10;1.00000268;1.0000029;0.985792809;1.06727978;1.0000027
26.621020;1.04412576;0.823104296;-0.00606645966;0.788318857;-0.00581045839;1.05509587;1.04412582;4.56823102;-0.0336732376;10;1.00000267;1.00000292;0.985793791;1.06727978;1.00000272
26.649020;1.04412578;0.823103651;-0.00608507418;0.788318677;-0.00582813214;1.05509191;1.04412552;4.56822805;-0.0337758599;10;1.00000309;1.00000326;0.985818961;1.06727987;1.00000303
26.650020;1.04412478;0.823103643;-0.00608582271;0.788319458;-0.00582881794;1.05509192;1.04412451;4.56822804;-0.0337798233;10;1.00000312;1.00000327;0.985819978;1.06727988;1.00000304
26.671020;1.04412485;0.823103343;-0.00609999057;0.788319382;-0.00584187859;1.05508916;1.04412497;4.56822505;-0.0338553367;10;1.00000311;1.00000345;0.985839316;1.0672801;1.00000298
26.678020;1.04412487;0.823103213;-0.00610479832;0.788319268;-0.00584644374;1.05508814;1.04412517;4.56822411;-0.0338813392;10;1.00000305;1.00000348;0.98584549;1.06728021;1.00000291
26.679020;1.04412388;0.823103217;-0.00610535555;0.788320032;-0.00584697986;1.05508813;1.0441242;4.56822412;-0.0338843428;10;1.00000305;1.00000348;0.985846509;1.06728022;1.00000289
26.708020;1.04412402;0.823102339;-0.00612441501;0.788319182;-0.00586508616;1.05508425;1.04412471;4.56822037;-0.0339883386;10;1.00000343;1.00000337;0.985871752;1.06728001;1.00000265
26.709020;1.04412302;0.82310233;-0.00612495038;0.78831993;-0.00586561649;1.05508427;1.04412371;4.56822036;-0.0339913418;10;1.00000342;1.00000336;0.98587275;1.06727998;1.00000265
26.738020;1.04412283;0.823101841;-0.00614320162;0.788319361;-0.00588319001;1.05508037;1.04412315;4.56821696;-0.0340941529;10;1.00000263;1.00000309;0.985897248;1.0672797;1.00000286
26.739020;1.04412182;0.823101657;-0.00614375669;0.788319956;-0.00588371378;1.05508033;1.04412212;4.56821596;-0.0340971942;10;1.00000262;1.00000308;0.985898225;1.06727972;1.00000287
26.769020;1.04412189;0.823101271;-0.00616252973;0.788319498;-0.0059013981;1.05507548;1.04412173;4.568213;-0.0342005942;10;1.000003;1.00000287;0.985922775;1.06727994;1.00000388
26.770020;1.04412088;0.823101098;-0.00616325288;0.788320072;-0.00590209767;1.0550755;1.04412074;4.56821201;-0.03420459;10;1.00000302;1.00000289;0.985923748;1.06727995;1.00000389
26.801020;1.04412055;0.823100622;-0.00618168884;0.788319279;-0.00591993369;1.05507202;1.04412126;4.56820927;-0.0343094522;10;1.00000331;1.0000028;0.985948993;1.06727979;1.000004
26.802020;1.04411955;0.823100464;-0.00618220729;0.788319858;-0.00592046966;1.05507204;1.04412029;4.56820829;-0.0343124199;10;1.00000333;1.00000282;0.985949992;1.06727977;1.000004
26.833020;1.04411995;0.823100746;-0.00620053924;0.788319269;-0.00593886294;1.05506846;1.04412061;4.56820595;-0.0344142208;10;1.0000032;1.00000345;0.985975227;1.06727924;1.00000366
26.834020;1.04411898;0.823100576;-0.00620109438;0.788319849;-0.00593939262;1.05506747;1.04411959;4.56820496;-0.0344172197;10;1.00000318;1.00000344;0.985976236;1.06727922;1.00000365
26.864020;1.04411891;0.823099709;-0.00621915649;0.788319214;-0.00595627436;1.05506444;1.04411917;4.56820165;-0.0345155957;10;1.0000028;1.00000323;0.986000738;1.06727999;1.00000358
26.865020;1.0441189;0.823099512;-0.00621970716;0.788319048;-0.00595679769;1.05506443;1.04411915;4.56820064;-0.034518626;10;1.0000028;1.00000324;0.986001761;1.06728002;1.00000356
26.866020;1.04411789;0.823099495;-0.00622025844;0.788319811;-0.00595732734;1.05506342;1.04411812;4.56820062;-0.0345216577;10;1.00000281;1.00000325;0.986002784;1.06728004;1.00000354
26.882020;1.04411804;0.823098894;-0.00622960034;0.788319459;-0.00596621552;1.0550612;1.0441177;4.56819842;-0.0345730529;10;1.00000298;1.00000335;0.986015087;1.06728011;1.00000321
26.899020;1.04411819;0.823098388;-0.00623933716;0.788319204;-0.00597573718;1.05505888;1.04411755;4.56819612;-0.0346270321;10;1.0000032;1.00000348;0.98602924;1.06727991;1.00000321
26.900020;1.0441172;0.823098388;-0.0062398751;0.788319974;-0.00597627159;1.05505886;1.04411655;4.5681961;-0.0346300228;10;1.00000318;1.00000349;0.986030247;1.06727989;1.00000322
26.901020;1.0441172;0.823098389;-0.00624059301;0.788319989;-0.0059769708;1.05505884;1.04411656;4.56819608;-0.0346340137;10;1.00000216;1.00000251;0.986030254;1.06727986;1.00000222
26.933020;1.04411761;0.823097284;-0.00625808948;0.788319155;-0.00599395785;1.05505458;1.04411717;4.56819169;-0.0347331421;10;1.00000174;1.00000213;0.986055404;1.06728;1.00000209
26.934020;1.04411662;0.823097273;-0.00625880123;0.788319885;-0.00599465427;1.05505458;1.04411616;4.56819167;-0.0347371697;10;1.00000177;1.00000209;0.986056402;1.06728001;1.00000208
26.957020;1.04411593;0.823096795;-0.00627116994;0.788319204;-0.00600658193;1.05505188;1.04411616;4.5681885;-0.0348073638;10;1.00000243;1.0000018;0.986074424;1.06727975;1.00000194
26.967020;1.04411561;0.823096658;-0.00627679314;0.788319236;-0.00601181218;1.05505089;1.04411618;4.56818744;-0.0348382969;10;1.0000026;1.00000188;0.986081416;1.06727977;1.00000192
26.968020;1.04411459;0.823096645;-0.00627733935;0.788320018;-0.00601231823;1.05505088;1.04411517;4.56818743;-0.0348412909;10;1.00000261;1.00000189;0.986082417;1.06727977;1.00000192
27.003020;1.04411446;0.823095288;-0.00629602566;0.788319621;-0.00602976346;1.05504712;1.04411468;4.56818274;-0.0349454195;10;1.00000218;1.0000023;0.986107884;1.06727964;1.0000018
27.004020;1.04411346;0.823095319;-0.00629655682;0.788320366;-0.00603027095;1.05504713;1.04411369;4.56818276;-0.0349484192;10;1.00000216;1.00000233;0.986108867;1.06727964;1.00000178
27.039020;1.04411353;0.82309495;-0.00631462029;0.788319336;-0.00604831285;1.05504305;1.04411397;4.56817868;-0.0350512347;10;1.00000238;1.00000242;0.986133804;1.06727931;1.00000157
27.040020;1.04411253;0.823094933;-0.00631515605;0.788320082;-0.00604885555;1.05504304;1.044113;4.56817868;-0.0350542144;10;1.00000237;1.0000024;0.986134813;1.06727929;1.00000158
27.076020;1.04411282;0.823093607;-0.00633401517;0.788318856;-0.00606694371;1.05503914;1.0441134;4.56817369;-0.0351575289;10;1.00000256;1.00000218;0.986161097;1.06727937;1.00000176
27.077020;1.04411182;0.823093615;-0.00633455519;0.788319625;-0.00606746231;1.05503912;1.04411241;4.5681737;-0.0351605492;10;1.00000257;1.00000218;0.986162089;1.06727938;1.00000176
27.114020;1.0441125;0.823093192;-0.00635285485;0.788319677;-0.00608546026;1.05503495;1.04411336;4.56816898;-0.0352633005;10;1.00000255;1.00000201;0.986188155;1.06728036;1.00000111
27.115020;1.04411154;0.823093203;-0.00635339935;0.788320449;-0.00608598326;1.05503496;1.04411235;4.56816899;-0.0352662978;10;1.00000254;1.00000203;0.986188145;1.06728036;1.0000011
27.153020;1.04411202;0.823093346;-0.00637227112;0.78831972;-0.00610304991;1.05503081;1.04411115;4.56816513;-0.0353692124;10;1.0000021;1.00000223;0.986213557;1.06728002;1.00000146
27.154020;1.04411101;0.823093171;-0.00637283763;0.788320299;-0.0061035663;1.0550308;1.04411013;4.56816413;-0.0353722198;10;1.0000021;1.00000224;0.986214566;1.06728001;1.00000147
27.175020;1.04411061;0.823092557;-0.0063832832;0.788319887;-0.00611352455;1.05502786;1.04410993;4.56816191;-0.0354283258;10;1.00000222;1.00000231;0.986228917;1.06727997;1.00000165
27.180020;1.04411056;0.823092284;-0.00638586724;0.788319655;-0.00611611735;1.05502798;1.04410994;4.56816082;-0.0354422796;10;1.00000212;1.00000235;0.986231979;1.06728;1.00000169
27.193020;1.04411042;0.823091999;-0.00639215584;0.788319301;-0.00612254437;1.05502731;1.04410993;4.56815989;-0.0354760428;10;1.00000178;1.00000252;0.98624113;1.06727996;1.0000019
27.194020;1.0441094;0.823092001;-0.00639253601;0.788320035;-0.00612291997;1.05502732;1.04410894;4.56815991;-0.0354780138;10;1.00000176;1.00000253;0.986242139;1.06727996;1.00000192
27.234020;1.04410859;0.823091404;-0.00641164407;0.788319261;-0.00614044833;1.05502321;1.04410899;4.56815476;-0.0355815871;10;1.00000179;1.0000029;0.986268357;1.0672802;1.00000246
27.235020;1.04410761;0.8230914;-0.00641215824;0.788320038;-0.0061409651;1.05502222;1.04410799;4.56815475;-0.0355846014;10;1.00000179;1.00000288;0.986269349;1.06728021;1.00000246
27.274020;1.0441082;0.823090872;-0.00642944649;0.788319829;-0.00615761589;1.05501954;1.04410782;4.56814971;-0.0356828765;10;1.00000111;1.0000018;0.986294482;1.06728045;1.00000163
27.276020;1.04410821;0.823090862;-0.00643038501;0.788319816;-0.00615850594;1.05501852;1.04410782;4.5681497;-0.0356878521;10;1.00000111;1.00000174;0.986295488;1.06728046;1.00000162
27.277020;1.04410722;0.823090674;-0.00643094376;0.78832039;-0.00615904369;1.05501851;1.04410682;4.56814869;-0.0356908398;10;1.00000111;1.00000171;0.986295492;1.06728046;1.00000162
27.319020;1.04410708;0.823088998;-0.00644942834;0.788318905;-0.00617651558;1.05501423;1.04410701;4.56814427;-0.0357940923;10;1.0000017;1.00000156;0.98632257;1.06728022;1.00000107
27.320020;1.04410606;0.823088986;-0.00644977821;0.788319641;-0.0061768308;1.05501423;1.04410602;4.56814427;-0.0357961038;10;1.0000017;1.00000157;0.98632256;1.06728021;1.00000106
27.359020;1.04410575;0.823088355;-0.0064659036;0.788318752;-0.00619279972;1.05501136;1.04410622;4.56813864;-0.0358891023;10;1.00000167;1.00000228;0.986345572;1.06728013;1.00000187
27.364020;1.04410578;0.823088372;-0.00646808469;0.788318797;-0.006194848;1.05501038;1.04410629;4.56813856;-0.035901082;10;1.00000176;1.00000238;0.986348626;1.06728007;1.00000194
27.365020;1.04410479;0.823088376;-0.00646844825;0.788319554;-0.00619519495;1.05501038;1.0441053;4.56813854;-0.0359030757;10;1.00000178;1.00000239;0.986348643;1.06728006;1.00000195
27.410020;1.04410497;0.823086934;-0.00648743437;0.788318503;-0.00621385003;1.05500707;1.04410552;4.56813257;-0.0360074616;10;1.00000238;1.00000202;0.986376551;1.0672796;1.00000211
27.411020;1.04410398;0.823086913;-0.0064879826;0.788319244;-0.00621438594;1.05500706;1.04410452;4.56813257;-0.0360104615;10;1.00000236;1.000002;0.986376543;1.06727961;1.00000209
27.457020;1.0441042;0.823086086;-0.0065066992;0.788317947;-0.00623164702;1.05500159;1.04410416;4.56812827;-0.0361131886;10;1.00000215;1.00000211;0.986402925;1.06727999;1.00000164
27.458020;1.04410319;0.823086127;-0.00650705056;0.788318705;-0.00623199898;1.05500157;1.04410313;4.56812827;-0.0361151973;10;1.00000215;1.00000209;0.986402932;1.06728001;1.00000161
27.495020;1.04410304;0.823085354;-0.0065215722;0.788318721;-0.00624589526;1.05499828;1.04410242;4.56812296;-0.0361962983;10;1.00000213;1.00000217;0.986424462;1.0672802;1.00000242
27.499020;1.04410305;0.82308534;-0.00652305907;0.788318719;-0.0062473041;1.05499734;1.04410247;4.56812301;-0.0362042432;10;1.00000209;1.00000215;0.986426475;1.06728021;1.00000263
27.506020;1.04410308;0.823085171;-0.0065258888;0.788318475;-0.00624998697;1.05499743;1.04410252;4.56812211;-0.0362191197;10;1.00000203;1.00000211;0.986430449;1.06728017;1.00000302
27.507020;1.04410209;0.823085173;-0.00652627124;0.788319216;-0.00625035754;1.05499744;1.04410152;4.56812212;-0.0362211001;10;1.00000202;1.00000211;0.986430445;1.06728016;1.00000307
27.557020;1.04410205;0.823083884;-0.00654475416;0.788317822;-0.00626890305;1.05499415;1.04410177;4.56811564;-0.0363267191;10;1.00000219;1.00000153;0.986457157;1.06728004;1.00000216
27.558020;1.04410105;0.823083879;-0.00654511711;0.78831859;-0.00626925699;1.05499415;1.04410078;4.56811566;-0.036328699;10;1.00000218;1.00000154;0.986458155;1.06728004;1.00000212
27.567020;1.04410118;0.823083623;-0.00654859477;0.788318501;-0.00627256606;1.05499325;1.04410077;4.56811474;-0.0363475147;10;1.00000206;1.00000165;0.986463196;1.06728;1.00000189
27.610020;1.04410157;0.823082169;-0.00656451706;0.788317712;-0.00628689467;1.05499066;1.04410135;4.56810968;-0.0364335981;10;1.00000188;1.00000168;0.986484653;1.06727942;1.0000022
27.611020;1.04410057;0.823081976;-0.00656488459;0.788318289;-0.00628723459;1.05499066;1.04410035;4.56810868;-0.0364355995;10;1.00000187;1.00000168;0.986484636;1.06727942;1.0000022
27.664020;1.04409939;0.823081284;-0.00658343935;0.788316472;-0.00630543247;1.05498628;1.04410027;4.56810249;-0.0365395088;10;1.00000221;1.00000208;0.986511026;1.06727972;1.00000224
27.665020;1.04409836;0.823081289;-0.00658379077;0.788317214;-0.00630578099;1.05498529;1.04409928;4.56810248;-0.0365415253;10;1.00000222;1.0000021;0.986511037;1.06727971;1.00000223
27.721020;1.04409885;0.823080095;-0.00660191616;0.788316477;-0.00632465694;1.05498137;1.04409893;4.56809708;-0.0366463435;10;1.00000204;1.0000026;0.986539166;1.0672804;1.00000212
27.722020;1.04409787;0.823080081;-0.00660208953;0.788317225;-0.00632484604;1.05498138;1.04409793;4.56809706;-0.0366473384;10;1.00000203;1.0000026;0.98654016;1.06728039;1.00000213
27.732020;1.04409805;0.823079708;-0.00660559441;0.788316768;-0.00632813657;1.05498146;1.04409794;4.56809479;-0.0366663122;10;1.00000203;1.00000262;0.986545138;1.06728032;1.0000024
27.733020;1.04409807;0.823079719;-0.00660597489;0.788316761;-0.00632847255;1.05498147;1.04409794;4.56809476;-0.0366683102;10;1.00000104;1.00000162;0.986545134;1.06728032;1.00000143
27.780020;1.04409805;0.823078981;-0.00662148627;0.788316533;-0.006342728;1.05497694;1.04409767;4.56808985;-0.0367523296;10;1.00000141;1.00000156;0.986567113;1.06728037;1.0000016
27.781020;1.04409705;0.823078998;-0.00662186461;0.788317283;-0.0063430886;1.05497695;1.04409668;4.56808988;-0.0367543006;10;1.00000142;1.00000157;0.986567128;1.06728036;1.00000159
27.833020;1.04409697;0.82307848;-0.00663880775;0.788315839;-0.00635877311;1.05497423;1.04409704;4.56808452;-0.0368435589;10;1.0000019;1.00000047;0.986590784;1.06728;1.00000095
27.837020;1.04409699;0.823078231;-0.00663995467;0.788315675;-0.00635977794;1.05497308;1.04409702;4.5680835;-0.0368495788;10;1.00000182;1.00000042;0.986591884;1.06728008;1.00000109
27.842020;1.04409703;0.823078161;-0.00664158732;0.788315698;-0.00636128864;1.0549729;1.04409698;4.56808345;-0.0368586123;10;1.00000174;1.00000038;0.986595007;1.06728019;1.00000123
27.843020;1.04409604;0.823078149;-0.00664175755;0.788316457;-0.00636145985;1.05497287;1.04409597;4.56808344;-0.036859622;10;1.00000172;1.00000037;0.986595031;1.06728021;1.00000125
27.886020;1.04409661;0.823077291;-0.00665418293;0.78831526;-0.00637357993;1.05497016;1.04409578;4.56807832;-0.0369312691;10;1.00000076;1.00000061;0.986613799;1.06728032;1.00000165
27.906020;1.04409639;0.823076588;-0.00666000733;0.788315312;-0.00637870532;1.05496919;1.04409576;4.56807515;-0.0369635264;10;1.00000068;1.00000094;0.98662208;1.06728002;1.00000115
27.907020;1.04409537;0.82307658;-0.00666035666;0.788316084;-0.00637904569;1.05496918;1.04409475;4.56807515;-0.0369655605;10;1.00000069;1.00000096;0.986622106;1.06728;1.00000114
27.974020;1.0440953;0.823075044;-0.00667968396;0.788314763;-0.0063973089;1.05496484;1.04409486;4.56806839;-0.0370712344;10;1.00000102;1.00000102;0.986649298;1.06728005;1.00000053
27.975020;1.04409429;0.823075025;-0.00668005393;0.788315492;-0.006397661;1.05496481;1.04409385;4.5680684;-0.0370732302;10;1.00000099;1.00000101;0.986649306;1.06728007;1.00000053
28.045020;1.04409426;0.823073387;-0.00669846744;0.788313498;-0.00641575299;1.0549609;1.04409329;4.56806001;-0.0371769003;10;1.00000168;1.00000129;0.986676896;1.06728026;1.00000092
