time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
28.046020;1.04409325;0.823073382;-0.006698621;0.788314243;-0.00641590417;1.05496091;1.0440923;4.56806;-0.0371779052;10;1.0000017;1.00000132;0.986677893;1.06728026;1.00000092
28.120020;1.04409336;0.823071922;-0.00671708668;0.788313743;-0.00643390962;1.05495745;1.04409312;4.56805098;-0.0372837274;10;1.00000066;1.00000084;0.986705045;1.06727999;1.00000107
28.121020;1.04409239;0.82307192;-0.00671725207;0.788314484;-0.00643410072;1.05495745;1.04409213;4.56805097;-0.0372847433;10;1.00000064;1.00000084;0.986705028;1.06728;1.00000107
28.175020;1.04409165;0.823071074;-0.00673046343;0.788313488;-0.00644660402;1.05495417;1.04409098;4.56804581;-0.0373570801;10;1.00000108;1.00000084;0.986725817;1.06728038;1.0000004
28.183020;1.04409142;0.823070768;-0.00673259161;0.788313189;-0.00644851348;1.05495331;1.04409122;4.56804467;-0.0373679181;10;1.00000115;1.00000091;0.986727911;1.06728038;1.00000062
28.200020;1.04409128;0.823070198;-0.00673709801;0.788312595;-0.00645217411;1.05495357;1.04409188;4.56804222;-0.0373901168;10;1.00000111;1.00000086;0.986733583;1.06728052;1.00000069
28.201020;1.04409028;0.823070184;-0.00673730452;0.788313336;-0.00645234312;1.05495357;1.04409091;4.56804221;-0.0373911502;10;1.00000111;1.00000086;0.986733559;1.06728053;1.0000007
28.202020;1.04409028;0.823070168;-0.00673750907;0.788313321;-0.00645250582;1.05495257;1.04409093;4.56804219;-0.0373921839;10;1.00000112;1.00000086;0.986734538;1.06728055;1.0000007
28.285020;1.04409129;0.823068874;-0.00675624593;0.788311045;-0.00647124727;1.05494828;1.04409099;4.56803255;-0.0374962885;10;1.00000172;1.00000098;0.986761201;1.0672804;1.00000201
28.286020;1.04409028;0.82306889;-0.00675643298;0.788311781;-0.00647142458;1.0549483;1.04409;4.56803253;-0.0374973024;10;1.0000017;1.00000095;0.98676122;1.06728038;1.000002
28.376020;1.04408956;0.82306718;-0.00677529295;0.788310349;-0.00648886089;1.05494377;1.04409001;4.56802294;-0.0376031053;10;1.00000148;1.0000005;0.986789421;1.06728039;1.00000101
28.377020;1.04408855;0.823067149;-0.00677549945;0.788311106;-0.00648900141;1.0549438;1.04408903;4.56802295;-0.0376041146;10;1.0000015;1.00000047;0.986789414;1.06728039;1.000001
28.474020;1.04408926;0.823065785;-0.00679427013;0.788309555;-0.00650776062;1.05494064;1.04408869;4.56801273;-0.0377093256;10;1.00000126;1.00000135;0.986816434;1.06728003;1.00000124
28.475020;1.04408827;0.823065782;-0.00679444584;0.788310299;-0.00650793875;1.05494064;1.04408766;4.56801275;-0.0377103064;10;1.00000126;1.00000134;0.986817421;1.06728001;1.00000124
28.544020;1.0440886;0.823063614;-0.00680696338;0.78830883;-0.00652053195;1.05493728;1.04408796;4.5680043;-0.0377812113;10;1.00000145;1.00000063;0.986835578;1.06728051;1.00000077
28.549020;1.04408862;0.823063813;-0.00680789276;0.788308889;-0.00652110858;1.05493746;1.0440878;4.56800432;-0.0377852222;10;1.00000158;1.00000064;0.986837728;1.06728045;1.0000007
28.580020;1.04408812;0.823063622;-0.00681407981;0.788308733;-0.00652588024;1.05493669;1.04408749;4.56800102;-0.0378157405;10;1.00000181;1.00000083;0.986846208;1.06728027;1.00000075
28.581020;1.04408709;0.823063616;-0.00681425044;0.788309499;-0.00652603174;1.05493668;1.04408647;4.56800105;-0.0378167367;10;1.00000181;1.00000084;0.986846222;1.06728027;1.00000076
28.595020;1.04408684;0.82306335;-0.00681629232;0.788309387;-0.00652802875;1.05493561;1.0440864;4.56800031;-0.0378297081;10;1.00000156;1.00000108;0.986849436;1.06728024;1.00000085
28.696020;1.0440872;0.823060883;-0.00683293875;0.788307111;-0.00654440391;1.05493188;1.04408646;4.56798922;-0.0379216709;10;1.00000115;1.00000072;0.986874288;1.06728052;1.00000052
28.697020;1.0440862;0.823060893;-0.00683309052;0.78830786;-0.00654457015;1.05493188;1.04408546;4.56798921;-0.0379226508;10;1.00000114;1.00000073;0.986874284;1.0672805;1.00000052
28.825020;1.04408573;0.82305835;-0.00685227909;0.788305734;-0.00656292905;1.05492876;1.04408525;4.56797628;-0.0380293228;10;1.00000112;1.00000138;0.98690149;1.06728044;1.00000095
28.826020;1.04408474;0.823058351;-0.00685243999;0.788306472;-0.00656311637;1.05492874;1.04408426;4.56797626;-0.0380303241;10;1.00000113;1.00000139;0.98690252;1.06728044;1.00000096
28.909020;1.04408486;0.823056524;-0.00686388062;0.788304641;-0.00657398584;1.05492547;1.04408517;4.56796701;-0.0380926268;10;1.00000115;1.00000075;0.98692002;1.06728049;1.0000008
28.948020;1.04408472;0.823055866;-0.00686874575;0.788303927;-0.00657918065;1.05492412;1.04408507;4.56796244;-0.0381219083;10;1.00000134;1.00000124;0.986927696;1.06728034;1.00000087
28.968020;1.04408496;0.823055178;-0.00687122658;0.788302819;-0.00658171935;1.05492437;1.04408534;4.56796076;-0.03813599;10;1.00000078;1.00000145;0.98693144;1.06727989;1.00000095
28.969020;1.04408397;0.823055153;-0.00687122936;0.788303546;-0.00658173398;1.05492437;1.04408436;4.56796079;-0.0381359909;10;1.00000076;1.00000146;0.986931414;1.06727986;1.00000092
28.972020;1.04408399;0.823055077;-0.00687178763;0.788303467;-0.00658228672;1.05492337;1.04408444;4.56796087;-0.0381389837;10;1.00000071;1.00000147;0.986932338;1.06727981;1.00000084
29.009020;1.04408383;0.823054912;-0.00687690724;0.788303591;-0.00658622768;1.05492194;1.0440842;4.56795672;-0.038163658;10;1.00000134;1.00000146;0.98693794;1.06728032;1.00000058
29.131020;1.04408391;0.823053315;-0.00689033001;0.788301321;-0.00659948224;1.05491932;1.04408375;4.56794465;-0.0382417459;10;1.00000165;1.00000161;0.986959425;1.06728004;1.00000115
29.132020;1.04408291;0.823053301;-0.00689053622;0.788302078;-0.00659968121;1.05491935;1.04408271;4.56794466;-0.0382427334;10;1.00000162;1.00000162;0.986960441;1.06728004;1.00000113
29.174020;1.0440828;0.823052473;-0.00689519307;0.788301451;-0.00660392455;1.05491819;1.04408284;4.56794034;-0.038267802;10;1.00000056;1.00000113;0.986966471;1.06727981;1.00000091
29.175020;1.0440828;0.823052487;-0.00689535799;0.78830147;-0.00660410504;1.05491817;1.04408287;4.56794034;-0.0382687974;10;0.999999547;1.00000012;0.986966472;1.06727982;0.999999899
29.321020;1.04408303;0.823049076;-0.00690914611;0.788299102;-0.0066179085;1.0549146;1.04408379;4.56792654;-0.0383493564;10;0.999999716;1.0000001;0.986987978;1.06728023;1.00000009
29.322020;1.04408202;0.82304905;-0.00690932262;0.788299841;-0.00661808878;1.0549146;1.04408281;4.56792652;-0.0383503586;10;0.999999691;1.0000001;0.986987993;1.06728023;1.00000006
29.324020;1.04408201;0.823048822;-0.00690949238;0.788299642;-0.00661826111;1.05491462;1.04408283;4.56792548;-0.0383513604;10;0.999999642;1.00000009;0.986989019;1.06728023;1
29.410020;1.044082;0.823047889;-0.0069176057;0.78829867;-0.00662561804;1.05491274;1.04408173;4.5679173;-0.0383938197;10;0.999999841;0.99999958;0.987000609;1.06728049;1.00000042
29.431020;1.04408176;0.823047501;-0.00691950557;0.788298992;-0.00662742042;1.05491289;1.04408191;4.56791575;-0.0384038944;10;0.999999737;0.999999741;0.987003315;1.06728007;1.00000051
29.549020;1.04408229;0.823046314;-0.00692913637;0.788296471;-0.00663595616;1.05491052;1.04408236;4.56790518;-0.0384553053;10;1.00000059;0.999999327;0.987017112;1.06727959;0.999999818
29.550020;1.04408129;0.823046332;-0.00692931679;0.788297227;-0.0066361362;1.05491054;1.04408137;4.56790518;-0.0384562824;10;1.0000006;0.999999306;0.987017105;1.0672796;0.999999815
29.768020;1.04408096;0.823041987;-0.00694407552;0.78829376;-0.00665077548;1.05490773;1.04408069;4.56788544;-0.0385396968;10;1.00000054;0.999999992;0.987040173;1.06727929;1.00000063
29.836020;1.04408047;0.823040912;-0.00694771914;0.788292587;-0.00665457393;1.05490663;1.04408055;4.56787831;-0.0385632963;10;1.0000006;0.999999736;0.987046313;1.06727992;1.00000031
29.837020;1.0440795;0.8230409;-0.00694791104;0.78829333;-0.00665477099;1.05490663;1.04407952;4.56787831;-0.038564274;10;1.00000057;0.999999732;0.98704628;1.06727991;1.0000003
29.942020;1.04408007;0.823039357;-0.00695413022;0.788291919;-0.00666046531;1.05490481;1.04407991;4.56786939;-0.038597253;10;0.999999896;1.00000024;0.987055197;1.06728048;1.00000005
30.227020;1.04408;0.823034955;-0.00696774775;0.788287253;-0.0066735765;1.054903;1.04408;4.567844;-0.038671;10;1;1;0.987074;1.06728;1
30.299020;1.044079;0.823033694;-0.00697063063;0.7882868;-0.00667634406;1.054902;1.044079;4.567837;-0.038687;10;1;1;0.987079;1.06728;1
30.473020;1.044079;0.823030991;-0.00697675676;0.788284211;-0.00668221155;1.054901;1.044079;4.567822;-0.038721;10;1;1;0.987087;1.06728;1
30.851020;1.044079;0.823025405;-0.00698720721;0.788278861;-0.00669222081;1.054898;1.044079;4.567791;-0.038779;10;1;1;0.987102;1.06728;1
30.909020;1.044078;0.823024505;-0.00698864865;0.788278754;-0.0066936078;1.054898;1.044078;4.567786;-0.038787;10;1;1;0.987104;1.06728;1
30.981020;1.044078;0.823023604;-0.00699009009;0.788277891;-0.00669498839;1.054897;1.044078;4.567781;-0.038795;10;1;1;0.987106;1.06728;1
31.111020;1.044078;0.823021622;-0.00699261261;0.788275992;-0.00669740442;1.054897;1.044078;4.56777;-0.038809;10;1;1;0.98711;1.06728;1
32.086020;1.044078;0.823008468;-0.00700486486;0.788263395;-0.00670913942;1.054894;1.044078;4.567697;-0.038877;10;1;1;0.987124;1.06728;1
32.156020;1.044078;0.823007568;-0.00700540541;0.788262532;-0.00670965714;1.054894;1.044078;4.567692;-0.03888;10;1;1;0.987124;1.06728;1
32.177020;1.044078;0.823007387;-0.00700558559;0.788262359;-0.00670982971;1.054894;1.044078;4.567691;-0.038881;10;1;1;0.987125;1.06728;1
32.315020;1.044078;0.823005586;-0.00700684685;0.788260633;-0.00671103773;1.054894;1.044078;4.567681;-0.038888;10;1;1;0.987125;1.06728;1
32.335020;1.044078;0.823005405;-0.00700684685;0.788260461;-0.00671103773;1.054893;1.044078;4.56768;-0.038888;10;1;1;0.987126;1.06728;1
32.372020;1.044078;0.823004865;-0.00700720721;0.788259943;-0.00671138287;1.054893;1.044078;4.567677;-0.03889;10;1;1;0.987126;1.06728;1
32.375020;1.044077;0.823004865;-0.00700720721;0.788260698;-0.0067113893;1.054893;1.044077;4.567677;-0.03889;10;1;1;0.987126;1.06728;1
34.185020;1.044077;0.822984324;-0.00701783784;0.788241025;-0.00672157115;1.054891;1.044077;4.567563;-0.038949;10;1;1;0.987131;1.06728;1
34.273020;1.044077;0.822983423;-0.0070181982;0.788240162;-0.00672191629;1.054891;1.044077;4.567558;-0.038951;10;1;1;0.987132;1.06728;1
34.415020;1.044077;0.822981982;-0.00701891892;0.788238781;-0.00672260659;1.05489;1.044077;4.56755;-0.038955;10;1;1;0.987132;1.06728;1
36.301020;1.044077;0.822964685;-0.00702792793;0.788222214;-0.00673123527;1.054888;1.044077;4.567454;-0.039005;10;1;1;0.987135;1.06728;1
36.308020;1.044077;0.822964685;-0.00702792793;0.788222214;-0.00673123527;1.054888;1.044077;4.567454;-0.039005;10;1;1;0.987135;1.06728;1
36.586020;1.044076;0.822962342;-0.00702918919;0.788220726;-0.00673244973;1.054888;1.044076;4.567441;-0.039012;10;1;1;0.987136;1.06728;1
36.856020;1.044076;0.82296036;-0.00703027027;0.788218827;-0.00673348518;1.054887;1.044076;4.56743;-0.039018;10;1;1;0.987136;1.06728;1
36.939020;1.044076;0.82295964;-0.00703063063;0.788218137;-0.00673383033;1.054887;1.044076;4.567426;-0.03902;10;1;1;0.987137;1.06728;1
38.990020;1.044076;0.822945045;-0.00703693694;0.788204159;-0.00673987041;1.054886;1.044076;4.567345;-0.039055;10;1;1;0.987138;1.06728;1
39.134020;1.044076;0.822944144;-0.0070372973;0.788203296;-0.00674021556;1.054886;1.044076;4.56734;-0.039057;10;1;1;0.987139;1.06728;1
39.190020;1.044076;0.822943784;-0.00703747748;0.788202951;-0.00674038813;1.054886;1.044076;4.567338;-0.039058;10;1;1;0.987139;1.06728;1
41.026020;1.044076;0.822933333;-0.00704072072;0.788192941;-0.00674349446;1.054885;1.044076;4.56728;-0.039076;10;1;1;0.987138;1.06728;1
41.485020;1.044076;0.822931171;-0.00704108108;0.78819087;-0.00674383961;1.054884;1.044076;4.567268;-0.039078;10;1;1;0.987138;1.06728;1
41.706020;1.044076;0.82292991;-0.00704144144;0.788189662;-0.00674418475;1.054884;1.044076;4.567261;-0.03908;10;1;1;0.987138;1.06728;1
41.818020;1.044076;0.822929369;-0.00704144144;0.788189145;-0.00674418475;1.054884;1.044076;4.567258;-0.03908;10;1;1;0.987138;1.06728;1
44.870020;1.044076;0.822916757;-0.00704306306;0.788177064;-0.00674573792;1.054884;1.044076;4.567188;-0.039089;10;1;1;0.987134;1.06728;1
45.233020;1.044076;0.822915495;-0.00704324324;0.788175856;-0.00674591049;1.054884;1.044076;4.567181;-0.03909;10;1;1;0.987134;1.06728;1
48.230020;1.044076;0.822906667;-0.00704324324;0.7881674;-0.00674591049;1.054884;1.044076;4.567132;-0.03909;10;1;1;0.98713;1.06728;1
49.203020;1.044076;0.822904324;-0.00704324324;0.788165157;-0.00674591049;1.054883;1.044076;4.567119;-0.03909;10;1;1;0.987129;1.06728;1
53.809020;1.044076;0.822895856;-0.0070427027;0.788157046;-0.00674539277;1.054883;1.044076;4.567072;-0.039087;10;1;1;0.987125;1.06728;1
55.426020;1.044076;0.822893694;-0.00704252252;0.788154975;-0.0067452202;1.054883;1.044076;4.56706;-0.039086;10;1;1;0.987124;1.06728;1
59.304020;1.044076;0.82288973;-0.00704198198;0.788151178;-0.00674470248;1.054883;1.044076;4.567038;-0.039083;10;1;1;0.987121;1.06728;1
61.330020;1.044076;0.822888288;-0.00704198198;0.788149798;-0.00674470248;1.054883;1.044076;4.56703;-0.039083;10;1;1;0.98712;1.06728;1
64.930020;1.044076;0.822886126;-0.00704162162;0.788147727;-0.00674435733;1.054883;1.044076;4.567018;-0.039081;10;1;1;0.987119;1.06728;1
73.263020;1.044076;0.822883423;-0.00704144144;0.788145138;-0.00674418475;1.054883;1.044076;4.567003;-0.03908;10;1;1;0.987118;1.06728;1
77.514020;1.044076;0.822882703;-0.00704126126;0.788144448;-0.00674401218;1.054883;1.044076;4.566999;-0.039079;10;1;1;0.987117;1.06728;1
100.000000;1.044076;0.822881622;-0.00704126126;0.788143413;-0.00674401218;1.054883;1.044076;4.566993;-0.039079;10;1;1;0.987117;1.06728;1
