time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
0.000000;1.044444;0.822882883;0;0.787866925;-0;1.056385;1.044444;4.567;-0;10;1;1;0.978535;1.068861;1
19.999996;1.04444438;0.822886609;3.74597667e-07;0.787867112;-2.55863288e-07;1.05638469;1.04444449;4.56699843;5.97833762e-07;10;0.999999804;1.00000011;0.978534766;1.068861;0.999999985
19.999997;1.04723638;0.677370933;0.047529744;0.646814636;0.0453852822;1.06350369;1.04723649;3.75938751;0.26378854;10;0.999999804;1.00000011;0.912414807;1.068861;0.999999985
20.000000;1.04723538;0.677372071;0.0475299241;0.646816612;0.0453854977;1.06350369;1.04723549;3.75939564;0.263789507;10;0.999999804;1.00000011;0.912413839;1.068861;0.999999985
20.001054;1.0471734;0.67770086;0.0475546023;0.64716929;0.0454117628;1.06345369;1.04717348;3.76122281;0.263926464;10;1.00001682;1.00001711;0.912204843;1.068861;1.00001696
20.002867;1.04706743;0.678263652;0.0475967548;0.647772622;0.0454566398;1.06336871;1.04706747;3.76434784;0.264160434;10;1.00004684;1.0000471;0.911859794;1.068861;1.00004692
20.003169;1.04704943;0.678357227;0.0476039605;0.647873243;0.0454643073;1.06335471;1.04704946;3.76486786;0.264200421;10;1.00005084;1.0000511;0.911803787;1.068861;1.00005091
20.004075;1.04699645;0.678638316;0.0476259383;0.6481747;0.0454876124;1.06331271;1.04699645;3.76642884;0.264322405;10;1.00006585;1.00006609;0.911639786;1.068861;1.00006589
20.005283;1.04692747;0.679014155;0.0476569241;0.648576632;0.045520225;1.06325772;1.04692744;3.76851574;0.264494389;10;1.00008586;1.00008609;0.911426771;1.068861;1.00008587
20.006491;1.04685849;0.679392262;0.0476906129;0.648980833;0.0455554247;1.06320473;1.04685843;3.77061565;0.264681324;10;1.00010487;1.00010508;0.911219742;1.068861;1.00010484
20.007096;1.0468255;0.679582508;0.0477088088;0.649183209;0.0455742521;1.06317874;1.04682543;3.77167267;0.264782307;10;1.00011487;1.00011508;0.911118728;1.068861;1.00011483
20.008002;1.04677551;0.679869518;0.0477376346;0.649488585;0.0456039802;1.06314075;1.04677542;3.77326661;0.264942306;10;1.00012888;1.00012908;0.910970708;1.068861;1.00012881
20.009210;1.04671053;0.680256343;0.0477801542;0.649898669;0.0456474506;1.06309276;1.04671041;3.77541447;0.265178307;10;1.00014788;1.00014807;0.910776682;1.068861;1.00014779
20.010419;1.04664655;0.680648151;0.0478271798;0.650312855;0.0456951858;1.06304677;1.0466464;3.77758918;0.265439311;10;1.00016788;1.00016807;0.910587658;1.068861;1.00016777
20.011023;1.04661556;0.680846303;0.0478527651;0.650521495;0.0457209915;1.06302477;1.04661539;3.77868903;0.265581314;10;1.00017688;1.00017707;0.910494647;1.068861;1.00017675
20.012231;1.04655557;0.681246834;0.0479080811;0.650941874;0.045776479;1.06298378;1.04655538;3.78091579;0.265888323;10;1.00019687;1.00019707;0.910312626;1.068861;1.00019673
20.013499;1.04649359;0.681674756;0.0479722275;0.651389471;0.0458404966;1.06294279;1.04649336;3.78329285;0.266244335;10;1.00021687;1.00021707;0.910126607;1.068861;1.00021671
20.014011;1.04646959;0.681849881;0.0480001565;0.65157177;0.0458682399;1.06292779;1.04646936;3.78426484;0.266399341;10;1.00022487;1.00022507;0.9100526;1.068861;1.0002247
20.015035;1.0464226;0.682204094;0.0480592584;0.651939558;0.0459267847;1.0628988;1.04642234;3.78623081;0.266727353;10;1.00024086;1.00024107;0.909906588;1.068861;1.00024068
20.016059;1.04637761;0.682563711;0.0481228651;0.652311297;0.0459895506;1.06287281;1.04637733;3.78822679;0.267080366;10;1.00025686;1.00025707;0.909762578;1.068861;1.00025666
20.017083;1.04633261;0.682928733;0.0481909761;0.652688234;0.0460566262;1.06284881;1.04633231;3.79025276;0.26745838;10;1.00027286;1.00027307;0.909621569;1.068861;1.00027264
20.018107;1.04629061;0.683299342;0.0482635911;0.653068669;0.0461278801;1.06282682;1.0462903;3.79230974;0.267861396;10;1.00028886;1.00028907;0.909483561;1.068861;1.00028862
20.019131;1.04624962;0.683675715;0.0483407099;0.65345402;0.0462034006;1.06280682;1.04624929;3.79439871;0.268289411;10;1.00030486;1.00030507;0.909347553;1.068861;1.00030461
20.020155;1.04620961;0.684057857;0.0484225126;0.653844286;0.0462833606;1.06278982;1.04620927;3.79651968;0.268743427;10;1.00032087;1.00032107;0.909213545;1.068861;1.00032059
20.021179;1.04617061;0.684445583;0.0485086391;0.654239296;0.0463674162;1.06277382;1.04617026;3.79867165;0.269221443;10;1.00033688;1.00033706;0.909082537;1.068861;1.00033658
20.022834;1.0461106;0.685080148;0.0486535034;0.654883444;0.0465085644;1.06275181;1.04611025;3.80219361;0.270025467;10;1.0003619;1.00036206;0.90887652;1.068861;1.00036157
20.023834;1.04607359;0.685466077;0.0487421507;0.655275556;0.0465949602;1.0627388;1.04607324;3.80433558;0.27051748;10;1.00037791;1.00037806;0.908757509;1.068861;1.00037756
20.024734;1.04604058;0.685814713;0.0488226892;0.655629533;0.0466734328;1.06272779;1.04604024;3.80627056;0.270964491;10;1.00039092;1.00039106;0.908653497;1.068861;1.00039056
20.025634;1.04600857;0.68616497;0.0489037675;0.655984457;0.0467523837;1.06271678;1.04600824;3.80821454;0.271414501;10;1.00040494;1.00040506;0.908553483;1.068861;1.00040456
20.026534;1.04597556;0.686516669;0.0489855656;0.656341411;0.0468320745;1.06270477;1.04597524;3.81016651;0.271868511;10;1.00041896;1.00041906;0.908455468;1.068861;1.00041856
20.027434;1.04594254;0.68686981;0.0490679035;0.656699767;0.0469122883;1.06269376;1.04594224;3.81212649;0.27232552;10;1.00043297;1.00043306;0.908360453;1.068861;1.00043256
20.028334;1.04590953;0.687224391;0.0491509613;0.657059525;0.0469931975;1.06268275;1.04590924;3.81409447;0.272786529;10;1.00044599;1.00044607;0.908268436;1.068861;1.00044557
20.029234;1.04587651;0.687580596;0.0492345592;0.657420859;0.0470746297;1.06267173;1.04587623;3.81607145;0.273250538;10;1.00046;1.00046007;0.908179419;1.068861;1.00045957
20.030134;1.04584349;0.68793824;0.0493186974;0.657783596;0.0471565849;1.06266072;1.04584323;3.81805643;0.273717546;10;1.00047302;1.00047308;0.908093403;1.068861;1.00047258
20.031034;1.04581048;0.688297506;0.0494035561;0.658147909;0.0472392352;1.0626507;1.04581023;3.82005041;0.274188555;10;1.00048704;1.00048709;0.908010387;1.068861;1.00048659
20.032834;1.04574443;0.689020721;0.0495747156;0.658881091;0.0474059326;1.06262868;1.04574422;3.82406438;0.275138571;10;1.00051406;1.00051412;0.907852357;1.068861;1.00051362
20.033734;1.04571041;0.68938467;0.0496610164;0.659250589;0.047490025;1.06261766;1.04571021;3.82608437;0.275617579;10;1.00052708;1.00052713;0.907777344;1.068861;1.00052663
20.034634;1.04567739;0.689750239;0.0497480382;0.659621033;0.0475747672;1.06260765;1.0456772;3.82811336;0.276100586;10;1.00054109;1.00054115;0.907705332;1.068861;1.00054065
20.035534;1.04564336;0.690117429;0.0498354209;0.659993683;0.0476599058;1.06259664;1.04564319;3.83015135;0.276585592;10;1.0005541;1.00055416;0.907636322;1.068861;1.00055367
20.036434;1.04560934;0.690486421;0.0499233446;0.660368081;0.0477455678;1.06258563;1.04560918;3.83219933;0.277073596;10;1.00056811;1.00056818;0.907570312;1.068861;1.00056769
20.038234;1.04554128;0.691229087;0.0501006354;0.661121429;0.0479182897;1.06256461;1.04554116;3.83632131;0.278057599;10;1.00059414;1.00059421;0.907445295;1.068861;1.00059373
20.039134;1.04550725;0.691602943;0.0501900027;0.661500552;0.0480053496;1.0625536;1.04550715;3.8383963;0.278553597;10;1.00060715;1.00060723;0.907387287;1.068861;1.00060676
20.040034;1.04547222;0.691978601;0.0502797316;0.661882054;0.0480928065;1.06254259;1.04547214;3.84048129;0.279051592;10;1.00062116;1.00062125;0.90733228;1.068861;1.00062078
20.041834;1.04540316;0.692734783;0.0504606341;0.66264915;0.0482690726;1.06252057;1.04540312;3.84467827;0.280055575;10;1.00064718;1.00064728;0.90722827;1.068861;1.00064683
20.042443;1.04537914;0.692992249;0.0505222574;0.662910674;0.048329144;1.06251256;1.04537911;3.84610727;0.280397567;10;1.00065619;1.00065629;0.907196267;1.068861;1.00065584
20.043955;1.04532009;0.693634749;0.0506761375;0.663562777;0.0484791151;1.06249355;1.04532009;3.84967325;0.281251541;10;1.0006772;1.00067732;0.907120262;1.068861;1.00067688
20.044955;1.04528006;0.694062305;0.050778306;0.663997224;0.0485787331;1.06248154;1.04528007;3.85204625;0.28181852;10;1.00069222;1.00069234;0.90707426;1.068861;1.00069191
20.045955;1.04524003;0.694492204;0.0508811972;0.664433941;0.0486790471;1.06246852;1.04524006;3.85443224;0.282389495;10;1.00070623;1.00070635;0.90703026;1.068861;1.00070594
20.046955;1.04519999;0.694924088;0.0509844505;0.664872583;0.048779712;1.06245451;1.04520004;3.85682923;0.282962468;10;1.00072124;1.00072137;0.906990261;1.068861;1.00072097
20.047955;1.04515896;0.695358317;0.0510882462;0.665314134;0.0488809468;1.0624415;1.04515903;3.85923923;0.283538439;10;1.00073525;1.00073538;0.906953263;1.068861;1.000735
20.048955;1.04511793;0.69579453;0.0511924037;0.665757612;0.0489825322;1.06242849;1.04511802;3.86166023;0.284116408;10;1.00074926;1.00074938;0.906919265;1.068861;1.00074903
20.049955;1.0450769;0.696233087;0.0512971031;0.666203362;0.0490846408;1.06241448;1.045077;3.86409422;0.284697377;10;1.00076327;1.00076339;0.906889269;1.068861;1.00076306
20.050955;1.04503487;0.696673808;0.0514021641;0.666651852;0.0491871472;1.06240046;1.04503499;3.86654022;0.285280346;10;1.00077728;1.0007774;0.906861273;1.068861;1.0007771
20.051955;1.04499283;0.697116872;0.0515077666;0.667102616;0.0492901772;1.06238645;1.04499298;3.86899922;0.285866316;10;1.00079129;1.0007914;0.906836279;1.068861;1.00079113
20.052955;1.0449508;0.697561921;0.05161355;0.667555313;0.0493933858;1.06237143;1.04495097;3.87146922;0.286453288;10;1.0008053;1.0008054;0.906814287;1.068861;1.00080517
20.053955;1.04490777;0.698009313;0.0517198744;0.668010924;0.0494971653;1.06235742;1.04490796;3.87395223;0.287043262;10;1.00081931;1.00081939;0.906794296;1.068861;1.00081921
20.054955;1.04486474;0.698458867;0.0518265594;0.668468641;0.049601296;1.0623424;1.04486495;3.87644723;0.287635239;10;1.00083331;1.00083339;0.906778306;1.068861;1.00083325
20.055955;1.04482071;0.698910766;0.0519336049;0.668929279;0.0497058252;1.06232739;1.04482094;3.87895523;0.288229218;10;1.00084732;1.00084738;0.906765318;1.068861;1.0008473
20.056955;1.04477668;0.699364827;0.0520411906;0.669392024;0.0498108781;1.06231137;1.04477693;3.88147523;0.288826199;10;1.00086132;1.00086137;0.906754332;1.068861;1.00086134
20.057955;1.04473265;0.699821231;0.0521489565;0.669857051;0.0499161101;1.06229536;1.04473293;3.88400823;0.289424184;10;1.00087533;1.00087537;0.906747346;1.068861;1.00087538
20.058955;1.04468762;0.700279619;0.0522570822;0.670324657;0.0500217416;1.06227934;1.04468792;3.88655223;0.29002417;10;1.00088832;1.00088835;0.906742362;1.068861;1.00088842
20.060955;1.04459657;0.701203604;0.0524744127;0.671267532;0.0502341096;1.06224631;1.0445969;3.89168023;0.291230148;10;1.00091631;1.00091633;0.906740399;1.068861;1.00091651
20.061955;1.04455055;0.701668841;0.0525836168;0.67174246;0.050340846;1.06222929;1.04455089;3.89426222;0.291836139;10;1.00092931;1.00092931;0.90674342;1.068861;1.00092954
20.062955;1.04450353;0.702136422;0.0526929993;0.672220317;0.0504478109;1.06221127;1.04450388;3.89685722;0.292443132;10;1.0009433;1.0009433;0.906749443;1.068861;1.00094358
20.063955;1.04445652;0.702606165;0.0528027407;0.672700288;0.0505551285;1.06219326;1.04445687;3.89946421;0.293052126;10;1.00095628;1.00095628;0.906758469;1.068861;1.00095662
20.064955;1.04440851;0.703078072;0.0529128407;0.673183017;0.0506628478;1.06217525;1.04440886;3.90208321;0.293663121;10;1.00096927;1.00096927;0.906769496;1.068861;1.00096965
20.065955;1.0443605;0.703552502;0.0530231191;0.673668208;0.0507707482;1.06215723;1.04436085;3.9047162;0.294275117;10;1.00098325;1.00098325;0.906783526;1.068861;1.00098368
20.067955;1.04426248;0.704507667;0.0532447521;0.674646056;0.0509877079;1.06211921;1.04426284;3.91001719;0.295505111;10;1.00100922;1.00100922;0.906819589;1.068861;1.00100974
20.068955;1.04421348;0.704988763;0.0533559264;0.675138415;0.0510965462;1.0620992;1.04421384;3.91268718;0.296122108;10;1.00102221;1.0010222;0.906841622;1.068861;1.00102277
20.069955;1.04416347;0.705472021;0.0534672789;0.675633537;0.0512056155;1.06207919;1.04416383;3.91536917;0.296740106;10;1.00103619;1.00103619;0.906866655;1.068861;1.00103679
20.071955;1.04406146;0.706445203;0.0536908791;0.676631603;0.0514247457;1.06203718;1.04406183;3.92077016;0.297981098;10;1.00106216;1.00106216;0.906922721;1.068861;1.00106284
20.072955;1.04400946;0.706935126;0.0538031271;0.677134549;0.0515348082;1.06201617;1.04400983;3.92348916;0.298604092;10;1.00107515;1.00107514;0.906954751;1.068861;1.00107586
20.073955;1.04395745;0.707427211;0.0539155541;0.677639617;0.0516450552;1.06199416;1.04395783;3.92622016;0.299228084;10;1.00108713;1.00108713;0.90698978;1.068861;1.00108788
20.074955;1.04390445;0.707921639;0.0540281601;0.678147626;0.0517555367;1.06197216;1.04390484;3.92896416;0.299853075;10;1.00110012;1.00110011;0.907026807;1.068861;1.00110089
20.075955;1.04385145;0.708418228;0.0541411256;0.678657759;0.051866376;1.06195016;1.04385184;3.93172016;0.300480064;10;1.00111311;1.0011131;0.907065831;1.068861;1.0011139
20.076955;1.04379744;0.70891716;0.0542540903;0.679170838;0.051977278;1.06192716;1.04379785;3.93448916;0.301107053;10;1.0011261;1.00112609;0.907107853;1.068861;1.00112691
20.077955;1.04374244;0.709418073;0.0543674145;0.67968652;0.0520885885;1.06190316;1.04374286;3.93726916;0.30173604;10;1.00113809;1.00113808;0.907151871;1.068861;1.00113892
20.079955;1.04363245;0.710426747;0.0545946007;0.680724609;0.0523117689;1.06185516;1.04363289;3.94286718;0.302997014;10;1.00116407;1.00116406;0.907247897;1.068861;1.00116492
20.080955;1.04357646;0.710934505;0.0547084624;0.68124767;0.0524236896;1.06183016;1.0435769;3.94568518;0.303629001;10;1.00117607;1.00117606;0.907298905;1.068861;1.00117691
20.081955;1.04351946;0.711444245;0.0548226835;0.681773342;0.0525360202;1.06180517;1.04351992;3.94851419;0.304262986;10;1.00118806;1.00118805;0.907352909;1.068861;1.00118891
20.082955;1.04346247;0.711956146;0.0549369033;0.682301145;0.0526483653;1.06177917;1.04346294;3.9513552;0.304896971;10;1.00120106;1.00120106;0.907408909;1.068861;1.0012019
20.083955;1.04340448;0.712470388;0.055051302;0.682831908;0.0527609478;1.06175318;1.04340495;3.95420921;0.305531955;10;1.00121306;1.00121306;0.907467906;1.068861;1.00121389
20.084955;1.04334649;0.712986611;0.0551658797;0.683364632;0.0528737173;1.0617272;1.04334697;3.95707422;0.306167939;10;1.00122506;1.00122507;0.9075279;1.068861;1.00122587
20.085955;1.04328751;0.713504996;0.0552806364;0.683900147;0.0529867243;1.06169921;1.04328799;3.95995124;0.306804923;10;1.00123806;1.00123808;0.907590892;1.068861;1.00123886
20.086955;1.04322752;0.71402554;0.0553955719;0.684438455;0.0530999688;1.06167223;1.04322801;3.96284025;0.307442908;10;1.00125006;1.00125009;0.907656883;1.068861;1.00125084
20.087955;1.04316753;0.714548246;0.0555106862;0.684978901;0.0532133998;1.06164425;1.04316803;3.96574127;0.308081893;10;1.00126207;1.00126211;0.907723873;1.068861;1.00126283
20.089955;1.04304556;0.715600139;0.0557414513;0.686067527;0.0534409234;1.06158631;1.04304606;3.97157932;0.309362865;10;1.00128607;1.00128616;0.907865853;1.068861;1.00128679
20.090955;1.04298457;0.716129144;0.0558569217;0.686614877;0.0535547925;1.06155734;1.04298507;3.97451535;0.310003852;10;1.00129807;1.00129818;0.907939843;1.068861;1.00129877
20.091955;1.04292159;0.71666031;0.0559725708;0.687165686;0.0536689513;1.06152637;1.04292209;3.97746338;0.310645841;10;1.00130906;1.00130921;0.908015834;1.068861;1.00130975
20.092955;1.0428586;0.717193456;0.0560883983;0.687718464;0.0537832974;1.0614964;1.0428591;3.98042242;0.311288831;10;1.00132106;1.00132123;0.908094825;1.068861;1.00132173
20.093955;1.04279462;0.717728763;0.0562044042;0.688274045;0.0538978825;1.06146543;1.04279511;3.98339346;0.311932823;10;1.00133305;1.00133326;0.908175816;1.068861;1.00133371
20.094955;1.04273063;0.71826605;0.0563204082;0.688831599;0.0540124823;1.06143346;1.04273112;3.98637549;0.312576816;10;1.00134505;1.00134528;0.908258808;1.068861;1.00134569
20.095955;1.04266565;0.718805497;0.0564365903;0.689391956;0.0541273214;1.0614015;1.04266613;3.98936954;0.31322181;10;1.00135604;1.00135631;0.908342801;1.068861;1.00135667
20.096955;1.04260066;0.719346927;0.056552951;0.689954287;0.054242348;1.06136953;1.04260114;3.99237458;0.313867805;10;1.00136802;1.00136833;0.908430795;1.068861;1.00136865
20.097955;1.04253467;0.719890337;0.0566693102;0.690519253;0.0543574409;1.06133657;1.04253515;3.99539062;0.314513801;10;1.00137901;1.00137935;0.908519788;1.068861;1.00137963
20.098955;1.04246768;0.720435911;0.0567858487;0.69108703;0.0544727733;1.06130261;1.04246816;3.99841867;0.3151608;10;1.00139099;1.00139137;0.908610783;1.068861;1.00139161
20.099955;1.0424007;0.720983466;0.0569023865;0.691656783;0.0545881196;1.06126865;1.04240116;4.00145771;0.3158078;10;1.00140197;1.00140239;0.908703777;1.068861;1.00140259
20.100955;1.0423327;0.721532825;0.0570191046;0.692229003;0.0547037048;1.06123369;1.04233317;4.00450676;0.316455802;10;1.00141294;1.0014134;0.908799773;1.068861;1.00141357
20.102955;1.04219472;0.72263785;0.0572529029;0.693381054;0.0549353664;1.06116278;1.04219518;4.01063984;0.317753813;10;1.00143489;1.00143544;0.908995767;1.068861;1.00143552
20.103955;1.04212472;0.723193155;0.057369984;0.693960541;0.0550514428;1.06112682;1.04212518;4.01372188;0.318403822;10;1.00144687;1.00144745;0.909097765;1.068861;1.0014475
20.104955;1.04205472;0.723750443;0.0574870667;0.694542009;0.0551675325;1.06108986;1.04205519;4.01681491;0.319053835;10;1.00145784;1.00145846;0.909200764;1.068861;1.00145847
20.105955;1.04198372;0.724309714;0.0576043315;0.695126125;0.0552838617;1.0610529;1.04198419;4.01991894;0.319704851;10;1.00146881;1.00146947;0.909306764;1.068861;1.00146944
20.106955;1.04191172;0.724870966;0.0577215981;0.695712893;0.0554002579;1.06101495;1.04191219;4.02303397;0.32035587;10;1.00147879;1.00147948;0.909413763;1.068861;1.00147942
20.107955;1.04183972;0.72543402;0.0578388664;0.696301471;0.0555166688;1.06097699;1.04184019;4.026159;0.321006892;10;1.00148976;1.00149049;0.909522764;1.068861;1.00149039
20.108955;1.04176672;0.725999056;0.0579563166;0.696892703;0.0556333212;1.06093803;1.04176719;4.02929502;0.321658917;10;1.00150074;1.00150149;0.909633765;1.068861;1.00150136
20.109955;1.04169271;0.726565894;0.0580739486;0.697486417;0.0557502157;1.06089906;1.0416932;4.03244104;0.322311945;10;1.00151172;1.00151249;0.909746766;1.068861;1.00151232
20.110955;1.04161871;0.727134533;0.0581914024;0.698081944;0.0558669534;1.0608591;1.0416192;4.03559705;0.322963975;10;1.0015217;1.00152249;0.909862769;1.068861;1.00152229
20.111955;1.04154471;0.727705152;0.0583090382;0.698679457;0.0559838804;1.06081814;1.0415452;4.03876407;0.323617007;10;1.00153268;1.00153349;0.909978773;1.068861;1.00153326
20.112955;1.0414687;0.728277574;0.0584268564;0.699280127;0.0561011042;1.06077717;1.0414692;4.04194108;0.32427104;10;1.00154267;1.00154348;0.910097778;1.068861;1.00154323
20.113955;1.0413927;0.728851797;0.0585446768;0.699882611;0.0562183445;1.06073621;1.0413932;4.04512809;0.324925074;10;1.00155366;1.00155448;0.910218785;1.068861;1.00155419
20.114955;1.04131669;0.729427822;0.0586624998;0.700486911;0.0563356012;1.06069424;1.04131721;4.0483251;0.325579109;10;1.00156365;1.00156448;0.910340793;1.068861;1.00156416
20.115955;1.04123869;0.730005648;0.0587803253;0.701094372;0.0564529822;1.06065127;1.04123922;4.05153211;0.326233143;10;1.00157464;1.00157547;0.910465804;1.068861;1.00157512
20.116955;1.04116168;0.730585096;0.0588983339;0.701702804;0.0565704982;1.0606083;1.04116222;4.05474811;0.326888176;10;1.00158463;1.00158547;0.910591817;1.068861;1.00158509
20.117955;1.04108268;0.731166527;0.0590163452;0.702314572;0.0566881391;1.06056433;1.04108323;4.05797512;0.327543208;10;1.00159463;1.00159546;0.910719831;1.068861;1.00159506
20.120955;1.04084365;0.732920909;0.0593705723;0.704161452;0.0570414451;1.0604304;1.04084426;4.06771213;0.329509294;10;1.00162463;1.00162544;0.911114885;1.068861;1.00162498
20.122955;1.04068064;0.734098912;0.0596069678;0.705403713;0.057277502;1.06033844;1.04068128;4.07425013;0.330821336;10;1.00164464;1.00164543;0.911386927;1.068861;1.00164493
20.123955;1.04059863;0.734690438;0.0597251647;0.706027745;0.0573955858;1.06029146;1.04059929;4.07753313;0.331477351;10;1.00165464;1.00165542;0.91152495;1.068861;1.00165491
20.124955;1.04051562;0.735283588;0.0598433603;0.706654108;0.057513744;1.06024348;1.04051631;4.08082514;0.332133363;10;1.00166365;1.00166441;0.911664972;1.068861;1.00166389
20.125955;1.04043261;0.735878541;0.0599617346;0.707282297;0.057632095;1.06019549;1.04043332;4.08412714;0.33279037;10;1.00167366;1.00167439;0.911806996;1.068861;1.00167387
20.126955;1.0403486;0.736474937;0.0600801074;0.707912647;0.0577505212;1.06014751;1.04034933;4.08743714;0.333447372;10;1.00168267;1.00168338;0.911951018;1.068861;1.00168285
20.127955;1.04026359;0.737072957;0.0601982985;0.708545332;0.0578688501;1.06009852;1.04026435;4.09075615;0.334103372;10;1.00169268;1.00169337;0.912096041;1.068861;1.00169283
20.128955;1.04017858;0.7376726;0.0603166684;0.709179676;0.0579873725;1.06004853;1.04017936;4.09408415;0.334760367;10;1.00170169;1.00170235;0.912243064;1.068861;1.00170181
20.129955;1.04009258;0.738273686;0.0604350369;0.709816186;0.0581059713;1.05999854;1.04009337;4.09742016;0.33541736;10;1.0017117;1.00171234;0.912392086;1.068861;1.00171179
20.131955;1.03991858;0.739480724;0.0606719513;0.711095555;0.0583435172;1.05989656;1.0399194;4.10411917;0.336732338;10;1.00172973;1.0017303;0.912694129;1.068861;1.00172976
20.132955;1.03983058;0.740086495;0.0607903178;0.711738245;0.0584622921;1.05984457;1.03983141;4.10748117;0.337389324;10;1.00173874;1.00173929;0.91284815;1.068861;1.00173875
20.133955;1.03974258;0.740693708;0.0609086844;0.712382427;0.0585810893;1.05979258;1.03974343;4.11085118;0.338046307;10;1.00174776;1.00174827;0.91300317;1.068861;1.00174773
20.134955;1.03965358;0.741302542;0.061027051;0.713028962;0.0586999653;1.05973958;1.03965443;4.11423019;0.338703289;10;1.00175677;1.00175725;0.913160188;1.068861;1.00175672
20.137955;1.0393826;0.743137331;0.0613823283;0.714979949;0.0590571302;1.05957758;1.03938344;4.1244132;0.340675225;10;1.00178383;1.00178418;0.913639235;1.068861;1.00178367
20.138955;1.03929161;0.743751752;0.0615008719;0.715633678;0.0591763842;1.05952258;1.03929244;4.12782321;0.341333202;10;1.00179285;1.00179315;0.913802248;1.068861;1.00179266
20.139955;1.03919962;0.744367614;0.061619234;0.7162896;0.0592955443;1.05946657;1.03920044;4.13124121;0.34199018;10;1.00180087;1.00180113;0.913967258;1.068861;1.00180065
20.140955;1.03910664;0.744984919;0.0617375948;0.716947715;0.0594147839;1.05941056;1.03910743;4.13466722;0.342647158;10;1.00180989;1.0018101;0.914133267;1.068861;1.00180963
20.141955;1.03901365;0.745603487;0.0618559543;0.717607161;0.0595340457;1.05935355;1.03901442;4.13810022;0.343304137;10;1.00181891;1.00181908;0.914300273;1.068861;1.00181863
20.143955;1.03882468;0.746844589;0.0620928511;0.718932306;0.0597729808;1.05923953;1.0388254;4.14498822;0.344619099;10;1.00183494;1.00183502;0.914639279;1.068861;1.00183461
20.144955;1.03872969;0.747467122;0.0622112094;0.719597316;0.0598924236;1.05918052;1.03873038;4.14844322;0.345276083;10;1.00184395;1.001844;0.914811278;1.068861;1.00184361
20.145955;1.0386347;0.748090919;0.0623295684;0.720263663;0.0600118886;1.05912251;1.03863536;4.15190522;0.345933069;10;1.00185196;1.00185197;0.914984277;1.068861;1.00185161
20.146955;1.03853871;0.748715977;0.0624477485;0.720932041;0.0601312602;1.0590625;1.03853934;4.15537422;0.346589057;10;1.00185997;1.00185995;0.915159274;1.068861;1.00185961
20.150955;1.03814774;0.751228647;0.0629210293;0.72362366;0.0606098953;1.05882047;1.03814823;4.16931917;0.34921603;10;1.00189199;1.00189185;0.915872263;1.068861;1.00189161
20.151639;1.03807974;0.751660008;0.0630017452;0.72408656;0.060691632;1.05877847;1.0380802;4.17171316;0.349664029;10;1.00189699;1.00189684;0.915996262;1.068861;1.00189661
20.153661;1.03787774;0.752938959;0.0632408373;0.725459647;0.0609338343;1.05865147;1.03787814;4.17881112;0.350991034;10;1.00191299;1.00191281;0.916367263;1.068861;1.00191261
20.154661;1.03777674;0.753573028;0.0633588567;0.726141187;0.0610534929;1.05858847;1.03777711;4.1823301;0.35164604;10;1.00191999;1.0019198;0.916552266;1.068861;1.0019196
20.155661;1.03767573;0.754208179;0.0634768796;0.726823903;0.0611731737;1.05852447;1.03767608;4.18585508;0.352301047;10;1.00192798;1.00192779;0.916739268;1.068861;1.0019276
20.156661;1.03757373;0.75484441;0.063594906;0.727508499;0.0612929357;1.05845947;1.03757404;4.18938606;0.352956056;10;1.00193498;1.00193478;0.91692727;1.068861;1.00193459
20.157661;1.03747072;0.755481542;0.0637127556;0.728194803;0.0614126057;1.05839547;1.03747102;4.19292204;0.353610066;10;1.00194298;1.00194277;0.917117271;1.068861;1.00194258
20.158661;1.03736771;0.756119756;0.0638304283;0.728882289;0.0615321247;1.05832948;1.03736799;4.19646402;0.354263076;10;1.00194997;1.00194977;0.91730727;1.068861;1.00194957
20.159661;1.03726371;0.756758871;0.0639481039;0.729571487;0.061651726;1.05826348;1.03726396;4.200011;0.354916086;10;1.00195696;1.00195676;0.917499268;1.068861;1.00195655
20.160661;1.0371597;0.757398707;0.0640656023;0.730261522;0.0617711772;1.05819648;1.03715994;4.20356199;0.355568095;10;1.00196496;1.00196476;0.917693263;1.068861;1.00196454
20.161661;1.0370547;0.758039623;0.0641829232;0.730953445;0.0618905383;1.05812948;1.03705492;4.20711897;0.356219103;10;1.00197195;1.00197176;0.917887257;1.068861;1.00197152
20.163661;1.03684269;0.759323619;0.0644170325;0.732341221;0.0621289342;1.05799348;1.03684289;4.21424494;0.357518119;10;1.00198593;1.00198576;0.918281241;1.068861;1.00198548
20.164661;1.03673569;0.75996688;0.0645338206;0.73303725;0.0622479706;1.05792448;1.03673589;4.21781493;0.358166126;10;1.00199193;1.00199176;0.918479232;1.068861;1.00199146
20.165661;1.03662869;0.76061068;0.0646502505;0.733733947;0.062366686;1.05785548;1.03662888;4.22138791;0.358812133;10;1.00199892;1.00199876;0.918679223;1.068861;1.00199844
20.166661;1.03652069;0.761255383;0.0647666823;0.734432367;0.0624854881;1.05778448;1.03652088;4.2249659;0.359458139;10;1.00200591;1.00200576;0.918880213;1.068861;1.00200541
20.167661;1.03641168;0.761900625;0.0648827551;0.735132165;0.0626040298;1.05771447;1.03641188;4.22854688;0.360102146;10;1.00201291;1.00201277;0.919082202;1.068861;1.00201239
20.168661;1.03630268;0.762546588;0.0649986489;0.735832807;0.0627224243;1.05764347;1.03630288;4.23213187;0.360745152;10;1.0020189;1.00201878;0.91928619;1.068861;1.00201836
20.169661;1.03619268;0.763193091;0.0651141832;0.736534832;0.0628405585;1.05757146;1.03619288;4.23571985;0.361386159;10;1.0020259;1.00202579;0.919491177;1.068861;1.00202534
20.170661;1.03608268;0.763840134;0.0652295381;0.737237529;0.0629585456;1.05749846;1.03608288;4.23931084;0.362026166;10;1.0020319;1.0020318;0.919697162;1.068861;1.00203132
20.171661;1.03597168;0.764487716;0.0653447132;0.737941612;0.0630764464;1.05742545;1.03597189;4.24290483;0.362665173;10;1.0020389;1.00203882;0.919904145;1.068861;1.00203829
20.172661;1.03585968;0.765135837;0.0654593478;0.738647083;0.063193913;1.05735245;1.03585989;4.24650181;0.36330118;10;1.0020449;1.00204484;0.920113127;1.068861;1.00204427
20.173661;1.03574768;0.765784318;0.065573802;0.739353055;0.0633112325;1.05727744;1.0357479;4.2501008;0.363936187;10;1.0020509;1.00205086;0.920323107;1.068861;1.00205024
20.174661;1.03563468;0.766433338;0.065687895;0.74006042;0.0634282917;1.05720244;1.0356349;4.25370278;0.364569194;10;1.0020569;1.00205688;0.920534085;1.068861;1.00205622
20.175661;1.03552168;0.767082716;0.0658016266;0.740768289;0.0635450295;1.05712743;1.0355219;4.25730677;0.365200201;10;1.0020629;1.00206291;0.920746061;1.068861;1.0020622
20.176661;1.03540768;0.767732455;0.0659151768;0.741477378;0.063661681;1.05705143;1.0354079;4.26091275;0.365830207;10;1.0020689;1.00206894;0.920960036;1.068861;1.00206818
20.177661;1.03529268;0.768382552;0.0660281856;0.742187691;0.063777898;1.05697442;1.0352929;4.26452073;0.366457214;10;1.00207491;1.00207496;0.921175009;1.068861;1.00207415
20.178661;1.03517668;0.76903301;0.0661408331;0.742899228;0.0638938546;1.05689742;1.03517691;4.26813071;0.367082221;10;1.00208091;1.00208099;0.921389982;1.068861;1.00208014
20.179661;1.03506167;0.769683646;0.0662531198;0.743610382;0.064009427;1.05681941;1.0350619;4.27174169;0.367705228;10;1.00208692;1.00208703;0.921607954;1.068861;1.00208612
20.180661;1.03494467;0.770334642;0.0663650455;0.744323481;0.0641248002;1.05674041;1.0349449;4.27535467;0.368326234;10;1.00209193;1.00209206;0.921825926;1.068861;1.0020911
20.181661;1.03482766;0.770985817;0.0664766108;0.745036916;0.0642398503;1.0566614;1.0348279;4.27896865;0.368945241;10;1.00209793;1.00209808;0.922044897;1.068861;1.00209709
20.182661;1.03470965;0.771637173;0.0665876354;0.745751409;0.0643544646;1.05658139;1.0347099;4.28258363;0.369561247;10;1.00210293;1.00210311;0.922265869;1.068861;1.00210209
20.183661;1.03459165;0.772288707;0.0666982997;0.746466239;0.0644687547;1.05650038;1.0345919;4.28619961;0.370175253;10;1.00210893;1.00210914;0.92248784;1.068861;1.00210808
20.184661;1.03447164;0.77294042;0.0668086039;0.747182853;0.0645828453;1.05641937;1.0344719;4.28981659;0.370787258;10;1.00211393;1.00211417;0.922710811;1.068861;1.00211308
20.185661;1.03435263;0.773592133;0.0669183677;0.747898912;0.064696375;1.05633836;1.0343529;4.29343357;0.371396263;10;1.00211993;1.00212019;0.922934783;1.068861;1.00211908
20.186661;1.03423262;0.774243843;0.0670275911;0.74861586;0.064809469;1.05625535;1.0342329;4.29705055;0.372002267;10;1.00212493;1.00212522;0.923159755;1.068861;1.00212409
20.187661;1.03411161;0.774895733;0.0671364537;0.749333874;0.0649223018;1.05617234;1.0341119;4.30066853;0.372606272;10;1.00212992;1.00213025;0.923386727;1.068861;1.00212909
20.188661;1.0339896;0.775547621;0.067244775;0.750052782;0.0650346996;1.05608832;1.0339899;4.30428652;0.373207276;10;1.00213492;1.00213527;0.9236137;1.068861;1.0021341
20.189661;1.03386759;0.776199507;0.0673527347;0.750771858;0.0651467738;1.05600431;1.03386791;4.3079045;0.37380628;10;1.00213991;1.0021403;0.923842674;1.068861;1.00213911
20.190661;1.03374458;0.776851211;0.0674601523;0.751491656;0.0652584132;1.0559193;1.03374492;4.31152148;0.374402283;10;1.00214491;1.00214532;0.924072648;1.068861;1.00214412
20.191661;1.03362156;0.777502913;0.0675670272;0.752211624;0.0653695546;1.05583429;1.03362192;4.31513847;0.374995286;10;1.0021499;1.00215035;0.924303622;1.068861;1.00214913
20.192661;1.03349755;0.778154613;0.0676733589;0.752932489;0.0654802611;1.05574728;1.03349793;4.31875546;0.375585289;10;1.0021549;1.00215537;0.924535597;1.068861;1.00215414
20.193661;1.03337354;0.778806132;0.0677793271;0.753653352;0.0655906435;1.05566027;1.03337393;4.32237145;0.376173292;10;1.00215889;1.00215939;0.924768572;1.068861;1.00215816
20.194661;1.03324852;0.77945747;0.0678845712;0.754374941;0.0657004165;1.05557326;1.03324894;4.32598644;0.376757294;10;1.00216389;1.00216441;0.925002549;1.068861;1.00216317
20.195661;1.03312251;0.780108446;0.0679892713;0.755097084;0.0658097543;1.05548526;1.03312295;4.32959944;0.377338296;10;1.00216889;1.00216942;0.925237526;1.068861;1.00216818
20.196661;1.03299649;0.780759422;0.0680936077;0.755819403;0.0659187678;1.05539625;1.03299695;4.33321244;0.377917297;10;1.00217289;1.00217344;0.925474505;1.068861;1.0021722
20.197661;1.03286948;0.781410037;0.06819722;0.756542279;0.0660271719;1.05530625;1.03286996;4.33682344;0.378492297;10;1.00217689;1.00217745;0.925711485;1.068861;1.00217622
20.198661;1.03274146;0.78206047;0.0683002887;0.757265891;0.066135141;1.05521625;1.03274196;4.34043345;0.379064296;10;1.00218189;1.00218246;0.925950466;1.068861;1.00218123
20.201661;1.03235541;0.784009787;0.0686062339;0.759437355;0.0664561828;1.05494225;1.03235598;4.35125249;0.380762282;10;1.00219389;1.00219448;0.926671418;1.068861;1.00219328
20.203661;1.03209538;0.785307588;0.0688071186;0.760886177;0.0666675376;1.05475626;1.03209598;4.35845554;0.38187726;10;1.00220189;1.00220247;0.92715839;1.068861;1.00220132
20.204661;1.03196437;0.785955859;0.0689065654;0.761610987;0.0667723561;1.05466226;1.03196499;4.36205357;0.382429244;10;1.00220589;1.00220646;0.927402378;1.068861;1.00220534
20.206661;1.03170035;0.787250962;0.0691038298;0.763061237;0.0669806246;1.05447228;1.031701;4.36924163;0.383524205;10;1.00221389;1.00221444;0.927894355;1.068861;1.00221338
20.207661;1.03156734;0.787897794;0.0692014675;0.76378668;0.0670839005;1.05437629;1.031568;4.37283167;0.384066183;10;1.00221689;1.00221742;0.928142346;1.068861;1.00221639
20.208661;1.03143433;0.788544086;0.0692985624;0.764511786;0.0671866778;1.0542793;1.03143501;4.3764187;0.38460516;10;1.00222089;1.0022214;0.928391338;1.068861;1.00222041
20.209661;1.03130033;0.789189658;0.0693949346;0.765237119;0.0672888471;1.05418231;1.03130101;4.38000174;0.385140136;10;1.0022239;1.00222439;0.928640332;1.068861;1.00222344
20.210661;1.03116532;0.789834871;0.0694907646;0.765963035;0.0673905836;1.05408432;1.03116601;4.38358278;0.385672113;10;1.0022279;1.00222837;0.928891328;1.068861;1.00222746
20.211661;1.03103032;0.790479363;0.0695858724;0.766688439;0.0674916478;1.05398633;1.03103101;4.38715982;0.386200089;10;1.0022309;1.00223135;0.929142326;1.068861;1.00223048
20.212661;1.03089533;0.791123316;0.0696802586;0.767413509;0.0675920398;1.05388633;1.03089601;4.39073386;0.386724067;10;1.0022349;1.00223533;0.929395327;1.068861;1.0022345
20.213661;1.03075833;0.791766729;0.0697741037;0.768139733;0.0676920658;1.05378734;1.03075901;4.39430489;0.387245046;10;1.00223791;1.00223832;0.92964833;1.068861;1.00223752
20.214661;1.03062234;0.792409241;0.0698670478;0.768864529;0.0677911794;1.05368634;1.03062301;4.39787093;0.387761027;10;1.00224091;1.0022413;0.929903335;1.068861;1.00224055
20.215661;1.03048435;0.793051213;0.069959632;0.769590486;0.0678901023;1.05358534;1.03048501;4.40143396;0.388275009;10;1.00224392;1.00224428;0.930158344;1.068861;1.00224357
20.216661;1.03034736;0.793692464;0.070051316;0.770315188;0.0679881125;1.05348433;1.030348;4.404993;0.388783992;10;1.00224693;1.00224727;0.930414355;1.068861;1.00224659
20.217661;1.03020838;0.794332816;0.0701424607;0.771040707;0.068085758;1.05338132;1.030209;4.40854703;0.389289977;10;1.00224994;1.00225025;0.930671368;1.068861;1.00224961
20.218661;1.03006939;0.794972628;0.0702327062;0.771765897;0.0681825569;1.05327831;1.03007;4.41209806;0.389790964;10;1.00225295;1.00225324;0.930929385;1.068861;1.00225263
20.219661;1.0299304;0.79561154;0.070322413;0.772490409;0.0682788592;1.0531753;1.029931;4.41564408;0.390288951;10;1.00225597;1.00225622;0.931188403;1.068861;1.00225564
20.220661;1.02979042;0.796249551;0.0704115815;0.773214995;0.068374731;1.05307128;1.029791;4.41918511;0.390783938;10;1.00225798;1.00225821;0.931447424;1.068861;1.00225766
20.221661;1.02964944;0.796886842;0.0704998514;0.77393983;0.0684698227;1.05296626;1.02965;4.42272213;0.391273926;10;1.002261;1.00226119;0.931708445;1.068861;1.00226067
20.222661;1.02950845;0.797523412;0.0705874026;0.774664163;0.0685642423;1.05286024;1.029509;4.42625516;0.391759913;10;1.00226302;1.00226317;0.931969468;1.068861;1.00226268
20.223661;1.02936747;0.798158902;0.0706742349;0.775387645;0.0686579893;1.05275422;1.02936801;4.42978218;0.3922419;10;1.00226604;1.00226615;0.932232491;1.068861;1.00226569
20.224661;1.02922549;0.798793672;0.0707605281;0.77611138;0.0687513051;1.05264819;1.02922601;4.4333052;0.392720887;10;1.00226807;1.00226814;0.932495514;1.068861;1.00226769
20.225661;1.02908251;0.799427361;0.0708459218;0.776835017;0.0688438392;1.05254116;1.02908302;4.43682222;0.393194873;10;1.00227109;1.00227112;0.932759537;1.068861;1.00227069
20.226661;1.02893953;0.80006015;0.0709307761;0.777557979;0.0689358746;1.05243313;1.02894003;4.44033423;0.393665859;10;1.00227311;1.0022731;0.933023559;1.068861;1.00227269
20.227661;1.02879555;0.80069204;0.0710147307;0.778281023;0.0690271281;1.05232411;1.02879604;4.44384125;0.394131843;10;1.00227514;1.00227508;0.933289581;1.068861;1.00227469
20.228661;1.02865156;0.801323029;0.0710981459;0.779003391;0.0691178828;1.05221508;1.02865206;4.44734327;0.394594828;10;1.00227716;1.00227706;0.933555602;1.068861;1.00227668
20.229661;1.02850758;0.801952937;0.0711806614;0.779724909;0.0692077883;1.05210605;1.02850807;4.45083928;0.395052812;10;1.00227919;1.00227904;0.933822623;1.068861;1.00227867
20.230661;1.0283616;0.802581764;0.0712624575;0.780447091;0.0692971544;1.05199503;1.02836209;4.45432929;0.395506797;10;1.00228121;1.00228102;0.934090643;1.068861;1.00228065
20.231661;1.02821662;0.803209691;0.0713437141;0.781167843;0.0693859542;1.051884;1.02821711;4.45781431;0.395957782;10;1.00228324;1.002283;0.934359663;1.068861;1.00228264
20.232661;1.02807063;0.803836536;0.0714240707;0.781888504;0.0694739717;1.05177298;1.02807113;4.46129332;0.396403768;10;1.00228526;1.00228498;0.934628682;1.068861;1.00228462
20.233661;1.02792365;0.804462299;0.0715037075;0.782609078;0.069561382;1.05166095;1.02792415;4.46476633;0.396845756;10;1.00228729;1.00228696;0.9348997;1.068861;1.0022866
20.234661;1.02777666;0.805086802;0.0715826243;0.783328631;0.0696481169;1.05154793;1.02777717;4.46823234;0.397283745;10;1.00228831;1.00228794;0.935169716;1.068861;1.00228758
20.236661;1.02748068;0.806332924;0.0717381178;0.784767071;0.0698195198;1.05132189;1.02748121;4.47514836;0.398146726;10;1.00229235;1.00229191;0.935714747;1.068861;1.00229153
20.238661;1.0271837;0.807574183;0.0718907318;0.786202364;0.069988287;1.05109185;1.02718426;4.48203738;0.398993712;10;1.00229438;1.00229388;0.936260772;1.068861;1.00229349
20.239661;1.02703471;0.808193103;0.0719660492;0.786919038;0.0700717781;1.05097683;1.02703528;4.48547239;0.399411706;10;1.0022964;1.00229586;0.936535783;1.068861;1.00229547
20.241661;1.02673473;0.809427344;0.0721139849;0.788351037;0.0702363418;1.05074379;1.02673532;4.4923224;0.400232698;10;1.00229843;1.00229784;0.937086801;1.068861;1.00229743
20.242661;1.02658374;0.810042666;0.0721869632;0.789066365;0.0703177657;1.05062678;1.02658434;4.4957374;0.400637695;10;1.00229944;1.00229884;0.937363809;1.068861;1.00229841
20.243661;1.02643274;0.810656727;0.0722590418;0.789780675;0.0703983377;1.05050976;1.02643337;4.49914541;0.401037694;10;1.00230045;1.00229984;0.937640815;1.068861;1.0022994
20.244661;1.02628075;0.811269529;0.0723305808;0.790494737;0.0704784778;1.05039075;1.02628139;4.50254641;0.401434693;10;1.00230145;1.00230084;0.93791882;1.068861;1.00230039
20.245661;1.02612876;0.81188089;0.07240122;0.791207608;0.0705577657;1.05027274;1.02612942;4.50593941;0.401826694;10;1.00230246;1.00230184;0.938196823;1.068861;1.00230138
20.246661;1.02597676;0.812491169;0.0724711395;0.791919637;0.0706363762;1.05015272;1.02597744;4.50932641;0.402214696;10;1.00230346;1.00230285;0.938475824;1.068861;1.00230237
20.247661;1.02582377;0.813100008;0.0725401595;0.792631245;0.0707142022;1.05003371;1.02582447;4.51270541;0.402597699;10;1.00230446;1.00230386;0.938755824;1.068861;1.00230337
20.248661;1.02567077;0.813707585;0.0726086404;0.793341836;0.0707915255;1.0499127;1.02567149;4.51607741;0.402977703;10;1.00230446;1.00230387;0.939035822;1.068861;1.00230337
20.249661;1.02551677;0.814313719;0.072676222;0.794052009;0.0708680633;1.0497917;1.02551752;4.51944141;0.403352708;10;1.00230546;1.00230488;0.939316819;1.068861;1.00230437
20.250661;1.02536278;0.81491859;0.0727430844;0.794761167;0.0709439221;1.04967069;1.02536355;4.52279842;0.403723713;10;1.00230645;1.00230589;0.939598813;1.068861;1.00230537
20.251661;1.02520778;0.815522018;0.0728090467;0.795469909;0.0710189947;1.04954869;1.02520857;4.52614742;0.404089719;10;1.00230644;1.00230591;0.939880805;1.068861;1.00230538
20.252661;1.02505278;0.816124183;0.0728744689;0.796177635;0.071093563;1.04942669;1.0250536;4.52948942;0.404452725;10;1.00230742;1.00230693;0.940162796;1.068861;1.00230638
20.253661;1.02489777;0.816724724;0.0729389902;0.796883993;0.071167275;1.04930369;1.02489863;4.53282243;0.404810731;10;1.00230741;1.00230694;0.940446784;1.068861;1.00230639
20.254661;1.02474277;0.817324002;0.0730027901;0.797589336;0.0712403058;1.04918069;1.02474365;4.53614843;0.405164737;10;1.00230739;1.00230696;0.940729772;1.068861;1.0023064
20.255661;1.02458677;0.817921837;0.0730658676;0.798294265;0.0713127243;1.0490567;1.02458767;4.53946643;0.405514743;10;1.00230737;1.00230697;0.941014758;1.068861;1.0023064
20.256661;1.02442976;0.81851805;0.0731280421;0.798998607;0.0713843544;1.0489317;1.02443069;4.54277544;0.405859747;10;1.00230836;1.00230799;0.941298744;1.068861;1.00230741
20.257661;1.02427376;0.819113;0.0731896734;0.799701154;0.0714554079;1.04880771;1.02427471;4.54607744;0.406201751;10;1.00230834;1.002308;0.941584728;1.068861;1.00230742
20.258661;1.02411575;0.819706329;0.0732504011;0.800403895;0.0715257417;1.04868172;1.02411673;4.54937044;0.406538753;10;1.00230832;1.00230802;0.941870712;1.068861;1.00230742
20.259661;1.02395875;0.820298217;0.0733102246;0.801104665;0.0715951459;1.04855573;1.02395975;4.55265544;0.406870754;10;1.0023083;1.00230803;0.942156695;1.068861;1.00230743
20.260661;1.02380074;0.820888665;0.0733695046;0.801805025;0.0716641116;1.04842974;1.02380176;4.55593244;0.407199754;10;1.00230728;1.00230705;0.942443679;1.068861;1.00230643
20.262661;1.02348474;0.822064877;0.0734857134;0.80320182;0.0717998115;1.04817577;1.02348578;4.56246044;0.407844754;10;1.00230725;1.00230707;0.943018649;1.068861;1.00230644
20.263661;1.02332574;0.822650643;0.0735426425;0.803899037;0.0718666148;1.04804878;1.02332679;4.56571144;0.408160755;10;1.00230724;1.00230708;0.943306635;1.068861;1.00230644
20.264661;1.02316674;0.823234968;0.073598668;0.804595064;0.0719325553;1.04791979;1.02316779;4.56895443;0.408471757;10;1.00230622;1.00230609;0.943594622;1.068861;1.00230544
20.265661;1.02300675;0.823817673;0.0736541503;0.805290508;0.0719980553;1.04779181;1.02300779;4.57218843;0.408779759;10;1.00230621;1.00230611;0.943883611;1.068861;1.00230545
20.266661;1.02284775;0.824398757;0.0737087289;0.805983795;0.0720626209;1.04766282;1.02284879;4.57541343;0.409082761;10;1.0023052;1.00230512;0.944173602;1.068861;1.00230445
20.267661;1.02268775;0.82497822;0.0737627649;0.8066765;0.072126745;1.04753283;1.02268879;4.57862942;0.409382764;10;1.0023052;1.00230512;0.944463595;1.068861;1.00230445
20.268661;1.02252676;0.825556243;0.0738158984;0.8073688;0.0721900748;1.04740385;1.02252779;4.58183742;0.409677766;10;1.00230419;1.00230413;0.944753589;1.068861;1.00230345
20.271661;1.02204478;0.827280228;0.0739707917;0.809436337;0.0723756838;1.04701188;1.02204577;4.5914054;0.410537772;10;1.0023012;1.00230115;0.945626578;1.068861;1.00230047
20.272661;1.02188278;0.827851589;0.0740208626;0.810123771;0.0724361527;1.04687989;1.02188377;4.59457639;0.410815773;10;1.00230021;1.00230015;0.945918576;1.068861;1.00229947
20.273661;1.02172079;0.828421149;0.0740702141;0.810809656;0.0724959337;1.0467479;1.02172176;4.59773738;0.411089774;10;1.00229922;1.00229916;0.946210574;1.068861;1.00229848
20.275661;1.0213968;0.829555589;0.0741667597;0.812177488;0.0726134331;1.04648292;1.02139774;4.60403335;0.411625775;10;1.00229725;1.00229716;0.94679557;1.068861;1.0022965
20.276661;1.0212348;0.830120289;0.074213954;0.812859256;0.0726711523;1.04634992;1.02123573;4.60716734;0.411887775;10;1.00229627;1.00229616;0.947088567;1.068861;1.00229551
20.277661;1.0210718;0.83068319;0.0742604286;0.813540271;0.0727282559;1.04621693;1.02107271;4.61029132;0.412145775;10;1.00229529;1.00229517;0.947381563;1.068861;1.00229453
20.278661;1.02090881;0.83124447;0.0743061838;0.814219913;0.072784673;1.04608294;1.0209097;4.6134063;0.412399775;10;1.00229332;1.00229317;0.947675559;1.068861;1.00229254
20.279661;1.02074481;0.83180413;0.0743512192;0.814898981;0.0728404752;1.04594894;1.02074569;4.61651228;0.412649775;10;1.00229234;1.00229217;0.947969553;1.068861;1.00229156
20.280661;1.02058181;0.832361809;0.0743953547;0.815575525;0.0728953434;1.04581395;1.02058268;4.61960727;0.412894775;10;1.00229137;1.00229117;0.948263546;1.068861;1.00229057
20.282661;1.02025382;0.833472125;0.0744816475;0.816925915;0.0730033396;1.04554395;1.02025467;4.62576923;0.413373776;10;1.00228742;1.00228718;0.948852531;1.068861;1.00228661
20.283661;1.02008982;0.834024761;0.0745238049;0.817598963;0.0730563957;1.04540896;1.02009066;4.62883621;0.413607777;10;1.00228645;1.00228618;0.949147522;1.068861;1.00228563
20.285661;1.01976083;0.835124443;0.0746057819;0.818941035;0.0731603407;1.04513596;1.01976165;4.63493917;0.414062782;10;1.00228249;1.00228219;0.949738504;1.068861;1.00228167
20.286661;1.01959683;0.83567167;0.0746456022;0.819609433;0.0732111568;1.04499996;1.01959765;4.63797616;0.414283785;10;1.00228152;1.0022812;0.950033493;1.068861;1.00228069
20.289661;1.01910084;0.837302354;0.0747611115;0.821608363;0.0733601111;1.04458796;1.01910163;4.64702611;0.414924796;10;1.00227558;1.00227522;0.950921457;1.068861;1.00227475
20.290661;1.01893584;0.837842368;0.0747982371;0.822271364;0.0734084168;1.04445095;1.01893662;4.65002309;0.415130799;10;1.00227361;1.00227323;0.951218443;1.068861;1.00227277
20.291661;1.01876984;0.838380399;0.0748344631;0.822933444;0.0734559262;1.04431195;1.01877062;4.65300908;0.415331802;10;1.00227062;1.00227024;0.951514428;1.068861;1.00226979
20.292661;1.01860485;0.838916627;0.0748701499;0.823593164;0.0735028482;1.04417395;1.01860561;4.65598506;0.415529805;10;1.00226864;1.00226825;0.951811413;1.068861;1.00226782
20.293661;1.01843885;0.839451052;0.0749051166;0.824252142;0.0735491494;1.04403494;1.01843961;4.65895104;0.415723809;10;1.00226666;1.00226625;0.952107397;1.068861;1.00226584
20.294661;1.01827285;0.839983672;0.0749395431;0.824909567;0.0735949343;1.04389593;1.0182736;4.66190702;0.415914814;10;1.00226467;1.00226426;0.952404381;1.068861;1.00226386
20.295661;1.01810685;0.84051431;0.0749730687;0.825565262;0.0736398485;1.04375692;1.0181076;4.66485201;0.41610082;10;1.00226169;1.00226127;0.952701366;1.068861;1.00226088
20.296661;1.01793985;0.841043143;0.0750058731;0.826220214;0.0736841408;1.0436179;1.01794059;4.66778699;0.416282827;10;1.0022597;1.00225929;0.952998351;1.068861;1.0022589
20.297661;1.01777385;0.841570172;0.0750381366;0.826872802;0.0737278434;1.04347789;1.01777459;4.67071197;0.416461836;10;1.0022567;1.0022563;0.953296337;1.068861;1.00225592
20.298661;1.01760685;0.842095217;0.075069679;0.827524469;0.0737709233;1.04333787;1.01760758;4.67362595;0.416636847;10;1.00225471;1.00225431;0.953593323;1.068861;1.00225394
20.299661;1.01744085;0.842618279;0.0751005007;0.828173589;0.0738132353;1.04319785;1.01744157;4.67652893;0.416807858;10;1.00225171;1.00225132;0.95389031;1.068861;1.00225096
20.300661;1.01727386;0.843139537;0.075130602;0.828821965;0.0738549239;1.04305683;1.01727457;4.67942191;0.41697487;10;1.00224872;1.00224834;0.954187297;1.068861;1.00224798
20.301661;1.01710686;0.843658993;0.0751601634;0.829468784;0.0738960935;1.04291681;1.01710756;4.6823049;0.417138882;10;1.00224572;1.00224535;0.954485286;1.068861;1.002245
20.302661;1.01693986;0.844176465;0.0751890046;0.830113868;0.0739365666;1.04277579;1.01694055;4.68517688;0.417298895;10;1.00224371;1.00224336;0.954782276;1.068861;1.00224301
20.305661;1.01643887;0.845717169;0.0752715693;0.832038874;0.0740541602;1.04235174;1.0164395;4.69372784;0.417756934;10;1.0022347;1.00223438;0.955675251;1.068861;1.00223404
20.306661;1.01627187;0.846226891;0.0752977108;0.832677183;0.0740920233;1.04220972;1.01627248;4.69655682;0.417901946;10;1.00223169;1.00223138;0.955972244;1.068861;1.00223105
20.307661;1.01610388;0.846734811;0.0753231318;0.833314747;0.0741292628;1.0420677;1.01610446;4.69937581;0.418042958;10;1.00222869;1.00222838;0.956270238;1.068861;1.00222805
20.308661;1.01593688;0.847240569;0.0753480127;0.833949575;0.07416591;1.04192568;1.01593744;4.7021828;0.418180969;10;1.00222468;1.00222438;0.956567233;1.068861;1.00222405
20.310661;1.0156019;0.848246317;0.0753957947;0.835214996;0.0742373656;1.04164065;1.01560239;4.70776479;0.418445986;10;1.00221866;1.00221836;0.957162227;1.068861;1.00221804
20.311661;1.01543491;0.848746309;0.0754188761;0.835844767;0.0742722788;1.04149764;1.01543537;4.71053979;0.418573992;10;1.00221566;1.00221535;0.957459225;1.068861;1.00221503
20.312661;1.01526692;0.849244317;0.0754410575;0.836473617;0.0743063916;1.04135462;1.01526734;4.71330379;0.418696996;10;1.00221165;1.00221134;0.957756224;1.068861;1.00221102
20.313661;1.01509993;0.849740344;0.0754628793;0.837099895;0.07434009;1.04121161;1.01510031;4.71605679;0.418817998;10;1.00220864;1.00220832;0.958053223;1.068861;1.00220801
