time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
20.314661;1.01493194;0.850234387;0.0754838007;0.837725251;0.0743729876;1.0410686;1.01493229;4.7187988;0.418933997;10;1.00220463;1.0022043;0.958350223;1.068861;1.002204
20.315661;1.01476395;0.850726446;0.0755041819;0.83834886;0.0744053658;1.0409256;1.01476426;4.72152981;0.419046993;10;1.00220162;1.00220128;0.958647222;1.068861;1.00220098
20.316661;1.01459696;0.851216522;0.0755240226;0.838969892;0.0744371505;1.04078259;1.01459724;4.72424982;0.419156986;10;1.00219761;1.00219725;0.958944221;1.068861;1.00219697
20.317661;1.01442898;0.851704614;0.0755433228;0.839590002;0.074468488;1.04063859;1.01442921;4.72695883;0.419263977;10;1.00219359;1.00219322;0.95924122;1.068861;1.00219296
20.318661;1.01426199;0.852190721;0.0755619019;0.840207532;0.074499053;1.04049458;1.01426219;4.72965685;0.419366965;10;1.00218958;1.00218919;0.959537218;1.068861;1.00218895
20.319661;1.014094;0.852674665;0.0755797599;0.840823961;0.0745289917;1.04035058;1.01409417;4.73234286;0.419465951;10;1.00218657;1.00218616;0.959834216;1.068861;1.00218594
20.320661;1.01392701;0.853156807;0.0755970765;0.841437986;0.0745583341;1.04020758;1.01392715;4.73501888;0.419561936;10;1.00218255;1.00218212;0.960130214;1.068861;1.00218193
20.321661;1.01375902;0.853636784;0.0756138513;0.842050911;0.0745872266;1.04006258;1.01375913;4.7376829;0.41965492;10;1.00217854;1.00217809;0.960426212;1.068861;1.00217792
20.323661;1.01342404;0.854590789;0.0756455945;0.843270669;0.0746431874;1.03977458;1.0134241;4.74297795;0.419830885;10;1.0021705;1.00217002;0.961018207;1.068861;1.00216991
20.324661;1.01325705;0.855064818;0.0756605625;0.843877499;0.0746702545;1.03963058;1.01325708;4.74560897;0.419913868;10;1.00216648;1.00216599;0.961314205;1.068861;1.00216591
20.325661;1.01309006;0.855536685;0.0756748077;0.844482393;0.0746966184;1.03948558;1.01309007;4.74822799;0.419992851;10;1.00216246;1.00216196;0.961609203;1.068861;1.00216191
20.326661;1.01292207;0.856006569;0.0756886906;0.845086365;0.0747227084;1.03934158;1.01292206;4.75083602;0.420069836;10;1.00215743;1.00215693;0.961904202;1.068861;1.00215691
20.328661;1.01258809;0.856940396;0.0757144686;0.846287361;0.0747728086;1.03905259;1.01258806;4.75601906;0.420212809;10;1.00214938;1.00214887;0.962494201;1.068861;1.00214892
20.329661;1.01242111;0.85740416;0.0757265439;0.846885039;0.0747970697;1.0389076;1.01242105;4.75859308;0.420279798;10;1.00214535;1.00214485;0.962788201;1.068861;1.00214492
20.330661;1.01225412;0.857865943;0.0757380767;0.847480955;0.0748208043;1.03876261;1.01225405;4.76115611;0.420343789;10;1.00214032;1.00213982;0.963082202;1.068861;1.00213993
20.331661;1.01208714;0.858325568;0.0757488866;0.848074928;0.0748438339;1.03861861;1.01208705;4.76370713;0.420403781;10;1.00213629;1.0021358;0.963376203;1.068861;1.00213593
20.332661;1.01192016;0.858783212;0.0757593339;0.848667137;0.0748665138;1.03847362;1.01192005;4.76624715;0.420461775;10;1.00213126;1.00213079;0.963670206;1.068861;1.00213094
20.333661;1.01175418;0.859238879;0.0757690585;0.849256741;0.074888414;1.03832863;1.01175406;4.76877618;0.42051577;10;1.00212723;1.00212677;0.963963209;1.068861;1.00212694
20.335661;1.01142123;0.860143915;0.0757870616;0.850431128;0.0749308822;1.03803865;1.01142107;4.77379922;0.42061576;10;1.00211716;1.00211674;0.96454922;1.068861;1.00211695
20.336661;1.01125426;0.860593285;0.0757951602;0.85101591;0.0749512722;1.03789366;1.01125407;4.77629324;0.420660755;10;1.00211313;1.00211273;0.964842228;1.068861;1.00211296
20.338661;1.01092231;0.861486089;0.0758097331;0.852178481;0.0749903208;1.03760467;1.01092208;4.78124827;0.420741744;10;1.00210307;1.0021027;0.965425246;1.068861;1.00210297
20.339661;1.01075633;0.861929341;0.075816388;0.85275693;0.0750092316;1.03745968;1.01075609;4.78370829;0.420778738;10;1.00209804;1.00209769;0.965717257;1.068861;1.00209797
20.340661;1.01059036;0.862370433;0.0758223221;0.853333428;0.0750274358;1.03731469;1.0105901;4.7861563;0.420811732;10;1.00209301;1.00209267;0.96600827;1.068861;1.00209298
20.341661;1.01042538;0.862809544;0.0758277156;0.853907307;0.075045037;1.0371697;1.01042511;4.78859332;0.420841728;10;1.00208799;1.00208766;0.966299283;1.068861;1.00208798
20.343661;1.01009443;0.863681459;0.0758372423;0.855050229;0.0750790836;1.03688071;1.01009414;4.79343234;0.420894723;10;1.00207794;1.00207763;0.966879312;1.068861;1.00207799
20.344661;1.00992945;0.864114264;0.0758411955;0.855618426;0.0750952761;1.03673572;1.00992915;4.79583435;0.420916722;10;1.00207291;1.00207262;0.967169328;1.068861;1.00207299
20.346661;1.00959948;0.864973746;0.075847482;0.856749311;0.0751260715;1.03644574;1.00959917;4.80060436;0.420951725;10;1.00206287;1.00206259;0.96774636;1.068861;1.00206299
20.347661;1.0094345;0.865400242;0.0758498155;0.857311819;0.0751406737;1.03630174;1.00943419;4.80297136;0.420964728;10;1.00205685;1.00205657;0.968035375;1.068861;1.002057
20.348661;1.00927052;0.865824756;0.0758517895;0.8578717;0.0751548492;1.03615675;1.0092702;4.80532737;0.420975733;10;1.00205183;1.00205155;0.96832339;1.068861;1.002052
20.349661;1.00910653;0.866247286;0.0758532237;0.858429803;0.0751684935;1.03601276;1.00910621;4.80767237;0.420983738;10;1.00204681;1.00204653;0.968610403;1.068861;1.002047
20.350661;1.00894254;0.866667473;0.0758541178;0.858985767;0.0751816063;1.03586776;1.00894222;4.81000437;0.420988744;10;1.00204079;1.00204052;0.968897416;1.068861;1.00204101
20.351661;1.00877855;0.867085678;0.0758546517;0.85953995;0.0751943661;1.03572377;1.00877823;4.81232537;0.42099175;10;1.00203577;1.0020355;0.969184427;1.068861;1.00203601
20.352661;1.00861456;0.8675019;0.075854645;0.860092351;0.0752065943;1.03557977;1.00861425;4.81463538;0.420991758;10;1.00202975;1.00202948;0.969470436;1.068861;1.00203001
20.353661;1.00845156;0.86791578;0.0758540972;0.860641759;0.0752182159;1.03543578;1.00845126;4.81693238;0.420988766;10;1.00202473;1.00202446;0.969755444;1.068861;1.00202502
20.355661;1.00812557;0.868737589;0.0758517373;0.861735222;0.0752402198;1.03514779;1.00812528;4.82149338;0.420975784;10;1.0020127;1.00201243;0.970325455;1.068861;1.00201303
20.356661;1.00796257;0.869145341;0.0758499248;0.862279095;0.0752506016;1.0350038;1.00796229;4.82375638;0.420965794;10;1.00200768;1.00200741;0.970609458;1.068861;1.00200804
20.357661;1.00780057;0.869550929;0.0758475703;0.862820147;0.0752603758;1.0348598;1.0078003;4.82600739;0.420952804;10;1.00200167;1.0020014;0.970893458;1.068861;1.00200205
20.359661;1.00747657;0.870355798;0.0758414153;0.863896522;0.0752785026;1.03457282;1.00747632;4.83047439;0.420918825;10;1.00198963;1.00198937;0.971458454;1.068861;1.00199007
20.360661;1.00731457;0.870755078;0.0758377948;0.864431844;0.0752870334;1.03442983;1.00731433;4.83269039;0.420898837;10;1.00198362;1.00198335;0.971740449;1.068861;1.00198408
20.362661;1.00699256;0.871547331;0.0758289274;0.865495031;0.0753023422;1.03414384;1.00699235;4.83708739;0.420849862;10;1.00197159;1.00197132;0.972303436;1.068861;1.00197209
20.364661;1.00667055;0.872331114;0.0758184332;0.866550495;0.0753160494;1.03385786;1.00667037;4.84143737;0.42079189;10;1.00195956;1.00195929;0.972863416;1.068861;1.00196011
20.365661;1.00651055;0.872719942;0.0758126439;0.86707458;0.0753222949;1.03371587;1.00651038;4.84359537;0.420759905;10;1.00195355;1.00195328;0.973142403;1.068861;1.00195411
20.366661;1.00635054;0.873106606;0.0758063132;0.867596684;0.0753280059;1.03357287;1.00635039;4.84574135;0.42072492;10;1.00194754;1.00194726;0.97342039;1.068861;1.00194812
20.367661;1.00619154;0.87349111;0.0757996212;0.868115944;0.0753332866;1.03343088;1.0061914;4.84787534;0.420687934;10;1.00194153;1.00194125;0.973698375;1.068861;1.00194212
20.368661;1.00603154;0.873873451;0.0757923879;0.868634085;0.0753381077;1.03328889;1.00603141;4.84999733;0.420647948;10;1.00193452;1.00193424;0.97397636;1.068861;1.00193512
20.369661;1.00587254;0.87425381;0.0757847938;0.869149557;0.0753424985;1.0331469;1.00587241;4.85210831;0.42060596;10;1.00192851;1.00192823;0.974252344;1.068861;1.00192912
20.370661;1.00571454;0.874632006;0.0757768391;0.86966218;0.0753464585;1.0330049;1.00571441;4.85420729;0.420561972;10;1.00192251;1.00192222;0.974528328;1.068861;1.00192312
20.371661;1.00555554;0.87500804;0.0757685241;0.870173679;0.0753501371;1.03286391;1.00555541;4.85629427;0.420515982;10;1.00191551;1.00191521;0.974804313;1.068861;1.00191612
20.372661;1.00539754;0.875382092;0.0757596691;0.870682504;0.0753532049;1.03272292;1.00539741;4.85837025;0.420466992;10;1.0019095;1.00190921;0.975078298;1.068861;1.00191012
20.373661;1.00524054;0.875753981;0.0757506347;0.871188473;0.0753560204;1.03258192;1.0052404;4.86043423;0.420417;10;1.0019035;1.0019032;0.975353284;1.068861;1.00190412
20.374661;1.00508255;0.876123707;0.075741061;0.871693317;0.0753583745;1.03244093;1.0050824;4.86248621;0.420364007;10;1.00189651;1.00189621;0.975626271;1.068861;1.00189711
20.375661;1.00492556;0.876491269;0.0757311281;0.872195301;0.0753602966;1.03229993;1.00492539;4.86452619;0.420309014;10;1.00188951;1.00188921;0.975899262;1.068861;1.00189011
20.376661;1.00476956;0.876856848;0.0757208359;0.8726946;0.0753617862;1.03215994;1.00476937;4.86655517;0.42025202;10;1.00188352;1.00188322;0.976171255;1.068861;1.00188411
20.377661;1.00461257;0.877220263;0.0757100042;0.873192772;0.0753628137;1.03201995;1.00461236;4.86857215;0.420192024;10;1.00187652;1.00187623;0.976442252;1.068861;1.0018771
20.378661;1.00445658;0.877581513;0.0756989933;0.873688077;0.0753635873;1.03187995;1.00445634;4.87057713;0.420131028;10;1.00186954;1.00186925;0.976713253;1.068861;1.0018701
20.379661;1.00430159;0.87794078;0.0756876228;0.874180693;0.0753639272;1.03173996;1.00430133;4.8725711;0.42006803;10;1.00186355;1.00186327;0.976983258;1.068861;1.00186409
20.380661;1.0041466;0.878297702;0.0756757126;0.874671127;0.0753637285;1.03160096;1.00414631;4.87455208;0.420002031;10;1.00185657;1.00185629;0.977252267;1.068861;1.00185709
20.382661;1.00383661;0.879005593;0.0756509938;0.875646526;0.0753624316;1.03132296;1.00383627;4.87848104;0.41986503;10;1.0018426;1.00184235;0.977788296;1.068861;1.00184309
20.383661;1.00368261;0.879356203;0.075638185;0.876130258;0.0753612573;1.03118396;1.00368225;4.88042701;0.419794029;10;1.00183562;1.00183539;0.978055315;1.068861;1.00183609
20.384661;1.00352961;0.879704832;0.0756248364;0.876611291;0.0753594673;1.03104596;1.00352922;4.88236199;0.419720026;10;1.00182864;1.00182842;0.978322336;1.068861;1.00182909
20.385661;1.00337661;0.880051478;0.0756113086;0.877090494;0.0753574955;1.03090796;1.0033762;4.88428597;0.419645023;10;1.00182266;1.00182246;0.97858736;1.068861;1.00182309
20.386661;1.00322361;0.880395781;0.0755974216;0.877567509;0.0753551623;1.03076995;1.00322317;4.88619694;0.41956802;10;1.00181568;1.00181551;0.978852385;1.068861;1.00181609
20.387661;1.00307061;0.880738102;0.0755831756;0.878042693;0.0753524676;1.03063194;1.00307015;4.88809692;0.419489016;10;1.00180769;1.00180755;0.979116411;1.068861;1.00180809
20.389661;1.00276761;0.88141626;0.0755536077;0.878984399;0.0753457689;1.03035792;1.00276709;4.89186086;0.419325007;10;1.00179373;1.00179365;0.979641464;1.068861;1.00179408
20.390661;1.00261661;0.881752278;0.0755382861;0.879451971;0.0753418401;1.0302219;1.00261607;4.89372584;0.419240002;10;1.00178675;1.0017867;0.979903491;1.068861;1.00178708
20.391661;1.00246561;0.882086135;0.0755227866;0.879917524;0.0753377301;1.03008489;1.00246504;4.89557881;0.419153996;10;1.00177977;1.00177976;0.980164518;1.068861;1.00178008
20.392661;1.00231561;0.882417833;0.0755069286;0.880380182;0.0753331838;1.02994887;1.00231501;4.89741978;0.41906599;10;1.00177279;1.00177281;0.980424544;1.068861;1.00177307
20.393661;1.00216561;0.882747552;0.075490712;0.880841;0.0753282764;1.02981385;1.00216498;4.89924975;0.418975983;10;1.00176481;1.00176487;0.98068357;1.068861;1.00176507
20.394661;1.0020156;0.883075112;0.0754741364;0.881299796;0.0753230075;1.02967784;1.00201496;4.90106772;0.418883976;10;1.00175783;1.00175793;0.980941595;1.068861;1.00175807
20.395661;1.0018676;0.883400514;0.0754572017;0.881754809;0.0753172266;1.02954282;1.00186694;4.90287369;0.418789969;10;1.00175085;1.00175098;0.98119962;1.068861;1.00175106
20.396661;1.0017186;0.883723937;0.0754400874;0.882208858;0.0753113388;1.0294088;1.00171792;4.90466866;0.418694962;10;1.00174288;1.00174304;0.981455644;1.068861;1.00174305
20.397661;1.00157059;0.884045201;0.0754226134;0.882660001;0.0753050133;1.02927379;1.0015699;4.90645163;0.418597956;10;1.00173591;1.0017361;0.981711667;1.068861;1.00173605
20.398661;1.00142359;0.884364308;0.0754049595;0.883108234;0.0752984299;1.02913978;1.00142288;4.90822261;0.41849995;10;1.00172794;1.00172815;0.981966688;1.068861;1.00172805
20.399661;1.00127558;0.884681253;0.0753869456;0.883555321;0.0752915588;1.02900676;1.00127487;4.90998158;0.418399944;10;1.00172097;1.00172121;0.982220708;1.068861;1.00172104
20.400661;1.00112957;0.884996218;0.0753685716;0.883998791;0.0752841744;1.02887276;1.00112886;4.91172956;0.418297939;10;1.00171301;1.00171326;0.982473726;1.068861;1.00171304
20.401661;1.00098356;0.885309203;0.0753498374;0.88444041;0.0752764268;1.02873975;1.00098285;4.91346653;0.418193934;10;1.00170605;1.00170631;0.982725743;1.068861;1.00170604
20.402661;1.00083755;0.885619846;0.0753309232;0.884879815;0.0752684963;1.02860774;1.00083685;4.91519051;0.41808893;10;1.00169809;1.00169835;0.982977758;1.068861;1.00169804
20.403661;1.00069254;0.885928507;0.0753118287;0.885316481;0.0752603077;1.02847574;1.00069184;4.91690349;0.417982925;10;1.00169013;1.00169039;0.983227771;1.068861;1.00169004
20.404661;1.00054752;0.886235185;0.0752923734;0.885751291;0.0752517565;1.02834374;1.00054684;4.91860548;0.417874921;10;1.00168317;1.00168343;0.983477782;1.068861;1.00168304
20.405661;1.0004035;0.886539701;0.0752725571;0.886183178;0.0752427673;1.02821174;1.00040284;4.92029546;0.417764916;10;1.00167522;1.00167546;0.98372679;1.068861;1.00167504
20.406661;1.00026048;0.886842053;0.0752525596;0.886612139;0.0752335205;1.02808074;1.00025984;4.92197345;0.417653911;10;1.00166727;1.00166749;0.983973797;1.068861;1.00166704
20.407661;1.00011746;0.887142242;0.0752322004;0.88703906;0.0752239114;1.02795075;1.00011685;4.92363943;0.417540905;10;1.00165931;1.00165951;0.984220801;1.068861;1.00165905
20.408661;0.999974444;0.887440448;0.0752116597;0.887464119;0.0752141204;1.02781975;0.999973856;4.92529443;0.417426899;10;1.00165236;1.00165253;0.984466803;1.068861;1.00165205
20.410661;0.999690399;0.888030729;0.0751698529;0.888306691;0.0751936624;1.02756077;0.99968988;4.92857042;0.417194883;10;1.00163646;1.00163656;0.984955804;1.068861;1.00163607
20.411661;0.999549376;0.888322625;0.0751484066;0.88872402;0.0751828153;1.02743177;0.999548898;4.93019041;0.417075874;10;1.00162851;1.00162857;0.985198802;1.068861;1.00162807
20.412661;0.999409352;0.888612537;0.0751269592;0.889138593;0.0751718919;1.02730278;0.999408918;4.93179942;0.416956864;10;1.00162055;1.00162058;0.985440799;1.068861;1.00162008
20.414661;0.999129302;0.88918587;0.0750829809;0.889961593;0.0751489602;1.02704678;0.999128968;4.93498142;0.416712844;10;1.00160464;1.00160459;0.985921793;1.068861;1.00160411
20.416661;0.998852249;0.889751091;0.0750381015;0.890774257;0.0751248953;1.02679279;0.998852027;4.93811844;0.416463826;10;1.00158873;1.00158858;0.986398789;1.068861;1.00158813
20.417661;0.998714221;0.890030366;0.075015212;0.891176974;0.0751123712;1.02666678;0.99871406;4.93966845;0.416336819;10;1.00158077;1.00158058;0.986635788;1.068861;1.00158014
20.418661;0.998577193;0.890307839;0.0749923232;0.891577103;0.0750997692;1.02654078;0.998577095;4.94120845;0.416209814;10;1.00157181;1.00157157;0.986871788;1.068861;1.00157115
20.419661;0.998441165;0.890583149;0.0749690747;0.891974283;0.0750867284;1.02641477;0.998441131;4.94273646;0.416080811;10;1.00156385;1.00156356;0.98710779;1.068861;1.00156316
20.421661;0.998169108;0.891127461;0.0749218588;0.892762647;0.0750599148;1.02616475;0.998169205;4.94575748;0.415818811;10;1.00154793;1.00154754;0.987574799;1.068861;1.00154718
20.422661;0.99803408;0.891396462;0.0748978913;0.893152934;0.075046066;1.02604074;0.998034241;4.94725049;0.415685813;10;1.00153897;1.00153853;0.987806807;1.068861;1.00153819
20.423661;0.997900052;0.891663481;0.0748737441;0.893540446;0.0750319569;1.02591673;0.997900276;4.9487325;0.415551817;10;1.001531;1.00153052;0.988037817;1.068861;1.00153019
20.424661;0.997766023;0.891928518;0.0748494172;0.893926074;0.0750176625;1.02579372;0.997766309;4.95020351;0.415416822;10;1.00152303;1.00152251;0.988267831;1.068861;1.0015222
20.425661;0.997632995;0.892191393;0.0748249107;0.894308741;0.0750031075;1.02567071;0.997633341;4.95166253;0.41528083;10;1.00151406;1.0015135;0.988496848;1.068861;1.0015132
20.426661;0.997499966;0.892452107;0.0748002245;0.894689343;0.0749883668;1.0255487;0.997500372;4.95310954;0.41514384;10;1.00150609;1.00150549;0.988723869;1.068861;1.00150521
20.427661;0.997367938;0.892710841;0.0747751785;0.895067162;0.0749731845;1.02542668;0.997368401;4.95454556;0.415004852;10;1.00149811;1.00149748;0.988950893;1.068861;1.00149721
20.428661;0.997236909;0.892967594;0.0747501326;0.895442195;0.0749579218;1.02530567;0.997237428;4.95597058;0.414865866;10;1.00148913;1.00148848;0.989176921;1.068861;1.00148822
20.429661;0.997105879;0.893222187;0.0747247267;0.895815158;0.0749422922;1.02518466;0.997106455;4.95738359;0.414724883;10;1.00148115;1.00148048;0.989400952;1.068861;1.00148022
20.430661;0.996975849;0.893474799;0.0746991405;0.896185334;0.0749264015;1.02506364;0.99697648;4.95878562;0.414582902;10;1.00147216;1.00147148;0.989624985;1.068861;1.00147123
20.431661;0.996846818;0.893725251;0.0746733742;0.896552541;0.0749102496;1.02494362;0.996847503;4.96017564;0.414439922;10;1.00146416;1.00146348;0.98984702;1.068861;1.00146323
20.432661;0.996717787;0.893973722;0.0746474274;0.896917853;0.0748939118;1.02482461;0.996718526;4.96155466;0.414295944;10;1.00145517;1.00145449;0.990069055;1.068861;1.00145424
20.433661;0.996588755;0.894220212;0.0746214804;0.897281275;0.0748775694;1.02470559;0.996589547;4.96292268;0.414151967;10;1.00144616;1.0014455;0.990289091;1.068861;1.00144524
20.434661;0.996461724;0.894464542;0.0745951727;0.897640819;0.0748607106;1.02458757;0.996462566;4.9642787;0.41400599;10;1.00143816;1.00143751;0.990508126;1.068861;1.00143724
20.435661;0.996334693;0.89470689;0.0745686846;0.897998468;0.0748436672;1.02446955;0.996335584;4.96562372;0.413859013;10;1.00142915;1.00142852;0.99072616;1.068861;1.00142824
20.436661;0.996207663;0.894947078;0.0745420165;0.89835404;0.0748264395;1.02435254;0.996208601;4.96695674;0.413711034;10;1.00142013;1.00141953;0.990943194;1.068861;1.00141925
20.437661;0.996082634;0.895185285;0.074515169;0.898705909;0.0748088775;1.02423552;0.996083616;4.96827876;0.413562054;10;1.00141212;1.00141154;0.991159226;1.068861;1.00141125
20.438661;0.995956608;0.895421514;0.0744881423;0.899056781;0.0747912066;1.0241185;0.995957629;4.96958978;0.413412071;10;1.0014031;1.00140256;0.991373257;1.068861;1.00140225
20.439661;0.995832583;0.895655581;0.0744611174;0.899403765;0.0747733824;1.02400348;0.995833641;4.9708888;0.413262086;10;1.00139407;1.00139357;0.991587288;1.068861;1.00139324
20.440661;0.995708561;0.895887849;0.0744337342;0.899749027;0.0747551928;1.02388746;0.995709652;4.97217782;0.413110098;10;1.00138505;1.00138458;0.991799317;1.068861;1.00138424
20.441661;0.995585543;0.896117778;0.0744063535;0.900091118;0.0747369246;1.02377345;0.995586661;4.97345383;0.412958108;10;1.00137602;1.00137559;0.992011344;1.068861;1.00137524
20.442661;0.995463528;0.896345907;0.0743786151;0.900430578;0.0747182155;1.02365944;0.995464669;4.97471985;0.412804115;10;1.00136799;1.0013676;0.99222137;1.068861;1.00136723
20.443661;0.995341517;0.896571878;0.0743508793;0.900767948;0.0746995025;1.02354542;0.995342676;4.97597386;0.41265012;10;1.00135896;1.00135861;0.992430394;1.068861;1.00135822
20.444661;0.995220509;0.896795869;0.0743229659;0.901102503;0.0746805291;1.02343242;0.995221682;4.97721687;0.412495122;10;1.00134992;1.00134961;0.992637415;1.068861;1.00134921
20.446661;0.994979507;0.897237735;0.0742666064;0.901764791;0.0746419498;1.02320841;0.994980694;4.97966888;0.412182116;10;1.00133185;1.00133161;0.993049451;1.068861;1.00133119
20.447661;0.994860513;0.897455609;0.0742383404;0.902091615;0.0746224496;1.02309641;0.9948617;4.98087789;0.412025109;10;1.00132281;1.00132261;0.993254464;1.068861;1.00132218
20.448661;0.994742523;0.897671504;0.0742098964;0.902415618;0.0746026884;1.02298541;0.994743707;4.98207589;0.4118671;10;1.00131377;1.00131361;0.993457475;1.068861;1.00131317
20.450661;0.994507556;0.898097358;0.0741524723;0.903056967;0.0745625323;1.02276643;0.994508721;4.9844389;0.411548075;10;1.0012957;1.0012956;0.993859488;1.068861;1.00129514
20.451661;0.994390578;0.898307137;0.0741234913;0.90337413;0.074542137;1.02265745;0.994391728;4.9856029;0.411387062;10;1.00128666;1.00128659;0.994058492;1.068861;1.00128613
20.452661;0.994274604;0.898514935;0.0740945106;0.903688466;0.0745216614;1.02254846;0.994275735;4.9867559;0.411226049;10;1.00127762;1.00127759;0.994257493;1.068861;1.00127711
20.453661;0.994159632;0.898720753;0.0740653496;0.903999973;0.0745009242;1.02244048;0.994160741;4.9878979;0.411064037;10;1.00126758;1.00126758;0.994454493;1.068861;1.0012671
20.454661;0.994045662;0.898924592;0.0740360079;0.90430865;0.0744799253;1.02233351;0.994046746;4.9890289;0.410901026;10;1.00125855;1.00125857;0.99465049;1.068861;1.00125809
20.455661;0.993931694;0.899126269;0.0740064852;0.904615223;0.0744587396;1.02222653;0.99393275;4.9901479;0.410737017;10;1.00124952;1.00124957;0.994844485;1.068861;1.00124908
20.457661;0.99370676;0.899523856;0.0739472552;0.905220048;0.0744159455;1.0220146;0.993707752;4.99235391;0.410408008;10;1.00123146;1.00123155;0.99523047;1.068861;1.00123106
20.458661;0.993595794;0.899719585;0.0739175471;0.905518113;0.0743943369;1.02191064;0.99359675;4.99343992;0.410243007;10;1.00122143;1.00122154;0.995420459;1.068861;1.00122105
20.459661;0.993484828;0.899913329;0.0738876562;0.90581425;0.0743725413;1.02180568;0.993485746;4.99451493;0.410077009;10;1.00121241;1.00121254;0.995610448;1.068861;1.00121205
20.461661;0.993265896;0.900294862;0.0738275066;0.906397993;0.0743283455;1.02159876;0.99326673;4.99663195;0.409743019;10;1.00119436;1.00119452;0.995986423;1.068861;1.00119404
20.462661;0.99315693;0.900482651;0.0737972479;0.906686507;0.0743060206;1.02149681;0.993157718;4.99767396;0.409575027;10;1.00118433;1.00118451;0.996171409;1.068861;1.00118403
20.463661;0.993048963;0.900668455;0.0737669871;0.906972172;0.0742836155;1.02139485;0.993049704;4.99870497;0.409407036;10;1.00117531;1.00117551;0.996356395;1.068861;1.00117503
20.464661;0.992941996;0.900852093;0.0737365439;0.907254805;0.0742609495;1.0212939;0.992942687;4.99972398;0.409238045;10;1.00116629;1.0011665;0.99653938;1.068861;1.00116603
20.465661;0.992836028;0.901033926;0.0737059183;0.907534764;0.0742380221;1.02119294;0.992836668;5.000733;0.409068054;10;1.00115626;1.00115649;0.996722364;1.068861;1.00115602
20.466661;0.992730059;0.901213593;0.0736752908;0.907812602;0.0742150898;1.02109298;0.992730647;5.00173001;0.408898063;10;1.00114724;1.00114748;0.996902348;1.068861;1.00114702
20.467661;0.992625088;0.901391453;0.0736444814;0.908087763;0.0741918958;1.02099402;0.992625625;5.00271702;0.408727072;10;1.00113722;1.00113747;0.997082331;1.068861;1.00113702
20.468661;0.992521116;0.901567148;0.0736136708;0.908359886;0.074168621;1.02089505;0.992521601;5.00369203;0.408556078;10;1.0011282;1.00112846;0.997260314;1.068861;1.00112802
20.469661;0.992417143;0.901741037;0.0735826787;0.908630245;0.0741451581;1.02079708;0.992417577;5.00465704;0.408384083;10;1.00111818;1.00111844;0.997437297;1.068861;1.00111801
20.470661;0.992315168;0.901912761;0.0735516858;0.908896647;0.0741215391;1.0207001;0.992315553;5.00561005;0.408212086;10;1.00110916;1.00110943;0.997613279;1.068861;1.00110901
20.471661;0.992213191;0.902082679;0.0735206922;0.909161284;0.0740979132;1.02060313;0.99221353;5.00655305;0.408040087;10;1.00109915;1.00109942;0.997787262;1.068861;1.00109901
20.472661;0.992111212;0.902250431;0.073489518;0.909423794;0.0740740987;1.02050714;0.992111507;5.00748406;0.407867086;10;1.00109013;1.0010904;0.997960245;1.068861;1.00109
20.473661;0.992011233;0.902416379;0.0734581638;0.909682705;0.0740499463;1.02041116;0.992011485;5.00840506;0.407693083;10;1.00108012;1.00108039;0.998132228;1.068861;1.00108
20.474661;0.991911251;0.902580342;0.0734268097;0.909939668;0.0740257868;1.02031617;0.991911465;5.00931506;0.407519079;10;1.00107111;1.00107138;0.998302211;1.068861;1.00107099
20.475661;0.991812269;0.902742139;0.0733954561;0.910193585;0.0740015452;1.02022218;0.991812446;5.01021306;0.407345075;10;1.0010611;1.00106136;0.998472195;1.068861;1.00106099
20.476661;0.991714285;0.902902131;0.0733639229;0.910444817;0.0739770398;1.02012918;0.991714429;5.01110105;0.40717007;10;1.0010511;1.00105135;0.998639179;1.068861;1.00105098
20.477661;0.9916173;0.903060138;0.0733322102;0.91069318;0.0739522707;1.02003618;0.991617414;5.01197805;0.406994065;10;1.00104209;1.00104233;0.998806164;1.068861;1.00104197
20.478661;0.991520314;0.903216161;0.0733006784;0.910939595;0.0739276762;1.01994318;0.991520401;5.01284405;0.406819059;10;1.00103209;1.00103232;0.998971149;1.068861;1.00103196
20.479661;0.991424326;0.903370199;0.0732689673;0.91118314;0.073902819;1.01985217;0.99142439;5.01369904;0.406643053;10;1.00102209;1.0010223;0.999135135;1.068861;1.00102194
20.480661;0.991329337;0.903522253;0.0732370769;0.911423816;0.0738776999;1.01976116;0.991329381;5.01454304;0.406466046;10;1.00101309;1.00101328;0.999297122;1.068861;1.00101293
20.481661;0.991235346;0.903672323;0.0732053672;0.911661619;0.0738526832;1.01967115;0.991235372;5.01537604;0.406290039;10;1.00100309;1.00100327;0.999459109;1.068861;1.00100291
20.482661;0.991142353;0.903820591;0.0731734779;0.911896732;0.0738274062;1.01958114;0.991142365;5.01619904;0.406113032;10;1.00099309;1.00099325;0.999618098;1.068861;1.0009929
20.483661;0.991049359;0.903966874;0.0731414088;0.912129891;0.0738019436;1.01949213;0.991049358;5.01701104;0.405935025;10;1.0009841;1.00098423;0.999777087;1.068861;1.00098388
20.484661;0.990957363;0.904110995;0.07310934;0.912359994;0.0737764034;1.01940412;0.990957353;5.01781105;0.405757018;10;1.0009741;1.00097422;0.999934078;1.068861;1.00097385
20.486661;0.990776371;0.904393649;0.0730452019;0.91281193;0.0737250902;1.01923011;0.990776344;5.01938007;0.405401002;10;1.00095411;1.00095418;1.00024406;1.068861;1.00095381
20.487661;0.990686374;0.904532181;0.0730129523;0.913034683;0.07369921;1.0191441;0.990686341;5.02014908;0.405221994;10;1.00094512;1.00094517;1.00039705;1.068861;1.00094479
20.488661;0.990597379;0.904668552;0.072980702;0.913254374;0.0736732526;1.0190581;0.990597338;5.0209061;0.405042986;10;1.00093513;1.00093515;1.00054904;1.068861;1.00093476
20.489661;0.990509384;0.904803118;0.072948451;0.913471366;0.0736472182;1.0189741;0.990509336;5.02165311;0.404863979;10;1.00092514;1.00092514;1.00069904;1.068861;1.00092474
20.491661;0.990336395;0.905066308;0.0728837659;0.9138967;0.073594736;1.01880611;0.990336331;5.02311415;0.404504965;10;1.00090517;1.00090512;1.00099602;1.068861;1.00090469
20.492661;0.9902504;0.90519511;0.0728511512;0.914106143;0.0735681802;1.01872412;0.990250329;5.02382917;0.404323958;10;1.00089518;1.00089511;1.00114201;1.068861;1.00089467
20.493661;0.990166405;0.905321751;0.0728187151;0.914311596;0.0735416545;1.01864213;0.990166326;5.02453219;0.404143952;10;1.00088519;1.0008851;1.001287;1.068861;1.00088465
20.494661;0.990082409;0.905446592;0.072786278;0.914515265;0.0735151253;1.01856014;0.990082324;5.02522521;0.403963946;10;1.00087621;1.00087609;1.00143;1.068861;1.00087562
20.495661;0.989999412;0.905569632;0.0727536597;0.914716228;0.0734883363;1.01848015;0.989999321;5.02590823;0.403782941;10;1.00086622;1.00086608;1.00157199;1.068861;1.0008656
20.496661;0.989916413;0.905690511;0.0727210411;0.914915042;0.0734615439;1.01840016;0.98991632;5.02657925;0.403601936;10;1.00085624;1.00085607;1.00171298;1.068861;1.00085558
20.499661;0.989674405;0.906041984;0.0726230083;0.915493934;0.0733804432;1.0181652;0.989674318;5.0285303;0.403057928;10;1.00082628;1.00082604;1.00212696;1.068861;1.00082553
20.500661;0.989595398;0.906155302;0.0725903934;0.915681539;0.0733533392;1.01808821;0.989595319;5.02915931;0.402876929;10;1.00081629;1.00081603;1.00226195;1.068861;1.00081552
20.501661;0.98951739;0.90626664;0.0725576003;0.915866248;0.0733259752;1.01801222;0.98951732;5.02977732;0.402694932;10;1.00080631;1.00080602;1.00239594;1.068861;1.00080551
20.503661;0.989363369;0.906483556;0.07249202;0.916228079;0.0732710874;1.01786122;0.989363322;5.03098134;0.402330942;10;1.00078633;1.00078601;1.00265893;1.068861;1.0007855
20.504661;0.989288356;0.906589314;0.072459233;0.916404457;0.0732434897;1.01778722;0.989288323;5.03156835;0.40214895;10;1.00077634;1.000776;1.00278793;1.068861;1.00077549
20.505661;0.989213343;0.906693092;0.072426268;0.916578861;0.0732157062;1.01771422;0.989213322;5.03214436;0.401965959;10;1.00076634;1.00076599;1.00291593;1.068861;1.00076549
20.506661;0.989139329;0.906794889;0.0723934854;0.916750364;0.0731880272;1.01764121;0.989139321;5.03270936;0.401783969;10;1.00075635;1.00075598;1.00304292;1.068861;1.0007555
20.507661;0.989066314;0.906894706;0.0723605247;0.916918966;0.0731600881;1.01756921;0.989066319;5.03326337;0.40160098;10;1.00074636;1.00074598;1.00316792;1.068861;1.0007455
20.508661;0.988993298;0.906992723;0.0723277457;0.917085773;0.0731323271;1.0174982;0.988993315;5.03380738;0.40141899;10;1.00073536;1.00073497;1.00329192;1.068861;1.00073451
20.510661;0.988851267;0.907183175;0.0722618304;0.917410112;0.073076132;1.01735819;0.988851306;5.03486439;0.401053011;10;1.00071537;1.00071496;1.00353491;1.068861;1.00071453
20.512661;0.988712239;0.907365883;0.0721960956;0.917723937;0.0730198788;1.01722117;0.988712295;5.0358784;0.400688028;10;1.00069537;1.00069495;1.0037719;1.068861;1.00069456
20.513661;0.988644225;0.907454355;0.0721631376;0.917876577;0.072991543;1.01715417;0.988644291;5.03636941;0.400505035;10;1.00068537;1.00068494;1.00388889;1.068861;1.00068458
20.515661;0.9885102;0.907625711;0.072097219;0.918174418;0.0729347077;1.01702116;0.988510286;5.03732044;0.400139043;10;1.00066537;1.00066493;1.00411787;1.068861;1.00066462
20.516661;0.988445188;0.907708595;0.0720640781;0.918318686;0.0729059518;1.01695616;0.988445285;5.03778045;0.399955045;10;1.00065437;1.00065393;1.00422986;1.068861;1.00065363
20.517661;0.988380176;0.907789496;0.0720311162;0.918460968;0.0728773721;1.01689116;0.988380286;5.03822947;0.399772045;10;1.00064437;1.00064392;1.00434085;1.068861;1.00064365
20.518661;0.988316165;0.907868592;0.0719981531;0.918600516;0.072848713;1.01682817;0.988316286;5.03866849;0.399589043;10;1.00063437;1.00063392;1.00444983;1.068861;1.00063367
20.519661;0.988253154;0.907945885;0.0719651887;0.918737328;0.0728199746;1.01676517;0.988253286;5.03909751;0.399406039;10;1.00062436;1.00062392;1.00455782;1.068861;1.00062368
20.521661;0.988130138;0.908094518;0.0718992566;0.919002195;0.0727622614;1.01664119;0.988130283;5.03992255;0.399040024;10;1.00060436;1.00060393;1.00476978;1.068861;1.00060372
20.522661;0.988069133;0.908166218;0.0718662885;0.919131543;0.0727333609;1.01658019;0.988069279;5.04032057;0.398857014;10;1.00059335;1.00059293;1.00487276;1.068861;1.00059274
20.523661;0.988010131;0.908235752;0.0718333191;0.919256857;0.072704309;1.01652019;0.988010272;5.04070659;0.398674002;10;1.00058335;1.00058294;1.00497474;1.068861;1.00058276
20.524661;0.987951132;0.908303663;0.0718003481;0.919380544;0.0726752535;1.0164612;0.987951262;5.04108361;0.398490988;10;1.00057334;1.00057295;1.00507573;1.068861;1.00057278
20.525661;0.987893136;0.90836959;0.0717673756;0.919501308;0.0726461214;1.0164032;0.98789325;5.04144964;0.398307975;10;1.00056334;1.00056296;1.00517471;1.068861;1.0005628
20.526661;0.987836143;0.908433533;0.0717344015;0.919619148;0.0726169129;1.0163452;0.987836235;5.04180466;0.398124961;10;1.00055233;1.00055197;1.00527269;1.068861;1.00055182
20.528661;0.987725164;0.908556007;0.0716684475;0.919846599;0.0725582691;1.0162322;0.9877252;5.0424847;0.397758934;10;1.00053232;1.00053201;1.00546366;1.068861;1.00053186
20.529661;0.987670179;0.908614539;0.0716356473;0.91995714;0.0725290906;1.0161772;0.98767018;5.04280972;0.397576921;10;1.00052231;1.00052202;1.00555665;1.068861;1.00052189
20.530661;0.987617195;0.908671088;0.0716026644;0.920063822;0.0724995816;1.0161222;0.987617158;5.04312374;0.397393908;10;1.0005113;1.00051104;1.00564864;1.068861;1.00051091
20.532661;0.987512234;0.9087786;0.0715368712;0.920270627;0.0724406703;1.01601619;0.987512113;5.04372077;0.397028885;10;1.00049129;1.00049107;1.00582762;1.068861;1.00049095
20.533661;0.987462255;0.908829564;0.0715038808;0.920368885;0.0724109393;1.01596318;0.987462088;5.04400379;0.396845875;10;1.00048128;1.00048109;1.00591562;1.068861;1.00048097
20.534661;0.987411278;0.908878727;0.0714710685;0.920466259;0.0723814639;1.01591217;0.987411063;5.0442768;0.396663867;10;1.00047027;1.0004701;1.00600062;1.068861;1.00046998
20.535661;0.987362301;0.908926089;0.0714382545;0.920559951;0.0723518413;1.01586116;0.987362038;5.04453981;0.39648186;10;1.00046026;1.00046012;1.00608563;1.068861;1.00046
20.536661;0.987314324;0.90897147;0.0714054389;0.92065071;0.0723221448;1.01581116;0.987314012;5.04479182;0.396299855;10;1.00045025;1.00045013;1.00616863;1.068861;1.00045001
20.537661;0.987267347;0.909015052;0.0713726221;0.92073872;0.072292374;1.01576215;0.987266986;5.04503382;0.396117852;10;1.00043924;1.00043914;1.00624964;1.068861;1.00043902
20.538661;0.98722037;0.909056833;0.0713398046;0.92082491;0.0722626017;1.01571414;0.98721996;5.04526582;0.39593585;10;1.00042923;1.00042915;1.00632965;1.068861;1.00042902
20.539661;0.987174392;0.909096814;0.0713069868;0.920908347;0.0722327543;1.01566613;0.987173935;5.04548782;0.395753851;10;1.00041921;1.00041916;1.00640866;1.068861;1.00041903
20.540661;0.987130414;0.909134814;0.0712743496;0.920987917;0.0722029411;1.01561913;0.987129911;5.04569881;0.395572852;10;1.0004082;1.00040816;1.00648568;1.068861;1.00040803
20.541661;0.987086435;0.909171014;0.0712417135;0.921065666;0.0721731261;1.01557312;0.987085888;5.0458998;0.395391856;10;1.00039818;1.00039816;1.0065607;1.068861;1.00039803
20.542661;0.987043454;0.909205413;0.0712088986;0.92114066;0.0721430539;1.01552812;0.987042865;5.04609079;0.39520986;10;1.00038817;1.00038817;1.00663471;1.068861;1.00038802
20.543661;0.987001472;0.909238012;0.0711762654;0.921212901;0.0721130902;1.01548412;0.987000845;5.04627177;0.395028866;10;1.00037815;1.00037816;1.00670773;1.068861;1.00037802
20.544661;0.986959487;0.90926881;0.0711436337;0.92128332;0.072083126;1.01544011;0.986958825;5.04644275;0.394847872;10;1.00036714;1.00036716;1.00677875;1.068861;1.00036701
20.545661;0.9869195;0.909297626;0.0711111837;0.921349869;0.0720531979;1.01539711;0.986918807;5.04660273;0.394667879;10;1.00035713;1.00035716;1.00684777;1.068861;1.000357
20.546661;0.98688051;0.90932464;0.0710785548;0.921413662;0.0720230138;1.01535511;0.986879791;5.0467527;0.394486885;10;1.00034712;1.00034715;1.00691579;1.068861;1.00034699
20.547661;0.986841517;0.909349853;0.0710461076;0.921475632;0.071993012;1.01531411;0.986840776;5.04689267;0.394306891;10;1.0003361;1.00033615;1.00698281;1.068861;1.00033598
20.548661;0.986803521;0.909373262;0.0710134818;0.921534849;0.0719627539;1.01527311;0.986802762;5.04702264;0.394125896;10;1.00032609;1.00032614;1.00704784;1.068861;1.00032597
20.549661;0.986766522;0.90939487;0.0709810378;0.921591311;0.0719326048;1.01523312;0.98676575;5.04714261;0.393945901;10;1.00031608;1.00031613;1.00711086;1.068861;1.00031596
20.550661;0.986730519;0.909414495;0.0709487754;0.921644835;0.0719025643;1.01519412;0.98672974;5.04725158;0.393766905;10;1.00030507;1.00030512;1.00717288;1.068861;1.00030495
20.551661;0.986695514;0.909432496;0.0709163345;0.921695789;0.0718722672;1.01515613;0.986694731;5.04735154;0.393586909;10;1.00029505;1.00029511;1.00723391;1.068861;1.00029494
20.552661;0.986661504;0.909448515;0.0708840752;0.921743805;0.0718420786;1.01511913;0.986660723;5.04744051;0.393407912;10;1.00028404;1.0002841;1.00729294;1.068861;1.00028393
20.554661;0.986596474;0.90947532;0.0708193811;0.921831758;0.0717812973;1.01504615;0.986595712;5.04758945;0.393048917;10;1.00026401;1.00026408;1.007406;1.068861;1.0002639
20.555661;0.986564454;0.909485929;0.0707873069;0.921872445;0.0717511433;1.01501115;0.986563707;5.04764843;0.392870918;10;1.000253;1.00025306;1.00746103;1.068861;1.00025289
20.556661;0.986533432;0.909494734;0.070755054;0.921910376;0.0717207335;1.01497716;0.986532703;5.0476974;0.392691918;10;1.00024298;1.00024305;1.00751406;1.068861;1.00024288
20.557661;0.986504407;0.909501736;0.070722983;0.921944617;0.0716903608;1.01494417;0.986503699;5.04773638;0.392513916;10;1.00023297;1.00023303;1.0075651;1.068861;1.00023287
20.558661;0.98647538;0.909506936;0.070690914;0.921977033;0.0716599884;1.01491117;0.986474696;5.04776536;0.392335913;10;1.00022195;1.00022201;1.00761513;1.068861;1.00022186
20.559661;0.986447353;0.909510153;0.0706588467;0.92200651;0.0716295435;1.01487918;0.986446692;5.04778333;0.392157909;10;1.00021194;1.00021199;1.00766317;1.068861;1.00021186
20.560661;0.986420326;0.90951175;0.0706269618;0.92203341;0.0715992091;1.01484819;0.986419689;5.04779232;0.391980904;10;1.00020192;1.00020197;1.0077102;1.068861;1.00020185
20.561661;0.986394299;0.909511546;0.0705948989;0.92205755;0.0715686197;1.01481819;0.986393685;5.0477913;0.391802899;10;1.00019091;1.00019095;1.00775624;1.068861;1.00019084
20.563661;0.986344248;0.909505736;0.0705313199;0.922098484;0.0715078436;1.0147602;0.986343677;5.04775926;0.391449887;10;1.00017089;1.00017091;1.00784231;1.068861;1.00017083
20.564661;0.986321226;0.90949995;0.0704994429;0.922114158;0.0714772184;1.0147322;0.986320672;5.04772725;0.391272881;10;1.00015988;1.00015988;1.00788334;1.068861;1.00015982
20.566661;0.986276188;0.909483339;0.0704360532;0.922139457;0.071416257;1.0146792;0.986275663;5.04763522;0.390920871;10;1.00013988;1.00013985;1.00796041;1.068861;1.0001398
20.567661;0.986255173;0.909472334;0.07040454;0.922147962;0.0713858476;1.01465319;0.986254658;5.04757421;0.390745866;10;1.00012888;1.00012883;1.00799744;1.068861;1.00012879
20.568661;0.986235161;0.909459529;0.0703728475;0.922153704;0.0713551806;1.01462819;0.986234653;5.0475032;0.390569862;10;1.00011888;1.00011881;1.00803147;1.068861;1.00011878
20.569661;0.986216152;0.909444925;0.0703413361;0.922156683;0.0713246214;1.01460519;0.986215648;5.0474222;0.390394857;10;1.00010888;1.0001088;1.0080655;1.068861;1.00010877
20.570661;0.986198146;0.909428523;0.070309826;0.922156899;0.0712939875;1.01458118;0.986197644;5.04733119;0.390219852;10;1.00009789;1.00009778;1.00809653;1.068861;1.00009775
20.571661;0.986181142;0.909410322;0.0702784976;0.92215435;0.0712634616;1.01455917;0.98618064;5.04723019;0.390045847;10;1.00008789;1.00008777;1.00812756;1.068861;1.00008774
20.572661;0.986165142;0.909390321;0.0702471707;0.922149038;0.0712328615;1.01453816;0.986164637;5.04711919;0.389871842;10;1.0000779;1.00007776;1.00815658;1.068861;1.00007772
20.573661;0.986149143;0.909368701;0.0702158454;0.922142078;0.0712022594;1.01451715;0.986148634;5.0469992;0.389697838;10;1.00006691;1.00006675;1.00818361;1.068861;1.00006671
20.574661;0.986135145;0.909345103;0.0701847015;0.922131236;0.0711716938;1.01449714;0.986134632;5.0468682;0.389524834;10;1.00005692;1.00005674;1.00820963;1.068861;1.00005669
20.575661;0.986121147;0.909319884;0.0701533784;0.922118746;0.0711409438;1.01447813;0.98612063;5.04672821;0.389350832;10;1.00004693;1.00004673;1.00823366;1.068861;1.00004668
20.576661;0.986108151;0.909292686;0.0701224161;0.92210331;0.0711104853;1.01446012;0.986107629;5.04657721;0.38917883;10;1.00003594;1.00003572;1.00825568;1.068861;1.00003566
20.577661;0.986096154;0.909263868;0.0700912733;0.92208529;0.0710797704;1.01444211;0.986095629;5.04641722;0.389005829;10;1.00002596;1.00002571;1.0082777;1.068861;1.00002565
20.578661;0.986085158;0.90923325;0.07006031;0.922064506;0.071049165;1.0144251;0.986084628;5.04624722;0.388833829;10;1.00001597;1.0000157;1.00829673;1.068861;1.00001563
20.579661;0.986075162;0.909200831;0.0700293456;0.922040958;0.0710184867;1.01441009;0.986074627;5.04606722;0.388661829;10;1.00000498;1.00000469;1.00831575;1.068861;1.00000462
20.580661;0.986066166;0.909166613;0.0699985603;0.922014644;0.0709879185;1.01439408;0.986065626;5.04587723;0.38849083;10;0.999994996;0.999994686;1.00833177;1.068861;0.999994605
20.581661;0.986057171;0.909130773;0.0699675934;0.921986685;0.0709571669;1.01438007;0.986056626;5.04567823;0.388318831;10;0.999985009;0.99998468;1.00834679;1.068861;0.999984593
20.582661;0.986050175;0.909092951;0.0699369856;0.921954845;0.0709266363;1.01436706;0.986049626;5.04546823;0.388148831;10;0.999975022;0.999974674;1.0083608;1.068861;0.999974582
20.583661;0.98604318;0.909053509;0.069906196;0.921921358;0.0708959223;1.01435405;0.986042626;5.04524923;0.387977831;10;0.999964034;0.999963669;1.00837282;1.068861;0.99996357
20.584661;0.986038183;0.909012266;0.069875585;0.921884174;0.0708652464;1.01434205;0.986037627;5.04502022;0.38780783;10;0.999954046;0.999953666;1.00838383;1.068861;0.99995356
20.585661;0.986033185;0.90896922;0.0698449727;0.921845163;0.0708345694;1.01433104;0.986032629;5.04478122;0.387637828;10;0.999944058;0.999943663;1.00839284;1.068861;0.99994355
20.586661;0.986029186;0.908924551;0.0698145393;0.921803571;0.0708040019;1.01432004;0.986028632;5.04453321;0.387468824;10;0.999933069;0.999932661;1.00839985;1.068861;0.99993254
20.587661;0.986026184;0.9088779;0.0697841052;0.921759034;0.0707733607;1.01431103;0.986025636;5.04427421;0.387299818;10;0.999923079;0.999922659;1.00840586;1.068861;0.99992253
20.588661;0.986024181;0.908829627;0.0697536704;0.921711918;0.0707426453;1.01430203;0.986023641;5.0440062;0.38713081;10;0.999913088;0.999912659;1.00841086;1.068861;0.99991252
20.589661;0.986022175;0.90877973;0.0697234157;0.921663157;0.0707121098;1.01429402;0.986021648;5.04372919;0.3869628;10;0.999903096;0.999902659;1.00841386;1.068861;0.999902511
20.590661;0.986022167;0.908727851;0.0696931612;0.921610517;0.0706814276;1.01428701;0.986021655;5.04344118;0.386794789;10;0.999892103;0.999891661;1.00841486;1.068861;0.999891503
20.591661;0.986023157;0.908674349;0.0696630873;0.921555296;0.0706508533;1.014281;0.986022664;5.04314417;0.386627777;10;0.999882107;0.999881665;1.00841486;1.068861;0.999881495
20.592661;0.986024145;0.908619042;0.0696330141;0.921498248;0.0706202755;1.01427499;0.986023673;5.04283716;0.386460764;10;0.999872109;0.99987167;1.00841385;1.068861;0.999871488
20.593661;0.986026131;0.908561933;0.0696029416;0.921438438;0.0705896228;1.01426998;0.986025683;5.04252015;0.386293751;10;0.999862107;0.999861678;1.00841084;1.068861;0.999861481
20.594661;0.986029117;0.908503201;0.0695728696;0.921376047;0.0705588946;1.01426597;0.986028693;5.04219414;0.386126737;10;0.999852102;0.999851688;1.00840582;1.068861;0.999851474
20.595661;0.986033102;0.908442666;0.0695431582;0.921310893;0.0705284567;1.01426296;0.986032703;5.04185813;0.385961724;10;0.999841093;0.999840701;1.00839981;1.068861;0.999840468
20.597661;0.986044072;0.908316186;0.0694835544;0.921172298;0.0704671724;1.01425893;0.986043722;5.0411561;0.385630701;10;0.999821061;0.999820732;1.00838277;1.068861;0.999820457
20.599661;0.986058042;0.908183034;0.0694243077;0.921024135;0.0704060264;1.01425891;0.98605774;5.04041708;0.385301683;10;0.999801012;0.999800772;1.00836072;1.068861;0.999800448
20.600661;0.986067028;0.908113664;0.0693947727;0.920945352;0.0703753981;1.01425889;0.986066748;5.04003207;0.385137676;10;0.999790984;0.999790795;1.0083467;1.068861;0.999790444
20.601661;0.986076014;0.908042671;0.0693654167;0.920864924;0.0703449505;1.01426088;0.986075757;5.03963805;0.38497467;10;0.999779952;0.99977982;1.00833167;1.068861;0.99977944
20.602661;0.986086001;0.907970054;0.0693360591;0.920781916;0.0703144303;1.01426287;0.986085766;5.03923504;0.384811665;10;0.99976992;0.999769846;1.00831464;1.068861;0.999769436
20.603661;0.986096988;0.907895635;0.0693067;0.920696146;0.0702838379;1.01426585;0.986096776;5.03882203;0.384648661;10;0.999759886;0.999759873;1.00829662;1.068861;0.999759434
20.605661;0.986121963;0.907741388;0.0692483376;0.920516325;0.0702228046;1.01427483;0.986121796;5.037966;0.384324656;10;0.999739819;0.999739927;1.00825556;1.068861;0.999739435
20.607661;0.986149938;0.907580468;0.0691903302;0.920326947;0.0701619257;1.01428679;0.986149817;5.03707297;0.384002657;10;0.999719755;0.999719979;1.0082085;1.068861;0.999719444
20.608661;0.986165926;0.907497393;0.0691613245;0.920227746;0.0701313456;1.01429377;0.986165827;5.03661195;0.38384166;10;0.999709726;0.999710003;1.00818347;1.068861;0.999709451
20.609661;0.986181914;0.907412515;0.0691324976;0.92012672;0.0701009492;1.01430175;0.986181837;5.03614093;0.383681665;10;0.9996987;0.999699025;1.00815644;1.068861;0.99969846
20.610661;0.986198903;0.907326014;0.0691038492;0.920023122;0.0700706652;1.01430973;0.986198846;5.0356609;0.383522671;10;0.999688676;0.999689046;1.00812741;1.068861;0.999688471
20.611661;0.986216891;0.90723789;0.0690751989;0.919916952;0.070040311;1.01431971;0.986216855;5.03517188;0.383363677;10;0.999678655;0.999679065;1.00809738;1.068861;0.999678485
20.613661;0.986255867;0.907056235;0.0690180708;0.919696351;0.0699795738;1.01434066;0.986255872;5.03416383;0.383046691;10;0.999658619;0.999659098;1.00803232;1.068861;0.99965852
20.614661;0.986275854;0.906962883;0.0689895924;0.919583037;0.0699492621;1.01435264;0.986275881;5.03364581;0.382888697;10;0.999648604;0.999649112;1.00799729;1.068861;0.99964854
20.615661;0.98629784;0.906867729;0.0689612912;0.919466039;0.069918992;1.01436463;0.986297889;5.03311778;0.382731703;10;0.999638591;0.999639124;1.00796126;1.068861;0.999638561
20.616661;0.986319826;0.906770953;0.0689329871;0.919347405;0.069888723;1.01437861;0.986319897;5.03258075;0.382574709;10;0.999628581;0.999629135;1.00792323;1.068861;0.999628583
20.618661;0.986366795;0.906572356;0.0688767325;0.919102255;0.0698283417;1.01440759;0.986366911;5.03147871;0.382262717;10;0.999608567;0.999609152;1.00784418;1.068861;0.999608628
20.619661;0.98639178;0.906470355;0.0688486032;0.918975556;0.0697980471;1.01442259;0.986391918;5.03091268;0.382106719;10;0.999598564;0.999599157;1.00780215;1.068861;0.999598651
20.620661;0.986417764;0.906366733;0.068820834;0.918846292;0.0697680485;1.01443958;0.986417924;5.03033766;0.38195272;10;0.999588563;0.999589162;1.00775813;1.068861;0.999588673
20.621661;0.986444749;0.90626149;0.068792885;0.918714462;0.0697377985;1.01445658;0.986444929;5.02975364;0.38179772;10;0.999579564;0.999580165;1.00771311;1.068861;0.999579694
20.623661;0.986500721;0.906045781;0.0687375309;0.918443678;0.0696777111;1.01449359;0.98650094;5.0285566;0.381490713;10;0.999559571;0.999560171;1.00761808;1.068861;0.999559735
20.624661;0.986529709;0.905935496;0.0687099464;0.918304907;0.0696476918;1.01451259;0.986529944;5.02794458;0.381337708;10;0.999549576;0.999550173;1.00756907;1.068861;0.999549753
20.625661;0.986559699;0.90582341;0.0686823642;0.91816339;0.0696176045;1.0145336;0.986559949;5.02732257;0.381184702;10;0.999539583;0.999540176;1.00751807;1.068861;0.999539771
20.626661;0.98659069;0.905709703;0.0686549646;0.918019311;0.0695876321;1.0145546;0.986590953;5.02669156;0.381032696;10;0.99952959;0.999530178;1.00746506;1.068861;0.999529787
20.628661;0.986654679;0.905477251;0.0686005339;0.917724214;0.0695279207;1.01459861;0.986654958;5.02540153;0.380730683;10;0.999509608;0.999510182;1.00735607;1.068861;0.999509816
20.629661;0.986687676;0.905358505;0.0685735031;0.917573197;0.0694981817;1.01462262;0.98668796;5.02474253;0.380580677;10;0.999500619;0.999501183;1.00729907;1.068861;0.999500829
20.630661;0.986722676;0.905237959;0.0685464753;0.917418504;0.0694683051;1.01464662;0.986722959;5.02407352;0.380430671;10;0.999490631;0.999491185;1.00724008;1.068861;0.999490841
20.632661;0.986793683;0.904992184;0.0684926088;0.917103478;0.0694086727;1.01469663;0.986793953;5.02270952;0.380131662;10;0.999470658;0.999471189;1.00711911;1.068861;0.999470861
20.633661;0.986830691;0.904866595;0.0684659497;0.91694185;0.0693790294;1.01472363;0.986830947;5.02201252;0.379983659;10;0.999460674;0.999461192;1.00705612;1.068861;0.99946087
