time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
20.634661;0.9868677;0.904739565;0.0684392927;0.916778773;0.0693493892;1.01475064;0.986867939;5.02130753;0.379835658;10;0.999451691;0.999452195;1.00699214;1.068861;0.999451878
20.635661;0.986906712;0.904610734;0.0684128173;0.916612024;0.0693197942;1.01477864;0.986906928;5.02059254;0.379688659;10;0.99944171;0.999442199;1.00692616;1.068861;0.999441884
20.636661;0.986945725;0.904480281;0.0683863426;0.916443644;0.0692902027;1.01480664;0.986945914;5.01986855;0.379541662;10;0.999431731;0.999432202;1.00685918;1.068861;0.99943189
20.637661;0.986985739;0.904348207;0.068359868;0.916272704;0.0692605444;1.01483665;0.986985899;5.01913556;0.379394668;10;0.999422754;0.999423206;1.0067902;1.068861;0.999422894
20.638661;0.987026753;0.90421451;0.068333753;0.916099205;0.0692311845;1.01486665;0.987026883;5.01839358;0.379249677;10;0.99941278;0.99941321;1.00672022;1.068861;0.999412897
20.639661;0.987068768;0.904079012;0.0683074565;0.915922967;0.0692015756;1.01489765;0.987068866;5.01764159;0.379103689;10;0.999402808;0.999403212;1.00664824;1.068861;0.999402899
20.640661;0.987110782;0.903941892;0.0682815187;0.915745098;0.0691723353;1.01492965;0.987110848;5.01688061;0.378959703;10;0.999393837;0.999394213;1.00657526;1.068861;0.999393901
20.642661;0.98719881;0.903662787;0.0682296355;0.915380767;0.0691135859;1.01499464;0.987198813;5.01533163;0.378671738;10;0.999373901;0.99937421;1.0064253;1.068861;0.999373902
20.643661;0.987243824;0.903520803;0.0682038698;0.915195234;0.0690843297;1.01502864;0.987243798;5.01454365;0.378528759;10;0.999364935;0.999365205;1.00634832;1.068861;0.9993649
20.644661;0.987289838;0.903377017;0.0681781014;0.915006966;0.0690550074;1.01506363;0.987289783;5.01374566;0.378385781;10;0.99935497;0.999355199;1.00626933;1.068861;0.999354898
20.645661;0.987335851;0.903231789;0.0681525105;0.914817255;0.0690258711;1.01509863;0.987335771;5.01293968;0.378243804;10;0.999346005;0.999346191;1.00618834;1.068861;0.999345893
20.646661;0.987383865;0.903084759;0.0681270975;0.914623886;0.0689967809;1.01513462;0.987383762;5.01212369;0.378102829;10;0.999336039;0.999336182;1.00610736;1.068861;0.999335887
20.647661;0.987431878;0.902936109;0.0681016825;0.914428893;0.068967694;1.01517162;0.987431757;5.0112987;0.377961854;10;0.999326072;0.999326173;1.00602337;1.068861;0.99932588
20.648661;0.987480892;0.902785836;0.0680762654;0.914231353;0.0689385404;1.01520961;0.987480756;5.01046471;0.37782088;10;0.999317105;0.999317162;1.00593937;1.068861;0.999316871
20.649661;0.987530907;0.902634123;0.0680512066;0.914031448;0.068909685;1.01524761;0.987530758;5.00962273;0.377681906;10;0.999308135;0.99930815;1.00585338;1.068861;0.999307862
20.650661;0.987581921;0.902480608;0.0680259658;0.913828815;0.0688805807;1.01528661;0.987581765;5.00877074;0.377541933;10;0.999298163;0.999298138;1.00576538;1.068861;0.999297851
20.651661;0.987633936;0.902325472;0.0680010835;0.913623638;0.0688517752;1.0153266;0.987633775;5.00790975;0.377403959;10;0.99928919;0.999289125;1.00567639;1.068861;0.99928884
20.652661;0.987685951;0.902168715;0.0679761997;0.913416842;0.0688229735;1.0153676;0.987685788;5.00703975;0.377265985;10;0.999279213;0.999279113;1.00558639;1.068861;0.999278828
20.653661;0.987738966;0.902010338;0.0679513143;0.913207503;0.0687941062;1.0154086;0.987738804;5.00616076;0.37712801;10;0.999270234;0.999270101;1.00549439;1.068861;0.999269815
20.654661;0.98779298;0.90185034;0.0679266077;0.912995623;0.0687653558;1.0154506;0.987792822;5.00527276;0.376991033;10;0.999260253;0.999260089;1.00540139;1.068861;0.9992598
20.656661;0.987903009;0.901525481;0.0678775516;0.912565164;0.0687080931;1.0155366;0.987902866;5.00346976;0.376719076;10;0.999242282;0.99924207;1.00521038;1.068861;0.999241768
20.657661;0.987960022;0.901360621;0.0678532023;0.912345663;0.0686795113;1.0155806;0.987959891;5.00255476;0.376584096;10;0.999232293;0.999232061;1.00511238;1.068861;0.999231749
20.658661;0.988017036;0.90119414;0.0678288519;0.912124547;0.0686509336;1.0156256;0.988016918;5.00163076;0.376449115;10;0.999223301;0.999223054;1.00501338;1.068861;0.999222729
20.659661;0.988075049;0.901026039;0.067804681;0.911900892;0.068622473;1.01567161;0.988074945;5.00069775;0.376315134;10;0.999214306;0.999214049;1.00491339;1.068861;0.999213708
20.660661;0.988133062;0.900856316;0.0677806895;0.911675622;0.0685941989;1.01571761;0.988132972;4.99975574;0.376182152;10;0.999204309;0.999204044;1.00481139;1.068861;0.999203684
20.662661;0.988253089;0.900512189;0.0677328859;0.911216731;0.0685375692;1.01581264;0.988253024;4.99784572;0.37591719;10;0.999186308;0.999186037;1.0046044;1.068861;0.999185631
20.663661;0.988314104;0.900337784;0.0677090745;0.910984035;0.0685092834;1.01586165;0.98831405;4.99687771;0.375785209;10;0.999177304;0.999177034;1.00449841;1.068861;0.999176602
20.664661;0.988376119;0.900161578;0.0676854439;0.910748623;0.0684811159;1.01591067;0.988376074;4.99589969;0.375654228;10;0.999168298;0.999168032;1.00439042;1.068861;0.999167571
20.665661;0.988438135;0.899983931;0.0676619943;0.910511781;0.0684531358;1.01596069;0.988438096;4.99491368;0.375524246;10;0.999158291;0.99915803;1.00428143;1.068861;0.99915754
20.666661;0.988502152;0.899804662;0.0676385457;0.910271486;0.0684250223;1.01601071;0.988502118;4.99391866;0.375394262;10;0.999149282;0.999149029;1.00417144;1.068861;0.999148507
20.667661;0.988566171;0.899623953;0.0676152784;0.910029764;0.0683970962;1.01606274;0.988566138;4.99291564;0.375265278;10;0.999140271;0.999140027;1.00406045;1.068861;0.999139474
20.668661;0.988631192;0.899441443;0.0675920128;0.909785328;0.0683691059;1.01611476;0.988631156;4.99190263;0.375136291;10;0.999131259;0.999131026;1.00394746;1.068861;0.99913044
20.669661;0.988696215;0.899257492;0.067568929;0.909539466;0.0683413024;1.01616678;0.988696172;4.99088161;0.375008303;10;0.999122247;0.999122026;1.00383248;1.068861;0.999121407
20.672661;0.988898289;0.898695914;0.0675004116;0.908785793;0.068258163;1.01632983;0.988898207;4.98776456;0.374628329;10;0.999095205;0.99909503;1.0034815;1.068861;0.999094315
20.673661;0.988966315;0.898505661;0.0674776974;0.908530925;0.0682305327;1.01638484;0.988966215;4.98670854;0.374502336;10;0.999086191;0.999086033;1.00336151;1.068861;0.999085288
20.674661;0.989036341;0.898313785;0.067455346;0.908272615;0.0682031319;1.01644085;0.989036221;4.98564353;0.374378341;10;0.999077177;0.999077038;1.00323951;1.068861;0.999076264
20.678661;0.989321439;0.897530789;0.0673663149;0.907219478;0.0680935695;1.01667283;0.989321231;4.98129748;0.373884359;10;0.999041115;0.999041062;1.00274152;1.068861;0.999040188
20.679661;0.989394461;0.897330985;0.0673445083;0.906950583;0.0680665167;1.01673182;0.98939423;4.98018848;0.373763364;10;0.999032097;0.999032067;1.00261252;1.068861;0.999031173
20.680661;0.989468482;0.897129919;0.0673227014;0.906679534;0.0680393959;1.0167928;0.989468228;4.97907248;0.373642369;10;0.99902408;0.999024072;1.00248351;1.068861;0.99902316
20.681661;0.989543502;0.89692705;0.0673008942;0.906405786;0.0680122074;1.01685278;0.989543225;4.97794648;0.373521374;10;0.999015061;0.999015076;1.00235251;1.068861;0.999014148
20.682661;0.98961852;0.89672274;0.0672794469;0.906130622;0.067985384;1.01691476;0.989618222;4.97681249;0.37340238;10;0.999006042;0.999006078;1.00222051;1.068861;0.999005137
20.683661;0.989694536;0.896516986;0.0672579991;0.905853126;0.0679584934;1.01697674;0.989694217;4.97567049;0.373283387;10;0.998997023;0.99899708;1.00208651;1.068861;0.998996127
20.684661;0.98977155;0.89630961;0.0672365506;0.905573116;0.0679315361;1.01703972;0.989771213;4.97451951;0.373164394;10;0.998989003;0.998989081;1.0019515;1.068861;0.998988119
20.685661;0.989848562;0.896100612;0.0672152811;0.905291511;0.067904763;1.01710369;0.989848208;4.97335952;0.373046403;10;0.998979983;0.998980081;1.0018155;1.068861;0.998979112
20.686661;0.989927571;0.895890171;0.0671941906;0.905006665;0.0678780375;1.01716767;0.989927204;4.97219154;0.372929411;10;0.998970963;0.998971082;1.00167749;1.068861;0.998970107
20.687661;0.990005579;0.89567829;0.067173279;0.904721321;0.067851566;1.01723265;0.990005201;4.97101555;0.37281342;10;0.998962943;0.998963083;1.00153848;1.068861;0.998962103
20.688661;0.990085585;0.895464786;0.0671523661;0.904432557;0.0678249613;1.01729863;0.990085198;4.96983058;0.372697429;10;0.998953923;0.998954085;1.00139847;1.068861;0.998953102
20.689661;0.99016659;0.895249841;0.0671316324;0.90414147;0.0677984747;1.0173646;0.990166196;4.9686376;0.372582438;10;0.998944903;0.998945087;1.00125746;1.068861;0.998944103
20.690661;0.990247595;0.895033277;0.0671110782;0.903848793;0.0677721751;1.01743158;0.990247194;4.96743562;0.372468446;10;0.998936884;0.998937091;1.00111445;1.068861;0.998936107
20.691661;0.990328599;0.89481527;0.0670905232;0.903554709;0.0677458812;1.01749856;0.990328194;4.96622564;0.372354453;10;0.998927865;0.998928095;1.00096943;1.068861;0.998927112
20.692661;0.990411603;0.894595645;0.067070148;0.903257212;0.0677196385;1.01756755;0.990411194;4.96500667;0.372241459;10;0.998919847;0.998920099;1.00082442;1.068861;0.99891912
20.693661;0.990494606;0.894374579;0.0670499524;0.90295831;0.067693584;1.01763653;0.990494195;4.9637797;0.372129463;10;0.998910828;0.998911104;1.00067741;1.068861;0.998910131
20.694661;0.990578609;0.894152072;0.0670297562;0.902657091;0.0676674677;1.01770551;0.990578196;4.96254472;0.372017466;10;0.998902811;0.998903109;1.00052939;1.068861;0.998902144
20.695661;0.990663611;0.893927946;0.0670097398;0.902353377;0.0676414716;1.0177755;0.990663198;4.96130075;0.371906467;10;0.998893793;0.998894115;1.00037938;1.068861;0.998893161
20.696661;0.990748612;0.893702559;0.0669899033;0.902048441;0.0676156638;1.01784649;0.990748201;4.96004978;0.371796468;10;0.998885775;0.998886121;1.00022837;1.068861;0.998885181
20.697661;0.990834612;0.89347537;0.0669700668;0.901740828;0.0675897941;1.01791749;0.990834204;4.95878881;0.371686468;10;0.998876758;0.998877127;1.00007636;1.068861;0.998876205
20.698661;0.990921611;0.89324692;0.0669504105;0.901431087;0.0675640444;1.01798948;0.990921207;4.95752083;0.371577466;10;0.998868739;0.998869134;0.999923347;1.068861;0.998868233
20.699661;0.991008608;0.893016847;0.0669309347;0.901119763;0.0675384831;1.01806248;0.99100821;4.95624386;0.371469464;10;0.99886072;0.998861141;0.999768338;1.068861;0.998860266
20.700661;0.991096605;0.892785332;0.0669116394;0.900806131;0.0675130418;1.01813548;0.991096214;4.95495889;0.371362462;10;0.9988527;0.998853148;0.999612331;1.068861;0.998852302
20.701661;0.991185602;0.892552376;0.0668923444;0.900490189;0.0674875388;1.01820949;0.991185219;4.95366591;0.371255458;10;0.998843679;0.998844155;0.999454326;1.068861;0.998843342
20.702661;0.991274598;0.892317978;0.06687323;0.90017285;0.0674622237;1.0182845;0.991274223;4.95236493;0.371149453;10;0.998835657;0.998836162;0.999296322;1.068861;0.998835386
20.703661;0.991364594;0.892082137;0.066854296;0.899853205;0.0674370285;1.01835951;0.991364229;4.95105596;0.371044448;10;0.998827636;0.99882817;0.99913632;1.068861;0.998827433
20.704661;0.991455591;0.891844675;0.0668353624;0.899531075;0.0674117713;1.01843552;0.991455234;4.94973798;0.370939441;10;0.998819615;0.998820177;0.998974319;1.068861;0.998819482
20.705661;0.991546588;0.891605771;0.0668166092;0.899207549;0.0673867017;1.01851153;0.991546241;4.948412;0.370835433;10;0.998810594;0.998811184;0.99881232;1.068861;0.998810534
20.707661;0.991731586;0.891123819;0.0667796453;0.898553778;0.0673369206;1.01866657;0.991731255;4.94573703;0.370630416;10;0.998794558;0.998795196;0.998483326;1.068861;0.99879464
20.708661;0.991824586;0.89088059;0.0667612549;0.89822426;0.0673120951;1.01874459;0.991824263;4.94438705;0.370528407;10;0.998786542;0.998787201;0.998317329;1.068861;0.998786694
20.709661;0.991918587;0.890635921;0.0667430463;0.897892445;0.0672873884;1.01882362;0.991918272;4.94302906;0.370427397;10;0.998778527;0.998779207;0.998149333;1.068861;0.998778749
20.710661;0.992013589;0.89038981;0.0667250196;0.897558335;0.0672628007;1.01890364;0.992013281;4.94166308;0.370327387;10;0.998770516;0.998771212;0.997980337;1.068861;0.998770803
20.711661;0.992108592;0.890142257;0.0667071751;0.897222834;0.0672383992;1.01898367;0.992108289;4.9402891;0.370228377;10;0.998762506;0.998763218;0.997810341;1.068861;0.998762857
20.712661;0.992204595;0.889893263;0.066689333;0.896885042;0.0672139343;1.0190647;0.992204297;4.93890711;0.370129366;10;0.998754499;0.998755224;0.997639344;1.068861;0.99875491
20.713661;0.992301599;0.889643007;0.0666716737;0.89654514;0.0671895874;1.01914572;0.992301304;4.93751813;0.370031356;10;0.998746494;0.998747231;0.997466347;1.068861;0.998746963
20.714661;0.992398603;0.889391128;0.0666541972;0.89620367;0.0671654254;1.01922775;0.992398309;4.93612014;0.369934345;10;0.998738492;0.998739237;0.997292349;1.068861;0.998739016
20.715661;0.992496606;0.889137807;0.0666367233;0.895859913;0.0671411988;1.01930978;0.992496314;4.93471416;0.369837334;10;0.998730493;0.998731244;0.997117351;1.068861;0.998731067
20.716661;0.992595609;0.888883224;0.0666196127;0.895514052;0.0671172703;1.01939281;0.992595318;4.93330117;0.369742323;10;0.998723496;0.998724252;0.996941352;1.068861;0.998724118
20.717661;0.992694611;0.888627197;0.0666025051;0.895166809;0.0670933444;1.01947683;0.992694321;4.93188019;0.369647313;10;0.9987155;0.998716259;0.996763352;1.068861;0.998716167
20.718661;0.992794612;0.888369548;0.0665855807;0.894817104;0.0670695351;1.01956086;0.992794324;4.9304502;0.369553302;10;0.998707507;0.998708267;0.996584351;1.068861;0.998708215
20.719661;0.992894611;0.888110818;0.0665686599;0.894466382;0.0670457287;1.01964589;0.992894326;4.92901422;0.369459292;10;0.998699516;0.998700275;0.996404349;1.068861;0.998700261
20.720661;0.992995609;0.887850464;0.0665521031;0.8941132;0.0670222212;1.01973091;0.992995329;4.92756923;0.369367283;10;0.998692525;0.998693283;0.996223345;1.068861;0.998693305
20.722661;0.993199601;0.887325608;0.066519181;0.89340109;0.0669752647;1.01990396;0.993199336;4.92465626;0.369184264;10;0.998676549;0.998677298;0.995857331;1.068861;0.998677386
20.723661;0.993302595;0.887061106;0.0665028154;0.893042165;0.0669518162;1.01999099;0.99330234;4.92318827;0.369093255;10;0.998669562;0.998670304;0.995672321;1.068861;0.998670423
20.724661;0.993405589;0.88679534;0.0664868133;0.892682047;0.0669287351;1.02007901;0.993405345;4.92171329;0.369004246;10;0.998661576;0.998662309;0.995486307;1.068861;0.998662459
20.725661;0.993509582;0.886528131;0.0664708138;0.892319658;0.0669055915;1.02016704;0.99350935;4.9202303;0.368915235;10;0.998654591;0.998655312;0.995298291;1.068861;0.998655493
20.726661;0.993614575;0.886259478;0.0664549964;0.891954998;0.0668825667;1.02025606;0.993614357;4.91873931;0.368827224;10;0.998646605;0.998647313;0.995110272;1.068861;0.998647525
20.727661;0.993719567;0.885989382;0.0664393607;0.891588966;0.0668597282;1.02034509;0.993719364;4.91724032;0.368740212;10;0.998639618;0.998640313;0.994920249;1.068861;0.998640557
20.728661;0.99382556;0.885718022;0.0664239059;0.891220848;0.0668370087;1.02043511;0.993825372;4.91573433;0.368654198;10;0.99863163;0.998632311;0.994729224;1.068861;0.998632587
20.729661;0.993932553;0.885445398;0.0664084514;0.890850645;0.0668142271;1.02052513;0.993932381;4.91422134;0.368568183;10;0.998624641;0.998625307;0.994537197;1.068861;0.998625615
20.730661;0.994039546;0.885171331;0.0663933568;0.890479071;0.0667918133;1.02061715;0.99403939;4.91270034;0.368484167;10;0.998616651;0.998617301;0.994343167;1.068861;0.998617642
20.731661;0.99414654;0.884895821;0.066378261;0.890106129;0.0667694046;1.02070816;0.9941464;4.91117134;0.36840015;10;0.99860966;0.998610294;0.994149136;1.068861;0.998610667
20.732661;0.994254534;0.884619047;0.0663633434;0.889731105;0.0667471153;1.02080018;0.99425441;4.90963535;0.368317133;10;0.998602667;0.998603285;0.993953104;1.068861;0.99860369
20.733661;0.994363529;0.88434101;0.0663484234;0.889353999;0.0667247639;1.02089319;0.99436342;4.90809235;0.368234115;10;0.998594675;0.998595275;0.993756071;1.068861;0.998595712
20.734661;0.994472524;0.884061531;0.0663338607;0.888975528;0.0667027796;1.02098619;0.994472429;4.90654134;0.368153097;10;0.998587682;0.998588263;0.993558037;1.068861;0.998588732
20.735661;0.99458252;0.88378079;0.0663192946;0.888594978;0.0666807325;1.0210802;0.994582437;4.90498334;0.368072078;10;0.998580689;0.998581249;0.993359003;1.068861;0.99858175
20.737661;0.994804512;0.883215164;0.0662908712;0.887828182;0.0666372406;1.02126921;0.99480445;4.90184434;0.36791404;10;0.998566705;0.998567214;0.992956935;1.068861;0.99856778
20.738661;0.994916508;0.88293046;0.0662768336;0.887442118;0.0666156139;1.02136421;0.994916454;4.90026434;0.367836021;10;0.998558714;0.998559193;0.992753902;1.068861;0.998559792
20.739661;0.995028504;0.882644495;0.0662627918;0.887054873;0.0665939902;1.02146022;0.995028458;4.89867734;0.367758002;10;0.998551723;0.99855217;0.99254987;1.068861;0.998552802
20.740661;0.995140499;0.882357088;0.0662491066;0.886666265;0.0665727316;1.02155722;0.995140463;4.89708233;0.367681984;10;0.998544733;0.998545145;0.99234484;1.068861;0.998545809
20.742661;0.995367489;0.881778491;0.0662220862;0.885882841;0.0665303837;1.02175123;0.995367472;4.89387134;0.367531949;10;0.998530755;0.998531092;0.991931784;1.068861;0.998531814
20.743661;0.995482482;0.881487299;0.0662087515;0.885488027;0.066509295;1.02184923;0.995482476;4.89225534;0.367457932;10;0.998523766;0.998524065;0.991723759;1.068861;0.998524811
20.744661;0.995597475;0.881194667;0.0661955943;0.885091856;0.0664883912;1.02194723;0.995597481;4.89063134;0.367384917;10;0.998516778;0.998517037;0.991513736;1.068861;0.998517805
20.745661;0.995712466;0.880900951;0.0661826149;0.884694691;0.0664676728;1.02204624;0.995712485;4.88900135;0.367312901;10;0.99851079;0.99851101;0.991302714;1.068861;0.998511797
20.746661;0.995828455;0.880605795;0.0661696335;0.884295282;0.0664468925;1.02214624;0.995828489;4.88736335;0.367240886;10;0.998503803;0.998503982;0.991091694;1.068861;0.998504785
20.749661;0.996179412;0.879713111;0.0661321211;0.883087711;0.0663858306;1.02244725;0.996179499;4.88240937;0.367032836;10;0.998482844;0.998482903;0.99044964;1.068861;0.998483736
20.750661;0.996297396;0.879412906;0.0661198548;0.882681837;0.0663656621;1.02254925;0.9962975;4.88074338;0.366964816;10;0.998476859;0.998476878;0.990233624;1.068861;0.998477715
20.752661;0.996535362;0.878808888;0.0660958614;0.881864984;0.0663257518;1.02275325;0.996535501;4.87739139;0.366831773;10;0.998462894;0.998462831;0.989797595;1.068861;0.998463669
20.753661;0.996654346;0.878505077;0.0660841347;0.881454893;0.0663060764;1.02285626;0.9966545;4.8757054;0.366766749;10;0.998456913;0.99845681;0.989577582;1.068861;0.998457645
20.754661;0.996774329;0.878200003;0.0660725885;0.88104275;0.0662865212;1.02295926;0.996774498;4.87401241;0.366702724;10;0.998449933;0.99844979;0.98935757;1.068861;0.998450621
20.755661;0.996895312;0.877893669;0.0660610427;0.880628555;0.066266905;1.02306327;0.996895495;4.87231242;0.3666387;10;0.998443954;0.998443771;0.989135561;1.068861;0.998444597
20.756661;0.997016295;0.877586254;0.0660498574;0.880213375;0.0662476559;1.02316827;0.99701649;4.87060642;0.366576676;10;0.998436976;0.998436754;0.988912552;1.068861;0.998437573
20.757661;0.997138279;0.877277577;0.0660388525;0.879796147;0.0662285265;1.02327228;0.997138483;4.86889343;0.366515653;10;0.998430999;0.998430739;0.988689546;1.068861;0.998431549
20.758661;0.997260262;0.87696764;0.0660278477;0.879377756;0.0662094024;1.02337828;0.997260475;4.86717344;0.366454631;10;0.998424023;0.998423724;0.988464542;1.068861;0.998424525
20.759661;0.997382246;0.876656444;0.066017023;0.878958202;0.0661904645;1.02348328;0.997382465;4.86544645;0.366394612;10;0.998418048;0.998417711;0.988238541;1.068861;0.998418501
20.760661;0.99750523;0.87634417;0.0660065588;0.878536786;0.0661718268;1.02359029;0.997505453;4.86371345;0.366336596;10;0.998412074;0.998411697;0.988011542;1.068861;0.998412477
20.761661;0.997629215;0.876030637;0.065996095;0.878113329;0.0661531277;1.0236963;0.997629441;4.86197346;0.366278582;10;0.998405101;0.998404685;0.987783546;1.068861;0.998405455
20.763661;0.997877186;0.87540016;0.0659757103;0.877263299;0.066116285;1.02391131;0.997877413;4.85847447;0.366165563;10;0.99839316;0.99839266;0.987324562;1.068861;0.998393412
20.764661;0.998002173;0.875083035;0.0659657896;0.876835671;0.0660980746;1.02401931;0.9980024;4.85671447;0.366110557;10;0.998387191;0.998386649;0.987092574;1.068861;0.998387393
20.765661;0.998128162;0.87476483;0.0659560504;0.876406189;0.0660799826;1.02412832;0.998128386;4.85494847;0.366056554;10;0.998381222;0.998380638;0.986860588;1.068861;0.998381376
20.766661;0.998253151;0.874445548;0.0659464925;0.87597661;0.0660621415;1.02423733;0.998253373;4.85317647;0.366003554;10;0.998375254;0.998374629;0.986627605;1.068861;0.998375361
20.767661;0.998380143;0.874125187;0.0659369359;0.875544303;0.0660441721;1.02434633;0.998380362;4.85139847;0.365950557;10;0.998368284;0.998367622;0.986393622;1.068861;0.998368349
20.769661;0.998634131;0.873480684;0.0659187283;0.874676234;0.0660091484;1.02456634;0.998634343;4.84782146;0.365849571;10;0.99835634;0.998355612;0.985921661;1.068861;0.998356333
20.770661;0.998761127;0.873156903;0.0659098972;0.874240833;0.0659919138;1.02467734;0.998761336;4.84602446;0.365800581;10;0.998350366;0.998349609;0.985684681;1.068861;0.998350329
20.771661;0.998889125;0.872831861;0.0659010677;0.873803405;0.0659746174;1.02478835;0.998889331;4.84422046;0.365751592;10;0.99834539;0.998344608;0.985446701;1.068861;0.998345327
20.774661;0.999276125;0.871850078;0.0658760301;0.872482508;0.0659239992;1.02512436;0.999276332;4.83877143;0.365612634;10;0.998327453;0.998326612;0.984725754;1.068861;0.998327333
20.775661;0.999406127;0.871520716;0.065868108;0.872039462;0.0659074902;1.02523737;0.999406337;4.83694342;0.36556865;10;0.998321472;0.998320615;0.984482769;1.068861;0.998321338
20.776661;0.999536128;0.871190095;0.0658601877;0.871595269;0.065890986;1.02535038;0.999536344;4.83510841;0.365524667;10;0.998316489;0.998315619;0.984239782;1.068861;0.998316343
20.778661;0.999798131;0.870525791;0.0658450723;0.870702424;0.0658585821;1.0255784;0.999798362;4.83142137;0.365440702;10;0.998304522;0.998303628;0.983750801;1.068861;0.998304353
20.779661;0.999930132;0.870192109;0.0658378772;0.870253775;0.0658426828;1.02569242;0.999930373;4.82956935;0.36540072;10;0.998299538;0.998298632;0.983504806;1.068861;0.998299357
20.780661;1.00006213;0.869857167;0.0658306837;0.869803984;0.0658267888;1.02580743;1.00006238;4.82771032;0.365360738;10;0.998293552;0.998292636;0.98325681;1.068861;0.998293361
20.781661;1.00019413;0.869521325;0.0658238522;0.86935341;0.0658112602;1.02592244;1.0001944;4.82584629;0.365322756;10;0.998288564;0.99828764;0.983008811;1.068861;0.998288364
20.782661;1.00032713;0.869184403;0.0658170222;0.868901006;0.0657956708;1.02603846;1.00032741;4.82397626;0.365284774;10;0.998282575;0.998281644;0.982759809;1.068861;0.998282366
20.783661;1.00046012;0.868846401;0.0658105541;0.868447642;0.0657804461;1.02615447;1.00046043;4.82210023;0.36524879;10;0.998277585;0.998276648;0.982509806;1.068861;0.998277367
20.784661;1.00059312;0.868507499;0.065804087;0.867993497;0.0657652258;1.02627148;1.00059344;4.8202192;0.365212805;10;0.998271593;0.99827065;0.982258801;1.068861;0.998271368
20.785661;1.00072712;0.868167337;0.0657979808;0.867537346;0.0657503045;1.02638748;1.00072746;4.81833117;0.365178818;10;0.9982666;0.998265652;0.982007793;1.068861;0.998266369
20.786661;1.00086111;0.867826276;0.0657920548;0.867080417;0.0657355674;1.02650549;1.00086148;4.81643814;0.36514583;10;0.998261606;0.998260652;0.981754785;1.068861;0.998261369
20.787661;1.0009961;0.867484314;0.065786128;0.866621844;0.0657207687;1.02662249;1.0009965;4.81454011;0.365112839;10;0.998255611;0.998254652;0.981500775;1.068861;0.998255369
20.789661;1.00126709;0.866797149;0.0657751728;0.865700963;0.065692017;1.02685849;1.00126755;4.81072605;0.365051853;10;0.998245619;0.998244646;0.980990752;1.068861;0.998245365
20.790661;1.00140208;0.866451946;0.065769784;0.86523952;0.0656777693;1.02697749;1.00140258;4.80881003;0.365021857;10;0.998240623;0.99823964;0.980733739;1.068861;0.998240362
20.791661;1.00153807;0.866105842;0.0657647549;0.864776436;0.0656638194;1.02709648;1.00153861;4.806889;0.36499386;10;0.998235626;0.998234634;0.980476726;1.068861;0.998235358
20.792661;1.00167506;0.865758838;0.0657599054;0.864311716;0.0656499874;1.02721647;1.00167564;4.80496298;0.364966862;10;0.99823063;0.998229626;0.980218712;1.068861;0.998230353
20.793661;1.00181205;0.865410753;0.0657552356;0.863846042;0.065636339;1.02733647;1.00181268;4.80303096;0.364940863;10;0.998225635;0.998224616;0.979959699;1.068861;0.998225346
20.794661;1.00194904;0.865061769;0.0657507455;0.863379593;0.0656228743;1.02745646;1.00194971;4.80109394;0.364915864;10;0.998220639;0.998219606;0.979699686;1.068861;0.998220339
20.795661;1.00208703;0.864711883;0.0657464351;0.86291151;0.0656095278;1.02757645;1.00208775;4.79915192;0.364891865;10;0.998215644;0.998214594;0.979438674;1.068861;0.99821533
20.796661;1.00222502;0.864361097;0.0657423045;0.862442654;0.0655963652;1.02769745;1.00222579;4.7972049;0.364868866;10;0.998210648;0.998209582;0.979176663;1.068861;0.998210321
20.798661;1.00250202;0.863656461;0.0657345827;0.861501407;0.0655705261;1.02794043;1.00250286;4.79329386;0.364825869;10;0.998200651;0.998199558;0.978650644;1.068861;0.998200298
20.799661;1.00264002;0.863302789;0.0657311719;0.861030054;0.0655580947;1.02806243;1.0026409;4.79133084;0.36480687;10;0.99819565;0.998194546;0.978385636;1.068861;0.998195286
20.800661;1.00278002;0.862948035;0.0657277606;0.860556033;0.0655455365;1.02818442;1.00278094;4.78936182;0.364787871;10;0.998190647;0.998189535;0.97812063;1.068861;0.998190272
20.801661;1.00291903;0.86259256;0.065724709;0.86008228;0.0655334071;1.02830742;1.00291997;4.7873888;0.364770871;10;0.998186641;0.998185524;0.977854624;1.068861;0.998186258
20.802661;1.00305903;0.862236182;0.0657216566;0.859606898;0.0655212164;1.02843042;1.00306;4.78541078;0.36475387;10;0.998181633;0.998180515;0.977587618;1.068861;0.998181242
20.803661;1.00320004;0.861878903;0.0657189635;0.859129893;0.0655093238;1.02855341;1.00320103;4.78342776;0.364738867;10;0.998176624;0.998175508;0.977319612;1.068861;0.998176225
20.804661;1.00334005;0.861520541;0.0657164491;0.858652797;0.0654976802;1.02867641;1.00334106;4.78143875;0.364724864;10;0.998172613;0.998171503;0.977051605;1.068861;0.998172208
20.805661;1.00348106;0.861161457;0.0657141131;0.858174257;0.0654861548;1.02880041;1.00348208;4.77944573;0.364711859;10;0.998167602;0.9981665;0.976781597;1.068861;0.99816719
20.806661;1.00362208;0.860801471;0.0657119551;0.857694953;0.0654748123;1.02892441;1.0036231;4.77744772;0.364699853;10;0.998163591;0.998162498;0.976511589;1.068861;0.998163172
20.807661;1.00376409;0.860440764;0.0657099752;0.85721421;0.0654635872;1.02904941;1.00376511;4.77544571;0.364688846;10;0.998158579;0.998157498;0.976240579;1.068861;0.998158154
20.808661;1.00390611;0.860078975;0.0657081732;0.856732524;0.0654525438;1.02917441;1.00390713;4.7734377;0.364678838;10;0.998154568;0.9981535;0.975968568;1.068861;0.998154137
20.809661;1.00404813;0.859716464;0.0657065495;0.856250255;0.0654416817;1.02929941;1.00404914;4.77142569;0.36466983;10;0.998150558;0.998149503;0.975695558;1.068861;0.998150121
20.810661;1.00419014;0.859353053;0.065705284;0.855767226;0.0654311803;1.02942442;1.00419114;4.76940869;0.36466282;10;0.998145548;0.998144508;0.975422547;1.068861;0.998145106
20.812661;1.00447619;0.858623884;0.0657031081;0.854797548;0.0654104104;1.02967642;1.00447714;4.76536168;0.364650801;10;0.998137534;0.99813652;0.974872525;1.068861;0.99813708
20.813661;1.00461921;0.858257946;0.0657023781;0.854311575;0.065400387;1.02980343;1.00462013;4.76333068;0.364646792;10;0.998133529;0.998132527;0.974596515;1.068861;0.998133069
20.814661;1.00476324;0.857891284;0.0657018267;0.853824176;0.0653904797;1.02992943;1.00476412;4.76129568;0.364643783;10;0.998129526;0.998128536;0.974320505;1.068861;0.99812906
20.815661;1.00490726;0.857523901;0.0657014545;0.853336202;0.0653807537;1.03005643;1.00490811;4.75925668;0.364641775;10;0.998124525;0.998123545;0.974042495;1.068861;0.998124052
20.816661;1.00505129;0.857155612;0.0657014416;0.852847475;0.0653713885;1.03018343;1.00505209;4.75721268;0.364641768;10;0.998120526;0.998119555;0.973764485;1.068861;0.998120045
20.817661;1.00519532;0.8567866;0.0657014278;0.852358177;0.0653620254;1.03031144;1.00519607;4.75516468;0.364641763;10;0.99811653;0.998115565;0.973485476;1.068861;0.998116039
20.818661;1.00534034;0.856416865;0.0657017737;0.851867459;0.0653529576;1.03043944;1.00534104;4.75311268;0.364643759;10;0.998112536;0.998111576;0.973205468;1.068861;0.998112035
20.819661;1.00548537;0.856046225;0.0657022994;0.851375991;0.0653440708;1.03056744;1.00548601;4.75105569;0.364646758;10;0.998109544;0.998108588;0.972925462;1.068861;0.998109031
20.820661;1.0056304;0.855674862;0.065703005;0.850883952;0.0653353646;1.03069544;1.00563098;4.74899469;0.364650759;10;0.998105554;0.9981046;0.972643457;1.068861;0.998105029
20.821661;1.00577543;0.855302775;0.0657038906;0.850391344;0.0653268389;1.03082443;1.00577595;4.7469297;0.364655762;10;0.998101566;0.998100612;0.972361453;1.068861;0.998101028
20.823661;1.00606748;0.85455643;0.0657063821;0.849402727;0.0653103777;1.03108242;1.00606786;4.7427877;0.364669776;10;0.998093594;0.998092634;0.971795451;1.068861;0.998093026
20.824661;1.00621351;0.854182175;0.0657078077;0.848907566;0.0653023275;1.03121142;1.00621382;4.74071071;0.364677786;10;0.99809061;0.998089644;0.971511452;1.068861;0.998090025
20.826661;1.00650655;0.853431499;0.0657115592;0.847914699;0.0652870585;1.03147141;1.00650671;4.73654472;0.364698811;10;0.998082645;0.998081659;0.970940459;1.068861;0.99808202
20.827661;1.00665357;0.853055079;0.0657138849;0.847416992;0.0652798392;1.0316014;1.00665366;4.73445572;0.364711825;10;0.998079662;0.998078663;0.970654465;1.068861;0.998079015
20.828661;1.00680059;0.852677939;0.0657162101;0.846918718;0.0652726201;1.03173239;1.00680061;4.73236273;0.364724841;10;0.998075678;0.998074666;0.970367472;1.068861;0.998075009
20.829661;1.0069476;0.852300258;0.0657188954;0.846420056;0.0652657595;1.03186238;1.00694755;4.73026674;0.364739857;10;0.998072693;0.998071667;0.970079481;1.068861;0.998072002
20.830661;1.00709561;0.851921858;0.0657217607;0.845919985;0.0652590136;1.03199337;1.0070955;4.72816674;0.364755873;10;0.998068706;0.998067666;0.969791491;1.068861;0.998067993
20.831661;1.00724362;0.851542738;0.0657248064;0.845419348;0.0652524475;1.03212437;1.00724344;4.72606275;0.364772889;10;0.998065719;0.998064663;0.969502503;1.068861;0.998064984
20.832661;1.00739063;0.851162898;0.0657280327;0.844918984;0.065246126;1.03225636;1.00739039;4.72395476;0.364790905;10;0.998062731;0.99806166;0.969212515;1.068861;0.998061973
20.833661;1.00753964;0.85078252;0.0657316203;0.844416554;0.0652400336;1.03238735;1.00753933;4.72184377;0.36481092;10;0.998058743;0.998057656;0.968922528;1.068861;0.998057962
20.834661;1.00768764;0.850401603;0.0657352092;0.843914574;0.0652340069;1.03251934;1.00768728;4.71972978;0.364830934;10;0.998055754;0.998054652;0.968631542;1.068861;0.998054951
20.835661;1.00783665;0.850019968;0.0657391601;0.843411191;0.0652282736;1.03265133;1.00783622;4.71761179;0.364852948;10;0.998052767;0.998051648;0.968339557;1.068861;0.998051941
20.836661;1.00798465;0.849637795;0.065743293;0.842908257;0.0652227841;1.03278432;1.00798417;4.7154908;0.364875961;10;0.99804978;0.998048644;0.968046572;1.068861;0.998048931
20.837661;1.00813365;0.849254902;0.0657477882;0.84240392;0.0652175878;1.03291631;1.00813312;4.71336581;0.364900973;10;0.998046795;0.99804564;0.967753587;1.068861;0.998045923
20.840661;1.00858165;0.848102993;0.0657623657;0.840887748;0.0652030071;1.03331527;1.00858097;4.70697283;0.364982007;10;0.998037846;0.998036637;0.966870635;1.068861;0.998036909
20.841661;1.00873165;0.847717765;0.0657675888;0.840380849;0.0651984615;1.03344926;1.00873092;4.70483483;0.365011018;10;0.998034865;0.998033639;0.966575651;1.068861;0.998033908
20.844661;1.00918162;0.846559023;0.0657848889;0.83885801;0.0651864354;1.0338502;1.0091808;4.69840383;0.365107048;10;0.998025922;0.998024652;0.965684705;1.068861;0.998024918
20.845661;1.0093326;0.846171816;0.0657911982;0.838348913;0.0651828997;1.03398418;1.00933176;4.69625483;0.365142058;10;0.99802294;0.998021658;0.965386725;1.068861;0.998021924
20.846661;1.00948259;0.845783889;0.0657975076;0.837840083;0.0651794298;1.03411916;1.00948172;4.69410182;0.365177068;10;0.998020956;0.998019666;0.965088746;1.068861;0.998019931
20.847661;1.00963357;0.845395601;0.0658041775;0.837330214;0.0651762535;1.03425314;1.00963269;4.69194682;0.365214078;10;0.998017972;0.998016673;0.964788768;1.068861;0.998016939
20.848661;1.00978455;0.845006772;0.0658112079;0.836819961;0.0651734352;1.03438812;1.00978366;4.68978882;0.365253088;10;0.998014985;0.998013681;0.964488791;1.068861;0.998013948
20.849661;1.00993553;0.844617404;0.065818238;0.836309322;0.0651706182;1.03452309;1.00993463;4.68762782;0.365292098;10;0.998012998;0.998011689;0.964188816;1.068861;0.998011958
20.850661;1.01008651;0.844227675;0.0658256284;0.835798478;0.0651681593;1.03465807;1.0100856;4.68546482;0.365333107;10;0.998010009;0.998008696;0.963887842;1.068861;0.998008968
20.851661;1.01023749;0.843837224;0.0658331987;0.835287068;0.0651658803;1.03479304;1.01023657;4.68329782;0.365375115;10;0.998008018;0.998006703;0.96358687;1.068861;0.998006978
20.852661;1.01038946;0.843446596;0.0658411293;0.834774804;0.0651638952;1.03492902;1.01038854;4.68112982;0.365419123;10;0.998005027;0.998003709;0.963284899;1.068861;0.998003988
20.853661;1.01054044;0.843055426;0.0658490596;0.83426298;0.0651619767;1.03506499;1.01053951;4.67895883;0.365463129;10;0.998003034;0.998001714;0.96298193;1.068861;0.998001998
20.854661;1.01069241;0.842663715;0.0658575303;0.833749947;0.0651605308;1.03519996;1.01069149;4.67678483;0.365510133;10;0.998001039;0.997999717;0.962678962;1.068861;0.998000008
20.855661;1.01084439;0.842271644;0.0658660007;0.83323671;0.0651590871;1.03533594;1.01084347;4.67460884;0.365557137;10;0.997998042;0.997996718;0.962374996;1.068861;0.997997017
20.856661;1.01099636;0.841879211;0.0658748315;0.832723266;0.0651580025;1.03547191;1.01099545;4.67243085;0.365606139;10;0.997996042;0.997994718;0.962071031;1.068861;0.997995025
20.859661;1.01145227;0.840699207;0.0659024041;0.831181177;0.0651558333;1.03588184;1.01145141;4.66588189;0.365759138;10;0.997990024;0.997988712;0.961155137;1.068861;0.99798904
20.860661;1.01160423;0.840305149;0.0659121353;0.830666741;0.0651556503;1.03601881;1.01160341;4.66369491;0.365813135;10;0.997988011;0.99798671;0.960849172;1.068861;0.997987042
20.861661;1.0117572;0.839910731;0.0659222265;0.830151283;0.0651557621;1.03615579;1.01175641;4.66150593;0.365869132;10;0.997985995;0.997984709;0.960542207;1.068861;0.997985042
20.863661;1.01206212;0.839120811;0.0659427692;0.829120584;0.0651564162;1.03642975;1.01206141;4.65712197;0.365983124;10;0.997981953;0.997980709;0.959927275;1.068861;0.997981036
20.864661;1.01221508;0.838725311;0.0659534004;0.828604525;0.0651570726;1.03656672;1.01221442;4.65492698;0.366042118;10;0.997979928;0.997978712;0.959618309;1.068861;0.997979031
20.866661;1.01252099;0.837933228;0.0659755625;0.827571808;0.0651592864;1.03684168;1.01252043;4.65053102;0.366165102;10;0.99797587;0.997974724;0.959000371;1.068861;0.997975018
20.867661;1.01267395;0.837536825;0.0659869128;0.827055329;0.065160666;1.03697966;1.01267345;4.64833104;0.366228091;10;0.997973838;0.997972732;0.958691401;1.068861;0.997973009
20.868661;1.0128269;0.837140063;0.0659986225;0.826538649;0.065162405;1.03711764;1.01282646;4.64612906;0.366293079;10;0.997972806;0.997971743;0.958381428;1.068861;0.997972
20.869661;1.01297985;0.836742941;0.0660105113;0.82602177;0.065164325;1.03725562;1.01297947;4.64392508;0.366359065;10;0.997970772;0.997969755;0.958070454;1.068861;0.99796999
20.870661;1.0131338;0.836345639;0.0660225789;0.825504055;0.0651663616;1.0373936;1.01313349;4.64172009;0.36642605;10;0.997969738;0.997968769;0.957759479;1.068861;0.997968978
20.871661;1.01328675;0.835948156;0.0660350052;0.824987134;0.0651688207;1.03753159;1.01328651;4.63951411;0.366495033;10;0.997967705;0.997966785;0.957447503;1.068861;0.997966966
20.872661;1.0134397;0.835550133;0.0660476101;0.824469836;0.0651714596;1.03766957;1.01343952;4.63730512;0.366565015;10;0.997966672;0.997965803;0.957135525;1.068861;0.997965952
20.873661;1.01359365;0.83515211;0.0660603933;0.823951882;0.0651742137;1.03780856;1.01359354;4.63509613;0.366635997;10;0.99796464;0.997963822;0.956823546;1.068861;0.997963937
20.874661;1.0137466;0.834753728;0.0660735351;0.823434541;0.0651773887;1.03794655;1.01374656;4.63288514;0.366708979;10;0.997963608;0.997962843;0.956510566;1.068861;0.997962921
20.875661;1.01390055;0.834355165;0.0660868552;0.822916367;0.0651806776;1.03808554;1.01390058;4.63067315;0.36678296;10;0.997961577;0.997960866;0.956197584;1.068861;0.997960905
20.876661;1.0140545;0.833956424;0.0661003538;0.822398173;0.0651841441;1.03822353;1.01405459;4.62846016;0.366857941;10;0.997960546;0.997959889;0.955883601;1.068861;0.997959888
20.877661;1.01420745;0.833557323;0.0661142111;0.82188059;0.0651880293;1.03836253;1.01420761;4.62624516;0.366934922;10;0.997959515;0.997958914;0.955569615;1.068861;0.997958872
20.878661;1.01436141;0.833158223;0.0661284271;0.821362353;0.0651922043;1.03850153;1.01436162;4.62403016;0.367013903;10;0.997958484;0.99795794;0.955255628;1.068861;0.997957855
20.879661;1.01451536;0.832758764;0.0661426415;0.820843917;0.0651963777;1.03864053;1.01451564;4.62181316;0.367092884;10;0.997956454;0.997955968;0.954940639;1.068861;0.997955839
20.881661;1.01482227;0.831959668;0.0661721463;0.819808145;0.0652058473;1.03891854;1.01482266;4.61737815;0.367256849;10;0.997954393;0.997954025;0.954310654;1.068861;0.997953809
20.882661;1.01497623;0.831559672;0.0661870771;0.819289646;0.0652107231;1.03905854;1.01497667;4.61515814;0.367339834;10;0.997953364;0.997953054;0.953994658;1.068861;0.997952795
20.885661;1.01543812;0.830359333;0.0662338492;0.817734732;0.0652272807;1.03947657;1.01543868;4.60849611;0.367599798;10;0.997950281;0.997950144;0.953044658;1.068861;0.997949754
20.886661;1.0155921;0.829958983;0.0662500412;0.817216504;0.0652333831;1.03961658;1.01559268;4.6062741;0.36768979;10;0.997950257;0.997950174;0.952726654;1.068861;0.997949741
20.887661;1.01574607;0.829558455;0.0662662339;0.816698255;0.0652394813;1.03975559;1.01574668;4.60405109;0.367779785;10;0.997949233;0.997949203;0.952409648;1.068861;0.997948728
20.889661;1.01605403;0.828757406;0.0662997032;0.815662227;0.06525273;1.04003561;1.01605468;4.59960508;0.367965783;10;0.99794719;0.997947256;0.951772633;1.068861;0.997946701
20.890661;1.01620801;0.828356704;0.0663167997;0.815144272;0.0652597027;1.04017463;1.01620868;4.59738107;0.368060786;10;0.997947171;0.99794728;0.951454625;1.068861;0.997946688
20.891661;1.01636199;0.827956005;0.0663342573;0.814626473;0.0652670258;1.04031464;1.01636269;4.59515707;0.368157791;10;0.997946154;0.997946301;0.951135616;1.068861;0.997945676
20.892661;1.01651598;0.827555128;0.0663517155;0.814108653;0.0652743444;1.04045466;1.01651669;4.59293207;0.368254797;10;0.997946138;0.997946319;0.950816606;1.068861;0.997945665
20.893661;1.01666997;0.827154253;0.0663697145;0.813590991;0.0652821903;1.04059467;1.01667068;4.59070706;0.368354806;10;0.997945124;0.997945334;0.950496597;1.068861;0.997944654
20.894661;1.01682396;0.826753561;0.0663877136;0.813073663;0.0652900312;1.04073469;1.01682468;4.58848306;0.368454815;10;0.997945113;0.997945346;0.950176588;1.068861;0.997944643
20.895661;1.01697795;0.826352689;0.0664060732;0.812556314;0.0652982211;1.04087471;1.01697868;4.58625806;0.368556825;10;0.997944103;0.997944355;0.94985658;1.068861;0.997943633
20.896661;1.01713195;0.825951818;0.0664247935;0.812039122;0.0653067594;1.04101473;1.01713268;4.58403306;0.368660835;10;0.997944097;0.997944361;0.949536572;1.068861;0.997943623
20.897661;1.01728594;0.825550949;0.0664436949;0.811522086;0.0653154681;1.04115475;1.01728668;4.58180806;0.368765845;10;0.997943092;0.997943365;0.949215566;1.068861;0.997942612
20.900661;1.01774694;0.824348526;0.0665018503;0.80997289;0.065343031;1.04157582;1.01774768;4.57513405;0.369088879;10;0.997943092;0.99794337;0.94825155;1.068861;0.997942578
20.902661;1.01805494;0.823547333;0.0665420121;0.808940762;0.0653626842;1.04185586;1.01805568;4.57068704;0.369311906;10;0.997943103;0.997943369;0.947608542;1.068861;0.997942556
20.905661;1.01851595;0.822345805;0.0666041617;0.80739481;0.0653940421;1.04227691;1.01851668;4.56401802;0.369656958;10;0.997943137;0.997943363;0.946640539;1.068861;0.997942531
20.907661;1.01882296;0.821545496;0.0666468663;0.806365935;0.0654161867;1.04255794;1.01882368;4.55957602;0.369893998;10;0.997943169;0.997943353;0.945995542;1.068861;0.997942523
20.908661;1.01897596;0.821145337;0.0666686722;0.805852127;0.0654277296;1.04269795;1.01897668;4.55735501;0.370015018;10;0.997943188;0.997943346;0.945671545;1.068861;0.997942523
20.909661;1.01912897;0.820745537;0.0666906607;0.80533883;0.0654394479;1.04283896;1.01912968;4.55513601;0.370137039;10;0.997943208;0.99794334;0.945348549;1.068861;0.997942526
20.910661;1.01928298;0.820345733;0.0667130121;0.804824899;0.0654514545;1.04297897;1.01928368;4.55291701;0.370261059;10;0.997944229;0.997944333;0.945024553;1.068861;0.997943531
20.911661;1.01943599;0.819946109;0.0667355466;0.80431209;0.0654637013;1.04311897;1.01943669;4.550699;0.370386079;10;0.997944251;0.997944325;0.944700558;1.068861;0.997943537
20.912661;1.019589;0.819546841;0.0667584443;0.80379979;0.0654763009;1.04325997;1.01958969;4.548483;0.370513099;10;0.997944273;0.997944318;0.944377564;1.068861;0.997943546
20.913661;1.01974201;0.819147571;0.0667815251;0.803287643;0.0654890765;1.04339998;1.01974269;4.54626699;0.370641118;10;0.997945294;0.99794531;0.94405257;1.068861;0.997944557
20.914661;1.01989503;0.818748479;0.0668047891;0.802775827;0.0655020278;1.04353998;1.0198957;4.54405199;0.370770137;10;0.997945316;0.997945303;0.943728576;1.068861;0.99794457
20.915661;1.02004805;0.818349744;0.0668284165;0.802264519;0.0655153312;1.04368098;1.0200487;4.54183898;0.370901156;10;0.997946337;0.997946297;0.943404582;1.068861;0.997945585
20.916661;1.02020107;0.817951008;0.0668524072;0.801753363;0.0655289859;1.04382097;1.0202017;4.53962597;0.371034174;10;0.997946356;0.997946291;0.943079588;1.068861;0.9979456
20.917661;1.02035409;0.817552629;0.0668764004;0.801242714;0.0655426385;1.04396097;1.02035471;4.53741497;0.371167191;10;0.997947374;0.997947285;0.942754592;1.068861;0.997946617
20.918661;1.02050611;0.817154608;0.0669009365;0.800733355;0.0655568825;1.04410096;1.02050671;4.53520596;0.371303207;10;0.997948391;0.99794828;0.942429596;1.068861;0.997947634
20.919661;1.02065913;0.816756585;0.0669256547;0.800223363;0.0655712359;1.04424196;1.02065972;4.53299695;0.371440222;10;0.997948406;0.997948276;0.9421046;1.068861;0.997947651
20.920661;1.02081216;0.8163591;0.0669505544;0.799714051;0.0655857626;1.04438195;1.02081273;4.53079094;0.371578234;10;0.99794942;0.997949272;0.941779602;1.068861;0.997948669
20.924661;1.02142027;0.814771296;0.0670528593;0.797683551;0.0656467348;1.0449419;1.02142077;4.52197892;0.372145267;10;0.997953443;0.997953256;0.940478596;1.068861;0.997952735
20.927661;1.02187636;0.813583838;0.0671326001;0.796165595;0.0656953657;1.04536185;1.02187683;4.51538892;0.372587281;10;0.997956428;0.997956238;0.939501574;1.068861;0.997955775
20.928661;1.02202839;0.813188855;0.0671596583;0.795660732;0.0657120346;1.04550184;1.02202886;4.51319692;0.372737285;10;0.997957417;0.99795723;0.939175564;1.068861;0.997956785
20.930661;1.02233046;0.812399604;0.0672144901;0.794653716;0.0657461882;1.04578181;1.02233091;4.50881691;0.373041297;10;0.997959389;0.997959212;0.938523544;1.068861;0.997958801
20.931661;1.02248249;0.812005518;0.0672424437;0.794150184;0.0657637206;1.04592079;1.02248294;4.50662991;0.373196305;10;0.997961372;0.997961201;0.938197533;1.068861;0.997960806
20.932661;1.02263352;0.811611972;0.0672703957;0.793648109;0.0657813118;1.04606078;1.02263397;4.5044459;0.373351315;10;0.997962353;0.997962188;0.937871521;1.068861;0.99796181
20.933661;1.02278455;0.811218785;0.0672988866;0.793146535;0.0657994262;1.04619977;1.022785;4.5022639;0.373509327;10;0.997963331;0.997963175;0.93754551;1.068861;0.997962812
20.934661;1.02293458;0.810825958;0.0673275564;0.792646239;0.0658177759;1.04633975;1.02293503;4.50008389;0.37366834;10;0.997965308;0.99796516;0.937219498;1.068861;0.997964812
20.935661;1.02308561;0.810433672;0.067356405;0.792145845;0.0658362327;1.04647874;1.02308606;4.49790688;0.373828354;10;0.997966284;0.997966144;0.936893486;1.068861;0.997965811
20.936661;1.02323663;0.810041746;0.0673856132;0.791645953;0.0658550369;1.04661873;1.02323709;4.49573188;0.373990369;10;0.997968258;0.997968127;0.936567473;1.068861;0.997967809
20.937661;1.02338666;0.809650359;0.0674150007;0.791147511;0.0658740773;1.04675772;1.02338712;4.49355987;0.374153385;10;0.997969231;0.99796911;0.93624146;1.068861;0.997968805
20.939661;1.0236867;0.808868848;0.0674746747;0.790152299;0.0659130252;1.0470357;1.02368717;4.48922284;0.37448442;10;0.997973175;0.997973076;0.935588431;1.068861;0.997972793
20.940661;1.02383672;0.808478722;0.067504961;0.789655528;0.0659329322;1.04717469;1.0238372;4.48705783;0.374652438;10;0.997974147;0.997974059;0.935262415;1.068861;0.997973785
20.941661;1.02398673;0.808089316;0.0675354265;0.789159608;0.0659530101;1.04731369;1.02398723;4.48489682;0.374821456;10;0.997976118;0.997976044;0.934936399;1.068861;0.997975777
20.942661;1.02413575;0.80770027;0.0675662512;0.788664955;0.0659734982;1.04745269;1.02413625;4.48273781;0.374992475;10;0.997978088;0.997978028;0.934610382;1.068861;0.997977768
20.943661;1.02428577;0.807311763;0.0675972547;0.788170204;0.0659940915;1.04759168;1.02428628;4.4805818;0.375164494;10;0.997980059;0.997980014;0.934284363;1.068861;0.997979759
20.944661;1.02443478;0.806923798;0.0676284367;0.787676894;0.0660149182;1.04773069;1.0244353;4.47842878;0.375337514;10;0.997982031;0.997982;0.933958344;1.068861;0.997981749
20.945661;1.0245838;0.806536375;0.0676599773;0.787184255;0.0660360894;1.04786869;1.02458432;4.47627877;0.375512534;10;0.997983004;0.997982987;0.933632322;1.068861;0.99798274
20.946661;1.02473281;0.806149493;0.0676918767;0.786692287;0.066057605;1.04800769;1.02473334;4.47413176;0.375689555;10;0.997984978;0.997984974;0.933306299;1.068861;0.997984732
20.948661;1.02502984;0.805377538;0.0677562118;0.785711301;0.0661012059;1.0482847;1.02503038;4.46984772;0.376046595;10;0.997988932;0.997988951;0.932655246;1.068861;0.997988715
20.949661;1.02517886;0.804992465;0.0677888282;0.785221517;0.0661234026;1.04842271;1.0251794;4.46771071;0.376227614;10;0.997991912;0.997991939;0.932329216;1.068861;0.997991707
20.950661;1.02532688;0.804607935;0.0678218043;0.784733167;0.0661460085;1.04856072;1.02532741;4.46557669;0.376410632;10;0.997993893;0.997993928;0.932004184;1.068861;0.997993699
20.951661;1.0254749;0.804223949;0.0678549599;0.784245485;0.0661687837;1.04869873;1.02547542;4.46344567;0.376594648;10;0.997995875;0.997995917;0.93167815;1.068861;0.997995692
20.953661;1.02576995;0.803458146;0.0679219897;0.783273415;0.0662150846;1.04897375;1.02577044;4.45919563;0.376966675;10;0.997999842;0.997999896;0.931028082;1.068861;0.997999681
20.954661;1.02591697;0.803076149;0.067955864;0.782788849;0.0662386111;1.04911176;1.02591745;4.45707562;0.377154686;10;0.998002827;0.998002885;0.930702048;1.068861;0.998002678
20.955661;1.02606499;0.802694875;0.0679900981;0.782304364;0.0662624195;1.04924976;1.02606546;4.4549596;0.377344696;10;0.998004814;0.998004875;0.930377016;1.068861;0.998004678
20.956661;1.02621202;0.802314146;0.0680245121;0.781821307;0.0662864629;1.04938677;1.02621246;4.45284658;0.377535705;10;0.998007801;0.998007865;0.930051986;1.068861;0.998007681
20.957661;1.02635804;0.80193414;0.0680592864;0.781339855;0.066310917;1.04952377;1.02635846;4.45073756;0.377728713;10;0.998009791;0.998009856;0.929727958;1.068861;0.998009687
20.958661;1.02650507;0.801554857;0.0680942411;0.780858481;0.0663354765;1.04966077;1.02650546;4.44863254;0.37792272;10;0.998012781;0.998012848;0.929402932;1.068861;0.998012695
