time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
20.959661;1.02665109;0.801176299;0.0681295567;0.78037871;0.0663604457;1.04979777;1.02665147;4.44653152;0.378118726;10;0.998014772;0.998014841;0.929077908;1.068861;0.998014706
20.960661;1.02679711;0.800798464;0.0681650534;0.779899779;0.0663855843;1.04993477;1.02679747;4.4444345;0.378315732;10;0.998017764;0.998017836;0.928753887;1.068861;0.99801772
20.961661;1.02694314;0.800421353;0.0682009115;0.779421688;0.0664110677;1.05007176;1.02694347;4.44234149;0.378514737;10;0.998019756;0.998019831;0.928429869;1.068861;0.998019735
20.963661;1.02723418;0.799669302;0.0682731718;0.77846878;0.0664626059;1.05034474;1.02723447;4.43816746;0.378915744;10;0.998025743;0.998025827;0.92778184;1.068861;0.99802577
20.964661;1.02738021;0.799294362;0.0683097541;0.777993204;0.0664887712;1.05048073;1.02738047;4.43608644;0.379118746;10;0.998028737;0.998028826;0.927457829;1.068861;0.998028788
20.965661;1.02752523;0.798920145;0.0683466981;0.777519222;0.0665153452;1.05061672;1.02752546;4.43400943;0.379323747;10;0.998030731;0.998030827;0.927134822;1.068861;0.998030807
20.966661;1.02766926;0.798546829;0.0683838233;0.777047006;0.0665421523;1.05075271;1.02766946;4.43193743;0.379529746;10;0.998033725;0.998033828;0.926810816;1.068861;0.998033825
20.967661;1.02781428;0.798174237;0.0684211299;0.776574869;0.066569063;1.0508887;1.02781445;4.42986942;0.379736745;10;0.998036718;0.998036829;0.926487813;1.068861;0.998036842
20.969661;1.02810233;0.797431577;0.0684966482;0.775634955;0.0666238687;1.05116069;1.02810243;4.42574741;0.380155743;10;0.998042703;0.998042831;0.92584281;1.068861;0.998042877
20.971661;1.02839037;0.796691982;0.0685732532;0.774698549;0.0666796955;1.05143067;1.02839041;4.42164242;0.380580741;10;0.998048683;0.998048832;0.925197813;1.068861;0.998048913
20.972661;1.02853339;0.796323536;0.0686118278;0.774232611;0.0667079242;1.05156566;1.0285334;4.41959742;0.380794739;10;0.998051673;0.998051831;0.924875816;1.068861;0.998051931
20.973661;1.02867641;0.795955988;0.0686507641;0.773767679;0.0667364948;1.05170065;1.02867639;4.41755743;0.381010737;10;0.998054662;0.99805483;0.92455382;1.068861;0.998054951
20.974661;1.02881943;0.795589162;0.0686900617;0.773303578;0.0667654068;1.05183564;1.02881938;4.41552144;0.381228733;10;0.998058652;0.998058827;0.924231824;1.068861;0.998058971
20.976661;1.02910445;0.794858386;0.0687692009;0.772379315;0.0668237943;1.05210463;1.02910435;4.41146545;0.38166772;10;0.998064632;0.998064821;0.923589834;1.068861;0.998065012
20.977661;1.02924646;0.794494258;0.0688092227;0.771918977;0.0668534451;1.05223862;1.02924634;4.40944447;0.38188971;10;0.998068623;0.998068816;0.92326884;1.068861;0.998069033
20.978661;1.02938846;0.794131028;0.0688494258;0.77145964;0.0668832622;1.05237261;1.02938834;4.40742848;0.382112697;10;0.998071615;0.998071811;0.922948847;1.068861;0.998072054
20.979661;1.02952946;0.7937687;0.0688899905;0.771002054;0.0669134858;1.0525066;1.02952933;4.40541749;0.382337681;10;0.998074607;0.998074806;0.922627854;1.068861;0.998075075
20.980661;1.02967146;0.79340745;0.0689307365;0.770544894;0.066943811;1.05264059;1.02967132;4.4034125;0.382563662;10;0.9980786;0.9980788;0.922307861;1.068861;0.998079095
20.981661;1.02981245;0.793046919;0.0689716635;0.770089307;0.066974368;1.05277358;1.02981231;4.40141151;0.38279064;10;0.998081594;0.998081794;0.92198887;1.068861;0.998082114
20.982661;1.02995245;0.792687467;0.0690129516;0.76963564;0.067005332;1.05290657;1.02995231;4.39941652;0.383019615;10;0.998085589;0.998085788;0.921668878;1.068861;0.998086132
20.983661;1.03009344;0.792328913;0.0690546008;0.769182223;0.0670365733;1.05304055;1.0300933;4.39742652;0.383250587;10;0.998088585;0.998088783;0.921349887;1.068861;0.998089148
20.984661;1.03023343;0.791971438;0.0690962502;0.768730723;0.0670678723;1.05317354;1.0302333;4.39544253;0.383481558;10;0.998092582;0.998092778;0.921030897;1.068861;0.998093163
20.985661;1.03037342;0.79161486;0.06913844;0.768280221;0.0670996889;1.05330552;1.03037329;4.39346354;0.383715527;10;0.99809658;0.998096773;0.920712908;1.068861;0.998097177
20.986661;1.0305124;0.791259181;0.0691806295;0.767831459;0.0671315637;1.05343851;1.03051228;4.39148954;0.383949496;10;0.998099579;0.998099768;0.920394919;1.068861;0.998100188
20.987661;1.03065239;0.790904581;0.0692231785;0.767383122;0.0671637164;1.0535705;1.03065227;4.38952155;0.384185464;10;0.998103579;0.998103763;0.92007693;1.068861;0.998104197
20.988661;1.03079138;0.79055106;0.0692660864;0.766936698;0.0671962774;1.05370248;1.03079126;4.38755955;0.384423433;10;0.998107581;0.998107759;0.919759943;1.068861;0.998108204
20.989661;1.03093036;0.790198438;0.0693089925;0.766491269;0.0672288319;1.05383447;1.03093025;4.38560255;0.384661404;10;0.998111583;0.998111754;0.919441955;1.068861;0.998112209
20.991661;1.03120633;0.789496434;0.0693958791;0.7656054;0.0672951002;1.05409846;1.03120623;4.38170656;0.385143352;10;0.998119588;0.998119745;0.918808981;1.068861;0.99812021
20.993661;1.03148231;0.788798572;0.0694836579;0.764724021;0.0673622145;1.05436046;1.0314822;4.37783356;0.385630314;10;0.998127594;0.998127733;0.918177008;1.068861;0.998128199
20.995661;1.03175629;0.788105035;0.0695725108;0.763848783;0.0674304772;1.05462246;1.03175616;4.37398457;0.386123288;10;0.998135601;0.998135718;0.917547035;1.068861;0.998136176
20.996661;1.03189228;0.7877598;0.0696173852;0.763413561;0.0674650984;1.05475247;1.03189214;4.37206857;0.386372279;10;0.998139605;0.998139711;0.917233049;1.068861;0.998140161
20.998661;1.03216526;0.78707294;0.0697076691;0.762546207;0.0675347734;1.05501249;1.0321651;4.36825659;0.386873267;10;0.998147616;0.998147694;0.916605076;1.068861;0.998148126
20.999661;1.03230126;0.786731136;0.0697532586;0.762114639;0.067570066;1.0551425;1.03230108;4.36635959;0.387126264;10;0.998151623;0.998151685;0.916291089;1.068861;0.998152107
21.000661;1.03243625;0.786390415;0.0697990263;0.761684967;0.0676055889;1.05527251;1.03243606;4.3644686;0.387380262;10;0.998156631;0.998156677;0.915979102;1.068861;0.998157088
21.002661;1.03270624;0.785712585;0.0698912764;0.760829436;0.0676773015;1.05553053;1.03270602;4.36070662;0.387892264;10;0.998164647;0.998164663;0.915354127;1.068861;0.998165055
21.003661;1.03284024;0.785375476;0.0699377588;0.760404315;0.067713556;1.05565955;1.03284001;4.35883563;0.388150268;10;0.998169656;0.998169657;0.91504214;1.068861;0.99817004
21.004661;1.03297424;0.78503945;0.0699844196;0.759980346;0.0677499738;1.05578856;1.03297399;4.35697064;0.388409273;10;0.998173665;0.998173653;0.914731152;1.068861;0.998174027
21.005661;1.03310824;0.784704507;0.0700314388;0.75955753;0.0677867289;1.05591658;1.03310797;4.35511166;0.388670278;10;0.998178673;0.99817865;0.914420165;1.068861;0.998179017
21.006661;1.03324224;0.784370828;0.0700786362;0.759136042;0.0678236468;1.05604459;1.03324196;4.35325967;0.388932285;10;0.998182682;0.998182648;0.914110178;1.068861;0.998183008
21.007661;1.03337525;0.784038411;0.0701261919;0.758716616;0.0678609673;1.05617261;1.03337494;4.35141468;0.389196293;10;0.998187691;0.998187648;0.913800191;1.068861;0.998188001
21.008661;1.03350825;0.783707256;0.0701737459;0.758298516;0.0678982764;1.05630063;1.03350793;4.34957669;0.3894603;10;0.998191701;0.998191648;0.913491204;1.068861;0.998191995
21.009661;1.03364025;0.783377181;0.0702216589;0.757882301;0.0679359882;1.05642765;1.03363992;4.3477447;0.389726309;10;0.998196712;0.99819665;0.913182217;1.068861;0.998196993
21.010661;1.03377226;0.783048368;0.0702699316;0.757467414;0.0679740373;1.05655466;1.03377191;4.3459197;0.389994317;10;0.998201724;0.998201652;0.912874229;1.068861;0.998201992
21.011661;1.03390426;0.782720815;0.0703183846;0.757053851;0.0680122488;1.05668168;1.0339039;4.34410171;0.390263325;10;0.998205737;0.998205654;0.91256624;1.068861;0.998205994
21.012661;1.03403527;0.782394523;0.0703670183;0.756642347;0.0680506881;1.0568087;1.03403489;4.34229072;0.390533333;10;0.998210753;0.998210657;0.912258249;1.068861;0.998210999
21.014661;1.03429728;0.78174572;0.0704650094;0.755823315;0.0681282248;1.05706174;1.03429688;4.33868974;0.391077346;10;0.998220791;0.998220665;0.911645263;1.068861;0.998221018
21.015661;1.03442828;0.78142339;0.0705143672;0.755415962;0.0681673216;1.05718775;1.03442787;4.33690075;0.39135135;10;0.998225813;0.998225669;0.911339267;1.068861;0.998226031
21.018661;1.03481729;0.780463612;0.070663709;0.754204417;0.0682860144;1.05756381;1.03481686;4.33157378;0.392180357;10;0.998240894;0.99824069;0.91042426;1.068861;0.998241081
21.019661;1.03494629;0.78014633;0.0707139719;0.753803815;0.0683260609;1.05768882;1.03494585;4.32981279;0.392459357;10;0.998245925;0.998245701;0.910120252;1.068861;0.998246101
21.020661;1.03507429;0.779830311;0.070764596;0.753405264;0.0683665092;1.05781284;1.03507385;4.3280588;0.392740357;10;0.998250958;0.998250713;0.909817241;1.068861;0.99825112
21.021661;1.03520328;0.779515735;0.0708154004;0.753007479;0.0684070533;1.05793686;1.03520284;4.32631282;0.393022356;10;0.998255992;0.998255728;0.909514228;1.068861;0.99825614
21.022661;1.03533027;0.77920242;0.070866205;0.752612468;0.0684477178;1.05806188;1.03532983;4.32457383;0.393304355;10;0.998261028;0.998260745;0.909212213;1.068861;0.998261158
21.024661;1.03558524;0.778579935;0.0709688945;0.751826023;0.0685299919;1.05830892;1.03558482;4.32111885;0.393874352;10;0.998271101;0.998270788;0.908610177;1.068861;0.998271191
21.025661;1.03571223;0.778270585;0.0710205992;0.751435139;0.068571494;1.05843194;1.0357118;4.31940186;0.394161351;10;0.998276137;0.998275814;0.908309158;1.068861;0.998276205
21.026661;1.03583821;0.777962856;0.0710724839;0.751046642;0.0686132257;1.05855495;1.03583779;4.31769387;0.39444935;10;0.998282172;0.998281842;0.908009138;1.068861;0.998282216
21.027661;1.03596419;0.777656387;0.0711245487;0.75065946;0.0686551209;1.05867797;1.03596377;4.31599287;0.394738349;10;0.998287205;0.998286871;0.907710118;1.068861;0.998287224
21.028661;1.03609017;0.77735136;0.0711767935;0.750273764;0.0686971795;1.05879998;1.03608976;4.31429988;0.395028347;10;0.998292236;0.998291902;0.907411098;1.068861;0.998292231
21.029661;1.03621514;0.777047593;0.0712293986;0.749890105;0.068739642;1.05892199;1.03621473;4.31261389;0.395320345;10;0.998298264;0.998297935;0.907113079;1.068861;0.998298235
21.030661;1.03634012;0.776745444;0.0712821838;0.749508103;0.0687822681;1.059044;1.03633971;4.31093689;0.395613343;10;0.998303291;0.998302967;0.90681606;1.068861;0.998303237
21.031661;1.03646509;0.776444558;0.0713351491;0.749127411;0.0688250581;1.059165;1.03646468;4.3092669;0.395907341;10;0.998309315;0.998308999;0.906519041;1.068861;0.998309238
21.032661;1.03658906;0.776145109;0.0713882945;0.748748924;0.0688680788;1.05928701;1.03658865;4.3076049;0.396202339;10;0.998314336;0.998314031;0.906222023;1.068861;0.998314237
21.033661;1.03671303;0.775847281;0.0714418005;0.748372094;0.0689114383;1.05940701;1.03671262;4.3059519;0.396499336;10;0.998320357;0.998320061;0.905927005;1.068861;0.998320235
21.034661;1.03683599;0.775550714;0.0714953066;0.747997292;0.0689548554;1.05952801;1.03683559;4.3043059;0.396796333;10;0.998325375;0.998325089;0.905631989;1.068861;0.998325233
21.035661;1.03695896;0.775255586;0.0715491729;0.74762397;0.0689986116;1.05964801;1.03695856;4.3026679;0.397095328;10;0.998331392;0.998331116;0.905336974;1.068861;0.99833123
21.036661;1.03708192;0.774962079;0.0716032193;0.747252302;0.0690425329;1.05976801;1.03708152;4.3010389;0.397395322;10;0.998336408;0.998336142;0.905042961;1.068861;0.998336226
21.038661;1.03732584;0.774379204;0.0717120307;0.746514669;0.0691311772;1.06000801;1.03732545;4.29780389;0.397999303;10;0.998348435;0.998348192;0.904457944;1.068861;0.99834822
21.039661;1.03744679;0.774090016;0.0717667957;0.746148875;0.0691758999;1.06012701;1.03744642;4.29619889;0.398303291;10;0.998353446;0.998353217;0.90416594;1.068861;0.998353218
21.041661;1.0376887;0.773516141;0.0718766835;0.745421891;0.0692656657;1.060364;1.03768835;4.29301389;0.398913259;10;0.998365462;0.998365268;0.903583941;1.068861;0.998365218
21.044661;1.03804756;0.772666759;0.0720433119;0.744345951;0.0694022494;1.06071799;1.03804727;4.28829989;0.399838192;10;0.998383468;0.99838335;0.902716966;1.068861;0.998383231
21.045661;1.03816652;0.772386752;0.0720991536;0.743990957;0.0694480932;1.06083499;1.03816624;4.28674589;0.400148166;10;0.998388466;0.998388379;0.902428979;1.068861;0.998388239
21.046661;1.03828547;0.772108184;0.0721553552;0.743637432;0.0694942756;1.06095198;1.03828522;4.2851999;0.400460138;10;0.998394463;0.998394408;0.902141992;1.068861;0.998394248
21.048661;1.03852139;0.771555732;0.0722681174;0.742936565;0.0695870975;1.06118398;1.03852118;4.2821339;0.40108608;10;0.998406452;0.99840647;0.901570019;1.068861;0.998406271
21.049661;1.03863836;0.771281846;0.0723248588;0.742589221;0.0696339108;1.06129998;1.03863817;4.28061391;0.401401049;10;0.998412444;0.998412501;0.901285031;1.068861;0.998412285
21.050661;1.03875532;0.771009401;0.0723817802;0.742243343;0.0696808896;1.06141597;1.03875515;4.27910191;0.401717018;10;0.998419434;0.998419533;0.901001042;1.068861;0.998419299
21.051661;1.03887229;0.770738759;0.0724388819;0.741899276;0.0697280337;1.06153098;1.03887214;4.27759992;0.402033987;10;0.998425423;0.998425564;0.90071805;1.068861;0.998425314
21.053661;1.03910424;0.770202156;0.0725536262;0.741217307;0.0698229504;1.06176098;1.03910413;4.27462193;0.402670928;10;0.998437395;0.998437624;0.900153058;1.068861;0.998437345
21.054661;1.03921923;0.769936198;0.0726114492;0.740879401;0.0698708959;1.06187499;1.03921913;4.27314594;0.402991901;10;0.998443379;0.998443652;0.899872058;1.068861;0.998443359
21.055661;1.03933421;0.769671862;0.0726692725;0.740543127;0.0699188324;1.061989;1.03933413;4.27167895;0.403312876;10;0.998449362;0.998449678;0.899591054;1.068861;0.998449373
21.056661;1.03944821;0.769409148;0.0727272762;0.740209197;0.0699670002;1.06210302;1.03944814;4.27022097;0.403634854;10;0.998456346;0.998456702;0.899312047;1.068861;0.998456386
21.058661;1.0396762;0.768888589;0.0728440051;0.739546228;0.0700640006;1.06232905;1.03967616;4.26733199;0.404282818;10;0.998468312;0.998468744;0.898754025;1.068861;0.998468408
21.059661;1.0397892;0.768630743;0.07290273;0.739217897;0.0701129;1.06244207;1.03978918;4.26590101;0.404608803;10;0.998475296;0.998475763;0.89847701;1.068861;0.998475417
21.060661;1.03990121;0.76837452;0.0729614546;0.738891906;0.0701618569;1.0625541;1.0399012;4.26447903;0.40493479;10;0.99848128;0.99848178;0.898199992;1.068861;0.998481425
21.061661;1.04001422;0.768120097;0.0730205391;0.738567004;0.0702110822;1.06266612;1.04001422;4.26306705;0.405262779;10;0.998488264;0.998488796;0.897923972;1.068861;0.998488432
21.062661;1.04012623;0.767867297;0.0730796228;0.738244438;0.070260364;1.06277714;1.04012624;4.26166407;0.40559077;10;0.998494247;0.998494812;0.897648949;1.068861;0.998494437
21.063661;1.04023724;0.767616119;0.0731390661;0.737924209;0.0703100485;1.06288817;1.04023727;4.26027009;0.405920762;10;0.998500231;0.998500827;0.897374925;1.068861;0.998500441
21.064661;1.04034825;0.767366563;0.0731985087;0.737605603;0.0703597213;1.06299919;1.0403483;4.25888511;0.406250755;10;0.998507215;0.998507841;0.897101899;1.068861;0.998507444
21.065661;1.04045826;0.767118628;0.0732583112;0.737289329;0.0704097967;1.06311022;1.04045832;4.25750914;0.406582749;10;0.998513199;0.998513855;0.896828872;1.068861;0.998513445
21.066661;1.04056828;0.766872494;0.0733181135;0.736974852;0.0704598602;1.06322025;1.04056835;4.25614316;0.406914744;10;0.998520184;0.998520867;0.896556845;1.068861;0.998520445
21.067661;1.04067829;0.766627979;0.0733782767;0.736661997;0.0705102584;1.06333027;1.04067838;4.25478618;0.407248739;10;0.998527169;0.998527878;0.896285818;1.068861;0.998527443
21.068661;1.0407873;0.766385266;0.073438441;0.736351644;0.0705607124;1.0634393;1.04078741;4.25343921;0.407582734;10;0.998533156;0.998533887;0.89601579;1.068861;0.99853344
21.069661;1.04089632;0.766144175;0.0734987869;0.736042912;0.0706113277;1.06354833;1.04089645;4.25210123;0.40791773;10;0.998540143;0.998540894;0.895745762;1.068861;0.998540436
21.070661;1.04100433;0.765904884;0.0735594955;0.73573668;0.0706623452;1.06365735;1.04100448;4.25077325;0.408254725;10;0.998547131;0.998547899;0.895477733;1.068861;0.998547431
21.071661;1.04111235;0.765667215;0.0736202064;0.735432068;0.0707133506;1.06376537;1.04111251;4.24945428;0.40859172;10;0.99855312;0.998553903;0.895209705;1.068861;0.998553424
21.072661;1.04121937;0.765431347;0.0736811004;0.735129955;0.070764585;1.0638734;1.04121954;4.2481453;0.408929713;10;0.998560111;0.998560905;0.894942677;1.068861;0.998560417
21.074661;1.04143341;0.764964835;0.0738034365;0.734530929;0.070867536;1.06408844;1.04143359;4.24555635;0.409608698;10;0.998574098;0.998574904;0.894411624;1.068861;0.998574399
21.075661;1.04153943;0.764734011;0.0738648782;0.734234549;0.0709193204;1.06419546;1.04153961;4.24427537;0.409949688;10;0.998580093;0.998580902;0.8941476;1.068861;0.998580389
21.076661;1.04164445;0.764505168;0.0739265015;0.733940836;0.0709713337;1.06430248;1.04164464;4.2430054;0.410291677;10;0.998587089;0.998587899;0.89388358;1.068861;0.998587379
21.078661;1.04185449;0.764052528;0.0740501116;0.733358436;0.0710756703;1.06451351;1.04185468;4.24049344;0.41097765;10;0.998601084;0.998601891;0.893359549;1.068861;0.998601361
21.079661;1.04195852;0.76382873;0.0741120975;0.73307045;0.0711280622;1.06461952;1.04195869;4.23925146;0.411321634;10;0.998608082;0.998608885;0.89309854;1.068861;0.998608352
21.082661;1.04226858;0.763168506;0.0742993137;0.732218976;0.0712865156;1.06493356;1.04226874;4.23558752;0.412360584;10;0.998629073;0.998629855;0.892321535;1.068861;0.998629329
21.083661;1.04237059;0.762951915;0.0743618372;0.731939546;0.0713395167;1.06503657;1.04237075;4.23438554;0.412707567;10;0.99863607;0.998636841;0.892064539;1.068861;0.998636323
21.084661;1.04247261;0.762737128;0.0744247195;0.731661901;0.0713928517;1.06514059;1.04247277;4.23319355;0.413056549;10;0.998643065;0.998643826;0.891807545;1.068861;0.998643317
21.087661;1.04277565;0.762103765;0.0746138959;0.730841943;0.0715535111;1.06544863;1.04277581;4.22967861;0.4141065;10;0.998664047;0.998664765;0.89104457;1.068861;0.998664301
21.088661;1.04287466;0.76189619;0.0746773109;0.730573531;0.0716075234;1.06555064;1.04287483;4.22852662;0.414458486;10;0.998671039;0.998671741;0.89079158;1.068861;0.998671296
21.089661;1.04297467;0.761690417;0.0747409041;0.730306197;0.071661628;1.06565166;1.04297485;4.22738464;0.414811474;10;0.998679031;0.998679715;0.890539591;1.068861;0.99867929
21.091661;1.0431717;0.761284459;0.0748682647;0.729779138;0.0717701809;1.06585369;1.04317187;4.22513166;0.415518458;10;0.998693013;0.99869366;0.890039617;1.068861;0.998693276
21.093661;1.04336772;0.76088589;0.0749963393;0.729260057;0.0718794489;1.06605472;1.04336789;4.22291968;0.416229452;10;0.998706996;0.998707602;0.889542647;1.068861;0.998707257
21.094661;1.04346473;0.760689309;0.0750604648;0.729003877;0.071934222;1.06615373;1.0434649;4.22182869;0.416585452;10;0.998714988;0.998715574;0.889295663;1.068861;0.998715246
21.096661;1.04365775;0.760301914;0.0751892538;0.728497881;0.0720443238;1.06635175;1.04365791;4.21967871;0.417300457;10;0.998728971;0.998729518;0.888804698;1.068861;0.998729222
21.097661;1.04375276;0.76011092;0.0752537369;0.728248588;0.0720995485;1.06644976;1.04375292;4.21861871;0.41765846;10;0.998736962;0.998737491;0.888560716;1.068861;0.998737209
21.098661;1.04384778;0.759921728;0.0753183993;0.728001066;0.0721549352;1.06654777;1.04384792;4.21756872;0.418017465;10;0.998743954;0.998744465;0.888316734;1.068861;0.998744194
21.099661;1.04394279;0.759734518;0.0753832409;0.727755487;0.0722104833;1.06664577;1.04394292;4.21652972;0.41837747;10;0.998751945;0.998752441;0.888074753;1.068861;0.998752179
21.100661;1.0440368;0.75954911;0.0754482622;0.727512374;0.072266262;1.06674278;1.04403693;4.21550072;0.418738477;10;0.998758938;0.998759417;0.887833771;1.068861;0.998759164
21.101661;1.04413081;0.759365682;0.0755132831;0.727271203;0.0723220298;1.06683978;1.04413093;4.21448273;0.419099485;10;0.998765931;0.998766395;0.887593789;1.068861;0.998766148
21.102661;1.04422382;0.759184056;0.0755784841;0.727032496;0.0723780284;1.06693578;1.04422394;4.21347473;0.419461496;10;0.998773926;0.998774374;0.887354806;1.068861;0.998774132
21.103661;1.04431584;0.759004229;0.0756436854;0.726796253;0.0724340857;1.06703178;1.04431595;4.21247673;0.41982351;10;0.998780921;0.998781355;0.887115823;1.068861;0.998781115
21.104661;1.04440885;0.758826384;0.0757090674;0.726561254;0.0724902355;1.06712678;1.04440896;4.21148973;0.420186525;10;0.998788918;0.998789337;0.886878839;1.068861;0.998789098
21.105661;1.04449986;0.75865052;0.0757746303;0.726329586;0.0725466863;1.06722178;1.04449997;4.21051373;0.420550543;10;0.998795916;0.998796321;0.886642854;1.068861;0.998796081
21.106661;1.04459088;0.758476277;0.0758401939;0.72609951;0.0726031269;1.06731678;1.04459098;4.20954673;0.420914563;10;0.998803915;0.998804305;0.886407869;1.068861;0.998804064
21.107661;1.04468189;0.758304197;0.075905939;0.725871546;0.0726597299;1.06741078;1.04468199;4.20859173;0.421279584;10;0.998810915;0.998811291;0.886173882;1.068861;0.998811047
21.108661;1.04477191;0.758133918;0.0759718658;0.725646042;0.0727165653;1.06750477;1.04477201;4.20764672;0.421645608;10;0.998818915;0.998819279;0.885939895;1.068861;0.99881903
21.109661;1.04486192;0.757965624;0.0760377944;0.725422475;0.0727733916;1.06759777;1.04486202;4.20671271;0.422011633;10;0.998826917;0.998827269;0.885707906;1.068861;0.998827014
21.110661;1.04495094;0.757799134;0.0761039054;0.725201366;0.0728304515;1.06769076;1.04495104;4.2057887;0.422378661;10;0.998833919;0.998834261;0.885476916;1.068861;0.998833999
21.111661;1.04503996;0.757634448;0.0761700188;0.72498202;0.0728875034;1.06778376;1.04504006;4.20487469;0.422745691;10;0.99884192;0.998842255;0.885246924;1.068861;0.998841986
21.112661;1.04512797;0.757471927;0.0762363148;0.724765475;0.0729447893;1.06787575;1.04512807;4.20397268;0.423113723;10;0.998849922;0.998850251;0.885017931;1.068861;0.998849974
21.113661;1.04521499;0.757311213;0.0763026131;0.724551385;0.0730021373;1.06796774;1.04521509;4.20308067;0.423481757;10;0.998856923;0.99885725;0.884789936;1.068861;0.998856963
21.114661;1.04530302;0.757152483;0.0763690939;0.724338536;0.0730595796;1.06805873;1.04530311;4.20219966;0.423850793;10;0.998864924;0.998865249;0.884562939;1.068861;0.998864954
21.115661;1.04538904;0.75699556;0.0764355772;0.724128833;0.0731171536;1.06814972;1.04538912;4.20132864;0.42421983;10;0.998872925;0.99887325;0.88433694;1.068861;0.998872946
21.116661;1.04547506;0.756840623;0.0765022431;0.72392106;0.0731748916;1.06823971;1.04547513;4.20046863;0.424589869;10;0.998879926;0.998880253;0.88411194;1.068861;0.998879939
21.117661;1.04556108;0.756687672;0.0765690916;0.723715218;0.0732327935;1.0683297;1.04556114;4.19961962;0.424960909;10;0.998887927;0.998888258;0.88388794;1.068861;0.998887935
21.120661;1.04581516;0.756240378;0.0767698293;0.723111692;0.0734069012;1.06859665;1.04581517;4.19713657;0.426075026;10;0.998911928;0.99891228;0.883222932;1.068861;0.998911932
21.121661;1.04589818;0.75609519;0.076837045;0.722915469;0.0734653245;1.06868463;1.04589817;4.19633055;0.426448062;10;0.998918927;0.998919289;0.883003927;1.068861;0.998918937
21.122661;1.04598121;0.755951988;0.0769040814;0.722721171;0.0735235677;1.06877261;1.04598118;4.19553553;0.426820096;10;0.998926926;0.998927298;0.882784922;1.068861;0.998926944
21.124661;1.04614625;0.755671358;0.0770386967;0.722338874;0.073640618;1.06894656;1.04614618;4.19397748;0.427567155;10;0.998942919;0.998943315;0.882350911;1.068861;0.998942966
21.125661;1.04622727;0.755533928;0.0771062753;0.722151562;0.0736994957;1.06903354;1.04622718;4.19321446;0.42794218;10;0.998950913;0.998951322;0.882135905;1.068861;0.99895098
21.126661;1.04630829;0.755398482;0.0771736737;0.721966174;0.0737581935;1.06911952;1.04630818;4.19246243;0.428316202;10;0.998958906;0.998959327;0.881921901;1.068861;0.998958995
21.127661;1.04638831;0.755265018;0.0772412522;0.721783398;0.0738171264;1.06920449;1.04638818;4.19172141;0.42869122;10;0.998966896;0.99896733;0.881708898;1.068861;0.998967011
21.128661;1.04646832;0.755133356;0.0773088307;0.721602372;0.0738760518;1.06928947;1.04646817;4.19099039;0.429066236;10;0.998974885;0.998975332;0.881496895;1.068861;0.998975028
21.129661;1.04654834;0.755003857;0.077376589;0.721423439;0.0739351421;1.06937444;1.04654816;4.19027137;0.42944225;10;0.998982872;0.998983332;0.881285894;1.068861;0.998983045
21.130661;1.04662736;0.754876338;0.0774443472;0.721247115;0.073994296;1.06945842;1.04662715;4.18956335;0.429818261;10;0.998989857;0.998990329;0.881076894;1.068861;0.998990062
21.131661;1.04670538;0.754750621;0.0775122856;0.721073228;0.0740536859;1.06954239;1.04670513;4.18886533;0.430195271;10;0.99899784;0.998998325;0.880867894;1.068861;0.998998079
21.132661;1.0467834;0.754627066;0.0775802244;0.72090143;0.0741130691;1.06962537;1.04678312;4.18817932;0.43057228;10;0.999005822;0.999006319;0.880659895;1.068861;0.999006097
21.133661;1.04686042;0.75450531;0.0776481638;0.720732068;0.0741725166;1.06970834;1.0468601;4.1875033;0.430949288;10;0.999013803;0.999014311;0.880453894;1.068861;0.999014114
21.134661;1.04693744;0.754385535;0.0777161038;0.720564623;0.0742319577;1.06979032;1.04693708;4.18683829;0.431326296;10;0.999021782;0.9990223;0.880248893;1.068861;0.999022132
21.135661;1.04701347;0.754267922;0.0777842245;0.720399954;0.0742916355;1.0698723;1.04701307;4.18618528;0.431704303;10;0.99903076;0.999031288;0.88004489;1.068861;0.999031149
21.136661;1.04708949;0.754152107;0.0778523454;0.720237029;0.074351307;1.06995428;1.04708905;4.18554227;0.432082311;10;0.999038737;0.999039273;0.879841886;1.068861;0.999039164
21.137661;1.04716452;0.754038273;0.0779206466;0.720076707;0.074411215;1.07003526;1.04716403;4.18491027;0.432461318;10;0.999046713;0.999047257;0.87963988;1.068861;0.999047178
21.138661;1.04723854;0.753926419;0.0779887671;0.719918986;0.0744710154;1.07011524;1.04723802;4.18428926;0.432839325;10;0.999054689;0.999055239;0.879438873;1.068861;0.99905519
21.139661;1.04731357;0.753816545;0.078057067;0.71976249;0.07453091;1.07019622;1.04731301;4.18367926;0.433218331;10;0.999062665;0.99906322;0.879238865;1.068861;0.999063199
21.141661;1.04745961;0.753602918;0.078193844;0.719458157;0.0746511357;1.07035418;1.04745899;4.18249325;0.433977339;10;0.999078618;0.999079181;0.878843842;1.068861;0.999079212
21.143661;1.04760465;0.753397034;0.0783307966;0.719161985;0.0747715775;1.07051115;1.04760397;4.18135023;0.434737341;10;0.999094574;0.999095144;0.878451814;1.068861;0.999095218
21.144661;1.04767566;0.753297062;0.078399271;0.719017795;0.074831895;1.07058913;1.04767497;4.18079523;0.43511734;10;0.999102554;0.999103127;0.878258798;1.068861;0.999103219
21.145661;1.04774668;0.753199252;0.0784677437;0.718875687;0.0748922052;1.07066611;1.04774596;4.18025222;0.435497338;10;0.999111535;0.999112111;0.878065782;1.068861;0.999112218
21.146661;1.04781669;0.75310324;0.0785363954;0.718736003;0.0749527514;1.07074309;1.04781596;4.17971921;0.435878334;10;0.999119518;0.999120099;0.877873767;1.068861;0.999120216
21.147661;1.0478867;0.753009208;0.0786050458;0.718598229;0.0750132896;1.07082007;1.04788596;4.17919721;0.436259329;10;0.999127502;0.999128089;0.877683753;1.068861;0.999128213
21.149661;1.0480247;0.752827267;0.0787423449;0.718329951;0.0751344839;1.07097103;1.04802396;4.17818719;0.437021315;10;0.999143476;0.999144079;0.877306731;1.068861;0.999144204
21.150661;1.0480927;0.752739177;0.0788109943;0.718199274;0.0751951395;1.07104602;1.04809196;4.17769819;0.437402307;10;0.999151466;0.999152079;0.877119724;1.068861;0.999152199
21.151661;1.0481607;0.752653247;0.078879824;0.718070678;0.0752559577;1.07112;1.04815996;4.17722119;0.437784298;10;0.999160458;0.999161082;0.876933719;1.068861;0.999161193
21.152661;1.04822769;0.752569296;0.0789484739;0.717944675;0.0753166666;1.07119399;1.04822697;4.17675519;0.438165288;10;0.999168452;0.999169087;0.876749716;1.068861;0.999169188
21.154661;1.04836066;0.752407156;0.0790861357;0.717698901;0.0754384724;1.07134096;1.04835997;4.17585519;0.438929266;10;0.99918445;0.999185107;0.876383717;1.068861;0.999185178
21.155661;1.04842564;0.752329147;0.0791549677;0.717579987;0.0754994693;1.07141395;1.04842498;4.1754222;0.439311253;10;0.999193454;0.999194121;0.876202721;1.068861;0.999194175
21.156661;1.04849062;0.752253118;0.0792238006;0.717462979;0.0755604568;1.07148594;1.04848998;4.1750002;0.439693239;10;0.99920146;0.999202138;0.876023726;1.068861;0.999202172
21.157661;1.04855459;0.75217889;0.0792926342;0.717348387;0.0756215069;1.07155693;1.04855399;4.17458821;0.440075224;10;0.99920947;0.999210156;0.875844732;1.068861;0.999210169
21.158661;1.04861856;0.752106823;0.0793614685;0.717235872;0.0756825477;1.07162793;1.048618;4.17418822;0.440457208;10;0.999218482;0.999219174;0.875667739;1.068861;0.999219168
21.159661;1.04868254;0.752036737;0.0794303034;0.717125261;0.0757435795;1.07169892;1.048682;4.17379924;0.440839191;10;0.999226498;0.999227193;0.875491746;1.068861;0.999227168
21.161661;1.04880648;0.751902691;0.0795679743;0.716912654;0.0758659079;1.07183893;1.04880603;4.17305526;0.441603155;10;0.999242536;0.999243228;0.875142761;1.068861;0.999243169
21.162661;1.04886845;0.751838549;0.0796369903;0.716809116;0.075927233;1.07190793;1.04886804;4.17269928;0.441986137;10;0.999251558;0.999252244;0.874969769;1.068861;0.99925217
21.163661;1.04892943;0.751776388;0.0797058264;0.716708164;0.0759884521;1.07197694;1.04892906;4.1723543;0.442368117;10;0.99925958;0.999260257;0.874798776;1.068861;0.999260171
21.164661;1.0489904;0.751716209;0.0797746628;0.716609111;0.0760496646;1.07204495;1.04899007;4.17202031;0.442750098;10;0.999267603;0.999268268;0.874628782;1.068861;0.999268173
21.165661;1.04905037;0.751658192;0.07984368;0.716512814;0.0761111148;1.07211296;1.04905009;4.17169833;0.44313308;10;0.999276625;0.999277276;0.874459788;1.068861;0.999277175
21.167661;1.04916832;0.75154792;0.0799813559;0.716327109;0.0762337974;1.07224699;1.04916814;4.17108636;0.443897043;10;0.999292668;0.99929328;0.874125797;1.068861;0.999293177
21.168661;1.04922629;0.751495665;0.0800501951;0.716237701;0.076295202;1.07231301;1.04922616;4.17079638;0.444279026;10;0.999301689;0.999302276;0.873960801;1.068861;0.999302178
21.169661;1.04928426;0.751445571;0.0801192152;0.71615036;0.076356772;1.07237902;1.04928419;4.1705184;0.444662009;10;0.999309709;0.999310268;0.873796803;1.068861;0.999310177
21.170661;1.04934123;0.751397276;0.0801880559;0.716065427;0.0764182371;1.07244404;1.04934121;4.17025042;0.445043994;10;0.99931773;0.999318256;0.873633805;1.068861;0.999318175
21.171661;1.0493982;0.751351142;0.0802568972;0.715982561;0.076479696;1.07250906;1.04939824;4.16999444;0.44542598;10;0.999326751;0.99932724;0.873471805;1.068861;0.999327171
21.172661;1.04945417;0.751306989;0.0803257394;0.715902274;0.0765412214;1.07257308;1.04945427;4.16974947;0.445807968;10;0.999334771;0.999335221;0.873311804;1.068861;0.999335164
21.173661;1.04951015;0.751264636;0.080394402;0.715823711;0.0766025685;1.07263709;1.0495103;4.16951449;0.446188957;10;0.999343791;0.999344199;0.8731528;1.068861;0.999344155
21.174661;1.04956513;0.751224444;0.0804632456;0.715747897;0.0766641532;1.07270011;1.04956532;4.16929151;0.446570948;10;0.99935181;0.999352176;0.872994795;1.068861;0.999352141
21.175661;1.0496191;0.751186233;0.0805320899;0.715674661;0.0767258036;1.07276313;1.04961935;4.16907954;0.44695294;10;0.999359828;0.99936015;0.872838788;1.068861;0.999360125
21.176661;1.04967309;0.751149824;0.0806007545;0.715603148;0.0767872749;1.07282515;1.04967337;4.16887756;0.447333933;10;0.999368846;0.999369125;0.872682779;1.068861;0.999369106
21.177661;1.04972607;0.751115578;0.0806694194;0.715534383;0.0768488116;1.07288717;1.0497264;4.16868758;0.447714926;10;0.999376863;0.999377099;0.872528769;1.068861;0.999377084
21.178661;1.04977905;0.751083131;0.0807382646;0.71546734;0.0769105122;1.07294819;1.04977942;4.16850761;0.44809692;10;0.99938588;0.999386072;0.872375759;1.068861;0.99938606
21.179661;1.04983104;0.751052848;0.0808069295;0.715403043;0.0769721066;1.0730092;1.04983144;4.16833963;0.448477914;10;0.999393896;0.999394046;0.872224749;1.068861;0.999394036
21.180661;1.04988303;0.751024546;0.0808754141;0.71534064;0.0770335217;1.07307022;1.04988345;4.16818265;0.448857908;10;0.999401911;0.999402019;0.872074739;1.068861;0.999402011
21.181661;1.04993402;0.750998045;0.0809440784;0.715280639;0.0770951741;1.07312923;1.04993447;4.16803567;0.449238902;10;0.999410925;0.999410993;0.87192473;1.068861;0.999410987
21.182661;1.04998401;0.750973707;0.0810125617;0.715223383;0.0771567208;1.07318925;1.04998448;4.16790068;0.449618898;10;0.999418938;0.999418966;0.871777722;1.068861;0.999418964
21.183661;1.05003401;0.750951169;0.0810812241;0.715167846;0.0772184312;1.07324726;1.05003449;4.16777569;0.449999893;10;0.999427951;0.99942794;0.871630714;1.068861;0.999427942
21.184661;1.05008401;0.750930794;0.0811497049;0.715114374;0.0772799624;1.07330627;1.05008449;4.1676627;0.45037989;10;0.999435964;0.999435914;0.871485706;1.068861;0.999435923
21.185661;1.05013302;0.750912221;0.0812180042;0.715063303;0.0773413878;1.07336428;1.0501335;4.16755971;0.450758887;10;0.999443976;0.99944389;0.871341699;1.068861;0.999443905
21.186661;1.05018102;0.750895628;0.0812864821;0.715014805;0.077403051;1.07342129;1.0501815;4.16746771;0.451138884;10;0.999452988;0.999452868;0.871198693;1.068861;0.999452891
21.187661;1.05022903;0.750881017;0.0813547784;0.714968201;0.0774645355;1.07347829;1.05022951;4.16738671;0.451517883;10;0.999461;0.999460848;0.871056688;1.068861;0.999460879
21.188661;1.05027604;0.750868388;0.0814230731;0.714924168;0.077526087;1.0735343;1.05027651;4.16731671;0.451896882;10;0.999470011;0.99946983;0.870916684;1.068861;0.99946987
21.189661;1.05032206;0.750857739;0.0814913661;0.71488271;0.0775877054;1.0735903;1.05032252;4.1672577;0.452275883;10;0.999478021;0.999477814;0.87077768;1.068861;0.999477864
21.190661;1.05036807;0.750849072;0.0815594774;0.714843144;0.0776491457;1.07364531;1.05036852;4.1672097;0.452653885;10;0.99948703;0.9994868;0.870639678;1.068861;0.999486862
21.192661;1.05045911;0.7508375;0.0816956945;0.714770199;0.0777720804;1.07375431;1.05045953;4.16714568;0.453409893;10;0.999503046;0.999502773;0.870368677;1.068861;0.999502871
21.193661;1.05050312;0.750834595;0.0817637999;0.7147375;0.0778336488;1.07380732;1.05050354;4.16712967;0.4537879;10;0.999512052;0.99951176;0.87023468;1.068861;0.999511881
21.194661;1.05054714;0.750833671;0.0818317226;0.714706693;0.0778950394;1.07386132;1.05054754;4.16712465;0.454164908;10;0.999520056;0.999519746;0.870101685;1.068861;0.999519895
21.195661;1.05059015;0.750834727;0.081899643;0.714678458;0.0779564974;1.07391332;1.05059055;4.16713064;0.454541916;10;0.99952906;0.999528731;0.869970692;1.068861;0.999528912
21.196661;1.05063316;0.750837583;0.0819673808;0.714651942;0.0780177775;1.07396532;1.05063356;4.16714663;0.454917926;10;0.999537063;0.999536715;0.8698407;1.068861;0.999536932
21.197661;1.05067517;0.750842599;0.0820351167;0.71462817;0.0780791253;1.07401732;1.05067557;4.16717462;0.455293936;10;0.999546066;0.999545698;0.869711708;1.068861;0.999545954
21.198661;1.05071618;0.750849416;0.0821028507;0.714606795;0.0781405412;1.07406832;1.05071659;4.1672126;0.455669947;10;0.999554068;0.99955368;0.869584718;1.068861;0.999553977
21.199661;1.05075719;0.750858213;0.082170403;0.714587312;0.0782017795;1.07411933;1.0507576;4.16726159;0.456044957;10;0.99956207;0.999561661;0.869457727;1.068861;0.999562001
21.200661;1.05079719;0.75086881;0.0822379538;0.714570228;0.0782630868;1.07416933;1.05079761;4.16732058;0.456419969;10;0.999571072;0.999570641;0.869332736;1.068861;0.999571026
21.201661;1.0508372;0.750881388;0.0823055038;0.714555034;0.0783243885;1.07421933;1.05083763;4.16739057;0.456794981;10;0.999579074;0.99957862;0.869209744;1.068861;0.99957905
21.202661;1.0508762;0.750895948;0.0823728727;0.714542409;0.0783855881;1.07426834;1.05087664;4.16747156;0.457168994;10;0.999588077;0.999587599;0.869086753;1.068861;0.999588075
21.203661;1.0509152;0.750912487;0.0824402414;0.714531672;0.0784467823;1.07431634;1.05091566;4.16756354;0.457543008;10;0.99959608;0.999595578;0.868965761;1.068861;0.9995961
21.204661;1.0509532;0.750930828;0.0825074297;0.714523333;0.0785078743;1.07436435;1.05095367;4.16766553;0.457916022;10;0.999605084;0.999604557;0.868846768;1.068861;0.999605125
21.205661;1.0509912;0.75095115;0.0825746183;0.714516881;0.0785689606;1.07441236;1.05099169;4.16777852;0.458289035;10;0.999613089;0.999612538;0.868727774;1.068861;0.999613152
21.206661;1.05102821;0.750973454;0.0826416269;0.714512996;0.0786299441;1.07445937;1.0510287;4.1679025;0.458661049;10;0.999621095;0.999620519;0.868610779;1.068861;0.99962118
21.207661;1.05106421;0.75099756;0.0827086357;0.714511505;0.0786909961;1.07450538;1.05106471;4.16803649;0.459033061;10;0.999630101;0.999629502;0.868494782;1.068861;0.999630209
21.208661;1.05110021;0.751023468;0.0827754643;0.714511729;0.0787518705;1.07455138;1.05110071;4.16818048;0.459404072;10;0.999638109;0.999637488;0.868379785;1.068861;0.99963824
21.209661;1.05113521;0.751051541;0.0828422926;0.714514689;0.0788128137;1.07459739;1.05113572;4.16833647;0.459775082;10;0.999647116;0.999646476;0.868266787;1.068861;0.999647273
21.210661;1.05117021;0.751081234;0.0829089404;0.714519191;0.0788735799;1.0746414;1.05117072;4.16850146;0.460145089;10;0.999655125;0.999654466;0.868154788;1.068861;0.999655308
21.211661;1.05120421;0.751113092;0.0829755878;0.714526429;0.078934416;1.07468641;1.05120472;4.16867845;0.460515095;10;0.999663134;0.99966246;0.868043788;1.068861;0.999663344
21.212661;1.05123721;0.751146572;0.0830422343;0.714535889;0.0789953225;1.07473041;1.05123772;4.16886443;0.460885099;10;0.999672145;0.999671457;0.867934789;1.068861;0.999672381
21.213661;1.05127021;0.751182216;0.0831085197;0.714547404;0.079055882;1.07477342;1.05127071;4.16906242;0.4612531;10;0.999680156;0.999679456;0.86782679;1.068861;0.999680419
21.214661;1.05130322;0.751219484;0.0831749843;0.71456046;0.0791166088;1.07481642;1.05130371;4.16926941;0.4616221;10;0.999689169;0.999688459;0.867719791;1.068861;0.999689457
21.215661;1.05133522;0.751258915;0.0832410876;0.714576251;0.0791770646;1.07485842;1.0513357;4.1694884;0.461989098;10;0.999697183;0.999696464;0.867614794;1.068861;0.999697496
21.216661;1.05136622;0.75129997;0.0833071901;0.714594262;0.0792375922;1.07490042;1.05136669;4.16971639;0.462356095;10;0.999705198;0.999704473;0.867509797;1.068861;0.999705536
21.217661;1.05139622;0.751343009;0.0833732919;0.714614836;0.0792981919;1.07494142;1.05139668;4.16995538;0.462723091;10;0.999714214;0.999713483;0.867406802;1.068861;0.999714575
21.218661;1.05142722;0.751387852;0.083439213;0.714636442;0.0793585413;1.07498242;1.05142767;4.17020437;0.463089086;10;0.999722231;0.999721497;0.867305808;1.068861;0.999722614
21.219661;1.05145622;0.751434677;0.0835049534;0.714661291;0.0794188665;1.07502242;1.05145665;4.17046435;0.46345408;10;0.999730248;0.999729512;0.867204816;1.068861;0.999730653
21.220661;1.05148523;0.751483306;0.0835706935;0.714687852;0.0794791883;1.07506241;1.05148564;4.17073434;0.463819073;10;0.999739266;0.999738529;0.867106826;1.068861;0.999739692
21.221661;1.05151323;0.751533736;0.083636253;0.714716804;0.079539411;1.07510141;1.05151362;4.17101433;0.464183065;10;0.999747284;0.999746548;0.867008836;1.068861;0.99974773
21.222661;1.05154123;0.75158615;0.083701632;0.714747638;0.0795994592;1.07513941;1.05154161;4.17130532;0.464546056;10;0.999755303;0.999754567;0.866911848;1.068861;0.999755767
21.223661;1.05156923;0.751640369;0.0837670109;0.714780185;0.0796595046;1.0751774;1.05156959;4.17160631;0.464909046;10;0.999764321;0.999763587;0.86681686;1.068861;0.999764802
21.224661;1.05159523;0.751696389;0.0838322095;0.714815801;0.0797195277;1.0752154;1.05159558;4.1719173;0.465271035;10;0.99977234;0.999771606;0.866723873;1.068861;0.999772835
21.225661;1.05162123;0.751754213;0.0838974079;0.714853129;0.0797795489;1.07525239;1.05162156;4.17223828;0.465633023;10;0.999780357;0.999779624;0.866630887;1.068861;0.999780866
21.226661;1.05164723;0.751813839;0.0839624257;0.714892168;0.0798393969;1.07528839;1.05164755;4.17256927;0.465994008;10;0.999789373;0.99978864;0.8665399;1.068861;0.999789894
21.227661;1.05167223;0.751875449;0.0840272628;0.714933771;0.0798991485;1.07532438;1.05167253;4.17291126;0.466353993;10;0.999797387;0.999796655;0.866449914;1.068861;0.99979792
21.228661;1.05169623;0.751938861;0.0840919193;0.714977764;0.0799588039;1.07536038;1.05169652;4.17326326;0.466712976;10;0.999805399;0.999804668;0.866361928;1.068861;0.999805943
21.229661;1.05172023;0.752004077;0.0841565756;0.715023468;0.080018459;1.07539537;1.0517205;4.17362525;0.467071958;10;0.999814407;0.99981368;0.866273943;1.068861;0.999814964
21.231661;1.05176623;0.752139735;0.0842853477;0.715121197;0.0801374078;1.07546336;1.05176648;4.17437824;0.467786918;10;0.99983041;0.999829698;0.866103971;1.068861;0.999831
21.232661;1.05178822;0.752210359;0.0843496445;0.715173393;0.0801968733;1.07549635;1.05178846;4.17477024;0.468143898;10;0.999838405;0.999837705;0.866020984;1.068861;0.999839014
21.233661;1.05181022;0.752282786;0.0844135819;0.715227299;0.080255997;1.07552934;1.05181045;4.17517224;0.468498879;10;0.999847395;0.999846711;0.865938997;1.068861;0.999848027
21.234661;1.05183121;0.752357017;0.0844775212;0.715283596;0.0803151979;1.07556133;1.05183143;4.17558424;0.46885386;10;0.99985538;0.999854715;0.865858008;1.068861;0.999856037
21.235661;1.0518512;0.752433054;0.0845414631;0.715342282;0.0803744762;1.07559333;1.05185141;4.17600625;0.469208842;10;0.999863361;0.999862718;0.865779018;1.068861;0.999864046
21.236661;1.05187119;0.752510892;0.0846050479;0.715402677;0.0804334124;1.07562432;1.05187139;4.17643825;0.469561826;10;0.999871337;0.99987072;0.865701027;1.068861;0.999872053
21.237661;1.05189019;0.752590357;0.0846686369;0.715465291;0.0804924254;1.07565531;1.05189037;4.17687925;0.469914812;10;0.999880309;0.999879721;0.865624035;1.068861;0.999881058
21.238661;1.05190918;0.752671804;0.0847320505;0.715529785;0.0805512673;1.0756853;1.05190934;4.17733126;0.4702668;10;0.999888277;0.999887722;0.865548041;1.068861;0.999889061
21.239661;1.05192717;0.752754876;0.0847952891;0.715596497;0.0806100144;1.07571429;1.05192732;4.17779227;0.470617791;10;0.999896243;0.999895723;0.865474046;1.068861;0.999897062
21.241661;1.05196115;0.752926432;0.0849214222;0.715736409;0.0807273187;1.07577227;1.05196126;4.17874428;0.471317779;10;0.999912167;0.999911727;0.865330053;1.068861;0.999913059
21.242661;1.05197814;0.753014914;0.084984136;0.715808929;0.0807856275;1.07580026;1.05197823;4.17923528;0.471665778;10;0.999920128;0.999919729;0.865260053;1.068861;0.999921054
21.243661;1.05199414;0.753105018;0.0850468541;0.715883668;0.0808440122;1.07582725;1.0519942;4.17973529;0.47201378;10;0.999929089;0.999928733;0.865191052;1.068861;0.999930047
21.244661;1.05200913;0.753196924;0.0851093956;0.715960796;0.080902301;1.07585424;1.05200917;4.18024529;0.472360786;10;0.999937051;0.999936737;0.865123049;1.068861;0.999938037
21.245661;1.05202413;0.753290632;0.0851717597;0.716039636;0.0809604169;1.07588023;1.05202414;4.1807653;0.472706795;10;0.999945014;0.999944741;0.865057044;1.068861;0.999946025
21.246661;1.05203813;0.75338596;0.0852339459;0.716120694;0.0810184362;1.07590622;1.05203811;4.18129431;0.473051808;10;0.999952978;0.999952747;0.864992037;1.068861;0.99995401
21.248661;1.05206413;0.753581836;0.0853579618;0.716289131;0.0811342783;1.0759562;1.05206405;4.18238132;0.473739842;10;0.999968914;0.99996876;0.864866018;1.068861;0.999969975
21.249661;1.05207714;0.753682385;0.0854196106;0.716375829;0.0811918517;1.0759802;1.05207703;4.18293933;0.474081863;10;0.999976886;0.999976768;0.864805005;1.068861;0.999977954
21.250661;1.05208914;0.753784733;0.0854812598;0.716464918;0.0812494984;1.07600419;1.052089;4.18350734;0.474423886;10;0.999984859;0.999984777;0.864744991;1.068861;0.999985932
21.251661;1.05210015;0.753888522;0.0855425491;0.716556055;0.0813068758;1.07602719;1.05209998;4.18408334;0.47476391;10;0.999992835;0.999992787;0.864686976;1.068861;0.999993907
21.252661;1.05211116;0.753994292;0.0856038387;0.716649074;0.0813642495;1.07605018;1.05211095;4.18467035;0.475103934;10;1.00000181;1.0000018;0.864629958;1.068861;1.00000288
21.253661;1.05212118;0.754101503;0.0856649488;0.716744141;0.0814215258;1.07607218;1.05212093;4.18526536;0.475442957;10;1.00000979;1.00000981;0.86457394;1.068861;1.00001085
21.254661;1.05213019;0.754210516;0.085725879;0.716841599;0.081478705;1.07609317;1.05212991;4.18587037;0.47578098;10;1.00001778;1.00001783;0.86451992;1.068861;1.00001882
21.256661;1.05214822;0.754433588;0.0858470189;0.717041306;0.0815923709;1.07613516;1.05214787;4.18710838;0.476453019;10;1.00003375;1.00003386;0.86441488;1.068861;1.00003476
21.257661;1.05215623;0.754547647;0.0859074081;0.717144235;0.0816491071;1.07615416;1.05215585;4.18774138;0.476788035;10;1.00004173;1.00004187;0.864363859;1.068861;1.00004273
21.258661;1.05216324;0.754663329;0.0859676164;0.717249388;0.0817057484;1.07617416;1.05216283;4.18838338;0.47712205;10;1.00004972;1.00004989;0.864314838;1.068861;1.00005069
21.259661;1.05217025;0.754780811;0.0860276433;0.717356253;0.0817622175;1.07619316;1.05216982;4.18903539;0.477455062;10;1.00005772;1.0000579;0.864266818;1.068861;1.00005866
21.260661;1.05217626;0.754899735;0.0860874885;0.717465169;0.0818185925;1.07621116;1.0521758;4.18969539;0.477787073;10;1.00006471;1.00006491;0.864219797;1.068861;1.00006562
21.261661;1.05218227;0.755020282;0.086147152;0.717575627;0.081874796;1.07622916;1.05218179;4.19036439;0.478118083;10;1.00007271;1.00007293;0.864174776;1.068861;1.00007358
21.262661;1.05218727;0.75514263;0.0862066335;0.71768848;0.0819309063;1.07624616;1.05218678;4.19104339;0.478448093;10;1.0000807;1.00008094;0.864130755;1.068861;1.00008154
21.265661;1.05219928;0.755519225;0.0863838074;0.71803816;0.0820982773;1.07629418;1.05219877;4.19313339;0.47943113;10;1.00010471;1.00010495;0.864005697;1.068861;1.00010544
21.267661;1.05220428;0.75577834;0.0865009552;0.718280973;0.0822091863;1.0763242;1.05220378;4.1945714;0.480081164;10;1.00012073;1.00012095;0.863929663;1.068861;1.00012138
21.268661;1.05220528;0.755910421;0.0865593473;0.718405798;0.0822645892;1.07633821;1.05220479;4.1953044;0.480405185;10;1.00012874;1.00012894;0.863893647;1.068861;1.00012935
21.269661;1.05220728;0.756043943;0.0866173779;0.718531311;0.082319573;1.07635122;1.05220681;4.19604541;0.480727208;10;1.00013575;1.00013594;0.863858632;1.068861;1.00013633
21.270661;1.05220728;0.756179087;0.0866752272;0.718659729;0.0823745433;1.07636423;1.05220682;4.19679541;0.481048232;10;1.00014376;1.00014393;0.863824617;1.068861;1.00014431
21.271661;1.05220728;0.756315673;0.086733075;0.718789518;0.0824295148;1.07637724;1.05220684;4.19755342;0.481369258;10;1.00015178;1.00015192;0.863792603;1.068861;1.0001523
21.272661;1.05220728;0.75645406;0.0867905606;0.718921019;0.0824841446;1.07638925;1.05220687;4.19832143;0.481688286;10;1.0001598;1.00015991;0.863760591;1.068861;1.00016028
21.273661;1.05220627;0.75659389;0.0868478641;0.719054573;0.0825386819;1.07640026;1.0522059;4.19909743;0.482006314;10;1.00016682;1.00016689;0.863731579;1.068861;1.00016727
21.274661;1.05220427;0.756735342;0.0869049854;0.719190353;0.0825931265;1.07641127;1.05220393;4.19988244;0.482323343;10;1.00017484;1.00017488;0.863702569;1.068861;1.00017526
21.275661;1.05220226;0.756878236;0.0869617446;0.719327504;0.0826472283;1.07642128;1.05220196;4.20067545;0.482638371;10;1.00018286;1.00018286;0.86367556;1.068861;1.00018325
21.276661;1.05219926;0.757022754;0.0870185021;0.719466883;0.0827014082;1.07643129;1.05219899;4.20147746;0.482953399;10;1.00019088;1.00019085;0.863649553;1.068861;1.00019124
21.277661;1.05219625;0.757168715;0.0870748979;0.719607634;0.0827552447;1.0764403;1.05219602;4.20228747;0.483266426;10;1.0001979;1.00019784;0.863624546;1.068861;1.00019823
21.278661;1.05219224;0.757316299;0.0871312925;0.719750614;0.0828091591;1.07644931;1.05219204;4.20310648;0.48357945;10;1.00020593;1.00020582;0.863601541;1.068861;1.00020622
21.279661;1.05218723;0.757465508;0.0871873261;0.719895823;0.0828628088;1.07645731;1.05218707;4.20393449;0.483890471;10;1.00021395;1.00021381;0.863579537;1.068861;1.00021422
