time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
21.280661;1.05218222;0.757615979;0.0872429992;0.720042234;0.0829161157;1.07646432;1.05218209;4.2047695;0.484199488;10;1.00022098;1.00022079;0.863558533;1.068861;1.00022121
21.281661;1.05217721;0.757768074;0.0872986726;0.720190191;0.0829694222;1.07647132;1.05217712;4.20561351;0.484508502;10;1.000229;1.00022878;0.863538531;1.068861;1.00022922
21.282661;1.0521712;0.757921793;0.0873541663;0.720340378;0.0830226367;1.07647833;1.05217113;4.20646652;0.484816511;10;1.00023603;1.00023577;0.863520531;1.068861;1.00023622
21.283661;1.05216418;0.758076954;0.0874093005;0.720492624;0.0830755881;1.07648433;1.05216415;4.20732753;0.485122516;10;1.00024405;1.00024376;0.863503532;1.068861;1.00024422
21.284661;1.05215717;0.758233377;0.0874642551;0.720646074;0.0831283693;1.07648934;1.05215716;4.20819554;0.485427516;10;1.00025208;1.00025174;0.863487534;1.068861;1.00025223
21.285661;1.05214915;0.758391604;0.0875190303;0.720801927;0.0831810596;1.07649434;1.05214917;4.20907355;0.485731512;10;1.00025911;1.00025873;0.863473538;1.068861;1.00025924
21.286661;1.05214114;0.758551091;0.0875736262;0.720958983;0.0832335802;1.07649934;1.05214118;4.20995856;0.486034504;10;1.00026713;1.00026672;0.863460543;1.068861;1.00026725
21.287661;1.05213212;0.758712019;0.0876278627;0.721118099;0.0832858393;1.07650235;1.05213219;4.21085157;0.486335493;10;1.00027416;1.00027371;0.86344855;1.068861;1.00027426
21.288661;1.0521221;0.758874568;0.0876819204;0.721279445;0.0833380082;1.07650635;1.05212219;4.21175357;0.486635478;10;1.00028218;1.00028169;0.863437557;1.068861;1.00028228
21.289661;1.05211208;0.759038558;0.0877357994;0.721442167;0.083390008;1.07650834;1.0521122;4.21266357;0.48693446;10;1.0002892;1.00028868;0.863428565;1.068861;1.00028929
21.290661;1.05210206;0.759203809;0.0877894996;0.72160609;0.0834418384;1.07651134;1.0521022;4.21358058;0.487232438;10;1.00029622;1.00029567;0.863420573;1.068861;1.00029631
21.291661;1.05209103;0.759370677;0.0878428412;0.721772243;0.0834934074;1.07651234;1.0520912;4.21450658;0.487528414;10;1.00030423;1.00030365;0.863413582;1.068861;1.00030432
21.292661;1.05207901;0.759538806;0.087896004;0.721940285;0.0835448863;1.07651433;1.0520792;4.21543958;0.487823387;10;1.00031125;1.00031064;0.863407592;1.068861;1.00031134
21.293661;1.05206699;0.759708373;0.0879489882;0.722109701;0.0835961959;1.07651432;1.0520672;4.21638059;0.488117358;10;1.00031925;1.00031862;0.863403603;1.068861;1.00031936
21.294661;1.05205496;0.759879379;0.0880017934;0.72228049;0.083647336;1.07651431;1.05205519;4.21732959;0.488410326;10;1.00032626;1.0003256;0.863400614;1.068861;1.00032637
21.295661;1.05204094;0.760051824;0.0880542389;0.722454027;0.0836982949;1.07651429;1.05204119;4.21828659;0.488701294;10;1.00033326;1.00033259;0.863398626;1.068861;1.00033339
21.296661;1.05202691;0.760225707;0.0881065043;0.722628936;0.0837490852;1.07651328;1.05202718;4.21925159;0.48899126;10;1.00034126;1.00034057;0.863397638;1.068861;1.0003414
21.297661;1.05201289;0.760400849;0.0881585888;0.722805048;0.0837997071;1.07651226;1.05201317;4.22022359;0.489280227;10;1.00034826;1.00034755;0.863398652;1.068861;1.00034842
21.298661;1.05199787;0.760577429;0.0882103115;0.722983221;0.0838500694;1.07651024;1.05199816;4.22120358;0.489567194;10;1.00035525;1.00035453;0.863400666;1.068861;1.00035543
21.299661;1.05198285;0.760755448;0.0882618523;0.723162768;0.0839002638;1.07650722;1.05198315;4.22219158;0.489853163;10;1.00036324;1.0003625;0.86340368;1.068861;1.00036344
21.301661;1.05194981;0.76111544;0.0883642063;0.723527705;0.084000217;1.07650117;1.05195013;4.22418957;0.490421103;10;1.00037722;1.00037646;0.86341371;1.068861;1.00037746
21.302661;1.05193279;0.761297413;0.0884150196;0.723712407;0.0840498964;1.07649614;1.05193311;4.22519957;0.490703075;10;1.0003842;1.00038344;0.863420725;1.068861;1.00038447
21.303661;1.05191578;0.761480825;0.0884656505;0.723898484;0.0840994078;1.07649212;1.0519161;4.22621756;0.490984048;10;1.00039118;1.00039042;0.863428741;1.068861;1.00039147
21.304661;1.05189777;0.761665495;0.0885159193;0.724086451;0.0841486602;1.07648709;1.05189808;4.22724256;0.491263022;10;1.00039816;1.00039741;0.863437757;1.068861;1.00039847
21.305661;1.05187875;0.761851423;0.0885660065;0.724276309;0.0841978245;1.07648106;1.05187907;4.22827455;0.491540996;10;1.00040614;1.00040539;0.863448773;1.068861;1.00040647
21.306661;1.05185974;0.76203879;0.0886159128;0.724467541;0.0842468207;1.07647504;1.05186006;4.22931455;0.491817971;10;1.00041312;1.00041238;0.86346079;1.068861;1.00041347
21.307661;1.05183973;0.762227414;0.0886654578;0.724660666;0.0842955573;1.07646801;1.05184004;4.23036154;0.492092946;10;1.00042009;1.00041936;0.863473806;1.068861;1.00042047
21.309661;1.05179872;0.762608623;0.0887638256;0.725051388;0.0843924323;1.07645296;1.05179902;4.23247753;0.492638897;10;1.00043403;1.00043334;0.863503838;1.068861;1.00043447
21.310661;1.05177771;0.762801028;0.0888126481;0.725248814;0.0844405699;1.07644494;1.05177801;4.23354552;0.492909874;10;1.000441;1.00044033;0.863519853;1.068861;1.00044147
21.311661;1.0517557;0.762994872;0.0888612896;0.725448307;0.084488618;1.07643591;1.05175599;4.23462151;0.493179852;10;1.00044797;1.00044732;0.863537869;1.068861;1.00044847
21.314661;1.05168769;0.763583788;0.0890054067;0.726055233;0.0846312184;1.07640585;1.05168797;4.23789046;0.493979793;10;1.00046889;1.00046832;0.863599916;1.068861;1.00046947
21.315661;1.05166368;0.763782494;0.0890529639;0.726260761;0.084678405;1.07639583;1.05166397;4.23899344;0.494243777;10;1.00047586;1.00047532;0.863621932;1.068861;1.00047646
21.316661;1.05163868;0.763982641;0.0891003407;0.726468361;0.0847255022;1.07638382;1.05163896;4.24010442;0.494506764;10;1.00048283;1.00048233;0.863645948;1.068861;1.00048346
21.317661;1.05161367;0.764183868;0.089147357;0.726676999;0.0847722583;1.0763718;1.05161396;4.24122139;0.494767753;10;1.00048881;1.00048834;0.863671963;1.068861;1.00048945
21.318661;1.05158867;0.764386356;0.0891941932;0.726886846;0.0848188444;1.07635979;1.05158896;4.24234536;0.495027744;10;1.00049578;1.00049535;0.863697978;1.068861;1.00049645
21.319661;1.05156266;0.764590106;0.089240669;0.727098596;0.0848651702;1.07634678;1.05156296;4.24347633;0.495285738;10;1.00050276;1.00050237;0.863725991;1.068861;1.00050344
21.320661;1.05153566;0.764794937;0.0892869646;0.727312077;0.0849114072;1.07633278;1.05153596;4.2446133;0.495542735;10;1.00050974;1.00050939;0.863754004;1.068861;1.00051043
21.321661;1.05150866;0.765001031;0.0893328999;0.727526771;0.0849573034;1.07631877;1.05150897;4.24575727;0.495797734;10;1.00051672;1.00051641;0.863784016;1.068861;1.00051742
21.322661;1.05148066;0.765208388;0.0893786548;0.72774337;0.0850031111;1.07630477;1.05148097;4.24690824;0.496051735;10;1.0005227;1.00052243;0.863816027;1.068861;1.00052341
21.324661;1.05142466;0.765626349;0.0894692633;0.728179696;0.0850938759;1.07627378;1.05142498;4.24922818;0.496554742;10;1.00053666;1.00053648;0.863882045;1.068861;1.00053739
21.325661;1.05139566;0.765837133;0.0895141166;0.728400285;0.0851389134;1.07625779;1.05139599;4.25039815;0.496803747;10;1.00054264;1.00054251;0.863916051;1.068861;1.00054338
21.327661;1.05133567;0.766262312;0.0896031007;0.728846322;0.0852284694;1.07622481;1.051336;4.25275809;0.497297762;10;1.00055661;1.00055657;0.863989057;1.068861;1.00055735
21.328661;1.05130467;0.766476524;0.0896472314;0.729071598;0.085272987;1.07620682;1.05130501;4.25394707;0.497542772;10;1.00056259;1.00056261;0.864028057;1.068861;1.00056333
21.329661;1.05127368;0.766691818;0.0896911813;0.729297918;0.0853173337;1.07618884;1.05127402;4.25514204;0.497786782;10;1.00056957;1.00056964;0.864067056;1.068861;1.00057032
21.330661;1.05124168;0.766908375;0.0897347704;0.729526146;0.0853614191;1.07617086;1.05124203;4.25634402;0.498028793;10;1.00057555;1.00057568;0.864108054;1.068861;1.0005763
21.331661;1.05120968;0.767125832;0.0897779989;0.729755248;0.085405162;1.07615088;1.05121003;4.25755099;0.498268804;10;1.00058253;1.00058271;0.864150052;1.068861;1.00058328
21.332661;1.05117668;0.767344552;0.0898210473;0.729986259;0.0854488153;1.07613191;1.05117704;4.25876497;0.498507815;10;1.00058851;1.00058874;0.864193048;1.068861;1.00058926
21.333661;1.05114368;0.767564353;0.0898637353;0.730218312;0.0854921264;1.07611193;1.05114404;4.25998495;0.498744826;10;1.00059549;1.00059577;0.864237044;1.068861;1.00059624
21.334661;1.05110968;0.767785236;0.0899062433;0.730452105;0.0855353483;1.07609096;1.05111004;4.26121093;0.498980838;10;1.00060147;1.0006018;0.864282039;1.068861;1.00060222
21.335661;1.05107567;0.768007201;0.0899483914;0.730686942;0.0855782287;1.07606998;1.05107604;4.26244291;0.499214849;10;1.00060845;1.00060883;0.864328034;1.068861;1.00060919
21.336661;1.05104067;0.768230247;0.08999036;0.730923518;0.0856210207;1.076049;1.05104104;4.26368089;0.49944786;10;1.00061443;1.00061486;0.864376028;1.068861;1.00061517
21.337661;1.05100566;0.768454375;0.0900319693;0.731161137;0.0856634718;1.07602603;1.05100604;4.26492488;0.49967887;10;1.00062041;1.00062089;0.864425021;1.068861;1.00062114
21.338661;1.05096965;0.768679403;0.0900733997;0.731400326;0.0857058355;1.07600405;1.05097004;4.26617387;0.49990888;10;1.00062739;1.00062792;0.864475015;1.068861;1.00062811
21.339661;1.05093364;0.768905513;0.0901144714;0.731640559;0.0857478591;1.07598107;1.05093404;4.26742885;0.500136888;10;1.00063337;1.00063394;0.864526009;1.068861;1.00063409
21.340661;1.05089663;0.769132885;0.0901551845;0.731882706;0.0857896245;1.07595708;1.05089703;4.26869084;0.500362896;10;1.00063935;1.00063997;0.864578004;1.068861;1.00064006
21.341661;1.05085961;0.769360977;0.0901957193;0.732125555;0.0858312214;1.0759331;1.05086003;4.26995684;0.500587902;10;1.00064634;1.000647;0.864630999;1.068861;1.00064702
21.342661;1.05082259;0.76959033;0.0902360761;0.732369623;0.0858726495;1.07590811;1.05082302;4.27122983;0.500811907;10;1.00065233;1.00065303;0.864684995;1.068861;1.00065299
21.343661;1.05078358;0.769820585;0.0902760747;0.73261596;0.0859139009;1.07588312;1.05078401;4.27250782;0.501033912;10;1.00065832;1.00065906;0.864740991;1.068861;1.00065896
21.344661;1.05074556;0.77005174;0.0903157152;0.732862476;0.0859547302;1.07585813;1.05074601;4.27379082;0.501253914;10;1.00066431;1.00066509;0.864797987;1.068861;1.00066492
21.345661;1.05070554;0.770283978;0.0903549979;0.733111435;0.0859953824;1.07583214;1.050706;4.27507982;0.501471915;10;1.0006703;1.00067112;0.864854983;1.068861;1.00067089
21.346661;1.05066652;0.770517297;0.0903942831;0.733360746;0.0860359551;1.07580515;1.05066699;4.27637482;0.501689915;10;1.0006763;1.00067715;0.864913979;1.068861;1.00067686
21.347661;1.0506265;0.770751518;0.09043303;0.733611632;0.086076097;1.07577815;1.05062699;4.27767482;0.501904912;10;1.0006823;1.00068319;0.864973974;1.068861;1.00068282
21.348661;1.05058548;0.770986642;0.0904715991;0.733864094;0.0861161512;1.07575116;1.05058598;4.27897982;0.502118909;10;1.0006893;1.00069022;0.865034968;1.068861;1.00068978
21.349661;1.05054446;0.77122267;0.0905098097;0.734117436;0.086155864;1.07572316;1.05054498;4.28028982;0.502330904;10;1.00069531;1.00069626;0.865097963;1.068861;1.00069575
21.350661;1.05050244;0.771459781;0.0905478419;0.734372526;0.0861954886;1.07569416;1.05050297;4.28160582;0.502541898;10;1.00070132;1.00070229;0.865160957;1.068861;1.00070171
21.351661;1.05046043;0.771697796;0.0905855152;0.734628496;0.0862347718;1.07566516;1.05046097;4.28292683;0.502750891;10;1.00070733;1.00070833;0.865224951;1.068861;1.00070768
21.352661;1.05041741;0.771936713;0.0906230095;0.734886044;0.086273967;1.07563616;1.05041796;4.28425283;0.502958884;10;1.00071234;1.00071336;0.865290945;1.068861;1.00071265
21.353661;1.0503744;0.772176535;0.0906601446;0.735144472;0.0863128208;1.07560616;1.05037495;4.28558383;0.503164878;10;1.00071835;1.0007194;0.86535794;1.068861;1.00071862
21.354661;1.05033139;0.772417441;0.09069692;0.735403951;0.0863513328;1.07557515;1.05033195;4.28692083;0.503368871;10;1.00072437;1.00072543;0.865424935;1.068861;1.00072459
21.355661;1.05028738;0.77265907;0.0907335158;0.735664837;0.0863897572;1.07554415;1.05028794;4.28826182;0.503571865;10;1.00073039;1.00073146;0.86549393;1.068861;1.00073056
21.357661;1.05019736;0.773145036;0.0908056267;0.73619065;0.086465746;1.07548112;1.05019793;4.29095881;0.503971855;10;1.00074243;1.00074351;0.865634921;1.068861;1.00074252
21.358661;1.05015235;0.773389372;0.0908413213;0.736454877;0.0865033998;1.07544911;1.05015292;4.29231481;0.50416985;10;1.00074846;1.00074954;0.865706917;1.068861;1.0007485
21.359661;1.05010634;0.773634611;0.0908766551;0.736720685;0.0865407948;1.07541609;1.05010691;4.2936758;0.504365845;10;1.00075348;1.00075456;0.865779914;1.068861;1.00075348
21.361661;1.05001332;0.774127616;0.090946598;0.737255473;0.0866149874;1.07534906;1.05001389;4.29641178;0.504753833;10;1.00076553;1.00076659;0.865928908;1.068861;1.00076546
21.362661;1.04996531;0.774375383;0.0909810264;0.737525156;0.0866516965;1.07531404;1.04996588;4.29778677;0.504944826;10;1.00077055;1.00077161;0.866005905;1.068861;1.00077045
21.363661;1.04991831;0.774624053;0.0910152725;0.737795019;0.0866881547;1.07528003;1.04991887;4.29916676;0.505134819;10;1.00077657;1.00077762;0.866082901;1.068861;1.00077645
21.364661;1.0498693;0.774873445;0.0910491561;0.738066997;0.0867244382;1.07524401;1.04986986;4.30055075;0.505322812;10;1.00078259;1.00078363;0.866161897;1.068861;1.00078245
21.365661;1.04982129;0.775123739;0.0910826771;0.738339154;0.0867602996;1.075209;1.04982186;4.30193974;0.505508804;10;1.00078761;1.00078864;0.866240893;1.068861;1.00078745
21.366661;1.04977229;0.775374755;0.0911160158;0.738612726;0.0867960756;1.07517298;1.04977285;4.30333274;0.505693796;10;1.00079362;1.00079464;0.866321887;1.068861;1.00079346
21.367661;1.04972228;0.775626493;0.0911489919;0.738887712;0.0868315948;1.07513597;1.04972285;4.30472973;0.50587679;10;1.00079864;1.00079965;0.866402881;1.068861;1.00079847
21.368661;1.04967227;0.775879131;0.0911816054;0.739163583;0.086866774;1.07509896;1.04967284;4.30613172;0.506057784;10;1.00080465;1.00080565;0.866485874;1.068861;1.00080447
21.369661;1.04962127;0.776132669;0.0912140363;0.739441041;0.0869018676;1.07506094;1.04962184;4.30753871;0.506237781;10;1.00080966;1.00081065;0.866568865;1.068861;1.00080948
21.370661;1.04957026;0.776386747;0.0912461042;0.739719041;0.0869366209;1.07502293;1.04957084;4.30894871;0.506415778;10;1.00081567;1.00081665;0.866653855;1.068861;1.00081549
21.371661;1.04951926;0.776641724;0.0912778091;0.739997925;0.0869710337;1.07498492;1.04951983;4.3103637;0.506591778;10;1.00082068;1.00082164;0.866739844;1.068861;1.00082051
21.372661;1.04946725;0.77689742;0.0913093312;0.740278227;0.0870053607;1.07494591;1.04946783;4.3117827;0.506766778;10;1.00082569;1.00082663;0.866825832;1.068861;1.00082552
21.373661;1.04941524;0.777153835;0.0913404905;0.740559242;0.0870393473;1.07490689;1.04941583;4.3132057;0.50693978;10;1.0008317;1.00083262;0.866913819;1.068861;1.00083153
21.374661;1.04936224;0.777410969;0.0913714679;0.740841679;0.0870732484;1.07486688;1.04936282;4.3146327;0.507111782;10;1.0008367;1.0008376;0.867002806;1.068861;1.00083655
21.375661;1.04930923;0.777668823;0.0914019033;0.741124832;0.0871066378;1.07482587;1.04930982;4.3160637;0.507280785;10;1.00084171;1.00084258;0.867091794;1.068861;1.00084157
21.376661;1.04925522;0.777927396;0.0914323378;0.741409406;0.087140114;1.07478586;1.04925582;4.3174987;0.507449788;10;1.00084771;1.00084856;0.867182782;1.068861;1.00084759
21.377661;1.04920121;0.778186867;0.0914622312;0.741694871;0.0871730786;1.07474385;1.04920182;4.3189387;0.50761579;10;1.00085272;1.00085354;0.867274771;1.068861;1.00085261
21.378661;1.04914621;0.778446877;0.0914919447;0.741981588;0.0872059586;1.07470284;1.04914682;4.3203817;0.507780793;10;1.00085772;1.00085851;0.867367761;1.068861;1.00085764
21.380661;1.04903619;0.778968872;0.0915502922;0.742557005;0.0872707012;1.07461784;1.04903682;4.32327871;0.5081048;10;1.00086773;1.00086846;0.867555746;1.068861;1.00086769
21.382661;1.04892418;0.779493564;0.0916075639;0.743136539;0.0873345984;1.07453184;1.04892483;4.32619072;0.508422811;10;1.00087773;1.0008784;0.867748737;1.068861;1.00087776
21.383661;1.04886717;0.779756987;0.0916356624;0.743428093;0.0873661219;1.07448785;1.04886784;4.32765272;0.508578818;10;1.00088273;1.00088337;0.867845733;1.068861;1.00088279
21.385661;1.04875316;0.780285636;0.0916911461;0.744013016;0.0874284951;1.07439887;1.04875385;4.33058673;0.508886834;10;1.00089272;1.00089331;0.868043726;1.068861;1.00089285
21.387661;1.04863616;0.780816805;0.0917453796;0.744602603;0.0874899343;1.0743079;1.04863687;4.33353473;0.509187851;10;1.00090271;1.00090326;0.868246716;1.068861;1.0009029
21.389661;1.04851816;0.781350317;0.091798362;0.745195263;0.0875502725;1.07421493;1.0485189;4.33649573;0.509481866;10;1.00091268;1.0009132;0.8684527;1.068861;1.00091295
21.390661;1.04845816;0.781618062;0.0918244957;0.745493297;0.0875801877;1.07416795;1.04845891;4.33798173;0.509626874;10;1.00091767;1.00091817;0.86855669;1.068861;1.00091797
21.391661;1.04839816;0.781886348;0.0918500903;0.745791878;0.0876095911;1.07412097;1.04839892;4.33947073;0.509768882;10;1.00092265;1.00092314;0.868661677;1.068861;1.00092298
21.392661;1.04833817;0.782155171;0.0918756862;0.746091007;0.087638998;1.07407299;1.04833894;4.34096273;0.50991089;10;1.00092663;1.00092711;0.868767661;1.068861;1.000927
21.393661;1.04827718;0.782424715;0.0919007423;0.746391566;0.0876679758;1.07402501;1.04827795;4.34245873;0.510049899;10;1.00093161;1.00093208;0.868875644;1.068861;1.00093201
21.394661;1.04821519;0.782694618;0.0919256189;0.746693213;0.0876968684;1.07397602;1.04821596;4.34395673;0.510187909;10;1.00093659;1.00093705;0.868983624;1.068861;1.00093701
21.395661;1.0481542;0.782965058;0.0919501354;0.746994695;0.0877253367;1.07392704;1.04815498;4.34545773;0.51032392;10;1.00094056;1.00094102;0.869092603;1.068861;1.00094101
21.396661;1.04809221;0.783236219;0.0919742913;0.747297607;0.087753548;1.07387807;1.04809299;4.34696273;0.510457931;10;1.00094553;1.00094598;0.86920258;1.068861;1.00094601
21.397661;1.04802922;0.783507737;0.0919982666;0.74760161;0.0877816746;1.07382809;1.04803;4.34846973;0.510590944;10;1.0009505;1.00095095;0.869313555;1.068861;1.00095101
21.398661;1.04796623;0.783779974;0.0920218808;0.747906334;0.0878094612;1.07377711;1.04796702;4.34998073;0.510721959;10;1.00095447;1.00095492;0.86942553;1.068861;1.00095501
21.399661;1.04790324;0.784052571;0.0920451336;0.748211435;0.0878369082;1.07372613;1.04790403;4.35149374;0.510850974;10;1.00095945;1.00095989;0.869537503;1.068861;1.00096
21.400661;1.04783925;0.784325707;0.0920682056;0.748517802;0.0878642712;1.07367515;1.04784004;4.35300974;0.51097899;10;1.00096342;1.00096385;0.869651476;1.068861;1.000964
21.401661;1.04777526;0.784599382;0.0920909164;0.748824719;0.0878912948;1.07362417;1.04777606;4.35452873;0.511105008;10;1.00096839;1.00096882;0.86976545;1.068861;1.00096899
21.402661;1.04771027;0.784873417;0.0921132661;0.749132733;0.0879180629;1.07357219;1.04771107;4.35604973;0.511229026;10;1.00097236;1.00097279;0.869881424;1.068861;1.00097299
21.403661;1.04764527;0.785147991;0.0921352548;0.749441301;0.0879444917;1.07351921;1.04764608;4.35757373;0.511351045;10;1.00097634;1.00097676;0.869997399;1.068861;1.00097699
21.404661;1.04758027;0.785423108;0.0921570627;0.749750422;0.0879707531;1.07346623;1.04758109;4.35910073;0.511472064;10;1.00098132;1.00098173;0.870114376;1.068861;1.00098199
21.405661;1.04751427;0.785698584;0.0921785097;0.750060643;0.0879967591;1.07341325;1.0475151;4.36062973;0.511591082;10;1.00098529;1.00098571;0.870232355;1.068861;1.00098599
21.406661;1.04744827;0.785974603;0.0921995953;0.750371419;0.0880224254;1.07335927;1.04744911;4.36216173;0.511708099;10;1.00099027;1.00099068;0.870351337;1.068861;1.00099099
21.407661;1.04738227;0.786250984;0.0922204996;0.750682581;0.0880479236;1.07330528;1.04738312;4.36369573;0.511824116;10;1.00099425;1.00099466;0.870471322;1.068861;1.000995
21.409661;1.04724827;0.786805193;0.0922612218;0.751307838;0.0880980665;1.07319631;1.04724913;4.36677173;0.512050146;10;1.00100221;1.00100261;0.870713299;1.068861;1.00100303
21.410661;1.04718026;0.787083021;0.0922812191;0.751621934;0.0881228831;1.07314133;1.04718114;4.36831373;0.512161159;10;1.0010062;1.00100659;0.870836291;1.068861;1.00100705
21.411661;1.04711226;0.78736103;0.0923008534;0.751936246;0.0881473587;1.07308534;1.04711314;4.36985673;0.512270171;10;1.00101118;1.00101157;0.870959286;1.068861;1.00101208
21.412661;1.04704326;0.78763958;0.0923201249;0.752251836;0.0881715774;1.07302935;1.04704414;4.37140273;0.512377181;10;1.00101516;1.00101555;0.871083284;1.068861;1.0010161
21.414661;1.04690625;0.788197943;0.0923577603;0.752883632;0.0882190789;1.07291637;1.04690713;4.37450173;0.5125862;10;1.00102313;1.00102351;0.871334283;1.068861;1.00102416
21.416661;1.04676625;0.788757566;0.0923943084;0.753518965;0.0882658133;1.07280139;1.04676713;4.37760774;0.512789216;10;1.00103111;1.00103147;0.871588287;1.068861;1.00103223
21.417661;1.04669626;0.7890381;0.0924119505;0.753837386;0.0882885831;1.0727434;1.04669712;4.37916474;0.512887222;10;1.0010351;1.00103545;0.871716291;1.068861;1.00103627
21.418661;1.04662527;0.789318813;0.0924294116;0.754156744;0.0883112686;1.0726844;1.04662611;4.38072274;0.512984228;10;1.00103909;1.00103943;0.871845296;1.068861;1.00104031
21.419661;1.04655428;0.789599889;0.0924466918;0.75447649;0.088333785;1.07262641;1.0465551;4.38228273;0.513080233;10;1.00104209;1.00104242;0.871975302;1.068861;1.00104334
21.420661;1.04648329;0.789881506;0.0924634309;0.754796798;0.0883557884;1.07256641;1.04648409;4.38384573;0.513173238;10;1.00104608;1.0010464;0.872105308;1.068861;1.00104738
21.421661;1.04641131;0.790163125;0.092479989;0.755117872;0.0883777076;1.07250741;1.04641208;4.38540873;0.513265243;10;1.00105008;1.00105039;0.872237315;1.068861;1.00105142
21.422661;1.04633933;0.790445286;0.0924961862;0.755439506;0.0883992861;1.07244741;1.04634007;4.38697473;0.513355247;10;1.00105408;1.00105438;0.872369322;1.068861;1.00105546
21.423661;1.04626735;0.790727808;0.092512203;0.755761529;0.0884206963;1.0723874;1.04626806;4.38854272;0.513444252;10;1.00105809;1.00105837;0.872502328;1.068861;1.0010595
21.424661;1.04619438;0.791010513;0.0925278596;0.756084491;0.0884418503;1.0723264;1.04619504;4.39011172;0.513531255;10;1.00106109;1.00106137;0.872636334;1.068861;1.00106254
21.425661;1.0461214;0.791293399;0.0925431562;0.75640767;0.0884626641;1.07226539;1.04612203;4.39168172;0.513616258;10;1.00106509;1.00106537;0.872771341;1.068861;1.00106658
21.426661;1.04604843;0.791576645;0.0925580934;0.756731236;0.0884831373;1.07220439;1.04604902;4.39325371;0.513699261;10;1.0010691;1.00106938;0.872906348;1.068861;1.00107062
21.427661;1.04597447;0.791860252;0.0925728514;0.757055915;0.0885035267;1.07214238;1.045975;4.39482771;0.513781264;10;1.0010721;1.00107239;0.873042356;1.068861;1.00107366
21.428661;1.0459005;0.792144037;0.09258725;0.757380811;0.0885235755;1.07208037;1.04590099;4.39640271;0.513861266;10;1.00107611;1.0010764;0.873179364;1.068861;1.00107769
21.429661;1.04582554;0.792428181;0.0926014695;0.757706818;0.0885435404;1.07201736;1.04582599;4.39797971;0.513940267;10;1.00107911;1.00107941;0.873317373;1.068861;1.00108073
21.430661;1.04575158;0.792712504;0.0926151496;0.758032318;0.0885629078;1.07195434;1.04575198;4.39955771;0.514016268;10;1.00108312;1.00108343;0.873456384;1.068861;1.00108477
21.431661;1.04567663;0.792997186;0.0926288311;0.758358931;0.0885823637;1.07189132;1.04567697;4.40113771;0.514092267;10;1.00108613;1.00108646;0.873595395;1.068861;1.00108781
21.432661;1.04560067;0.793281867;0.0926419736;0.758686312;0.0886013911;1.07182731;1.04560097;4.40271771;0.514165266;10;1.00109014;1.00109048;0.873735408;1.068861;1.00109184
21.433661;1.04552472;0.793566907;0.0926549379;0.759014083;0.0886202494;1.07176428;1.04552496;4.40429972;0.514237263;10;1.00109315;1.00109351;0.873876423;1.068861;1.00109487
21.434661;1.04544877;0.793852305;0.0926675438;0.759342243;0.0886387658;1.07169926;1.04544896;4.40588372;0.514307259;10;1.00109717;1.00109754;0.874017439;1.068861;1.00109891
21.435661;1.04537282;0.794137703;0.0926797916;0.759670447;0.0886569399;1.07163523;1.04537295;4.40746772;0.514375254;10;1.00110018;1.00110057;0.874159457;1.068861;1.00110194
21.436661;1.04529587;0.794423281;0.0926918615;0.759999595;0.0886750288;1.07157019;1.04529594;4.40905273;0.514442248;10;1.0011032;1.00110361;0.874302477;1.068861;1.00110497
21.437661;1.04521893;0.794709219;0.0927035734;0.760329133;0.0886927755;1.07150416;1.04521893;4.41063973;0.51450724;10;1.00110722;1.00110764;0.8744465;1.068861;1.001109
21.438661;1.04514198;0.794995157;0.0927149274;0.760658718;0.0887101802;1.07143912;1.04514192;4.41222674;0.514570232;10;1.00111023;1.00111068;0.874590524;1.068861;1.00111202
21.439661;1.04506403;0.795281455;0.0927261035;0.760989423;0.0887275004;1.07137308;1.04506391;4.41381574;0.514632222;10;1.00111325;1.00111372;0.874736549;1.068861;1.00111504
21.441661;1.04490713;0.795854415;0.0927473807;0.761652048;0.0887612027;1.07123899;1.04490688;4.41699575;0.514750198;10;1.00111929;1.0011198;0.875028607;1.068861;1.00112108
21.442661;1.04482918;0.796141077;0.0927576615;0.761983242;0.0887776732;1.07117195;1.04482886;4.41858675;0.514807184;10;1.00112331;1.00112384;0.875175638;1.068861;1.0011251
21.443661;1.04475022;0.796427921;0.0927675833;0.762315386;0.0887938888;1.07110491;1.04474985;4.42017875;0.514862169;10;1.00112633;1.00112688;0.87532367;1.068861;1.00112811
21.444661;1.04467126;0.796714947;0.0927771464;0.762647753;0.0888097648;1.07103687;1.04467083;4.42177176;0.514915152;10;1.00112935;1.00112991;0.875472702;1.068861;1.00113112
21.445661;1.0445913;0.797001974;0.0927865308;0.762980902;0.0888255585;1.07096883;1.04459081;4.42336476;0.514967132;10;1.00113237;1.00113295;0.875621734;1.068861;1.00113412
21.446661;1.04451134;0.797289184;0.0927955564;0.763314275;0.0888410122;1.0709008;1.0445108;4.42495876;0.515017111;10;1.00113539;1.00113599;0.875771765;1.068861;1.00113713
21.448661;1.04435039;0.797863968;0.0928127098;0.763982254;0.0888711561;1.07076275;1.04434977;4.42814877;0.515112063;10;1.00114142;1.00114205;0.876073822;1.068861;1.00114312
21.449661;1.04427041;0.798151542;0.0928208369;0.76431613;0.088885761;1.07069374;1.04426976;4.42974477;0.515157036;10;1.00114343;1.00114409;0.876225849;1.068861;1.00114511
21.451661;1.04410744;0.798726875;0.0928361905;0.76498641;0.0889143761;1.07055372;1.04410673;4.43293778;0.51524198;10;1.00114945;1.00115014;0.876531895;1.068861;1.00115109
21.452661;1.04402645;0.799014811;0.0928435966;0.765321524;0.0889283884;1.07048372;1.04402572;4.43453578;0.515282952;10;1.00115246;1.00115316;0.876685916;1.068861;1.00115408
21.453661;1.04394445;0.799302568;0.0928504616;0.765657254;0.0889419716;1.07041272;1.04394371;4.43613279;0.515320924;10;1.00115546;1.00115618;0.876840935;1.068861;1.00115706
21.454661;1.04386246;0.799590505;0.0928571459;0.765993212;0.0889553853;1.07034173;1.0438617;4.4377308;0.515357896;10;1.00115747;1.0011582;0.876995952;1.068861;1.00115904
21.455661;1.04377946;0.799878441;0.0928634694;0.766329961;0.0889685418;1.07027074;1.0437787;4.43932881;0.51539287;10;1.00116046;1.00116122;0.877151966;1.068861;1.00116202
21.456661;1.04369646;0.800166557;0.0928696125;0.766666937;0.0889815278;1.07019875;1.04369569;4.44092782;0.515426845;10;1.00116346;1.00116423;0.877307978;1.068861;1.001165
21.457661;1.04361346;0.800454492;0.0928753951;0.767003797;0.0889941703;1.07012777;1.04361269;4.44252582;0.515458822;10;1.00116546;1.00116624;0.877464989;1.068861;1.00116698
21.458661;1.04353045;0.800742606;0.0928809976;0.767340886;0.0890066416;1.07005479;1.04352969;4.44412483;0.5154898;10;1.00116845;1.00116925;0.877622997;1.068861;1.00116996
21.459661;1.04344645;0.801030719;0.0928862399;0.767678765;0.0890188542;1.06998281;1.04344569;4.44572384;0.51551878;10;1.00117044;1.00117126;0.877781004;1.068861;1.00117193
21.460661;1.04336344;0.801318832;0.0928911224;0.768015964;0.0890306372;1.06990984;1.04336269;4.44732285;0.515545761;10;1.00117342;1.00117426;0.877940009;1.068861;1.00117491
21.461661;1.04327843;0.801606945;0.0928956449;0.76835469;0.089042246;1.06983686;1.04327769;4.44892185;0.515570744;10;1.00117541;1.00117627;0.878100013;1.068861;1.00117688
21.462661;1.04319441;0.801894876;0.0928999876;0.768692564;0.0890535972;1.06976389;1.04319369;4.45051986;0.515594728;10;1.0011784;1.00117928;0.878260016;1.068861;1.00117985
21.463661;1.0431094;0.802182988;0.0929041504;0.769031402;0.0890648613;1.06968992;1.04310869;4.45211887;0.515617714;10;1.00118039;1.00118128;0.878421017;1.068861;1.00118183
21.464661;1.04302538;0.802471099;0.0929079528;0.769369558;0.0890756945;1.06961595;1.04302469;4.45371787;0.515638703;10;1.00118337;1.00118429;0.878582017;1.068861;1.0011848
21.465661;1.04293936;0.80275921;0.0929113947;0.769709244;0.0890863528;1.06954198;1.0429387;4.45531688;0.515657694;10;1.00118536;1.00118629;0.878744017;1.068861;1.00118677
21.466661;1.04285433;0.803047141;0.0929144758;0.770048076;0.0890965792;1.06946801;1.0428537;4.45691488;0.515674687;10;1.00118735;1.00118829;0.878906016;1.068861;1.00118874
21.467661;1.04276831;0.803335073;0.0929173765;0.770387702;0.0891067173;1.06939304;1.04276771;4.45851289;0.515690682;10;1.00118935;1.00119029;0.879069014;1.068861;1.00119071
21.468661;1.04268228;0.803623004;0.0929200966;0.770727384;0.0891166811;1.06931807;1.04268171;4.46011089;0.51570568;10;1.00119234;1.00119329;0.879233012;1.068861;1.00119367
21.470661;1.04251023;0.804198689;0.0929244542;0.771406745;0.089135567;1.06916714;1.04250974;4.4633059;0.515729686;10;1.00119633;1.00119729;0.879562005;1.068861;1.00119761
21.471661;1.0424232;0.804486263;0.0929262713;0.771746992;0.0891447474;1.06909117;1.04242275;4.4649019;0.515739693;10;1.00119832;1.00119928;0.879727001;1.068861;1.00119957
21.472661;1.04233617;0.804774017;0.0929277269;0.77208747;0.0891535806;1.0690152;1.04233576;4.4664989;0.515747702;10;1.00120032;1.00120127;0.879892997;1.068861;1.00120154
21.474661;1.04216211;0.805348985;0.0929297325;0.772768082;0.0891703781;1.06886226;1.04216179;4.4696899;0.515758728;10;1.00120431;1.00120524;0.880225986;1.068861;1.00120547
21.475661;1.04207408;0.80563638;0.0929304627;0.773109131;0.0891786006;1.06878529;1.0420738;4.4712849;0.515762744;10;1.00120631;1.00120723;0.88039398;1.068861;1.00120743
21.476661;1.04198704;0.805923594;0.0929308309;0.773449325;0.0891863902;1.06870832;1.04198682;4.47287891;0.515764763;10;1.00120831;1.00120921;0.880561974;1.068861;1.0012094
21.481661;1.04154388;0.807358043;0.0929283262;0.775155578;0.0892218555;1.06831844;1.04154388;4.48083992;0.515750876;10;1.00121831;1.00121909;0.881408935;1.068861;1.00121923
21.482661;1.04145484;0.807644355;0.0929268844;0.775496751;0.0892280815;1.06823946;1.04145489;4.48242893;0.515742902;10;1.00121932;1.00122007;0.881579926;1.068861;1.00122019
21.483661;1.04136581;0.807930667;0.0929252609;0.775837983;0.0892341338;1.06816047;1.0413659;4.48401793;0.515733929;10;1.00122132;1.00122204;0.881750917;1.068861;1.00122216
21.484661;1.04127577;0.808216798;0.0929234558;0.776179846;0.089240098;1.06808149;1.04127591;4.48560594;0.515723957;10;1.00122333;1.00122402;0.881922906;1.068861;1.00122413
21.485661;1.04118574;0.808502751;0.0929212887;0.776521594;0.0892457153;1.0680015;1.04118592;4.48719295;0.515711985;10;1.00122535;1.001226;0.882095895;1.068861;1.0012261
21.486661;1.04109571;0.808788524;0.0929189396;0.776863226;0.0892511591;1.06792151;1.04109593;4.48877896;0.515699014;10;1.00122636;1.00122698;0.882268882;1.068861;1.00122708
21.487661;1.04100568;0.809074119;0.0929162282;0.777204742;0.0892562562;1.06784251;1.04100594;4.49036397;0.515684043;10;1.00122838;1.00122897;0.882441868;1.068861;1.00122905
21.488661;1.04091565;0.809359535;0.0929131545;0.777546143;0.0892610067;1.06776151;1.04091595;4.49194798;0.515667073;10;1.00122939;1.00122996;0.882615853;1.068861;1.00123002
21.489661;1.04082463;0.809644772;0.0929098982;0.777888174;0.08926567;1.06768152;1.04082496;4.49353099;0.515649103;10;1.00123141;1.00123195;0.882789837;1.068861;1.001232
21.490661;1.0407346;0.809929832;0.0929064595;0.778229342;0.0892700748;1.06760051;1.04073496;4.495113;0.515630133;10;1.00123243;1.00123295;0.882964819;1.068861;1.00123298
21.491661;1.04064359;0.810214533;0.0929026581;0.778570969;0.0892742199;1.06751951;1.04064397;4.49669301;0.515609164;10;1.00123445;1.00123495;0.883139802;1.068861;1.00123496
21.492661;1.04055257;0.810499055;0.0928984942;0.778912482;0.08927802;1.0674385;1.04055297;4.49827202;0.515586195;10;1.00123547;1.00123595;0.883314784;1.068861;1.00123593
21.493661;1.04046056;0.810783399;0.0928941479;0.779254628;0.0892817342;1.06735748;1.04046098;4.49985003;0.515562225;10;1.00123749;1.00123796;0.883490767;1.068861;1.00123791
21.495661;1.04027754;0.811351366;0.0928847287;0.779937652;0.089288389;1.06719445;1.04027798;4.50300205;0.515510285;10;1.00123954;1.00123999;0.883844736;1.068861;1.00123987
21.496661;1.04018553;0.811634989;0.0928794759;0.780279281;0.0892912423;1.06711242;1.04018598;4.50457605;0.515481313;10;1.00124156;1.00124201;0.884021723;1.068861;1.00124185
21.497661;1.04009353;0.811918433;0.0928742215;0.780620793;0.0892940974;1.06703039;1.04009398;4.50614906;0.51545234;10;1.00124258;1.00124304;0.884199712;1.068861;1.00124283
21.498661;1.04000153;0.812201515;0.0928684256;0.780962017;0.0892964348;1.06694736;1.04000198;4.50772006;0.515420365;10;1.0012436;1.00124406;0.884377704;1.068861;1.00124382
21.499661;1.03990952;0.812484416;0.0928624489;0.781303125;0.0892986008;1.06686533;1.03990998;4.50929007;0.515387389;10;1.00124462;1.00124509;0.884555698;1.068861;1.0012448
21.500661;1.03981652;0.812766955;0.0928562922;0.781644697;0.0893006814;1.0667823;1.03981697;4.51085807;0.515353411;10;1.00124564;1.00124613;0.884734695;1.068861;1.00124578
21.501661;1.03972352;0.813049134;0.0928499564;0.781985981;0.0893025908;1.06669927;1.03972397;4.51242407;0.515318432;10;1.00124766;1.00124816;0.884913693;1.068861;1.00124777
21.504661;1.03944453;0.813894229;0.0928289792;0.783008791;0.0893064258;1.06644917;1.03944493;4.51711408;0.515202486;10;1.0012507;1.00125125;0.885453695;1.068861;1.00125073
21.506661;1.03925754;0.814456244;0.0928138065;0.783690379;0.0893079249;1.0662811;1.0392579;4.52023308;0.515118514;10;1.00125273;1.0012533;0.885815705;1.068861;1.00125271
21.508661;1.03907056;0.815016821;0.0927975645;0.784370815;0.0893083917;1.06611205;1.03907087;4.52334408;0.515028535;10;1.00125474;1.00125535;0.886179723;1.068861;1.0012547
21.509661;1.03897657;0.81529666;0.0927890877;0.784711064;0.089308324;1.06602802;1.03897686;4.52489708;0.514981544;10;1.00125475;1.00125537;0.886361736;1.068861;1.0012547
21.511661;1.03878859;0.815855256;0.0927712415;0.785390703;0.0893073263;1.06585797;1.03878883;4.52799708;0.514882556;10;1.00125675;1.00125741;0.886726769;1.068861;1.00125671
21.512661;1.0386936;0.816134014;0.092762052;0.78573085;0.0893066555;1.06577294;1.03869381;4.52954409;0.51483156;10;1.00125774;1.00125843;0.886909787;1.068861;1.00125771
21.513661;1.03859962;0.816412409;0.0927525045;0.786069953;0.0893055531;1.06568792;1.0385998;4.53108909;0.514778563;10;1.00125874;1.00125944;0.887093807;1.068861;1.00125872
21.514661;1.03850463;0.816690443;0.092742779;0.786409526;0.0893043641;1.0656029;1.03850479;4.53263209;0.514724565;10;1.00125873;1.00125946;0.887277827;1.068861;1.00125872
21.516661;1.03831466;0.817245425;0.0927226135;0.787087821;0.0893012937;1.06543086;1.03831476;4.5357121;0.514612564;10;1.0012607;1.00126148;0.887645864;1.068861;1.00126073
21.517661;1.03821967;0.817522372;0.0927121731;0.787426541;0.0892994119;1.06534484;1.03821974;4.53724911;0.514554561;10;1.00126068;1.00126149;0.88783088;1.068861;1.00126074
21.518661;1.03812468;0.817798957;0.0927013738;0.787764976;0.0892971833;1.06525883;1.03812473;4.53878411;0.514494556;10;1.00126166;1.0012625;0.888015894;1.068861;1.00126174
21.519661;1.0380297;0.81807518;0.0926903953;0.788103129;0.089294781;1.06517282;1.03802972;4.54031712;0.51443355;10;1.00126164;1.0012625;0.888200905;1.068861;1.00126175
21.520661;1.03793471;0.818350861;0.0926792373;0.788440822;0.089292205;1.06508681;1.0379347;4.54184713;0.514371541;10;1.00126262;1.00126351;0.888386913;1.068861;1.00126275
21.521661;1.03783872;0.818626181;0.0926678993;0.788778993;0.0892895405;1.06499981;1.03783868;4.54337513;0.514308531;10;1.00126259;1.00126351;0.88857292;1.068861;1.00126276
21.522661;1.03774373;0.818901139;0.092656201;0.789116119;0.0892864416;1.06491281;1.03774367;4.54490114;0.514243518;10;1.00126356;1.00126451;0.888758924;1.068861;1.00126376
21.523661;1.03764774;0.819175557;0.092644142;0.78945355;0.0892830794;1.0648268;1.03764765;4.54642415;0.514176504;10;1.00126353;1.00126451;0.888945927;1.068861;1.00126377
21.524661;1.03755175;0.819449795;0.0926320826;0.789790871;0.0892797146;1.0647398;1.03755164;4.54794615;0.514109487;10;1.0012645;1.00126551;0.889131928;1.068861;1.00126478
21.525661;1.03745576;0.819723311;0.0926196621;0.790127563;0.0892759993;1.06465281;1.03745562;4.54946416;0.514040468;10;1.00126447;1.00126551;0.889318929;1.068861;1.00126479
21.526661;1.03735976;0.819996648;0.0926070606;0.790464148;0.089272107;1.06456481;1.03735961;4.55098116;0.513970448;10;1.00126444;1.00126551;0.88950593;1.068861;1.0012648
21.527661;1.03726377;0.820269444;0.0925940978;0.790800276;0.0892678638;1.06447781;1.03726359;4.55249517;0.513898426;10;1.00126541;1.00126651;0.88969393;1.068861;1.00126582
21.528661;1.03716777;0.820541701;0.0925809541;0.79113595;0.0892634434;1.06438982;1.03716758;4.55400617;0.513825403;10;1.00126538;1.0012665;0.889881931;1.068861;1.00126583
21.529661;1.03707078;0.820813598;0.0925676291;0.791472105;0.0892589321;1.06430282;1.03707056;4.55551518;0.513751379;10;1.00126534;1.0012665;0.890069931;1.068861;1.00126584
21.530661;1.03697478;0.821085135;0.0925541228;0.791807215;0.0892541585;1.06421483;1.03697455;4.55702218;0.513676354;10;1.00126531;1.0012665;0.890257931;1.068861;1.00126586
21.532661;1.03678179;0.821626591;0.0925262056;0.79247683;0.0892438233;1.06403884;1.03678152;4.5600272;0.513521301;10;1.00126525;1.0012665;0.890634932;1.068861;1.00126588
21.533661;1.0366848;0.821896692;0.092511975;0.79281151;0.089238437;1.06395085;1.0366845;4.56152621;0.513442274;10;1.00126622;1.0012675;0.890823934;1.068861;1.0012669
21.534661;1.0365888;0.822166252;0.0924973831;0.793144967;0.0892326174;1.06386285;1.03658848;4.56302222;0.513361247;10;1.0012662;1.0012675;0.891012935;1.068861;1.00126691
21.536661;1.03639481;0.822703936;0.0924676568;0.793812212;0.0892206323;1.06368586;1.03639445;4.56600624;0.513196191;10;1.00126615;1.0012675;0.89139094;1.068861;1.00126693
21.537661;1.03629781;0.82297206;0.0924525232;0.794145235;0.0892143817;1.06359687;1.03629744;4.56749425;0.513112163;10;1.00126612;1.00126751;0.891580944;1.068861;1.00126694
21.538661;1.03620082;0.823239643;0.0924372093;0.7944778;0.0892079593;1.06350787;1.03620042;4.56897926;0.513027135;10;1.0012661;1.00126751;0.891770948;1.068861;1.00126695
21.539661;1.03610382;0.823506687;0.0924215352;0.794809905;0.0892011912;1.06341887;1.0361034;4.57046127;0.512940106;10;1.00126508;1.00126651;0.891960953;1.068861;1.00126596
21.541661;1.03590883;0.824039336;0.0923894667;0.795473683;0.08918705;1.06324088;1.03590837;4.57341728;0.512762046;10;1.00126505;1.00126652;0.892341965;1.068861;1.00126597
21.544661;1.03561685;0.824834522;0.0923399229;0.796465784;0.0891644047;1.06297387;1.03561633;4.57783026;0.512486957;10;1.00126503;1.0012665;0.892913984;1.068861;1.00126599
21.545661;1.03551986;0.825098502;0.0923229879;0.796795311;0.0891564194;1.06288386;1.03551932;4.57929525;0.512392928;10;1.00126403;1.00126549;0.89310499;1.068861;1.001265
21.546661;1.03542186;0.825361761;0.0923058729;0.797124973;0.0891483446;1.06279486;1.03542131;4.58075623;0.512297901;10;1.00126404;1.00126548;0.893295998;1.068861;1.00126501
21.547661;1.03532487;0.825624658;0.0922883978;0.79745358;0.0891398336;1.06270485;1.0353243;4.58221521;0.512200876;10;1.00126404;1.00126546;0.893487007;1.068861;1.00126502
21.548661;1.03522688;0.825887014;0.0922709229;0.797782498;0.0891314065;1.06261485;1.0352263;4.58367118;0.512103853;10;1.00126305;1.00126444;0.893679017;1.068861;1.00126403
21.549661;1.03512889;0.826148825;0.0922530879;0.798110958;0.0891226284;1.06252484;1.0351283;4.58512416;0.512004832;10;1.00126307;1.00126441;0.893870029;1.068861;1.00126404
21.550661;1.0350319;0.826409915;0.0922350729;0.798438013;0.0891135873;1.06243584;1.0350313;4.58657313;0.511904814;10;1.00126209;1.00126339;0.894062043;1.068861;1.00126305
21.551661;1.0349339;0.826670639;0.0922166983;0.798765555;0.0891042807;1.06234583;1.03493331;4.58802009;0.511802797;10;1.00126211;1.00126337;0.894254059;1.068861;1.00126307
21.552661;1.03483591;0.826930641;0.0921983242;0.799092463;0.0890949708;1.06225583;1.03483532;4.58946306;0.511700782;10;1.00126113;1.00126234;0.894446077;1.068861;1.00126208
21.553661;1.03473892;0.827190099;0.0921797705;0.79941814;0.0890853973;1.06216483;1.03473834;4.59090302;0.51159777;10;1.00126116;1.00126232;0.894638096;1.068861;1.00126209
21.554661;1.03464093;0.827449014;0.0921608573;0.799744128;0.089075558;1.06207484;1.03464035;4.59233999;0.51149276;10;1.00126019;1.00126129;0.894830117;1.068861;1.00126111
21.555661;1.03454294;0.827707205;0.0921417651;0.80006948;0.0890655409;1.06198484;1.03454237;4.59377295;0.511386753;10;1.00126022;1.00126127;0.895022139;1.068861;1.00126112
21.556661;1.03444495;0.827964854;0.092122494;0.800394372;0.0890553456;1.06189485;1.0344444;4.59520291;0.511279748;10;1.00125926;1.00126024;0.895215162;1.068861;1.00126014
21.557661;1.03434696;0.82822196;0.0921030441;0.800718802;0.0890449715;1.06180386;1.03434642;4.59662988;0.511171746;10;1.00125829;1.00125922;0.895407184;1.068861;1.00125915
21.558661;1.03424897;0.828478524;0.0920834153;0.801042771;0.0890344183;1.06171387;1.03424844;4.59805384;0.511062745;10;1.00125833;1.0012592;0.895600207;1.068861;1.00125917
21.560661;1.03405299;0.828989665;0.0920434394;0.801688979;0.0890126004;1.0615329;1.03405249;4.60089076;0.510840751;10;1.00125641;1.00125715;0.895985252;1.068861;1.0012572
21.561661;1.03395599;0.829244243;0.0920230915;0.802010441;0.0890012501;1.06144191;1.03395551;4.60230373;0.510727757;10;1.00125645;1.00125713;0.896178273;1.068861;1.00125721
21.562661;1.033858;0.829498279;0.092002743;0.802332219;0.088989982;1.06135193;1.03385753;4.60371369;0.510614765;10;1.00125549;1.00125611;0.896371294;1.068861;1.00125622
21.563661;1.03376;0.829751774;0.0919820336;0.802653534;0.0889783619;1.06126095;1.03375955;4.60512066;0.510499776;10;1.00125453;1.00125509;0.896564314;1.068861;1.00125523
21.564661;1.033662;0.830004546;0.0919611433;0.802974213;0.0889665645;1.06116997;1.03366157;4.60652363;0.510383789;10;1.00125357;1.00125407;0.896757333;1.068861;1.00125423
21.566661;1.03346601;0.830508289;0.0919188199;0.80361401;0.0889424389;1.06098902;1.0334656;4.60931958;0.510148821;10;1.00125165;1.00125204;0.897143369;1.068861;1.00125223
21.567661;1.03336801;0.830759079;0.0918973871;0.803932954;0.0889301111;1.06089804;1.03336761;4.61071156;0.510029841;10;1.00125069;1.00125102;0.897336386;1.068861;1.00125123
21.572661;1.032878;0.832003656;0.0917873308;0.805519506;0.0888656557;1.06044316;1.03287765;4.61761948;0.509418957;10;1.00124588;1.00124599;0.898302465;1.068861;1.0012462
21.573661;1.03278;0.832250479;0.0917648121;0.805834972;0.088852271;1.06035218;1.03277965;4.61898946;0.509293982;10;1.00124492;1.00124498;0.898495479;1.068861;1.0012452
21.575661;1.03258501;0.832742319;0.0917190504;0.80646356;0.0888247113;1.06017022;1.03258465;4.62171945;0.50904003;10;1.00124299;1.00124298;0.898881505;1.068861;1.00124318
21.576661;1.03248701;0.832987155;0.0916958079;0.806777286;0.0888106217;1.06007924;1.03248665;4.62307844;0.508911052;10;1.00124102;1.00124098;0.899075516;1.068861;1.00124118
21.577661;1.03238901;0.833231269;0.0916725647;0.807090372;0.0887965291;1.05998826;1.03238865;4.62443344;0.508782072;10;1.00124006;1.00123997;0.899268526;1.068861;1.00124018
21.579661;1.03219403;0.833717691;0.0916253571;0.807714194;0.0887675507;1.0598053;1.03219364;4.62713344;0.508520104;10;1.00123812;1.00123797;0.899654544;1.068861;1.00123817
21.580661;1.03209604;0.833959818;0.091601573;0.808025536;0.0887529248;1.05971431;1.03209564;4.62847744;0.508388115;10;1.00123615;1.00123596;0.899847552;1.068861;1.00123617
21.581661;1.03199905;0.834201223;0.0915776088;0.808335455;0.0887380348;1.05962332;1.03199864;4.62981745;0.508255122;10;1.00123519;1.00123496;0.900040559;1.068861;1.00123517
21.582661;1.03190107;0.834441907;0.091553284;0.808645517;0.0887228777;1.05953234;1.03190064;4.63115345;0.508120125;10;1.00123422;1.00123395;0.900233565;1.068861;1.00123418
21.583661;1.03180408;0.834681871;0.0915289588;0.808954155;0.0887076308;1.05944134;1.03180363;4.63248546;0.507985124;10;1.00123225;1.00123194;0.90042657;1.068861;1.00123218
21.584661;1.0317061;0.834921115;0.0915044528;0.809262937;0.0886922912;1.05935035;1.03170563;4.63381347;0.507849119;10;1.00123128;1.00123094;0.900619575;1.068861;1.00123119
21.585661;1.03160911;0.83515964;0.0914797658;0.809570295;0.0886766869;1.05925935;1.03160863;4.63513748;0.507712111;10;1.0012293;1.00122893;0.900812579;1.068861;1.00122919
21.586661;1.03151113;0.835397446;0.0914547176;0.809877797;0.088660815;1.05916835;1.03151063;4.6364575;0.5075731;10;1.00122833;1.00122792;0.901005582;1.068861;1.0012282
21.587661;1.03141414;0.835634532;0.0914296683;0.810183874;0.0886448528;1.05907735;1.03141363;4.63777352;0.507434088;10;1.00122635;1.00122591;0.901198585;1.068861;1.00122621
21.588661;1.03131716;0.8358709;0.0914044377;0.810489309;0.0886287118;1.05898535;1.03131663;4.63908554;0.507294074;10;1.00122538;1.00122489;0.901391588;1.068861;1.00122521
21.589661;1.03122017;0.836106549;0.0913792059;0.810794104;0.0886125669;1.05889434;1.03121963;4.64039356;0.50715406;10;1.0012234;1.00122288;0.90158359;1.068861;1.00122322
21.590661;1.03112219;0.83634148;0.0913536125;0.811099043;0.088596155;1.05880334;1.03112164;4.64169758;0.507012046;10;1.00122242;1.00122187;0.901776592;1.068861;1.00122223
21.591661;1.0310252;0.836575692;0.0913278378;0.811402554;0.0885794795;1.05871233;1.03102464;4.64299761;0.506869032;10;1.00122044;1.00121985;0.901969593;1.068861;1.00122024
21.592661;1.03092821;0.836809186;0.0913018821;0.811705421;0.0885626268;1.05862132;1.03092765;4.64429363;0.506725018;10;1.00121846;1.00121784;0.902161593;1.068861;1.00121825
21.593661;1.03083122;0.837041781;0.0912759259;0.81200747;0.0885457723;1.05853031;1.03083065;4.64558465;0.506581005;10;1.00121747;1.00121682;0.902353592;1.068861;1.00121725
21.594661;1.03073523;0.837273839;0.0912496089;0.812308262;0.0885284806;1.0584393;1.03073466;4.64687268;0.506434992;10;1.00121549;1.00121481;0.902546589;1.068861;1.00121526
21.596661;1.03054124;0.83773544;0.0911967961;0.812909142;0.0884938909;1.05825829;1.03054068;4.64943473;0.506141972;10;1.00121151;1.00121079;0.902930579;1.068861;1.00121128
21.597661;1.03044424;0.837964984;0.0911701209;0.813208442;0.0884763327;1.05816728;1.03044369;4.65070875;0.505993964;10;1.00121052;1.00120978;0.903122573;1.068861;1.00121029
21.598661;1.03034825;0.838193989;0.0911432671;0.813506483;0.0884585135;1.05807628;1.03034769;4.65197978;0.505844958;10;1.00120853;1.00120777;0.903314566;1.068861;1.00120829
21.599661;1.03025125;0.838422096;0.0911162357;0.813804496;0.0884406049;1.05798527;1.0302507;4.6532458;0.505694954;10;1.00120654;1.00120576;0.90350556;1.068861;1.0012063
21.603661;1.02986723;0.839326985;0.0910066977;0.814986594;0.088367227;1.05762329;1.02986672;4.65826788;0.505086948;10;1.00119856;1.00119774;0.904271549;1.068861;1.00119832
21.608661;1.02938816;0.840440213;0.0908665877;0.816447266;0.0882722522;1.05717136;1.02938772;4.66444592;0.504308931;10;1.00118859;1.00118772;0.905224581;1.068861;1.00118832
21.609661;1.02929214;0.840660593;0.0908381357;0.816737519;0.0882528469;1.05708038;1.02929172;4.66566892;0.504150924;10;1.0011866;1.00118572;0.905415593;1.068861;1.00118632
21.611661;1.02910211;0.841098656;0.0907808691;0.817313975;0.0882135025;1.05690041;1.02910172;4.66809991;0.503832907;10;1.00118262;1.00118172;0.905795621;1.068861;1.00118232
21.612661;1.02900609;0.841316519;0.0907518736;0.817601938;0.088193559;1.05681043;1.02900572;4.66930891;0.503671897;10;1.00118063;1.00117972;0.905984636;1.068861;1.00118032
