time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
21.613661;1.02891107;0.841533663;0.0907228766;0.817888461;0.088173525;1.05672044;1.02891071;4.6705139;0.503510885;10;1.00117765;1.00117672;0.906174651;1.068861;1.00117733
21.615661;1.02872202;0.841965253;0.0906645181;0.818458243;0.0881330066;1.05654146;1.02872171;4.67290887;0.503186858;10;1.00117367;1.00117273;0.906552678;1.068861;1.00117333
21.616661;1.028627;0.842179878;0.0906349765;0.818742469;0.0881124321;1.05645147;1.0286267;4.67409986;0.503022844;10;1.00117168;1.00117073;0.906741689;1.068861;1.00117133
21.617661;1.02853298;0.842393604;0.0906054336;0.819025078;0.0880917661;1.05636147;1.02853269;4.67528585;0.502858829;10;1.00116869;1.00116774;0.906930698;1.068861;1.00116834
21.618661;1.02843795;0.84260643;0.0905757095;0.819307657;0.0880710046;1.05627247;1.02843769;4.67646683;0.502693814;10;1.00116671;1.00116574;0.907119704;1.068861;1.00116634
21.619661;1.02834393;0.842818536;0.0905459845;0.81958879;0.088050151;1.05618247;1.02834368;4.67764381;0.5025288;10;1.00116472;1.00116375;0.907307708;1.068861;1.00116434
21.620661;1.0282499;0.843029741;0.0905158985;0.819869097;0.0880289405;1.05609347;1.02824968;4.6788158;0.502361787;10;1.00116173;1.00116076;0.90749571;1.068861;1.00116134
21.621661;1.02815588;0.843240225;0.0904858121;0.820148754;0.0880077235;1.05600446;1.02815567;4.67998378;0.502194775;10;1.00115974;1.00115877;0.907683708;1.068861;1.00115934
21.622661;1.02806186;0.843449808;0.0904557251;0.820427585;0.0879865006;1.05591446;1.02806167;4.68114677;0.502027765;10;1.00115675;1.00115579;0.907871704;1.068861;1.00115635
21.623661;1.02796784;0.843658489;0.0904252774;0.820705589;0.0879649212;1.05582545;1.02796767;4.68230475;0.501858758;10;1.00115476;1.0011538;0.908058697;1.068861;1.00115435
21.624661;1.02787481;0.843866446;0.0903948293;0.820982143;0.0879432508;1.05573644;1.02787467;4.68345874;0.501689753;10;1.00115177;1.00115081;0.908245687;1.068861;1.00115135
21.625661;1.0277808;0.844073321;0.0903642004;0.821258494;0.0879214856;1.05564842;1.02778068;4.68460673;0.50151975;10;1.00114978;1.00114883;0.908432676;1.068861;1.00114935
21.626661;1.02768778;0.844279653;0.0903335708;0.82153357;0.0878996303;1.05555941;1.02768768;4.68575172;0.50134975;10;1.00114678;1.00114584;0.908619664;1.068861;1.00114635
21.627661;1.02759477;0.8444849;0.09030276;0.821807644;0.0878775953;1.05547039;1.02759469;4.68689072;0.501178751;10;1.00114479;1.00114386;0.90880565;1.068861;1.00114436
21.628661;1.02750175;0.844689244;0.0902717679;0.822080891;0.0878553808;1.05538237;1.0275017;4.68802471;0.501006754;10;1.00114179;1.00114087;0.908992636;1.068861;1.00114136
21.629661;1.02740875;0.844892866;0.0902405939;0.822353486;0.0878329873;1.05529334;1.02740871;4.68915471;0.500833758;10;1.00113979;1.00113889;0.909178622;1.068861;1.00113936
21.631661;1.02722374;0.845297398;0.090178059;0.822895392;0.0877879299;1.05511729;1.02722373;4.69139971;0.50048677;10;1.0011338;1.00113292;0.909549594;1.068861;1.00113336
21.632661;1.02713174;0.845498489;0.0901466977;0.823164878;0.0877652668;1.05502826;1.02713174;4.69251571;0.500312777;10;1.00113179;1.00113094;0.909734581;1.068861;1.00113137
21.633661;1.02703974;0.845698497;0.0901151532;0.823433359;0.0877424258;1.05494023;1.02703976;4.69362571;0.500137784;10;1.00112879;1.00112796;0.909919568;1.068861;1.00112837
21.634661;1.02694774;0.845897782;0.0900834254;0.823701184;0.0877194073;1.0548532;1.02694777;4.69473171;0.499961793;10;1.00112578;1.00112498;0.910104556;1.068861;1.00112538
21.635661;1.02685575;0.846096163;0.0900516945;0.823968178;0.0876963862;1.05476517;1.02685578;4.69583272;0.499785801;10;1.00112277;1.001122;0.910288545;1.068861;1.00112238
21.636661;1.02676376;0.846293461;0.0900197805;0.824234166;0.0876731873;1.05467715;1.0267638;4.69692772;0.49960881;10;1.00112076;1.00112002;0.910472536;1.068861;1.00112039
21.638661;1.02658179;0.846685893;0.0899555848;0.824762565;0.0876262587;1.0545021;1.02658183;4.69910573;0.499252829;10;1.00111472;1.00111406;0.910839522;1.068861;1.00111441
21.639661;1.02648981;0.846880666;0.0899233041;0.82502623;0.0876026993;1.05441508;1.02648984;4.70018673;0.499073839;10;1.00111169;1.00111108;0.911022516;1.068861;1.00111143
21.640661;1.02639983;0.847074536;0.0898910225;0.825287455;0.0875789652;1.05432806;1.02639985;4.70126274;0.49889485;10;1.00110867;1.0011081;0.911205512;1.068861;1.00110844
21.641661;1.02630886;0.847267507;0.0898585601;0.82554865;0.0875551367;1.05424104;1.02630887;4.70233374;0.498714861;10;1.00110564;1.00110512;0.911388508;1.068861;1.00110546
21.642661;1.02621788;0.847459758;0.0898259172;0.825809186;0.0875311278;1.05415403;1.02621788;4.70340075;0.498533874;10;1.00110261;1.00110214;0.911570505;1.068861;1.00110248
21.643661;1.0261279;0.847650927;0.0897932747;0.826067908;0.0875070283;1.05406801;1.02612789;4.70446175;0.498352888;10;1.00110058;1.00110016;0.911752502;1.068861;1.00110049
21.644661;1.02603793;0.847841196;0.0897606328;0.826325795;0.0874829234;1.053981;1.02603791;4.70551776;0.498171902;10;1.00109755;1.00109718;0.911934498;1.068861;1.00109751
21.645661;1.02594795;0.848030746;0.0897278116;0.826583023;0.0874586371;1.05389499;1.02594792;4.70656976;0.497989918;10;1.00109452;1.00109419;0.912115495;1.068861;1.00109453
21.647661;1.025768;0.848406783;0.089661813;0.827094624;0.0874096953;1.05372298;1.02576793;4.70865677;0.497623949;10;1.00108846;1.00108821;0.912476488;1.068861;1.00108856
21.648661;1.02567903;0.848593633;0.0896286363;0.827348542;0.0873849541;1.05363698;1.02567894;4.70969377;0.497439965;10;1.00108543;1.00108522;0.912657484;1.068861;1.00108558
21.649661;1.02559005;0.848779402;0.089595282;0.827601449;0.0873600309;1.05355098;1.02558995;4.71072477;0.497254981;10;1.00108141;1.00108122;0.912837481;1.068861;1.0010816
21.650661;1.02550107;0.848964273;0.0895619307;0.827853522;0.0873351014;1.05346498;1.02550095;4.71175078;0.497069997;10;1.00107839;1.00107823;0.913016477;1.068861;1.00107861
21.652661;1.02532311;0.849331317;0.0894950578;0.828355163;0.087285049;1.05329399;1.02532296;4.71378779;0.496699027;10;1.00107236;1.00107223;0.913374468;1.068861;1.00107264
21.654661;1.02514714;0.849694765;0.089427839;0.828851844;0.0872344537;1.05312401;1.02514697;4.7158048;0.496326054;10;1.00106634;1.00106622;0.913731458;1.068861;1.00106666
21.655661;1.02505915;0.849875138;0.089393964;0.829098931;0.0872088852;1.05304002;1.02505898;4.71680581;0.496138065;10;1.00106333;1.00106321;0.913909453;1.068861;1.00106367
21.656661;1.02497116;0.850054429;0.0893600915;0.829345004;0.0871833123;1.05295504;1.02497098;4.71780082;0.495950075;10;1.00105933;1.00105921;0.914086449;1.068861;1.00105967
21.657661;1.02488317;0.850233;0.0893262208;0.829590416;0.0871577353;1.05287005;1.02488299;4.71879184;0.495762084;10;1.00105633;1.0010562;0.914263445;1.068861;1.00105667
21.658661;1.02479618;0.850410488;0.0892921713;0.829834005;0.0871318935;1.05278607;1.024796;4.71977685;0.495573091;10;1.00105333;1.00105318;0.914440442;1.068861;1.00105367
21.659661;1.02470918;0.850587074;0.089258123;0.830076756;0.0871060479;1.05270208;1.02470901;4.72075687;0.495384096;10;1.00105033;1.00105017;0.91461644;1.068861;1.00105066
21.660661;1.02462218;0.850762757;0.0892238952;0.830318667;0.0870800228;1.05261809;1.02462202;4.72173188;0.4951941;10;1.00104633;1.00104615;0.91479244;1.068861;1.00104665
21.661661;1.02453519;0.850937537;0.0891896682;0.83055974;0.0870539942;1.05253411;1.02453503;4.7227019;0.495004103;10;1.00104334;1.00104314;0.914968441;1.068861;1.00104364
21.662661;1.02444919;0.851111416;0.0891552616;0.830799162;0.087027701;1.05245112;1.02444904;4.72366692;0.494813104;10;1.00104034;1.00104012;0.915143444;1.068861;1.00104063
21.663661;1.02436319;0.851284212;0.0891208558;0.831037568;0.0870014044;1.05236713;1.02436306;4.72462594;0.494622104;10;1.00103634;1.0010361;0.915318448;1.068861;1.00103661
21.665661;1.02419119;0.851627101;0.0890516859;0.831511857;0.0869484481;1.05220115;1.02419108;4.72652898;0.494238098;10;1.00103035;1.00103007;0.915666463;1.068861;1.00103056
21.666661;1.02410519;0.851797192;0.0890171021;0.831747741;0.0869219641;1.05211816;1.0241051;4.727473;0.494046091;10;1.00102635;1.00102605;0.915840474;1.068861;1.00102654
21.667661;1.02402019;0.851966381;0.0889823389;0.83198197;0.086895215;1.05203616;1.02402011;4.72841202;0.493853081;10;1.00102335;1.00102303;0.916013487;1.068861;1.0010235
21.668661;1.02393519;0.852134489;0.0889475765;0.832215184;0.0868684617;1.05195317;1.02393512;4.72934504;0.493660069;10;1.00101935;1.00101902;0.916186503;1.068861;1.00101947
21.669661;1.02385019;0.852301694;0.0889126348;0.832447558;0.0868415284;1.05187117;1.02385013;4.73027307;0.493466053;10;1.00101635;1.001016;0.916358521;1.068861;1.00101643
21.670661;1.0237662;0.852467998;0.0888776939;0.832678279;0.086814506;1.05178917;1.02376614;4.73119609;0.493272035;10;1.00101235;1.00101198;0.916530541;1.068861;1.00101239
21.671661;1.0236812;0.852633219;0.0888425736;0.832908798;0.0867873885;1.05170718;1.02368115;4.73211312;0.493077014;10;1.00100934;1.00100897;0.916701563;1.068861;1.00100935
21.672661;1.0235972;0.852797538;0.088807454;0.833137665;0.0867601821;1.05162518;1.02359716;4.73302514;0.49288199;10;1.00100534;1.00100495;0.916872587;1.068861;1.00100531
21.673661;1.02351421;0.852960955;0.0887723345;0.833364878;0.0867328867;1.05154418;1.02351416;4.73393217;0.492686963;10;1.00100234;1.00100193;0.917043612;1.068861;1.00100226
21.674661;1.02343021;0.853123468;0.0887372151;0.833592066;0.0867056718;1.05146318;1.02343017;4.7348342;0.492491935;10;1.00099834;1.00099792;0.917213638;1.068861;1.00099821
21.675661;1.02334721;0.853284899;0.0887019151;0.833817423;0.0866781914;1.05138218;1.02334718;4.73573023;0.492295906;10;1.00099433;1.0009939;0.917383664;1.068861;1.00099416
21.676661;1.02326421;0.853445427;0.0886664338;0.834041941;0.0866505303;1.05130118;1.02326418;4.73662126;0.492098875;10;1.00099133;1.00099089;0.91755269;1.068861;1.00099111
21.677661;1.02318122;0.853605053;0.0886309513;0.83426562;0.086622864;1.05122019;1.02318118;4.73750729;0.491901845;10;1.00098732;1.00098687;0.917721716;1.068861;1.00098706
21.678661;1.02309822;0.853763595;0.0885954671;0.834488281;0.0865951925;1.05114019;1.02309818;4.73838732;0.491704814;10;1.00098432;1.00098386;0.917889741;1.068861;1.00098401
21.679661;1.02301622;0.853921237;0.0885599809;0.834709286;0.086567431;1.0510592;1.02301618;4.73926234;0.491507784;10;1.00098031;1.00097985;0.918057764;1.068861;1.00097996
21.681661;1.02285222;0.854233637;0.0884886415;0.835148596;0.0865115412;1.05090021;1.02285218;4.74099639;0.491111726;10;1.0009723;1.00097184;0.918392806;1.068861;1.00097187
21.682661;1.02277122;0.854388394;0.0884529684;0.83536608;0.0864835047;1.05082022;1.02277117;4.74185541;0.4909137;10;1.00096929;1.00096883;0.918558825;1.068861;1.00096883
21.683661;1.02268922;0.854542071;0.0884171129;0.835583362;0.0864553722;1.05074123;1.02268917;4.74270843;0.490714675;10;1.00096528;1.00096483;0.91872484;1.068861;1.0009648
21.684661;1.02260821;0.854694848;0.0883812554;0.835798981;0.0864271507;1.05066224;1.02260816;4.74355645;0.490515651;10;1.00096127;1.00096082;0.918890853;1.068861;1.00096077
21.685661;1.02252821;0.854846724;0.0883452156;0.836012936;0.0863986643;1.05058325;1.02252816;4.74439947;0.49031563;10;1.00095726;1.00095682;0.919055862;1.068861;1.00095674
21.686661;1.0224472;0.85499752;0.0883093542;0.836226685;0.0863704342;1.05050426;1.02244716;4.74523648;0.490116611;10;1.00095424;1.00095381;0.919220868;1.068861;1.00095371
21.687661;1.02236719;0.855147417;0.0882733108;0.836438768;0.0863419388;1.05042627;1.02236716;4.74606849;0.489916595;10;1.00095023;1.00094981;0.91938487;1.068861;1.00094969
21.688661;1.02228718;0.855296414;0.0882370859;0.836650001;0.0863132621;1.05034729;1.02228715;4.7468955;0.48971558;10;1.00094621;1.0009458;0.919547869;1.068861;1.00094568
21.689661;1.02220817;0.855444333;0.0882010403;0.836859391;0.086284672;1.0502693;1.02220815;4.74771651;0.489515568;10;1.0009422;1.00094179;0.919711863;1.068861;1.00094166
21.690661;1.02212816;0.855591353;0.0881648139;0.837068749;0.0862559846;1.05019232;1.02212816;4.74853252;0.489314558;10;1.00093817;1.00093779;0.919873855;1.068861;1.00093765
21.691661;1.02204914;0.855737293;0.0881285871;0.837276261;0.0862272074;1.05011433;1.02204916;4.74934252;0.48911355;10;1.00093415;1.00093378;0.920035843;1.068861;1.00093364
21.692661;1.02197113;0.855882335;0.08809218;0.837482104;0.086198164;1.05003735;1.02197116;4.75014753;0.488911544;10;1.00093113;1.00093077;0.920197828;1.068861;1.00093063
21.694661;1.02181409;0.856169361;0.0880193636;0.837891702;0.0861401465;1.04988338;1.02181417;4.75174053;0.488507536;10;1.00092307;1.00092277;0.920519791;1.068861;1.00092261
21.696661;1.02165805;0.856452428;0.0879465434;0.838296723;0.0860820283;1.04973041;1.02165818;4.75331153;0.488103537;10;1.000915;1.00091477;0.920839742;1.068861;1.0009146
21.699661;1.02142699;0.856869915;0.0878367657;0.838895045;0.0859940482;1.04950346;1.0214272;4.75562854;0.487494561;10;1.00090289;1.00090278;0.921315654;1.068861;1.00090257
21.700661;1.02135097;0.857007036;0.0878001721;0.839091721;0.0859646328;1.04942747;1.0213512;4.75638955;0.487291575;10;1.00089885;1.00089878;0.921472622;1.068861;1.00089856
21.703661;1.0211229;0.857412456;0.0876898523;0.839676095;0.085875842;1.04920349;1.0211232;4.75863955;0.486679631;10;1.00088673;1.0008868;0.921942525;1.068861;1.00088655
21.704661;1.02104788;0.857545615;0.0876530808;0.839868177;0.0858461547;1.04912949;1.02104819;4.75937855;0.486475654;10;1.00088169;1.00088181;0.922097494;1.068861;1.00088155
21.705661;1.02097286;0.857677873;0.0876161305;0.840059404;0.0858162871;1.0490555;1.02097318;4.76011255;0.486270679;10;1.00087765;1.00087782;0.922252463;1.068861;1.00087754
21.706661;1.02089784;0.857809049;0.0875793612;0.840249597;0.0857865916;1.0489815;1.02089818;4.76084054;0.486066705;10;1.00087362;1.00087382;0.922407434;1.068861;1.00087355
21.709661;1.0206758;0.85819663;0.0874685164;0.840812037;0.0856966931;1.04876149;1.02067615;4.76299151;0.48545179;10;1.00086153;1.00086185;0.922866351;1.068861;1.00086156
21.710661;1.02060278;0.85832384;0.087431388;0.840996803;0.0856664544;1.04868948;1.02060314;4.7636975;0.485245819;10;1.0008575;1.00085786;0.923018327;1.068861;1.00085757
21.711661;1.02052977;0.858450147;0.0873944396;0.841180711;0.0856363857;1.04861647;1.02053013;4.76439848;0.485040848;10;1.00085248;1.00085288;0.923170304;1.068861;1.00085258
21.712661;1.02045676;0.858575191;0.0873573108;0.841363411;0.0856061335;1.04854445;1.02045712;4.76509247;0.484834877;10;1.00084847;1.00084889;0.923321283;1.068861;1.00084859
21.714661;1.02031274;0.858822754;0.0872830529;0.841724768;0.0855454414;1.04840042;1.02031309;4.76646643;0.484422932;10;1.00084045;1.00084092;0.92362125;1.068861;1.00084061
21.715661;1.02024074;0.858944911;0.0872459239;0.841903896;0.085515086;1.04832941;1.02024108;4.76714441;0.484216957;10;1.00083544;1.00083594;0.923771237;1.068861;1.00083563
21.716661;1.02016873;0.859066165;0.0872087948;0.84208217;0.085484725;1.04825839;1.02016907;4.76781739;0.48401098;10;1.00083144;1.00083195;0.923920227;1.068861;1.00083164
21.717661;1.02009772;0.859186336;0.0871716658;0.842258585;0.0854542751;1.04818738;1.02009805;4.76848436;0.483805;10;1.00082744;1.00082797;0.92406822;1.068861;1.00082766
21.718661;1.02002671;0.859305425;0.0871343565;0.842433966;0.085423644;1.04811736;1.02002704;4.76914534;0.483598018;10;1.00082244;1.00082298;0.924215215;1.068861;1.00082267
21.720661;1.01988569;0.859540895;0.0870599176;0.842781332;0.0853624623;1.04797634;1.01988602;4.77045231;0.483185047;10;1.00081446;1.00081502;0.924509214;1.068861;1.00081471
21.721661;1.01981669;0.859657097;0.0870226075;0.842952312;0.0853316521;1.04790733;1.01981701;4.77109729;0.482978057;10;1.00080947;1.00081003;0.924655216;1.068861;1.00080973
21.722661;1.01974668;0.859772216;0.0869852966;0.843123082;0.0853009221;1.04783732;1.019747;4.77173627;0.482771064;10;1.00080548;1.00080605;0.924800221;1.068861;1.00080575
21.723661;1.01967767;0.859886435;0.086947985;0.843292166;0.0852701051;1.04776831;1.01967799;4.77237025;0.482564069;10;1.0008015;1.00080206;0.924944227;1.068861;1.00080177
21.724661;1.01960866;0.859999573;0.0869104925;0.843460212;0.085239108;1.04769931;1.01960898;4.77299824;0.482356071;10;1.00079651;1.00079707;0.925089234;1.068861;1.00079679
21.725661;1.01953966;0.86011163;0.0868731796;0.843627221;0.085208284;1.0476313;1.01953997;4.77362023;0.482149072;10;1.00079253;1.00079309;0.925232242;1.068861;1.00079281
21.726661;1.01947165;0.860222787;0.0868358665;0.843792539;0.0851773728;1.0475633;1.01947196;4.77423722;0.48194207;10;1.00078855;1.0007891;0.925375251;1.068861;1.00078883
21.727661;1.01940365;0.860332864;0.0867983733;0.843956817;0.0851462811;1.0474953;1.01940395;4.77484821;0.481734068;10;1.00078357;1.00078411;0.925517261;1.068861;1.00078385
21.728661;1.01933665;0.86044204;0.0867610607;0.844119403;0.0851152789;1.0474273;1.01933694;4.7754542;0.481527066;10;1.00077959;1.00078012;0.925659271;1.068861;1.00077987
21.729661;1.01926965;0.860550137;0.0867235684;0.844280948;0.0850840958;1.04736031;1.01926993;4.77605419;0.481319063;10;1.00077461;1.00077512;0.925800281;1.068861;1.00077488
21.730661;1.01920265;0.860657334;0.0866860769;0.844441627;0.0850529085;1.04729331;1.01920292;4.77664918;0.48111106;10;1.00077063;1.00077113;0.925940291;1.068861;1.0007709
21.731661;1.01913565;0.860763452;0.0866487663;0.844601265;0.0850218937;1.04722631;1.01913591;4.77723817;0.480904057;10;1.00076565;1.00076614;0.926080301;1.068861;1.00076592
21.732661;1.01906966;0.860868489;0.0866112767;0.844759033;0.0849906142;1.04715932;1.0190699;4.77782116;0.480696054;10;1.00076167;1.00076214;0.926219309;1.068861;1.00076193
21.733661;1.01900366;0.860972626;0.0865737887;0.844915935;0.0849593307;1.04709333;1.01900389;4.77839915;0.480488053;10;1.00075669;1.00075715;0.926358317;1.068861;1.00075695
21.734661;1.01893867;0.861075683;0.0865363025;0.845070966;0.0849279597;1.04702734;1.01893889;4.77897114;0.480280051;10;1.00075271;1.00075315;0.926496324;1.068861;1.00075296
21.735661;1.01887368;0.861177659;0.0864988185;0.845224957;0.0848965853;1.04696234;1.01887388;4.77953713;0.480072051;10;1.00074773;1.00074815;0.92663333;1.068861;1.00074798
21.736661;1.01880869;0.861278735;0.0864613363;0.845378082;0.084865208;1.04689735;1.01880888;4.78009812;0.479864052;10;1.00074374;1.00074415;0.926770335;1.068861;1.00074399
21.737661;1.01874371;0.861378911;0.0864238562;0.845530345;0.0848338282;1.04683236;1.01874387;4.7806541;0.479656054;10;1.00073876;1.00073915;0.926906338;1.068861;1.00073901
21.738661;1.01867972;0.861477826;0.0863863778;0.845680558;0.0848023628;1.04676737;1.01867987;4.78120309;0.479448057;10;1.00073478;1.00073515;0.92704134;1.068861;1.00073503
21.740661;1.01855275;0.861672953;0.0863114256;0.84597756;0.0847393428;1.04663939;1.01855287;4.78228605;0.479032066;10;1.00072482;1.00072514;0.927310336;1.068861;1.00072506
21.741661;1.01848977;0.861768805;0.0862739512;0.846123994;0.0847077881;1.04657539;1.01848987;4.78281803;0.478824072;10;1.00072084;1.00072113;0.927444331;1.068861;1.00072108
21.742661;1.01842678;0.861863936;0.0862364776;0.846269738;0.0846762309;1.0465114;1.01842688;4.78334601;0.478616079;10;1.00071586;1.00071613;0.927577323;1.068861;1.0007161
21.743661;1.0183648;0.861957806;0.0861990045;0.846413432;0.0846445878;1.04644841;1.01836488;4.78386699;0.478408087;10;1.00071188;1.00071212;0.927709312;1.068861;1.00071212
21.745661;1.01824085;0.862142663;0.0861238787;0.846698044;0.0845811147;1.04632343;1.01824089;4.78489296;0.477991105;10;1.00070193;1.0007021;0.927972283;1.068861;1.00070215
21.746661;1.01817987;0.862233651;0.0860864056;0.846838132;0.084549378;1.04626143;1.0181799;4.78539795;0.477783114;10;1.00069796;1.0006981;0.928102264;1.068861;1.00069817
21.747661;1.0181189;0.862323558;0.086048932;0.846977176;0.0845176371;1.04619944;1.01811891;4.78589694;0.477575124;10;1.00069299;1.00069309;0.928232244;1.068861;1.00069319
21.748661;1.01805892;0.862412385;0.0860114576;0.847114347;0.0844858091;1.04613845;1.01805893;4.78638993;0.477367133;10;1.00068802;1.00068809;0.928361223;1.068861;1.00068821
21.749661;1.01799895;0.862500311;0.085973982;0.847250651;0.0844539768;1.04607645;1.01799894;4.78687791;0.477159143;10;1.00068405;1.00068409;0.928489201;1.068861;1.00068422
21.751661;1.01787899;0.862673102;0.0858990257;0.847520305;0.0843902994;1.04595545;1.01787898;4.7878369;0.47674316;10;1.00067411;1.0006741;0.928744154;1.068861;1.00067426
21.752661;1.01782001;0.862757967;0.0858615447;0.847652822;0.0843583713;1.04589545;1.01782;4.78830789;0.476535168;10;1.00067014;1.0006701;0.92887013;1.068861;1.00067028
21.754661;1.01770304;0.862924457;0.0857865764;0.847913889;0.0842944189;1.04577545;1.01770304;4.78923188;0.47611918;10;1.0006602;1.00066012;0.929121082;1.068861;1.00066032
21.755661;1.01764505;0.863006261;0.08574927;0.848042616;0.0842625718;1.04571644;1.01764507;4.78968587;0.475912185;10;1.00065524;1.00065513;0.92924506;1.068861;1.00065534
21.756661;1.01758806;0.863087167;0.0857117822;0.848169638;0.084230461;1.04565744;1.01758809;4.79013487;0.475704188;10;1.00065127;1.00065114;0.92936904;1.068861;1.00065136
21.757661;1.01753107;0.863166813;0.0856742937;0.848295438;0.0841983466;1.04559943;1.01753111;4.79057687;0.47549619;10;1.0006463;1.00064615;0.929492021;1.068861;1.00064638
21.759661;1.01741709;0.863323407;0.0855994957;0.848544424;0.0841342854;1.0454824;1.01741716;4.79144588;0.475081191;10;1.00063636;1.00063617;0.929735988;1.068861;1.00063643
21.760661;1.0173611;0.863400172;0.0855621872;0.8486666;0.0841022566;1.04542539;1.01736118;4.79187189;0.474874189;10;1.00063239;1.00063218;0.929855975;1.068861;1.00063245
21.761661;1.0173061;0.863475859;0.0855246993;0.848786891;0.0840699656;1.04536837;1.0173062;4.7922919;0.474666185;10;1.00062741;1.00062719;0.929976962;1.068861;1.00062748
21.764661;1.01714114;0.863696967;0.0854127838;0.849142001;0.0839736124;1.04519832;1.01714125;4.79351894;0.474045164;10;1.00061248;1.00061223;0.930332937;1.068861;1.00061256
21.765661;1.01708615;0.863768506;0.0853754821;0.849258271;0.0839414916;1.04514229;1.01708627;4.79391596;0.473838155;10;1.0006075;1.00060725;0.930450933;1.068861;1.00060758
21.766661;1.01703316;0.863839141;0.0853381825;0.849371996;0.0839092043;1.04508627;1.01703328;4.79430798;0.473631146;10;1.00060351;1.00060326;0.930567931;1.068861;1.00060361
21.767661;1.01697918;0.863908874;0.0853008852;0.849485683;0.083876998;1.04503125;1.01697929;4.794695;0.473424136;10;1.00059852;1.00059827;0.930683932;1.068861;1.00059864
21.768661;1.0169262;0.863977343;0.0852635901;0.849597305;0.0838447077;1.04497623;1.01692631;4.79507502;0.473217126;10;1.00059353;1.00059329;0.930798935;1.068861;1.00059366
21.769661;1.01687322;0.864044909;0.0852262973;0.849708053;0.0838124158;1.04492221;1.01687332;4.79545004;0.473010117;10;1.00058854;1.0005883;0.930913939;1.068861;1.00058869
21.771661;1.01676927;0.864177153;0.0851520777;0.849925073;0.0837480155;1.04481418;1.01676935;4.79618408;0.472598101;10;1.00057855;1.00057833;0.93114095;1.068861;1.00057874
21.772661;1.01671829;0.86424165;0.0851147898;0.850031167;0.0837155526;1.04476016;1.01671836;4.7965421;0.472391095;10;1.00057355;1.00057334;0.931253955;1.068861;1.00057376
21.773661;1.01666732;0.864305244;0.085077683;0.850136386;0.0836832646;1.04470715;1.01666738;4.79689512;0.472185091;10;1.00056955;1.00056936;0.93136596;1.068861;1.00056977
21.774661;1.01661635;0.864367755;0.0850405768;0.85024055;0.0836509741;1.04465414;1.0166164;4.79724214;0.471979089;10;1.00056455;1.00056437;0.931476964;1.068861;1.00056479
21.777661;1.01646642;0.864549151;0.0849294405;0.850544568;0.0835540144;1.04449814;1.01646645;4.7982492;0.471362094;10;1.00054956;1.00054939;0.931806966;1.068861;1.00054982
21.778661;1.01641744;0.864607691;0.0848925155;0.850643199;0.083521723;1.04444614;1.01641747;4.79857421;0.4711571;10;1.00054456;1.0005444;0.931914963;1.068861;1.00054483
21.779661;1.01636846;0.864665147;0.0848555901;0.850740778;0.0834894278;1.04439515;1.01636849;4.79889323;0.470952106;10;1.00053956;1.0005394;0.932022958;1.068861;1.00053983
21.781661;1.0162725;0.864776994;0.0847817371;0.850931278;0.0834246621;1.04429417;1.01627252;4.79951426;0.470542126;10;1.00052956;1.0005294;0.93223594;1.068861;1.00052982
21.783661;1.01617752;0.864884694;0.0847078796;0.851116902;0.0833597999;1.0441942;1.01617754;4.80011229;0.470132155;10;1.00051957;1.00051939;0.932445916;1.068861;1.0005198
21.784661;1.01613053;0.864937103;0.0846711288;0.851207891;0.0833274996;1.04414522;1.01613055;4.8004033;0.469928173;10;1.00051457;1.00051439;0.932549901;1.068861;1.00051478
21.785661;1.01608454;0.864988613;0.0846343767;0.851297165;0.0832951136;1.04409623;1.01608455;4.80068931;0.469724193;10;1.00050957;1.00050938;0.932653886;1.068861;1.00050976
21.787661;1.01599255;0.865088214;0.0845608682;0.851472373;0.0832303301;1.04399926;1.01599256;4.80124234;0.469316239;10;1.00049957;1.00049936;0.932857854;1.068861;1.00049971
21.788661;1.01594755;0.865136666;0.0845241121;0.851557823;0.083197851;1.04395127;1.01594755;4.80151135;0.469112264;10;1.00049457;1.00049434;0.932958838;1.068861;1.00049468
21.790661;1.01585756;0.865230338;0.0844507763;0.851725556;0.083133061;1.04385729;1.01585754;4.80203137;0.468705317;10;1.00048456;1.00048431;0.933158806;1.068861;1.00048462
21.793661;1.01572656;0.865363482;0.0843412162;0.851966588;0.0830359715;1.0437173;1.01572651;4.8027704;0.4680974;10;1.00046954;1.00046925;0.933453766;1.068861;1.00046952
21.795661;1.01564156;0.86544709;0.0842682332;0.852120267;0.0829710993;1.0436263;1.01564148;4.8032344;0.467692454;10;1.00045952;1.00045921;0.933646746;1.068861;1.00045944
21.796661;1.01559956;0.865487454;0.0842318316;0.852195276;0.0829387065;1.0435813;1.01559946;4.80345841;0.46749048;10;1.00045451;1.00045419;0.933741738;1.068861;1.00045441
21.797661;1.01555855;0.865526917;0.0841954304;0.852268565;0.0829062292;1.04353729;1.01555844;4.8036774;0.467288504;10;1.0004495;1.00044917;0.93383573;1.068861;1.00044937
21.798661;1.01551654;0.865565121;0.0841592102;0.852341455;0.0828740076;1.04349229;1.01551643;4.8038894;0.467087527;10;1.00044449;1.00044415;0.933929723;1.068861;1.00044434
21.800661;1.01543553;0.865638823;0.0840865938;0.852482066;0.0828091326;1.04340528;1.0154354;4.80429839;0.466684571;10;1.00043447;1.00043412;0.93411471;1.068861;1.00043427
21.801661;1.01539551;0.865674143;0.0840503786;0.85255045;0.0827767377;1.04336228;1.01539539;4.80449439;0.466483592;10;1.00042946;1.0004291;0.934206704;1.068861;1.00042924
21.803661;1.01531649;0.865741899;0.0839781357;0.852683542;0.0827120322;1.04327628;1.01531638;4.80487036;0.46608263;10;1.00041944;1.00041908;0.934387694;1.068861;1.00041919
21.805661;1.01523945;0.865805512;0.0839060842;0.852810881;0.0826473251;1.04319328;1.01523936;4.80522334;0.465682663;10;1.00040942;1.00040906;0.934565688;1.068861;1.00040914
21.806661;1.01520143;0.865835967;0.0838702428;0.852872803;0.0826151021;1.04315129;1.01520136;4.80539232;0.465483677;10;1.00040442;1.00040405;0.934652686;1.068861;1.00040411
21.807661;1.01516441;0.865865342;0.0838342243;0.85293282;0.0825826163;1.04311029;1.01516435;4.8055553;0.465283688;10;1.00039941;1.00039903;0.934739686;1.068861;1.00039909
21.808661;1.01512739;0.865893636;0.0837983887;0.852991775;0.0825503044;1.0430703;1.01512735;4.80571228;0.465084698;10;1.00039341;1.00039302;0.934826687;1.068861;1.00039307
21.809661;1.01509036;0.865921029;0.0837625559;0.853049845;0.0825179888;1.04303031;1.01509035;4.80586425;0.464885706;10;1.00038841;1.00038801;0.934911689;1.068861;1.00038805
21.810661;1.01505334;0.865947343;0.0837269055;0.853106852;0.0824858469;1.04299032;1.01505335;4.80601023;0.464687712;10;1.00038341;1.000383;0.934996693;1.068861;1.00038304
21.811661;1.01501832;0.865972754;0.0836912568;0.853161292;0.0824535387;1.04295033;1.01501835;4.8061512;0.464489716;10;1.00037841;1.00037799;0.935080698;1.068861;1.00037802
21.812661;1.01498229;0.865997084;0.0836556091;0.853215512;0.0824213076;1.04291134;1.01498236;4.80628618;0.464291718;10;1.00037341;1.00037298;0.935163704;1.068861;1.000373
21.813661;1.01494727;0.866020514;0.083619962;0.853268005;0.0823889916;1.04287235;1.01494736;4.80641615;0.464093719;10;1.00036841;1.00036797;0.935246712;1.068861;1.00036798
21.816661;1.01484422;0.866084674;0.0835133778;0.853417783;0.0822922148;1.04275838;1.01484437;4.80677207;0.463501714;10;1.00035339;1.00035294;0.935488741;1.068861;1.00035293
21.817661;1.01481121;0.86610414;0.0834780884;0.853464698;0.0822600781;1.04272138;1.01481137;4.80688004;0.46330571;10;1.00034839;1.00034793;0.935568752;1.068861;1.00034792
21.818661;1.01477819;0.866122705;0.0834427985;0.853510729;0.0822279389;1.04268439;1.01477837;4.80698301;0.463109706;10;1.00034238;1.00034193;0.935647763;1.068861;1.0003419
21.821661;1.01468117;0.8661721;0.0833371073;0.853640933;0.0821315239;1.04257639;1.01468136;4.80725692;0.462522684;10;1.00032735;1.00032693;0.935878798;1.068861;1.00032687
21.823661;1.01461918;0.866200048;0.0832668843;0.853720589;0.0820672592;1.04250639;1.01461935;4.80741185;0.462132662;10;1.00031732;1.00031695;0.936028821;1.068861;1.00031684
21.824661;1.01458818;0.866212672;0.0832317716;0.853759088;0.0820351243;1.04247138;1.01458835;4.80748182;0.461937648;10;1.0003123;1.00031196;0.936102832;1.068861;1.00031184
21.826661;1.0145282;0.866234855;0.0831620828;0.85383139;0.0819712209;1.04240337;1.01452833;4.80760475;0.461550616;10;1.00030227;1.00030199;0.936248855;1.068861;1.00030182
21.827661;1.01449921;0.866244416;0.0831271462;0.85386519;0.0819390973;1.04236936;1.01449933;4.80765772;0.461356598;10;1.00029626;1.00029601;0.936320866;1.068861;1.00029582
21.828661;1.01447022;0.866253075;0.0830923883;0.853898103;0.08190715;1.04233635;1.01447032;4.80770569;0.461163578;10;1.00029124;1.00029103;0.936391877;1.068861;1.00029082
21.829661;1.01444224;0.866260653;0.0830576292;0.853929109;0.0818751208;1.04230434;1.01444231;4.80774765;0.460970557;10;1.00028622;1.00028605;0.936461889;1.068861;1.00028582
21.830661;1.01441425;0.86626733;0.0830230487;0.853959227;0.0818432681;1.04227133;1.0144143;4.80778463;0.460778534;10;1.00028121;1.00028107;0.936530901;1.068861;1.00028082
21.831661;1.01438627;0.866273105;0.0829884667;0.853988458;0.0818114144;1.04223932;1.0143863;4.8078166;0.46058651;10;1.0002762;1.00027609;0.936599913;1.068861;1.00027582
21.832661;1.01435929;0.8662778;0.0829538834;0.854015781;0.0817794791;1.04220831;1.01435929;4.80784257;0.460394483;10;1.00027118;1.00027111;0.936667925;1.068861;1.00027081
21.834661;1.01430533;0.866284309;0.0828850733;0.854067588;0.0817159612;1.04214629;1.01430529;4.80787854;0.460012428;10;1.00026117;1.00026116;0.93680095;1.068861;1.00026081
21.835661;1.01428035;0.866286123;0.0828506668;0.854090387;0.0816840401;1.04211528;1.01428029;4.80788852;0.4598214;10;1.00025516;1.00025518;0.936866963;1.068861;1.00025481
21.836661;1.01425437;0.86628704;0.0828164398;0.854113143;0.0816523767;1.04208528;1.01425429;4.80789351;0.459631371;10;1.00025015;1.0002502;0.936931978;1.068861;1.0002498
21.837661;1.01422939;0.866286877;0.0827822125;0.854133992;0.0816206319;1.04205627;1.01422928;4.8078925;0.459441343;10;1.00024515;1.00024521;0.936995993;1.068861;1.0002448
21.840661;1.01415643;0.866280816;0.0826798915;0.854189349;0.0815255858;1.04196926;1.01415628;4.80785849;0.458873262;10;1.00023013;1.00023026;0.937183044;1.068861;1.00022977
21.841661;1.01413244;0.866276878;0.0826458451;0.854205628;0.0814939338;1.04194127;1.01413228;4.80783649;0.458684237;10;1.00022512;1.00022527;0.937244062;1.068861;1.00022476
21.842661;1.01410945;0.866271859;0.0826119785;0.854219998;0.0814623779;1.04191327;1.01410927;4.8078085;0.458496211;10;1.00022012;1.00022028;0.93730408;1.068861;1.00021975
21.843661;1.01408745;0.866265941;0.0825781112;0.854232636;0.0814307402;1.04188528;1.01408727;4.8077755;0.458308187;10;1.00021412;1.00021429;0.937363099;1.068861;1.00021374
21.844661;1.01406445;0.866259122;0.0825444231;0.85424523;0.0813993589;1.04185829;1.01406427;4.80773751;0.458121163;10;1.00020911;1.00020929;0.937422117;1.068861;1.00020872
21.845661;1.01404346;0.866251403;0.0825107338;0.854255251;0.081367815;1.0418323;1.01404326;4.80769452;0.457934139;10;1.00020411;1.0002043;0.937479136;1.068861;1.00020371
21.846661;1.01402146;0.866242603;0.0824770432;0.854265048;0.081336349;1.04180631;1.01402126;4.80764553;0.457747117;10;1.0001991;1.00019931;0.937536154;1.068861;1.00019869
21.847661;1.01400046;0.866232901;0.0824435314;0.854273114;0.0813049783;1.04178033;1.01400026;4.80759154;0.457561095;10;1.0001941;1.00019431;0.937592173;1.068861;1.00019368
21.848661;1.01398045;0.866222117;0.0824100182;0.854279271;0.0812735248;1.04175434;1.01398025;4.80753156;0.457375073;10;1.0001891;1.00018932;0.937648193;1.068861;1.00018867
21.850661;1.01394045;0.866197844;0.0823433489;0.854288921;0.081210966;1.04170438;1.01394025;4.80739658;0.457005032;10;1.00017909;1.00017933;0.937756234;1.068861;1.00017864
21.851661;1.01392145;0.866184354;0.0823100131;0.85429157;0.0811796029;1.04168039;1.01392124;4.8073216;0.456820011;10;1.00017309;1.00017334;0.937809256;1.068861;1.00017263
21.852661;1.01390245;0.866169964;0.082276857;0.854293331;0.0811484155;1.04165641;1.01390224;4.80724161;0.456635989;10;1.00016809;1.00016835;0.937861278;1.068861;1.00016762
21.853661;1.01388345;0.86615449;0.0822437005;0.854294025;0.0811172265;1.04163342;1.01388324;4.80715563;0.456451968;10;1.00016309;1.00016335;0.9379133;1.068861;1.00016262
21.854661;1.01386544;0.866138116;0.082210544;0.854292988;0.0810859561;1.04160944;1.01386523;4.80706464;0.456267947;10;1.00015809;1.00015836;0.937964322;1.068861;1.00015762
21.855661;1.01384844;0.866120658;0.0821775674;0.854290043;0.0810547827;1.04158745;1.01384822;4.80696766;0.456084926;10;1.00015308;1.00015336;0.938013343;1.068861;1.00015261
21.857661;1.01381343;0.866083218;0.0821117943;0.854282508;0.0809926919;1.04154247;1.01381321;4.80675968;0.455719884;10;1.00014307;1.00014337;0.938111384;1.068861;1.00014262
21.859661;1.01378141;0.866041807;0.0820463822;0.854268539;0.0809307181;1.04149948;1.01378118;4.80652971;0.455356841;10;1.00013305;1.00013338;0.938205419;1.068861;1.00013263
21.860661;1.0137664;0.866019838;0.0820137672;0.854259468;0.0808997416;1.04147848;1.01376617;4.80640772;0.45517582;10;1.00012704;1.00012738;0.938251434;1.068861;1.00012664
21.861661;1.01375039;0.865996787;0.0819813334;0.854250173;0.0808690235;1.04145848;1.01375016;4.80627973;0.4549958;10;1.00012202;1.00012238;0.938296446;1.068861;1.00012165
21.862661;1.01373637;0.865972832;0.0819489006;0.854238305;0.0808381466;1.04143848;1.01373615;4.80614673;0.454815781;10;1.000117;1.00011739;0.938341457;1.068861;1.00011666
21.863661;1.01372136;0.865947977;0.0819164691;0.854226389;0.0808073502;1.04141848;1.01372113;4.80600874;0.454635762;10;1.00011198;1.00011238;0.938384465;1.068861;1.00011167
21.864661;1.01370734;0.865922217;0.081884219;0.854212742;0.0807766525;1.04139948;1.01370712;4.80586575;0.454456744;10;1.00010696;1.00010738;0.93842747;1.068861;1.00010668
21.867661;1.01366828;0.865839165;0.0817878384;0.854163576;0.0806846791;1.04134346;1.01366808;4.80540476;0.453921697;10;1.00009188;1.00009237;0.938551471;1.068861;1.00009172
21.868661;1.01365627;0.865809617;0.0817557747;0.854144506;0.080654002;1.04132545;1.01365607;4.80524077;0.453743683;10;1.00008686;1.00008737;0.938590466;1.068861;1.00008673
21.869661;1.01364425;0.865779167;0.0817238925;0.854124547;0.0806235029;1.04130844;1.01364406;4.80507178;0.453566672;10;1.00008183;1.00008236;0.938629459;1.068861;1.00008174
21.870661;1.01363323;0.865747815;0.0816921919;0.854102857;0.0805931019;1.04129144;1.01363304;4.80489779;0.453390662;10;1.0000768;1.00007736;0.93866745;1.068861;1.00007675
21.871661;1.01362221;0.865715563;0.0816604923;0.854080279;0.0805627001;1.04127443;1.01362203;4.80471879;0.453214655;10;1.00007178;1.00007235;0.938705441;1.068861;1.00007176
21.873661;1.01360118;0.865648171;0.0815972756;0.854031438;0.0805019901;1.04124241;1.013601;4.80434481;0.452863648;10;1.00006172;1.00006235;0.938777421;1.068861;1.00006177
21.874661;1.01359117;0.865613033;0.0815657581;0.854005176;0.0804716815;1.04122641;1.01359099;4.80414983;0.452688648;10;1.00005569;1.00005635;0.938812411;1.068861;1.00005578
21.875661;1.01358215;0.865576992;0.0815344211;0.853977183;0.0804414693;1.0412114;1.01358197;4.80394984;0.452514651;10;1.00005067;1.00005135;0.938846402;1.068861;1.00005079
21.877661;1.01356512;0.865502383;0.0814717481;0.853917871;0.0803809606;1.04118238;1.01356493;4.80353586;0.452166663;10;1.00004062;1.00004135;0.938912387;1.068861;1.00004081
21.878661;1.01355611;0.865463634;0.0814407722;0.853887217;0.0803510991;1.04116838;1.01355591;4.80332087;0.451994672;10;1.0000356;1.00003635;0.938944381;1.068861;1.00003582
21.880661;1.01354108;0.865383432;0.0813786408;0.853820721;0.0802909566;1.04114136;1.01354088;4.8028759;0.451649693;10;1.00002556;1.00002635;0.939005373;1.068861;1.00002583
21.883661;1.01352206;0.865256367;0.0812862543;0.853711375;0.0802012591;1.04110435;1.01352182;4.80217093;0.45113673;10;1.00001051;1.00001135;0.939091363;1.068861;1.00001084
21.884661;1.01351606;0.865212209;0.0812556381;0.853672873;0.0801715103;1.04109234;1.0135158;4.80192594;0.450966742;10;1.0000055;1.00000634;0.93911836;1.068861;1.00000584
21.887661;1.01350207;0.865074147;0.0811643209;0.853548493;0.0800824784;1.04105934;1.01350176;4.80115996;0.450459771;10;0.999990469;0.999991317;0.939195348;1.068861;0.999990848
21.888661;1.01349808;0.865026383;0.0811340577;0.853504755;0.0800529252;1.04104934;1.01349775;4.80089497;0.450291778;10;0.99998546;0.999986307;0.939219343;1.068861;0.999985849
21.889661;1.01349409;0.864977899;0.0811037923;0.853460307;0.0800233716;1.04103934;1.01349374;4.80062597;0.450123782;10;0.999980452;0.999981297;0.939242339;1.068861;0.99998085
21.892661;1.01348613;0.864826495;0.0810138843;0.853317735;0.0799352813;1.04101235;1.01348572;4.79978598;0.449624782;10;0.999965427;0.999966265;0.939307326;1.068861;0.999965852
21.893661;1.01348414;0.864774226;0.0809839708;0.853267873;0.0799059238;1.04100436;1.01348371;4.79949598;0.449458777;10;0.999961419;0.999962255;0.939327323;1.068861;0.999961853
21.894661;1.01348214;0.864721236;0.0809542351;0.853217299;0.079876744;1.04099636;1.01348171;4.79920197;0.449293771;10;0.999956411;0.999957245;0.93934632;1.068861;0.999956855
21.895661;1.01348115;0.864667167;0.0809244969;0.853164818;0.0798474857;1.04098837;1.01348072;4.79890197;0.449128764;10;0.999951404;0.999952235;0.939365318;1.068861;0.999951856
21.896661;1.01348115;0.864612377;0.0808949367;0.853110784;0.0798183269;1.04098137;1.01348072;4.79859797;0.448964757;10;0.999946398;0.999947225;0.939382316;1.068861;0.999946858
21.897661;1.01348015;0.864556689;0.0808655546;0.853056702;0.0797894253;1.04097438;1.01347973;4.79828896;0.448801749;10;0.999941392;0.999942214;0.939399314;1.068861;0.99994186
21.898661;1.01348015;0.86449992;0.0808361708;0.853000712;0.0797604456;1.04096838;1.01347973;4.79797395;0.448638741;10;0.999936387;0.999937202;0.939416313;1.068861;0.999936863
21.900661;1.01348114;0.864384224;0.0807775795;0.852885759;0.0797025866;1.0409564;1.01348076;4.79733193;0.448313727;10;0.99992638;0.999927175;0.939446309;1.068861;0.999926866
21.902661;1.01348412;0.864264927;0.0807195266;0.852765566;0.079645105;1.04094641;1.01348379;4.79666992;0.447991715;10;0.999916379;0.999917146;0.939472305;1.068861;0.999916869
21.903661;1.01348611;0.864203837;0.0806906804;0.852703628;0.0796165033;1.04094141;1.01348581;4.79633091;0.44783171;10;0.999911381;0.999912132;0.939485302;1.068861;0.99991187
21.904661;1.01348909;0.864142026;0.0806618345;0.852640136;0.0795878235;1.04093741;1.01348883;4.79598791;0.447671706;10;0.999907385;0.999908117;0.939496298;1.068861;0.99990787
21.906661;1.01349506;0.864015879;0.0806045049;0.852510664;0.0795308218;1.04093042;1.01349487;4.7952879;0.447353701;10;0.999897395;0.999898092;0.93951729;1.068861;0.999897867
21.907661;1.01349905;0.863951362;0.0805758412;0.852443665;0.0795022436;1.04092742;1.01349889;4.7949299;0.447194699;10;0.999892401;0.999893081;0.939526285;1.068861;0.999892862
21.908661;1.01350303;0.863886125;0.0805473586;0.852375954;0.0794738441;1.04092442;1.01350291;4.7945679;0.447036697;10;0.999887409;0.999888072;0.93953528;1.068861;0.999887857
21.909661;1.01350701;0.863819985;0.0805190572;0.852307354;0.079445623;1.04092242;1.01350692;4.7942009;0.446879695;10;0.999882417;0.999883065;0.939542276;1.068861;0.999882849
21.910661;1.01351199;0.863752943;0.0804909369;0.852237026;0.0794175021;1.04092042;1.01351194;4.7938289;0.446723693;10;0.999877427;0.999878059;0.93954927;1.068861;0.99987784
21.911661;1.01351697;0.863685179;0.0804628173;0.852165987;0.0793893819;1.04091841;1.01351695;4.79345291;0.446567691;10;0.999873437;0.999874056;0.939555265;1.068861;0.999873829
21.913661;1.01352893;0.863546946;0.0804067592;0.852019563;0.0793331636;1.0409164;1.01352897;4.79268593;0.446256688;10;0.999863462;0.999864055;0.939565254;1.068861;0.999863801
21.914661;1.0135349;0.863476658;0.08037882;0.851945197;0.0793051436;1.04091639;1.01353498;4.79229594;0.446101687;10;0.999858477;0.999859056;0.93956925;1.068861;0.999858784
21.915661;1.01354188;0.863405467;0.0803512409;0.851869103;0.0792774014;1.04091638;1.01354198;4.79190095;0.445948686;10;0.999853493;0.999854059;0.939572246;1.068861;0.999853765
21.916661;1.01354885;0.863333375;0.0803234812;0.851792122;0.0792494816;1.04091637;1.01354899;4.79150096;0.445794687;10;0.999849511;0.999850063;0.939574242;1.068861;0.999849744
21.917661;1.01355683;0.863260381;0.0802959012;0.851713413;0.0792216618;1.04091636;1.01355699;4.79109598;0.445641688;10;0.99984453;0.999845069;0.93957624;1.068861;0.999844722
21.919661;1.01357278;0.863112049;0.0802410991;0.851553688;0.0791663779;1.04091932;1.01357299;4.79027301;0.445337692;10;0.999834573;0.999835082;0.939576235;1.068861;0.999834675
21.920661;1.01358176;0.863036712;0.0802138771;0.851471832;0.0791388352;1.0409203;1.01358198;4.78985503;0.445186694;10;0.999830597;0.99983109;0.939576234;1.068861;0.999830651
21.921661;1.01359073;0.862960473;0.0801868346;0.851389089;0.0791114697;1.04092228;1.01359098;4.78943204;0.445036698;10;0.999825623;0.999826099;0.939574232;1.068861;0.999825627
21.922661;1.01359971;0.862883513;0.080159792;0.851305636;0.0790841035;1.04092525;1.01359997;4.78900505;0.444886701;10;0.999820651;0.999821109;0.93957223;1.068861;0.999820603
21.923661;1.01360969;0.862805472;0.0801327498;0.851220278;0.0790566585;1.04092823;1.01360996;4.78857207;0.444736706;10;0.99981568;0.99981612;0.939569229;1.068861;0.99981558
21.924661;1.01362067;0.86272689;0.0801058886;0.851133547;0.0790293128;1.04093121;1.01362095;4.78813608;0.444587711;10;0.999811712;0.999812132;0.939565228;1.068861;0.999811557
21.925661;1.01363065;0.862647408;0.0800792095;0.85104677;0.0790022226;1.04093418;1.01363094;4.78769509;0.444439717;10;0.999806746;0.999807145;0.939560229;1.068861;0.999806536
21.926661;1.01364162;0.862567025;0.0800525326;0.850958267;0.0789750545;1.04093816;1.01364192;4.7872491;0.444291724;10;0.99980178;0.999802159;0.939555229;1.068861;0.999801517
21.927661;1.01365361;0.862485742;0.0800260387;0.850868037;0.0789479865;1.04094314;1.01365391;4.78679811;0.444144733;10;0.999797816;0.999798172;0.93954923;1.068861;0.9997975
21.928661;1.01366559;0.862403918;0.0799997281;0.850777278;0.0789210971;1.04094712;1.0136659;4.78634412;0.443998743;10;0.999792852;0.999793186;0.939542231;1.068861;0.999792485
21.929661;1.01367757;0.862321015;0.0799734207;0.850685455;0.0788942083;1.0409521;1.01367789;4.78588412;0.443852755;10;0.999787889;0.9997882;0.939534232;1.068861;0.999787472
21.930661;1.01368955;0.862237392;0.0799471166;0.850592923;0.0788673202;1.04095708;1.01368988;4.78542012;0.443706767;10;0.999783925;0.999784213;0.939526233;1.068861;0.999783461
21.931661;1.01370254;0.862153049;0.0799209957;0.850498843;0.0788405328;1.04096306;1.01370287;4.78495212;0.443561781;10;0.999778962;0.999779226;0.939517233;1.068861;0.999778453
21.932661;1.01371652;0.862067805;0.0798950577;0.850403039;0.0788138459;1.04096904;1.01371686;4.78447912;0.443417795;10;0.999773999;0.999774238;0.939507233;1.068861;0.999773446
21.933661;1.0137295;0.861981843;0.0798691221;0.850307366;0.0787872371;1.04097502;1.01372986;4.78400211;0.443273809;10;0.999770037;0.99977025;0.939497231;1.068861;0.999769442
21.934661;1.01374349;0.86189498;0.0798433681;0.850209968;0.0787607285;1.040982;1.01374385;4.7835201;0.443130823;10;0.999765075;0.999765261;0.939485228;1.068861;0.99976444
21.935661;1.01375848;0.861807399;0.0798177953;0.850111023;0.0787343199;1.04098898;1.01375884;4.78303409;0.442988837;10;0.999761114;0.999761272;0.939473225;1.068861;0.999760439
21.937661;1.01378845;0.8616299;0.0797668299;0.849910833;0.0786816806;1.04100495;1.01378883;4.78204905;0.442705862;10;0.999751191;0.999751292;0.939447213;1.068861;0.999750442
21.938661;1.01380444;0.861539984;0.0797414366;0.84980875;0.0786553721;1.04101293;1.01380483;4.78155003;0.442564874;10;0.99974723;0.999747301;0.939432206;1.068861;0.999746446
21.939661;1.01381943;0.861449168;0.079716223;0.84970662;0.0786293185;1.04102091;1.01381982;4.78104601;0.442424885;10;0.999742269;0.99974231;0.939417197;1.068861;0.99974145
21.940661;1.01383642;0.861357633;0.0796910089;0.849602107;0.0786031091;1.04102989;1.01383682;4.78053799;0.442284896;10;0.999738308;0.999738318;0.939401188;1.068861;0.999737457
21.941661;1.01385341;0.8612652;0.0796659742;0.849496709;0.078577077;1.04103887;1.01385381;4.78002497;0.442145907;10;0.999733347;0.999733325;0.939385177;1.068861;0.999732465
21.942661;1.0138704;0.861172229;0.0796411189;0.849390782;0.0785512219;1.04104884;1.0138708;4.77950894;0.442007918;10;0.999729386;0.999729331;0.939368165;1.068861;0.999728475
21.943661;1.01388739;0.861078359;0.0796162625;0.84928397;0.078525366;1.04105882;1.01388779;4.77898792;0.441869927;10;0.999724424;0.999724335;0.939350151;1.068861;0.999723488
21.944661;1.01390538;0.86098359;0.0795915849;0.849175436;0.0784996096;1.04106879;1.01390578;4.7784619;0.441732936;10;0.999720463;0.999720338;0.939331137;1.068861;0.999719503
21.945661;1.01392338;0.860888284;0.0795670862;0.849066372;0.0784740303;1.04107977;1.01392377;4.77793288;0.441596944;10;0.999715502;0.999715338;0.939311122;1.068861;0.99971452
21.946661;1.01394237;0.860792081;0.0795425861;0.848955586;0.0784483732;1.04109074;1.01394276;4.77739886;0.441460951;10;0.99971154;0.999711337;0.939291106;1.068861;0.999710539
21.947661;1.01396037;0.860695159;0.0795180845;0.84884493;0.0784227935;1.04110171;1.01396075;4.77686085;0.441324956;10;0.999706579;0.999706334;0.939270091;1.068861;0.99970556
21.948661;1.01398037;0.86059734;0.0794939415;0.848731716;0.0783974148;1.04111368;1.01398074;4.77631784;0.441190959;10;0.999702617;0.999702328;0.939248075;1.068861;0.999701582
21.949661;1.01399937;0.860498982;0.0794697961;0.848618807;0.078372114;1.04112565;1.01399973;4.77577183;0.44105696;10;0.999697654;0.999697319;0.93922606;1.068861;0.999696605
21.950661;1.01401938;0.860399727;0.0794456486;0.848504177;0.078346737;1.04113763;1.01401972;4.77522082;0.440922958;10;0.99969369;0.999693308;0.939203046;1.068861;0.999692628
21.951661;1.01404038;0.860299753;0.079421859;0.848388002;0.0783216395;1.0411506;1.01404072;4.77466581;0.440790955;10;0.999688726;0.999688296;0.939179032;1.068861;0.999687651
21.953661;1.0140814;0.860097472;0.0793742736;0.848154187;0.0782715272;1.04117656;1.01408172;4.7735428;0.440526943;10;0.999680795;0.999680265;0.939129007;1.068861;0.999679697
21.954661;1.01410341;0.859995162;0.0793506588;0.848034875;0.0782465368;1.04119054;1.01410372;4.7729748;0.440395936;10;0.999675827;0.999675249;0.939102996;1.068861;0.99967472
21.955661;1.01412542;0.859892135;0.0793270432;0.847914857;0.0782215495;1.04120453;1.01412573;4.7724028;0.440264928;10;0.999671857;0.999671231;0.939075985;1.068861;0.999670742
21.956661;1.01414743;0.859788388;0.0793037881;0.847794131;0.0781969209;1.04121851;1.01414774;4.77182679;0.44013592;10;0.999667885;0.999667214;0.939048973;1.068861;0.999666764
21.957661;1.01416944;0.859683919;0.0792805335;0.847672698;0.078172296;1.0412335;1.01416975;4.77124679;0.440006911;10;0.999662911;0.999662196;0.939020961;1.068861;0.999661785
21.959661;1.01421546;0.859472819;0.0792342069;0.847426039;0.078123081;1.04126348;1.01421578;4.77007479;0.439749892;10;0.999654951;0.999654164;0.938961935;1.068861;0.999653828
