time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
21.960661;1.01423947;0.859366186;0.079211315;0.847300816;0.0780986683;1.04127947;1.0142398;4.76948279;0.439622881;10;0.999649965;0.99964915;0.938931919;1.068861;0.999648849
21.962661;1.01428748;0.859150572;0.0791658926;0.847048074;0.0780502082;1.04131146;1.01428783;4.76828579;0.439370857;10;0.999641981;0.999641126;0.938868886;1.068861;0.999640888
21.963661;1.01431249;0.859041771;0.0791433616;0.846919897;0.0780260835;1.04132846;1.01431286;4.76768179;0.439245843;10;0.999636983;0.999636116;0.938835867;1.068861;0.999635907
21.964661;1.01433749;0.858932065;0.0791208299;0.846790839;0.0780019614;1.04134545;1.01433788;4.76707279;0.439120827;10;0.999632981;0.999632109;0.938802848;1.068861;0.999631925
21.965661;1.0143625;0.858821818;0.0790984777;0.846661252;0.0779780192;1.04136245;1.0143629;4.7664608;0.43899681;10;0.999628975;0.999628103;0.938768827;1.068861;0.999627942
21.966661;1.0143885;0.858710667;0.0790763047;0.846529948;0.0779541796;1.04138044;1.01438892;4.7658438;0.438873791;10;0.999624965;0.999624098;0.938733805;1.068861;0.999623959
21.967661;1.0144145;0.858598973;0.0790541308;0.846398117;0.0779303413;1.04139843;1.01441495;4.7652238;0.438750771;10;0.999619952;0.999619095;0.938698782;1.068861;0.999618975
21.968661;1.01444051;0.858486377;0.0790321361;0.846265405;0.0779066816;1.04141743;1.01444097;4.76459881;0.43862875;10;0.999615936;0.999615093;0.938662758;1.068861;0.999614991
21.971661;1.01452151;0.858144801;0.0789666845;0.845861074;0.0778360067;1.04147439;1.01452201;4.76270282;0.438265686;10;0.999603869;0.999603092;0.938550689;1.068861;0.999603038
21.972661;1.01454951;0.8580295;0.0789452252;0.845724056;0.0778127268;1.04149338;1.01455002;4.76206283;0.438146667;10;0.999599842;0.999599093;0.938511667;1.068861;0.999599054
21.973661;1.01457751;0.85791348;0.078923765;0.845586335;0.0777894466;1.04151336;1.01457803;4.76141883;0.438027649;10;0.999594812;0.999594094;0.938472647;1.068861;0.999594069
21.975661;1.01463451;0.857679459;0.0788813819;0.84530813;0.0777433432;1.04155433;1.01463503;4.76011984;0.437792618;10;0.999586748;0.999586094;0.93839061;1.068861;0.9995861
21.976661;1.01466351;0.857561279;0.0788602794;0.845167467;0.0777203434;1.04157532;1.01466403;4.75946385;0.437675606;10;0.999582715;0.999582094;0.938349594;1.068861;0.999582116
21.977661;1.01469252;0.857442558;0.0788391766;0.845026281;0.0776973451;1.0415963;1.01469302;4.75880486;0.437558596;10;0.999578681;0.999578093;0.938307579;1.068861;0.999578132
21.978661;1.01472252;0.857323119;0.078818434;0.844883559;0.0776746274;1.04161828;1.01472302;4.75814187;0.437443587;10;0.999574646;0.999574091;0.938264567;1.068861;0.999574148
21.980661;1.01478252;0.857082257;0.0787771308;0.844596187;0.0776293764;1.04166225;1.014783;4.75680489;0.437214576;10;0.999566579;0.999566085;0.938176549;1.068861;0.999566179
21.982661;1.01484451;0.856838512;0.0787361919;0.84430434;0.0775843367;1.04170723;1.01484499;4.75545191;0.436987571;10;0.999558516;0.999558073;0.938085544;1.068861;0.999558205
21.983661;1.01487551;0.856715648;0.0787159947;0.844157451;0.0775620868;1.04173122;1.01487599;4.75476992;0.436875572;10;0.999554486;0.999554066;0.938039546;1.068861;0.999554216
21.985661;1.01493949;0.856468118;0.078675965;0.843860259;0.0775177979;1.0417782;1.01493998;4.75339593;0.436653577;10;0.999546433;0.999546048;0.937944561;1.068861;0.999546234
21.986661;1.01497148;0.856343271;0.0786561324;0.84371061;0.0774958355;1.0418022;1.01497198;4.75270294;0.436543582;10;0.999542409;0.999542038;0.937896572;1.068861;0.99954224
21.987661;1.01500347;0.856217882;0.0786363012;0.843560438;0.0774738764;1.04182619;1.01500398;4.75200695;0.436433588;10;0.999538388;0.999538027;0.937847586;1.068861;0.999538245
21.990661;1.01510342;0.855837567;0.0785778973;0.843102574;0.0774087759;1.04190119;1.01510398;4.74989597;0.436109613;10;0.999526336;0.99952599;0.937695634;1.068861;0.999526249
21.991661;1.01513741;0.855709471;0.0785586126;0.842948119;0.0773872073;1.04192719;1.01513798;4.74918498;0.436002622;10;0.999522322;0.999521978;0.937644652;1.068861;0.999522247
21.992661;1.01517139;0.855580651;0.0785395096;0.842792966;0.0773658183;1.04195319;1.01517199;4.74846999;0.435896632;10;0.999518311;0.999517964;0.93759167;1.068861;0.999518243
21.993661;1.01520638;0.855451468;0.0785204082;0.84263664;0.0773443549;1.0419792;1.01520699;4.747753;0.435790643;10;0.999515301;0.999514951;0.937538688;1.068861;0.999515238
21.995661;1.01527635;0.855190749;0.0784827502;0.842321721;0.0773019657;1.04203221;1.015277;4.74630602;0.435581667;10;0.999507285;0.999506923;0.937430726;1.068861;0.999507224
21.996661;1.01531133;0.855059575;0.0784641938;0.842163483;0.0772810397;1.04206022;1.015312;4.74557803;0.435478681;10;0.999503279;0.999502909;0.937375745;1.068861;0.999503216
21.997661;1.01534732;0.854927677;0.0784456385;0.842003719;0.0772600393;1.04208723;1.01534801;4.74484605;0.435375695;10;0.999499274;0.999498895;0.937320764;1.068861;0.999499207
21.998661;1.01538331;0.854795056;0.0784272644;0.841843258;0.0772392178;1.04211524;1.01538401;4.74411006;0.43527371;10;0.999496268;0.999495881;0.937263783;1.068861;0.999496197
22.000661;1.01545629;0.854528183;0.0783908786;0.84151995;0.0771978565;1.04217127;1.01545703;4.74262909;0.435071744;10;0.999488256;0.999487855;0.937149816;1.068861;0.999488176
22.001661;1.01549329;0.854393933;0.0783728667;0.841357103;0.0771773163;1.04220028;1.01549404;4.74188411;0.434971761;10;0.999484247;0.999483842;0.937091831;1.068861;0.999484165
22.002661;1.01553029;0.854258959;0.078355036;0.84119356;0.0771569537;1.0422293;1.01553104;4.74113513;0.43487278;10;0.999481237;0.999480831;0.937032845;1.068861;0.999481154
22.004661;1.01560529;0.853987208;0.0783197367;0.840863909;0.0771165079;1.04228733;1.01560606;4.73962717;0.434676819;10;0.999473211;0.999472811;0.936912869;1.068861;0.999473133
22.005661;1.0156433;0.853850251;0.0783020876;0.840697625;0.0770962469;1.04231734;1.01564406;4.73886719;0.43457884;10;0.999470194;0.999469803;0.93685288;1.068861;0.999470123
22.007661;1.01572132;0.853574897;0.0782675097;0.840362021;0.0770562826;1.04237737;1.01572207;4.73733923;0.434386883;10;0.999462154;0.999461791;0.936728898;1.068861;0.999462108
22.008661;1.01576033;0.8534365;0.0782504;0.840193529;0.0770364778;1.04240839;1.01576108;4.73657125;0.434291905;10;0.999459132;0.999458787;0.936665905;1.068861;0.999459102
22.009661;1.01579935;0.853297204;0.0782334696;0.840024162;0.0770168505;1.0424394;1.01580008;4.73579828;0.434197926;10;0.999455107;0.999454784;0.936602912;1.068861;0.999455099
22.010661;1.01583837;0.853157547;0.078216538;0.839854455;0.0769972233;1.04247042;1.01583908;4.7350233;0.434103948;10;0.999452081;0.999451781;0.936538916;1.068861;0.999452099
22.011661;1.01587839;0.853017171;0.0781997856;0.839683224;0.0769776978;1.04250244;1.01587908;4.73424432;0.434010969;10;0.999448054;0.99944778;0.936474919;1.068861;0.999448101
22.012661;1.01591841;0.852876255;0.0781832124;0.839511474;0.0769583498;1.04253345;1.01591907;4.73346233;0.433918989;10;0.999445026;0.99944478;0.93640992;1.068861;0.999445106
22.014661;1.01600047;0.852592805;0.0781504237;0.839164764;0.0769198581;1.04259848;1.01600105;4.73188937;0.433737025;10;0.999436968;0.999436783;0.936277915;1.068861;0.999437124
22.015661;1.0160415;0.852450269;0.0781340284;0.838990633;0.076900613;1.0426305;1.01604203;4.73109838;0.433646041;10;0.999433938;0.999433787;0.936210907;1.068861;0.999434136
22.016661;1.01608253;0.852307015;0.0781179928;0.838815805;0.0768817233;1.04266352;1.016083;4.7303034;0.433557055;10;0.999430907;0.999430792;0.936142897;1.068861;0.999431152
22.017661;1.01612357;0.852163402;0.0781019565;0.838640638;0.0768628344;1.04269653;1.01612398;4.72950641;0.433468067;10;0.999426875;0.999426798;0.936074884;1.068861;0.999427169
22.018661;1.01616561;0.85201907;0.0780860997;0.838463951;0.0768440484;1.04273055;1.01616594;4.72870542;0.433380077;10;0.999423843;0.999423806;0.936005868;1.068861;0.999424188
22.019661;1.01620765;0.851874378;0.078070422;0.838286923;0.0768254414;1.04276357;1.0162079;4.72790243;0.433293085;10;0.999419811;0.999419815;0.935936851;1.068861;0.999420209
22.020661;1.01625069;0.851728968;0.0780547434;0.838108377;0.0768067613;1.04279758;1.01625086;4.72709543;0.433206092;10;0.999416779;0.999416825;0.935866832;1.068861;0.999417231
22.021661;1.01629373;0.851583018;0.0780394241;0.837929313;0.0767884381;1.0428316;1.01629381;4.72628543;0.433121098;10;0.999412747;0.999412837;0.935795814;1.068861;0.999413255
22.023661;1.01637982;0.851289501;0.0780087826;0.837569634;0.0767518004;1.04290162;1.01637971;4.72465643;0.432951107;10;0.999406684;0.999406864;0.935652779;1.068861;0.999407305
22.024661;1.01642286;0.851142116;0.0779936412;0.837389196;0.0767336635;1.04293664;1.01642266;4.72383843;0.432867112;10;0.999402654;0.999402878;0.935579764;1.068861;0.999403331
22.025661;1.0164669;0.850994011;0.0779786796;0.837207239;0.0767156318;1.04297165;1.0164666;4.72301642;0.432784117;10;0.999399623;0.999399891;0.935507751;1.068861;0.999400358
22.026661;1.01651095;0.850845367;0.0779638982;0.837024765;0.0766977813;1.04300666;1.01651055;4.72219141;0.432702122;10;0.999396593;0.999396904;0.935433741;1.068861;0.999397384
22.027661;1.01655498;0.850696366;0.0779492969;0.836841951;0.0766801122;1.04304267;1.01655449;4.7213644;0.432621128;10;0.999392565;0.999392915;0.935359733;1.068861;0.99939341
22.029661;1.01664406;0.850396572;0.0779202756;0.836473775;0.0766448884;1.0431157;1.01664338;4.71970036;0.43246014;10;0.99938651;0.999386931;0.935209726;1.068861;0.99938746
22.030661;1.01669009;0.850245958;0.0779058562;0.83628777;0.0766272582;1.04315171;1.01668933;4.71886434;0.432380145;10;0.999383484;0.999383935;0.935133726;1.068861;0.999384484
22.031661;1.01673512;0.850094806;0.077891798;0.836102075;0.0766100618;1.04318872;1.01673429;4.71802532;0.43230215;10;0.99937946;0.999379935;0.935056729;1.068861;0.999380507
22.032661;1.01678015;0.849943114;0.0778777407;0.835915865;0.0765928694;1.04322573;1.01677925;4.7171833;0.432224153;10;0.999376436;0.999376933;0.934979735;1.068861;0.999377527
22.033661;1.01682617;0.849791064;0.0778638644;0.835728497;0.076575783;1.04326374;1.01682521;4.71633928;0.432147154;10;0.999373414;0.999373928;0.934902743;1.068861;0.999374546
22.034661;1.0168722;0.849638295;0.0778499889;0.83554044;0.0765587007;1.04330075;1.01687118;4.71549125;0.432070154;10;0.999370392;0.999370919;0.934823755;1.068861;0.999371562
22.035661;1.01691922;0.849485166;0.0778364742;0.835351226;0.0765419014;1.04333875;1.01691815;4.71464123;0.431995151;10;0.999367371;0.999367909;0.934745768;1.068861;0.999368576
22.036661;1.01696524;0.849331497;0.0778229602;0.835162322;0.0765251808;1.04337676;1.01696413;4.7137882;0.431920147;10;0.999364351;0.999364895;0.934665785;1.068861;0.999365587
22.037661;1.01701226;0.849177469;0.0778094469;0.834972262;0.0765083881;1.04341477;1.01701111;4.71293317;0.431845139;10;0.999360331;0.99936088;0.934585804;1.068861;0.999361596
22.039661;1.01710628;0.848867793;0.0777831439;0.834590605;0.0764755188;1.04349279;1.01710509;4.71121412;0.431699115;10;0.999354292;0.999354845;0.934424851;1.068861;0.999355608
22.040661;1.0171543;0.848712145;0.0777701739;0.834398187;0.0764591889;1.0435318;1.01715308;4.71035009;0.431627099;10;0.999351273;0.999351825;0.934342879;1.068861;0.999352612
22.043661;1.01729833;0.848242676;0.0777319891;0.833818568;0.0764109127;1.04365085;1.01729708;4.70774401;0.431415034;10;0.999342219;0.999342763;0.934094972;1.068861;0.999343617
22.044661;1.01734734;0.848085224;0.0777195619;0.833623634;0.0763950406;1.04369087;1.01734608;4.70686998;0.431346006;10;0.999339202;0.999339742;0.934012006;1.068861;0.999340617
22.045661;1.01739635;0.847927229;0.0777073149;0.833428188;0.0763793447;1.0437309;1.01739508;4.70599296;0.431277977;10;0.999336185;0.999336721;0.93392704;1.068861;0.999337616
22.047661;1.01749438;0.847610152;0.0776830016;0.833036288;0.0763481262;1.04381194;1.01749308;4.70423292;0.431142911;10;0.999330153;0.999330682;0.933757112;1.068861;0.99933161
22.048661;1.01754339;0.847450888;0.0776711154;0.832839655;0.0763327803;1.04385297;1.01754207;4.7033489;0.431076876;10;0.999328138;0.999328664;0.933671149;1.068861;0.999329605
22.050661;1.01764341;0.847130909;0.0776477035;0.832443391;0.076302288;1.04393602;1.01764206;4.70157286;0.430946806;10;0.999322111;0.999322629;0.933498226;1.068861;0.999323588
22.051661;1.01769342;0.846970374;0.0776361778;0.832244753;0.0762872172;1.04397804;1.01769205;4.70068184;0.430882772;10;0.999319099;0.999319612;0.933410265;1.068861;0.999320578
22.052661;1.01774343;0.846809296;0.0776248321;0.832045601;0.0762723223;1.04402007;1.01774204;4.69978782;0.430819738;10;0.999316087;0.999316596;0.933322305;1.068861;0.999317565
22.054661;1.01784545;0.846486047;0.0776025005;0.831644654;0.0762427355;1.0441041;1.017844;4.69799379;0.430695673;10;0.99931007;0.999310565;0.933145383;1.068861;0.999311534
22.055661;1.01789645;0.846323699;0.0775915146;0.831443497;0.0762281193;1.04414712;1.01789498;4.69709278;0.430634642;10;0.999308064;0.99930855;0.933055422;1.068861;0.999309517
22.056661;1.01794746;0.846160989;0.0775807088;0.831242006;0.0762136809;1.04419013;1.01794596;4.69618976;0.430574612;10;0.999305061;0.999305535;0.932965459;1.068861;0.999306498
22.057661;1.01799947;0.845997736;0.0775700832;0.831039186;0.0761993459;1.04423315;1.01799794;4.69528375;0.430515583;10;0.99930206;0.999302521;0.932874495;1.068861;0.999303479
22.058661;1.01805048;0.845834301;0.0775594572;0.830837023;0.0761850875;1.04427615;1.01804892;4.69437674;0.430456556;10;0.999300061;0.999300506;0.932783529;1.068861;0.999301459
22.059661;1.01810249;0.845670324;0.0775490109;0.830633532;0.0761709333;1.04432016;1.0181009;4.69346674;0.43039853;10;0.999297064;0.999297491;0.932691561;1.068861;0.99929844
22.061661;1.0182075;0.845341105;0.0775286558;0.830224557;0.0761430887;1.04440717;1.01820587;4.69163973;0.430285485;10;0.999291077;0.999291462;0.93250762;1.068861;0.999292402
22.062661;1.01825951;0.845176043;0.0775185666;0.830020063;0.0761292964;1.04445116;1.01825785;4.69072373;0.430229466;10;0.999289086;0.999289447;0.932414646;1.068861;0.999290384
22.063661;1.01831252;0.845010441;0.0775086564;0.829814246;0.076115609;1.04449616;1.01831083;4.68980473;0.43017445;10;0.999286097;0.999286433;0.932320668;1.068861;0.999287367
22.064661;1.01836553;0.844844477;0.0774989252;0.829608094;0.0761021012;1.04454015;1.01836382;4.68888373;0.430120438;10;0.999284109;0.999284419;0.932226688;1.068861;0.999285349
22.066661;1.01847255;0.844511466;0.0774798204;0.829193983;0.0760753727;1.04463014;1.01847079;4.68703573;0.430014424;10;0.999278136;0.999278395;0.932036716;1.068861;0.999279313
22.067661;1.01852556;0.844344419;0.077470627;0.828986838;0.0760624031;1.04467512;1.01852378;4.68610873;0.429963423;10;0.99927615;0.999276386;0.931940725;1.068861;0.999277293
22.068661;1.01857957;0.844177012;0.0774614325;0.828778547;0.0760493609;1.04472111;1.01857778;4.68517974;0.429912427;10;0.999273166;0.999273379;0.931844731;1.068861;0.999274272
22.069661;1.01863358;0.844009243;0.0774522366;0.828569927;0.0760363204;1.04476609;1.01863177;4.68424874;0.429861436;10;0.999271182;0.999271374;0.931748734;1.068861;0.999272247
22.070661;1.01868759;0.843841113;0.0774433996;0.828360976;0.0760236354;1.04481207;1.01868577;4.68331575;0.429812448;10;0.999268199;0.999268371;0.931651734;1.068861;0.99926922
22.072661;1.0187966;0.843503594;0.0774259007;0.827941098;0.0759983717;1.04490402;1.01879476;4.68144276;0.429715485;10;0.999264238;0.999264372;0.931455731;1.068861;0.999265159
22.073661;1.01885161;0.843334386;0.0774174189;0.827730349;0.0759859696;1.044951;1.01884977;4.68050377;0.429668508;10;0.99926126;0.999261376;0.931357728;1.068861;0.999262124
22.074661;1.01890661;0.843164819;0.0774089353;0.827519272;0.0759735683;1.04499797;1.01890477;4.67956278;0.429621533;10;0.999259284;0.999259382;0.931258725;1.068861;0.999260088
22.075661;1.01896161;0.842995073;0.07740063;0.827308043;0.0759613444;1.04504395;1.01895978;4.67862079;0.42957556;10;0.99925631;0.999256389;0.931158721;1.068861;0.99925705
22.076661;1.01901661;0.842824788;0.0773925033;0.827096311;0.0759492976;1.04509093;1.01901479;4.6776758;0.429530588;10;0.999254336;0.999254398;0.931059718;1.068861;0.999255012
22.077661;1.01907261;0.842654143;0.0773845553;0.826883439;0.0759373532;1.0451389;1.01907081;4.67672882;0.429486618;10;0.999252364;0.999252409;0.930958714;1.068861;0.999252974
22.078661;1.01912861;0.842483319;0.0773767865;0.826670416;0.0759255858;1.04518588;1.01912682;4.67578083;0.429443648;10;0.999249392;0.999249421;0.930858711;1.068861;0.999249936
22.080661;1.0192406;0.842140592;0.0773614274;0.826243384;0.0759022276;1.04528083;1.01923885;4.67387887;0.429358709;10;0.999245445;0.999245449;0.930655705;1.068861;0.999245869
22.081661;1.01929659;0.841968688;0.0773540177;0.826029375;0.0758908138;1.04532881;1.01929487;4.6729249;0.429317739;10;0.99924247;0.999242466;0.930553701;1.068861;0.999242839
22.083661;1.01940958;0.84162398;0.0773395585;0.825599736;0.075868265;1.04542578;1.0194079;4.67101195;0.429237797;10;0.999238516;0.999238503;0.930347692;1.068861;0.999238791
22.084661;1.01946657;0.841451175;0.0773325095;0.825384105;0.0758571304;1.04547376;1.01946492;4.67005297;0.429198825;10;0.999236537;0.999236523;0.930244685;1.068861;0.999236771
22.085661;1.01952356;0.84127819;0.0773256413;0.82516832;0.0758461729;1.04552275;1.01952194;4.669093;0.429160852;10;0.999234556;0.999234543;0.930140676;1.068861;0.999234755
22.086661;1.01958055;0.841104666;0.0773189545;0.824952028;0.0758353925;1.04557174;1.01957896;4.66813003;0.429123877;10;0.999231574;0.999231565;0.930035665;1.068861;0.999231742
22.087661;1.01963754;0.840931142;0.0773122692;0.824735759;0.0758246125;1.04562073;1.01963598;4.66716705;0.4290869;10;0.99922959;0.999229588;0.929931652;1.068861;0.999229732
22.090661;1.01981052;0.840408418;0.0772933032;0.824083351;0.0757931872;1.04576972;1.01980904;4.66426614;0.428981963;10;0.999223634;0.999223658;0.9296146;1.068861;0.999223713
22.091661;1.01986851;0.84023364;0.0772873443;0.823865128;0.0757830424;1.04581871;1.01986705;4.66329617;0.428948981;10;0.999221647;0.999221682;0.929507578;1.068861;0.999221711
22.093661;1.0199845;0.839883188;0.0772756095;0.823427867;0.0757629327;1.04591871;1.01998309;4.66135122;0.428884014;10;0.999217672;0.999217727;0.929293531;1.068861;0.99921771
22.094661;1.0200435;0.839707695;0.0772700136;0.8232082;0.0757530703;1.0459697;1.0200421;4.66037724;0.428853029;10;0.999215685;0.999215748;0.929186505;1.068861;0.999215712
22.095661;1.0201015;0.839531842;0.0772645987;0.82298901;0.0757434602;1.0460197;1.02010012;4.65940126;0.428823044;10;0.999213697;0.999213769;0.929078478;1.068861;0.999213717
22.098661;1.02027852;0.839002669;0.0772490814;0.822327564;0.0757151224;1.04617269;1.02027715;4.65646432;0.428737091;10;0.999207741;0.99920783;0.928751393;1.068861;0.999207742
22.099661;1.02033752;0.83882592;0.0772440323;0.822106775;0.0757057965;1.04622369;1.02033615;4.65548334;0.428709109;10;0.999205756;0.99920585;0.928641364;1.068861;0.999205755
22.100661;1.02039754;0.838648811;0.0772393454;0.821884849;0.0756967502;1.04627468;1.02039616;4.65450035;0.428683127;10;0.999203772;0.999203869;0.928531333;1.068861;0.999203769
22.101661;1.02045655;0.838471523;0.0772346608;0.821663576;0.075687779;1.04632668;1.02045517;4.65351637;0.428657147;10;0.999202787;0.999202887;0.928421303;1.068861;0.999202784
22.105661;1.02069661;0.83776022;0.0772175656;0.820773379;0.0756531954;1.04653366;1.02069522;4.64956842;0.428562232;10;0.99919484;0.999194944;0.927975186;1.068861;0.99919485
22.106661;1.02075662;0.837581856;0.0772136125;0.820550364;0.0756448618;1.04658565;1.02075523;4.64857843;0.428540253;10;0.999193851;0.999193955;0.927863157;1.068861;0.999193867
22.107661;1.02081664;0.837403131;0.0772098418;0.820327021;0.0756367061;1.04663865;1.02081524;4.64758643;0.428519274;10;0.999191862;0.999191964;0.927750128;1.068861;0.999191884
22.108661;1.02087765;0.837224406;0.0772062535;0.820102902;0.0756286548;1.04669065;1.02087626;4.64659444;0.428499293;10;0.999189871;0.999189972;0.927637099;1.068861;0.999189901
22.109661;1.02093766;0.837045321;0.0772028477;0.81987926;0.0756208555;1.04674365;1.02093628;4.64560044;0.428480311;10;0.999188881;0.99918898;0.927523069;1.068861;0.999188918
22.110661;1.02099867;0.836866235;0.0771994443;0.819654842;0.0756129836;1.04679665;1.0209973;4.64460644;0.428461328;10;0.999186889;0.999186987;0.927409039;1.068861;0.999186935
22.111661;1.02105967;0.836686787;0.0771962234;0.819430098;0.0756052895;1.04684965;1.02105832;4.64361044;0.428443342;10;0.999184897;0.999184994;0.927295009;1.068861;0.999184951
22.112661;1.02112067;0.836507338;0.0771931852;0.819205381;0.0755977724;1.04690265;1.02111934;4.64261444;0.428426353;10;0.999183903;0.999184001;0.927180979;1.068861;0.999183967
22.113661;1.02118167;0.836327527;0.0771903291;0.81898034;0.0755904324;1.04695565;1.02118037;4.64161644;0.428410362;10;0.999181908;0.999182008;0.927065949;1.068861;0.999181983
22.114661;1.02124267;0.836147534;0.0771874747;0.81875515;0.0755830923;1.04700965;1.02124139;4.64061743;0.428394368;10;0.999179913;0.999180014;0.92695092;1.068861;0.999179998
22.115661;1.02130466;0.83596754;0.0771848015;0.818529187;0.0755758542;1.04706266;1.02130341;4.63961842;0.428379372;10;0.999178917;0.99917902;0.926834892;1.068861;0.999179013
22.116661;1.02136565;0.835787184;0.077182309;0.818303701;0.0755688658;1.04711666;1.02136444;4.63861741;0.428365372;10;0.99917692;0.999177027;0.926718865;1.068861;0.999177028
22.117661;1.02142764;0.835606824;0.0771799966;0.818077445;0.0755619788;1.04717067;1.02142646;4.63761639;0.428352369;10;0.999175922;0.999176033;0.926602839;1.068861;0.999176044
22.118661;1.02148963;0.835426103;0.0771778642;0.817850864;0.0755552675;1.04722468;1.02148849;4.63661338;0.428340364;10;0.999173925;0.99917404;0.926485816;1.068861;0.99917406
22.119661;1.02155161;0.83524538;0.0771757313;0.817624315;0.0755485555;1.04727869;1.02155051;4.63561036;0.428328357;10;0.999172927;0.999173048;0.926368794;1.068861;0.999173076
22.120661;1.0216136;0.835064474;0.0771737779;0.817397619;0.0755420195;1.0473327;1.02161254;4.63460634;0.428317349;10;0.99917093;0.999171057;0.926251774;1.068861;0.999171094
22.121661;1.02167559;0.834883566;0.0771720043;0.817170953;0.0755356596;1.04738671;1.02167456;4.63360233;0.428307339;10;0.999169932;0.999170066;0.926133756;1.068861;0.999170113
22.122661;1.02173757;0.834702297;0.0771704106;0.816943964;0.0755294762;1.04744173;1.02173658;4.63259631;0.428298327;10;0.999168934;0.999169075;0.926015741;1.068861;0.999169133
22.123661;1.02179956;0.834521026;0.0771688167;0.816717005;0.0755232928;1.04749574;1.0217986;4.6315903;0.428289316;10;0.999166935;0.999167085;0.925897726;1.068861;0.999167155
22.125661;1.02192453;0.834157939;0.0771661695;0.816261847;0.0755113826;1.04760578;1.02192364;4.62957527;0.428274289;10;0.999164935;0.999165104;0.925659701;1.068861;0.999165201
22.126661;1.02198752;0.833976122;0.0771651165;0.816033648;0.0755056559;1.04766079;1.02198666;4.62856626;0.428268273;10;0.999162934;0.999163114;0.92554069;1.068861;0.999163225
22.128661;1.0221125;0.833612304;0.0771633718;0.81557796;0.0754946311;1.04777083;1.02211169;4.62654724;0.428258238;10;0.999160926;0.999161136;0.925301667;1.068861;0.99916127
22.129661;1.02217549;0.833430303;0.0771626802;0.815349672;0.0754892596;1.04782685;1.0221747;4.62553724;0.428254218;10;0.99915892;0.999159147;0.925180655;1.068861;0.999159291
22.131661;1.02230147;0.833065755;0.0771618387;0.814892655;0.0754790491;1.04793788;1.02230072;4.62351423;0.428249174;10;0.999156901;0.999157173;0.924939633;1.068861;0.999157326
22.133661;1.02242846;0.832701021;0.0771613582;0.814434782;0.0754691234;1.04804892;1.02242772;4.62149022;0.428246123;10;0.999154876;0.999155202;0.92469761;1.068861;0.99915535
22.134661;1.02249146;0.832518473;0.0771615684;0.814206111;0.0754646403;1.04810493;1.02249072;4.62047722;0.428247095;10;0.999152862;0.999153219;0.924575599;1.068861;0.999153357
22.135661;1.02255545;0.832335745;0.0771615984;0.813976495;0.0754599085;1.04816094;1.02255472;4.61946322;0.428247065;10;0.999151846;0.999152237;0.924453587;1.068861;0.99915236
22.136661;1.02261945;0.832153015;0.0771619884;0.813746908;0.0754555303;1.04821695;1.02261872;4.61844921;0.428249035;10;0.99915083;0.999151256;0.924331575;1.068861;0.99915136
22.138661;1.02274645;0.831787377;0.0771629471;0.813288439;0.0754470275;1.04832997;1.02274571;4.61642021;0.42825397;10;0.999148797;0.999149295;0.924086549;1.068861;0.999149349
22.143661;1.02306645;0.830872136;0.0771681162;0.812139625;0.0754283314;1.04861395;1.02306565;4.61134119;0.428281809;10;0.999143727;0.999144394;0.923468474;1.068861;0.999144265
22.144661;1.02313045;0.830688878;0.0771695775;0.811909735;0.0754250158;1.04866993;1.02312963;4.61032419;0.428289779;10;0.999142719;0.999143412;0.923343459;1.068861;0.99914324
22.145661;1.02319545;0.830505801;0.0771710369;0.811679256;0.0754216266;1.04872791;1.02319461;4.60930818;0.428297751;10;0.999141715;0.999142429;0.923219445;1.068861;0.999142213
22.147661;1.02332445;0.830139111;0.0771746713;0.811218648;0.0754156263;1.04884185;1.02332358;4.60727316;0.428317701;10;0.999139713;0.999140458;0.922969421;1.068861;0.999140156
22.148661;1.02338844;0.829955857;0.0771766662;0.81098887;0.0754128393;1.04889882;1.02338756;4.60625615;0.428328679;10;0.999139716;0.999140468;0.922843411;1.068861;0.999140127
22.150661;1.02351743;0.829589173;0.0771810129;0.81052843;0.0754075452;1.04901375;1.02351652;4.60422113;0.428352642;10;0.999137731;0.999138483;0.922592398;1.068861;0.999138065
22.152661;1.02364743;0.829222492;0.0771858965;0.810067309;0.0754027093;1.04912968;1.02364649;4.60218611;0.428379614;10;0.999135755;0.999136488;0.922339395;1.068861;0.999136003
22.153661;1.02371242;0.829039062;0.0771886076;0.809836702;0.0754005577;1.04918664;1.02371147;4.60116809;0.428394603;10;0.999135769;0.999136488;0.922213397;1.068861;0.999135972
22.155661;1.02384242;0.828672385;0.077194389;0.809375745;0.0753966129;1.04930258;1.02384145;4.59913306;0.428426589;10;0.999133802;0.999134482;0.921959406;1.068861;0.999133911
22.156661;1.02390742;0.828488957;0.0771974592;0.80914522;0.0753948201;1.04936055;1.02390644;4.59811504;0.428443584;10;0.99913382;0.999134478;0.921832414;1.068861;0.999133882
22.158661;1.02403742;0.828122284;0.0772041397;0.808684428;0.0753917683;1.04947751;1.02403642;4.59608001;0.428480579;10;0.999131859;0.999132465;0.921576432;1.068861;0.999131826
22.159661;1.02410242;0.827939038;0.0772075699;0.808454162;0.0753903325;1.04953549;1.02410141;4.59506299;0.428499579;10;0.999131879;0.999132457;0.921448443;1.068861;0.999131801
22.160661;1.02416742;0.827755794;0.0772111806;0.808223924;0.0753890738;1.04959348;1.02416641;4.59404597;0.428519579;10;0.999130899;0.999131448;0.921320454;1.068861;0.999130777
22.161661;1.02423343;0.827572551;0.077214972;0.807992927;0.0753879182;1.04965248;1.0242324;4.59302895;0.428540582;10;0.999130919;0.999131437;0.921192466;1.068861;0.999130756
22.162661;1.02429843;0.827389489;0.0772189446;0.807762923;0.0753870131;1.04971047;1.02429739;4.59201293;0.428562585;10;0.999129939;0.999130424;0.921064478;1.068861;0.999129737
22.163661;1.02436344;0.827206248;0.0772229179;0.807532773;0.0753861092;1.04976948;1.02436238;4.59099591;0.428584591;10;0.999129957;0.999130409;0.92093549;1.068861;0.999129721
22.164661;1.02442944;0.827023189;0.0772272524;0.807302042;0.075385485;1.04982748;1.02442837;4.58997989;0.428608598;10;0.999128975;0.999129392;0.920806502;1.068861;0.999128709
22.165661;1.02449445;0.826840132;0.0772315875;0.807072126;0.0753849363;1.04988649;1.02449336;4.58896388;0.428632606;10;0.999128991;0.999129372;0.920677514;1.068861;0.999128701
22.166661;1.02456045;0.826657075;0.077236103;0.806841454;0.0753844916;1.0499455;1.02455935;4.58794786;0.428657616;10;0.999128005;0.99912835;0.920548527;1.068861;0.999127697
22.167661;1.02462546;0.826474199;0.0772406185;0.806611775;0.0753841223;1.05000452;1.02462434;4.58693285;0.428682628;10;0.999128019;0.999128326;0.920418539;1.068861;0.999127697
22.168661;1.02469147;0.826291325;0.0772454938;0.806381337;0.0753840328;1.05006253;1.02469033;4.58591784;0.428709641;10;0.99912703;0.999127299;0.920288553;1.068861;0.999126701
22.169661;1.02475649;0.82610863;0.0772503687;0.806151891;0.0753840182;1.05012155;1.02475532;4.58490384;0.428736656;10;0.999127041;0.999127271;0.920159567;1.068861;0.999126708
22.170661;1.0248225;0.825925755;0.0772554232;0.805921514;0.0753841069;1.05018057;1.0248213;4.58388884;0.428764672;10;0.99912605;0.99912624;0.920029583;1.068861;0.999125719
22.171661;1.02488852;0.825743242;0.077260477;0.805691516;0.0753841961;1.05023959;1.02488729;4.58287584;0.42879269;10;0.999126058;0.999126207;0.919898599;1.068861;0.999125732
22.172661;1.02495353;0.825560552;0.0772658906;0.805462158;0.0753847104;1.05029961;1.02495228;4.58186184;0.428822711;10;0.999126065;0.999126173;0.919768617;1.068861;0.999125748
22.173661;1.02501955;0.825378222;0.0772713038;0.805232394;0.0753851504;1.05035862;1.02501827;4.58084985;0.428852733;10;0.999125071;0.999125138;0.919638635;1.068861;0.999124765
22.176661;1.0252176;0.824831425;0.0772884421;0.804543456;0.0753873415;1.05053667;1.02521625;4.57781488;0.428947809;10;0.999125088;0.999125027;0.919245697;1.068861;0.999124821
22.177661;1.02528262;0.824649281;0.0772943948;0.804314769;0.0753883771;1.05059569;1.02528124;4.57680389;0.428980838;10;0.999124094;0.999123989;0.919114719;1.068861;0.999123839
22.180661;1.02548066;0.824103754;0.0773131519;0.803627418;0.0753921358;1.05077374;1.02547923;4.57377593;0.429084925;10;0.999124115;0.999123876;0.918719783;1.068861;0.999123884
22.183661;1.02567868;0.8235593;0.0773331633;0.802941393;0.075397113;1.05095278;1.02567723;4.57075398;0.429196002;10;0.999124143;0.999123774;0.918324845;1.068861;0.999123908
22.184661;1.02574468;0.823378055;0.0773401918;0.802713014;0.0753991189;1.05101279;1.02574323;4.56974799;0.429235023;10;0.999123154;0.999122743;0.918192865;1.068861;0.999122909
22.186661;1.02587667;0.823016102;0.0773544248;0.802256876;0.0754032984;1.0511318;1.02587524;4.56773903;0.429314057;10;0.999123179;0.999122688;0.917927904;1.068861;0.999122904
22.190661;1.02613964;0.822294004;0.0773846756;0.8013475;0.0754134554;1.05137183;1.02613826;4.56373109;0.429482103;10;0.99912323;0.999122608;0.917396985;1.068861;0.999122866
22.191661;1.02620562;0.822113842;0.0773925949;0.801120385;0.075416322;1.05143183;1.02620427;4.56273111;0.429526112;10;0.999124242;0.999123595;0.917264007;1.068861;0.999123852
22.192661;1.0262716;0.821933862;0.0774005122;0.800893476;0.0754191868;1.05149083;1.02627028;4.56173212;0.429570119;10;0.999124253;0.999123585;0.917131029;1.068861;0.999123837
22.193661;1.02633758;0.821754062;0.0774086079;0.80066677;0.0754222251;1.05155084;1.02633628;4.56073414;0.429615126;10;0.999124263;0.999123579;0.916998053;1.068861;0.999123822
22.195661;1.02646954;0.821395003;0.0774253345;0.800213969;0.0754288224;1.05167085;1.0264683;4.55874117;0.429708137;10;0.999124282;0.999123574;0.9167311;1.068861;0.999123789
22.196661;1.02653552;0.821215743;0.0774339659;0.799987873;0.0754323812;1.05173186;1.0265343;4.55774618;0.429756141;10;0.999124291;0.999123575;0.916598124;1.068861;0.999123771
22.197661;1.02660149;0.821036844;0.0774425963;0.799762154;0.075435938;1.05179187;1.02660031;4.5567532;0.429804145;10;0.999124299;0.999123579;0.916464148;1.068861;0.999123753
22.198661;1.02666747;0.820857943;0.077451406;0.799536463;0.0754396681;1.05185188;1.02666631;4.55576021;0.429853149;10;0.999125307;0.999124585;0.916331171;1.068861;0.999124735
22.199661;1.02673345;0.820679222;0.0774602154;0.799310975;0.0754433963;1.05191189;1.02673232;4.55476822;0.429902152;10;0.999125315;0.999124594;0.916197195;1.068861;0.999124716
22.201661;1.0268654;0.820322678;0.077478556;0.798860955;0.0754515486;1.05203191;1.02686432;4.55278925;0.430004157;10;0.999125333;0.999124615;0.915929241;1.068861;0.999124681
22.202661;1.02693138;0.820144674;0.0774879078;0.798636249;0.0754557972;1.05209192;1.02693031;4.55180126;0.430056159;10;0.999126342;0.999125628;0.915795264;1.068861;0.999125665
22.204661;1.02706234;0.819789205;0.077506976;0.798188224;0.0754647139;1.05221295;1.0270613;4.54982828;0.430162164;10;0.999126362;0.999125658;0.915527307;1.068861;0.999125638
22.205661;1.02712832;0.81961192;0.0775166927;0.797964302;0.0754693086;1.05227296;1.0271273;4.54884429;0.430216166;10;0.999127372;0.999126675;0.915393327;1.068861;0.999126626
22.206661;1.0271943;0.819434812;0.077526591;0.797740582;0.0754740774;1.05233298;1.0271933;4.5478613;0.430271168;10;0.999127381;0.999126693;0.915259347;1.068861;0.999126616
22.207661;1.02726028;0.819258065;0.0775364906;0.797517241;0.0754788448;1.05239299;1.02725929;4.54688031;0.43032617;10;0.99912839;0.999127713;0.915124367;1.068861;0.999127607
22.209661;1.02739123;0.818904926;0.0775570136;0.797071767;0.0754891513;1.05251302;1.02739029;4.54492034;0.430440175;10;0.999128403;0.999127758;0.914856409;1.068861;0.999127593
22.210661;1.02745721;0.818728895;0.0775672761;0.796849209;0.075494266;1.05257403;1.02745629;4.54394335;0.430497178;10;0.999129408;0.999128783;0.914721431;1.068861;0.999128588
22.211661;1.02752319;0.818553045;0.0775778996;0.796626853;0.0754997308;1.05263404;1.0275223;4.54296736;0.430556181;10;0.99912941;0.999128809;0.914587453;1.068861;0.999128583
22.212661;1.02758817;0.818377374;0.0775885232;0.796405477;0.0755052684;1.05269405;1.0275873;4.54199237;0.430615185;10;0.999130411;0.999129837;0.914452477;1.068861;0.999129579
22.213661;1.02765415;0.818202063;0.0775993271;0.796183704;0.0755109072;1.05275406;1.02765331;4.54101938;0.430675189;10;0.999130409;0.999129865;0.914318501;1.068861;0.999129574
22.215661;1.02778512;0.81785216;0.0776212953;0.795741719;0.0755226073;1.05287507;1.02778432;4.5390774;0.430797194;10;0.999132401;0.999131923;0.914048552;1.068861;0.999131567
22.216661;1.02785011;0.817677568;0.0776324594;0.795521507;0.0755286683;1.05293507;1.02784933;4.53810841;0.430859196;10;0.999132395;0.999131953;0.913914579;1.068861;0.999131564
22.217661;1.0279161;0.817503337;0.0776438032;0.795300901;0.0755348301;1.05299507;1.02791534;4.53714142;0.430922196;10;0.999133386;0.999132983;0.913779606;1.068861;0.999132562
22.218661;1.02798109;0.817329287;0.0776551468;0.795081273;0.075541064;1.05305507;1.02798035;4.53617543;0.430985196;10;0.999133377;0.999133012;0.913644633;1.068861;0.99913256
22.219661;1.02804709;0.817155596;0.0776666698;0.794861251;0.0755473986;1.05311507;1.02804637;4.53521144;0.431049194;10;0.999134364;0.999134041;0.913509659;1.068861;0.999133558
22.220661;1.02811208;0.816982266;0.0776783723;0.794642381;0.0755539807;1.05317607;1.02811138;4.53424944;0.431114191;10;0.99913535;0.999135069;0.913375685;1.068861;0.999134556
22.221661;1.02817708;0.816809115;0.0776902538;0.794423715;0.0755607372;1.05323607;1.02817639;4.53328845;0.431180186;10;0.999135332;0.999135097;0.91324071;1.068861;0.999134554
22.223661;1.02830809;0.816463892;0.0777141927;0.793986745;0.0755743496;1.05335606;1.02830742;4.53137246;0.431313171;10;0.999137289;0.999137149;0.912970757;1.068861;0.99913655
22.224661;1.02837309;0.81629164;0.0777264299;0.793769039;0.0755814545;1.05341605;1.02837243;4.53041646;0.431381161;10;0.999138264;0.999138173;0.912836778;1.068861;0.999137548
22.225661;1.0284381;0.816119926;0.0777386655;0.793551886;0.0755885591;1.05347604;1.02843745;4.52946347;0.431449148;10;0.999138236;0.999138195;0.912701798;1.068861;0.999137547
22.227661;1.02856811;0.815777038;0.0777636717;0.793118193;0.0756032938;1.05359602;1.02856748;4.52756047;0.431588117;10;0.999140172;0.999140233;0.912431833;1.068861;0.999139545
22.229661;1.02869813;0.815435586;0.0777892113;0.792686016;0.0756185562;1.05371599;1.02869751;4.52566548;0.431730078;10;0.9991421;0.99914226;0.912162862;1.068861;0.999141543
22.230661;1.02876213;0.815265489;0.0778019788;0.792471354;0.0756262624;1.05377597;1.02876153;4.52472149;0.431801057;10;0.999143061;0.99914327;0.912027875;1.068861;0.999142541
22.231661;1.02882714;0.815095574;0.0778151051;0.792256126;0.0756342468;1.05383595;1.02882654;4.52377849;0.431874034;10;0.99914302;0.999143279;0.911892885;1.068861;0.999142539
22.232661;1.02889215;0.814926019;0.0778282304;0.792041278;0.0756422325;1.05389593;1.02889155;4.5228375;0.431947011;10;0.999143978;0.999144285;0.911758894;1.068861;0.999143537
22.238661;1.02927821;0.813916105;0.0779098512;0.790763065;0.0756932776;1.05425482;1.0292776;4.51723251;0.432400865;10;0.999149694;0.999150295;0.910950926;1.068861;0.999149507
22.239661;1.02934322;0.813749263;0.077923874;0.790551048;0.0757021498;1.05431481;1.02934261;4.51630651;0.43247884;10;0.999150644;0.999151295;0.910816929;1.068861;0.999150499
22.240661;1.02940723;0.813582603;0.0779380768;0.790340003;0.075711271;1.05437479;1.02940661;4.5153815;0.432557816;10;0.999151594;0.999152295;0.910681932;1.068861;0.999151491
22.241661;1.02947125;0.813416305;0.0779522792;0.790129333;0.0757203923;1.05443377;1.02947062;4.5144585;0.432636794;10;0.999153545;0.999154296;0.910547936;1.068861;0.999153482
22.244661;1.02966329;0.81291994;0.0779957899;0.78949994;0.075748627;1.05461273;1.02966264;4.51170346;0.432878738;10;0.999156406;0.999157298;0.910144952;1.068861;0.999156452
22.246661;1.02979032;0.812590954;0.078025465;0.789083111;0.0757681596;1.0547317;1.02978966;4.50987744;0.433043711;10;0.999158325;0.999159302;0.909876964;1.068861;0.999158428
22.247661;1.02985434;0.812427;0.078040396;0.788874877;0.0757779745;1.05479069;1.02985367;4.50896742;0.433126702;10;0.999160289;0.999161306;0.90974297;1.068861;0.999160417
22.249661;1.02998137;0.812100528;0.0780708058;0.788460652;0.0757981981;1.05490967;1.02998069;4.50715539;0.433295691;10;0.999162228;0.999163317;0.909474979;1.068861;0.999162393
22.250661;1.03004438;0.811937829;0.0780861049;0.788254486;0.0758084315;1.05496867;1.0300437;4.50625238;0.433380689;10;0.999163204;0.999164323;0.909341981;1.068861;0.999163382
22.251661;1.0301074;0.811775668;0.0781015869;0.78804887;0.0758188374;1.05502766;1.03010672;4.50535237;0.43346669;10;0.999165183;0.99916633;0.909207981;1.068861;0.99916537
22.252661;1.03017041;0.811613864;0.0781172519;0.787843629;0.0758294159;1.05508666;1.03016973;4.50445435;0.433553693;10;0.999166166;0.999167337;0.909073978;1.068861;0.999166359
22.253661;1.03023343;0.811452599;0.0781329201;0.787638936;0.0758399918;1.05514565;1.03023274;4.50355934;0.433640698;10;0.999167154;0.999168343;0.908940973;1.068861;0.999167349
22.254661;1.03029644;0.811291513;0.0781487715;0.787434444;0.0758507402;1.05520465;1.03029576;4.50266533;0.433728704;10;0.999169145;0.999170348;0.908806966;1.068861;0.999169341
22.256661;1.03042246;0.810970956;0.0781808432;0.787027109;0.0758725801;1.05532265;1.03042179;4.50088632;0.433906721;10;0.999171138;0.999172355;0.908540946;1.068861;0.999171328
22.257661;1.03048547;0.810811307;0.0781968831;0.786824092;0.0758834977;1.05538166;1.03048481;4.50000032;0.43399573;10;0.99917314;0.999174355;0.908407933;1.068861;0.999173325
22.258661;1.03054748;0.810652197;0.0782132853;0.786622387;0.0758948377;1.05544066;1.03054682;4.49911732;0.43408674;10;0.999174145;0.999175354;0.908274919;1.068861;0.999174324
22.259661;1.03061048;0.810493447;0.0782296892;0.786420293;0.0759061036;1.05549867;1.03060984;4.49823632;0.434177749;10;0.999176152;0.999177349;0.908141905;1.068861;0.999176327
22.260661;1.03067248;0.810335237;0.0782462745;0.786219512;0.0759176179;1.05555768;1.03067186;4.49735832;0.434269759;10;0.999177162;0.999178342;0.90800889;1.068861;0.999177332
22.261661;1.03073548;0.810177386;0.0782628609;0.786018343;0.0759290591;1.05561668;1.03073488;4.49648232;0.434361768;10;0.999178175;0.999179333;0.907875876;1.068861;0.999178341
22.262661;1.03079747;0.810020075;0.0782796281;0.785818484;0.0759407498;1.05567469;1.0307969;4.49560933;0.434454776;10;0.99918019;0.999181322;0.907743861;1.068861;0.999180354
22.263661;1.03085946;0.809863125;0.0782963956;0.785618999;0.0759524424;1.05573371;1.03085892;4.49473834;0.434547783;10;0.999181207;0.99918231;0.907610848;1.068861;0.999181369
22.264661;1.03092145;0.809706714;0.0783135239;0.785420063;0.075964487;1.05579172;1.03092094;4.49387035;0.434642789;10;0.999183226;0.999184296;0.907478836;1.068861;0.999183388
22.265661;1.03098343;0.809550845;0.0783304721;0.785221676;0.0759763595;1.05584973;1.03098297;4.49300536;0.434736795;10;0.999185246;0.999186283;0.907346825;1.068861;0.99918541
22.266661;1.03104541;0.809395337;0.0783477807;0.785023661;0.0759885846;1.05590874;1.03104499;4.49214237;0.434832799;10;0.999186268;0.999187268;0.907214816;1.068861;0.999186434
22.267661;1.03110639;0.809240369;0.0783650892;0.784826957;0.0760008863;1.05596676;1.03110601;4.49128238;0.434928804;10;0.99918829;0.999189254;0.907082808;1.068861;0.99918846
22.268661;1.03116837;0.809085944;0.0783825778;0.784630041;0.076013292;1.05602477;1.03116804;4.49042539;0.435025808;10;0.999189313;0.99919024;0.906950802;1.068861;0.999189487
22.269661;1.03122935;0.80893188;0.0784000661;0.784434257;0.0760257741;1.05608279;1.03122906;4.4895704;0.435122813;10;0.999191335;0.999192226;0.906818798;1.068861;0.999191514
22.270661;1.03129133;0.808778359;0.0784177349;0.78423826;0.0760383592;1.0561408;1.03129108;4.48871841;0.435220818;10;0.999193356;0.999194213;0.906687795;1.068861;0.999193541
22.271661;1.03135231;0.808625381;0.0784354043;0.784043571;0.0760510199;1.05619881;1.0313521;4.48786942;0.435318823;10;0.999194376;0.999195202;0.906555794;1.068861;0.999194566
22.273661;1.03147427;0.808320874;0.0784712861;0.783655657;0.0760768683;1.05631383;1.03147414;4.48617943;0.435517833;10;0.999198411;0.999199182;0.906293796;1.068861;0.999198613
22.274661;1.03153525;0.808169524;0.078489319;0.783462607;0.0760898801;1.05637183;1.03153515;4.48533944;0.435617838;10;0.999199426;0.999200173;0.906162798;1.068861;0.999199632
22.275661;1.03159623;0.808018536;0.0785075335;0.783269929;0.076103066;1.05642884;1.03159617;4.48450144;0.435718843;10;0.99920144;0.999202166;0.9060318;1.068861;0.999201648
22.276661;1.03165621;0.80786809;0.0785257494;0.783078556;0.0761163241;1.05648684;1.03165618;4.48366645;0.435819849;10;0.999203453;0.999204159;0.905900803;1.068861;0.99920366
22.277661;1.03171719;0.807718005;0.078544327;0.782886796;0.0761298555;1.05654384;1.03171719;4.48283346;0.435922854;10;0.999204465;0.999205153;0.905770805;1.068861;0.999204669
22.279661;1.03183815;0.807419815;0.0785813056;0.782506019;0.0761568095;1.05665883;1.03183819;4.48117847;0.436127864;10;0.999208489;0.999209143;0.905509809;1.068861;0.999208673
22.280661;1.03189813;0.807271532;0.0786000669;0.782316828;0.0761705809;1.05671583;1.03189819;4.48035548;0.436231868;10;0.9992105;0.999211139;0.905379811;1.068861;0.99921067
22.281661;1.03195811;0.807123607;0.0786188291;0.782128007;0.0761843491;1.05677282;1.03195819;4.47953448;0.436335872;10;0.99921251;0.999213135;0.905250813;1.068861;0.999212663
22.282661;1.03201808;0.806976403;0.0786377724;0.781939904;0.0761982885;1.05682982;1.03201819;4.47871749;0.436440874;10;0.999214519;0.999215131;0.905120815;1.068861;0.999214653
22.283661;1.03207706;0.806829559;0.0786568968;0.781752928;0.0762124728;1.05688682;1.03207719;4.47790251;0.436546877;10;0.999215527;0.999216126;0.904991816;1.068861;0.99921564
22.286661;1.03225598;0.806392631;0.0787146338;0.781194102;0.076255204;1.05705682;1.03225618;4.47547756;0.43686688;10;0.99922155;0.999222108;0.904603818;1.068861;0.999221592
22.288661;1.03237393;0.806104168;0.0787536052;0.780825395;0.0762842365;1.05716983;1.03237419;4.4738766;0.437082879;10;0.999225565;0.999226091;0.904346812;1.068861;0.999225556
22.290661;1.03249189;0.805817683;0.0787929342;0.780458688;0.0763136031;1.05728184;1.03249219;4.47228665;0.437300876;10;0.999229578;0.999230068;0.904089798;1.068861;0.99922952
22.291661;1.03255087;0.805675521;0.0788127775;0.780276412;0.0763284551;1.05733784;1.03255119;4.47149768;0.437410875;10;0.999231584;0.999232055;0.903961788;1.068861;0.999231502
22.292661;1.03260885;0.805533718;0.0788328001;0.78009526;0.0763435516;1.05739385;1.0326092;4.4707107;0.437521874;10;0.999233589;0.99923404;0.903834774;1.068861;0.999233485
22.297661;1.03289978;0.804833711;0.0789339807;0.779197751;0.0764199479;1.05767187;1.03290022;4.46682583;0.438082877;10;0.999243595;0.99924397;0.903198663;1.068861;0.999243405
22.298661;1.03295777;0.80469551;0.0789543571;0.779020201;0.07643537;1.05772788;1.03295823;4.46605885;0.438195881;10;0.999245593;0.999245959;0.903072634;1.068861;0.999245391
22.299661;1.03301476;0.804557849;0.0789750925;0.778843947;0.0764512114;1.05778288;1.03301523;4.46529487;0.438310887;10;0.999248589;0.999248951;0.902946603;1.068861;0.999248377
22.302661;1.03318673;0.804148467;0.0790372885;0.778318032;0.0764986407;1.05794792;1.03318725;4.46302292;0.438655921;10;0.999254573;0.999254934;0.902568506;1.068861;0.999254342
22.304661;1.0333007;0.803878546;0.0790794636;0.777970928;0.0765309926;1.05805795;1.03330127;4.46152494;0.438889957;10;0.999258558;0.999258927;0.902318438;1.068861;0.999258323
22.305661;1.03335769;0.803744485;0.0791005478;0.777798278;0.0765471653;1.05811197;1.03335828;4.46078095;0.439006979;10;0.999261551;0.999261923;0.902193403;1.068861;0.999261316
22.307661;1.03346966;0.803478343;0.0791430697;0.777456459;0.0765800032;1.05822102;1.0334703;4.45930396;0.439243031;10;0.999265535;0.999265916;0.901944334;1.068861;0.999265304
22.308661;1.03352665;0.803346081;0.0791645075;0.777285613;0.0765965205;1.05827504;1.03352731;4.45856996;0.43936206;10;0.999267529;0.999267914;0.901820299;1.068861;0.9992673
22.309661;1.03358264;0.803214537;0.0791859434;0.777116235;0.076613111;1.05832907;1.03358332;4.45783996;0.43948109;10;0.999270523;0.999270911;0.901696265;1.068861;0.999270298
22.311661;1.03369362;0.802953247;0.0792293502;0.776780035;0.0766468855;1.05843713;1.03369434;4.45638996;0.439722152;10;0.999274517;0.999274909;0.901449201;1.068861;0.999274296
22.312661;1.03374961;0.8028235;0.0792509611;0.77661246;0.0766636471;1.05849116;1.03375036;4.45566996;0.439842182;10;0.999277518;0.999277909;0.90132617;1.068861;0.999277296
22.313661;1.0338046;0.802694473;0.0792729308;0.776446353;0.0766808305;1.05854419;1.03380537;4.45495395;0.439964211;10;0.999279522;0.999279911;0.901203141;1.068861;0.999279297
22.314661;1.0338596;0.802566165;0.0792948994;0.776280962;0.0766980131;1.05859822;1.03386038;4.45424195;0.440086238;10;0.999281529;0.999281914;0.901081114;1.068861;0.999281298
22.315661;1.03391559;0.802438396;0.0793168671;0.776115362;0.0767151208;1.05865125;1.0339164;4.45353294;0.440208263;10;0.99928454;0.999284918;0.900958089;1.068861;0.999284299
22.316661;1.03396958;0.802311166;0.0793390146;0.775951805;0.0767325501;1.05870528;1.03397041;4.45282693;0.440331285;10;0.999286554;0.999286925;0.900836066;1.068861;0.999286301
22.317661;1.03402458;0.802184836;0.0793611622;0.775788387;0.0767499043;1.0587583;1.03402542;4.45212593;0.440454305;10;0.999289571;0.999289933;0.900715045;1.068861;0.999289304
22.318661;1.03407958;0.802058865;0.07938331;0.775625335;0.0767672572;1.05881133;1.03408043;4.45142692;0.440577321;10;0.999291592;0.999291943;0.900593027;1.068861;0.999291308
22.319661;1.03413357;0.801933793;0.0794058186;0.775463923;0.0767850314;1.05886335;1.03413445;4.45073291;0.440702334;10;0.999293615;0.999293956;0.900472011;1.068861;0.999293313
22.320661;1.03418757;0.801809261;0.0794281476;0.775303052;0.0768026301;1.05891637;1.03418845;4.4500419;0.440826344;10;0.99929664;0.99929697;0.900350997;1.068861;0.999296319
22.321661;1.03424156;0.801685449;0.0794506575;0.775142894;0.0768204017;1.05896939;1.03424246;4.4493549;0.440951351;10;0.999298667;0.999298986;0.900229986;1.068861;0.999298327
22.322661;1.03429556;0.801562176;0.0794733484;0.774983276;0.0768383465;1.0590214;1.03429647;4.44867089;0.441077355;10;0.999301695;0.999302004;0.900109977;1.068861;0.999301337
22.323661;1.03434955;0.801439625;0.0794960401;0.774824371;0.0768562902;1.05907342;1.03435047;4.44799088;0.441203356;10;0.999303725;0.999304023;0.89998997;1.068861;0.999303347
22.324661;1.03440354;0.801317793;0.0795187328;0.774666178;0.0768742329;1.05912642;1.03440447;4.44731488;0.441329354;10;0.999306755;0.999307042;0.899869965;1.068861;0.999306358
22.325661;1.03445653;0.801196503;0.0795416065;0.774509272;0.0768924231;1.05917843;1.03445747;4.44664187;0.44145635;10;0.999308786;0.999309062;0.899750961;1.068861;0.999308371
