time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
22.326661;1.03450952;0.801075932;0.0795644812;0.774353077;0.0769106123;1.05923043;1.03451047;4.44597287;0.441583344;10;0.999311816;0.99931208;0.89963196;1.068861;0.999311383
22.327661;1.03456251;0.800956084;0.0795875372;0.774197593;0.0769289742;1.05928142;1.03456346;4.44530786;0.441711336;10;0.999313845;0.999314098;0.89951296;1.068861;0.999313397
22.329661;1.03466847;0.800718551;0.0796338322;0.773888759;0.0769658668;1.05938441;1.03466944;4.44398985;0.441968317;10;0.999319898;0.999320128;0.899275963;1.068861;0.999319425
22.330661;1.03472046;0.800600687;0.0796570713;0.773735984;0.0769844713;1.0594364;1.03472143;4.44333584;0.442097306;10;0.999321921;0.99932214;0.899157967;1.068861;0.999321441
22.331661;1.03477244;0.800483546;0.0796803111;0.773583919;0.0770030729;1.05948738;1.03477341;4.44268584;0.442226296;10;0.999324941;0.999325149;0.899039972;1.068861;0.999324457
22.332661;1.03482542;0.800367126;0.0797037314;0.773431819;0.0770217713;1.05953837;1.03482639;4.44203983;0.442356285;10;0.999326958;0.999327155;0.898922979;1.068861;0.999326474
22.333661;1.0348774;0.80025125;0.0797271516;0.773281004;0.0770405408;1.05958935;1.03487837;4.44139682;0.442486275;10;0.999329972;0.999330159;0.898805987;1.068861;0.999329492
22.334661;1.03492838;0.800136276;0.0797507517;0.77313182;0.0770595555;1.05964033;1.03492935;4.44075882;0.442617266;10;0.999332984;0.999333159;0.898688996;1.068861;0.999332511
22.335661;1.03498036;0.800021844;0.0797743512;0.772982426;0.0770784922;1.05969031;1.03498133;4.44012381;0.442748257;10;0.999334992;0.999335157;0.898573008;1.068861;0.999334532
22.336661;1.03503133;0.799908316;0.0797979501;0.772834662;0.0770975;1.05974129;1.0350323;4.4394938;0.442879249;10;0.999337999;0.999338153;0.898457021;1.068861;0.999337554
22.337661;1.03508231;0.799795331;0.0798217287;0.772687435;0.0771166787;1.05979127;1.03508328;4.43886678;0.443011242;10;0.999341003;0.999341146;0.898341035;1.068861;0.999340576
22.338661;1.03513329;0.799683069;0.079845507;0.772540916;0.0771358542;1.05984125;1.03513425;4.43824377;0.443143236;10;0.999343007;0.999343139;0.89822505;1.068861;0.999342598
22.339661;1.03518427;0.799571531;0.0798694652;0.772395106;0.0771552008;1.05989122;1.03518523;4.43762475;0.443276231;10;0.999346009;0.99934613;0.898110066;1.068861;0.999345621
22.340661;1.03523525;0.799460716;0.0798934239;0.772250004;0.0771745448;1.0599412;1.0352362;4.43700973;0.443409227;10;0.99934901;0.999349119;0.897996082;1.068861;0.999348643
22.341661;1.03528523;0.799350623;0.0799175634;0.772106357;0.0771941348;1.05999117;1.03528617;4.43639871;0.443543224;10;0.999352012;0.999352109;0.897881097;1.068861;0.999351665
22.342661;1.03533622;0.799241071;0.0799415237;0.771962497;0.077213474;1.06004014;1.03533715;4.43579069;0.44367622;10;0.999354016;0.999354097;0.897767112;1.068861;0.999353687
22.345661;1.03548517;0.798917104;0.0800143154;0.771538496;0.0772726462;1.06018806;1.03548607;4.43399262;0.444080205;10;0.999363038;0.999363065;0.897427155;1.068861;0.999362749
22.346661;1.03553515;0.798810617;0.0800386428;0.771398387;0.0772923993;1.06023704;1.03553604;4.43340159;0.444215197;10;0.99936505;0.999365054;0.897314168;1.068861;0.999364767
22.347661;1.03558414;0.798704851;0.0800631519;0.771259731;0.0773123996;1.06028601;1.03558501;4.43281457;0.444351188;10;0.999368064;0.999368044;0.897202181;1.068861;0.999367785
22.349661;1.03568211;0.798495301;0.0801123542;0.770984368;0.0773525702;1.06038296;1.03568296;4.43165152;0.444624166;10;0.999374098;0.999374024;0.896978206;1.068861;0.999373816
22.350661;1.03573109;0.798391698;0.0801368667;0.770847834;0.077372567;1.06043093;1.03573194;4.4310765;0.444760152;10;0.999377116;0.999377013;0.896867219;1.068861;0.999376829
22.351661;1.03577908;0.798288816;0.0801615603;0.77071275;0.0773928116;1.0604789;1.03577992;4.43050547;0.444897138;10;0.999380134;0.999380002;0.896756232;1.068861;0.999379842
22.352661;1.03582806;0.798186655;0.0801864348;0.770577629;0.0774131545;1.06052687;1.0358289;4.42993845;0.445035122;10;0.999382152;0.999381991;0.896645245;1.068861;0.999381854
22.355661;1.03597102;0.797884501;0.08026106;0.770179482;0.077474477;1.06066979;1.03597184;4.42826139;0.445449063;10;0.9993912;0.999390954;0.896315288;1.068861;0.999390883
22.358661;1.03611297;0.797589015;0.0803364025;0.76978862;0.0775365589;1.06081172;1.03611379;4.42662133;0.445866983;10;0.999400236;0.999399912;0.895989332;1.068861;0.999399902
22.359661;1.03615996;0.79749208;0.0803614546;0.769660113;0.0775572163;1.06085769;1.03616078;4.42608331;0.446005952;10;0.999403244;0.999402897;0.895881345;1.068861;0.999402905
22.360661;1.03620695;0.797395867;0.0803866859;0.769532315;0.0775780451;1.06090467;1.03620776;4.42554929;0.446145917;10;0.999406251;0.999405881;0.895773357;1.068861;0.999405906
22.361661;1.03625295;0.797300373;0.0804120962;0.769405967;0.0775991201;1.06095066;1.03625375;4.42501928;0.446286881;10;0.999409257;0.999408864;0.895666367;1.068861;0.999408906
22.365661;1.03643693;0.796925958;0.0805137332;0.768908017;0.077683386;1.0611356;1.03643772;4.42294122;0.446850722;10;0.999421258;0.999420797;0.895241386;1.068861;0.999420895
22.368661;1.03657293;0.796653159;0.0805906838;0.768543926;0.0777473899;1.06127158;1.03657371;4.42142719;0.447277604;10;0.999430241;0.999429753;0.894926377;1.068861;0.999429886
22.370661;1.03666194;0.796474955;0.0806422242;0.76830604;0.0777903961;1.06136156;1.03666271;4.42043817;0.447563533;10;0.999436224;0.999435729;0.894718362;1.068861;0.999435879
22.371661;1.03670594;0.796387207;0.0806679938;0.768188793;0.077811931;1.06140655;1.03670671;4.41995116;0.447706502;10;0.999439214;0.999438717;0.894615352;1.068861;0.999438877
22.373661;1.03679396;0.796213691;0.0807197117;0.767956253;0.0778551645;1.06149454;1.03679472;4.41898815;0.44799345;10;0.999445193;0.999444695;0.894409327;1.068861;0.999444872
22.374661;1.03683797;0.796128105;0.08074584;0.767841133;0.0778770376;1.06153953;1.03683872;4.41851314;0.448138429;10;0.999449181;0.999448684;0.894307312;1.068861;0.999448869
22.375661;1.03688198;0.796043422;0.0807717869;0.767726898;0.0778987345;1.06158352;1.03688273;4.41804313;0.448282412;10;0.99945217;0.999451674;0.894205296;1.068861;0.999451867
22.378661;1.03701103;0.7957937;0.0808499811;0.767390667;0.077964387;1.0617145;1.03701175;4.41665711;0.44871638;10;0.999461133;0.999460646;0.893902234;1.068861;0.99946086
22.379661;1.03705305;0.795711902;0.0808762837;0.767280747;0.0779865752;1.0617575;1.03705375;4.4162031;0.448862375;10;0.999464121;0.999463639;0.89380221;1.068861;0.999463857
22.380661;1.03709607;0.795631005;0.080902405;0.767170968;0.0780085137;1.06180049;1.03709676;4.41575409;0.449007372;10;0.999467108;0.999466632;0.893703184;1.068861;0.999466854
22.381661;1.03713809;0.79555083;0.0809287056;0.767062637;0.0780307007;1.06184349;1.03713877;4.41530908;0.449153371;10;0.999471095;0.999470627;0.893603158;1.068861;0.999470852
22.383661;1.03722214;0.795393004;0.0809813043;0.766848437;0.0780750743;1.06192849;1.03722278;4.41443306;0.449445376;10;0.99947707;0.999476619;0.893406103;1.068861;0.99947685
22.385661;1.03730419;0.795238242;0.0810342602;0.76663871;0.0781199446;1.06201249;1.0373048;4.41357405;0.449739391;10;0.999483046;0.999482615;0.893211048;1.068861;0.999482853
22.386661;1.03734622;0.795162213;0.0810605568;0.766534425;0.0781421294;1.0620545;1.0373468;4.41315204;0.449885402;10;0.999487036;0.999486614;0.893113022;1.068861;0.999486857
22.388661;1.03742728;0.795012134;0.0811136892;0.76633001;0.0781872418;1.06213851;1.03742782;4.41231901;0.45018043;10;0.999493021;0.999492614;0.892920972;1.068861;0.999492869
22.389661;1.03746731;0.794938267;0.0811401652;0.766229312;0.0782097459;1.06217952;1.03746782;4.411909;0.450327447;10;0.999496016;0.999495615;0.892824948;1.068861;0.999495877
22.390661;1.03750733;0.794865299;0.0811668219;0.76612949;0.0782324214;1.06222052;1.03750783;4.41150398;0.450475466;10;0.999500013;0.999499616;0.892728926;1.068861;0.999499887
22.391661;1.03754736;0.794793051;0.0811934796;0.766030368;0.0782550942;1.06226153;1.03754783;4.41110297;0.450623487;10;0.999503013;0.999502618;0.892633905;1.068861;0.999502897
22.392661;1.03758739;0.794721704;0.0812201386;0.76593212;0.078277764;1.06230253;1.03758783;4.41070696;0.450771509;10;0.999506015;0.99950562;0.892539885;1.068861;0.999505907
22.393661;1.03762742;0.794651077;0.0812467989;0.765834574;0.0783004305;1.06234354;1.03762784;4.41031494;0.450919533;10;0.999510019;0.999509622;0.892445866;1.068861;0.999509919
22.395661;1.03770547;0.794512167;0.0813004831;0.765643225;0.0783462508;1.06242355;1.03770584;4.40954392;0.451217584;10;0.999516031;0.999515629;0.892258834;1.068861;0.999515943
22.396661;1.03774449;0.794444062;0.0813271463;0.765548858;0.078368982;1.06246356;1.03774484;4.40916591;0.451365612;10;0.999519039;0.999518632;0.89216582;1.068861;0.999518956
22.397661;1.03778251;0.794376499;0.0813539901;0.765455754;0.0783919592;1.06250357;1.03778284;4.4087909;0.451514642;10;0.999523048;0.999522635;0.892073809;1.068861;0.999522969
22.399661;1.03785955;0.794244075;0.0814078586;0.765271419;0.0784380037;1.06258259;1.03785985;4.40805589;0.451813705;10;0.999529067;0.999528641;0.891890791;1.068861;0.999528995
22.400661;1.03789657;0.794179214;0.081434703;0.765181666;0.0784610496;1.0626216;1.03789685;4.40769588;0.451962739;10;0.999533075;0.999532645;0.891799783;1.068861;0.999533008
22.402661;1.03797161;0.794051476;0.0814887525;0.765003344;0.0785074103;1.06269963;1.03797185;4.40698688;0.452262811;10;0.999539092;0.999538657;0.891619771;1.068861;0.999539032
22.403661;1.03800963;0.793988957;0.0815157776;0.764915123;0.0785305523;1.06273865;1.03800985;4.40663987;0.452412848;10;0.999543099;0.999542666;0.891529766;1.068861;0.999543043
22.404661;1.03804565;0.793927158;0.0815428026;0.764829076;0.0785538454;1.06277667;1.03804585;4.40629687;0.452562886;10;0.999546106;0.999545677;0.891440762;1.068861;0.999546053
22.405661;1.03808267;0.793866259;0.0815698276;0.764743165;0.0785770626;1.06281469;1.03808285;4.40595886;0.452712924;10;0.999550113;0.999549691;0.891352758;1.068861;0.999550062
22.406661;1.03811969;0.79380608;0.0815968527;0.764657953;0.0786002791;1.06285271;1.03811984;4.40562486;0.452862962;10;0.999553119;0.999552706;0.891263756;1.068861;0.99955307
22.407661;1.0381557;0.79374662;0.0816238781;0.764574178;0.0786235704;1.06289072;1.03815584;4.40529485;0.453012999;10;0.999556125;0.999555723;0.891176754;1.068861;0.999556076
22.408661;1.03819172;0.79368806;0.081651084;0.764491275;0.0786470342;1.06292874;1.03819183;4.40496984;0.453164034;10;0.99956013;0.999559742;0.891089753;1.068861;0.999560081
22.409661;1.03822673;0.793630402;0.0816782902;0.76440998;0.0786705723;1.06296575;1.03822682;4.40464982;0.453315069;10;0.999563134;0.999562763;0.891002752;1.068861;0.999563083
22.410661;1.03826274;0.793573463;0.0817053166;0.764328648;0.0786938601;1.06300277;1.03826281;4.40433381;0.453465101;10;0.999567137;0.999566785;0.890916751;1.068861;0.999567083
22.411661;1.03829775;0.793517245;0.0817325237;0.764248749;0.0787173959;1.06303978;1.0382978;4.40402179;0.453616132;10;0.999570139;0.999569809;0.89083075;1.068861;0.999570081
22.412661;1.03833276;0.79346193;0.0817597314;0.764169724;0.0787409308;1.06307679;1.03833278;4.40371477;0.453767161;10;0.999573142;0.999572833;0.890745749;1.068861;0.999573077
22.413661;1.03836776;0.793407516;0.0817869398;0.764091569;0.0787644647;1.06311279;1.03836776;4.40341276;0.453918188;10;0.999577144;0.999576857;0.890660747;1.068861;0.999577071
22.414661;1.03840177;0.793353823;0.0818143292;0.764014848;0.0787882471;1.0631498;1.03840175;4.40311473;0.454070212;10;0.999580146;0.999579882;0.890575746;1.068861;0.999580064
22.415661;1.03843677;0.793301032;0.0818415393;0.763938262;0.0788117794;1.06318581;1.03843673;4.40282171;0.454221233;10;0.999584148;0.999583907;0.890492744;1.068861;0.999584056
22.416661;1.03847077;0.793248963;0.0818687505;0.763863108;0.0788353868;1.06322181;1.03847071;4.40253269;0.454372251;10;0.999587151;0.999586932;0.890408743;1.068861;0.999587047
22.417661;1.03850377;0.793197795;0.0818961429;0.76378956;0.0788592434;1.06325682;1.03850368;4.40224867;0.454524265;10;0.999591154;0.999590956;0.890325742;1.068861;0.999591038
22.418661;1.03853777;0.793147348;0.081923356;0.763715974;0.0788828503;1.06329282;1.03853766;4.40196865;0.454675276;10;0.999594157;0.999593978;0.890243741;1.068861;0.999594027
22.419661;1.03857076;0.793097802;0.0819507499;0.763643993;0.0789067067;1.06332783;1.03857064;4.40169363;0.454827283;10;0.999598161;0.999597999;0.890161741;1.068861;0.999598017
22.420661;1.03860376;0.793048977;0.0819781441;0.763572707;0.0789305633;1.06336283;1.03860363;4.40142261;0.454979286;10;0.999601165;0.999601016;0.890080741;1.068861;0.999601007
22.421661;1.03863675;0.793001053;0.0820053579;0.763502292;0.0789542466;1.06339784;1.03863661;4.4011566;0.455130285;10;0.999605169;0.999605031;0.889999741;1.068861;0.999604997
22.422661;1.03866974;0.79295385;0.0820327515;0.763432573;0.0789781037;1.06343284;1.03866959;4.40089458;0.455282281;10;0.999608173;0.999608042;0.889918743;1.068861;0.999607988
22.423661;1.03870172;0.792907547;0.0820601443;0.763364462;0.0790020369;1.06346684;1.03870158;4.40063757;0.455434274;10;0.999611177;0.99961105;0.889838746;1.068861;0.99961098
22.424661;1.03873371;0.792862145;0.0820875361;0.763297221;0.07902597;1.06350085;1.03873356;4.40038556;0.455586263;10;0.999615181;0.999615053;0.88975975;1.068861;0.999614973
22.425661;1.03876569;0.792817463;0.0821149267;0.763230678;0.0790499028;1.06353485;1.03876555;4.40013756;0.45573825;10;0.999618185;0.999618052;0.889680757;1.068861;0.999617966
22.426661;1.03879768;0.792773502;0.0821423158;0.763164832;0.0790738352;1.06356885;1.03879754;4.39989355;0.455890235;10;0.999622187;0.999622048;0.889601765;1.068861;0.999621959
22.427661;1.03882866;0.792730441;0.0821697033;0.763100592;0.079097843;1.06360286;1.03882852;4.39965455;0.456042218;10;0.999625189;0.999625039;0.889523776;1.068861;0.999624953
22.429661;1.03889062;0.79264684;0.0822246533;0.762974555;0.0791460305;1.06366887;1.0388905;4.39919056;0.456347181;10;0.999633189;0.99963301;0.889369802;1.068861;0.999632941
22.430661;1.03892061;0.792606301;0.0822520351;0.762913489;0.0791701126;1.06370188;1.03892049;4.39896557;0.456499162;10;0.999636187;0.99963599;0.889292818;1.068861;0.999635936
22.431661;1.03895159;0.792566483;0.0822794148;0.762852387;0.0791941175;1.06373489;1.03895148;4.39874458;0.456651142;10;0.999640185;0.999639968;0.889216835;1.068861;0.99963993
22.432661;1.03898157;0.792527566;0.0823067925;0.762792892;0.0792181975;1.0637669;1.03898148;4.39852859;0.456803122;10;0.999643182;0.999642942;0.889141852;1.068861;0.999642925
22.433661;1.03901156;0.792489549;0.0823341687;0.762734267;0.0792422761;1.06379891;1.03901148;4.39831761;0.456955102;10;0.999647179;0.999646914;0.889066869;1.068861;0.99964692
22.434661;1.03904054;0.792452253;0.082361724;0.762677075;0.079266603;1.06383092;1.03904048;4.39811063;0.457108083;10;0.999650175;0.999649883;0.888991886;1.068861;0.999649915
22.435661;1.03907052;0.792415678;0.0823890987;0.762619848;0.0792906789;1.06386293;1.03907048;4.39790764;0.457260063;10;0.999654172;0.99965385;0.888917902;1.068861;0.99965391
22.436661;1.03909951;0.792380005;0.0824164735;0.762564225;0.0793148298;1.06389495;1.03909949;4.39770967;0.457412042;10;0.999657169;0.999656816;0.888844917;1.068861;0.999656904
22.437661;1.0391285;0.792345233;0.0824440291;0.762509475;0.0793391526;1.06392596;1.0391285;4.39751669;0.457565021;10;0.999661166;0.99966078;0.888771932;1.068861;0.999660899
22.438661;1.03915648;0.792311183;0.0824714059;0.762456156;0.079363377;1.06395697;1.03915651;4.39732771;0.457717;10;0.999664162;0.999663743;0.888699944;1.068861;0.999663893
22.440661;1.03921346;0.792245608;0.0825261651;0.762351223;0.0794117452;1.064019;1.03921355;4.39696376;0.458020956;10;0.99967215;0.999671668;0.888555963;1.068861;0.999671883
22.441661;1.03924046;0.792214083;0.0825537278;0.762301076;0.0794362154;1.06404902;1.03924058;4.39678879;0.458173933;10;0.999675142;0.999674631;0.88848497;1.068861;0.999674878
22.442661;1.03926845;0.79218328;0.082581112;0.76225089;0.0794604347;1.06408004;1.03926861;4.39661782;0.458325909;10;0.999679131;0.999678593;0.888414976;1.068861;0.999678873
22.443661;1.03929545;0.792153379;0.0826084974;0.762202308;0.0794847296;1.06411006;1.03929564;4.39645184;0.458477885;10;0.999682117;0.999681556;0.888344981;1.068861;0.999681869
22.444661;1.03932245;0.792124378;0.082635884;0.762154594;0.079509024;1.06413907;1.03932267;4.39629087;0.458629859;10;0.9996861;0.999685519;0.888275985;1.068861;0.999685864
22.445661;1.03934945;0.792096097;0.0826632715;0.762107573;0.079533318;1.06416909;1.03934971;4.3961339;0.458781833;10;0.99968908;0.999688483;0.888206989;1.068861;0.999688859
22.446661;1.03937645;0.792068539;0.0826908397;0.762061249;0.0795577851;1.06419812;1.03937674;4.39598092;0.458934805;10;0.999693057;0.999692449;0.888138993;1.068861;0.999692855
22.447661;1.03940246;0.79204188;0.0827182279;0.762016524;0.0795821552;1.06422814;1.03940278;4.39583294;0.459086777;10;0.999697031;0.999696416;0.888070998;1.068861;0.999696851
22.448661;1.03942847;0.792016122;0.0827456161;0.761972668;0.0796065249;1.06425616;1.03942881;4.39568996;0.459238746;10;0.999700004;0.999699385;0.888004004;1.068861;0.999699847
22.449661;1.03945448;0.791991084;0.082773004;0.761929507;0.0796308944;1.06428518;1.03945485;4.39555097;0.459390715;10;0.999703974;0.999703356;0.887937011;1.068861;0.999703843
22.450661;1.03947949;0.791966947;0.0828003919;0.761887947;0.0796553402;1.06431421;1.03947988;4.39541698;0.459542681;10;0.999706944;0.999706329;0.887871019;1.068861;0.999706839
22.451661;1.03950549;0.791943531;0.0828275998;0.761846348;0.0796795359;1.06434223;1.03950591;4.39528699;0.459693646;10;0.999710912;0.999710305;0.887805028;1.068861;0.999710833
22.452661;1.0395305;0.791921014;0.0828549883;0.761806351;0.0797039813;1.06437025;1.03953094;4.39516199;0.45984561;10;0.99971488;0.999714283;0.887740039;1.068861;0.999714826
22.453661;1.03955551;0.791899398;0.0828823776;0.761767223;0.0797284261;1.06439727;1.03955597;4.39504199;0.459997573;10;0.999717849;0.999717263;0.88767605;1.068861;0.999717816
22.454661;1.03957952;0.791878504;0.0829097677;0.761729522;0.0797529469;1.06442528;1.03957999;4.39492598;0.460149536;10;0.999721818;0.999721246;0.887611063;1.068861;0.999721805
22.455661;1.03960352;0.79185833;0.0829369786;0.761692518;0.0797772931;1.0644523;1.03960402;4.39481397;0.460300499;10;0.99972479;0.999724231;0.887548075;1.068861;0.999724792
22.457661;1.03965153;0.791820506;0.0829915847;0.761620939;0.0798261537;1.06450632;1.03965205;4.39460395;0.460603429;10;0.999732742;0.999732208;0.8874221;1.068861;0.999732761
22.458661;1.03967553;0.791802856;0.0830188002;0.761586366;0.0798504942;1.06453333;1.03967607;4.39450593;0.460754396;10;0.999735723;0.999735201;0.887360112;1.068861;0.999735743
22.459661;1.03969853;0.791786106;0.0830461979;0.761553394;0.0798750823;1.06455934;1.03969908;4.39441291;0.460906366;10;0.999739708;0.999739197;0.887299124;1.068861;0.999739725
22.460661;1.03972153;0.791770079;0.0830734176;0.761521116;0.0798994947;1.06458535;1.03972208;4.39432389;0.461057338;10;0.999742697;0.999742195;0.887238135;1.068861;0.999742705
22.462661;1.03976652;0.791740549;0.0831278632;0.761459721;0.0799483892;1.06463736;1.03976707;4.39415985;0.461359291;10;0.999750684;0.999750198;0.887118154;1.068861;0.999750664
22.463661;1.03978851;0.791726865;0.0831550889;0.76143043;0.0799728713;1.06466237;1.03978906;4.39408383;0.461510273;10;0.999753681;0.999753203;0.887059161;1.068861;0.999753642
22.464661;1.03981051;0.791714083;0.0831821361;0.761402007;0.0799971777;1.06468838;1.03981105;4.39401281;0.461660258;10;0.999757681;0.999757209;0.887000167;1.068861;0.999757619
22.465661;1.0398325;0.791702202;0.0832093647;0.76137445;0.0800216551;1.06471338;1.03983303;4.39394679;0.461811246;10;0.999761682;0.999761218;0.886942172;1.068861;0.999761595
22.466661;1.03985349;0.791691043;0.0832365943;0.76134832;0.080046207;1.06473739;1.039854;4.39388477;0.461962237;10;0.999764685;0.999764229;0.886884175;1.068861;0.999764572
22.467661;1.03987448;0.791680606;0.0832636442;0.761322885;0.0800705834;1.06476239;1.03987497;4.39382675;0.462112231;10;0.999768691;0.999768242;0.886827178;1.068861;0.99976855
22.468661;1.03989547;0.791671068;0.083290694;0.761298319;0.0800949578;1.0647864;1.03989594;4.39377374;0.462262227;10;0.999772698;0.999772257;0.886770181;1.068861;0.99977253
22.469661;1.03991646;0.791662432;0.0833177436;0.76127462;0.0801193305;1.0648104;1.0399169;4.39372572;0.462412226;10;0.999775707;0.999775276;0.886714183;1.068861;0.999775512
22.470661;1.03993646;0.791654516;0.0833447925;0.761252349;0.0801437789;1.06483441;1.03993687;4.3936817;0.462562228;10;0.999779718;0.999779298;0.886659185;1.068861;0.999779496
22.471661;1.03995645;0.791647321;0.0833718406;0.761230772;0.0801682262;1.06485841;1.03995682;4.39364169;0.462712231;10;0.999782732;0.999782323;0.886604187;1.068861;0.999782484
22.472661;1.03997644;0.791641026;0.0833988879;0.761210063;0.0801926729;1.06488141;1.03997678;4.39360668;0.462862236;10;0.999786748;0.999786352;0.886549189;1.068861;0.999786476
22.473661;1.03999643;0.791635631;0.083425754;0.761190222;0.0802169466;1.06490442;1.03999673;4.39357666;0.463011243;10;0.999790765;0.999790384;0.886495192;1.068861;0.999790471
22.474661;1.04001542;0.791630778;0.083452799;0.761171635;0.0802414711;1.06492742;1.04001568;4.39354965;0.463161252;10;0.999793785;0.999793419;0.886442195;1.068861;0.99979347
22.476661;1.0400534;0.791623771;0.0835065235;0.76113706;0.0802901755;1.06497242;1.04005359;4.39351062;0.463459271;10;0.999801827;0.999801497;0.886337201;1.068861;0.999801478
22.477661;1.0400724;0.791621619;0.083533383;0.761121072;0.0803145291;1.06499442;1.04007254;4.39349861;0.463608281;10;0.999804849;0.999804539;0.886285204;1.068861;0.999804488
22.478661;1.04009039;0.791620008;0.0835602405;0.761106335;0.0803389612;1.06501642;1.04009049;4.3934896;0.463757292;10;0.999808871;0.999808581;0.886234206;1.068861;0.999808501
22.479661;1.04010839;0.791619297;0.0835869161;0.761092461;0.0803632212;1.06503842;1.04010845;4.39348559;0.463905302;10;0.999811894;0.999811623;0.886184207;1.068861;0.999811517
22.481661;1.04014338;0.791620398;0.0836404425;0.761067867;0.0804119947;1.06508043;1.04014337;4.39349156;0.464202322;10;0.999819938;0.999819707;0.886084207;1.068861;0.999819555
22.482661;1.04016138;0.791622031;0.083667113;0.76105624;0.0804362571;1.06510143;1.04016133;4.39350055;0.46435033;10;0.99982296;0.999822748;0.886035204;1.068861;0.999822576
22.484661;1.04019437;0.791627819;0.0837204486;0.761037606;0.0804850142;1.06514344;1.04019427;4.39353253;0.464646344;10;0.999831002;0.999830829;0.885939195;1.068861;0.999830619
22.485661;1.04021137;0.791631796;0.0837469329;0.76102896;0.0805091808;1.06516344;1.04021124;4.39355452;0.464793348;10;0.999834021;0.999833869;0.885892188;1.068861;0.999833639
22.487661;1.04024337;0.791642273;0.0837998943;0.761015555;0.080557668;1.06520344;1.04024319;4.39361251;0.465087353;10;0.999842059;0.999841949;0.885799169;1.068861;0.999841674
22.488661;1.04025937;0.791648774;0.0838263713;0.761010064;0.0805819103;1.06522244;1.04025917;4.3936485;0.465234354;10;0.999845077;0.99984499;0.885753157;1.068861;0.999844688
22.489661;1.04027437;0.791655997;0.0838528458;0.761005996;0.0806062289;1.06524144;1.04027415;4.39368849;0.465381354;10;0.999849095;0.99984903;0.885708144;1.068861;0.9998487
22.490661;1.04028938;0.79166394;0.0838791379;0.761002621;0.0806303731;1.06526043;1.04028913;4.39373248;0.465527353;10;0.999852111;0.99985207;0.88566413;1.068861;0.999851709
22.492661;1.04031939;0.791682346;0.0839318958;0.760998296;0.08067883;1.06529842;1.04031911;4.39383447;0.465820348;10;0.99986014;0.999860148;0.885576098;1.068861;0.999859717
22.493661;1.04033339;0.791692627;0.0839580016;0.760997905;0.0807028738;1.06531641;1.0403331;4.39389146;0.465965344;10;0.999863153;0.999863187;0.885533081;1.068861;0.999862717
22.495661;1.04036141;0.791715708;0.0840103886;0.760999551;0.0807511303;1.0653524;1.0403611;4.39401945;0.466256335;10;0.999871171;0.99987126;0.885449048;1.068861;0.999870708
22.496661;1.04037542;0.791728508;0.08403649;0.761001589;0.0807751696;1.06537039;1.0403751;4.39409045;0.466401329;10;0.999874177;0.999874295;0.885408033;1.068861;0.999873701
22.497661;1.04038844;0.791741845;0.0840625903;0.761004878;0.0807992847;1.06538738;1.0403881;4.39416444;0.466546324;10;0.99987818;0.999878328;0.885367019;1.068861;0.999877693
22.498661;1.04040145;0.791756083;0.0840886899;0.761009035;0.0808233977;1.06540437;1.04040111;4.39424344;0.466691318;10;0.999881182;0.99988136;0.885327007;1.068861;0.999880685
22.500661;1.04042649;0.791786894;0.084140526;0.761020336;0.0808713478;1.06543835;1.04042612;4.39441443;0.466979306;10;0.999889181;0.999889416;0.885248986;1.068861;0.999888667
22.501661;1.04043851;0.79180347;0.0841664426;0.761027479;0.080895358;1.06545434;1.04043813;4.39450643;0.467123299;10;0.999892178;0.999892441;0.885209978;1.068861;0.999891659
22.503661;1.04046254;0.791838778;0.0842180922;0.761043845;0.0809431996;1.06548631;1.04046215;4.39470243;0.467410281;10;0.999900167;0.99990048;0.885134966;1.068861;0.999899643
22.504661;1.04047455;0.791857692;0.0842438255;0.761053242;0.0809670321;1.06550229;1.04047416;4.39480742;0.46755327;10;0.999903161;0.999903496;0.885098963;1.068861;0.999902636
22.505661;1.04048556;0.791877325;0.0842693776;0.761064062;0.0809907686;1.06551727;1.04048517;4.39491642;0.467695258;10;0.999907153;0.999907509;0.88506196;1.068861;0.99990663
22.506661;1.04049658;0.791897678;0.0842951093;0.761075577;0.0810146786;1.06553325;1.04049618;4.39502942;0.467838246;10;0.999910145;0.999910521;0.88502696;1.068861;0.999909623
22.507661;1.04050759;0.791918752;0.08432066;0.761087785;0.081038416;1.06554823;1.0405072;4.39514642;0.467980234;10;0.999914137;0.999914531;0.88499196;1.068861;0.999913617
22.508661;1.0405176;0.791940725;0.0843462099;0.76110159;0.0810622321;1.06556221;1.04051721;4.39526842;0.468122222;10;0.999918127;0.99991854;0.884956962;1.068861;0.999917611
22.509661;1.04052761;0.791963239;0.0843715788;0.761115916;0.0810858766;1.06557719;1.04052723;4.39539342;0.468263212;10;0.999921117;0.99992155;0.884922964;1.068861;0.999920604
22.510661;1.04053762;0.791986652;0.0843971272;0.761131108;0.0811096957;1.06559117;1.04053725;4.39552342;0.468405203;10;0.999925106;0.999925559;0.884889967;1.068861;0.999924598
22.511661;1.04054763;0.792010786;0.084422495;0.761146992;0.0811333436;1.06560514;1.04054726;4.39565742;0.468546196;10;0.999928094;0.999928569;0.88485697;1.068861;0.999927591
22.513661;1.04056565;0.792061396;0.0844730494;0.761182475;0.0811806283;1.0656321;1.0405653;4.39593842;0.468827187;10;0.99993607;0.999936587;0.884792975;1.068861;0.999935573
22.514661;1.04057466;0.792087871;0.0844982363;0.761201341;0.0812041874;1.06564607;1.04057431;4.39608542;0.468967186;10;0.999939059;0.999939595;0.884761977;1.068861;0.999938563
22.515661;1.04058367;0.792114885;0.0845234232;0.761220726;0.0812277487;1.06565905;1.04058333;4.39623542;0.469107188;10;0.999943048;0.999943602;0.884731977;1.068861;0.999942551
22.516661;1.04059168;0.792142799;0.0845484296;0.761241707;0.081251217;1.06567103;1.04059134;4.39639043;0.469246191;10;0.999946038;0.999946608;0.884701975;1.068861;0.99994554
22.517661;1.04059968;0.792171431;0.0845734362;0.761263379;0.0812746871;1.065684;1.04059936;4.39654943;0.469385196;10;0.99995003;0.999950612;0.884671972;1.068861;0.999949527
22.518661;1.04060769;0.792200785;0.0845984426;0.761285742;0.0812981587;1.06569598;1.04060737;4.39671243;0.469524202;10;0.999953024;0.999953614;0.884642967;1.068861;0.999952514
22.519661;1.04061469;0.792231037;0.0846234491;0.761309701;0.0813217091;1.06570796;1.04061439;4.39688044;0.469663211;10;0.99995702;0.999957614;0.884614961;1.068861;0.999956501
22.520661;1.04062269;0.792261828;0.0846482758;0.761333447;0.0813450087;1.06571994;1.0406224;4.39705144;0.46980122;10;0.999961019;0.999961613;0.884586953;1.068861;0.999960488
22.521661;1.04062969;0.792293338;0.0846731031;0.761358618;0.081368386;1.06573191;1.04062941;4.39722644;0.46993923;10;0.99996402;0.99996461;0.884559944;1.068861;0.999963475
22.522661;1.04063568;0.792325747;0.0846977514;0.761385385;0.0813916677;1.06574289;1.04063543;4.39740644;0.47007624;10;0.999968025;0.999968607;0.884532933;1.068861;0.999967461
22.523661;1.04064268;0.792358876;0.0847225819;0.761412113;0.0814150429;1.06575387;1.04064244;4.39759044;0.47021425;10;0.999971032;0.999971603;0.884506921;1.068861;0.999970447
22.524661;1.04064867;0.792392542;0.084747055;0.761440092;0.0814381486;1.06576485;1.04064845;4.39777744;0.47035026;10;0.999975042;0.999975599;0.884481909;1.068861;0.999974433
22.525661;1.04065466;0.79242711;0.084771712;0.761468938;0.0814614254;1.06577483;1.04065447;4.39796944;0.47048727;10;0.999978053;0.999978594;0.884456895;1.068861;0.99997742
22.526661;1.04066065;0.792462396;0.0847961932;0.761498477;0.081484527;1.06578581;1.04066048;4.39816544;0.470623278;10;0.999982067;0.99998259;0.88443188;1.068861;0.999981406
22.527661;1.04066563;0.792498222;0.0848206791;0.76152927;0.0815077046;1.06579579;1.0406655;4.39836444;0.470759286;10;0.999985081;0.999985586;0.884408865;1.068861;0.999984393
22.528661;1.04067162;0.792534948;0.0848449896;0.761560199;0.0815306283;1.06580577;1.04067152;4.39856844;0.470894293;10;0.999989097;0.999989582;0.88438485;1.068861;0.999988381
22.529661;1.0406756;0.792572393;0.0848693053;0.761593286;0.0815537058;1.06581476;1.04067554;4.39877644;0.471029298;10;0.999992114;0.999992578;0.884362834;1.068861;0.999991371
22.530661;1.04068058;0.792610378;0.0848936257;0.761626164;0.0815767019;1.06582474;1.04068056;4.39898744;0.471164301;10;0.999996132;0.999996573;0.884339819;1.068861;0.999995363
22.531661;1.04068556;0.792649264;0.0849179505;0.76165991;0.0815996941;1.06583373;1.04068558;4.39920344;0.471299303;10;0.999999149;0.999999567;0.884318805;1.068861;0.999998356
22.532661;1.04068955;0.79268887;0.0849420992;0.761695084;0.0816225873;1.06584271;1.0406896;4.39942344;0.471433304;10;1.00000317;1.00000356;0.884297792;1.068861;1.00000235
22.533661;1.04069353;0.792729016;0.0849660712;0.761730781;0.0816453029;1.0658507;1.04069362;4.39964645;0.471566304;10;1.00000619;1.00000655;0.884276781;1.068861;1.00000535
22.534661;1.04069651;0.792770063;0.0849900465;0.761768079;0.0816680921;1.06585968;1.04069664;4.39987445;0.471699304;10;1.0000102;1.00001055;0.88425677;1.068861;1.00000935
22.535661;1.04070049;0.79281165;0.0850140244;0.761805166;0.081690798;1.06586767;1.04070066;4.40010546;0.471832303;10;1.00001322;1.00001354;0.884237761;1.068861;1.00001236
22.536661;1.04070348;0.792854137;0.0850380044;0.761843853;0.0817135775;1.06587566;1.04070367;4.40034146;0.471965304;10;1.00001724;1.00001753;0.884218753;1.068861;1.00001636
22.537661;1.04070646;0.792897163;0.0850618062;0.761883062;0.0817361794;1.06588265;1.04070669;4.40058048;0.472097305;10;1.00002027;1.00002052;0.884200746;1.068861;1.00001937
22.538661;1.04070845;0.79294091;0.0850854294;0.761923698;0.0817586824;1.06589063;1.0407087;4.40082349;0.472228308;10;1.00002429;1.0000245;0.88418274;1.068861;1.00002338
22.539661;1.04071144;0.792985377;0.0851092341;0.761964296;0.081781276;1.06589762;1.04071171;4.40107051;0.472360311;10;1.00002731;1.00002748;0.884165735;1.068861;1.00002639
22.540661;1.04071343;0.793030564;0.0851328596;0.762006319;0.0818037715;1.06590461;1.04071371;4.40132152;0.472491315;10;1.00003133;1.00003147;0.88414973;1.068861;1.00003041
22.541661;1.04071442;0.79307647;0.0851563056;0.762049767;0.0818261693;1.0659116;1.04071472;4.40157655;0.47262132;10;1.00003434;1.00003444;0.884133725;1.068861;1.00003343
22.542661;1.04071642;0.793123099;0.0851797518;0.762093177;0.0818484855;1.0659176;1.04071672;4.40183557;0.472751327;10;1.00003836;1.00003842;0.884117721;1.068861;1.00003745
22.543661;1.04071742;0.793170268;0.085203198;0.762137839;0.081870878;1.06592359;1.04071772;4.40209759;0.472881334;10;1.00004138;1.00004139;0.884102716;1.068861;1.00004047
22.544661;1.04071842;0.793218158;0.0852264634;0.762183192;0.0818930951;1.06592959;1.04071872;4.40236362;0.473010342;10;1.00004539;1.00004537;0.884088711;1.068861;1.0000445
22.545661;1.04071942;0.793266952;0.0852497281;0.762229412;0.0819153101;1.06593558;1.04071972;4.40263465;0.473139352;10;1.0000484;1.00004834;0.884074705;1.068861;1.00004752
22.546661;1.04072042;0.793316106;0.0852729915;0.762275977;0.0819375233;1.06594059;1.04072071;4.40290768;0.473268362;10;1.00005241;1.0000523;0.884061699;1.068861;1.00005155
22.547661;1.04072043;0.793366164;0.0852960733;0.762324139;0.0819596406;1.06594659;1.04072071;4.40318571;0.473396373;10;1.00005542;1.00005527;0.884048692;1.068861;1.00005458
22.548661;1.04072043;0.793416944;0.0853189728;0.762372994;0.0819815834;1.06595159;1.0407207;4.40346774;0.473523385;10;1.00005843;1.00005824;0.884036684;1.068861;1.00005761
22.549661;1.04072044;0.793468267;0.0853418702;0.762422367;0.082003525;1.0659556;1.04072069;4.40375277;0.473650397;10;1.00006243;1.0000622;0.884025677;1.068861;1.00006164
22.550661;1.04071945;0.793520312;0.0853647649;0.762473165;0.0820255443;1.06596061;1.04071968;4.4040418;0.473777409;10;1.00006543;1.00006517;0.884014669;1.068861;1.00006467
22.551661;1.04071945;0.793572901;0.085387657;0.76252375;0.0820474839;1.06596462;1.04071966;4.40433382;0.473904421;10;1.00006944;1.00006914;0.88400366;1.068861;1.0000687
22.552661;1.04071846;0.793626392;0.0854101859;0.762575931;0.0820691554;1.06596862;1.04071865;4.40463085;0.474029433;10;1.00007244;1.0000721;0.883993651;1.068861;1.00007174
22.553661;1.04071647;0.793680426;0.0854328923;0.762629364;0.0820910787;1.06597263;1.04071664;4.40493087;0.474155444;10;1.00007543;1.00007507;0.883984642;1.068861;1.00007477
22.554661;1.04071548;0.793735004;0.0854554162;0.762682582;0.0821127502;1.06597664;1.04071563;4.40523389;0.474280455;10;1.00007943;1.00007903;0.883975633;1.068861;1.00007881
22.555661;1.04071349;0.793790484;0.0854779381;0.762737396;0.0821345007;1.06597965;1.04071363;4.4055419;0.474405466;10;1.00008242;1.000082;0.883967623;1.068861;1.00008184
22.556661;1.0407115;0.793846508;0.0855002782;0.762792729;0.0821560786;1.06598265;1.04071162;4.40585292;0.474529477;10;1.00008642;1.00008597;0.883959614;1.068861;1.00008588
22.557661;1.04070952;0.793903255;0.0855224371;0.762848753;0.0821774842;1.06598566;1.04070961;4.40616793;0.474652487;10;1.0000894;1.00008894;0.883952606;1.068861;1.00008891
22.558661;1.04070653;0.793960544;0.0855447757;0.762906027;0.0821991425;1.06598767;1.04070661;4.40648594;0.474776498;10;1.00009239;1.00009191;0.8839456;1.068861;1.00009195
22.559661;1.04070455;0.794018555;0.0855667539;0.762963259;0.0822203762;1.06599067;1.04070461;4.40680795;0.474898508;10;1.00009637;1.00009588;0.883939595;1.068861;1.00009598
22.561661;1.0406976;0.794136563;0.0856108917;0.763081825;0.0822632559;1.06599468;1.0406976;4.40746296;0.475143531;10;1.00010234;1.00010183;0.883929591;1.068861;1.00010205
22.562661;1.04069463;0.794196379;0.0856326918;0.763141521;0.0822843973;1.06599569;1.04069461;4.40779496;0.475264542;10;1.00010631;1.00010581;0.883925593;1.068861;1.00010608
22.564661;1.04068668;0.794318359;0.0856761171;0.763264629;0.0823266662;1.0659987;1.04068661;4.40847196;0.475505567;10;1.00011226;1.00011177;0.883917603;1.068861;1.00011213
22.565661;1.04068271;0.794380161;0.0856977428;0.763326963;0.0823477146;1.06599971;1.04068261;4.40881496;0.47562558;10;1.00011623;1.00011575;0.883915611;1.068861;1.00011616
22.567661;1.04067277;0.794505754;0.0857408218;0.763455007;0.0823897983;1.06600072;1.04067263;4.40951194;0.475864605;10;1.00012217;1.00012172;0.883911631;1.068861;1.00012221
22.568661;1.0406678;0.794569542;0.0857620952;0.763519983;0.082410582;1.06600073;1.04066763;4.40986594;0.475982618;10;1.00012514;1.0001247;0.883910642;1.068861;1.00012523
22.569661;1.04066283;0.794633875;0.0857833713;0.763585479;0.0824313672;1.06600075;1.04066264;4.41022293;0.476100629;10;1.00012911;1.00012869;0.883909654;1.068861;1.00012925
22.571661;1.04065189;0.794764526;0.0858257508;0.763719115;0.0824728495;1.06599977;1.04065166;4.4109479;0.47633565;10;1.00013504;1.00013467;0.883910679;1.068861;1.00013528
22.572661;1.04064591;0.794830847;0.0858468535;0.763787254;0.0824935469;1.06599879;1.04064568;4.41131589;0.47645266;10;1.00013901;1.00013866;0.883911691;1.068861;1.00013929
22.573661;1.04063994;0.79489771;0.0858677776;0.763855913;0.0825140734;1.0659978;1.04063969;4.41168687;0.476568669;10;1.00014198;1.00014166;0.883912704;1.068861;1.0001423
22.574661;1.04063296;0.794965295;0.085888523;0.763926001;0.0825345083;1.06599682;1.0406327;4.41206186;0.476683677;10;1.00014496;1.00014465;0.883915717;1.068861;1.00014531
22.575661;1.04062599;0.795033243;0.0859092694;0.763996435;0.0825549455;1.06599584;1.04062572;4.41243884;0.476798684;10;1.00014794;1.00014765;0.88391773;1.068861;1.00014832
22.576661;1.04061901;0.795102095;0.0859300167;0.764067736;0.082575385;1.06599386;1.04061873;4.41282083;0.47691369;10;1.00015091;1.00015065;0.883920743;1.068861;1.00015132
22.577661;1.04061203;0.79517131;0.0859505841;0.764139383;0.0825956533;1.06599189;1.04061175;4.41320481;0.477027695;10;1.0001549;1.00015465;0.883924756;1.068861;1.00015532
22.579661;1.04059706;0.795311731;0.0859915395;0.764285314;0.0826361033;1.06598694;1.04059678;4.41398379;0.477254701;10;1.00016087;1.00016066;0.883933782;1.068861;1.00016131
22.580661;1.04058907;0.795382937;0.0860117468;0.764359598;0.0826561121;1.06598497;1.04058879;4.41437877;0.477366702;10;1.00016386;1.00016366;0.883939796;1.068861;1.0001643
22.581661;1.04058107;0.795454685;0.0860319536;0.7644344;0.0826761237;1.065982;1.04058081;4.41477676;0.477478701;10;1.00016685;1.00016667;0.88394581;1.068861;1.00016729
22.582661;1.04057208;0.795526976;0.0860521594;0.764510454;0.0826962176;1.06597903;1.04057182;4.41517776;0.477590699;10;1.00017084;1.00017067;0.883951825;1.068861;1.00017128
22.583661;1.04056408;0.795599808;0.0860721836;0.764586293;0.082716062;1.06597505;1.04056383;4.41558175;0.477701697;10;1.00017383;1.00017368;0.88395884;1.068861;1.00017426
22.584661;1.04055507;0.795673363;0.0860920259;0.764663557;0.0827358157;1.06597208;1.04055484;4.41598974;0.477811695;10;1.00017683;1.00017668;0.883966856;1.068861;1.00017724
22.587661;1.04052604;0.79589709;0.0861513594;0.764899757;0.0827950816;1.06596015;1.04052585;4.41723073;0.478140697;10;1.00018581;1.0001857;0.883991917;1.068861;1.00018618
22.588661;1.04051603;0.795972987;0.0861708324;0.764980004;0.0828145808;1.06595517;1.04051585;4.41765172;0.478248701;10;1.0001898;1.00018971;0.88400194;1.068861;1.00019015
22.589661;1.04050602;0.796049244;0.0861903033;0.765060597;0.0828340831;1.06595019;1.04050585;4.41807472;0.478356707;10;1.0001928;1.00019272;0.884011965;1.068861;1.00019313
22.590661;1.040496;0.79612622;0.0862095918;0.765141883;0.0828534154;1.0659452;1.04049585;4.41850172;0.478463715;10;1.00019579;1.00019574;0.884022989;1.068861;1.0001961
22.591661;1.04048498;0.796203738;0.0862288786;0.765224425;0.0828728303;1.06594021;1.04048485;4.41893172;0.478570724;10;1.00019879;1.00019876;0.884034014;1.068861;1.00019907
22.592661;1.04047397;0.796281794;0.0862479832;0.76530749;0.0828920749;1.06593522;1.04047385;4.41936472;0.478676735;10;1.00020178;1.00020178;0.884046037;1.068861;1.00020205
22.594661;1.04045194;0.796439527;0.0862860065;0.76547518;0.0829303989;1.06592322;1.04045184;4.42023974;0.478887761;10;1.00020777;1.00020784;0.88407108;1.068861;1.00020799
22.595661;1.04043992;0.796519202;0.0863047453;0.765560544;0.0829493841;1.06591721;1.04043983;4.42068175;0.478991776;10;1.00021076;1.00021087;0.8840841;1.068861;1.00021097
22.599661;1.04039188;0.796843473;0.0863791489;0.765907383;0.083024813;1.06589016;1.04039179;4.42248081;0.479404831;10;1.00022275;1.00022303;0.884142159;1.068861;1.00022287
22.600661;1.04037887;0.796925842;0.0863975235;0.76599609;0.0830435329;1.06588314;1.04037878;4.42293782;0.479506842;10;1.00022575;1.00022607;0.884158167;1.068861;1.00022585
22.602661;1.04035287;0.797092194;0.0864339121;0.76617507;0.0830806262;1.06586809;1.04035275;4.42386084;0.47970886;10;1.00023174;1.00023216;0.884192175;1.068861;1.0002318
22.604661;1.04032487;0.7972607;0.0864697587;0.766357608;0.0831173622;1.06585104;1.04032472;4.42479586;0.47990787;10;1.00023774;1.00023825;0.884227169;1.068861;1.00023776
22.609661;1.04025392;0.797691018;0.0865578238;0.766823459;0.0832078353;1.0658069;1.04025363;4.42718386;0.480396875;10;1.00025275;1.00025347;0.884325103;1.068861;1.00025268
22.610661;1.04023793;0.797778587;0.0865751104;0.766919415;0.0832257671;1.06579786;1.04023761;4.42766985;0.480492875;10;1.00025576;1.0002565;0.884346083;1.068861;1.00025567
22.611661;1.04022294;0.797866513;0.0865923975;0.767014983;0.0832436207;1.06578783;1.04022259;4.42815785;0.480588876;10;1.00025876;1.00025954;0.88436706;1.068861;1.00025867
22.612661;1.04020794;0.797955157;0.0866093249;0.767111247;0.0832611299;1.06577779;1.04020757;4.42864984;0.480682878;10;1.00026176;1.00026258;0.884389035;1.068861;1.00026166
22.613661;1.04019194;0.798044158;0.0866264336;0.767208597;0.0832788947;1.06576775;1.04019156;4.42914384;0.48077788;10;1.00026376;1.00026461;0.884412007;1.068861;1.00026366
22.614661;1.04017594;0.798133698;0.0866431828;0.767306472;0.0832963159;1.06575671;1.04017554;4.42964083;0.480870882;10;1.00026676;1.00026765;0.884434977;1.068861;1.00026666
22.619661;1.04009291;0.798588748;0.0867260332;0.767805239;0.0833828461;1.06570151;1.04009247;4.43216679;0.481330891;10;1.00028176;1.00028278;0.884556802;1.068861;1.00028169
22.620661;1.0400749;0.798681157;0.086742242;0.767907395;0.0833999271;1.06568947;1.04007446;4.43267978;0.481420892;10;1.00028376;1.0002848;0.884582766;1.068861;1.00028371
22.621661;1.04005789;0.798774106;0.0867584503;0.768009338;0.0834169304;1.06567743;1.04005745;4.43319578;0.481510893;10;1.00028675;1.00028781;0.88460973;1.068861;1.00028672
22.623661;1.04002186;0.79896126;0.0867903248;0.76821593;0.0834505835;1.06565236;1.04002144;4.43423477;0.481687895;10;1.00029275;1.00029383;0.884663663;1.068861;1.00029276
22.624661;1.04000385;0.799055465;0.0868061714;0.768319842;0.0834673257;1.06564032;1.04000344;4.43475776;0.481775896;10;1.00029474;1.00029583;0.884691632;1.068861;1.00029478
22.627661;1.0399478;0.799341141;0.0868528067;0.768636029;0.0835168485;1.06560123;1.03994743;4.43634376;0.482034901;10;1.00030373;1.00030481;0.88477855;1.068861;1.00030385
22.628661;1.03992879;0.799437146;0.0868681099;0.768742431;0.0835331504;1.0655872;1.03992842;4.43687676;0.482119903;10;1.00030573;1.00030679;0.884808526;1.068861;1.00030588
22.629661;1.03990877;0.79953369;0.0868834117;0.768850095;0.083549531;1.06557317;1.03990842;4.43741277;0.482204905;10;1.00030872;1.00030978;0.884838503;1.068861;1.0003089
22.630661;1.03988976;0.799630775;0.0868985318;0.768957544;0.083565656;1.06555915;1.03988942;4.43795177;0.482288908;10;1.00031172;1.00031277;0.884869482;1.068861;1.00031193
22.631661;1.03986974;0.799728219;0.0869134705;0.769066081;0.0835816855;1.06554513;1.03986942;4.43849277;0.482371911;10;1.00031372;1.00031475;0.884900462;1.068861;1.00031396
22.632661;1.03984973;0.799826023;0.0869284079;0.769174969;0.083597712;1.06553111;1.03984942;4.43903578;0.482454913;10;1.00031671;1.00031773;0.884932443;1.068861;1.00031698
22.633661;1.03982972;0.79992419;0.0869431646;0.769284205;0.0836135618;1.0655161;1.03982942;4.43958078;0.482536914;10;1.00031971;1.00032072;0.884965427;1.068861;1.00032001
22.634661;1.03980971;0.800022895;0.0869579211;0.769393964;0.0836294079;1.06550209;1.03980941;4.44012879;0.482618915;10;1.00032171;1.0003227;0.884997412;1.068861;1.00032204
22.636661;1.0397677;0.800221572;0.0869868951;0.769616184;0.0836607293;1.06547108;1.03976741;4.4412318;0.482779914;10;1.00032772;1.00032867;0.88506439;1.068861;1.00032809
22.637661;1.0397467;0.800321542;0.0870012937;0.769727904;0.0836762978;1.06545608;1.03974641;4.4417868;0.482859913;10;1.00032973;1.00033066;0.885098384;1.068861;1.00033011
22.638661;1.0397257;0.800422054;0.0870155137;0.769840147;0.0836916897;1.06544008;1.0397254;4.44234481;0.482938911;10;1.00033274;1.00033364;0.88513338;1.068861;1.00033314
22.639661;1.0397047;0.800522745;0.0870295554;0.769952567;0.0837069048;1.06542509;1.0397044;4.44290381;0.483016908;10;1.00033475;1.00033563;0.885168381;1.068861;1.00033516
22.640661;1.03968271;0.800623978;0.0870435991;0.770066249;0.0837221975;1.0654091;1.03968239;4.44346582;0.483094906;10;1.00033776;1.00033861;0.885204384;1.068861;1.00033819
22.641661;1.03966072;0.80072557;0.0870574647;0.770180281;0.0837373139;1.06539211;1.03966039;4.44402982;0.483171904;10;1.00034078;1.0003416;0.88524039;1.068861;1.00034121
22.642661;1.03963873;0.800827704;0.0870713321;0.770294837;0.0837524275;1.06537612;1.03963839;4.44459683;0.483248903;10;1.0003428;1.00034358;0.885276399;1.068861;1.00034323
22.643661;1.03961674;0.800930019;0.0870850212;0.770409571;0.0837673649;1.06535914;1.03961639;4.44516483;0.483324902;10;1.00034582;1.00034657;0.885313411;1.068861;1.00034625
22.644661;1.03959475;0.801032874;0.0870985318;0.770524828;0.0837821263;1.06534215;1.03959439;4.44573583;0.483399902;10;1.00034784;1.00034855;0.885351423;1.068861;1.00034827
22.645661;1.03957177;0.801136089;0.087112044;0.770641179;0.0837969657;1.06532517;1.0395714;4.44630884;0.483474903;10;1.00035087;1.00035154;0.885389437;1.068861;1.00035129
22.646661;1.03954879;0.801239665;0.0871253777;0.770757879;0.0838116297;1.06530819;1.0395484;4.44688384;0.483548904;10;1.00035289;1.00035353;0.885427452;1.068861;1.00035331
22.647661;1.03952581;0.801343603;0.0871385326;0.770874933;0.0838261185;1.06529122;1.03952541;4.44746084;0.483621906;10;1.00035592;1.00035651;0.885466466;1.068861;1.00035633
22.648661;1.03950283;0.801447903;0.0871516886;0.770992337;0.083840606;1.06527324;1.03950241;4.44803984;0.483694909;10;1.00035795;1.0003585;0.885505481;1.068861;1.00035835
22.649661;1.03947885;0.801552744;0.0871646649;0.771111008;0.0838550001;1.06525527;1.03947842;4.44862184;0.483766913;10;1.00036098;1.00036149;0.885545494;1.068861;1.00036137
22.650661;1.03945587;0.801657766;0.0871774615;0.771229116;0.0838691396;1.06523729;1.03945542;4.44920485;0.483837917;10;1.000363;1.00036348;0.885585507;1.068861;1.00036339
22.651661;1.03943189;0.80176333;0.0871902581;0.771348492;0.08388336;1.06521932;1.03943143;4.44979085;0.483908923;10;1.00036603;1.00036646;0.885625517;1.068861;1.00036642
22.653661;1.03938393;0.801975365;0.0872153101;0.771588128;0.0839112825;1.06518237;1.03938344;4.45096787;0.484047939;10;1.00037009;1.00037044;0.885708531;1.068861;1.00037046
22.654661;1.03935895;0.802082017;0.0872277455;0.771709304;0.0839252391;1.06516339;1.03935845;4.45155988;0.484116949;10;1.00037311;1.00037343;0.885750535;1.068861;1.00037348
22.655661;1.03933396;0.80218885;0.0872401804;0.77183066;0.0839391968;1.06514442;1.03933345;4.45215289;0.484185962;10;1.00037514;1.00037542;0.885792536;1.068861;1.0003755
22.656661;1.03930997;0.802296227;0.0872522545;0.7719518;0.0839527282;1.06512544;1.03930946;4.45274891;0.484252975;10;1.00037816;1.00037841;0.885835534;1.068861;1.00037852
22.657661;1.03928398;0.802403788;0.0872643283;0.772074605;0.0839664224;1.06510546;1.03928347;4.45334593;0.484319989;10;1.00038018;1.0003804;0.88587853;1.068861;1.00038054
22.658661;1.03925899;0.802511892;0.0872762216;0.772197193;0.0839798638;1.06508549;1.03925848;4.45394595;0.484386005;10;1.0003822;1.00038239;0.885922523;1.068861;1.00038255
22.659661;1.039234;0.802620179;0.0872881149;0.772319961;0.0839933064;1.06506651;1.03923349;4.45454698;0.48445202;10;1.00038522;1.00038538;0.885966515;1.068861;1.00038556
22.660661;1.039208;0.80272883;0.0872998282;0.772443825;0.0840066576;1.06504553;1.0392075;4.45515001;0.484517037;10;1.00038724;1.00038737;0.886011505;1.068861;1.00038757
22.661661;1.039182;0.802837843;0.0873113614;0.772568042;0.0840198364;1.06502555;1.03918152;4.45575504;0.484581053;10;1.00038925;1.00038937;0.886056495;1.068861;1.00038958
22.662661;1.03915601;0.802947218;0.0873228947;0.772692613;0.0840330164;1.06500558;1.03915553;4.45636207;0.48464507;10;1.00039227;1.00039236;0.886101483;1.068861;1.00039258
22.664661;1.03910401;0.803167056;0.0873454204;0.772942818;0.0840588606;1.06496362;1.03910357;4.45758215;0.484770103;10;1.00039629;1.00039635;0.886193457;1.068861;1.00039658
