time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
22.665661;1.03907701;0.803277337;0.087356593;0.773069021;0.0840717794;1.06494265;1.03907659;4.45819419;0.484832119;10;1.00039831;1.00039834;0.886240443;1.068861;1.00039857
22.666661;1.03905001;0.803387979;0.0873675852;0.773195577;0.0840845269;1.06492167;1.03904961;4.45880823;0.484893135;10;1.00040132;1.00040134;0.886287429;1.068861;1.00040157
22.667661;1.03902301;0.803498983;0.087378397;0.773322488;0.0840971031;1.0649007;1.03902263;4.45942426;0.48495315;10;1.00040333;1.00040333;0.886335415;1.068861;1.00040356
22.668661;1.03899601;0.803610347;0.0873892087;0.77344975;0.0841096816;1.06487872;1.03899565;4.4600423;0.485013165;10;1.00040533;1.00040533;0.886382399;1.068861;1.00040555
22.669661;1.03896901;0.803721892;0.0873998403;0.773577192;0.0841220888;1.06485674;1.03896866;4.46066134;0.485072178;10;1.00040734;1.00040733;0.886431384;1.068861;1.00040753
22.670661;1.03894201;0.803833977;0.0874102921;0.77370516;0.0841343246;1.06483477;1.03894168;4.46128338;0.485130191;10;1.00041034;1.00041033;0.886480368;1.068861;1.00041052
22.671661;1.03891401;0.803946061;0.0874207448;0.773833878;0.0841466432;1.06481279;1.03891369;4.46190542;0.485188203;10;1.00041235;1.00041234;0.886529351;1.068861;1.0004125
22.672661;1.03888601;0.804058686;0.0874310181;0.773963123;0.0841587903;1.06479082;1.03888571;4.46253045;0.485245214;10;1.00041435;1.00041434;0.886578335;1.068861;1.00041448
22.676661;1.03877303;0.804511708;0.0874710437;0.774483331;0.0842064393;1.06469991;1.03877275;4.46504458;0.485467251;10;1.00042234;1.00042237;0.88678127;1.068861;1.00042241
22.677661;1.03874403;0.804625592;0.0874806034;0.774614563;0.0842179847;1.06467693;1.03874377;4.46567661;0.485520259;10;1.00042534;1.00042538;0.886833256;1.068861;1.00042539
22.679661;1.03868604;0.804854439;0.0874997281;0.774878089;0.0842410847;1.06462897;1.0386858;4.46694666;0.485626275;10;1.00042932;1.00042939;0.886937234;1.068861;1.00042935
22.680661;1.03865704;0.804969221;0.0875091132;0.77501021;0.0842524665;1.06460598;1.03865681;4.46758369;0.485678282;10;1.00043131;1.00043139;0.886990227;1.068861;1.00043133
22.681661;1.03862704;0.805084181;0.0875183202;0.775143259;0.0842637597;1.064582;1.03862683;4.46822171;0.48572929;10;1.00043329;1.0004334;0.887043222;1.068861;1.00043331
22.684661;1.03853803;0.805431035;0.0875452301;0.775543623;0.0842968837;1.06450904;1.03853788;4.47014676;0.485878313;10;1.00043924;1.0004394;0.887205223;1.068861;1.00043925
22.687661;1.03844702;0.805780037;0.0875710631;0.775947654;0.0843291464;1.06443408;1.03844692;4.47208378;0.486021337;10;1.0004452;1.00044539;0.887371247;1.068861;1.00044518
22.688661;1.03841601;0.805896788;0.0875795527;0.776083254;0.0843398407;1.0644091;1.03841593;4.47273178;0.486068344;10;1.00044718;1.00044739;0.887427259;1.068861;1.00044716
22.689661;1.038385;0.806013902;0.0875876807;0.776219212;0.0843501887;1.06438412;1.03838494;4.47338178;0.486113349;10;1.00044917;1.00044938;0.887483273;1.068861;1.00044913
22.690661;1.03835399;0.806131194;0.0875958073;0.776355354;0.0843605371;1.06435814;1.03835395;4.47403277;0.486158351;10;1.00045115;1.00045137;0.88754029;1.068861;1.00045111
22.692661;1.03829197;0.8063665;0.0876118765;0.776628363;0.0843810613;1.06430618;1.03829196;4.47533875;0.486247349;10;1.00045512;1.00045534;0.887655329;1.068861;1.00045505
22.693661;1.03825996;0.806484515;0.0876196393;0.776765977;0.0843911448;1.0642802;1.03825996;4.47599374;0.486290345;10;1.00045611;1.00045633;0.887712351;1.068861;1.00045603
22.695661;1.03819694;0.806721271;0.0876348027;0.777041182;0.084410884;1.06422824;1.03819697;4.4773077;0.486374326;10;1.00046009;1.0004603;0.887829399;1.068861;1.00045998
22.696661;1.03816493;0.806839833;0.0876422031;0.777179346;0.0844206206;1.06420126;1.03816497;4.47796568;0.486415313;10;1.00046207;1.00046228;0.887888423;1.068861;1.00046195
22.698661;1.0380999;0.807077864;0.0876566413;0.777457316;0.0844398279;1.06414731;1.03809998;4.47928663;0.486495278;10;1.00046604;1.00046625;0.888007474;1.068861;1.00046591
22.699661;1.03806789;0.807197153;0.0876636786;0.777596201;0.0844492174;1.06412033;1.03806798;4.4799486;0.486534257;10;1.00046702;1.00046723;0.8880675;1.068861;1.0004669
22.703661;1.03793583;0.807676323;0.0876907388;0.778156723;0.084486063;1.06401043;1.037936;4.48260749;0.486684172;10;1.00047495;1.00047516;0.888311608;1.068861;1.00047486
22.704661;1.03790282;0.807796707;0.0876970518;0.778297438;0.0844948414;1.06398346;1.03790301;4.48327547;0.486719153;10;1.00047593;1.00047614;0.888373634;1.068861;1.00047586
22.705661;1.03786981;0.807917275;0.0877033641;0.778438335;0.0845036203;1.06395448;1.03787001;4.48394444;0.486754135;10;1.00047791;1.00047812;0.888435658;1.068861;1.00047786
22.706661;1.03783579;0.808037843;0.0877096759;0.778579988;0.0845124812;1.0639265;1.03783602;4.48461342;0.486789119;10;1.0004799;1.00048011;0.888498681;1.068861;1.00047986
22.707661;1.03780178;0.808158775;0.0877156267;0.778721997;0.0845209959;1.06389852;1.03780202;4.48528439;0.486822103;10;1.00048088;1.00048109;0.888561701;1.068861;1.00048086
22.708661;1.03776877;0.808279708;0.0877217571;0.778863264;0.0845296038;1.06386954;1.03776902;4.48595537;0.486856088;10;1.00048286;1.00048307;0.888624719;1.068861;1.00048287
22.709661;1.03773475;0.808401003;0.0877275268;0.779005638;0.0845379469;1.06384156;1.03773502;4.48662835;0.486888074;10;1.00048485;1.00048506;0.888687736;1.068861;1.00048488
22.710661;1.03769974;0.808522299;0.0877332962;0.779148771;0.0845463724;1.06381258;1.03770002;4.48730133;0.48692006;10;1.00048584;1.00048604;0.888751751;1.068861;1.00048589
22.711661;1.03766573;0.808643956;0.0877388856;0.779291511;0.0845545437;1.06378359;1.03766602;4.48797632;0.486951047;10;1.00048783;1.00048803;0.888815765;1.068861;1.0004879
22.712661;1.03763172;0.808765613;0.0877442951;0.779434259;0.0845625424;1.0637546;1.03763201;4.4886513;0.486981034;10;1.00048982;1.00049001;0.888880778;1.068861;1.00048991
22.713661;1.03759671;0.808887451;0.0877497053;0.779577942;0.0845706233;1.06372462;1.037597;4.48932729;0.487011021;10;1.00049081;1.00049099;0.888945789;1.068861;1.00049092
22.714661;1.0375627;0.809009467;0.0877549363;0.779721057;0.0845784494;1.06369563;1.037563;4.49000427;0.487040008;10;1.00049281;1.00049298;0.889010798;1.068861;1.00049294
22.715661;1.03752769;0.809131663;0.0877599883;0.779865107;0.0845861834;1.06366564;1.03752799;4.49068226;0.487067995;10;1.0004938;1.00049396;0.889076807;1.068861;1.00049395
22.716661;1.03749269;0.809254036;0.0877650416;0.78000934;0.0845939172;1.06363665;1.03749298;4.49136125;0.487095983;10;1.0004958;1.00049595;0.889142814;1.068861;1.00049597
22.717661;1.03745769;0.809376408;0.0877699162;0.780153583;0.0846014761;1.06360666;1.03745797;4.49204024;0.487122971;10;1.0004968;1.00049694;0.88920882;1.068861;1.00049699
22.718661;1.03742169;0.809499135;0.0877746117;0.780298935;0.0846089417;1.06357666;1.03742196;4.49272123;0.487148962;10;1.0004988;1.00049892;0.889274825;1.068861;1.00049901
22.719661;1.03738669;0.80962186;0.0877793082;0.780443543;0.0846163239;1.06354667;1.03738696;4.49340222;0.487174953;10;1.0005008;1.00050091;0.889341831;1.068861;1.00050103
22.720661;1.0373507;0.809744762;0.0877838254;0.780589088;0.0846236122;1.06351567;1.03735095;4.49408421;0.487199947;10;1.0005018;1.0005019;0.889408837;1.068861;1.00050205
22.721661;1.0373157;0.80986766;0.0877881631;0.780733889;0.0846306435;1.06348567;1.03731595;4.4947662;0.487223943;10;1.0005038;1.00050389;0.889476843;1.068861;1.00050407
22.723661;1.03724372;0.810113986;0.0877966608;0.781025546;0.0846446908;1.06342368;1.03724396;4.49613317;0.487270939;10;1.00050581;1.00050588;0.889612859;1.068861;1.00050611
22.724661;1.03720773;0.810237413;0.0878006402;0.78117165;0.0846514518;1.06339268;1.03720796;4.49681816;0.48729294;10;1.00050782;1.00050788;0.889680867;1.068861;1.00050813
22.725661;1.03717174;0.810360838;0.0878046201;0.781317764;0.0846582118;1.06336168;1.03717197;4.49750314;0.487314942;10;1.00050883;1.00050888;0.889749876;1.068861;1.00050916
22.726661;1.03713476;0.810484439;0.0878084201;0.781464816;0.0846648792;1.06333068;1.03713497;4.49818912;0.487335945;10;1.00051084;1.00051088;0.889818886;1.068861;1.00051118
22.727661;1.03709878;0.810608218;0.0878122202;0.7816113;0.0846714651;1.06329969;1.03709898;4.4988761;0.487356948;10;1.00051185;1.00051188;0.889887896;1.068861;1.0005122
22.728661;1.03706179;0.810731994;0.0878156598;0.781758549;0.0846777852;1.06326769;1.03706199;4.49956308;0.487375952;10;1.00051387;1.00051388;0.889957907;1.068861;1.00051423
22.730661;1.03698884;0.810979903;0.0878225382;0.782052674;0.0846903441;1.0632047;1.03698902;4.50093905;0.487413958;10;1.00051589;1.00051589;0.890097932;1.068861;1.00051627
22.731661;1.03695187;0.811104035;0.0878256167;0.782200304;0.0846963163;1.06317271;1.03695203;4.50162803;0.48743096;10;1.00051791;1.0005179;0.890167947;1.068861;1.00051829
22.733661;1.03687692;0.811352478;0.0878317728;0.782496528;0.084708339;1.06310872;1.03687705;4.50300699;0.487464957;10;1.00051994;1.00051992;0.890309982;1.068861;1.00052033
22.734661;1.03683995;0.811476968;0.0878346703;0.78264454;0.0847141338;1.06307673;1.03684006;4.50369798;0.487480953;10;1.00052195;1.00052193;0.890382002;1.068861;1.00052234
22.735661;1.03680198;0.811601459;0.0878373872;0.782793318;0.0847198354;1.06304374;1.03680207;4.50438896;0.487495946;10;1.00052296;1.00052293;0.890453024;1.068861;1.00052336
22.737661;1.03672705;0.811850621;0.0878424591;0.783090324;0.0847308074;1.06297875;1.03672709;4.50577194;0.487523928;10;1.00052499;1.00052495;0.89059807;1.068861;1.00052538
22.738661;1.03668908;0.811975292;0.0878448138;0.783239306;0.0847361596;1.06294576;1.0366891;4.50646392;0.487536916;10;1.000527;1.00052696;0.890670093;1.068861;1.00052739
22.739661;1.03665111;0.812100146;0.087847168;0.783388471;0.084741511;1.06291276;1.0366511;4.50715691;0.487549903;10;1.00052802;1.00052797;0.890743116;1.068861;1.0005284
22.742661;1.0365372;0.812474895;0.0878531471;0.783836193;0.084756515;1.06281375;1.0365371;4.5092369;0.487582857;10;1.00053105;1.00053099;0.890963178;1.068861;1.00053143
22.743661;1.03649823;0.812599934;0.0878549591;0.783986322;0.0847614216;1.06277975;1.0364981;4.50993089;0.48759284;10;1.00053305;1.00053299;0.891037196;1.068861;1.00053344
22.744661;1.03646025;0.812724973;0.08785659;0.784135705;0.0847660712;1.06274673;1.0364601;4.51062489;0.487601823;10;1.00053406;1.000534;0.891111211;1.068861;1.00053444
22.745661;1.03642127;0.812850193;0.0878582197;0.784286026;0.0847708018;1.06271272;1.03642109;4.5113199;0.487610805;10;1.00053506;1.00053501;0.891186224;1.068861;1.00053545
22.748661;1.03630531;0.813225858;0.0878621995;0.784736294;0.084784039;1.06261066;1.03630506;4.5134049;0.48763275;10;1.00053806;1.00053803;0.89141025;1.068861;1.00053847
22.750661;1.03622633;0.813476663;0.0878641856;0.785038135;0.0847923624;1.06254261;1.03622603;4.5147969;0.487643715;10;1.00054004;1.00054005;0.891562259;1.068861;1.00054049
22.751661;1.03618733;0.813602066;0.087865087;0.785188694;0.0847963968;1.06250758;1.03618701;4.5154929;0.487648699;10;1.00054103;1.00054105;0.891638262;1.068861;1.0005415
22.752661;1.03614833;0.81372747;0.0878658073;0.785339264;0.0848002583;1.06247356;1.03614799;4.5161889;0.487652683;10;1.00054301;1.00054305;0.891714265;1.068861;1.0005435
22.753661;1.03610833;0.813852874;0.0878663466;0.785490604;0.0848040288;1.06243853;1.03610797;4.51688491;0.487655669;10;1.000544;1.00054406;0.891790267;1.068861;1.00054451
22.756661;1.0359893;0.814229455;0.0878675981;0.785944292;0.0848149162;1.06233345;1.03598891;4.51897491;0.487662632;10;1.00054693;1.00054706;0.892021269;1.068861;1.00054752
22.757661;1.03594929;0.814355044;0.0878677727;0.786095858;0.0848183425;1.06229842;1.03594889;4.51967191;0.487663623;10;1.00054691;1.00054705;0.892098269;1.068861;1.00054752
22.759661;1.03586926;0.814606046;0.0878675774;0.786398859;0.0848246766;1.06222838;1.03586884;4.52106491;0.48766261;10;1.00054886;1.00054904;0.892254267;1.068861;1.00054952
22.761661;1.03578923;0.814857231;0.0878671972;0.786702084;0.0848308422;1.06215733;1.0357888;4.52245891;0.487660601;10;1.0005508;1.00055102;0.892410265;1.068861;1.00055152
22.762661;1.03574821;0.814982826;0.0878666448;0.786854473;0.0848336615;1.06212131;1.03574778;4.52315591;0.487657598;10;1.00055177;1.00055201;0.892489264;1.068861;1.00055252
22.765661;1.03562714;0.815359431;0.0878647982;0.787310022;0.0848417929;1.06201425;1.03562674;4.52524592;0.487647592;10;1.00055468;1.00055496;0.892726261;1.068861;1.00055553
22.766661;1.03558611;0.815485026;0.087863879;0.78746246;0.0848442722;1.06197823;1.03558574;4.52594292;0.487642591;10;1.00055465;1.00055494;0.89280526;1.068861;1.00055553
22.767661;1.03554509;0.815610623;0.0878627783;0.787614908;0.0848465797;1.0619422;1.03554473;4.52663992;0.48763659;10;1.00055562;1.00055592;0.892885258;1.068861;1.00055653
22.770661;1.03542201;0.81598705;0.0878591088;0.788071979;0.0848531685;1.06183212;1.03542174;4.52872894;0.487616593;10;1.00055853;1.00055886;0.893125253;1.068861;1.00055953
22.771661;1.03538099;0.816112464;0.0878576441;0.788224302;0.0848551368;1.06179609;1.03538074;4.52942495;0.487608595;10;1.0005585;1.00055885;0.893206251;1.068861;1.00055952
22.772661;1.03533997;0.816237877;0.087856179;0.788376637;0.0848571069;1.06175906;1.03533975;4.53012096;0.487600599;10;1.00055947;1.00055983;0.893287249;1.068861;1.00056052
22.773661;1.03529895;0.816363108;0.0878543537;0.788528809;0.0848587302;1.06172302;1.03529876;4.53081597;0.487590605;10;1.00056044;1.00056082;0.893367247;1.068861;1.00056152
22.774661;1.03525692;0.816488519;0.0878527088;0.788681927;0.0848606109;1.06168598;1.03525677;4.53151198;0.487581612;10;1.00056141;1.00056181;0.893449244;1.068861;1.00056252
22.775661;1.0352159;0.816613747;0.0878507039;0.788834123;0.0848620628;1.06164894;1.03521578;4.532207;0.487570621;10;1.00056139;1.0005618;0.893530242;1.068861;1.00056251
22.777661;1.03513287;0.816864198;0.0878465155;0.789139308;0.084864877;1.06157485;1.03513281;4.53359704;0.487547647;10;1.00056334;1.00056379;0.89369324;1.068861;1.0005645
22.778661;1.03509085;0.816989241;0.0878443322;0.789292124;0.0848662395;1.06153681;1.03509083;4.53429106;0.487535664;10;1.00056332;1.00056379;0.89377524;1.068861;1.00056449
22.780661;1.03500782;0.817239322;0.0878396088;0.789597027;0.0848685375;1.06146272;1.03500785;4.5356791;0.487509703;10;1.00056527;1.00056579;0.893939242;1.068861;1.00056648
22.781661;1.03496581;0.817364182;0.0878370691;0.789749703;0.0848695547;1.06142468;1.03496586;4.53637213;0.487495726;10;1.00056525;1.00056579;0.894022245;1.068861;1.00056647
22.782661;1.0349238;0.817489221;0.0878343511;0.789902564;0.0848703986;1.06138764;1.03492387;4.53706615;0.48748075;10;1.00056623;1.00056679;0.894104249;1.068861;1.00056746
22.783661;1.03488179;0.8176139;0.087831635;0.790055088;0.0848712427;1.0613496;1.03488188;4.53775818;0.487465775;10;1.00056622;1.00056679;0.894187253;1.068861;1.00056744
22.784661;1.03483979;0.817738759;0.0878287406;0.790207798;0.0848719128;1.06131157;1.03483989;4.5384512;0.487449801;10;1.0005672;1.00056779;0.894270257;1.068861;1.00056843
22.785661;1.03479679;0.817863438;0.087825668;0.790361109;0.0848724903;1.06127453;1.0347969;4.53914323;0.487432829;10;1.00056718;1.00056779;0.894353261;1.068861;1.00056841
22.787661;1.03471279;0.818112438;0.0878193476;0.790665896;0.0848733054;1.06119848;1.0347129;4.54052527;0.487397885;10;1.00056916;1.00056978;0.894520267;1.068861;1.00057038
22.788661;1.0346698;0.818236939;0.0878160995;0.790819074;0.0848737069;1.06116045;1.03466991;4.5412163;0.487379915;10;1.00056915;1.00056978;0.89460427;1.068861;1.00057037
22.789661;1.0346278;0.818361262;0.0878126729;0.790971328;0.0848738514;1.06112243;1.03462791;4.54190632;0.487360945;10;1.00057014;1.00057077;0.894687271;1.068861;1.00057135
22.790661;1.03458481;0.818485586;0.0878092479;0.79112436;0.0848740772;1.06108441;1.03458491;4.54259633;0.487341977;10;1.00057013;1.00057077;0.894771273;1.068861;1.00057134
22.791661;1.03454282;0.81860973;0.087805644;0.791276467;0.0848740458;1.06104539;1.03454291;4.54328535;0.487322009;10;1.00057012;1.00057076;0.894855274;1.068861;1.00057132
22.792661;1.03449984;0.818733876;0.0878018612;0.791429352;0.0848739212;1.06100738;1.03449991;4.54397436;0.487301041;10;1.00057112;1.00057175;0.894940275;1.068861;1.00057231
22.793661;1.03445785;0.818857842;0.0877980794;0.791581313;0.0848737132;1.06096836;1.03445791;4.54466237;0.487280074;10;1.00057111;1.00057174;0.895024275;1.068861;1.00057231
22.794661;1.03441487;0.818981809;0.0877941181;0.791734052;0.0848734116;1.06093035;1.03441492;4.54535037;0.487258108;10;1.00057211;1.00057272;0.895109275;1.068861;1.0005733
22.795661;1.03437188;0.819105596;0.0877899773;0.791886632;0.0848729341;1.06089135;1.03437192;4.54603737;0.487235141;10;1.00057211;1.00057271;0.895194273;1.068861;1.00057329
22.796661;1.0343289;0.819229383;0.0877858367;0.792039224;0.0848724552;1.06085334;1.03432893;4.54672437;0.487212174;10;1.00057311;1.0005737;0.89527827;1.068861;1.00057429
22.798661;1.03424293;0.819476418;0.0877771976;0.792343926;0.0848711451;1.06077534;1.03424294;4.54809535;0.487164239;10;1.00057311;1.00057367;0.895449261;1.068861;1.00057429
22.799661;1.03419995;0.819599845;0.0877728793;0.79249621;0.0848704888;1.06073635;1.03419995;4.54878033;0.487140271;10;1.00057411;1.00057465;0.895534255;1.068861;1.00057529
22.801661;1.03411398;0.819846338;0.0877635246;0.792800468;0.0848684786;1.06065936;1.03411397;4.55014829;0.487088331;10;1.00057411;1.00057462;0.895705239;1.068861;1.00057529
22.802661;1.03407099;0.819969225;0.0877588486;0.792952269;0.0848674738;1.06062037;1.03407099;4.55083027;0.487062358;10;1.00057511;1.00057561;0.89579123;1.068861;1.00057629
22.805661;1.03394102;0.820337705;0.0877439258;0.793408338;0.0848636748;1.06050239;1.03394104;4.55287521;0.486979423;10;1.00057511;1.00057559;0.896049196;1.068861;1.0005763
22.806661;1.03389803;0.820460051;0.0877387135;0.793559666;0.0848621516;1.0604634;1.03389806;4.55355419;0.486950438;10;1.00057612;1.00057659;0.896135184;1.068861;1.0005773
22.807661;1.03385503;0.820582579;0.0877335024;0.793711181;0.0848606304;1.06042341;1.03385508;4.55423417;0.48692145;10;1.00057612;1.00057659;0.896221173;1.068861;1.0005773
22.808661;1.03381104;0.820704746;0.0877281123;0.793863128;0.0848590191;1.06038442;1.03381111;4.55491216;0.486891457;10;1.00057612;1.00057659;0.896308161;1.068861;1.0005773
22.809661;1.03376804;0.820826913;0.087722543;0.794014318;0.0848571536;1.06034543;1.03376813;4.55559014;0.48686046;10;1.00057612;1.00057659;0.89639415;1.068861;1.0005773
22.810661;1.03372404;0.820948902;0.0877169744;0.794166117;0.0848553725;1.06030544;1.03372416;4.55626712;0.486829459;10;1.00057713;1.00057759;0.896481138;1.068861;1.00057829
22.811661;1.03368104;0.821070711;0.0877114062;0.794316986;0.0848535112;1.06026545;1.03368118;4.55694311;0.486798455;10;1.00057713;1.0005776;0.896568126;1.068861;1.00057829
22.815661;1.03350603;0.82155651;0.0876876841;0.794921497;0.0848449289;1.06010749;1.03350628;4.55963907;0.486666403;10;1.00057714;1.00057763;0.896916077;1.068861;1.00057824
22.817661;1.03341902;0.821798506;0.0876750907;0.795222564;0.0848399001;1.06002751;1.03341933;4.56098206;0.486596366;10;1.00057715;1.00057765;0.897091056;1.068861;1.00057821
22.818661;1.03337501;0.821919232;0.0876687895;0.795373238;0.0848374259;1.05998752;1.03337534;4.56165206;0.486561346;10;1.00057815;1.00057866;0.897179048;1.068861;1.00057919
22.820661;1.03328799;0.822160144;0.0876556377;0.795673322;0.0848318695;1.05990753;1.03328838;4.56298906;0.486488307;10;1.00057814;1.00057869;0.897354037;1.068861;1.00057915
22.824661;1.03311193;0.82263998;0.0876284014;0.796273251;0.0848200334;1.05974756;1.0331124;4.56565208;0.486337245;10;1.0005781;1.00057877;0.897706036;1.068861;1.00057904
22.825661;1.03306791;0.822759442;0.0876213631;0.796422785;0.0848168528;1.05970657;1.0330684;4.56631509;0.486298234;10;1.00057808;1.0005788;0.89779404;1.068861;1.00057901
22.828661;1.03293585;0.823116923;0.0875995233;0.796870599;0.0848066058;1.05958561;1.03293638;4.56829913;0.486177212;10;1.00057804;1.00057887;0.898059058;1.068861;1.0005789
22.829661;1.03289183;0.823235664;0.0875919422;0.797019491;0.0848028977;1.05954562;1.03289237;4.56895815;0.486135208;10;1.00057702;1.00057789;0.898148066;1.068861;1.00057786
22.833661;1.03271576;0.82370865;0.0875612596;0.797613286;0.0847877078;1.05938367;1.0327163;4.57158324;0.485965208;10;1.00057698;1.00057798;0.898502105;1.068861;1.0005777
22.834661;1.03267175;0.823826313;0.0875533205;0.797761204;0.0847836458;1.05934368;1.03267228;4.57223626;0.485921211;10;1.00057697;1.000578;0.898591116;1.068861;1.00057766
22.836661;1.03258372;0.824061281;0.0875372659;0.798056734;0.084775345;1.0592617;1.03258424;4.5735403;0.485832218;10;1.00057697;1.00057804;0.898769136;1.068861;1.00057758
22.837661;1.03253972;0.824178406;0.0875289705;0.798204172;0.0847709322;1.05922171;1.03254022;4.57419031;0.485786222;10;1.00057597;1.00057706;0.898858146;1.068861;1.00057654
22.840661;1.0324067;0.824528523;0.0875039119;0.79864612;0.0847576011;1.05909973;1.03240715;4.57613336;0.485647238;10;1.000576;1.0005771;0.899125175;1.068861;1.00057644
22.841661;1.0323627;0.824644751;0.0874952603;0.79879274;0.0847528389;1.05905874;1.03236312;4.57677837;0.485599245;10;1.00057501;1.00057611;0.899214185;1.068861;1.00057541
22.843661;1.0322747;0.824876668;0.0874779579;0.799085501;0.0847433144;1.05897675;1.03227507;4.57806539;0.485503259;10;1.00057505;1.00057612;0.899393206;1.068861;1.00057535
22.844661;1.0322307;0.824992176;0.0874691261;0.799231466;0.0847383777;1.05893676;1.03223105;4.5787064;0.485454267;10;1.00057507;1.00057612;0.899482215;1.068861;1.00057533
22.845661;1.03218571;0.825107504;0.0874601135;0.799378047;0.0847333484;1.05889577;1.03218602;4.5793464;0.485404276;10;1.00057409;1.00057512;0.899571224;1.068861;1.00057431
22.846661;1.03214171;0.825222652;0.0874512802;0.799523694;0.0847284113;1.05885478;1.032142;4.57998541;0.485355284;10;1.00057411;1.00057512;0.899661232;1.068861;1.00057429
22.847661;1.03209772;0.825337438;0.0874420854;0.799669008;0.0847231247;1.05881379;1.03209797;4.58062241;0.485304293;10;1.00057413;1.00057512;0.899750238;1.068861;1.00057428
22.848661;1.03205372;0.825452043;0.0874328892;0.799814162;0.0847178373;1.0587728;1.03205395;4.58125842;0.485253302;10;1.00057316;1.00057411;0.899840242;1.068861;1.00057326
22.850661;1.03196574;0.825680709;0.0874143108;0.800103991;0.0847070847;1.05869083;1.03196591;4.58252742;0.485150319;10;1.00057321;1.00057409;0.900018248;1.068861;1.00057324
22.851661;1.03192175;0.825794588;0.0874049283;0.80024849;0.0847016185;1.05864984;1.03192189;4.58315942;0.485098327;10;1.00057223;1.00057308;0.900108249;1.068861;1.00057224
22.852661;1.03187776;0.825908287;0.0873953638;0.800392826;0.084695976;1.05860986;1.03187788;4.58379042;0.485045333;10;1.00057226;1.00057307;0.900197248;1.068861;1.00057224
22.853661;1.03183277;0.826021624;0.0873857976;0.800537602;0.0846904134;1.05856887;1.03183287;4.58441941;0.484992339;10;1.00057128;1.00057206;0.900287246;1.068861;1.00057124
22.855661;1.0317448;0.826247576;0.0873663018;0.800824937;0.0846787689;1.0584869;1.03174485;4.58567341;0.484884346;10;1.00057134;1.00057204;0.900466239;1.068861;1.00057126
22.856661;1.03170082;0.826360191;0.0873563734;0.800968271;0.0846727691;1.05844591;1.03170085;4.5862984;0.484829349;10;1.00057036;1.00057104;0.900556233;1.068861;1.00057028
22.857661;1.03165683;0.826472624;0.0873464455;0.801111442;0.0846667682;1.05840492;1.03165685;4.5869224;0.484774351;10;1.00057039;1.00057103;0.900645226;1.068861;1.0005703
22.858661;1.03161285;0.826584697;0.0873363384;0.801254275;0.0846605919;1.05836393;1.03161286;4.58754439;0.484718351;10;1.00056941;1.00057002;0.900735217;1.068861;1.00056933
22.859661;1.03156887;0.826696588;0.0873262328;0.801396945;0.0846544157;1.05832294;1.03156886;4.58816538;0.48466235;10;1.00056943;1.00057002;0.900824206;1.068861;1.00056936
22.860661;1.03152488;0.826808119;0.087316129;0.801539277;0.0846482404;1.05828195;1.03152487;4.58878438;0.484606348;10;1.00056845;1.00056901;0.900914194;1.068861;1.0005684
22.861661;1.0314809;0.826919467;0.0873058469;0.801681448;0.0846418917;1.05824096;1.03148088;4.58940237;0.484549344;10;1.00056846;1.00056901;0.901004181;1.068861;1.00056843
22.862661;1.03143692;0.827030455;0.0872953869;0.80182328;0.0846353702;1.05819996;1.03143689;4.59001836;0.484491339;10;1.00056748;1.00056801;0.901093167;1.068861;1.00056748
22.863661;1.03139293;0.827141261;0.087285109;0.801964949;0.0846290254;1.05815897;1.0313929;4.59063335;0.484434333;10;1.00056749;1.00056801;0.901183152;1.068861;1.00056752
22.864661;1.03134895;0.827251707;0.0872744729;0.80210628;0.0846223333;1.05811798;1.03134891;4.59124634;0.484375326;10;1.0005665;1.00056701;0.901272136;1.068861;1.00056657
22.865661;1.03130497;0.827361971;0.0872638387;0.802247449;0.0846156435;1.05807699;1.03130493;4.59185833;0.484316319;10;1.00056651;1.00056701;0.90136212;1.068861;1.00056661
22.867661;1.03121699;0.827581601;0.0872425766;0.802528948;0.08460227;1.05799501;1.03121695;4.59307731;0.484198303;10;1.00056453;1.00056501;0.901541087;1.068861;1.0005647
22.868661;1.031174;0.827690967;0.0872315882;0.802668498;0.0845951546;1.05795403;1.03117396;4.5936843;0.484137295;10;1.00056454;1.00056501;0.90163107;1.068861;1.00056475
22.869661;1.03113001;0.827799974;0.0872207822;0.802808487;0.0845882979;1.05791304;1.03112997;4.59428928;0.484077289;10;1.00056355;1.000564;0.901720052;1.068861;1.00056379
22.870661;1.03108602;0.827908803;0.0872097981;0.802948313;0.0845812681;1.05787206;1.03108598;4.59489327;0.484016285;10;1.00056356;1.000564;0.901810035;1.068861;1.00056383
22.871661;1.03104202;0.828017272;0.0871988159;0.803087797;0.0845742401;1.05783107;1.03104199;4.59549525;0.483955282;10;1.00056257;1.00056299;0.901899018;1.068861;1.00056287
22.872661;1.03099802;0.828125563;0.0871876551;0.803227116;0.0845670387;1.05779009;1.030998;4.59609623;0.483893282;10;1.00056158;1.00056199;0.901988002;1.068861;1.00056191
22.873661;1.03095503;0.828233496;0.0871764958;0.803365314;0.0845597565;1.05774911;1.03095501;4.59669522;0.483831284;10;1.00056159;1.00056198;0.902077986;1.068861;1.00056194
22.876661;1.03082402;0.828555495;0.087142304;0.803779774;0.0845373793;1.05762617;1.03082403;4.59848217;0.483641307;10;1.00055862;1.00055894;0.902345945;1.068861;1.00055903
22.877661;1.03078002;0.828662169;0.0871307887;0.803917565;0.0845298311;1.05758619;1.03078003;4.59907416;0.483577318;10;1.00055863;1.00055893;0.902434934;1.068861;1.00055905
22.878661;1.03073702;0.828768661;0.0871192742;0.804054413;0.0845222006;1.05754522;1.03073703;4.59966514;0.483513331;10;1.00055764;1.00055791;0.902524925;1.068861;1.00055807
22.879661;1.03069301;0.828874794;0.0871075796;0.804191703;0.0845144761;1.05750424;1.03069303;4.60025413;0.483448345;10;1.00055665;1.0005569;0.902613918;1.068861;1.00055709
22.880661;1.03065001;0.828980564;0.0870958851;0.804327874;0.0845066681;1.05746326;1.03065002;4.60084112;0.48338336;10;1.00055665;1.00055688;0.902702913;1.068861;1.0005571
22.881661;1.03060601;0.829086154;0.0870841901;0.804464662;0.0844989402;1.05742228;1.03060601;4.60142711;0.483318375;10;1.00055566;1.00055586;0.902791912;1.068861;1.00055611
22.882661;1.030563;0.829191382;0.0870723142;0.804600331;0.0844909531;1.0573813;1.030563;4.6020111;0.483252389;10;1.00055467;1.00055485;0.902880912;1.068861;1.00055512
22.883661;1.030519;0.829296248;0.0870602573;0.804736443;0.0844828703;1.05734132;1.03051899;4.60259309;0.483185403;10;1.00055368;1.00055383;0.902969915;1.068861;1.00055413
22.884661;1.030476;0.829400753;0.0870483796;0.804871436;0.0844748773;1.05730034;1.03047598;4.60317309;0.483119416;10;1.00055269;1.00055282;0.90305892;1.068861;1.00055314
22.885661;1.030433;0.829505074;0.0870361409;0.805006267;0.0844665311;1.05725936;1.03043296;4.60375208;0.483051428;10;1.00055269;1.00055281;0.903147927;1.068861;1.00055315
22.888661;1.03030302;0.829815862;0.0869996036;0.805409509;0.0844417304;1.05713741;1.0303029;4.60547706;0.482848458;10;1.00054969;1.00054979;0.903414955;1.068861;1.00055017
22.889661;1.03026002;0.829918732;0.0869871844;0.805542986;0.0844331972;1.05709643;1.03025988;4.60604806;0.482779466;10;1.00054869;1.00054878;0.903502967;1.068861;1.00054918
22.890661;1.03021702;0.830021419;0.0869747653;0.805676301;0.0844246614;1.05705644;1.03021686;4.60661805;0.482710472;10;1.00054768;1.00054778;0.90359198;1.068861;1.00054818
22.891661;1.03017403;0.830123563;0.0869621664;0.805809101;0.0844159481;1.05701546;1.03017384;4.60718504;0.482640477;10;1.00054667;1.00054679;0.903680995;1.068861;1.00054719
22.892661;1.03013103;0.830225527;0.0869495675;0.805941739;0.0844072318;1.05697547;1.03013082;4.60775103;0.482570481;10;1.00054666;1.00054679;0.90376901;1.068861;1.0005472
22.893661;1.03008804;0.830327129;0.0869369688;0.806074038;0.0843985126;1.05693448;1.0300878;4.60831501;0.482500483;10;1.00054565;1.0005458;0.903858027;1.068861;1.00054621
22.895661;1.03000304;0.830529431;0.0869114109;0.806337014;0.0843806337;1.05685351;1.03000276;4.60943799;0.482358482;10;1.00054361;1.00054382;0.904034064;1.068861;1.00054424
22.897661;1.02991704;0.830730293;0.0868856716;0.80659942;0.08436265;1.05677253;1.02991673;4.61055296;0.482215474;10;1.00054157;1.00054184;0.904211105;1.068861;1.00054226
22.901661;1.02974704;0.831127883;0.0868334655;0.807118779;0.084325784;1.05661158;1.0297467;4.6127599;0.481925427;10;1.0005375;1.00053787;0.904563192;1.068861;1.00053832
22.904661;1.02962003;0.831422618;0.0867934931;0.807504659;0.0842972764;1.05649062;1.0296197;4.61439585;0.481703367;10;1.00053446;1.0005349;0.904826254;1.068861;1.00053537
22.905661;1.02957803;0.831520085;0.0867799885;0.807632288;0.0842875664;1.05645063;1.0295777;4.61493684;0.481628344;10;1.00053345;1.00053391;0.904913272;1.068861;1.00053438
22.906661;1.02953602;0.831617192;0.0867666642;0.807759579;0.084278029;1.05641065;1.02953571;4.61547583;0.481554321;10;1.00053244;1.00053292;0.905000289;1.068861;1.00053339
22.907661;1.02949401;0.831713939;0.0867529795;0.80788653;0.0842681389;1.05637066;1.02949372;4.61601282;0.481478296;10;1.00053144;1.00053193;0.905088305;1.068861;1.00053241
22.908661;1.02945201;0.831810326;0.086739475;0.808013142;0.0842584216;1.05633067;1.02945173;4.61654782;0.481403271;10;1.00053044;1.00053094;0.905175319;1.068861;1.00053142
22.909661;1.02941;0.831906536;0.0867257901;0.808139587;0.0842485269;1.05629069;1.02940974;4.61708182;0.481327246;10;1.00052844;1.00052896;0.905262332;1.068861;1.00052943
22.912661;1.02928398;0.832192465;0.0866843732;0.808516356;0.0842184818;1.05617173;1.02928377;4.61866882;0.481097168;10;1.00052546;1.00052601;0.905523364;1.068861;1.00052646
22.915661;1.02915995;0.832475163;0.0866424129;0.808888486;0.0841877309;1.05605278;1.02915982;4.62023785;0.480864092;10;1.00052248;1.00052307;0.905782389;1.068861;1.00052349
22.916661;1.02911795;0.832568678;0.0866283652;0.809012373;0.0841774726;1.05601279;1.02911784;4.62075686;0.480786067;10;1.0005205;1.00052108;0.905869395;1.068861;1.0005215
22.919661;1.02899393;0.83284706;0.0865856766;0.809380413;0.0841459952;1.05589481;1.02899389;4.62230191;0.480548997;10;1.00051754;1.00051814;0.906127407;1.068861;1.00051853
22.920661;1.02895293;0.832938954;0.0865712641;0.809501973;0.0841352962;1.05585582;1.02895291;4.62281193;0.480468976;10;1.00051655;1.00051715;0.90621341;1.068861;1.00051754
22.921661;1.02891192;0.833030669;0.0865570299;0.809623368;0.0841247705;1.05581582;1.02891193;4.62332094;0.480389957;10;1.00051456;1.00051517;0.906298412;1.068861;1.00051555
22.924661;1.02878891;0.833303288;0.0865134131;0.809985148;0.0840923114;1.0556988;1.02878899;4.624834;0.480147907;10;1.00051161;1.00051223;0.906555416;1.068861;1.00051258
22.925661;1.0287489;0.833393381;0.0864988091;0.810104211;0.0840813504;1.05565979;1.02874901;4.62533402;0.480066892;10;1.00050963;1.00051026;0.906640417;1.068861;1.00051059
22.926661;1.02870789;0.833483111;0.0864842023;0.81022372;0.0840704711;1.05562078;1.02870802;4.62583204;0.479985877;10;1.00050865;1.00050928;0.906725417;1.068861;1.0005096
22.928661;1.02862687;0.833661309;0.0864546199;0.810460751;0.084048281;1.05554275;1.02862706;4.62682107;0.479821847;10;1.00050668;1.00050733;0.906895418;1.068861;1.00050762
22.929661;1.02858686;0.833749777;0.0864398251;0.810578273;0.0840371459;1.05550373;1.02858708;4.62731208;0.479739832;10;1.0005047;1.00050536;0.906979418;1.068861;1.00050562
22.930661;1.02854585;0.833838064;0.0864250287;0.810696418;0.0840260936;1.05546471;1.0285461;4.62780208;0.479657817;10;1.00050371;1.00050438;0.907064419;1.068861;1.00050463
22.931661;1.02850584;0.83392581;0.0864100511;0.810813261;0.0840147858;1.05542669;1.02850611;4.62828909;0.479574803;10;1.00050272;1.00050341;0.907148419;1.068861;1.00050363
22.932661;1.02846582;0.834013195;0.086395073;0.810929764;0.0840034799;1.05538766;1.02846613;4.62877409;0.47949179;10;1.00050073;1.00050144;0.907233419;1.068861;1.00050163
22.933661;1.02842581;0.834100039;0.0863800945;0.811045752;0.0839921759;1.05534864;1.02842614;4.62925609;0.479408778;10;1.00049975;1.00050046;0.907317419;1.068861;1.00050063
22.934661;1.02838579;0.834186702;0.0863649353;0.811161576;0.083980699;1.05531061;1.02838616;4.62973708;0.479324765;10;1.00049776;1.00049848;0.907401419;1.068861;1.00049863
22.936661;1.02830576;0.834358585;0.0863346142;0.811391855;0.0839577546;1.05523355;1.02830619;4.63069107;0.479156741;10;1.00049578;1.00049653;0.907568418;1.068861;1.00049662
22.937661;1.02826574;0.834443984;0.0863194518;0.811506485;0.0839462874;1.05519552;1.0282662;4.63116506;0.479072729;10;1.00049379;1.00049454;0.907651418;1.068861;1.00049462
22.938661;1.02822672;0.834528842;0.0863041078;0.811619811;0.0839345668;1.05515749;1.02822721;4.63163605;0.478987715;10;1.0004928;1.00049356;0.907735418;1.068861;1.00049361
22.939661;1.0281867;0.834613337;0.0862887625;0.811733586;0.0839229314;1.05511946;1.02818722;4.63210503;0.4789027;10;1.00049081;1.00049157;0.907818418;1.068861;1.0004916
22.941661;1.02810867;0.83478124;0.0862578885;0.811958535;0.0838993325;1.05504341;1.02810924;4.633037;0.478731663;10;1.00048882;1.00048958;0.907984417;1.068861;1.00048959
22.942661;1.02806865;0.83486465;0.0862425405;0.812071287;0.0838877074;1.05500538;1.02806924;4.63349998;0.478646642;10;1.00048682;1.00048758;0.908066417;1.068861;1.00048758
22.943661;1.02802963;0.834947517;0.0862270116;0.812182732;0.0838758285;1.05496735;1.02803025;4.63395996;0.478560619;10;1.00048583;1.00048658;0.908149418;1.068861;1.00048658
22.944661;1.02799061;0.835030023;0.0862114823;0.812293834;0.0838639526;1.05492933;1.02799125;4.63441795;0.478474594;10;1.00048383;1.00048457;0.908231419;1.068861;1.00048457
22.945661;1.02795159;0.835112168;0.0861957725;0.812404593;0.0838519041;1.05489131;1.02795225;4.63487393;0.478387567;10;1.00048283;1.00048357;0.908314421;1.068861;1.00048356
22.946661;1.02791357;0.835193773;0.0861802429;0.812514041;0.0838399515;1.05485429;1.02791424;4.63532691;0.47830154;10;1.00048083;1.00048156;0.908396424;1.068861;1.00048155
22.947661;1.02787455;0.835275017;0.0861645337;0.812623935;0.0838279074;1.05481627;1.02787524;4.63577789;0.478214512;10;1.00047983;1.00048056;0.908477428;1.068861;1.00048055
22.948661;1.02783553;0.835355902;0.0861486456;0.812733485;0.0838156897;1.05477925;1.02783623;4.63622687;0.478126484;10;1.00047782;1.00047855;0.908559433;1.068861;1.00047854
22.949661;1.02779751;0.835436247;0.0861329396;0.812841724;0.0838035669;1.05474123;1.02779821;4.63667285;0.478039457;10;1.00047681;1.00047754;0.908641439;1.068861;1.00047753
22.950661;1.0277585;0.835516233;0.0861170558;0.812950411;0.0837913512;1.05470421;1.0277592;4.63711683;0.477951431;10;1.0004748;1.00047553;0.908722446;1.068861;1.00047551
22.951661;1.02772048;0.83559586;0.0861011748;0.813057964;0.0837790543;1.05466719;1.02772118;4.63755881;0.477863407;10;1.00047379;1.00047452;0.908803453;1.068861;1.0004745
22.952661;1.02768247;0.835675128;0.086085297;0.813165172;0.0837667575;1.05463017;1.02768317;4.6379988;0.477775385;10;1.00047177;1.00047251;0.90888446;1.068861;1.00047249
22.953661;1.02764446;0.835753857;0.0860694223;0.813271861;0.0837544602;1.05459315;1.02764515;4.63843578;0.477687365;10;1.00047076;1.00047149;0.908965469;1.068861;1.00047147
22.954661;1.02760645;0.835832048;0.086053371;0.813378032;0.0837419869;1.05455613;1.02760713;4.63886976;0.477598348;10;1.00046875;1.00046948;0.909045477;1.068861;1.00046945
22.955661;1.02756844;0.83591006;0.0860375031;0.813484035;0.0837296876;1.05451911;1.02756911;4.63930275;0.477510334;10;1.00046773;1.00046846;0.909126486;1.068861;1.00046844
22.956661;1.02753044;0.835987535;0.0860214584;0.813589519;0.0837172116;1.05448209;1.02753109;4.63973273;0.477421322;10;1.00046572;1.00046644;0.909206495;1.068861;1.00046642
22.957661;1.02749243;0.836064651;0.0860054171;0.81369466;0.083704734;1.05444607;1.02749307;4.64016071;0.477332313;10;1.00046371;1.00046441;0.909286503;1.068861;1.0004644
22.958661;1.02745543;0.836141229;0.0859891988;0.813798488;0.0836919974;1.05440906;1.02745605;4.6405857;0.477242306;10;1.00046271;1.00046339;0.909366511;1.068861;1.00046338
22.959661;1.02741743;0.836217447;0.0859729836;0.813902766;0.08367934;1.05437305;1.02741803;4.64100868;0.477152301;10;1.0004607;1.00046136;0.909445517;1.068861;1.00046137
22.960661;1.02738043;0.836293308;0.0859569517;0.814005908;0.0836667735;1.05433604;1.02738101;4.64142967;0.477063298;10;1.0004597;1.00046033;0.909525522;1.068861;1.00046035
22.961661;1.02734343;0.836368629;0.0859407425;0.81410853;0.0836540287;1.05430003;1.02734399;4.64184765;0.476973298;10;1.0004577;1.0004583;0.909604526;1.068861;1.00045834
22.962661;1.02730644;0.836443593;0.0859243559;0.814210809;0.0836411053;1.05426402;1.02730698;4.64226363;0.4768823;10;1.0004557;1.00045627;0.909683527;1.068861;1.00045632
22.963661;1.02726944;0.836518018;0.0859081515;0.814312569;0.0836283539;1.05422701;1.02726996;4.64267662;0.476792304;10;1.00045471;1.00045524;0.909762526;1.068861;1.00045531
22.965661;1.02719546;0.836665615;0.085875387;0.814514882;0.0836024904;1.054155;1.02719593;4.64349559;0.476610322;10;1.00045072;1.00045118;0.909919518;1.068861;1.00045129
22.966661;1.02715847;0.836738966;0.0858590056;0.81461561;0.0835895537;1.05411999;1.02715892;4.64390258;0.476519335;10;1.00044973;1.00045015;0.90999751;1.068861;1.00045028
22.968661;1.0270865;0.836884052;0.0858262414;0.814813919;0.083563507;1.05404796;1.02708689;4.64470757;0.476337373;10;1.00044575;1.0004461;0.910153487;1.068861;1.00044625
22.969661;1.02704951;0.836955968;0.0858096774;0.814913262;0.0835503848;1.05401295;1.02704988;4.64510656;0.476245397;10;1.00044476;1.00044508;0.910231473;1.068861;1.00044524
22.971661;1.02697754;0.837098361;0.0857765452;0.815108978;0.0835239697;1.05394192;1.02697786;4.64589656;0.476061455;10;1.00044077;1.00044105;0.910385441;1.068861;1.00044122
22.972661;1.02694155;0.837169018;0.085759977;0.81520632;0.0835107587;1.05390691;1.02694184;4.64628856;0.475969488;10;1.00043979;1.00044004;0.910462423;1.068861;1.0004402
22.973661;1.02690557;0.837239136;0.0857434071;0.81530314;0.0834975454;1.05387089;1.02690583;4.64667756;0.475877523;10;1.0004378;1.00043803;0.910539405;1.068861;1.00043819
22.975661;1.0268346;0.837377933;0.085710083;0.815494601;0.0834708555;1.05380086;1.02683481;4.64744758;0.475692597;10;1.00043382;1.00043402;0.910692367;1.068861;1.00043416
22.976661;1.02679962;0.837446791;0.0856933292;0.815589416;0.0834573785;1.05376684;1.0267998;4.64782959;0.475599635;10;1.00043283;1.00043301;0.910768347;1.068861;1.00043314
22.977661;1.02676363;0.837515109;0.0856765747;0.815684503;0.0834439805;1.05373182;1.02676379;4.6482086;0.475506673;10;1.00043085;1.00043101;0.910844328;1.068861;1.00043112
22.979661;1.02669367;0.837650482;0.0856428843;0.815871873;0.0834168402;1.05366278;1.02669377;4.64895963;0.47531975;10;1.00042688;1.000427;0.910995291;1.068861;1.00042709
22.980661;1.02665868;0.837717537;0.085626129;0.815964948;0.083403355;1.05362776;1.02665876;4.64933164;0.475226788;10;1.00042589;1.000426;0.911070273;1.068861;1.00042608
22.981661;1.0266237;0.837784051;0.0856091934;0.816057502;0.0833896929;1.05359374;1.02662374;4.64970066;0.475132825;10;1.00042391;1.000424;0.911145255;1.068861;1.00042406
22.983661;1.02655473;0.837915812;0.085575322;0.816240594;0.0833622835;1.0535247;1.02655472;4.6504317;0.474944898;10;1.00041994;1.00042;0.911295222;1.068861;1.00042004
22.984661;1.02652074;0.837981059;0.085558386;0.816331132;0.0833485363;1.05349069;1.02652071;4.65079371;0.474850933;10;1.00041795;1.000418;0.911369207;1.068861;1.00041804
22.985661;1.02648575;0.838045943;0.0855414499;0.816422118;0.083334869;1.05345767;1.0264857;4.65115373;0.474756968;10;1.00041697;1.000417;0.911443193;1.068861;1.00041703
22.988661;1.02638377;0.83823734;0.0854904586;0.816689555;0.0832934416;1.05335663;1.02638368;4.65221578;0.474474062;10;1.00041102;1.00041099;0.911664167;1.068861;1.00041104
22.989661;1.02635078;0.838300235;0.0854733398;0.816777035;0.0832794326;1.05332262;1.02635068;4.65256479;0.47437909;10;1.00040904;1.00040898;0.911737162;1.068861;1.00040904
22.991661;1.0262828;0.838424757;0.0854390983;0.816952377;0.083251575;1.05325559;1.02628267;4.65325581;0.474189138;10;1.00040507;1.00040497;0.91188316;1.068861;1.00040506
22.992661;1.02624981;0.838486385;0.0854219751;0.817038645;0.0832375639;1.05322258;1.02624966;4.65359782;0.474094159;10;1.00040408;1.00040397;0.911955162;1.068861;1.00040407
22.994661;1.02618383;0.838608015;0.0853875436;0.817209618;0.0832093637;1.05315656;1.02618366;4.65427284;0.473903192;10;1.00040011;1.00039995;0.912099171;1.068861;1.00040008
22.995661;1.02615085;0.838668197;0.0853702355;0.817294498;0.0831951744;1.05312454;1.02615066;4.65460684;0.473807205;10;1.00039812;1.00039795;0.912171178;1.068861;1.00039809
22.997661;1.02608488;0.838787114;0.0853357953;0.817462872;0.0831669691;1.05305851;1.02608467;4.65526686;0.473616224;10;1.00039413;1.00039394;0.912313196;1.068861;1.0003941
23.002661;1.025924;0.839076458;0.0852490439;0.817872994;0.0830955122;1.05289842;1.02592373;4.65687291;0.473135229;10;1.00038416;1.00038391;0.912665256;1.068861;1.00038408
23.003661;1.02589203;0.83913285;0.0852317273;0.81795344;0.0830812404;1.0528664;1.02589174;4.65718592;0.473039224;10;1.00038316;1.00038291;0.91273527;1.068861;1.00038307
23.004661;1.02586105;0.839188882;0.08521423;0.818032744;0.0830667124;1.05283438;1.02586077;4.65749693;0.472942216;10;1.00038116;1.00038091;0.912804284;1.068861;1.00038106
23.007661;1.02576713;0.839354105;0.0851619182;0.818268694;0.0830233857;1.05274033;1.02576684;4.65841398;0.472652182;10;1.00037517;1.0003749;0.913011331;1.068861;1.00037501
23.009661;1.02570417;0.839461863;0.0851269258;0.818423962;0.0829944124;1.05267731;1.0257039;4.659012;0.472458152;10;1.00037119;1.00037089;0.913147364;1.068861;1.00037098
23.011661;1.0256432;0.839567826;0.0850919368;0.818575911;0.0829652793;1.05261629;1.02564296;4.65960003;0.472264119;10;1.0003672;1.00036688;0.913283395;1.068861;1.00036694
23.013661;1.02558222;0.839671992;0.0850567723;0.818726136;0.0829359723;1.05255429;1.02558202;4.66017806;0.472069085;10;1.00036322;1.00036288;0.91341742;1.068861;1.0003629
23.015661;1.02552223;0.839774179;0.0850216133;0.818873662;0.0829065852;1.05249429;1.02552209;4.6607451;0.471874051;10;1.00035925;1.00035888;0.91355044;1.068861;1.00035887
23.018661;1.02543322;0.839923946;0.0849687978;0.819090787;0.0828623335;1.0524033;1.0254332;4.66157616;0.471581004;10;1.00035328;1.00035288;0.913748455;1.068861;1.00035283
23.019661;1.02540321;0.839972784;0.0849513165;0.81916239;0.0828477252;1.05237431;1.02540323;4.66184718;0.471483989;10;1.00035129;1.00035088;0.913813455;1.068861;1.00035082
23.020661;1.0253742;0.840021263;0.0849336567;0.81923285;0.0828328589;1.05234431;1.02537427;4.6621162;0.471385973;10;1.0003483;1.00034788;0.913878453;1.068861;1.00034781
23.024661;1.02525813;0.840210647;0.0848630362;0.819510365;0.0827733691;1.05222734;1.02525841;4.66316728;0.470993897;10;1.00034032;1.00033987;0.91413543;1.068861;1.00033981
23.026661;1.02520109;0.84030235;0.0848277351;0.819645458;0.0827435224;1.05216936;1.02520147;4.66367632;0.470797851;10;1.00033632;1.00033586;0.914262413;1.068861;1.00033582
23.028661;1.02514505;0.840392059;0.0847922585;0.819777836;0.0827134035;1.05211137;1.02514553;4.66417436;0.4706008;10;1.0003323;1.00033185;0.914388399;1.068861;1.00033183
23.029661;1.02511703;0.840436369;0.0847746122;0.819843504;0.0826984267;1.05208337;1.02511755;4.66442037;0.470502772;10;1.00033029;1.00032984;0.914451392;1.068861;1.00032985
23.030661;1.02508901;0.840480137;0.0847569674;0.819908648;0.0826834469;1.05205538;1.02508957;4.66466338;0.470404744;10;1.00032828;1.00032784;0.914513386;1.068861;1.00032786
23.031661;1.02506199;0.840523363;0.0847391439;0.819972468;0.0826682085;1.05202639;1.02506258;4.6649034;0.470305715;10;1.00032626;1.00032583;0.91457538;1.068861;1.00032588
23.032661;1.02503397;0.840566046;0.0847215023;0.820036563;0.0826532251;1.05199839;1.02503459;4.66514041;0.470207686;10;1.00032324;1.00032283;0.914636375;1.068861;1.0003229
23.033661;1.02500696;0.840608368;0.0847038622;0.82009951;0.0826381602;1.0519714;1.02500759;4.66537541;0.470109658;10;1.00032122;1.00032082;0.91469837;1.068861;1.00032092
23.036661;1.02492592;0.840732271;0.0846505911;0.820285374;0.0825926129;1.05188843;1.02492657;4.66606343;0.469813583;10;1.00031514;1.00031481;0.914880356;1.068861;1.00031499
23.037661;1.02489891;0.840772612;0.0846329566;0.820346397;0.0825775475;1.05186044;1.02489956;4.66628743;0.469715562;10;1.00031312;1.0003128;0.914940353;1.068861;1.00031301
23.038661;1.02487289;0.840812594;0.0846151426;0.82040627;0.0825622255;1.05183345;1.02487354;4.66650943;0.469616545;10;1.00031109;1.0003108;0.91500035;1.068861;1.00031103
23.039661;1.02484689;0.840852037;0.084597509;0.82046562;0.0825470788;1.05180646;1.02484752;4.66672843;0.469518531;10;1.00030906;1.00030879;0.915059347;1.068861;1.00030905
23.040661;1.02481988;0.840890941;0.084579695;0.820525247;0.0825318363;1.05177948;1.02482049;4.66694443;0.469419521;10;1.00030604;1.00030579;0.915118346;1.068861;1.00030607
23.044661;1.02471685;0.841041881;0.0845087865;0.820755223;0.0824708034;1.05167355;1.0247174;4.66778242;0.469025525;10;1.00029793;1.00029778;0.915352355;1.068861;1.00029814
23.045661;1.02469184;0.841078446;0.084490965;0.820810982;0.0824553925;1.05164757;1.02469237;4.66798541;0.468926536;10;1.00029591;1.00029578;0.915410358;1.068861;1.00029615
23.046661;1.02466683;0.841114473;0.0844733218;0.820866219;0.0824401553;1.05162159;1.02466735;4.66818541;0.46882855;10;1.00029288;1.00029277;0.915467362;1.068861;1.00029315
23.049661;1.02459182;0.841219674;0.0844200231;0.821029128;0.0823940791;1.05154365;1.02459228;4.66876937;0.468532608;10;1.00028679;1.00028676;0.915638365;1.068861;1.00028717
23.050661;1.02456781;0.841253901;0.0844021945;0.821081812;0.0823785776;1.05151867;1.02456826;4.66895936;0.46843363;10;1.00028476;1.00028476;0.915694364;1.068861;1.00028517
23.051661;1.02454281;0.841287587;0.0843845455;0.82113477;0.0823633312;1.05149369;1.02454324;4.66914634;0.468335654;10;1.00028173;1.00028176;0.915750361;1.068861;1.00028217
23.054661;1.02447082;0.841385585;0.0843312392;0.821288256;0.0823169951;1.05141774;1.02447117;4.66969029;0.468039726;10;1.00027564;1.00027574;0.915915345;1.068861;1.00027617
23.055661;1.02444782;0.84141729;0.0843134127;0.821337679;0.0823014103;1.05139376;1.02444815;4.66986627;0.46794075;10;1.00027361;1.00027374;0.915970337;1.068861;1.00027417
23.056661;1.02442382;0.841448637;0.0842957681;0.821387554;0.0822860815;1.05136877;1.02442413;4.67004025;0.467842774;10;1.00027059;1.00027073;0.916024328;1.068861;1.00027117
23.057661;1.02440083;0.841479443;0.084277945;0.8214361;0.0822704965;1.05134479;1.02440111;4.67021123;0.467743797;10;1.00026856;1.00026873;0.916078317;1.068861;1.00026917
23.058661;1.02437783;0.841509711;0.0842603037;0.821484119;0.0822550872;1.0513198;1.0243781;4.67037921;0.46764582;10;1.00026654;1.00026672;0.916132305;1.068861;1.00026717
23.059661;1.02435484;0.841539438;0.0842424835;0.821531612;0.0822395016;1.05129581;1.02435508;4.67054419;0.467546843;10;1.00026452;1.00026471;0.916185292;1.068861;1.00026516
23.060661;1.02433184;0.841568807;0.0842248445;0.821578754;0.0822240913;1.05127182;1.02433206;4.67070718;0.467448864;10;1.0002615;1.0002617;0.916238277;1.068861;1.00026216
