time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
23.061661;1.02430885;0.841597636;0.0842072063;0.821625369;0.0822086799;1.05124783;1.02430904;4.67086716;0.467350883;10;1.00025948;1.00025969;0.91629126;1.068861;1.00026016
23.063661;1.02426385;0.841654033;0.084171751;0.821716569;0.0821775973;1.05120084;1.02426401;4.67118014;0.467153916;10;1.00025545;1.00025567;0.916395222;1.068861;1.00025616
23.064661;1.02424185;0.84168142;0.0841541136;0.821760976;0.0821621019;1.05117784;1.02424199;4.67133213;0.46705593;10;1.00025243;1.00025266;0.916447202;1.068861;1.00025316
23.067661;1.02417686;0.841760703;0.0841010197;0.821890584;0.0821153547;1.05110882;1.02417694;4.67177211;0.46676096;10;1.00024638;1.00024662;0.916600141;1.068861;1.00024716
23.068661;1.02415486;0.841786109;0.0840833804;0.821933058;0.0820998572;1.05108581;1.02415493;4.6719131;0.466662967;10;1.00024337;1.00024361;0.916650123;1.068861;1.00024416
23.069661;1.02413386;0.841811154;0.0840657402;0.821974379;0.0820842801;1.05106279;1.02413391;4.67205209;0.466564974;10;1.00024135;1.0002416;0.916700106;1.068861;1.00024216
23.070661;1.02411286;0.841835659;0.0840480988;0.822015171;0.082068704;1.05104078;1.0241129;4.67218808;0.466466982;10;1.00023934;1.00023959;0.916750091;1.068861;1.00024016
23.071661;1.02409185;0.841859803;0.0840304565;0.822055612;0.0820531296;1.05101776;1.02409188;4.67232208;0.466368989;10;1.00023733;1.00023758;0.916799078;1.068861;1.00023816
23.072661;1.02407085;0.841883226;0.084012813;0.822095348;0.082037557;1.05099574;1.02407087;4.67245207;0.466270997;10;1.00023432;1.00023458;0.916848067;1.068861;1.00023517
23.073661;1.02405085;0.841906288;0.0839951683;0.822133929;0.0820219065;1.05097373;1.02405086;4.67258006;0.466173005;10;1.00023231;1.00023258;0.916897058;1.068861;1.00023317
23.074661;1.02402985;0.841928991;0.0839777027;0.822172962;0.0820065142;1.05095271;1.02402985;4.67270605;0.466076014;10;1.00023031;1.00023057;0.916946051;1.068861;1.00023117
23.075661;1.02400984;0.841951153;0.0839600553;0.822210664;0.0819908679;1.05093069;1.02400984;4.67282904;0.465978024;10;1.00022831;1.00022857;0.916994045;1.068861;1.00022918
23.076661;1.02398984;0.841972774;0.0839424062;0.822247839;0.0819752235;1.05090868;1.02398984;4.67294903;0.465880034;10;1.00022531;1.00022558;0.917041041;1.068861;1.00022618
23.078661;1.02394983;0.842014575;0.0839072833;0.822320784;0.0819441151;1.05086665;1.02394984;4.67318102;0.465685055;10;1.00022132;1.00022159;0.917136037;1.068861;1.00022219
23.079661;1.02393082;0.842034754;0.0838898099;0.822355751;0.0819285708;1.05084564;1.02393084;4.67329301;0.465588067;10;1.00021833;1.00021859;0.917183038;1.068861;1.0002192
23.082661;1.0238728;0.842092402;0.0838372069;0.822458642;0.0818818471;1.05078262;1.02387284;4.673613;0.465296107;10;1.00021236;1.00021261;0.917321047;1.068861;1.00021322
23.083661;1.0238538;0.842110775;0.0838197329;0.822491851;0.0818663055;1.05076262;1.02385385;4.67371499;0.465199121;10;1.00020938;1.00020961;0.917366051;1.068861;1.00021023
23.085661;1.0238168;0.842145895;0.0837847864;0.822555884;0.0818351419;1.05072262;1.02381686;4.67390999;0.46500515;10;1.00020541;1.00020562;0.91745606;1.068861;1.00020625
23.086661;1.0237988;0.842162642;0.0837673141;0.822586707;0.081819519;1.05070262;1.02379887;4.67400299;0.464908164;10;1.00020242;1.00020262;0.917501062;1.068861;1.00020326
23.088661;1.0237628;0.84219487;0.0837323722;0.822647122;0.0817882694;1.05066263;1.02376289;4.674182;0.464714189;10;1.00019845;1.00019863;0.917588062;1.068861;1.00019928
23.089661;1.02374481;0.84221035;0.0837149031;0.822676715;0.0817726425;1.05064364;1.0237449;4.674268;0.464617202;10;1.00019546;1.00019563;0.917632059;1.068861;1.0001963
23.090661;1.02372781;0.842225109;0.0836976158;0.8227048;0.0817571098;1.05062465;1.02372791;4.67435001;0.464521214;10;1.00019348;1.00019363;0.917675053;1.068861;1.00019431
23.092661;1.02369281;0.842253541;0.0836628657;0.822760722;0.0817259429;1.05058668;1.02369294;4.67450802;0.464328239;10;1.0001895;1.00018963;0.917760039;1.068861;1.00019033
23.093661;1.02367581;0.842267032;0.0836455827;0.822787578;0.0817104045;1.0505677;1.02367596;4.67458302;0.464232251;10;1.00018651;1.00018662;0.91780203;1.068861;1.00018734
23.095661;1.02364181;0.842292571;0.0836108386;0.822839885;0.0816791468;1.05053073;1.02364199;4.67472503;0.464039276;10;1.00018253;1.00018261;0.917885008;1.068861;1.00018336
23.096661;1.02362581;0.842304618;0.0835935571;0.822864532;0.0816635239;1.05051175;1.02362601;4.67479204;0.463943288;10;1.00017954;1.0001796;0.917925996;1.068861;1.00018037
23.098661;1.02359281;0.84232727;0.083559173;0.822913222;0.0816325306;1.05047579;1.02359306;4.67491805;0.463752312;10;1.00017555;1.00017559;0.918006968;1.068861;1.00017639
23.099661;1.0235768;0.842337875;0.0835418891;0.822936462;0.0816169046;1.05045782;1.02357708;4.67497705;0.463656325;10;1.00017256;1.00017258;0.918046953;1.068861;1.0001734
23.101661;1.0235458;0.842357829;0.0835074948;0.822980909;0.0815857469;1.05042286;1.02354613;4.67508806;0.463465348;10;1.00016857;1.00016856;0.91812492;1.068861;1.00016942
23.102661;1.0235308;0.842366997;0.0834903837;0.82300194;0.0815702153;1.05040589;1.02353115;4.67513907;0.46337036;10;1.00016558;1.00016555;0.918163904;1.068861;1.00016643
23.104661;1.0234998;0.842383897;0.0834561523;0.823043403;0.0815392302;1.05037093;1.02350019;4.67523307;0.46318038;10;1.0001616;1.00016154;0.91824087;1.068861;1.00016245
23.105661;1.0234848;0.842391808;0.0834390318;0.823063207;0.0815236972;1.05035495;1.02348521;4.67527707;0.463085389;10;1.00015861;1.00015854;0.918278853;1.068861;1.00015946
23.107661;1.0234558;0.842405832;0.0834047822;0.823100257;0.0814925506;1.050321;1.02345625;4.67535506;0.462895402;10;1.00015464;1.00015453;0.91835382;1.068861;1.00015547
23.108661;1.02344181;0.842412305;0.0833876534;0.823117856;0.0814769371;1.05030502;1.02344227;4.67539105;0.462800407;10;1.00015165;1.00015152;0.918389804;1.068861;1.00015248
23.109661;1.02342781;0.842418238;0.0833707027;0.823134928;0.0814614995;1.05028903;1.02342828;4.67542404;0.46270641;10;1.00014967;1.00014952;0.918426788;1.068861;1.00015049
23.110661;1.02341382;0.84242363;0.0833535699;0.823151475;0.0814458859;1.05027305;1.02341429;4.67545403;0.462611412;10;1.00014768;1.00014752;0.918462773;1.068861;1.00014849
23.111661;1.02339982;0.842428663;0.0833366157;0.823167672;0.081430449;1.05025706;1.0234003;4.67548203;0.462517414;10;1.0001447;1.00014452;0.918498759;1.068861;1.00014549
23.113661;1.02337283;0.842437108;0.0833027024;0.823197681;0.081399499;1.05022607;1.02337332;4.67552901;0.462329413;10;1.00014073;1.00014052;0.918568735;1.068861;1.0001415
23.114661;1.02335883;0.8424407;0.0832857438;0.823212475;0.0813840659;1.05021008;1.02335932;4.675549;0.462235412;10;1.00013774;1.00013753;0.918603726;1.068861;1.0001385
23.115661;1.02334583;0.842443752;0.0832689643;0.823225937;0.0813687309;1.05019508;1.02334632;4.67556598;0.46214241;10;1.00013575;1.00013553;0.918637718;1.068861;1.00013651
23.116661;1.02333383;0.842446444;0.0832520037;0.823238244;0.081353142;1.05018007;1.02333432;4.67558097;0.462048408;10;1.00013377;1.00013353;0.918671712;1.068861;1.00013451
23.117661;1.02332083;0.842448596;0.0832352223;0.823250827;0.0813378103;1.05016506;1.02332132;4.67559296;0.461955405;10;1.00013078;1.00013054;0.918705707;1.068861;1.00013151
23.118661;1.02330783;0.842450389;0.0832184403;0.823263058;0.08132248;1.05015005;1.02330832;4.67560294;0.461862402;10;1.00012879;1.00012855;0.918738704;1.068861;1.00012951
23.119661;1.02329583;0.842451641;0.0832014777;0.823273957;0.0813068956;1.05013604;1.02329632;4.67560992;0.461768398;10;1.00012679;1.00012655;0.918771701;1.068861;1.00012751
23.120661;1.02328382;0.842452356;0.0831846953;0.823284327;0.0812914883;1.05012203;1.02328432;4.6756139;0.461675394;10;1.0001238;1.00012356;0.918804699;1.068861;1.00012451
23.122661;1.02325982;0.842452526;0.0831513118;0.823303828;0.0812608532;1.05009299;1.02326031;4.67561486;0.461490383;10;1.00011981;1.00011957;0.918868697;1.068861;1.00012052
23.123661;1.02324781;0.842451801;0.0831345311;0.823312781;0.0812454489;1.05007897;1.0232483;4.67561084;0.461397377;10;1.00011681;1.00011657;0.918899698;1.068861;1.00011753
23.125661;1.0232258;0.842449275;0.0831013343;0.823328015;0.0812148347;1.05005193;1.02322629;4.67559679;0.461213364;10;1.0001128;1.00011259;0.918961702;1.068861;1.00011354
23.126661;1.02321479;0.842447292;0.0830847383;0.823334922;0.0811995273;1.0500389;1.02321528;4.67558576;0.461121356;10;1.00010979;1.00010959;0.918992706;1.068861;1.00011055
23.128661;1.02319278;0.842441887;0.0830515517;0.82334732;0.0811689097;1.05001286;1.02319327;4.6755557;0.460937339;10;1.00010576;1.00010561;0.919051717;1.068861;1.00010656
23.129661;1.02318277;0.842438464;0.0830351423;0.823352005;0.081153696;1.04999983;1.02318326;4.67553668;0.46084633;10;1.00010275;1.00010261;0.919081725;1.068861;1.00010356
23.130661;1.02317176;0.84243468;0.0830185556;0.823357141;0.0811383845;1.04998681;1.02317225;4.67551565;0.46075432;10;1.00010072;1.00010062;0.919110734;1.068861;1.00010157
23.131661;1.02316175;0.842430357;0.0830021521;0.823360941;0.081123169;1.04997378;1.02316224;4.67549162;0.46066331;10;1.0000987;1.00009863;0.919138744;1.068861;1.00009957
23.132661;1.02315174;0.842425673;0.0829857516;0.823364388;0.0811079526;1.04996176;1.02315223;4.6754656;0.460572299;10;1.00009568;1.00009564;0.919167755;1.068861;1.00009657
23.134661;1.02313271;0.842414686;0.0829529577;0.823368888;0.0810774381;1.04993771;1.02313321;4.67540455;0.460390277;10;1.00009163;1.00009165;0.919222782;1.068861;1.00009256
23.135661;1.0231227;0.842408562;0.0829367432;0.823370924;0.0810623952;1.04992568;1.02312319;4.67537053;0.460300266;10;1.0000886;1.00008866;0.919249797;1.068861;1.00008955
23.136661;1.02311368;0.842402078;0.0829203498;0.823371803;0.081047096;1.04991366;1.02311418;4.67533451;0.460209255;10;1.00008657;1.00008666;0.919276813;1.068861;1.00008753
23.137661;1.02310467;0.842395053;0.0829041371;0.823372153;0.0810319722;1.04990263;1.02310516;4.67529549;0.460119244;10;1.00008455;1.00008467;0.919303831;1.068861;1.00008552
23.138661;1.02309566;0.842387488;0.0828879248;0.823371977;0.0810168476;1.04989061;1.02309615;4.67525348;0.460029234;10;1.00008152;1.00008167;0.91932985;1.068861;1.0000825
23.139661;1.02308665;0.842379563;0.0828717125;0.823371451;0.0810017225;1.04987958;1.02308713;4.67520946;0.459939224;10;1.0000795;1.00007967;0.91935587;1.068861;1.00008049
23.140661;1.02307864;0.842371279;0.0828556805;0.823369767;0.080986694;1.04986856;1.02307912;4.67516345;0.459850215;10;1.00007747;1.00007767;0.91938089;1.068861;1.00007847
23.141661;1.02307064;0.842362454;0.0828394681;0.823367556;0.0809714894;1.04985753;1.0230711;4.67511444;0.459760206;10;1.00007445;1.00007467;0.91940591;1.068861;1.00007545
23.143661;1.02305363;0.842343365;0.0828074042;0.823362534;0.0809415125;1.04983649;1.02305407;4.67500842;0.459582194;10;1.00007041;1.00007066;0.919454949;1.068861;1.00007142
23.144661;1.02304663;0.842333102;0.0827913726;0.823358113;0.0809264058;1.04982647;1.02304706;4.67495141;0.45949319;10;1.00006739;1.00006766;0.919478967;1.068861;1.0000684
23.145661;1.02303863;0.842322479;0.0827753416;0.823354146;0.0809113789;1.04981546;1.02303905;4.67489241;0.459404188;10;1.00006538;1.00006565;0.919502983;1.068861;1.00006639
23.146661;1.02303164;0.842311497;0.0827594914;0.823349021;0.0808964492;1.04980544;1.02303203;4.6748314;0.459316188;10;1.00006336;1.00006365;0.919525998;1.068861;1.00006437
23.147661;1.02302364;0.842299977;0.0827434619;0.823344173;0.0808814229;1.04979643;1.02302402;4.67476739;0.45922719;10;1.00006035;1.00006064;0.919549012;1.068861;1.00006136
23.150661;1.02300367;0.842262715;0.0826959191;0.823323775;0.0808365548;1.04976742;1.02300399;4.67456038;0.458963205;10;1.00005433;1.00005462;0.919616042;1.068861;1.00005531
23.151661;1.02299668;0.842249394;0.0826802537;0.823316364;0.0808217999;1.04975842;1.02299699;4.67448637;0.458876212;10;1.00005133;1.00005161;0.919637049;1.068861;1.0000523
23.153661;1.02298471;0.842221489;0.0826487469;0.823298704;0.0807919524;1.04974044;1.02298498;4.67433137;0.458701225;10;1.00004734;1.0000476;0.919679057;1.068861;1.00004827
23.154661;1.02297873;0.842206905;0.082633086;0.823289258;0.0807771148;1.04973145;1.02297897;4.67425036;0.458614232;10;1.00004435;1.0000446;0.919700059;1.068861;1.00004526
23.155661;1.02297275;0.842191781;0.0826174267;0.823279285;0.0807622757;1.04972346;1.02297297;4.67416636;0.458527238;10;1.00004236;1.0000426;0.919720057;1.068861;1.00004324
23.156661;1.02296777;0.842176296;0.0826019492;0.823268156;0.0807475324;1.04971447;1.02296797;4.67408035;0.458441245;10;1.00004037;1.0000406;0.919739054;1.068861;1.00004123
23.157661;1.02296178;0.842160271;0.0825864732;0.823257305;0.0807328669;1.04970649;1.02296197;4.67399135;0.458355251;10;1.00003738;1.0000376;0.919759047;1.068861;1.00003822
23.158661;1.0229568;0.842143884;0.0825708181;0.823245299;0.0807179453;1.04969851;1.02295697;4.67390035;0.458268257;10;1.00003539;1.0000356;0.919778037;1.068861;1.0000362
23.159661;1.02295181;0.842127137;0.0825555244;0.823232942;0.0807033751;1.04969053;1.02295197;4.67380735;0.458183263;10;1.00003341;1.0000336;0.919796025;1.068861;1.00003419
23.160661;1.02294683;0.842109848;0.082540051;0.823220058;0.0806886281;1.04968355;1.02294697;4.67371135;0.458097269;10;1.00003042;1.0000306;0.919814011;1.068861;1.00003118
23.161661;1.02294184;0.842092018;0.0825245776;0.823206647;0.0806738803;1.04967557;1.02294197;4.67361235;0.458011274;10;1.00002844;1.0000286;0.919831996;1.068861;1.00002917
23.163661;1.02293286;0.842055455;0.0824939904;0.823178142;0.080644656;1.04966161;1.02293296;4.67340936;0.457841285;10;1.00002448;1.00002461;0.91986696;1.068861;1.00002515
23.164661;1.02292887;0.842036361;0.0824786965;0.823162695;0.0806300032;1.04965464;1.02292896;4.67330337;0.457756291;10;1.00002151;1.00002161;0.91988394;1.068861;1.00002214
23.165661;1.02292489;0.842016904;0.0824635831;0.823146896;0.080615526;1.04964767;1.02292496;4.67319538;0.457672296;10;1.00001953;1.00001962;0.919899919;1.068861;1.00002014
23.166661;1.0229219;0.841997086;0.0824482902;0.823129942;0.080600793;1.04964069;1.02292195;4.67308539;0.457587302;10;1.00001756;1.00001762;0.919915898;1.068861;1.00001813
23.167661;1.02291792;0.841976726;0.0824331788;0.823113263;0.0805863143;1.04963472;1.02291795;4.6729724;0.457503308;10;1.00001458;1.00001463;0.919931875;1.068861;1.00001513
23.169661;1.02291096;0.841934922;0.0824029602;0.823078044;0.0805572767;1.04962178;1.02291095;4.67274042;0.457335321;10;1.00001063;1.00001065;0.919962825;1.068861;1.00001112
23.170661;1.02290798;0.841913298;0.0823880332;0.823059328;0.0805428941;1.04961581;1.02290795;4.67262043;0.457252327;10;1.00000865;1.00000866;0.919976799;1.068861;1.00000912
23.171661;1.022905;0.841891313;0.0823731075;0.823040259;0.0805285113;1.04961084;1.02290495;4.67249844;0.457169333;10;1.00000567;1.00000567;0.919990771;1.068861;1.00000612
23.173661;1.02290006;0.841845901;0.0823432588;0.822999907;0.080499666;1.04959889;1.02289996;4.67224645;0.457003341;10;1.0000017;1.0000017;0.920018715;1.068861;1.00000212
23.174661;1.02289809;0.841822656;0.0823283355;0.822978801;0.0804852041;1.04959392;1.02289796;4.67211746;0.456920342;10;0.999999712;0.999999712;0.920031688;1.068861;1.00000012
23.175661;1.02289612;0.84179887;0.0823135928;0.822957167;0.080470919;1.04958894;1.02289597;4.67198546;0.456838341;10;0.999996722;0.999996725;0.920044662;1.068861;0.999997118
23.176661;1.02289415;0.841774905;0.0822988498;0.822935355;0.080456635;1.04958397;1.02289398;4.67185247;0.456756337;10;0.999994731;0.999994739;0.920057638;1.068861;0.999995119
23.178661;1.02289021;0.84172536;0.0822693611;0.822890148;0.0804280721;1.04957401;1.02289001;4.67157747;0.456592316;10;0.999990743;0.999990768;0.920080594;1.068861;0.999991121
23.179661;1.02288924;0.841699959;0.0822547943;0.822866121;0.0804138907;1.04957004;1.02288902;4.67143648;0.456511299;10;0.999987748;0.999987782;0.920092575;1.068861;0.999988123
23.180661;1.02288727;0.841674201;0.0822402251;0.822842546;0.0803997894;1.04956606;1.02288704;4.67129348;0.456430279;10;0.999985752;0.999985797;0.920103559;1.068861;0.999986125
23.182661;1.02288531;0.841621247;0.0822110791;0.822792371;0.0803714329;1.0495581;1.02288508;4.67099949;0.456268227;10;0.99998176;0.999981824;0.920124533;1.068861;0.999982133
23.183661;1.02288533;0.841594231;0.0821966826;0.822765948;0.0803573531;1.04955412;1.02288509;4.67084949;0.456188198;10;0.999978764;0.999978836;0.920134525;1.068861;0.999979139
23.185661;1.02288435;0.841538941;0.0821678847;0.822712664;0.0803292723;1.04954715;1.02288413;4.67054251;0.456028137;10;0.999974774;0.999974858;0.920153517;1.068861;0.999975156
23.186661;1.02288336;0.841510666;0.0821534837;0.822685804;0.0803152712;1.04954316;1.02288315;4.67038551;0.455948104;10;0.999972779;0.999972867;0.920162517;1.068861;0.999973167
23.187661;1.02288337;0.841482029;0.082139262;0.822657784;0.0803013674;1.04954017;1.02288317;4.67022652;0.455869072;10;0.999969785;0.999969875;0.92017052;1.068861;0.99997018
23.188661;1.02288437;0.841452852;0.0821248589;0.82262843;0.0802872087;1.04953718;1.02288418;4.67006453;0.455789039;10;0.999967792;0.999967882;0.920179526;1.068861;0.999968195
23.189661;1.02288437;0.841423494;0.0821108154;0.822599701;0.0802734805;1.04953419;1.0228842;4.66990154;0.455711007;10;0.999965799;0.999965887;0.920187533;1.068861;0.999966212
23.190661;1.02288437;0.841393413;0.0820965908;0.822570264;0.0802595754;1.04953219;1.02288422;4.66973455;0.455631975;10;0.999963808;0.999963891;0.920194543;1.068861;0.99996423
23.191661;1.02288537;0.84136315;0.0820823651;0.822539844;0.0802455909;1.0495292;1.02288524;4.66956656;0.455552944;10;0.999961817;0.999961894;0.920201555;1.068861;0.999962249
23.192661;1.02288636;0.841332528;0.0820683187;0.822509069;0.0802317815;1.0495272;1.02288625;4.66939657;0.455474914;10;0.999958826;0.999958897;0.920208568;1.068861;0.99995927
23.195661;1.02288932;0.841237953;0.0820263543;0.822414092;0.0801905253;1.04952119;1.0228893;4.66887159;0.455241839;10;0.999952857;0.999952899;0.920226616;1.068861;0.999953335
23.196661;1.02289131;0.841205528;0.0820124849;0.822380745;0.0801768119;1.04951919;1.02289132;4.6686916;0.455164819;10;0.999950866;0.9999509;0.920232634;1.068861;0.999951357
23.197661;1.02289329;0.841172923;0.0819987953;0.822347221;0.080163275;1.04951719;1.02289333;4.66851061;0.455088802;10;0.999947874;0.9999479;0.920237653;1.068861;0.999948378
23.198661;1.02289528;0.841139778;0.0819849254;0.822313168;0.0801495622;1.04951618;1.02289534;4.66832661;0.45501179;10;0.999945882;0.999945901;0.920241673;1.068861;0.999946399
23.199661;1.02289726;0.841106274;0.0819712357;0.822278762;0.0801360261;1.04951518;1.02289735;4.66814062;0.45493578;10;0.999943888;0.999943901;0.920246693;1.068861;0.99994442
23.200661;1.02289924;0.84107223;0.0819575458;0.822243827;0.0801224905;1.04951418;1.02289936;4.66795163;0.454859775;10;0.999941893;0.999941901;0.920250714;1.068861;0.999942441
23.202661;1.0229042;0.841003244;0.0819301649;0.822172273;0.0800953408;1.04951217;1.02290438;4.66756864;0.454707774;10;0.999937902;0.9999379;0.920257756;1.068861;0.999938482
23.203661;1.02290718;0.840968299;0.0819166538;0.822135656;0.0800819021;1.04951217;1.02290738;4.66737465;0.454632778;10;0.999934905;0.9999349;0.920260777;1.068861;0.999935501
23.204661;1.02290916;0.840932813;0.0819031419;0.822099315;0.0800685403;1.04951117;1.02290939;4.66717766;0.454557785;10;0.999932909;0.999932899;0.920262798;1.068861;0.999933521
23.205661;1.02291314;0.840896964;0.0818898101;0.822061015;0.0800551965;1.04951117;1.02291339;4.66697866;0.454483795;10;0.999930912;0.999930898;0.920264819;1.068861;0.999931539
23.209661;1.02292707;0.840749588;0.0818364836;0.821905569;0.0800019626;1.04951217;1.02292737;4.66616068;0.454187854;10;0.99992292;0.999922896;0.920270905;1.068861;0.9999236
23.210661;1.02293106;0.84071175;0.0818231529;0.821865344;0.0799886119;1.04951318;1.02293136;4.66595069;0.454113872;10;0.99991992;0.999919895;0.920270927;1.068861;0.999920612
23.213661;1.02294303;0.840596069;0.0817838846;0.821742573;0.0799492608;1.04951518;1.02294331;4.66530872;0.453895921;10;0.999913916;0.999913889;0.920270993;1.068861;0.999914636
23.214661;1.02294803;0.840556788;0.0817709157;0.821700148;0.0799361828;1.04951619;1.02294829;4.66509073;0.453823935;10;0.999911915;0.999911885;0.920270014;1.068861;0.999912641
23.218661;1.02296804;0.840395702;0.0817193992;0.821526593;0.0798842236;1.04952318;1.0229682;4.66419679;0.453537979;10;0.999903914;0.999903857;0.920263092;1.068861;0.999904649
23.219661;1.02297405;0.840354441;0.0817067891;0.821481436;0.0798714195;1.04952518;1.02297417;4.66396781;0.453467987;10;0.999900917;0.999900849;0.92026011;1.068861;0.999901648
23.220661;1.02297906;0.840313001;0.0816939976;0.821436907;0.0798585165;1.04952717;1.02297914;4.66373783;0.453396995;10;0.999898921;0.99989884;0.920257129;1.068861;0.999899647
23.221661;1.02298508;0.840271022;0.0816813844;0.821391048;0.07984571;1.04952917;1.02298511;4.66350486;0.453327003;10;0.999896927;0.999896832;0.920254147;1.068861;0.999897645
23.222661;1.02299109;0.840228683;0.081668769;0.821344838;0.0798329014;1.04953216;1.02299108;4.66326988;0.453257011;10;0.999894935;0.999894823;0.920250164;1.068861;0.999895641
23.224661;1.02300312;0.840143107;0.0816438897;0.821251537;0.0798076284;1.04953715;1.02300301;4.66279493;0.453119029;10;0.999890954;0.999890807;0.920242198;1.068861;0.999891629
23.226661;1.02301614;0.840055912;0.0816189966;0.821155852;0.0797822647;1.04954414;1.02301595;4.66231099;0.452981052;10;0.999886977;0.999886794;0.920232227;1.068861;0.999887609
23.227661;1.02302315;0.840011774;0.0816067245;0.82110708;0.0797697153;1.04954714;1.02302292;4.66206602;0.452913065;10;0.99988499;0.999884789;0.920227241;1.068861;0.999885596
23.228661;1.02303016;0.839967457;0.0815944489;0.821058133;0.0797571631;1.04955014;1.02302989;4.66182005;0.45284508;10;0.999883003;0.999882786;0.920221253;1.068861;0.999883582
23.229661;1.02303717;0.839922599;0.0815821698;0.821008658;0.0797446086;1.04955413;1.02303686;4.66157108;0.452777096;10;0.999881016;0.999880785;0.920215265;1.068861;0.999881567
23.231661;1.02305219;0.839831803;0.0815577844;0.820907852;0.0797195928;1.04956113;1.02305182;4.66106713;0.45264213;10;0.99987704;0.999876788;0.920202286;1.068861;0.999877533
23.233661;1.02306721;0.839739749;0.0815337534;0.820805817;0.0796949254;1.04957014;1.02306678;4.66055617;0.452509168;10;0.999873059;0.999872799;0.920188302;1.068861;0.999873494
23.234661;1.02307521;0.839693093;0.0815218268;0.820753784;0.0796826403;1.04957414;1.02307477;4.66029719;0.452443187;10;0.999871065;0.999870806;0.920180307;1.068861;0.999871473
23.237661;1.02310021;0.839551322;0.081486225;0.820595126;0.0796458846;1.04958816;1.02309974;4.65951023;0.452246242;10;0.999865071;0.999864832;0.920155311;1.068861;0.999865405
23.238661;1.02310821;0.839503403;0.081474477;0.820541864;0.0796337767;1.04959317;1.02310773;4.65924424;0.452181259;10;0.999863069;0.999862843;0.920146309;1.068861;0.999863383
23.240661;1.02312621;0.8394063;0.0814511602;0.820432507;0.0796095828;1.04960318;1.02312572;4.65870525;0.452052289;10;0.999859057;0.999858866;0.920127302;1.068861;0.99985934
23.244661;1.02316318;0.839208295;0.0814052495;0.820209316;0.0795618321;1.04962619;1.02316271;4.65760627;0.451798325;10;0.999851009;0.999850924;0.92008428;1.068861;0.99985127
23.245661;1.02317317;0.839158026;0.0813938634;0.820152172;0.0795499273;1.04963219;1.02317271;4.65732727;0.451735327;10;0.999848994;0.999848941;0.920073275;1.068861;0.999849256
23.247661;1.02319215;0.839056222;0.0813712726;0.820037455;0.0795263765;1.04964518;1.02319172;4.65676227;0.451610325;10;0.999844963;0.999844976;0.920049266;1.068861;0.999845233
23.249661;1.02321313;0.838953153;0.0813490444;0.819919905;0.0795030317;1.04965816;1.02321274;4.65619027;0.451487316;10;0.999840936;0.999841011;0.920024261;1.068861;0.999841213
23.250661;1.02322312;0.838901257;0.0813380213;0.819861181;0.0794914904;1.04966415;1.02322275;4.65590227;0.45142631;10;0.999838924;0.999839028;0.920011259;1.068861;0.999839204
23.251661;1.02323411;0.838848819;0.0813269991;0.819801128;0.0794798744;1.04967114;1.02323375;4.65561127;0.451365304;10;0.999837915;0.999838045;0.919998259;1.068861;0.999838196
23.254661;1.02326607;0.83868988;0.0812943007;0.8196202;0.0794454772;1.0496931;1.02326578;4.65472927;0.451184289;10;0.999831901;0.999832096;0.91995627;1.068861;0.999832173
23.255661;1.02327806;0.83863618;0.0812836459;0.819558122;0.0794341509;1.04970108;1.02327778;4.65443127;0.451125286;10;0.9998299;0.999830112;0.919942277;1.068861;0.999830167
23.256661;1.02328905;0.8385823;0.0812729941;0.819496671;0.0794229067;1.04970807;1.02328879;4.65413227;0.451066284;10;0.999827902;0.999828129;0.919927286;1.068861;0.99982816
23.257661;1.02330005;0.838528061;0.0812623453;0.819434869;0.0794116673;1.04971606;1.0232998;4.65383127;0.451007284;10;0.999825905;0.999826145;0.919912297;1.068861;0.999826155
23.259661;1.02332403;0.838418501;0.0812412375;0.819308613;0.0793892249;1.04973203;1.02332381;4.65322326;0.45089029;10;0.999821916;0.999822178;0.919880323;1.068861;0.999822146
23.260661;1.02333603;0.83836336;0.0812307779;0.819245134;0.0793780999;1.04974003;1.02333582;4.65291726;0.450832296;10;0.999820925;0.999821194;0.919864338;1.068861;0.999821142
23.261661;1.02334803;0.838307859;0.0812203207;0.819181304;0.0793669807;1.04974902;1.02334783;4.65260926;0.450774303;10;0.999818935;0.999819209;0.919847353;1.068861;0.999819139
23.264661;1.02338505;0.838139557;0.0811896831;0.818987259;0.0793342836;1.04977502;1.02338485;4.65167525;0.450604331;10;0.999812976;0.999813252;0.919796405;1.068861;0.999813134
23.265661;1.02339805;0.838082796;0.0811794146;0.8189214;0.0793232842;1.04978403;1.02339785;4.65136024;0.450547341;10;0.999810991;0.999811266;0.919778424;1.068861;0.999811133
23.266661;1.02341007;0.838025675;0.0811693279;0.818855989;0.0793125424;1.04979303;1.02340985;4.65104324;0.450491351;10;0.999810006;0.999810281;0.919760442;1.068861;0.999810133
23.267661;1.02342308;0.837968373;0.0811594228;0.818789604;0.0793019026;1.04980204;1.02342285;4.65072523;0.45043636;10;0.999808021;0.999808295;0.919742459;1.068861;0.999808135
23.270661;1.02346313;0.837794492;0.0811297138;0.818587726;0.0792699197;1.04983007;1.02346286;4.64976022;0.450271385;10;0.99980206;0.999802339;0.919685499;1.068861;0.999802152
23.271661;1.02347714;0.837736111;0.0811199923;0.818519493;0.0792593855;1.04984009;1.02347686;4.64943621;0.450217393;10;0.999801072;0.999801352;0.919665508;1.068861;0.999801164
23.274661;1.02351817;0.837558636;0.0810910089;0.818313318;0.0792280321;1.04987013;1.02351787;4.64845118;0.450056414;10;0.999795102;0.999795391;0.919605521;1.068861;0.999795217
23.275661;1.02353217;0.837498998;0.0810814677;0.818243859;0.0792176689;1.04988115;1.02353187;4.64812018;0.450003419;10;0.99979411;0.999794403;0.919584522;1.068861;0.999794241
23.276661;1.02354618;0.837439001;0.0810721067;0.818174051;0.0792074795;1.04989117;1.02354588;4.64778717;0.449951424;10;0.999792115;0.999792415;0.919563521;1.068861;0.999792265
23.278661;1.02357517;0.837318286;0.0810533846;0.818032938;0.0791870173;1.04991321;1.02357489;4.64711715;0.449847428;10;0.999788122;0.999788439;0.919519517;1.068861;0.999788316
23.279661;1.02359017;0.837257388;0.0810440235;0.817961457;0.0791767451;1.04992422;1.0235899;4.64677915;0.449795429;10;0.999787122;0.99978745;0.919497514;1.068861;0.999787341
23.281661;1.02362015;0.83713505;0.081025842;0.817817968;0.0791567253;1.04994625;1.02361992;4.64610013;0.449694429;10;0.999783116;0.999783473;0.919452508;1.068861;0.999783385
23.282661;1.02363515;0.83707343;0.0810166612;0.817745785;0.0791466257;1.04995726;1.02363492;4.64575812;0.44964343;10;0.99978211;0.999782485;0.919429505;1.068861;0.999782404
23.284661;1.02366513;0.836949286;0.0809986597;0.817600538;0.0791267749;1.04998027;1.02366494;4.6450691;0.449543431;10;0.999778092;0.999778508;0.919383495;1.068861;0.999778434
23.285661;1.02368112;0.836886764;0.0809898392;0.817526677;0.0791169463;1.04999228;1.02368094;4.64472209;0.449494433;10;0.999776081;0.999776521;0.919359489;1.068861;0.999776445
23.286661;1.02369711;0.83682406;0.0809810187;0.817452641;0.0791071163;1.05000427;1.02369695;4.64437408;0.449445434;10;0.999775069;0.999775533;0.919335481;1.068861;0.999775454
23.287661;1.0237121;0.836760997;0.0809721978;0.817379053;0.0790973618;1.05001627;1.02371195;4.64402408;0.449396436;10;0.999773057;0.999773547;0.919310471;1.068861;0.999773461
23.288661;1.02372809;0.836697753;0.0809635564;0.817304491;0.0790877043;1.05002826;1.02372796;4.64367307;0.449348438;10;0.999772044;0.99977256;0.919285459;1.068861;0.999772465
23.290661;1.02376009;0.836570365;0.0809462707;0.817154493;0.0790683831;1.05005224;1.02375996;4.64296607;0.449252439;10;0.999768021;0.999768589;0.919235432;1.068861;0.999768469
23.291661;1.02377708;0.836506402;0.0809378063;0.817078435;0.0790588177;1.05006523;1.02377696;4.64261108;0.449205439;10;0.999767009;0.999767604;0.919210416;1.068861;0.999767468
23.292661;1.02379308;0.836442079;0.0809293406;0.817002825;0.0790493268;1.05007721;1.02379297;4.64225408;0.449158438;10;0.999764998;0.999765618;0.9191844;1.068861;0.999765468
23.293661;1.02381008;0.836377397;0.0809208736;0.816926068;0.0790397558;1.05009019;1.02380997;4.64189509;0.449111437;10;0.999762987;0.999763632;0.919157382;1.068861;0.999763467
23.294661;1.02382608;0.836312536;0.0809125857;0.816849934;0.079030435;1.05010317;1.02382597;4.6415351;0.449065435;10;0.999761976;0.999762644;0.919131364;1.068861;0.999762466
23.295661;1.02384308;0.836247495;0.080904297;0.81677283;0.0790210343;1.05011615;1.02384297;4.6411741;0.449019433;10;0.999759964;0.999760655;0.919104346;1.068861;0.999760465
23.296661;1.02386008;0.836182094;0.0808961879;0.816695376;0.0790118071;1.05012913;1.02385996;4.64081111;0.448974431;10;0.999758952;0.999759663;0.919077326;1.068861;0.999759466
23.298661;1.02389408;0.836050758;0.0808799691;0.81653995;0.0789933474;1.05015608;1.02389396;4.64008213;0.448884424;10;0.999754924;0.999755675;0.919022288;1.068861;0.999755467
23.299661;1.02391208;0.835984642;0.08087186;0.816461004;0.0789840386;1.05016906;1.02391196;4.63971513;0.44883942;10;0.999753909;0.999754676;0.91899527;1.068861;0.999754469
23.300661;1.02392908;0.835918347;0.0808639317;0.816382684;0.0789749829;1.05018304;1.02392895;4.63934714;0.448795415;10;0.999751893;0.999752675;0.918966252;1.068861;0.99975247
23.301661;1.02394708;0.835851875;0.0808560039;0.816303394;0.0789658501;1.05019701;1.02394695;4.63897815;0.44875141;10;0.999750876;0.999751671;0.918938235;1.068861;0.999751471
23.302661;1.02396408;0.835785044;0.0808482571;0.816224553;0.0789569708;1.05021099;1.02396394;4.63860716;0.448708405;10;0.999748859;0.999749664;0.91890922;1.068861;0.999749471
23.303661;1.02398207;0.835718035;0.0808405113;0.816144742;0.078948015;1.05022496;1.02398194;4.63823517;0.448665399;10;0.999747842;0.999748655;0.918880205;1.068861;0.999748472
23.304661;1.02400007;0.835650668;0.0808327668;0.816064584;0.0789390598;1.05023893;1.02399993;4.63786118;0.448622392;10;0.999745825;0.999746644;0.918851191;1.068861;0.999746472
23.305661;1.02401806;0.83558312;0.0808252044;0.815984253;0.0789302808;1.0502529;1.02401792;4.6374862;0.448580386;10;0.999744808;0.999745631;0.918821178;1.068861;0.999745471
23.306661;1.02403606;0.835515393;0.0808176443;0.815903748;0.078921502;1.05026687;1.02403592;4.63711021;0.448538378;10;0.999742792;0.999743618;0.918792166;1.068861;0.99974347
23.307661;1.02405505;0.835447487;0.0808102672;0.815822275;0.0789128222;1.05028184;1.02405491;4.63673323;0.44849737;10;0.999740776;0.999741605;0.918762156;1.068861;0.999741469
23.308661;1.02407305;0.83537922;0.080802713;0.815741248;0.0789040434;1.05029682;1.0240729;4.63635424;0.44845536;10;0.999739762;0.999740593;0.918731146;1.068861;0.999740468
23.309661;1.02409204;0.835310772;0.0807955225;0.815659254;0.078895539;1.05031079;1.02409189;4.63597426;0.44841535;10;0.999737749;0.999738581;0.918701138;1.068861;0.999738467
23.311661;1.02412903;0.835173333;0.0807809712;0.815495541;0.0788784272;1.05034073;1.02412886;4.6352113;0.448334327;10;0.999735727;0.99973656;0.918638123;1.068861;0.999736466
23.312661;1.02414802;0.835104162;0.0807737903;0.815412852;0.078869918;1.05035571;1.02414785;4.63482733;0.448294315;10;0.999733717;0.999734549;0.918607117;1.068861;0.999734467
23.313661;1.02416702;0.835034811;0.0807667925;0.815329989;0.0788615823;1.05037169;1.02416684;4.63444235;0.448255302;10;0.999732708;0.999733539;0.918575111;1.068861;0.999733467
23.314661;1.02418601;0.834965278;0.0807597972;0.815246954;0.0788532442;1.05038666;1.02418583;4.63405637;0.448216289;10;0.999730699;0.999731528;0.918543107;1.068861;0.999731466
23.315661;1.024205;0.834895565;0.0807528044;0.815163745;0.0788449036;1.05040164;1.02420482;4.6336694;0.448177277;10;0.999729691;0.999730516;0.918511104;1.068861;0.999730465
23.316661;1.02422498;0.834825491;0.080745994;0.815079392;0.0788366596;1.05041762;1.02422482;4.63328042;0.448139265;10;0.999727684;0.999728505;0.918479102;1.068861;0.999728464
23.317661;1.02424397;0.834755237;0.0807391853;0.814995662;0.0788284903;1.0504336;1.02424381;4.63289044;0.448101253;10;0.999726677;0.999727495;0.918446101;1.068861;0.999727461
23.318661;1.02426396;0.834684801;0.0807323782;0.814910964;0.0788202424;1.05044858;1.02426381;4.63249946;0.448063242;10;0.999724671;0.999725485;0.918413101;1.068861;0.999725456
23.320661;1.02430393;0.834543386;0.0807191266;0.814741052;0.0788040947;1.05048054;1.02430381;4.6317145;0.447989222;10;0.999722661;0.999723468;0.918346103;1.068861;0.999723441
23.321661;1.02432391;0.834472406;0.0807126813;0.814655837;0.078796196;1.05049752;1.02432382;4.63132051;0.447953214;10;0.999720658;0.999721461;0.918312104;1.068861;0.999721429
23.322661;1.0243439;0.834401065;0.0807062352;0.814570274;0.0787882973;1.05051351;1.02434382;4.63092453;0.447917206;10;0.999719655;0.999720454;0.918278106;1.068861;0.999720415
23.323661;1.02436388;0.834329721;0.0806997877;0.814484716;0.078780399;1.0505295;1.02436383;4.63052854;0.447881198;10;0.999717654;0.999718448;0.918244109;1.068861;0.999718399
23.324661;1.02438387;0.834258015;0.0806935185;0.814398808;0.0787726776;1.05054649;1.02438385;4.63013055;0.447846191;10;0.999716654;0.999717441;0.918209112;1.068861;0.999717379
23.325661;1.02440485;0.834186125;0.0806872469;0.814311932;0.0787648806;1.05056249;1.02440486;4.62973155;0.447811183;10;0.999715655;0.999716435;0.918174116;1.068861;0.999716358
23.326661;1.02442483;0.834114053;0.0806809725;0.814225676;0.078757162;1.05057949;1.02442487;4.62933156;0.447776175;10;0.999713658;0.999714429;0.918139121;1.068861;0.999714334
23.328661;1.0244658;0.833969357;0.0806687738;0.81405185;0.0787420052;1.0506135;1.02446591;4.62852856;0.447708158;10;0.999711666;0.999712416;0.918068133;1.068861;0.999712278
23.329661;1.02448679;0.833896556;0.0806626687;0.813964102;0.0787343917;1.0506305;1.02448692;4.62812456;0.447674148;10;0.999709671;0.99971041;0.918033141;1.068861;0.999710247
23.330661;1.02450777;0.833823753;0.0806567394;0.813876356;0.0787269564;1.05064751;1.02450794;4.62772055;0.447641136;10;0.999708677;0.999709403;0.91799715;1.068861;0.999709214
23.331661;1.02452875;0.83375077;0.080650986;0.813788436;0.0787196995;1.05066452;1.02452896;4.62731555;0.447609124;10;0.999707683;0.999708397;0.917960161;1.068861;0.99970818
23.332661;1.02454974;0.833677427;0.080645048;0.813700165;0.0787122693;1.05068254;1.02454997;4.62690854;0.447576111;10;0.999705689;0.999706391;0.917924173;1.068861;0.999706145
23.335661;1.02461469;0.83345668;0.0806279301;0.813433079;0.0786905456;1.05073558;1.02461501;4.62568351;0.44748107;10;0.999702708;0.999703376;0.917813216;1.068861;0.999703039
23.336661;1.02463568;0.833382801;0.080622337;0.813344293;0.0786834783;1.05075259;1.02463602;4.6252735;0.447450056;10;0.999700714;0.999701372;0.917775231;1.068861;0.999701003
23.339661;1.02470165;0.833159903;0.0806060831;0.813074345;0.0786625892;1.05080764;1.02470205;4.62403647;0.447360012;10;0.999697733;0.999698361;0.917661274;1.068861;0.999697899
23.340661;1.02472365;0.833085303;0.0806006614;0.812984078;0.0786556311;1.05082565;1.02472406;4.62362246;0.447329997;10;0.999695739;0.999696357;0.917622287;1.068861;0.999695866
23.341661;1.02474565;0.833010342;0.0805954182;0.812893464;0.0786488513;1.05084367;1.02474606;4.62320645;0.447300983;10;0.999694745;0.999695353;0.917584299;1.068861;0.999694835
23.343661;1.02478965;0.83286024;0.0805851065;0.812712079;0.0786354747;1.0508807;1.02479008;4.62237342;0.447243953;10;0.999692756;0.999693345;0.917506319;1.068861;0.999692775
23.344661;1.02481266;0.832784917;0.080580218;0.812620341;0.0786289771;1.05089971;1.02481308;4.6219554;0.447216939;10;0.999690761;0.999691342;0.917466326;1.068861;0.999690749
23.347661;1.02487969;0.832558043;0.0805653617;0.812345874;0.0786094772;1.05095575;1.02488009;4.62069635;0.447134893;10;0.999687776;0.999688331;0.917347335;1.068861;0.999687682
23.350661;1.02494873;0.832329724;0.0805512159;0.812068484;0.0785905465;1.05101378;1.02494908;4.61942929;0.447056846;10;0.99968479;0.999685322;0.917225318;1.068861;0.999684635
23.351661;1.02497174;0.832253316;0.0805466795;0.811975743;0.0785844151;1.05103279;1.02497208;4.61900527;0.44703183;10;0.999682795;0.99968332;0.917184305;1.068861;0.999682624
23.352661;1.02499476;0.832176728;0.0805421424;0.811882832;0.0785782849;1.0510518;1.02499507;4.61858025;0.447006814;10;0.999681801;0.999682317;0.91714329;1.068861;0.999681616
23.353661;1.02501777;0.83210014;0.0805376047;0.811789927;0.0785721558;1.05107181;1.02501807;4.61815523;0.446981798;10;0.999680807;0.999681315;0.917101271;1.068861;0.999680611
23.357661;1.02511181;0.831791803;0.0805205322;0.811414854;0.0785485437;1.05115084;1.02511206;4.61644414;0.446887737;10;0.999676835;0.9996773;0.916933176;1.068861;0.999676616
23.358661;1.02513582;0.831714312;0.0805163553;0.811320308;0.0785426895;1.05117084;1.02513606;4.61601411;0.446864723;10;0.999675841;0.999676296;0.91689115;1.068861;0.999675623
23.360661;1.02518383;0.831559147;0.0805083661;0.811131057;0.0785313285;1.05121086;1.02518406;4.61515307;0.446820697;10;0.999673848;0.999674286;0.916805099;1.068861;0.999673645
23.361661;1.02520783;0.831481294;0.0805045538;0.811036174;0.078525821;1.05123186;1.02520806;4.61472106;0.446799684;10;0.999672849;0.999673281;0.916762076;1.068861;0.99967266
23.362661;1.02523183;0.83140344;0.0805007433;0.810941296;0.0785203113;1.05125187;1.02523205;4.61428904;0.44677867;10;0.99967085;0.999671277;0.916719053;1.068861;0.999670678
23.363661;1.02525583;0.831325407;0.0804969346;0.810846247;0.0785147991;1.05127188;1.02525605;4.61385603;0.446757657;10;0.99966985;0.999670272;0.916675032;1.068861;0.999669699
23.364661;1.02527983;0.831247193;0.0804931278;0.810751027;0.0785092841;1.05129289;1.02528005;4.61342202;0.446736643;10;0.999668848;0.999669267;0.916631012;1.068861;0.999668722
23.365661;1.02530382;0.8311688;0.080489503;0.810655635;0.078503942;1.05131391;1.02530405;4.61298701;0.446716629;10;0.999667845;0.999668264;0.916586993;1.068861;0.999667748
23.368661;1.02537781;0.830933264;0.0804791825;0.81036756;0.0784882737;1.05137595;1.02537803;4.61168;0.44665959;10;0.999664831;0.999665259;0.916453942;1.068861;0.999664831
23.369661;1.02540181;0.830854333;0.0804757465;0.810271663;0.0784830977;1.05139697;1.02540202;4.611242;0.446640578;10;0.999664824;0.999665261;0.916408926;1.068861;0.999664859
23.374661;1.02552678;0.830458784;0.080460027;0.809787428;0.0784582274;1.05150307;1.02552695;4.60904705;0.446553537;10;0.999659786;0.99966029;0.916182864;1.068861;0.99966
23.378661;1.02562675;0.83014054;0.0804488217;0.809398358;0.0784396603;1.05159013;1.02562688;4.6072811;0.44649152;10;0.999655766;0.999656324;0.915997826;1.068861;0.999656123
23.379661;1.02565274;0.830060707;0.0804461092;0.809300047;0.0784350285;1.05161115;1.02565286;4.60683812;0.446476517;10;0.999654763;0.999655333;0.915950816;1.068861;0.999655155
23.380661;1.02567773;0.829980874;0.0804435765;0.809202527;0.0784306479;1.05163316;1.02567784;4.60639513;0.446462515;10;0.999653761;0.999654341;0.915903807;1.068861;0.999654189
23.381661;1.02570372;0.82990086;0.0804410438;0.809104047;0.0784261897;1.05165518;1.02570382;4.60595115;0.446448514;10;0.999653759;0.999654348;0.915856799;1.068861;0.999654222
23.382661;1.02572871;0.829820666;0.080438511;0.809006182;0.0784218069;1.05167719;1.0257288;4.60550617;0.446434514;10;0.999652758;0.999653356;0.91580979;1.068861;0.999653256
23.384661;1.02578068;0.829660273;0.0804338065;0.808808883;0.0784132364;1.05172221;1.02578075;4.60461622;0.446408514;10;0.999650758;0.999651371;0.915714777;1.068861;0.999651323
23.386661;1.02583265;0.829499516;0.0804294621;0.808611244;0.0784050133;1.05176623;1.02583271;4.60372427;0.446384514;10;0.99964876;0.999649384;0.915618767;1.068861;0.999649385
23.387661;1.02585863;0.829418957;0.0804272896;0.808512251;0.0784009008;1.05178924;1.02585869;4.6032773;0.446372513;10;0.999648761;0.999649389;0.915570764;1.068861;0.999649412
23.388661;1.02588461;0.8293384;0.0804252968;0.808413263;0.0783969635;1.05181124;1.02588466;4.60283033;0.446361513;10;0.999647763;0.999648392;0.915521762;1.068861;0.999648436
23.390661;1.02593656;0.829176926;0.0804213099;0.808214944;0.0783890884;1.05185625;1.02593663;4.60193439;0.446339515;10;0.999645765;0.999646391;0.915424763;1.068861;0.999646472
23.391661;1.02596253;0.829096192;0.0804194961;0.808115791;0.0783853263;1.05187925;1.02596261;4.60148642;0.446329519;10;0.999645766;0.999646386;0.915375766;1.068861;0.999646485
23.392661;1.02598851;0.829015279;0.0804176816;0.808016465;0.0783815641;1.05190225;1.02598859;4.60103744;0.446319524;10;0.999644767;0.999645379;0.915326771;1.068861;0.999645493
23.394661;1.02604146;0.82885328;0.0804144108;0.807816861;0.0783743147;1.05194824;1.02604155;4.60013849;0.446301541;10;0.99964277;0.999643357;0.915228788;1.068861;0.999643499
23.395661;1.02606844;0.828772193;0.0804127741;0.807716583;0.0783706525;1.05197124;1.02606853;4.59968851;0.446292553;10;0.999642772;0.999643343;0.915178798;1.068861;0.999643496
23.396661;1.02609442;0.828691108;0.0804113167;0.807617097;0.0783672432;1.05199423;1.02609451;4.59923853;0.446284567;10;0.999641775;0.999642328;0.915129809;1.068861;0.99964249
23.398661;1.02614737;0.828528583;0.0804085813;0.807416997;0.0783605288;1.05204022;1.02614747;4.59833656;0.4462696;10;0.999639783;0.999640296;0.915029836;1.068861;0.999640468
23.399661;1.02617436;0.828447323;0.0804071236;0.807316558;0.0783570487;1.05206321;1.02617446;4.59788557;0.446261619;10;0.999639787;0.99964028;0.914979851;1.068861;0.999640453
23.401661;1.02622832;0.82828463;0.0804047496;0.80711552;0.0783506215;1.05211019;1.02622842;4.59698259;0.446248659;10;0.999637799;0.999638251;0.914878886;1.068861;0.999638416
23.402661;1.02625531;0.828203197;0.0804036532;0.807014922;0.0783474984;1.05213418;1.0262554;4.59653059;0.44624268;10;0.999637806;0.999638239;0.914828905;1.068861;0.999638395
23.403661;1.0262813;0.828121766;0.0804027377;0.806915114;0.078344629;1.05215718;1.02628139;4.5960786;0.446237702;10;0.999636815;0.999637229;0.914777925;1.068861;0.999637373
23.404661;1.02630829;0.828040159;0.0804016429;0.80681435;0.0783415089;1.05218117;1.02630837;4.5956256;0.446231726;10;0.999636824;0.99963722;0.914726945;1.068861;0.99963735
23.405661;1.02633629;0.827958552;0.0804007291;0.806712808;0.0783384894;1.05220417;1.02633636;4.5951726;0.446226751;10;0.999635835;0.999636213;0.914675965;1.068861;0.999636326
23.406661;1.02636329;0.827876948;0.0803999966;0.806612057;0.0783357228;1.05222817;1.02636335;4.5947196;0.446222777;10;0.999634846;0.999635208;0.914624984;1.068861;0.999635303
23.407661;1.02639028;0.827795346;0.0803992656;0.806511313;0.0783329573;1.05225216;1.02639034;4.59426659;0.446218806;10;0.999634858;0.999635203;0.914573004;1.068861;0.99963528
23.409661;1.02644429;0.827631964;0.0803978087;0.806309666;0.0783274299;1.05230016;1.02644433;4.59335958;0.446210871;10;0.999632882;0.999633195;0.91447004;1.068861;0.999633236
23.410661;1.02647229;0.827550184;0.0803972634;0.806207978;0.0783247676;1.05232416;1.02647233;4.59290556;0.446207908;10;0.999632895;0.99963319;0.914418056;1.068861;0.999633215
23.411661;1.0264993;0.827468405;0.0803969004;0.80610708;0.0783223589;1.05234817;1.02649933;4.59245155;0.446205947;10;0.999631908;0.999632185;0.914366072;1.068861;0.999632195
23.412661;1.02652631;0.827386625;0.0803963592;0.806006189;0.0783197767;1.05237217;1.02652633;4.59199754;0.44620299;10;0.999631921;0.99963218;0.914314087;1.068861;0.999632176
23.413661;1.02655432;0.827304844;0.0803961805;0.805904516;0.0783174717;1.05239617;1.02655434;4.59154352;0.446202034;10;0.999630935;0.999631174;0.9142621;1.068861;0.999631157
23.414661;1.02658133;0.827222881;0.0803958233;0.805803459;0.0783150701;1.05242017;1.02658135;4.5910885;0.44620008;10;0.99963095;0.999631167;0.914210112;1.068861;0.999631138
23.415661;1.02660935;0.827141098;0.0803956479;0.805701799;0.0783127705;1.05244418;1.02660936;4.59063448;0.446199126;10;0.999629965;0.999630159;0.914157123;1.068861;0.999630118
23.416661;1.02663636;0.827059133;0.080395474;0.805600754;0.07831055;1.05246918;1.02663637;4.59017945;0.446198173;10;0.999629981;0.999630151;0.914105132;1.068861;0.999630098
23.417661;1.02666438;0.826977167;0.0803954814;0.805498929;0.0783084309;1.05249319;1.02666439;4.58972443;0.446198218;10;0.999628999;0.999629142;0.91405214;1.068861;0.999629076
23.418661;1.0266924;0.826895199;0.0803953095;0.80539711;0.0783061383;1.05251719;1.0266924;4.58926941;0.446197263;10;0.999629017;0.999629133;0.913999148;1.068861;0.999629055
23.419661;1.02672041;0.826813229;0.0803954984;0.805295295;0.0783041979;1.0525422;1.02672042;4.58881439;0.446198305;10;0.999628035;0.999628123;0.913946155;1.068861;0.999628032
23.420661;1.02674743;0.826731257;0.0803955074;0.805194272;0.0783021592;1.05256621;1.02674745;4.58835937;0.446198346;10;0.999628054;0.999628114;0.913893162;1.068861;0.99962801
23.421661;1.02677545;0.826649285;0.0803956965;0.805092469;0.0783002198;1.05259122;1.02677547;4.58790436;0.446199384;10;0.999627073;0.999627106;0.91384017;1.068861;0.999626989
23.422661;1.02680346;0.826567311;0.0803960654;0.804990672;0.0782984556;1.05261623;1.0268035;4.58744934;0.44620142;10;0.999627091;0.999627098;0.913786179;1.068861;0.999626968
23.423661;1.02683148;0.826485336;0.0803964334;0.804888881;0.0782966905;1.05264024;1.02683152;4.58699433;0.446203454;10;0.999626109;0.999626092;0.913733188;1.068861;0.999625948
23.424661;1.0268595;0.82640318;0.0803968007;0.80478692;0.078294924;1.05266525;1.02685955;4.58653832;0.446205486;10;0.999626126;0.999626086;0.913679199;1.068861;0.999625928
23.425661;1.02688752;0.826321203;0.0803971672;0.804685141;0.0782931558;1.05269027;1.02688758;4.58608331;0.446207515;10;0.999625143;0.999625082;0.91362521;1.068861;0.999624909
23.426661;1.02691553;0.826239226;0.0803977132;0.804583367;0.0782915612;1.05271528;1.0269156;4.58562831;0.446210541;10;0.999625159;0.99962508;0.913571223;1.068861;0.999624891
23.427661;1.02694355;0.826157248;0.0803982587;0.8044816;0.0782899648;1.05273929;1.02694362;4.5851733;0.446213565;10;0.999624174;0.999624079;0.913517236;1.068861;0.999623872
23.429661;1.02699959;0.825993112;0.0803997095;0.804277906;0.0782871172;1.05278932;1.02699966;4.5842623;0.446221605;10;0.999624201;0.999624083;0.913409264;1.068861;0.999623837
23.430661;1.0270276;0.825911134;0.0804004347;0.804176156;0.078285691;1.05281433;1.02702768;4.5838073;0.44622562;10;0.999623212;0.999623088;0.913355279;1.068861;0.99962282
23.431661;1.02705662;0.825829156;0.0804013402;0.804073626;0.0782843627;1.05283935;1.02705669;4.5833523;0.446230632;10;0.999623223;0.999623094;0.913300294;1.068861;0.999622803
23.432661;1.02708464;0.825747179;0.080402246;0.803971884;0.0782831094;1.05286536;1.02708471;4.5828973;0.446235641;10;0.999623232;0.9996231;0.913246309;1.068861;0.999622786
23.433661;1.02711266;0.825665203;0.0804033322;0.803870147;0.0782820306;1.05289037;1.02711272;4.5824423;0.446241647;10;0.99962224;0.999622107;0.913191323;1.068861;0.99962177
23.435661;1.02716969;0.82550125;0.0804055052;0.803665901;0.0782797924;1.05294041;1.02716973;4.5815323;0.446253649;10;0.999622255;0.999622121;0.913081351;1.068861;0.999621739
23.436661;1.0271977;0.825419274;0.0804065923;0.803564175;0.0782787088;1.05296542;1.02719773;4.5810773;0.446259646;10;0.999621261;0.999621128;0.913026364;1.068861;0.999620724
