time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
23.438661;1.02725473;0.825255499;0.0804091295;0.803360131;0.0782768094;1.05301645;1.02725473;4.58016829;0.446273631;10;0.999621273;0.99962114;0.912916387;1.068861;0.999620695
23.439661;1.02728374;0.825173522;0.08041058;0.803257637;0.0782759936;1.05304147;1.02728373;4.57971329;0.446281619;10;0.999620279;0.999620145;0.912861398;1.068861;0.99961968
23.441661;1.02734076;0.825009923;0.0804134842;0.803053796;0.0782744313;1.05309249;1.02734072;4.57880527;0.446297588;10;0.999620292;0.999620153;0.912750416;1.068861;0.99961965
23.442661;1.02736876;0.824928121;0.0804151178;0.802952274;0.0782738605;1.0531185;1.02736871;4.57835127;0.446306569;10;0.999619299;0.999619156;0.912694424;1.068861;0.999618635
23.444661;1.02742577;0.824764696;0.0804183872;0.802748638;0.0782726388;1.05316952;1.0274257;4.57744425;0.446324524;10;0.999619313;0.99961916;0.912583437;1.068861;0.999618604
23.445661;1.02745478;0.824683071;0.0804202027;0.802646525;0.0782721641;1.05319553;1.0274547;4.57699124;0.446334499;10;0.99961932;0.999619161;0.912527441;1.068861;0.999618589
23.446661;1.02748378;0.824601445;0.0804220184;0.802544417;0.0782716892;1.05322054;1.0274837;4.57653823;0.446344472;10;0.999618327;0.999618161;0.912471445;1.068861;0.999617575
23.448661;1.02754079;0.82443819;0.0804260097;0.802340996;0.0782711663;1.05327255;1.0275407;4.57563221;0.446366415;10;0.99961834;0.999618158;0.912359451;1.068861;0.99961755
23.450661;1.02759879;0.824275112;0.0804301803;0.802136988;0.0782707438;1.05332356;1.02759872;4.57472718;0.446389356;10;0.999618353;0.999618152;0.912246453;1.068861;0.999617531
23.451661;1.0276268;0.824193663;0.0804321749;0.80203586;0.0782705213;1.05334957;1.02762672;4.57427516;0.446400327;10;0.99961736;0.999617148;0.912190454;1.068861;0.999616524
23.453661;1.02768481;0.824030944;0.0804367034;0.801832234;0.0782704505;1.05340158;1.02768475;4.57337212;0.446425272;10;0.999617373;0.999617137;0.912077453;1.068861;0.999616519
23.454661;1.02771382;0.823949676;0.0804390569;0.801730516;0.0782705028;1.05342759;1.02771376;4.5729211;0.446438247;10;0.999617379;0.999617129;0.912020452;1.068861;0.99961652
23.456661;1.02777184;0.823787322;0.0804439413;0.801527276;0.0782707825;1.05347959;1.02777179;4.57202005;0.446465203;10;0.999617393;0.99961711;0.911906446;1.068861;0.999616532
23.457661;1.02780086;0.823706237;0.0804464718;0.801425756;0.0782710097;1.0535056;1.02780081;4.57157003;0.446479183;10;0.999616399;0.999616098;0.911850442;1.068861;0.999615544
23.461661;1.02791592;0.823382444;0.0804572955;0.801021051;0.0782726965;1.0536096;1.0279159;4.56977292;0.446539129;10;0.999616422;0.99961604;0.911621412;1.068861;0.999615626
23.463661;1.02797395;0.823220994;0.080463058;0.800818795;0.0782738526;1.05366259;1.02797394;4.56887687;0.44657112;10;0.999616424;0.999616003;0.911507393;1.068861;0.999615688
23.469661;1.02814803;0.822738416;0.0804817468;0.800213965;0.0782787129;1.05381956;1.02814803;4.56619874;0.446675153;10;0.999616369;0.999615875;0.91116235;1.068861;0.999615945
23.471661;1.02820604;0.822578031;0.0804883822;0.800012882;0.078280738;1.05387255;1.02820604;4.56530872;0.44671218;10;0.999616328;0.999615832;0.911046345;1.068861;0.999616041
23.478661;1.02841001;0.822020168;0.0805138513;0.799311876;0.0782899283;1.05405752;1.02841005;4.56221268;0.446854294;10;0.999616128;0.999615727;0.910640316;1.068861;0.999616315
23.481661;1.02849699;0.82178254;0.0805257133;0.799013258;0.0782947921;1.05413649;1.02849704;4.56089368;0.446920361;10;0.999616046;0.999615704;0.910466275;1.068861;0.999616388
23.483661;1.02855497;0.821624731;0.0805338135;0.798814793;0.0782982062;1.05418947;1.02855504;4.56001769;0.446965413;10;0.999615998;0.9996157;0.910349234;1.068861;0.999616424
23.484661;1.02858397;0.821546009;0.0805381386;0.798715743;0.0783001757;1.05421645;1.02858404;4.5595807;0.44698944;10;0.999616977;0.999616701;0.91029121;1.068861;0.999617438
23.487661;1.02867096;0.821310393;0.0805509506;0.798419154;0.078305912;1.05429641;1.02867106;4.55827273;0.44706052;10;0.999616921;0.999616722;0.910115125;1.068861;0.999617465
23.488661;1.02870096;0.821232216;0.0805554657;0.798319875;0.0783079834;1.05432239;1.02870106;4.55783874;0.447085544;10;0.999616906;0.999616733;0.910057092;1.068861;0.99961747
23.490661;1.02875896;0.821075864;0.0805644993;0.798122885;0.0783122827;1.05437536;1.02875908;4.55697076;0.44713559;10;0.999616877;0.999616759;0.909940021;1.068861;0.99961747
23.491661;1.02878797;0.820998048;0.0805691977;0.798024747;0.0783146104;1.05440234;1.02878809;4.55653877;0.44716161;10;0.999617863;0.999617772;0.909880983;1.068861;0.999618467
23.494661;1.02887499;0.820764957;0.0805832997;0.797730717;0.0783216094;1.05448228;1.02887512;4.55524478;0.447239658;10;0.999617819;0.999617809;0.909705865;1.068861;0.999618439
23.495661;1.028904;0.820687496;0.0805881827;0.79763295;0.0783241225;1.05450926;1.02890413;4.55481479;0.44726667;10;0.999618803;0.999618819;0.909646825;1.068861;0.999619423
23.496661;1.02893301;0.820610214;0.0805930668;0.797535365;0.0783266375;1.05453524;1.02893314;4.55438579;0.44729368;10;0.999618785;0.999618827;0.909587786;1.068861;0.999619404
23.498661;1.02899102;0.820456003;0.0806031987;0.797340558;0.0783320224;1.05458819;1.02899116;4.55352979;0.447349693;10;0.999618747;0.999618836;0.909470712;1.068861;0.999619355
23.499661;1.02902002;0.820379074;0.080608266;0.797243337;0.078334717;1.05461517;1.02902016;4.55310279;0.447377696;10;0.999619727;0.999619838;0.909411676;1.068861;0.999620326
23.500661;1.02904903;0.820302321;0.0806133336;0.797146297;0.0783374129;1.05464215;1.02904917;4.55267679;0.447405695;10;0.999619707;0.999619838;0.909352642;1.068861;0.999620292
23.501661;1.02907703;0.820225748;0.0806185817;0.797050211;0.0783403613;1.05466814;1.02907718;4.55225179;0.447434692;10;0.999619687;0.999619837;0.90929461;1.068861;0.999620255
23.502661;1.02910602;0.820149351;0.0806238299;0.796953531;0.078343235;1.05469512;1.02910618;4.55182778;0.447463686;10;0.999619666;0.999619835;0.909235579;1.068861;0.999620215
23.503661;1.02913502;0.820072952;0.080629078;0.796856854;0.0783461098;1.05472211;1.02913519;4.55140378;0.447492678;10;0.999620645;0.999620832;0.90917655;1.068861;0.999621172
23.505661;1.02919301;0.81992069;0.0806399351;0.796664037;0.0783522135;1.05477509;1.02919319;4.55055877;0.447552654;10;0.999620605;0.999620821;0.9090595;1.068861;0.99962108
23.506661;1.02922201;0.819844826;0.0806453645;0.796567896;0.0783552674;1.05480108;1.02922219;4.55013777;0.447582641;10;0.999621586;0.999621813;0.909000478;1.068861;0.999622032
23.507661;1.02925101;0.819769142;0.080650975;0.796471932;0.0783584979;1.05482808;1.02925119;4.54971777;0.447613626;10;0.999621568;0.999621804;0.908941459;1.068861;0.999621984
23.508661;1.029279;0.819693457;0.0806565864;0.796376747;0.0783618061;1.05485507;1.02927919;4.54929776;0.44764461;10;0.99962155;0.999621794;0.908882443;1.068861;0.999621937
23.509661;1.029308;0.819617954;0.0806621988;0.796280963;0.0783650399;1.05488107;1.02930818;4.54887876;0.447675592;10;0.999622534;0.999622784;0.90882443;1.068861;0.999622892
23.511661;1.029366;0.81946767;0.0806737852;0.796090107;0.0783718631;1.05493508;1.02936617;4.54804475;0.447739554;10;0.999622505;0.999622764;0.908706415;1.068861;0.999622812
23.512661;1.02939499;0.819392711;0.0806795784;0.795994859;0.0783752779;1.05496108;1.02939517;4.54762875;0.447771533;10;0.999623492;0.999623755;0.908647412;1.068861;0.999623778
23.514661;1.029452;0.81924316;0.0806913424;0.795805494;0.078382366;1.05501409;1.02945215;4.54679875;0.447836488;10;0.999623468;0.999623741;0.908530417;1.068861;0.999623721
23.515661;1.029481;0.819168749;0.080697313;0.795710778;0.0783859632;1.05504109;1.02948115;4.54638575;0.447869465;10;0.999624456;0.999624737;0.908471425;1.068861;0.999624698
23.516661;1.02950901;0.819094519;0.0807034628;0.795617014;0.0783898137;1.0550671;1.02950914;4.54597376;0.447903441;10;0.999624445;0.999624734;0.908412436;1.068861;0.999624678
23.517661;1.02953801;0.819020293;0.0807094314;0.795522479;0.0783934147;1.0550941;1.02953814;4.54556176;0.447936418;10;0.999625434;0.999625733;0.90835445;1.068861;0.999625661
23.518661;1.02956602;0.818946428;0.0807155786;0.79542907;0.0783972679;1.05512011;1.02956614;4.54515177;0.447970396;10;0.999625422;0.999625734;0.908295468;1.068861;0.999625647
23.519661;1.02959503;0.818872565;0.080721724;0.795334893;0.0784010454;1.05514711;1.02959513;4.54474178;0.448004374;10;0.999626411;0.999626736;0.908236489;1.068861;0.999626634
23.520661;1.02962305;0.818799065;0.0807280474;0.795241841;0.0784050738;1.05517412;1.02962313;4.54433379;0.448039353;10;0.9996264;0.999626741;0.908178514;1.068861;0.999626623
23.521661;1.02965206;0.818725565;0.0807343685;0.79514802;0.0784090253;1.05520013;1.02965213;4.5439258;0.448074333;10;0.99962739;0.999627748;0.908119542;1.068861;0.999627615
23.522661;1.02968008;0.818652427;0.0807406873;0.795055326;0.0784130514;1.05522714;1.02968012;4.54351981;0.448109313;10;0.999627379;0.999627756;0.908060573;1.068861;0.999627608
23.523661;1.0297091;0.818579289;0.0807471842;0.794961864;0.0784171743;1.05525315;1.02970912;4.54311382;0.448145294;10;0.999627369;0.999627767;0.908002606;1.068861;0.999627604
23.524661;1.02973711;0.818506332;0.0807534993;0.794869356;0.0784211957;1.05527916;1.02973712;4.54270883;0.448180276;10;0.99962836;0.99962878;0.907943642;1.068861;0.999628601
23.525661;1.02976613;0.818433734;0.0807599929;0.794776429;0.0784253128;1.05530618;1.02976611;4.54230584;0.448216258;10;0.999628352;0.999628794;0.907885678;1.068861;0.9996286
23.526661;1.02979415;0.818361134;0.0807666657;0.794684279;0.0784296777;1.05533219;1.0297941;4.54190285;0.448253241;10;0.999629345;0.999629811;0.907826716;1.068861;0.999629601
23.527661;1.02982217;0.818288894;0.0807731575;0.794592485;0.0784338643;1.05535921;1.0298221;4.54150186;0.448289225;10;0.99962934;0.999629829;0.907768754;1.068861;0.999629603
23.528661;1.02985119;0.81821665;0.0807798289;0.794499923;0.0784381464;1.05538522;1.02985109;4.54110087;0.448326211;10;0.999630335;0.999630848;0.907709791;1.068861;0.999630606
23.529661;1.02987921;0.818144766;0.0807865;0.794408488;0.0784425016;1.05541124;1.02987909;4.54070188;0.4483632;10;0.999630332;0.999630868;0.907651828;1.068861;0.999630611
23.531661;1.02993523;0.81800135;0.0808002028;0.794225978;0.0784515535;1.05546427;1.02993508;4.53990589;0.448439187;10;0.999632328;0.99963291;0.907534897;1.068861;0.999632626
23.532661;1.02996425;0.81792982;0.0808070544;0.794134132;0.0784559996;1.05549128;1.02996407;4.5395089;0.448477186;10;0.999632328;0.999632932;0.90747693;1.068861;0.999632636
23.533661;1.02999226;0.817858646;0.0808139062;0.794043412;0.0784605197;1.0555173;1.02999206;4.5391139;0.448515189;10;0.99963333;0.999633956;0.90741796;1.068861;0.999633647
23.534661;1.03002027;0.817787652;0.0808209383;0.79395287;0.078465213;1.05554331;1.03002006;4.53871991;0.448554196;10;0.999633333;0.99963398;0.907359988;1.068861;0.99963366
23.535661;1.03004827;0.817716836;0.0808277905;0.793862507;0.0784697301;1.05556931;1.03004805;4.53832691;0.448592207;10;0.999634339;0.999635005;0.907302013;1.068861;0.999634674
23.536661;1.03007628;0.817646197;0.0808350032;0.793772325;0.0784745959;1.05559632;1.03007604;4.53793491;0.448632221;10;0.999634346;0.99963503;0.907243036;1.068861;0.999634689
23.538661;1.03013228;0.817505636;0.0808492493;0.793592675;0.0784841496;1.05564833;1.03013202;4.53715492;0.448711261;10;0.999636366;0.999637084;0.907127075;1.068861;0.999636722
23.539661;1.03016028;0.817435534;0.080856463;0.793503034;0.0784890126;1.05567433;1.03016;4.53676592;0.448751285;10;0.999636378;0.999637111;0.90706909;1.068861;0.99963674
23.540661;1.03018828;0.817365791;0.080863677;0.79341375;0.0784938747;1.05570033;1.03018799;4.53637892;0.448791311;10;0.99963739;0.999638139;0.907011103;1.068861;0.999637759
23.541661;1.03021527;0.817296047;0.0808708915;0.793325241;0.0784988121;1.05572633;1.03021497;4.53599193;0.448831339;10;0.999637403;0.999638166;0.906953113;1.068861;0.999637779
23.543661;1.03027125;0.817157459;0.0808856819;0.79314758;0.0785088809;1.05577932;1.03027093;4.53522294;0.4489134;10;0.999639429;0.999640218;0.906837124;1.068861;0.999639822
23.544661;1.03029924;0.817088615;0.0808932578;0.793059197;0.0785140884;1.05580532;1.03029891;4.53484095;0.448955432;10;0.999639442;0.999640243;0.906779124;1.068861;0.999639844
23.546661;1.03035421;0.816951288;0.0809082292;0.792883569;0.0785244011;1.05585732;1.03035386;4.53407897;0.449038498;10;0.999641467;0.999642292;0.906664118;1.068861;0.999641891
23.547661;1.03038119;0.816882805;0.0809158046;0.792796325;0.0785296814;1.05588331;1.03038084;4.53369898;0.449080531;10;0.999641478;0.999642316;0.906606112;1.068861;0.999641915
23.549661;1.03043615;0.816746918;0.0809311346;0.792622136;0.0785403381;1.05593431;1.03043579;4.53294501;0.449165596;10;0.9996435;0.999644363;0.906491092;1.068861;0.999643962
23.550661;1.03046413;0.816679154;0.0809388895;0.792534841;0.0785457147;1.0559603;1.03046376;4.53256903;0.449208626;10;0.99964351;0.999644386;0.906433079;1.068861;0.999643986
23.552661;1.03051908;0.816544528;0.0809545795;0.792361914;0.0785567179;1.05601229;1.03051871;4.53182206;0.449295682;10;0.999645527;0.999646433;0.906318047;1.068861;0.999646031
23.553661;1.03054605;0.816477484;0.080962515;0.792276106;0.0785623449;1.05603828;1.03054569;4.53145008;0.449339706;10;0.999645535;0.999646457;0.906261029;1.068861;0.999646054
23.556661;1.03062696;0.816277793;0.080986325;0.792020117;0.0785792272;1.05611525;1.03062663;4.53034212;0.449471764;10;0.999648552;0.99964953;0.906088968;1.068861;0.999649118
23.557661;1.03065493;0.816211648;0.0809944433;0.79193444;0.0785849542;1.05614124;1.03065462;4.52997513;0.449516777;10;0.999648555;0.999649554;0.906031949;1.068861;0.999649139
23.559661;1.03070887;0.816080255;0.0810106825;0.791765517;0.078596562;1.05619221;1.03070859;4.52924615;0.449606792;10;0.99965056;0.999651599;0.905917912;1.068861;0.999651178
23.560661;1.03073583;0.816014827;0.0810189831;0.791681326;0.0786025408;1.05621719;1.03073558;4.52888315;0.449652795;10;0.999651562;0.99965262;0.905860896;1.068861;0.999652197
23.561661;1.0307618;0.815949758;0.0810271038;0.791598261;0.0786084205;1.05624317;1.03076157;4.52852215;0.449697794;10;0.999652564;0.999653638;0.905804882;1.068861;0.999653215
23.562661;1.03078876;0.815884687;0.0810354042;0.791514433;0.0786143982;1.05626814;1.03078856;4.52816115;0.44974379;10;0.999652567;0.999653655;0.905747869;1.068861;0.999653231
23.563661;1.03081573;0.815819974;0.0810437035;0.791430962;0.0786203751;1.05629412;1.03081556;4.52780215;0.449789783;10;0.999653571;0.999654668;0.905690858;1.068861;0.999654247
23.566661;1.03089562;0.815627454;0.0810689486;0.791182928;0.0786387235;1.05637004;1.03089556;4.52673413;0.449929746;10;0.999656587;0.99965769;0.905521834;1.068861;0.999657287
23.567661;1.03092259;0.815563639;0.081077598;0.791100355;0.0786450438;1.05639501;1.03092257;4.52638013;0.449977729;10;0.999656592;0.99965769;0.905464828;1.068861;0.999657298
23.568661;1.03094856;0.815500186;0.0810860639;0.791018905;0.078651264;1.05641997;1.03094857;4.52602812;0.450024709;10;0.999657598;0.999658687;0.905408823;1.068861;0.999658309
23.569661;1.03097552;0.815437091;0.0810947068;0.79093704;0.0786575814;1.05644494;1.03097558;4.52567811;0.450072686;10;0.999658603;0.999659681;0.905352818;1.068861;0.999659319
23.570661;1.03100149;0.815373997;0.081103166;0.790855947;0.0786637991;1.05647091;1.03100159;4.5253281;0.450119663;10;0.999659608;0.999660671;0.905296813;1.068861;0.999660329
23.572661;1.03105444;0.815248893;0.081120617;0.790694052;0.0786766797;1.05652085;1.03105461;4.52463408;0.450216611;10;0.999661619;0.999662646;0.905184802;1.068861;0.999662347
23.573661;1.03108041;0.815186523;0.0811292494;0.790613668;0.0786830701;1.05654582;1.03108062;4.52428808;0.450264585;10;0.999661626;0.99966263;0.905128797;1.068861;0.999662356
23.576661;1.03115835;0.815001408;0.0811556829;0.790374457;0.0787027662;1.05662074;1.03115866;4.52326107;0.450411504;10;0.999664652;0.999665577;0.904961782;1.068861;0.999665373
23.579661;1.03123632;0.81481866;0.081182654;0.790137549;0.0787229944;1.05669467;1.03123669;4.52224708;0.450561427;10;0.999667686;0.999668519;0.90479577;1.068861;0.999668376
23.581661;1.03128831;0.814698101;0.0812006303;0.789980851;0.0787364861;1.05674364;1.0312887;4.52157809;0.450661382;10;0.999669709;0.999670476;0.904685763;1.068861;0.99967037
23.583661;1.0313393;0.814578631;0.0812187819;0.789825976;0.078750233;1.05679361;1.03133971;4.52091511;0.450762345;10;0.999671732;0.999672431;0.904575754;1.068861;0.999672357
23.584661;1.03136431;0.814519349;0.0812279462;0.789749364;0.0787572334;1.05681759;1.03136471;4.52058613;0.45081333;10;0.999672744;0.999673407;0.904520747;1.068861;0.999673347
23.585661;1.03139031;0.81446025;0.0812371098;0.789672162;0.0787641581;1.05684257;1.03139072;4.52025814;0.450864317;10;0.999672756;0.999673382;0.90446574;1.068861;0.999673335
23.588661;1.03146633;0.814284762;0.0812649586;0.789443855;0.0787854389;1.05691553;1.03146672;4.51928418;0.451019291;10;0.999675794;0.999676307;0.904302708;1.068861;0.999676285
23.589661;1.03149134;0.814226749;0.0812743015;0.789368481;0.0787926174;1.05693952;1.03149172;4.51896219;0.451071285;10;0.999676808;0.999677282;0.904248695;1.068861;0.999677264
23.592661;1.03156637;0.814054518;0.0813026923;0.789144124;0.0788145047;1.0570125;1.03156672;4.51800623;0.451229274;10;0.999679856;0.99968021;0.904085653;1.068861;0.99968019
23.597661;1.03169046;0.813772955;0.081350497;0.788776323;0.0788515199;1.05713149;1.03169071;4.51644327;0.451495276;10;0.999684954;0.999685099;0.903817586;1.068861;0.999685049
23.598661;1.03171548;0.813717476;0.0813602018;0.788703425;0.0788590443;1.0571555;1.03171571;4.51613527;0.451549278;10;0.999686975;0.99968708;0.903764573;1.068861;0.999687022
23.599661;1.0317405;0.81366236;0.0813699064;0.788630882;0.0788665675;1.05717951;1.03174071;4.51582927;0.451603281;10;0.999687994;0.999688062;0.903711561;1.068861;0.999687995
23.600661;1.03176451;0.813607426;0.0813796107;0.788559283;0.0788741658;1.05720253;1.0317647;4.51552427;0.451657284;10;0.999689013;0.999689046;0.903658548;1.068861;0.999688968
23.601661;1.03178853;0.813552853;0.0813893148;0.788488041;0.0788817631;1.05722654;1.0317887;4.51522127;0.451711287;10;0.99969003;0.999690032;0.903605536;1.068861;0.999689943
23.602661;1.03181354;0.813498463;0.0813991989;0.788416213;0.0788894577;1.05725056;1.0318137;4.51491926;0.45176629;10;0.999691046;0.999691021;0.903552524;1.068861;0.999690918
23.604661;1.03186155;0.813390765;0.0814189672;0.788275147;0.0789049989;1.0572976;1.0318617;4.51432126;0.451876297;10;0.999693075;0.999693005;0.903447504;1.068861;0.99969287
23.606661;1.03190956;0.813284152;0.0814387363;0.788135148;0.0789205411;1.05734365;1.03190969;4.51372925;0.451986309;10;0.9996951;0.999695002;0.903343489;1.068861;0.999694823
23.609661;1.03198156;0.813126573;0.0814687548;0.787927447;0.0789442078;1.05741372;1.03198169;4.51285424;0.452153337;10;0.999698129;0.99969802;0.903187477;1.068861;0.999697756
23.610661;1.03200456;0.813074528;0.0814788223;0.787859448;0.0789522329;1.05743674;1.03200469;4.51256524;0.452209349;10;0.999700136;0.999700031;0.903135475;1.068861;0.999699736
23.614661;1.03209855;0.812869768;0.0815194592;0.787589257;0.0789845333;1.0575288;1.03209869;4.51142823;0.452435407;10;0.999704167;0.999704084;0.902929481;1.068861;0.999703669
23.615661;1.03212254;0.812819162;0.0815297115;0.787521898;0.0789926567;1.05755081;1.0321227;4.51114723;0.452492423;10;0.999705175;0.999705099;0.902878486;1.068861;0.999704658
23.616661;1.03214554;0.812769097;0.0815399654;0.787455828;0.0790008555;1.05757382;1.0321457;4.51086923;0.452549439;10;0.999706184;0.999706115;0.902827492;1.068861;0.99970565
23.617661;1.03216853;0.812719211;0.0815502211;0.787389935;0.0790090529;1.05759683;1.0321687;4.51059223;0.452606456;10;0.999707192;0.999707131;0.9027775;1.068861;0.999706644
23.618661;1.03219153;0.812669686;0.0815604793;0.787324392;0.0790172487;1.05761883;1.03219171;4.51031723;0.452663472;10;0.9997092;0.999709147;0.902726509;1.068861;0.999708642
23.620661;1.03223752;0.812571354;0.0815813643;0.787194015;0.0790339841;1.05766383;1.03223771;4.50977122;0.452779502;10;0.999711214;0.999711179;0.902625529;1.068861;0.999710645
23.621661;1.03226051;0.812522729;0.0815918111;0.787129355;0.079042349;1.05768683;1.03226072;4.50950122;0.452837515;10;0.99971222;0.999712195;0.90257554;1.068861;0.99971165
23.622661;1.03228251;0.812474283;0.0816022606;0.787065635;0.0790507884;1.05770883;1.03228272;4.50923222;0.452895526;10;0.999713226;0.999713211;0.902525551;1.068861;0.999712658
23.623661;1.0323055;0.812426377;0.0816127127;0.787001681;0.0790591488;1.05773082;1.03230572;4.50896622;0.452953536;10;0.99971523;0.999715227;0.902475562;1.068861;0.999714667
23.624661;1.03232849;0.812378651;0.081623167;0.786937904;0.0790675069;1.05775282;1.03232872;4.50870122;0.453011543;10;0.999716234;0.999716243;0.902425572;1.068861;0.999715677
23.625661;1.03235049;0.812331104;0.0816336237;0.786875067;0.0790759392;1.05777482;1.03235072;4.50843722;0.453069549;10;0.999717237;0.999717258;0.902375583;1.068861;0.999716688
23.626661;1.03237248;0.812284096;0.0816442627;0.786812757;0.0790845437;1.05779782;1.03237272;4.50817622;0.453128552;10;0.999718239;0.999718273;0.902326593;1.068861;0.9997177
23.627661;1.03239548;0.812237267;0.0816549037;0.786749864;0.0790930697;1.05781881;1.03239572;4.50791622;0.453187552;10;0.999719241;0.999719287;0.902277603;1.068861;0.999718713
23.628661;1.03241747;0.812190797;0.0816655465;0.786688083;0.0791016705;1.05784081;1.03241772;4.50765822;0.45324655;10;0.999721241;0.9997213;0.902227613;1.068861;0.999720726
23.629661;1.03243947;0.812144504;0.081676191;0.786626479;0.0791102701;1.05786281;1.03243972;4.50740122;0.453305545;10;0.999722242;0.999722313;0.902178622;1.068861;0.99972174
23.631661;1.03248346;0.812053175;0.0816974843;0.786504497;0.0791274662;1.05790681;1.03248372;4.50689423;0.453423529;10;0.99972424;0.999724335;0.90208164;1.068861;0.999723768
23.632661;1.03250546;0.812007958;0.0817083133;0.786443945;0.0791362376;1.0579278;1.03250572;4.50664323;0.453483518;10;0.999726239;0.999726345;0.902032649;1.068861;0.999725783
23.633661;1.03252746;0.811962919;0.0817189637;0.786383567;0.0791448344;1.0579498;1.03252773;4.50639323;0.453542506;10;0.999727237;0.999727354;0.901984657;1.068861;0.999726799
23.635661;1.03257046;0.811874097;0.0817406283;0.786264796;0.0791624545;1.0579928;1.03257074;4.50590022;0.453662479;10;0.999729234;0.999729369;0.901888672;1.068861;0.999728833
23.636661;1.03259245;0.811830133;0.0817514621;0.786205467;0.0791712273;1.0580138;1.03259274;4.50565622;0.453722464;10;0.999731233;0.999731374;0.901840679;1.068861;0.999730851
23.639661;1.03265645;0.811700033;0.0817841469;0.786030752;0.079197877;1.05807679;1.03265675;4.5049342;0.453903422;10;0.999734223;0.999734379;0.9016977;1.068861;0.999733915
23.640661;1.03267746;0.811657323;0.0817949826;0.78597341;0.0792067279;1.05809779;1.03267776;4.50469719;0.453963409;10;0.999736218;0.999736375;0.901650707;1.068861;0.999735939
23.641661;1.03269846;0.811614973;0.0818059988;0.785916417;0.0792157529;1.05811879;1.03269876;4.50446218;0.454024396;10;0.99973721;0.999737369;0.901602716;1.068861;0.999736964
23.642661;1.03271947;0.811572801;0.0818168354;0.7858596;0.0792246031;1.0581398;1.03271976;4.50422816;0.454084385;10;0.9997382;0.999738359;0.901555727;1.068861;0.99973799
23.643661;1.03274047;0.811531167;0.0818278528;0.785803308;0.0792336273;1.0581608;1.03274076;4.50399715;0.454145374;10;0.999740187;0.999740345;0.90150974;1.068861;0.999740018
23.646661;1.03280251;0.811407884;0.0818610895;0.785636773;0.0792609506;1.05822282;1.03280275;4.50331311;0.454329349;10;0.999743139;0.999743289;0.901369792;1.068861;0.999743104
23.647661;1.03282252;0.811367329;0.0818721093;0.785582297;0.0792700524;1.05824283;1.03282274;4.50308809;0.454390344;10;0.99974512;0.999745266;0.901323813;1.068861;0.999745134
23.648661;1.03284353;0.811327314;0.0818833092;0.785527585;0.0792792529;1.05826384;1.03284373;4.50286608;0.45445234;10;0.999746099;0.999746242;0.901277835;1.068861;0.999746163
23.649661;1.03286355;0.81128748;0.0818943285;0.785473811;0.0792883567;1.05828386;1.03286372;4.50264506;0.454513338;10;0.999747078;0.999747218;0.901232859;1.068861;0.999747193
23.650661;1.03288357;0.811248007;0.081905527;0.785420387;0.0792976359;1.05830388;1.03288371;4.50242604;0.454575337;10;0.999749056;0.999749194;0.901186883;1.068861;0.999749221
23.651661;1.03290359;0.811208894;0.0819167239;0.785367316;0.0793069161;1.05832489;1.0329037;4.50220902;0.454637338;10;0.999750034;0.999750171;0.901140906;1.068861;0.999750248
23.652661;1.0329236;0.811169963;0.0819277389;0.785314421;0.0793160228;1.05834491;1.03292369;4.501993;0.454698339;10;0.999751012;0.999751148;0.901095929;1.068861;0.999751274
23.653661;1.03294362;0.811131573;0.0819389321;0.785262054;0.0793253053;1.05836493;1.03294368;4.50177998;0.454760342;10;0.999752989;0.999753127;0.901050952;1.068861;0.999753298
23.654661;1.03296364;0.811093365;0.0819503036;0.785209862;0.0793347638;1.05838495;1.03296367;4.50156796;0.454823345;10;0.999753967;0.999754107;0.901005975;1.068861;0.99975432
23.655661;1.03298366;0.811055701;0.0819614929;0.785158197;0.0793440497;1.05840397;1.03298366;4.50135894;0.454885347;10;0.999755946;0.999756088;0.900961997;1.068861;0.99975634
23.656661;1.03300368;0.811018218;0.0819726803;0.78510671;0.0793533375;1.05842399;1.03300365;4.50115091;0.45494735;10;0.999756925;0.999757069;0.90091702;1.068861;0.999757357
23.657661;1.0330227;0.810981097;0.0819838657;0.785056336;0.0793627042;1.05844401;1.03302265;4.50094489;0.455009352;10;0.999757906;0.99975805;0.900873044;1.068861;0.999758372
23.658661;1.03304271;0.810944158;0.0819952293;0.78500538;0.0793721703;1.05846402;1.03304264;4.50073986;0.455072354;10;0.999759888;0.999760031;0.900828068;1.068861;0.999760383
23.660661;1.03308074;0.810871729;0.0820177698;0.784906393;0.0793910862;1.05850304;1.03308064;4.50033781;0.455197355;10;0.999761857;0.999761997;0.900741119;1.068861;0.999762399
23.661661;1.03309975;0.810835876;0.0820291273;0.784857253;0.0794006331;1.05852205;1.03309964;4.50013879;0.455260354;10;0.999763844;0.999763983;0.900697146;1.068861;0.999764403
23.663661;1.03313777;0.810765258;0.0820518381;0.784760031;0.0794197291;1.05856005;1.03313765;4.49974673;0.45538635;10;0.999765824;0.999765957;0.900610202;1.068861;0.999766405
23.664661;1.03315678;0.810730491;0.0820631915;0.784711948;0.0794292778;1.05857905;1.03315666;4.4995537;0.455449345;10;0.999767816;0.999767946;0.900567232;1.068861;0.999768402
23.665661;1.03317578;0.810696086;0.0820745436;0.784664215;0.0794388266;1.05859805;1.03317566;4.49936267;0.45551234;10;0.999768811;0.999768936;0.900524261;1.068861;0.999769398
23.666661;1.03319479;0.810661862;0.0820858946;0.784616659;0.0794483753;1.05861705;1.03319467;4.49917264;0.455575333;10;0.999770807;0.999770925;0.900482292;1.068861;0.99977139
23.668661;1.0332318;0.810594678;0.0821087728;0.784523536;0.0794677232;1.05865504;1.03323169;4.49879958;0.455702314;10;0.999772808;0.999772905;0.900397351;1.068861;0.999773368
23.669661;1.03324981;0.810561716;0.0821201193;0.784477967;0.0794773473;1.05867404;1.0332497;4.49861655;0.455765302;10;0.999774811;0.999774895;0.900355381;1.068861;0.999775354
23.670661;1.03326781;0.810528933;0.0821316438;0.784432573;0.0794871447;1.05869203;1.03326772;4.49843452;0.45582929;10;0.999775818;0.999775884;0.900313409;1.068861;0.999776339
23.671661;1.03328682;0.810496509;0.0821429851;0.78438677;0.0794966896;1.05871103;1.03328673;4.49825449;0.455892275;10;0.999777827;0.999777874;0.900271436;1.068861;0.999778324
23.672661;1.03330482;0.810464446;0.0821545034;0.784342075;0.0795064844;1.05872903;1.03330474;4.49807646;0.45595626;10;0.999778839;0.999778863;0.900229462;1.068861;0.999779308
23.673661;1.03332283;0.810432742;0.0821658378;0.784297729;0.0795161034;1.05874803;1.03332275;4.49790043;0.456019244;10;0.999780853;0.999780852;0.900188486;1.068861;0.999781292
23.674661;1.03334084;0.810401397;0.0821773484;0.78425373;0.0795258955;1.05876603;1.03334076;4.4977264;0.456083228;10;0.99978187;0.999781841;0.900147508;1.068861;0.999782277
23.675661;1.03335785;0.810370232;0.0821888551;0.784210666;0.0795357633;1.05878403;1.03335777;4.49755337;0.456147211;10;0.999782889;0.999782829;0.900106528;1.068861;0.999783261
23.676661;1.03337586;0.810339607;0.0822003584;0.784167363;0.0795455525;1.05880203;1.03337578;4.49738334;0.456211195;10;0.99978491;0.999784817;0.900065544;1.068861;0.999785246
23.677661;1.03339387;0.810309163;0.0822118581;0.784124234;0.07955534;1.05882002;1.03339379;4.49721431;0.456275179;10;0.999785933;0.999785805;0.900024558;1.068861;0.999786231
23.678661;1.03341088;0.810279259;0.0822233546;0.784082386;0.0795652026;1.05883802;1.0334108;4.49704828;0.456339165;10;0.999787956;0.999787792;0.899984568;1.068861;0.999788218
23.679661;1.03342789;0.810249535;0.0822348485;0.78404071;0.0795750633;1.05885602;1.0334278;4.49688325;0.456403151;10;0.999788981;0.99978878;0.899944575;1.068861;0.999789205
23.680661;1.0334459;0.810220171;0.0822463398;0.783998623;0.0795848453;1.05887302;1.03344581;4.49672022;0.45646714;10;0.999791005;0.999790768;0.89990458;1.068861;0.999791194
23.681661;1.03346292;0.810191169;0.0822580097;0.783957643;0.0795948767;1.05889102;1.03346282;4.49655919;0.456532131;10;0.999792029;0.999791757;0.899864582;1.068861;0.999792184
23.682661;1.03347993;0.810162526;0.0822694985;0.78391701;0.0796047321;1.05890902;1.03347983;4.49640016;0.456596124;10;0.999794052;0.999793747;0.899824581;1.068861;0.999794175
23.683661;1.03349694;0.810134245;0.0822809871;0.783876725;0.0796145861;1.05892601;1.03349684;4.49624313;0.45666012;10;0.999795074;0.999794739;0.899785579;1.068861;0.999795167
23.684661;1.03351395;0.810106323;0.0822924758;0.783836789;0.0796244386;1.058943;1.03351384;4.4960881;0.456724118;10;0.999797094;0.999796732;0.899746576;1.068861;0.999797161
23.686661;1.03354698;0.810051381;0.0823156362;0.78375855;0.0796443923;1.05897798;1.03354686;4.49578304;0.456853121;10;0.999799128;0.999798725;0.899668566;1.068861;0.99979915
23.687661;1.03356299;0.810024359;0.0823273086;0.783720247;0.0796544941;1.05899497;1.03356286;4.49563302;0.456918125;10;0.999801142;0.999800725;0.899629561;1.068861;0.999801146
23.688661;1.03358;0.809997878;0.0823388028;0.78368171;0.0796643444;1.05901196;1.03357987;4.49548599;0.456982132;10;0.999802154;0.999801728;0.899591556;1.068861;0.999802143
23.689661;1.03359601;0.809971575;0.0823504795;0.783644106;0.0796744461;1.05902895;1.03359587;4.49533996;0.45704714;10;0.999804164;0.999803733;0.899553552;1.068861;0.999804141
23.690661;1.03361202;0.809945632;0.0823621589;0.783606851;0.079684548;1.05904594;1.03361188;4.49519594;0.457112151;10;0.999805173;0.999804741;0.899515549;1.068861;0.99980514
23.691661;1.03362803;0.80992023;0.0823736611;0.783570122;0.0796944759;1.05906193;1.03362788;4.49505492;0.457176163;10;0.99980718;0.999806751;0.899477547;1.068861;0.999807139
23.692661;1.03364404;0.809895006;0.0823853464;0.783533568;0.0797045783;1.05907891;1.03364389;4.4949149;0.457241178;10;0.999808185;0.999807764;0.899439547;1.068861;0.999808139
23.693661;1.03366005;0.809870141;0.0823970345;0.783497365;0.0797146807;1.0590949;1.0336599;4.49477689;0.457306194;10;0.999810189;0.999809778;0.899402548;1.068861;0.999810139
23.694661;1.03367605;0.809845635;0.0824087251;0.783461513;0.079724783;1.05911189;1.03367591;4.49464088;0.457371211;10;0.999811193;0.999810795;0.89936555;1.068861;0.999811139
23.695661;1.03369206;0.80982149;0.0824202375;0.783426011;0.0797347106;1.05912788;1.03369192;4.49450687;0.45743523;10;0.999813196;0.999812813;0.899328554;1.068861;0.999813139
23.696661;1.03370706;0.809797703;0.0824319317;0.783391618;0.079744889;1.05914388;1.03370693;4.49437487;0.45750025;10;0.9998142;0.999813833;0.899291558;1.068861;0.99981414
23.697661;1.03372306;0.809774098;0.0824436271;0.783356644;0.0797549891;1.05916087;1.03372294;4.49424387;0.45756527;10;0.999816205;0.999815853;0.899255562;1.068861;0.99981614
23.698661;1.03373806;0.809751032;0.0824553233;0.783322951;0.0797651652;1.05917686;1.03373795;4.49411587;0.45763029;10;0.999817211;0.999816874;0.899218567;1.068861;0.999817141
23.699661;1.03375305;0.809728326;0.0824670197;0.783289611;0.0797753398;1.05919286;1.03375295;4.49398988;0.457695309;10;0.999819219;0.999818895;0.899182571;1.068861;0.999819143
23.700661;1.03376805;0.809705801;0.0824787162;0.783256446;0.079785513;1.05920786;1.03376796;4.49386489;0.457760328;10;0.999820228;0.999819916;0.899146575;1.068861;0.999820146
23.701661;1.03378304;0.809683816;0.0824904129;0.783223807;0.0797956844;1.05922386;1.03378296;4.4937429;0.457825345;10;0.999822239;0.999821936;0.899111578;1.068861;0.999822149
23.702661;1.03379803;0.809662011;0.0825021096;0.783191343;0.0798058539;1.05923986;1.03379797;4.49362191;0.45789036;10;0.999823251;0.999822956;0.89907558;1.068861;0.999823154
23.703661;1.03381302;0.809640746;0.0825138066;0.783159404;0.0798160217;1.05925486;1.03381297;4.49350392;0.457955372;10;0.999825265;0.999824975;0.899040582;1.068861;0.999825161
23.704661;1.03382801;0.80961966;0.0825255037;0.783127642;0.0798261879;1.05927087;1.03382797;4.49338694;0.458020382;10;0.999826278;0.999825993;0.899005582;1.068861;0.999826169
23.705661;1.033842;0.809598934;0.0825372009;0.783096987;0.0798364301;1.05928587;1.03384198;4.49327195;0.45808539;10;0.999828292;0.999828011;0.898970582;1.068861;0.99982818
23.706661;1.03385699;0.809578567;0.0825488981;0.783065926;0.0798465944;1.05930188;1.03385698;4.49315896;0.458150394;10;0.999829305;0.999829028;0.898936581;1.068861;0.999829191
23.708661;1.03388498;0.809539096;0.0825722934;0.783006544;0.0798670757;1.0593319;1.03388499;4.49293999;0.458280394;10;0.999833331;0.999833062;0.898867577;1.068861;0.999833219
23.709661;1.03389897;0.809519809;0.0825839917;0.782977292;0.0798773157;1.05934691;1.03389899;4.492833;0.458345388;10;0.999834343;0.999834079;0.898833574;1.068861;0.999834234
23.710661;1.03391296;0.809500882;0.082595691;0.782948389;0.0798875555;1.05936192;1.033913;4.492728;0.458410379;10;0.999836355;0.999836097;0.898799572;1.068861;0.999836249
23.711661;1.03392696;0.809482134;0.0826073917;0.782919664;0.0798977949;1.05937593;1.03392701;4.49262401;0.458475367;10;0.999837367;0.999837115;0.898766569;1.068861;0.999837263
23.712661;1.03394096;0.809463925;0.082619094;0.782891461;0.079908034;1.05939095;1.03394101;4.49252301;0.45854035;10;0.999839379;0.999839133;0.898733567;1.068861;0.999839278
23.713661;1.03395496;0.809446075;0.0826309786;0.782863609;0.0799184472;1.05940596;1.03395502;4.49242401;0.458606331;10;0.99984039;0.999840153;0.898699566;1.068861;0.999840292
23.714661;1.03396796;0.809428584;0.0826426853;0.782836864;0.0799287628;1.05941997;1.03396802;4.49232701;0.458671308;10;0.999842402;0.999842173;0.898667566;1.068861;0.999842306
23.715661;1.03398196;0.809411273;0.0826543947;0.782809538;0.0799390006;1.05943498;1.03398203;4.49223101;0.458736283;10;0.999843413;0.999843195;0.898634566;1.068861;0.999843319
23.716661;1.03399496;0.809394502;0.082666107;0.782783493;0.0799493146;1.05944899;1.03399504;4.492138;0.458801255;10;0.999845424;0.999845217;0.898602566;1.068861;0.99984533
23.717661;1.03400797;0.809377912;0.0826778224;0.782757623;0.0799596275;1.05946299;1.03400804;4.49204599;0.458866226;10;0.999846434;0.999846241;0.898569567;1.068861;0.99984634
23.719661;1.03403398;0.80934599;0.082701261;0.782707107;0.0799802486;1.05949101;1.03403404;4.49186898;0.458996161;10;0.999850449;0.999850291;0.898506569;1.068861;0.999850357
23.720661;1.03404699;0.809330659;0.0827129833;0.78268246;0.0799905563;1.05950501;1.03404704;4.49178397;0.459061127;10;0.999851454;0.999851318;0.898474571;1.068861;0.999851364
23.721661;1.03406;0.809315507;0.0827247067;0.782657988;0.0800008616;1.05951902;1.03406004;4.49169996;0.459126092;10;0.999853458;0.999853346;0.898443573;1.068861;0.999853371
23.722661;1.03407301;0.809300716;0.0827364307;0.782633863;0.080011164;1.05953302;1.03407304;4.49161794;0.459191056;10;0.99985446;0.999854374;0.898412575;1.068861;0.999854377
23.723661;1.03408502;0.809286285;0.0827481552;0.782610844;0.0800215408;1.05954603;1.03408504;4.49153793;0.459256019;10;0.99985646;0.999856403;0.898381577;1.068861;0.999856382
23.724661;1.03409803;0.809272214;0.0827598799;0.782587415;0.0800318372;1.05956004;1.03409803;4.49145992;0.459320981;10;0.999857458;0.999857432;0.898350578;1.068861;0.999857387
23.725661;1.03411004;0.809258684;0.082771605;0.782565265;0.0800422081;1.05957304;1.03411003;4.4913849;0.459385943;10;0.999859455;0.999859461;0.898320579;1.068861;0.999859392
23.726661;1.03412205;0.809245153;0.0827833302;0.782543112;0.0800525762;1.05958605;1.03412202;4.49130989;0.459450904;10;0.999860449;0.999860491;0.898290579;1.068861;0.999860396
23.728661;1.03414608;0.809219533;0.0828067805;0.782500199;0.0800733051;1.05961307;1.03414601;4.49116786;0.459580826;10;0.999864432;0.999864549;0.898230573;1.068861;0.999864402
23.729661;1.03415809;0.809207262;0.0828185054;0.782479262;0.0800836664;1.05962608;1.03415801;4.49109984;0.459645788;10;0.999865421;0.999865578;0.898201567;1.068861;0.999865404
23.730661;1.0341701;0.809195352;0.08283023;0.782458674;0.0800940257;1.05963909;1.03417;4.49103382;0.459710752;10;0.999867409;0.999867606;0.898171558;1.068861;0.999867405
23.731661;1.03418112;0.809183623;0.0828419543;0.782439017;0.080104461;1.05965109;1.03418099;4.49096881;0.459775718;10;0.999868397;0.999868634;0.898142547;1.068861;0.999868406
23.732661;1.03419313;0.809172433;0.0828534981;0.782419125;0.0801146435;1.0596641;1.03419298;4.49090679;0.459839685;10;0.999870384;0.99987066;0.898113533;1.068861;0.999870406
23.733661;1.03420415;0.809161603;0.0828652216;0.782400339;0.0801250769;1.05967711;1.03420396;4.49084677;0.459904655;10;0.999871371;0.999871686;0.898085517;1.068861;0.999871405
23.735661;1.03422718;0.809140663;0.0828886675;0.782362708;0.0801458665;1.05970112;1.03422694;4.49073073;0.460034602;10;0.999875347;0.999875734;0.898028476;1.068861;0.999875403
23.736661;1.03423819;0.809130914;0.0829002099;0.782344969;0.080156127;1.05971412;1.03423793;4.49067671;0.460098579;10;0.999876336;0.999876757;0.898001452;1.068861;0.9998764
23.737661;1.03424921;0.809121345;0.0829119324;0.782327404;0.0801665629;1.05972612;1.03424891;4.4906237;0.460163559;10;0.999878326;0.999878778;0.897973424;1.068861;0.999878398
23.738661;1.03425922;0.809112136;0.0829234749;0.782310944;0.0801769038;1.05973812;1.0342589;4.49057268;0.460227542;10;0.999879316;0.999879798;0.897946394;1.068861;0.999879395
23.739661;1.03427024;0.80910329;0.0829351976;0.782294075;0.080187343;1.05975011;1.03426989;4.49052366;0.460292527;10;0.999881308;0.999881818;0.897918361;1.068861;0.999881392
23.740661;1.03428125;0.809094803;0.0829467401;0.782277556;0.0801976102;1.05976211;1.03428087;4.49047664;0.460356517;10;0.9998823;0.999882836;0.897891325;1.068861;0.999882388
23.741661;1.03429127;0.809086678;0.082958463;0.78226214;0.0802081316;1.0597741;1.03429086;4.49043163;0.46042151;10;0.999884293;0.999884853;0.897865288;1.068861;0.999884385
23.742661;1.03430228;0.809078914;0.0829700056;0.782246316;0.0802184041;1.05978509;1.03430185;4.49038861;0.460485507;10;0.999886286;0.999886868;0.89783825;1.068861;0.999886381
23.743661;1.0343123;0.809071512;0.0829817281;0.782231595;0.0802289313;1.05979708;1.03431185;4.4903476;0.460550508;10;0.999887278;0.999887881;0.897812211;1.068861;0.999887376
23.744661;1.03432232;0.809064469;0.0829932701;0.782217223;0.0802392872;1.05980808;1.03432184;4.49030859;0.460614513;10;0.99988927;0.999889892;0.897786171;1.068861;0.999889372
23.745661;1.03433233;0.809057608;0.0830048117;0.782203024;0.080249646;1.05981907;1.03433184;4.49027057;0.460678522;10;0.999890261;0.9998909;0.897760131;1.068861;0.999890368
23.747661;1.03435236;0.809045148;0.0830278937;0.782175844;0.0802703715;1.05984205;1.03435184;4.49020156;0.460806552;10;0.999894238;0.999894906;0.897709054;1.068861;0.99989436
23.748661;1.03436138;0.809039549;0.0830396143;0.782163621;0.0802809899;1.05985304;1.03436084;4.49017056;0.460871573;10;0.999895224;0.999895904;0.897684017;1.068861;0.999895356
23.749661;1.03437139;0.809034132;0.0830511542;0.782150815;0.0802913589;1.05986403;1.03437085;4.49014055;0.460935597;10;0.99989721;0.9998979;0.897658982;1.068861;0.999897354
23.750661;1.0343804;0.809029075;0.0830625138;0.782139113;0.0803016334;1.05987502;1.03437986;4.49011256;0.460998625;10;0.999898195;0.999898892;0.897634948;1.068861;0.999898352
23.751661;1.03438942;0.809024558;0.0830740531;0.782127934;0.0803120839;1.05988501;1.03438887;4.49008756;0.461062655;10;0.999900179;0.999900881;0.897609918;1.068861;0.99990035
23.752661;1.03439943;0.809020223;0.0830855923;0.782116174;0.080322458;1.059896;1.03439889;4.49006357;0.461126687;10;0.999902163;0.999902866;0.897585889;1.068861;0.99990235
23.753661;1.03440843;0.809016248;0.0830971314;0.782105517;0.0803329106;1.059906;1.0344079;4.49004158;0.461190721;10;0.999903147;0.999903849;0.897561863;1.068861;0.999903349
23.754661;1.03441744;0.809012454;0.0831086705;0.782095035;0.0803433637;1.059917;1.03441692;4.49002059;0.461254757;10;0.999905132;0.999905828;0.897538839;1.068861;0.999905349
23.755661;1.03442645;0.809009202;0.0831200297;0.782085075;0.0803536428;1.059927;1.03442594;4.49000261;0.461317794;10;0.999906116;0.999906805;0.897514817;1.068861;0.999906349
23.757661;1.03444346;0.8090036;0.0831429291;0.782066785;0.0803744519;1.05994701;1.03444299;4.48997164;0.46144487;10;0.999910086;0.999910751;0.897468779;1.068861;0.999910348
23.758661;1.03445146;0.809001431;0.0831544696;0.782058629;0.0803849814;1.05995702;1.03445101;4.48995966;0.461508908;10;0.999911071;0.999911722;0.897446762;1.068861;0.999911348
23.759661;1.03446046;0.808999442;0.0831658298;0.782049892;0.0803952579;1.05996703;1.03446003;4.48994868;0.461571946;10;0.999913057;0.999913692;0.897423748;1.068861;0.999913347
23.760661;1.03446847;0.808997994;0.08317719;0.782042436;0.080405611;1.05997704;1.03446805;4.48994071;0.461634984;10;0.999914042;0.999914661;0.897401734;1.068861;0.999914345
23.761661;1.03447647;0.808996726;0.0831885497;0.782035155;0.0804159628;1.05998606;1.03447608;4.48993373;0.461698019;10;0.999916029;0.99991663;0.897379721;1.068861;0.999916344
23.762661;1.03448447;0.808995818;0.0832000896;0.782028223;0.0804264875;1.05999607;1.0344841;4.48992876;0.461762054;10;0.999917016;0.999917599;0.897357709;1.068861;0.999917342
23.764661;1.03450048;0.808994904;0.0832228092;0.782015231;0.0804471867;1.0600151;1.03450015;4.48992382;0.461888117;10;0.999920992;0.999921541;0.897314685;1.068861;0.999921336
23.765661;1.03450748;0.808995078;0.0832339895;0.782010101;0.08045744;1.06002412;1.03450717;4.48992485;0.461950146;10;0.999921982;0.999922514;0.897293671;1.068861;0.999922333
23.766661;1.03451548;0.80899561;0.0832453511;0.782004563;0.0804677906;1.06003314;1.0345152;4.48992788;0.462013173;10;0.999923971;0.999924489;0.897273656;1.068861;0.999924328
23.767661;1.03452247;0.808996323;0.0832567139;0.781999956;0.0804782206;1.06004216;1.03452222;4.48993191;0.462076198;10;0.999924961;0.999925467;0.897252639;1.068861;0.999925323
23.768661;1.03453047;0.808997396;0.0832678981;0.781994942;0.0804884004;1.06005117;1.03453025;4.48993794;0.462138221;10;0.999926951;0.999927446;0.89723262;1.068861;0.999927317
23.769661;1.03453746;0.808999009;0.0832792642;0.781991209;0.0804988342;1.06006019;1.03453727;4.48994698;0.462201241;10;0.999928942;0.999929427;0.8972126;1.068861;0.99992931
23.770661;1.03454445;0.809000802;0.0832904518;0.78198765;0.0805090957;1.0600682;1.03454429;4.48995701;0.46226326;10;0.999929933;0.999930409;0.897192578;1.068861;0.999930302
23.771661;1.03455145;0.809002775;0.0833018214;0.781984269;0.0805195332;1.06007722;1.03455131;4.48996805;0.462326276;10;0.999931926;0.999932393;0.897172555;1.068861;0.999932293
23.772661;1.03455843;0.80900529;0.0833130124;0.781981413;0.0805297983;1.06008523;1.03455833;4.48998208;0.46238829;10;0.999932919;0.999933378;0.897153531;1.068861;0.999933282
23.774661;1.03457141;0.809011221;0.0833353988;0.781977335;0.0805504111;1.06010224;1.03457136;4.49001515;0.462512313;10;0.99993691;0.99993735;0.897115481;1.068861;0.999937258
23.775661;1.0345774;0.809014817;0.0833465938;0.781976287;0.0805607581;1.06011024;1.03457738;4.49003518;0.462574322;10;0.999937908;0.999938337;0.897097455;1.068861;0.999938244
23.776661;1.03458438;0.809018596;0.0833577896;0.781974661;0.0805710284;1.06011824;1.03458439;4.49005622;0.46263633;10;0.999939908;0.999940325;0.897078428;1.068861;0.999940229
23.777661;1.03459037;0.809022735;0.0833688059;0.781974139;0.0805812034;1.06012624;1.0345904;4.49007925;0.462697338;10;0.999940909;0.999941314;0.897060401;1.068861;0.999941212
23.778661;1.03459636;0.809027236;0.0833800029;0.781973968;0.0805915534;1.06013424;1.0345964;4.49010428;0.462759345;10;0.999942913;0.999943303;0.897042374;1.068861;0.999943194
23.779661;1.03460235;0.809032099;0.0833910199;0.781974147;0.0806017303;1.06014124;1.03460241;4.49013132;0.462820354;10;0.99994492;0.999945293;0.897025349;1.068861;0.999945174
23.780661;1.03460834;0.809037143;0.083402217;0.781974503;0.080612082;1.06014924;1.03460841;4.49015935;0.462882363;10;0.99994593;0.999946284;0.897007324;1.068861;0.999946152
23.781661;1.03461434;0.809042728;0.0834132333;0.781975382;0.0806222601;1.06015623;1.03461442;4.49019038;0.462943372;10;0.999947942;0.999948274;0.896990301;1.068861;0.999948128
23.782661;1.03461933;0.809048496;0.0834242482;0.781977192;0.0806325166;1.06016423;1.03461942;4.49022242;0.463004383;10;0.999948959;0.999949263;0.89697328;1.068861;0.999949103
23.783661;1.03462534;0.809054625;0.0834352616;0.781978597;0.0806426954;1.06017123;1.03462542;4.49025645;0.463065393;10;0.999950978;0.999951252;0.896957261;1.068861;0.999951075
23.784661;1.03463034;0.809061117;0.0834462729;0.781981106;0.0806529524;1.06017823;1.03463041;4.49029248;0.463126404;10;0.999952;0.999952239;0.896940244;1.068861;0.999952045
23.786661;1.03464135;0.809075005;0.0834682887;0.781986245;0.0806733882;1.06019224;1.0346414;4.49036953;0.463248424;10;0.999956052;0.99995621;0.896908219;1.068861;0.999955981
23.787661;1.03464636;0.809082403;0.0834791128;0.781989628;0.0806834704;1.06019924;1.03464639;4.49041055;0.463308434;10;0.999957082;0.999957194;0.896892211;1.068861;0.999956946
23.788661;1.03465137;0.809090343;0.0834901145;0.781993536;0.080693726;1.06020624;1.03465138;4.49045457;0.463369443;10;0.999959112;0.999959176;0.896877207;1.068861;0.99995891
23.789661;1.03465638;0.809098465;0.0835009336;0.781997619;0.0807038067;1.06021224;1.03465636;4.49049958;0.463429451;10;0.999960143;0.999960158;0.896862206;1.068861;0.999959873
23.790661;1.03466038;0.80910677;0.0835117502;0.782002631;0.0807139643;1.06021925;1.03466035;4.49054559;0.463489459;10;0.999962174;0.999962139;0.89684721;1.068861;0.999961836
23.791661;1.03466539;0.809115617;0.0835227445;0.782007412;0.0807242171;1.06022525;1.03466534;4.4905946;0.463550466;10;0.999964206;0.999964119;0.896832217;1.068861;0.999963798
23.792661;1.03466939;0.809124646;0.083533556;0.782013123;0.0807343725;1.06023126;1.03466933;4.4906446;0.463610472;10;0.999965237;0.999965099;0.896818228;1.068861;0.99996476
23.793661;1.0346744;0.809134218;0.0835441847;0.782018601;0.0807442741;1.06023826;1.03467431;4.4906976;0.463669477;10;0.999967268;0.999967079;0.896804243;1.068861;0.999966723
23.794661;1.0346784;0.809143972;0.083554991;0.782025011;0.0807544262;1.06024427;1.0346783;4.4907516;0.46372948;10;0.999968299;0.999968059;0.89679026;1.068861;0.999967684
23.795661;1.0346824;0.809153906;0.0835657949;0.782031595;0.080764576;1.06025028;1.03468229;4.4908066;0.463789483;10;0.999970329;0.99997004;0.89677628;1.068861;0.999969646
23.796661;1.03468639;0.809164384;0.0835764166;0.782038703;0.0807745494;1.06025528;1.03468628;4.49086459;0.463848484;10;0.999971358;0.999971022;0.896762302;1.068861;0.999970607
23.798661;1.03469438;0.809186061;0.0835978364;0.782053617;0.0807946626;1.06026729;1.03469425;4.49098457;0.463967481;10;0.999975412;0.999974989;0.896736348;1.068861;0.999974528
23.799661;1.03469737;0.809197442;0.0836084552;0.782062353;0.0808047058;1.0602723;1.03469723;4.49104756;0.464026477;10;0.999976438;0.999975974;0.896723372;1.068861;0.999975489
23.800661;1.03470136;0.809209182;0.083619074;0.782070682;0.0808146679;1.0602783;1.03470122;4.49111255;0.46408547;10;0.999978462;0.999977959;0.896711396;1.068861;0.99997745
