time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
23.801661;1.03470435;0.809221101;0.0836295129;0.782079941;0.0808245308;1.06028331;1.03470421;4.49117854;0.464143461;10;0.999979485;0.999978945;0.896699421;1.068861;0.999978413
23.802661;1.03470834;0.80923338;0.0836401326;0.78208879;0.0808344867;1.06028831;1.03470819;4.49124653;0.464202449;10;0.999981506;0.999980931;0.896687445;1.068861;0.999980378
23.803661;1.03471132;0.809246017;0.0836507531;0.782098744;0.0808445178;1.06029331;1.03471118;4.49131652;0.464261435;10;0.999982524;0.999981917;0.896675469;1.068861;0.999981344
23.804661;1.03471431;0.809259013;0.0836611941;0.782109045;0.0808543723;1.06029831;1.03471416;4.49138851;0.464319418;10;0.99998454;0.999983902;0.896663493;1.068861;0.999983313
23.805661;1.0347173;0.809272187;0.0836716356;0.782119518;0.080864225;1.06030331;1.03471715;4.49146151;0.464377399;10;0.999986551;0.999985887;0.896652516;1.068861;0.999985284
23.806661;1.03471929;0.809285899;0.0836820775;0.782131266;0.0808741545;1.0603083;1.03471913;4.4915375;0.464435379;10;0.999987559;0.99998687;0.896641538;1.068861;0.999986258
23.807661;1.03472228;0.809299788;0.0836925197;0.782142431;0.0808840049;1.0603133;1.03472212;4.4916145;0.464493356;10;0.999989562;0.999988852;0.896630559;1.068861;0.999988234
23.808661;1.03472527;0.809313854;0.0837029626;0.782153767;0.0808938548;1.0603173;1.0347251;4.4916925;0.464551332;10;0.999990562;0.999989832;0.896620579;1.068861;0.999989212
23.809661;1.03472726;0.809328458;0.0837134061;0.782166378;0.0809037825;1.06032129;1.03472708;4.4917735;0.464609307;10;0.999992557;0.999991811;0.896610598;1.068861;0.999991194
23.810661;1.03473026;0.809343237;0.0837236704;0.782178404;0.0809134577;1.06032629;1.03473006;4.49185551;0.46466628;10;0.999993548;0.999992789;0.896600616;1.068861;0.999992178
23.811661;1.03473226;0.809358195;0.0837339354;0.782191357;0.0809232108;1.06033028;1.03473205;4.49193851;0.464723253;10;0.999995536;0.999994765;0.896590633;1.068861;0.999994166
23.812661;1.03473426;0.809373691;0.0837443812;0.782204828;0.0809331382;1.06033428;1.03473403;4.49202452;0.464781224;10;0.999996521;0.99999574;0.896580649;1.068861;0.999995157
23.813661;1.03473626;0.809389365;0.0837546474;0.782218472;0.0809428917;1.06033828;1.03473601;4.49211153;0.464838194;10;0.999998502;0.999997714;0.896571664;1.068861;0.999997152
23.814661;1.03473826;0.809405398;0.0837647337;0.78223246;0.0809524719;1.06034227;1.03473799;4.49220054;0.464894163;10;0.999999481;0.999998688;0.896562677;1.068861;0.999998151
23.816661;1.03474126;0.809438362;0.0837852672;0.782262056;0.0809720625;1.06034927;1.03474096;4.49238356;0.465008097;10;1.00000343;1.00000264;0.896545701;1.068861;1.00000216
23.817661;1.03474326;0.809455292;0.083795354;0.782276907;0.0809816469;1.06035327;1.03474295;4.49247757;0.465064062;10;1.00000441;1.00000361;0.896536711;1.068861;1.00000317
23.818661;1.03474426;0.809472585;0.083805441;0.782292861;0.0809913111;1.06035626;1.03474393;4.49257359;0.465120026;10;1.00000638;1.00000559;0.89652872;1.068861;1.00000518
23.819661;1.03474526;0.809490236;0.083815528;0.782309161;0.0810009767;1.06036026;1.03474492;4.4926716;0.465175989;10;1.00000736;1.00000657;0.896520729;1.068861;1.00000619
23.820661;1.03474725;0.809508067;0.0838256152;0.782324877;0.0810105654;1.06036326;1.03474691;4.49277062;0.465231951;10;1.00000933;1.00000855;0.896513738;1.068861;1.00000821
23.821661;1.03474824;0.809526079;0.0838357025;0.782341523;0.0810202339;1.06036626;1.0347479;4.49287064;0.465287912;10;1.0000103;1.00000953;0.896505746;1.068861;1.00000923
23.822661;1.03474923;0.809544631;0.08384561;0.782358691;0.0810297299;1.06036926;1.03474889;4.49297366;0.465342873;10;1.00001227;1.00001151;0.896498754;1.068861;1.00001125
23.823661;1.03474922;0.809563363;0.0838556983;0.782376789;0.0810394798;1.06037226;1.03474888;4.49307768;0.465398833;10;1.00001325;1.00001249;0.896491763;1.068861;1.00001228
23.824661;1.0347502;0.809582455;0.083865607;0.782394481;0.0810489786;1.06037527;1.03474987;4.4931837;0.465453793;10;1.00001522;1.00001448;0.896485772;1.068861;1.0000143
23.825661;1.03475118;0.809601728;0.0838755166;0.782412347;0.0810584784;1.06037727;1.03475086;4.49329072;0.465508753;10;1.00001619;1.00001546;0.896479782;1.068861;1.00001533
23.826661;1.03475116;0.809621361;0.0838854272;0.782431318;0.0810680573;1.06038027;1.03475085;4.49339975;0.465563713;10;1.00001817;1.00001745;0.896472792;1.068861;1.00001736
23.827661;1.03475214;0.809641354;0.0838953389;0.782449882;0.0810775586;1.06038228;1.03475185;4.49351077;0.465618674;10;1.00001914;1.00001844;0.896467802;1.068861;1.00001839
23.828661;1.03475212;0.809661708;0.0839050717;0.782469552;0.0810869644;1.06038528;1.03475184;4.49362379;0.465672636;10;1.00002112;1.00002042;0.896461812;1.068861;1.00002042
23.829661;1.03475209;0.809682243;0.083914806;0.782489398;0.081096371;1.06038729;1.03475184;4.49373781;0.465726599;10;1.00002209;1.00002141;0.896456822;1.068861;1.00002145
23.830661;1.03475206;0.809702957;0.0839247221;0.782509419;0.0811059523;1.06038929;1.03475184;4.49385283;0.465781563;10;1.00002407;1.0000234;0.896450832;1.068861;1.00002348
23.831661;1.03475203;0.809724033;0.0839344594;0.782529789;0.0811153601;1.06039129;1.03475184;4.49396985;0.465835529;10;1.00002505;1.0000244;0.896445842;1.068861;1.00002451
23.832661;1.034752;0.80974547;0.0839440178;0.782550508;0.0811245946;1.0603933;1.03475184;4.49408887;0.465888497;10;1.00002702;1.00002639;0.896441851;1.068861;1.00002654
23.833661;1.03475096;0.809767268;0.0839537571;0.782572335;0.0811340823;1.0603953;1.03475084;4.49420989;0.465942467;10;1.000028;1.00002738;0.896436859;1.068861;1.00002757
23.834661;1.03475093;0.809789248;0.083963497;0.78259358;0.0811434922;1.06039731;1.03475085;4.4943319;0.465996438;10;1.00002998;1.00002938;0.896432867;1.068861;1.0000296
23.835661;1.0347499;0.809811589;0.083973057;0.782615932;0.0811528069;1.06039831;1.03474985;4.49445592;0.466049411;10;1.00003095;1.00003037;0.896428872;1.068861;1.00003062
23.836661;1.03474987;0.809834112;0.0839826169;0.782637703;0.0811620432;1.06040032;1.03474985;4.49458093;0.466102385;10;1.00003293;1.00003237;0.896425877;1.068861;1.00003264
23.837661;1.03474884;0.809856999;0.0839921766;0.782660578;0.0811713578;1.06040132;1.03474885;4.49470794;0.466155361;10;1.00003391;1.00003337;0.896421881;1.068861;1.00003366
23.838661;1.03474782;0.809880067;0.0840017358;0.782683627;0.0811806718;1.06040233;1.03474786;4.49483596;0.466208338;10;1.00003589;1.00003538;0.896418884;1.068861;1.00003567
23.839661;1.03474679;0.809903679;0.0840111146;0.7827072;0.0811898109;1.06040333;1.03474686;4.49496697;0.466260316;10;1.00003687;1.00003638;0.896415887;1.068861;1.00003669
23.840661;1.03474577;0.809927293;0.0840204935;0.78273077;0.0811989489;1.06040534;1.03474585;4.49509797;0.466312298;10;1.00003885;1.00003839;0.89641289;1.068861;1.0000387
23.841661;1.03474476;0.809951448;0.0840300527;0.782754862;0.0812082598;1.06040535;1.03474485;4.49523198;0.466365281;10;1.00003984;1.0000394;0.896410893;1.068861;1.00003972
23.842661;1.03474274;0.809975605;0.0840392522;0.782779708;0.0812172993;1.06040637;1.03474284;4.49536599;0.466416268;10;1.00004183;1.00004141;0.896408898;1.068861;1.00004173
23.843661;1.03474173;0.810000305;0.0840486328;0.782804321;0.0812264325;1.06040738;1.03474183;4.49550299;0.466468257;10;1.00004282;1.00004242;0.896406904;1.068861;1.00004275
23.844661;1.03473972;0.810025185;0.084058014;0.782829862;0.0812356419;1.0604084;1.03473982;4.495641;0.466520249;10;1.00004482;1.00004444;0.896404911;1.068861;1.00004476
23.845661;1.03473871;0.810050247;0.0840672158;0.78285482;0.0812445962;1.06040842;1.03473881;4.49578;0.466571244;10;1.00004581;1.00004545;0.896402921;1.068861;1.00004578
23.846661;1.0347367;0.810075671;0.0840764183;0.782880882;0.0812536267;1.06040945;1.0347368;4.49592101;0.466622242;10;1.00004781;1.00004747;0.896401933;1.068861;1.00004779
23.847661;1.0347347;0.810101457;0.0840856214;0.782907291;0.081262655;1.06040947;1.03473478;4.49606401;0.466673242;10;1.00004882;1.00004849;0.896400947;1.068861;1.0000488
23.848661;1.03473269;0.810127425;0.0840948252;0.782933874;0.0812716814;1.0604095;1.03473277;4.49620802;0.466724245;10;1.00005082;1.00005051;0.896399962;1.068861;1.00005082
23.849661;1.03473069;0.810153573;0.0841040298;0.782960629;0.0812807062;1.06040952;1.03473076;4.49635302;0.46677525;10;1.00005183;1.00005154;0.896399979;1.068861;1.00005183
23.850661;1.03472769;0.810180084;0.0841130553;0.782988488;0.0812896344;1.06040955;1.03472774;4.49650003;0.466825256;10;1.00005384;1.00005356;0.896398997;1.068861;1.00005385
23.852661;1.03472368;0.810234009;0.0841311093;0.783043558;0.0813073326;1.0604096;1.03472371;4.49679904;0.466925274;10;1.00005586;1.00005561;0.896399034;1.068861;1.00005587
23.853661;1.03472067;0.810261423;0.0841401373;0.783072284;0.0813162608;1.06040862;1.0347207;4.49695105;0.466975284;10;1.00005787;1.00005764;0.896400054;1.068861;1.00005789
23.854661;1.03471767;0.810289018;0.0841491653;0.783101183;0.08132519;1.06040864;1.03471769;4.49710405;0.467025294;10;1.00005889;1.00005866;0.896400076;1.068861;1.0000589
23.855661;1.03471467;0.810316973;0.0841580128;0.783130431;0.0813339463;1.06040866;1.03471467;4.49725906;0.467074305;10;1.00006091;1.00006069;0.896401098;1.068861;1.00006092
23.856661;1.03471266;0.810345109;0.0841668595;0.783159095;0.0813426251;1.06040767;1.03471266;4.49741507;0.467123315;10;1.00006193;1.00006171;0.896402121;1.068861;1.00006194
23.857661;1.03470966;0.810373605;0.0841757054;0.783188866;0.0813513837;1.06040668;1.03470965;4.49757307;0.467172325;10;1.00006395;1.00006374;0.896404145;1.068861;1.00006395
23.858661;1.03470566;0.810402279;0.0841845504;0.783219568;0.081360222;1.06040569;1.03470563;4.49773208;0.467221335;10;1.00006497;1.00006477;0.896405171;1.068861;1.00006496
23.859661;1.03470266;0.810431134;0.0841932147;0.783249689;0.0813688085;1.0604047;1.03470262;4.49789208;0.467269345;10;1.00006599;1.00006579;0.896407197;1.068861;1.00006598
23.860661;1.03469965;0.810460347;0.0842020586;0.783280159;0.0813775702;1.0604037;1.03469961;4.49805409;0.467318355;10;1.00006801;1.00006782;0.896409224;1.068861;1.00006799
23.861661;1.03469565;0.810489921;0.0842107218;0.783311736;0.0813862376;1.0604027;1.0346956;4.49821809;0.467366366;10;1.00006903;1.00006884;0.896411251;1.068861;1.000069
23.862661;1.03469265;0.810519672;0.0842193844;0.78334273;0.0813948276;1.0604017;1.03469258;4.4983831;0.467414376;10;1.00007105;1.00007086;0.896414278;1.068861;1.00007101
23.863661;1.03468864;0.810549602;0.0842278664;0.783374655;0.0814033235;1.06039969;1.03468857;4.4985491;0.467461388;10;1.00007207;1.00007188;0.896417303;1.068861;1.00007202
23.864661;1.03468464;0.810579891;0.0842365282;0.783406929;0.0814119948;1.06039868;1.03468456;4.49871711;0.4675094;10;1.00007409;1.0000739;0.896420327;1.068861;1.00007403
23.866661;1.03467664;0.810641184;0.084253491;0.783472174;0.0814289915;1.06039564;1.03467654;4.49905711;0.467603429;10;1.00007612;1.00007594;0.896426369;1.068861;1.00007603
23.867661;1.03467263;0.810672188;0.0842619724;0.783505144;0.081437491;1.06039362;1.03467253;4.49922912;0.467650444;10;1.00007813;1.00007796;0.896430385;1.068861;1.00007803
23.868661;1.03466863;0.810703371;0.0842702739;0.783538289;0.081445817;1.0603916;1.03466852;4.49940212;0.467696461;10;1.00007914;1.00007897;0.896434398;1.068861;1.00007903
23.869661;1.03466463;0.810734915;0.0842787559;0.783571781;0.081454318;1.06038957;1.03466451;4.49957712;0.467743478;10;1.00008114;1.00008098;0.896438407;1.068861;1.00008103
23.871661;1.03465563;0.810798718;0.08429536;0.783640217;0.0814710534;1.06038451;1.0346555;4.49993111;0.467835514;10;1.00008314;1.00008301;0.896447416;1.068861;1.00008301
23.872661;1.03465063;0.81083098;0.0843034821;0.783675162;0.0814792881;1.06038248;1.03465049;4.50011011;0.467880533;10;1.00008513;1.00008501;0.896452415;1.068861;1.000085
23.874661;1.03464063;0.81089622;0.0843199065;0.783745747;0.0814959356;1.06037741;1.03464048;4.5004721;0.467971573;10;1.00008711;1.00008703;0.896462408;1.068861;1.00008697
23.875661;1.03463563;0.810929199;0.0843280279;0.783781386;0.0815041741;1.06037538;1.03463548;4.50065509;0.468016594;10;1.0000891;1.00008903;0.896468402;1.068861;1.00008895
23.876661;1.03463063;0.810962537;0.0843361486;0.783817374;0.0815124139;1.06037234;1.03463048;4.50084008;0.468061615;10;1.00009008;1.00009004;0.896474394;1.068861;1.00008994
23.877661;1.03462563;0.810996054;0.0843442682;0.783853535;0.081520655;1.0603693;1.03462549;4.50102607;0.468106637;10;1.00009206;1.00009205;0.896480386;1.068861;1.00009193
23.879661;1.03461462;0.811063801;0.0843601432;0.783927316;0.0815368718;1.06036323;1.0346145;4.50140203;0.468194683;10;1.00009401;1.00009406;0.896492366;1.068861;1.0000939
23.880661;1.03460961;0.811098033;0.0843680787;0.783964178;0.0815449424;1.0603602;1.03460952;4.50159201;0.468238706;10;1.00009599;1.00009606;0.896499356;1.068861;1.00009589
23.881661;1.03460361;0.811132442;0.0843760129;0.784001975;0.0815530923;1.06035717;1.03460354;4.501783;0.46828273;10;1.00009696;1.00009707;0.896506347;1.068861;1.00009688
23.882661;1.0345976;0.811167029;0.0843837656;0.784039951;0.0815610682;1.06035314;1.03459756;4.50197498;0.468325753;10;1.00009794;1.00009808;0.896513337;1.068861;1.00009787
23.883661;1.03459259;0.811201974;0.0843915165;0.78407752;0.0815689652;1.06035011;1.03459258;4.50216896;0.468368778;10;1.00009991;1.00010008;0.896520327;1.068861;1.00009986
23.885661;1.03458057;0.811272576;0.0844070138;0.784154882;0.0815849159;1.06034306;1.03458065;4.50256092;0.468454827;10;1.00010185;1.0001021;0.896536309;1.068861;1.00010185
23.886661;1.03457456;0.811308236;0.0844145803;0.784193917;0.081592716;1.06033904;1.03457468;4.5027589;0.468496852;10;1.00010382;1.0001041;0.896544299;1.068861;1.00010384
23.889661;1.03455455;0.811416466;0.0844372756;0.784313779;0.0816162657;1.06032698;1.03455478;4.50335985;0.468622932;10;1.00010675;1.00010712;0.896569268;1.068861;1.00010683
23.890661;1.03454855;0.811452843;0.08444484;0.784353522;0.0816240587;1.06032297;1.03454882;4.50356183;0.468664961;10;1.00010873;1.00010913;0.896578256;1.068861;1.00010883
23.892661;1.03453555;0.811526679;0.0844596081;0.784434818;0.0816393665;1.06031395;1.03453589;4.5039718;0.468747018;10;1.00011069;1.00011115;0.896597231;1.068861;1.00011083
23.893661;1.03452856;0.811563782;0.0844669917;0.784476022;0.0816470555;1.06030994;1.03452892;4.50417779;0.468788047;10;1.00011268;1.00011316;0.896606219;1.068861;1.00011283
23.895661;1.03451457;0.811638893;0.0844815781;0.784559304;0.0816622512;1.06030093;1.034515;4.50459477;0.468869102;10;1.00011466;1.00011519;0.896626194;1.068861;1.00011484
23.896661;1.03450658;0.811676903;0.0844887809;0.784602141;0.081669837;1.06029593;1.03450703;4.50480575;0.468909127;10;1.00011666;1.0001172;0.896636181;1.068861;1.00011684
23.899661;1.03448462;0.811791847;0.0845102065;0.78473001;0.0816922505;1.06028092;1.03448514;4.50544372;0.469028191;10;1.00011965;1.00012023;0.896669142;1.068861;1.00011987
23.900661;1.03447763;0.811830585;0.0845172263;0.784772787;0.0816995769;1.06027593;1.03447817;4.50565871;0.469067206;10;1.00012166;1.00012223;0.896680128;1.068861;1.00012189
23.901661;1.03446964;0.811869507;0.0845242441;0.784816497;0.0817069819;1.06027093;1.0344702;4.5058747;0.469106217;10;1.00012266;1.00012324;0.896691112;1.068861;1.0001229
23.903661;1.03445466;0.811948075;0.0845379136;0.784903855;0.0817213644;1.06025993;1.03445527;4.50631069;0.469182229;10;1.00012467;1.00012525;0.896714077;1.068861;1.00012493
23.904661;1.03444667;0.811987722;0.0845449257;0.78494826;0.0817287698;1.06025394;1.0344473;4.50653068;0.469221229;10;1.00012667;1.00012725;0.896726057;1.068861;1.00012695
23.905661;1.03443769;0.812027549;0.0845515762;0.784993597;0.0817359062;1.06024894;1.03443833;4.50675168;0.469258227;10;1.00012768;1.00012825;0.896739038;1.068861;1.00012796
23.908661;1.03441372;0.812148295;0.0845717053;0.785128551;0.0817572548;1.06023095;1.03441442;4.50742169;0.469370205;10;1.0001307;1.00013125;0.896776978;1.068861;1.00013101
23.909661;1.03440472;0.812188845;0.0845783558;0.785174586;0.0817643923;1.06022495;1.03440545;4.5076467;0.469407195;10;1.00013271;1.00013325;0.896789958;1.068861;1.00013302
23.910661;1.03439673;0.812229755;0.0845850075;0.785220211;0.0817714509;1.06021895;1.03439747;4.50787371;0.469444184;10;1.00013372;1.00013425;0.896802939;1.068861;1.00013404
23.912661;1.03437874;0.812312118;0.0845979548;0.785313507;0.0817853784;1.06020694;1.03437952;4.50833072;0.469516158;10;1.00013573;1.00013625;0.8968299;1.068861;1.00013607
23.913661;1.03437075;0.81235357;0.0846044309;0.785359658;0.0817922633;1.06019993;1.03437154;4.50856073;0.469552144;10;1.00013773;1.00013825;0.896843882;1.068861;1.00013809
23.915661;1.03435276;0.81243702;0.0846172064;0.785454006;0.0818060176;1.06018691;1.03435358;4.50902375;0.469623113;10;1.00013973;1.00014025;0.896872849;1.068861;1.00014012
23.918661;1.03432479;0.812563732;0.0846359241;0.785597769;0.0818262927;1.06016688;1.03432562;4.50972677;0.469727066;10;1.00014273;1.00014325;0.896916813;1.068861;1.00014317
23.919661;1.0343148;0.812606272;0.084642224;0.785646486;0.0818331624;1.06015987;1.03431563;4.50996277;0.469762052;10;1.00014473;1.00014524;0.896931806;1.068861;1.00014518
23.921661;1.03429583;0.812692072;0.0846542824;0.785743854;0.0818463033;1.06014585;1.03429665;4.51043877;0.469829026;10;1.00014672;1.00014724;0.896962796;1.068861;1.0001472
23.922661;1.03428685;0.812735331;0.0846604005;0.785792505;0.0818529241;1.06013883;1.03428766;4.51067877;0.469863013;10;1.00014772;1.00014823;0.896978792;1.068861;1.0001482
23.924661;1.03426689;0.812822208;0.0846722729;0.785891674;0.0818659846;1.06012381;1.03426768;4.51116077;0.469928991;10;1.00014972;1.00015023;0.897010785;1.068861;1.00015021
23.925661;1.03425691;0.812866005;0.0846782071;0.785941606;0.08187252;1.06011579;1.03425768;4.51140377;0.469961981;10;1.00015172;1.00015222;0.89702778;1.068861;1.00015221
23.926661;1.03424693;0.8129098;0.0846839597;0.785991537;0.0818788847;1.06010878;1.03424769;4.51164676;0.46999397;10;1.00015272;1.00015322;0.897043775;1.068861;1.00015321
23.928661;1.03422696;0.812998108;0.084695461;0.786092096;0.0818916253;1.06009276;1.03422771;4.51213676;0.47005795;10;1.00015472;1.00015521;0.897077763;1.068861;1.0001552
23.929661;1.03421597;0.81304262;0.0847012102;0.786143484;0.0818980803;1.06008476;1.03421672;4.51238376;0.47008994;10;1.00015572;1.00015621;0.897094756;1.068861;1.0001562
23.931661;1.034195;0.813132005;0.0847123449;0.786245851;0.081910573;1.06006874;1.03419573;4.51287976;0.47015192;10;1.00015773;1.00015822;0.897129738;1.068861;1.0001582
23.933661;1.03417402;0.813222111;0.0847234743;0.786348914;0.0819230784;1.06005274;1.03417475;4.51337977;0.470213904;10;1.00015975;1.00016024;0.897165717;1.068861;1.00016021
23.934661;1.03416303;0.813267345;0.0847288568;0.786401002;0.0819292006;1.06004474;1.03416376;4.51363077;0.470243897;10;1.00016175;1.00016225;0.897183706;1.068861;1.00016222
23.937661;1.03413105;0.813404311;0.0847449998;0.786557721;0.081947504;1.06001874;1.03413179;4.5143908;0.470333889;10;1.00016478;1.00016529;0.897239676;1.068861;1.00016527
23.938661;1.03411905;0.813450267;0.0847502005;0.786611268;0.0819535419;1.06001075;1.0341198;4.51464581;0.47036289;10;1.00016578;1.00016631;0.897258667;1.068861;1.00016629
23.941661;1.03408605;0.813589032;0.0847656276;0.78677051;0.08197126;1.05998378;1.03408683;4.51541584;0.470448902;10;1.00016879;1.00016936;0.897316647;1.068861;1.00016938
23.943661;1.03406204;0.813682383;0.0847756795;0.786879017;0.0819830117;1.05996581;1.03406284;4.51593386;0.470504915;10;1.0001708;1.00017139;0.897356639;1.068861;1.00017144
23.947661;1.03401499;0.813871058;0.0847952615;0.7870972;0.0820059331;1.05992888;1.03401585;4.5169809;0.470613942;10;1.00017479;1.00017545;0.89743864;1.068861;1.00017555
23.949661;1.03399096;0.813966203;0.0848047872;0.787207454;0.0820171705;1.05990992;1.03399185;4.51750891;0.470666954;10;1.00017679;1.00017747;0.897480653;1.068861;1.00017759
23.952661;1.03395492;0.814110181;0.0848186244;0.787374046;0.0820335732;1.05987997;1.03395585;4.51830793;0.470743972;10;1.00017978;1.00018048;0.897544692;1.068861;1.00018062
23.956661;1.03390485;0.814303897;0.084836408;0.787599372;0.0820549199;1.05984003;1.03390583;4.51938295;0.470843002;10;1.00018375;1.00018447;0.897633781;1.068861;1.00018461
23.958661;1.03387881;0.814401745;0.084845027;0.78771376;0.082065393;1.05982006;1.0338798;4.51992596;0.470891023;10;1.00018573;1.00018646;0.897678837;1.068861;1.00018658
23.960661;1.03385278;0.814499948;0.0848532845;0.787828505;0.0820755082;1.0597991;1.03385378;4.52047097;0.470937049;10;1.00018772;1.00018843;0.897724894;1.068861;1.00018855
23.961661;1.03383976;0.814549318;0.0848574128;0.787886144;0.0820805631;1.05978812;1.03384076;4.52074497;0.470960063;10;1.00018871;1.00018942;0.897747922;1.068861;1.00018954
23.962661;1.03382674;0.814598868;0.0848615411;0.78794396;0.0820856166;1.05977714;1.03382774;4.52101998;0.470983077;10;1.00018971;1.0001904;0.897771949;1.068861;1.00019052
23.966661;1.03377369;0.814797969;0.0848773451;0.788176902;0.0821052033;1.05973422;1.03377466;4.52212499;0.471071124;10;1.00019369;1.00019434;0.897867051;1.068861;1.00019443
23.967661;1.03376068;0.814848062;0.0848811204;0.788235263;0.0821099035;1.05972324;1.03376163;4.52240299;0.471092132;10;1.00019369;1.00019433;0.897891074;1.068861;1.00019441
23.974661;1.03366367;0.815202163;0.0849065117;0.788651781;0.0821422022;1.05964335;1.03366442;4.52436799;0.471233122;10;1.00020069;1.00020121;0.898066219;1.068861;1.00020128
23.975661;1.03364967;0.815253158;0.0849101196;0.788711802;0.0821467955;1.05963236;1.03365038;4.52465099;0.471253115;10;1.00020069;1.00020119;0.898092239;1.068861;1.00020127
23.977661;1.03362169;0.815355505;0.0849167997;0.788832198;0.0821554526;1.05960838;1.03362232;4.52521899;0.471290097;10;1.00020269;1.00020316;0.898144281;1.068861;1.00020325
23.979661;1.03359271;0.815458385;0.084923304;0.788953889;0.0821640072;1.0595844;1.03359327;4.52578999;0.471326077;10;1.00020468;1.00020513;0.898196323;1.068861;1.00020524
23.980661;1.03357772;0.815509911;0.0849265568;0.789015208;0.0821683221;1.05957241;1.03357824;4.52607599;0.471344067;10;1.00020568;1.00020612;0.898223343;1.068861;1.00020624
23.981661;1.03356373;0.815561616;0.0849296295;0.789075938;0.082172382;1.05956042;1.03356422;4.526363;0.471361058;10;1.00020568;1.0002061;0.898250364;1.068861;1.00020624
23.985661;1.0335048;0.815769313;0.0849417307;0.789322027;0.0821886759;1.05951144;1.03350513;4.52751603;0.471428033;10;1.00020968;1.00021009;0.898358439;1.068861;1.00021026
23.986661;1.03348982;0.815821366;0.0849446168;0.789383871;0.0821926357;1.05949944;1.03349012;4.52780505;0.471444032;10;1.00020969;1.00021009;0.898385456;1.068861;1.00021026
23.988661;1.03345986;0.81592601;0.0849502024;0.789508086;0.0822003781;1.05947444;1.03346009;4.52838608;0.471475035;10;1.0002117;1.00021209;0.898440488;1.068861;1.00021226
23.990661;1.03342991;0.816031013;0.0849555998;0.78963265;0.0822079436;1.05944844;1.03343007;4.52896912;0.471505048;10;1.00021372;1.0002141;0.898496517;1.068861;1.00021426
23.991661;1.03341494;0.816083604;0.0849581159;0.78969502;0.0822115515;1.05943544;1.03341507;4.52926113;0.471519057;10;1.00021373;1.00021411;0.898525531;1.068861;1.00021426
23.993661;1.03338499;0.816188969;0.0849633262;0.789819935;0.0822189419;1.05940944;1.03338506;4.52984617;0.471548081;10;1.00021577;1.00021612;0.898582557;1.068861;1.00021624
23.994661;1.03336901;0.816241922;0.0849656607;0.789883419;0.0822224556;1.05939644;1.03336906;4.53014019;0.471561095;10;1.00021679;1.00021712;0.898610568;1.068861;1.00021724
23.995661;1.03335403;0.816294875;0.0849681757;0.789946138;0.0822260647;1.05938344;1.03335406;4.5304342;0.471575111;10;1.00021682;1.00021713;0.898639579;1.068861;1.00021722
23.997661;1.03332308;0.816400963;0.0849728471;0.790072515;0.0822330158;1.05935743;1.03332305;4.53102323;0.471601147;10;1.00021887;1.00021914;0.898697596;1.068861;1.0002192
23.998661;1.0333071;0.816454096;0.0849751842;0.790136174;0.0822365321;1.05934443;1.03330705;4.53131825;0.471614167;10;1.0002189;1.00021915;0.898726602;1.068861;1.00021919
24.000661;1.03327613;0.816560718;0.0849795013;0.790263076;0.0822431391;1.05931743;1.03327606;4.53191028;0.471638206;10;1.00022096;1.00022116;0.898785608;1.068861;1.00022116
24.001661;1.03326015;0.816614029;0.0849816614;0.790326911;0.0822464846;1.05930343;1.03326006;4.53220629;0.471650225;10;1.00022199;1.00022217;0.898815608;1.068861;1.00022215
24.002661;1.03324416;0.816667517;0.0849836422;0.79039092;0.082249658;1.05929043;1.03324406;4.5325033;0.471661244;10;1.00022202;1.00022217;0.898845605;1.068861;1.00022213
24.004661;1.03321219;0.816774675;0.0849876064;0.790519119;0.0822560123;1.05926343;1.03321208;4.53309832;0.471683279;10;1.00022407;1.00022419;0.898905592;1.068861;1.00022411
24.005661;1.0331962;0.816828524;0.0849895903;0.790583482;0.0822591933;1.05924943;1.03319609;4.53339732;0.471694295;10;1.0002241;1.00022419;0.898935581;1.068861;1.00022409
24.007661;1.03316422;0.816936039;0.0849933838;0.790712038;0.0822653872;1.05922143;1.03316412;4.53399432;0.471715325;10;1.00022614;1.00022621;0.898996552;1.068861;1.00022606
24.008661;1.03314722;0.816989886;0.084995014;0.790777171;0.0822683043;1.05920743;1.03314713;4.53429332;0.471724339;10;1.00022615;1.00022623;0.899027533;1.068861;1.00022604
24.010661;1.03311523;0.817097939;0.0849984628;0.790906261;0.0822741559;1.05917942;1.03311517;4.5348933;0.471743368;10;1.00022817;1.00022825;0.899088491;1.068861;1.00022801
24.011661;1.03309823;0.817151965;0.0850001013;0.790971574;0.0822770751;1.05916542;1.03309819;4.53519329;0.471752383;10;1.00022818;1.00022826;0.899119467;1.068861;1.00022799
24.012661;1.03308223;0.817205991;0.085001742;0.791036123;0.0822799154;1.05915142;1.0330822;4.53549327;0.471761398;10;1.00022918;1.00022928;0.899151441;1.068861;1.00022897
24.013661;1.03306523;0.817260198;0.0850032044;0.791101615;0.0822826616;1.05913741;1.03306522;4.53579425;0.471769413;10;1.00022919;1.00022929;0.899182414;1.068861;1.00022895
24.014661;1.03304923;0.817314406;0.0850046683;0.791166343;0.0822853289;1.05912341;1.03304923;4.53609523;0.471777429;10;1.00023019;1.00023031;0.899213386;1.068861;1.00022993
24.015661;1.03303223;0.817368795;0.0850061331;0.791232013;0.0822880767;1.0591084;1.03303225;4.53639721;0.471785445;10;1.00023118;1.00023132;0.899245357;1.068861;1.00023091
24.016661;1.03301523;0.817423186;0.0850075984;0.791297686;0.0822908254;1.0590944;1.03301526;4.53669919;0.47179346;10;1.00023118;1.00023133;0.899277326;1.068861;1.00023089
24.017661;1.03299922;0.817477578;0.0850088836;0.791362594;0.0822933212;1.05907939;1.03299927;4.53700117;0.471800475;10;1.00023217;1.00023235;0.899309295;1.068861;1.00023187
24.018661;1.03298222;0.817531972;0.0850101684;0.791428272;0.0822958977;1.05906539;1.03298228;4.53730314;0.471807489;10;1.00023216;1.00023236;0.899341263;1.068861;1.00023185
24.020661;1.03294821;0.817641127;0.0850125547;0.791559985;0.0823008801;1.05903638;1.03294829;4.5379091;0.471820514;10;1.00023414;1.00023438;0.899405197;1.068861;1.00023381
24.021661;1.0329312;0.817695709;0.0850138362;0.791625847;0.0823034603;1.05902138;1.03293129;4.53821208;0.471827525;10;1.00023412;1.00023439;0.899437164;1.068861;1.00023379
24.022661;1.03291419;0.817750292;0.0850149361;0.791691714;0.0823058674;1.05900638;1.03291429;4.53851507;0.471833534;10;1.00023511;1.0002354;0.899470131;1.068861;1.00023477
24.023661;1.03289719;0.817805058;0.0850158544;0.791757758;0.0823081015;1.05899138;1.03289729;4.53881905;0.471838543;10;1.00023509;1.00023541;0.899502099;1.068861;1.00023476
24.024661;1.03288019;0.817859646;0.0850169515;0.791823632;0.0823105113;1.05897738;1.03288028;4.53912204;0.47184455;10;1.00023607;1.00023642;0.899535068;1.068861;1.00023575
24.025661;1.03286319;0.817914597;0.0850178674;0.791889859;0.0823127482;1.05896238;1.03286328;4.53942702;0.471849555;10;1.00023604;1.00023643;0.899568038;1.068861;1.00023573
24.026661;1.03284619;0.817969371;0.0850186021;0.791955916;0.0823148123;1.05894738;1.03284627;4.53973101;0.47185356;10;1.00023702;1.00023743;0.899601009;1.068861;1.00023672
24.027661;1.0328292;0.818024147;0.0850195159;0.792021977;0.0823170522;1.05893237;1.03282926;4.540035;0.471858563;10;1.00023699;1.00023744;0.899633981;1.068861;1.00023672
24.028661;1.0328112;0.818079107;0.0850202487;0.792088985;0.082319199;1.05891737;1.03281125;4.54033999;0.471862565;10;1.00023797;1.00023844;0.899666954;1.068861;1.00023771
24.029661;1.03279421;0.818134069;0.085020981;0.79215523;0.0823212676;1.05890137;1.03279424;4.54064498;0.471866567;10;1.00023894;1.00023944;0.89970093;1.068861;1.00023871
24.030661;1.03277721;0.818189034;0.085021713;0.792221481;0.0823233377;1.05888637;1.03277723;4.54094998;0.471870568;10;1.00023892;1.00023944;0.899733906;1.068861;1.00023871
24.031661;1.03275922;0.818244001;0.0850222647;0.792288504;0.0823253145;1.05887137;1.03275922;4.54125497;0.471873568;10;1.00023989;1.00024044;0.899767884;1.068861;1.00023971
24.032661;1.03274223;0.81829897;0.0850229963;0.792354766;0.0823273872;1.05885637;1.03274221;4.54155997;0.471877569;10;1.00023987;1.00024044;0.899800863;1.068861;1.00023971
24.033661;1.03272423;0.818354119;0.0850233674;0.792421975;0.0823291918;1.05884037;1.03272421;4.54186597;0.47187957;10;1.00024085;1.00024144;0.899834843;1.068861;1.00024071
24.034661;1.03270623;0.81840927;0.0850239187;0.792489189;0.0823311715;1.05882537;1.0327062;4.54217197;0.471882572;10;1.00024084;1.00024143;0.899868825;1.068861;1.00024072
24.035661;1.03268923;0.818464423;0.0850242896;0.792555642;0.0823328973;1.05881037;1.0326892;4.54247797;0.471884573;10;1.00024182;1.00024243;0.899902807;1.068861;1.00024173
24.037661;1.03265323;0.818574728;0.0850250306;0.792690095;0.0823365073;1.05877937;1.0326532;4.54308997;0.471888575;10;1.00024181;1.00024241;0.899970778;1.068861;1.00024176
24.038661;1.03263623;0.81862988;0.0850254;0.792756561;0.0823382312;1.05876337;1.03263621;4.54339597;0.471890575;10;1.00024281;1.00024341;0.900005765;1.068861;1.00024278
24.039661;1.03261822;0.818685033;0.0850255882;0.792823797;0.0823398591;1.05874736;1.03261821;4.54370197;0.471891575;10;1.00024281;1.0002434;0.900039753;1.068861;1.0002428
24.040661;1.03260022;0.818740365;0.085025775;0.792891213;0.082341485;1.05873235;1.03260022;4.54400897;0.471892575;10;1.00024382;1.00024439;0.900074743;1.068861;1.00024383
24.041661;1.03258221;0.818795518;0.0850259601;0.792958455;0.0823431089;1.05871634;1.03258223;4.54431497;0.471893574;10;1.00024383;1.00024438;0.900108734;1.068861;1.00024385
24.042661;1.0325642;0.818850851;0.0850259631;0.793025876;0.0823445561;1.05870033;1.03256424;4.54462197;0.471893572;10;1.00024484;1.00024537;0.900143726;1.068861;1.00024488
24.043661;1.0325462;0.818906183;0.085025964;0.793093298;0.0823460015;1.05868432;1.03254625;4.54492896;0.47189357;10;1.00024486;1.00024536;0.900178718;1.068861;1.0002449
24.044661;1.03252819;0.818961514;0.0850259629;0.793160724;0.0823474451;1.05866831;1.03252826;4.54523596;0.471893567;10;1.00024587;1.00024635;0.90021371;1.068861;1.00024593
24.046661;1.03249219;0.819072001;0.0850257741;0.793295407;0.0823501541;1.05863727;1.03249229;4.54584896;0.471892557;10;1.00024591;1.00024633;0.900283694;1.068861;1.00024597
24.047661;1.03247418;0.819127335;0.0850255867;0.793362837;0.08235142;1.05862126;1.03247431;4.54615595;0.47189155;10;1.00024693;1.00024732;0.900318686;1.068861;1.00024699
24.048661;1.03245618;0.81918267;0.0850253978;0.793430269;0.0823526854;1.05860524;1.03245633;4.54646295;0.471890543;10;1.00024695;1.0002473;0.900354678;1.068861;1.00024701
24.049661;1.03243818;0.819238005;0.0850252079;0.793497702;0.0823539507;1.05858823;1.03243835;4.54676995;0.471889536;10;1.00024796;1.00024829;0.900389669;1.068861;1.00024802
24.051661;1.03240117;0.819348859;0.0850244658;0.793633515;0.0823562132;1.0585562;1.0324014;4.54738495;0.47188552;10;1.00024799;1.00024827;0.900461652;1.068861;1.00024805
24.052661;1.03238317;0.819404195;0.085024094;0.793700951;0.0823573055;1.05854018;1.03238343;4.54769195;0.471883513;10;1.000249;1.00024926;0.900496643;1.068861;1.00024906
24.054661;1.03234616;0.819514868;0.0850229883;0.793836593;0.0823592228;1.05850716;1.03234648;4.54830595;0.471877502;10;1.00024902;1.00024925;0.900568626;1.068861;1.00024906
24.055661;1.03232816;0.819570203;0.0850224347;0.793904029;0.0823601419;1.05849114;1.03232851;4.54861295;0.471874498;10;1.00025002;1.00025024;0.900604618;1.068861;1.00025007
24.056661;1.03230916;0.819625536;0.0850218813;0.793972234;0.0823611402;1.05847513;1.03230954;4.54891994;0.471871495;10;1.00025003;1.00025024;0.900640611;1.068861;1.00025007
24.057661;1.03229116;0.81968087;0.0850211481;0.794039671;0.0823618832;1.05845812;1.03229156;4.54922694;0.471867493;10;1.00025003;1.00025023;0.900676605;1.068861;1.00025006
24.058661;1.03227215;0.819736201;0.085020416;0.794107876;0.0823627049;1.0584421;1.03227259;4.54953394;0.471863491;10;1.00025104;1.00025123;0.9007136;1.068861;1.00025106
24.060661;1.03223515;0.819847039;0.0850189564;0.794243693;0.0823642639;1.05840907;1.03223565;4.55014893;0.471855488;10;1.00025105;1.00025123;0.900786593;1.068861;1.00025105
24.061661;1.03221614;0.819902185;0.0850180495;0.794311725;0.0823649063;1.05839206;1.03221667;4.55045492;0.471850486;10;1.00025205;1.00025223;0.900822591;1.068861;1.00025204
24.063661;1.03217913;0.82001283;0.0850162425;0.794447374;0.0823661061;1.05835904;1.03217972;4.55106891;0.471840483;10;1.00025206;1.00025223;0.900896591;1.068861;1.00025201
24.064661;1.03216013;0.82006815;0.0850153419;0.794515586;0.0823667431;1.05834203;1.03216074;4.55137591;0.471835481;10;1.00025307;1.00025324;0.900932592;1.068861;1.000253
24.065661;1.03214212;0.820123286;0.0850142626;0.794582856;0.0823671239;1.05832502;1.03214276;4.5516819;0.471829481;10;1.00025307;1.00025325;0.900969596;1.068861;1.00025298
24.067661;1.0321041;0.82023373;0.0850121071;0.794719124;0.0823680388;1.05829201;1.03210478;4.55229488;0.471817482;10;1.00025309;1.00025326;0.901043605;1.068861;1.00025294
24.068661;1.03208509;0.82028904;0.0850108498;0.794787352;0.0823683186;1.058275;1.03208579;4.55260187;0.471810484;10;1.00025409;1.00025427;0.901081612;1.068861;1.00025391
24.071661;1.03202806;0.820454419;0.0850070763;0.794991548;0.0823691492;1.05822399;1.0320288;4.55351984;0.471789499;10;1.00025412;1.00025428;0.901192637;1.068861;1.00025384
24.072661;1.03200904;0.820509543;0.0850058173;0.795059625;0.0823694242;1.05820699;1.0320098;4.55382582;0.471782507;10;1.00025513;1.00025528;0.901230646;1.068861;1.00025482
24.075661;1.03195201;0.820674729;0.0850014979;0.795263712;0.0823697228;1.058156;1.03195279;4.5547428;0.471758536;10;1.00025515;1.00025528;0.90134367;1.068861;1.00025476
24.076661;1.031933;0.82072967;0.0849998775;0.795331635;0.0823696469;1.05813901;1.03193378;4.55504779;0.471749547;10;1.00025615;1.00025628;0.901380677;1.068861;1.00025575
24.080661;1.03185697;0.820949244;0.0849933931;0.795603185;0.0823693409;1.05807005;1.03185776;4.5562668;0.471713582;10;1.00025616;1.00025626;0.9015327;1.068861;1.00025572
24.081661;1.03183797;0.821004182;0.0849915911;0.795671123;0.0823690898;1.05805207;1.03183876;4.55657181;0.471703589;10;1.00025715;1.00025724;0.901570705;1.068861;1.00025672
24.085661;1.03176094;0.82122302;0.0849840216;0.795942785;0.0823678252;1.05798312;1.03176176;4.55778689;0.471661609;10;1.00025713;1.00025717;0.901723734;1.068861;1.00025674
24.086661;1.03174094;0.821277591;0.0849820389;0.796011152;0.0823674859;1.05796613;1.03174177;4.55808992;0.471650613;10;1.00025713;1.00025715;0.901761744;1.068861;1.00025676
24.087661;1.03172194;0.82133216;0.0849800561;0.79607875;0.0823670692;1.05794815;1.03172277;4.55839295;0.471639617;10;1.00025812;1.00025812;0.901800754;1.068861;1.00025777
24.088661;1.03170294;0.821386728;0.0849778927;0.796146349;0.0823664806;1.05793116;1.03170378;4.55869598;0.471627621;10;1.00025811;1.00025809;0.901838766;1.068861;1.00025778
24.094661;1.03158592;0.821712843;0.0849645347;0.796553081;0.0823628878;1.05782527;1.03158682;4.56050716;0.471553633;10;1.00025806;1.00025786;0.902071862;1.068861;1.0002579
24.095661;1.03156692;0.821766865;0.0849620037;0.796620172;0.0823619642;1.05780829;1.03156782;4.56080719;0.471539629;10;1.00025806;1.00025782;0.902110882;1.068861;1.00025791
24.096661;1.03154791;0.821821068;0.0849596511;0.796687437;0.0823612168;1.05779031;1.03154881;4.56110822;0.471526623;10;1.00025905;1.00025877;0.902149903;1.068861;1.00025893
24.099661;1.03148888;0.821983144;0.084952042;0.796890265;0.0823586176;1.05773738;1.03148979;4.56200827;0.471484596;10;1.00025904;1.00025864;0.902266975;1.068861;1.00025898
24.103661;1.03141085;0.82219819;0.0849411624;0.797159153;0.0823544094;1.05766647;1.03141176;4.56320232;0.471424549;10;1.00025903;1.00025851;0.902423085;1.068861;1.00025902
24.105661;1.03137184;0.822305543;0.0849355445;0.79729343;0.0823521301;1.05763051;1.03137273;4.56379833;0.471393527;10;1.00025902;1.00025846;0.902502142;1.068861;1.00025902
24.108661;1.03131283;0.822465862;0.0849268549;0.797494534;0.0823484887;1.05757658;1.03131369;4.56468834;0.471345501;10;1.00025899;1.00025841;0.90262022;1.068861;1.00025902
24.112661;1.03123381;0.822678615;0.0849145568;0.797761944;0.082342965;1.05750466;1.03123463;4.56586935;0.471277479;10;1.00025892;1.00025837;0.902779302;1.068861;1.000259
24.114661;1.03119481;0.822784546;0.0849082282;0.797894831;0.0823399866;1.05746869;1.0311956;4.56645735;0.471242475;10;1.00025889;1.00025837;0.90285833;1.068861;1.00025897
24.123661;1.03101785;0.82325746;0.0848773178;0.798490387;0.0823242762;1.05730669;1.03101852;4.56908236;0.471071492;10;1.00025877;1.0002584;0.903217355;1.068861;1.00025885
24.124661;1.03099787;0.823309709;0.0848737066;0.798556535;0.082322377;1.05728768;1.03099851;4.56937236;0.471051497;10;1.00025777;1.00025741;0.903257353;1.068861;1.00025784
24.129661;1.03089994;0.823568987;0.0848551385;0.798883839;0.0823121959;1.0571976;1.03090045;4.57081134;0.47094853;10;1.00025779;1.00025744;0.903457336;1.068861;1.00025776
24.130661;1.03087996;0.823620522;0.0848513585;0.7989493;0.0823101227;1.05717858;1.03088044;4.57109733;0.470927538;10;1.0002578;1.00025744;0.903497331;1.068861;1.00025775
24.131661;1.03085998;0.82367206;0.0848473999;0.799014764;0.0823078752;1.05716055;1.03086042;4.57138332;0.470905545;10;1.0002578;1.00025744;0.903537326;1.068861;1.00025773
24.132661;1.030841;0.823723419;0.0848434423;0.799079282;0.082305548;1.05714253;1.0308414;4.5716683;0.470883551;10;1.00025681;1.00025644;0.903577319;1.068861;1.00025671
24.135661;1.03078206;0.823876966;0.084831569;0.799273877;0.0822987238;1.05708746;1.03078233;4.57252025;0.470817563;10;1.00025684;1.00025641;0.903697293;1.068861;1.00025666
24.138661;1.03072311;0.824029628;0.0848191475;0.799467639;0.0822913669;1.05703336;1.03072327;4.57336719;0.470748565;10;1.00025686;1.00025637;0.903818253;1.068861;1.00025662
24.139661;1.03070313;0.824080457;0.0848150046;0.799532437;0.0822889388;1.05701433;1.03070324;4.57364917;0.470725562;10;1.00025587;1.00025535;0.903858237;1.068861;1.0002556
24.143661;1.0306242;0.82428216;0.0847978789;0.799789333;0.0822786069;1.05694117;1.03062416;4.57476811;0.470630546;10;1.00025589;1.0002553;0.90401916;1.068861;1.00025556
24.144661;1.03060521;0.824332272;0.0847935488;0.799852684;0.0822759168;1.05692313;1.03060514;4.5750461;0.470606542;10;1.00025489;1.00025428;0.90405914;1.068861;1.00025455
24.147661;1.03054626;0.824482065;0.0847800092;0.800043797;0.0822674766;1.05686802;1.03054609;4.57587707;0.470531535;10;1.00025489;1.00025425;0.904180086;1.068861;1.00025454
24.148661;1.03052627;0.824531816;0.0847754926;0.800107596;0.0822646885;1.05684998;1.03052607;4.57615307;0.470506535;10;1.00025389;1.00025324;0.90422007;1.068861;1.00025353
24.150661;1.0304873;0.824630776;0.0847664539;0.800233905;0.0822590317;1.05681392;1.03048705;4.57670205;0.470456538;10;1.00025389;1.00025322;0.904300044;1.068861;1.00025353
24.151661;1.03046832;0.824680165;0.0847617521;0.800296591;0.0822559884;1.0567949;1.03046804;4.57697604;0.47043054;10;1.00025389;1.00025322;0.904341034;1.068861;1.00025354
24.152661;1.03044833;0.824729373;0.0847570489;0.800359881;0.0822530247;1.05677687;1.03044803;4.57724903;0.470404544;10;1.00025388;1.00025321;0.904381025;1.068861;1.00025354
24.153661;1.03042934;0.82477858;0.0847523446;0.800422398;0.0822499812;1.05675885;1.03042903;4.57752201;0.470378549;10;1.00025288;1.00025221;0.904421019;1.068861;1.00025255
24.154661;1.03040935;0.824827605;0.0847476394;0.800485519;0.0822470179;1.05674083;1.03040902;4.577794;0.470352556;10;1.00025288;1.00025221;0.904461014;1.068861;1.00025256
24.155661;1.03038936;0.82487645;0.0847427534;0.800548468;0.0822438804;1.05672182;1.03038902;4.57806498;0.470325563;10;1.00025288;1.00025221;0.90450101;1.068861;1.00025258
24.156661;1.03037037;0.824925293;0.0847378674;0.800610643;0.0822406636;1.0567038;1.03037002;4.57833596;0.470298571;10;1.00025188;1.00025121;0.904541008;1.068861;1.00025159
24.159661;1.03031238;0.825070741;0.0847232117;0.800796906;0.082231094;1.05664978;1.03031203;4.57914288;0.470217597;10;1.0002519;1.00025121;0.904662009;1.068861;1.00025167
24.160661;1.03029238;0.825119042;0.0847183285;0.800859341;0.0822279566;1.05663078;1.03029203;4.57941086;0.470190604;10;1.00025091;1.00025021;0.904702013;1.068861;1.0002507
24.162661;1.03025337;0.825215102;0.0847082064;0.800982918;0.0822212504;1.05659479;1.03025304;4.5799438;0.470134616;10;1.00025094;1.0002502;0.904782027;1.068861;1.00025076
24.163661;1.03023436;0.82526304;0.084703148;0.801044232;0.0822178566;1.0565768;1.03023404;4.58020977;0.47010662;10;1.00024996;1.0002492;0.904822038;1.068861;1.00024979
24.165661;1.03019535;0.825358371;0.084693037;0.801167118;0.0822111489;1.05653982;1.03019505;4.58073871;0.470050625;10;1.00025;1.00024919;0.904902066;1.068861;1.00024986
24.166661;1.03017634;0.825405764;0.0846878048;0.80122791;0.0822075802;1.05652183;1.03017605;4.58100169;0.470021625;10;1.00024902;1.00024818;0.904942083;1.068861;1.00024889
24.168661;1.03013731;0.825500363;0.0846773472;0.8013501;0.0822005219;1.05648587;1.03013705;4.58152663;0.469963621;10;1.00024907;1.00024818;0.90502212;1.068861;1.00024896
24.169661;1.0301183;0.825547389;0.0846721219;0.801410546;0.082196952;1.05646789;1.03011805;4.58178761;0.469934616;10;1.00024809;1.00024717;0.905062139;1.068861;1.00024799
24.171661;1.03007926;0.825641256;0.0846616778;0.801532042;0.0821898896;1.05643193;1.03007905;4.58230856;0.469876603;10;1.00024813;1.00024717;0.905142178;1.068861;1.00024804
24.172661;1.03006024;0.825687917;0.0846562788;0.801592139;0.0821861424;1.05641396;1.03006005;4.58256754;0.469846594;10;1.00024715;1.00024618;0.905182198;1.068861;1.00024706
24.173661;1.03004121;0.825734394;0.0846508816;0.801652065;0.0821823946;1.05639498;1.03004104;4.58282553;0.469816582;10;1.00024717;1.00024618;0.905222216;1.068861;1.00024708
24.174661;1.03002218;0.825780692;0.0846454862;0.801711816;0.0821786464;1.05637701;1.03002204;4.58308251;0.469786569;10;1.00024619;1.00024519;0.905262234;1.068861;1.0002461
24.175661;1.03000315;0.825826988;0.0846400924;0.801771569;0.0821748981;1.05635903;1.03000304;4.5833395;0.469756555;10;1.0002462;1.0002452;0.905302251;1.068861;1.00024611
24.176661;1.02998312;0.825873104;0.08463452;0.801831928;0.0821710547;1.05634106;1.02998304;4.58359548;0.469725538;10;1.00024621;1.00024521;0.905342268;1.068861;1.00024612
24.177661;1.02996409;0.82591904;0.0846291292;0.801891336;0.082167307;1.05632308;1.02996404;4.58385047;0.469695521;10;1.00024522;1.00024422;0.905381282;1.068861;1.00024513
24.178661;1.02994506;0.825964797;0.0846235593;0.801950571;0.0821633848;1.0563051;1.02994504;4.58410447;0.469664503;10;1.00024523;1.00024424;0.905421296;1.068861;1.00024513
24.179661;1.02992602;0.826010553;0.0846179907;0.80200981;0.0821594633;1.05628713;1.02992604;4.58435846;0.469633483;10;1.00024424;1.00024326;0.905461308;1.068861;1.00024413
24.181661;1.02988796;0.826101344;0.0846068561;0.802127595;0.0821516234;1.05625118;1.02988803;4.58486246;0.469571443;10;1.00024424;1.00024329;0.905540326;1.068861;1.00024413
24.182661;1.02986893;0.826146561;0.0846012901;0.802186316;0.0821477053;1.0562332;1.02986903;4.58511346;0.469540422;10;1.00024324;1.00024232;0.905580332;1.068861;1.00024313
24.183661;1.0298499;0.826191776;0.0845955447;0.80224504;0.0821436139;1.05621522;1.02985003;4.58536447;0.4695084;10;1.00024323;1.00024234;0.905619335;1.068861;1.00024313
24.184661;1.02983087;0.826236631;0.0845897998;0.802303417;0.0821395245;1.05619724;1.02983103;4.58561347;0.469476379;10;1.00024222;1.00024136;0.905659337;1.068861;1.00024212
24.186661;1.02979282;0.826325981;0.0845783097;0.802419825;0.082131352;1.05616128;1.02979303;4.58610949;0.469412336;10;1.00024221;1.00024141;0.905738336;1.068861;1.00024212
24.187661;1.0297748;0.826370478;0.0845725639;0.802477078;0.0821271894;1.0561443;1.02977503;4.5863565;0.469380314;10;1.0002412;1.00024043;0.905777333;1.068861;1.00024112
24.188661;1.02975578;0.826414974;0.0845668171;0.802535113;0.082123109;1.05612632;1.02975603;4.58660351;0.469348293;10;1.00024119;1.00024045;0.90581733;1.068861;1.00024111
24.189661;1.02973676;0.826459112;0.0845608889;0.802592801;0.082118856;1.05610833;1.02973702;4.58684851;0.469315271;10;1.00024018;1.00023948;0.905856325;1.068861;1.00024011
24.190661;1.02971775;0.826503072;0.0845551394;0.802650316;0.0821147806;1.05609034;1.02971802;4.58709252;0.46928325;10;1.00024016;1.0002395;0.905895321;1.068861;1.00024011
24.191661;1.02969874;0.826547033;0.0845492081;0.802707834;0.0821105325;1.05607236;1.02969902;4.58733653;0.469250229;10;1.00023915;1.00023852;0.905935317;1.068861;1.00023911
24.192661;1.02968074;0.826590816;0.0845432754;0.8027644;0.0821062069;1.05605437;1.02968102;4.58757953;0.46921721;10;1.00023914;1.00023854;0.905974313;1.068861;1.00023911
24.193661;1.02966174;0.82663424;0.0845373411;0.802821399;0.0821019624;1.05603738;1.02966202;4.58782054;0.469184191;10;1.00023813;1.00023755;0.90601331;1.068861;1.00023811
24.194661;1.02964274;0.826677667;0.0845312253;0.8028784;0.0820975441;1.05601938;1.02964302;4.58806154;0.469150174;10;1.00023811;1.00023757;0.906052309;1.068861;1.00023811
24.195661;1.02962474;0.826721095;0.0845252889;0.802934623;0.0820932216;1.05600139;1.02962502;4.58830255;0.469117159;10;1.0002371;1.00023658;0.906091309;1.068861;1.00023712
24.196661;1.02960575;0.826764164;0.0845191716;0.802991277;0.0820888039;1.05598339;1.02960603;4.58854155;0.469083145;10;1.00023708;1.00023659;0.90613031;1.068861;1.00023713
24.197661;1.02958676;0.826807054;0.0845130538;0.803047759;0.0820843862;1.05596639;1.02958703;4.58877955;0.469049134;10;1.00023606;1.00023559;0.906169313;1.068861;1.00023614
24.198661;1.02956877;0.826849946;0.0845069362;0.803103461;0.0820798884;1.05594839;1.02956903;4.58901755;0.469015126;10;1.00023604;1.0002356;0.906208318;1.068861;1.00023615
24.199661;1.02954978;0.82689248;0.0845008186;0.803159594;0.0820754703;1.05593039;1.02955004;4.58925355;0.46898112;10;1.00023503;1.0002346;0.906247324;1.068861;1.00023516
24.200661;1.02953179;0.826935013;0.0844947009;0.803214948;0.0820709722;1.05591339;1.02953205;4.58948956;0.468947117;10;1.00023501;1.0002346;0.906286331;1.068861;1.00023518
24.201661;1.02951281;0.826977368;0.0844884026;0.803270908;0.0820663788;1.05589538;1.02951305;4.58972456;0.468912117;10;1.00023399;1.0002336;0.90632534;1.068861;1.0002342
24.202661;1.02949482;0.827019546;0.0844822836;0.803325912;0.0820618806;1.05587838;1.02949506;4.58995856;0.46887812;10;1.00023398;1.0002336;0.90636435;1.068861;1.00023422
24.203661;1.02947684;0.827061543;0.0844759829;0.803380742;0.0820572069;1.05586037;1.02947707;4.59019157;0.468843127;10;1.00023296;1.0002326;0.90640336;1.068861;1.00023324
24.204661;1.02945786;0.82710336;0.0844696804;0.803436178;0.0820526124;1.05584337;1.02945808;4.59042358;0.468808137;10;1.00023295;1.0002326;0.90644137;1.068861;1.00023326
24.205661;1.02943987;0.827144998;0.0844633758;0.80349066;0.0820479373;1.05582536;1.0294401;4.59065458;0.46877315;10;1.00023194;1.0002316;0.906480381;1.068861;1.00023228
24.206661;1.02942189;0.827186454;0.0844570691;0.803544967;0.0820432611;1.05580836;1.02942211;4.59088459;0.468738166;10;1.00023194;1.0002316;0.906518391;1.068861;1.00023231
24.208661;1.02938492;0.827269002;0.0844444497;0.803654018;0.082033984;1.05577335;1.02938514;4.59134262;0.468668205;10;1.00022993;1.00022961;0.906595411;1.068861;1.00023036
