time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
24.209661;1.02936694;0.827309913;0.0844379575;0.803707806;0.0820291283;1.05575534;1.02936715;4.59156964;0.468632227;10;1.00022993;1.00022962;0.906634421;1.068861;1.00023039
24.210661;1.02934895;0.827350822;0.0844314642;0.803761595;0.0820242708;1.05573834;1.02934917;4.59179665;0.46859625;10;1.00022894;1.00022863;0.906672429;1.068861;1.00022941
24.211661;1.02933096;0.827391368;0.0844249701;0.803815035;0.0820194118;1.05572134;1.02933118;4.59202167;0.468560274;10;1.00022894;1.00022864;0.906710437;1.068861;1.00022943
24.212661;1.02931298;0.827431915;0.0844184754;0.803868476;0.0820145513;1.05570334;1.0293132;4.59224669;0.468524299;10;1.00022795;1.00022765;0.906749445;1.068861;1.00022845
24.213661;1.02929499;0.827472279;0.0844119802;0.803921743;0.0820096891;1.05568635;1.02929521;4.59247071;0.468488325;10;1.00022795;1.00022766;0.906787451;1.068861;1.00022847
24.215661;1.02925901;0.827552286;0.0843989889;0.804027575;0.0819999595;1.05565237;1.02925924;4.59291475;0.468416376;10;1.00022597;1.0002257;0.906863459;1.068861;1.0002265
24.216661;1.02924101;0.827592108;0.084392313;0.804080317;0.081994917;1.05563438;1.02924125;4.59313578;0.468379401;10;1.00022598;1.00022572;0.906901461;1.068861;1.00022651
24.217661;1.02922302;0.82763175;0.0843858177;0.804132883;0.0819900479;1.0556174;1.02922326;4.5933558;0.468343426;10;1.00022499;1.00022474;0.90693946;1.068861;1.00022552
24.218661;1.02920503;0.827671209;0.0843791428;0.804185277;0.0819850022;1.05560042;1.02920527;4.59357483;0.468306451;10;1.000225;1.00022476;0.906977457;1.068861;1.00022552
24.220661;1.02917005;0.827749587;0.0843657944;0.804288761;0.0819748279;1.05556647;1.02917029;4.59400988;0.4682325;10;1.00022302;1.0002228;0.907052445;1.068861;1.00022352
24.221661;1.02915206;0.827788503;0.0843591216;0.804340634;0.0819697797;1.0555495;1.0291523;4.5942259;0.468195524;10;1.00022303;1.00022282;0.907090436;1.068861;1.00022352
24.222661;1.02913507;0.827827239;0.0843522697;0.804391552;0.0819644764;1.05553253;1.02913531;4.59444093;0.468157547;10;1.00022204;1.00022184;0.907127426;1.068861;1.00022251
24.223661;1.02911709;0.827865794;0.0843455995;0.804443078;0.0819594278;1.05551556;1.02911732;4.59465495;0.468120569;10;1.00022204;1.00022186;0.907165414;1.068861;1.0002225
24.225661;1.02908212;0.827942361;0.084332083;0.804544829;0.0819490761;1.05548161;1.02908233;4.59508;0.46804561;10;1.00022004;1.00021989;0.907240387;1.068861;1.00022049
24.226661;1.02906414;0.827980373;0.0843252363;0.804595836;0.0819438528;1.05546464;1.02906433;4.59529103;0.468007629;10;1.00022004;1.0002199;0.907277371;1.068861;1.00022048
24.228661;1.02902918;0.828055854;0.0843115439;0.80469655;0.0819333277;1.05543069;1.02902934;4.59571007;0.467931663;10;1.00021804;1.00021791;0.907351338;1.068861;1.00021846
24.229661;1.02901221;0.828093322;0.0843046974;0.804746258;0.0819280264;1.05541371;1.02901233;4.59591809;0.467893679;10;1.00021803;1.00021791;0.90738832;1.068861;1.00021845
24.231661;1.02897825;0.828167717;0.0842908223;0.804845156;0.081917251;1.05538074;1.02897832;4.59633112;0.467816706;10;1.00021602;1.00021592;0.907462285;1.068861;1.00021644
24.232661;1.02896028;0.828204642;0.0842839731;0.804895129;0.0819120316;1.05536376;1.02896031;4.59653614;0.467778719;10;1.00021602;1.00021592;0.907499268;1.068861;1.00021644
24.234661;1.02892633;0.82827795;0.0842699105;0.804992991;0.0819010847;1.05533078;1.0289263;4.59694317;0.46770074;10;1.00021401;1.00021392;0.907573237;1.068861;1.00021443
24.235661;1.02890936;0.828314333;0.0842628774;0.805041666;0.0818956121;1.05531379;1.02890928;4.59714518;0.46766175;10;1.000214;1.00021393;0.907609224;1.068861;1.00021443
24.237661;1.02887541;0.828386377;0.0842488097;0.805138319;0.0818846688;1.0552808;1.02887526;4.5975452;0.467583766;10;1.00021199;1.00021194;0.9076822;1.068861;1.00021243
24.238661;1.02885844;0.828422219;0.0842417755;0.805186474;0.0818791984;1.0552648;1.02885825;4.59774422;0.467544773;10;1.00021199;1.00021195;0.907719191;1.068861;1.00021243
24.240661;1.02882448;0.828493181;0.0842275275;0.805282088;0.0818680869;1.05523181;1.02882422;4.59813824;0.467465781;10;1.00020998;1.00020998;0.907791178;1.068861;1.00021042
24.241661;1.0288075;0.828528481;0.0842204943;0.805329723;0.0818626212;1.05521581;1.02880721;4.59833425;0.467426782;10;1.00020998;1.00021;0.907828173;1.068861;1.00021041
24.242661;1.02879152;0.8285636;0.0842132813;0.8053764;0.0818569026;1.05519882;1.02879119;4.59852927;0.46738678;10;1.00020898;1.00020901;0.907864169;1.068861;1.00020941
24.243661;1.02877454;0.828598358;0.0842062491;0.80542351;0.0818514407;1.05518282;1.02877418;4.59872229;0.467347776;10;1.00020797;1.00020803;0.907900166;1.068861;1.0002084
24.244661;1.02875756;0.828633115;0.0841990372;0.80547062;0.0818458055;1.05516682;1.02875716;4.5989153;0.46730777;10;1.00020797;1.00020805;0.907935164;1.068861;1.0002084
24.247661;1.02870861;0.828735943;0.0841774041;0.805608985;0.0818287517;1.05511781;1.02870812;4.59948636;0.467187739;10;1.00020495;1.00020511;0.908043159;1.068861;1.00020537
24.248661;1.02869163;0.828769798;0.0841700141;0.805655219;0.0818229485;1.0551018;1.0286911;4.59967438;0.467146726;10;1.00020495;1.00020513;0.908078157;1.068861;1.00020536
24.250661;1.02865866;0.828836965;0.084155597;0.80574638;0.081811617;1.05506978;1.02865807;4.60004741;0.4670667;10;1.00020293;1.00020317;0.908149151;1.068861;1.00020334
24.251661;1.02864268;0.828870278;0.0841482097;0.805791307;0.0818057379;1.05505377;1.02864205;4.60023242;0.467025686;10;1.00020193;1.00020219;0.908184148;1.068861;1.00020232
24.252661;1.0286267;0.828903409;0.0841410036;0.805836059;0.0818000345;1.05503875;1.02862604;4.60041643;0.466985672;10;1.00020192;1.00020221;0.908220144;1.068861;1.00020231
24.255661;1.02857774;0.829001722;0.0841188511;0.805970046;0.0817824797;1.05499068;1.02857701;4.60096244;0.466862635;10;1.00019889;1.00019925;0.908325125;1.068861;1.00019926
24.256661;1.02856174;0.829033952;0.0841114689;0.806013922;0.081776602;1.05497466;1.028561;4.60114144;0.466821625;10;1.00019889;1.00019926;0.908359116;1.068861;1.00019925
24.258661;1.02852975;0.829098053;0.0840967065;0.806101326;0.0817648459;1.0549436;1.02852899;4.60149743;0.46673961;10;1.00019688;1.00019728;0.908429092;1.068861;1.00019721
24.259661;1.02851475;0.829129742;0.0840893256;0.806143894;0.0817588873;1.05492757;1.02851398;4.60167342;0.466698605;10;1.00019587;1.00019629;0.908463077;1.068861;1.00019619
24.260661;1.02849875;0.829161433;0.0840817645;0.806187247;0.0817528316;1.05491254;1.02849797;4.60184941;0.4666566;10;1.00019587;1.0001963;0.908498059;1.068861;1.00019616
24.263661;1.02845173;0.829254883;0.0840594381;0.806314946;0.0817349231;1.05486545;1.02845094;4.60236836;0.466532589;10;1.00019288;1.00019331;0.90859999;1.068861;1.00019309
24.264661;1.02843572;0.829285495;0.0840518747;0.806357249;0.0817288585;1.05485042;1.02843493;4.60253834;0.466490586;10;1.00019189;1.00019231;0.908634963;1.068861;1.00019207
24.265661;1.0284207;0.829316108;0.0840443106;0.806398769;0.0817227121;1.0548354;1.02841991;4.60270832;0.466448582;10;1.0001919;1.00019231;0.908667935;1.068861;1.00019205
24.266661;1.02840468;0.829346363;0.0840369263;0.806440725;0.0817168179;1.05481938;1.0284039;4.6028763;0.466407578;10;1.00019091;1.00019131;0.908701908;1.068861;1.00019103
24.268661;1.02837364;0.82940652;0.0840217955;0.806523506;0.0817045917;1.05478934;1.02837287;4.60321027;0.466323571;10;1.00018894;1.00018931;0.908769853;1.068861;1.000189
24.269661;1.02835862;0.829436242;0.084014229;0.806564158;0.0816984347;1.05477433;1.02835785;4.60337525;0.466281567;10;1.00018796;1.00018831;0.908802827;1.068861;1.00018799
24.270661;1.0283436;0.829465787;0.0840066616;0.806604637;0.0816922748;1.05475932;1.02834283;4.60353924;0.466239564;10;1.00018798;1.0001883;0.908836802;1.068861;1.00018798
24.271661;1.02832758;0.829495157;0.0839989133;0.806645729;0.0816860161;1.05474431;1.02832681;4.60370222;0.466196562;10;1.000187;1.00018729;0.908869778;1.068861;1.00018698
24.274661;1.0282825;0.829582027;0.0839760237;0.80676544;0.0816673369;1.05469928;1.02828176;4.6041842;0.46606956;10;1.00018408;1.00018427;0.908968715;1.068861;1.00018399
24.275661;1.02826748;0.829610511;0.0839684526;0.806804881;0.0816611648;1.05468428;1.02826675;4.60434219;0.466027561;10;1.00018411;1.00018425;0.909001697;1.068861;1.000184
24.280661;1.02819336;0.829750284;0.0839298679;0.806998707;0.0816295054;1.05461027;1.02819269;4.6051172;0.465813578;10;1.00017927;1.00017921;0.909164636;1.068861;1.00017907
24.281661;1.02817934;0.829777526;0.0839222921;0.807036149;0.081623247;1.05459628;1.02817868;4.6052682;0.465771582;10;1.0001793;1.00017921;0.909197629;1.068861;1.00017909
24.283661;1.0281503;0.829831657;0.0839067744;0.807111478;0.0816104562;1.0545673;1.02814967;4.60556821;0.465685589;10;1.00017736;1.00017721;0.909261619;1.068861;1.00017711
24.288661;1.0280782;0.829963056;0.083867761;0.80729561;0.0815782471;1.05449539;1.02807764;4.60629623;0.465469596;10;1.00017246;1.00017222;0.909419625;1.068861;1.00017215
24.289661;1.02806418;0.82998887;0.0838598075;0.807331675;0.0815716314;1.05448141;1.02806364;4.60643924;0.465425595;10;1.00017247;1.00017222;0.909451629;1.068861;1.00017215
24.293661;1.02800814;0.830089413;0.0838283354;0.807473323;0.0815455154;1.05442549;1.02800764;4.60699627;0.465251585;10;1.00016848;1.00016821;0.909575654;1.068861;1.00016813
24.294661;1.02799513;0.830113958;0.0838205543;0.807507382;0.0815389931;1.0544125;1.02799464;4.60713227;0.465208582;10;1.00016747;1.0001672;0.909606661;1.068861;1.00016713
24.296661;1.02796711;0.830162498;0.0838048113;0.807576542;0.0815259273;1.05438453;1.02796665;4.60740129;0.465121576;10;1.00016545;1.00016518;0.909667676;1.068861;1.00016511
24.297661;1.02795411;0.830186493;0.0837968505;0.807610072;0.0815192248;1.05437054;1.02795365;4.6075343;0.465077573;10;1.00016543;1.00016517;0.909697684;1.068861;1.00016511
24.300661;1.02791307;0.830257019;0.0837729758;0.807710825;0.081499263;1.05433054;1.02791266;4.60792532;0.464945566;10;1.00016238;1.00016212;0.909788715;1.068861;1.00016208
24.303661;1.02787303;0.830325711;0.0837491148;0.807809032;0.0814792053;1.05428951;1.02787266;4.60830635;0.464813554;10;1.0001593;1.00015907;0.909877753;1.068861;1.00015905
24.307661;1.02782098;0.83041418;0.0837173165;0.807935943;0.0814523484;1.05423642;1.02782065;4.60879738;0.464637521;10;1.00015519;1.00015502;0.909995802;1.068861;1.00015499
24.308661;1.02780796;0.83043561;0.0837093698;0.807967014;0.0814456356;1.05422339;1.02780765;4.60891639;0.464593507;10;1.00015516;1.00015501;0.910024811;1.068861;1.00015498
24.310661;1.02778293;0.830478101;0.083693481;0.808028023;0.0814321341;1.05419732;1.02778264;4.6091524;0.464505473;10;1.00015311;1.00015299;0.910082822;1.068861;1.00015295
24.314661;1.02773287;0.830560531;0.0836613725;0.808147605;0.0814047984;1.05414616;1.02773261;4.6096104;0.464327381;10;1.00014899;1.00014896;0.910196806;1.068861;1.00014889
24.315661;1.02771986;0.830580506;0.0836534434;0.808177285;0.0813980963;1.05413412;1.0277196;4.60972139;0.464283356;10;1.00014796;1.00014796;0.910224794;1.068861;1.00014787
24.320661;1.02765979;0.830677509;0.0836134887;0.808318978;0.0813638655;1.0540709;1.02765954;4.61026031;0.464061222;10;1.00014287;1.00014293;0.910363718;1.068861;1.00014282
24.324661;1.02761177;0.830751129;0.0835815041;0.808428456;0.0813364285;1.05402174;1.02761149;4.61066923;0.463883112;10;1.00013885;1.00013888;0.910472657;1.068861;1.00013881
24.325661;1.02759976;0.830768952;0.0835734224;0.808455257;0.0813294818;1.05400971;1.02759948;4.61076821;0.463838086;10;1.00013786;1.00013787;0.910498644;1.068861;1.00013781
24.326661;1.02758876;0.830786596;0.083565342;0.808481095;0.0813224559;1.05399767;1.02758847;4.61086619;0.463793061;10;1.00013686;1.00013685;0.910525633;1.068861;1.00013682
24.327661;1.02757677;0.830804061;0.0835574428;0.808507546;0.0813156844;1.05398664;1.02757646;4.61096317;0.463749036;10;1.00013687;1.00013683;0.910552624;1.068861;1.00013682
24.329661;1.02755377;0.830838276;0.0835414661;0.808558962;0.0813018872;1.05396259;1.02755345;4.61115314;0.463659989;10;1.00013489;1.00013478;0.910605611;1.068861;1.00013484
24.333661;1.02750981;0.830904023;0.0835093359;0.8086576;0.0812739696;1.05391553;1.02750942;4.6115181;0.463480905;10;1.00013094;1.00013067;0.910708602;1.068861;1.0001309
24.334661;1.02749882;0.830920057;0.0835012585;0.808681868;0.0812669507;1.05390452;1.02749842;4.61160709;0.463435887;10;1.00012996;1.00012964;0.910734601;1.068861;1.00012991
24.335661;1.02748783;0.83093573;0.0834933614;0.808705786;0.0812601096;1.05389352;1.02748742;4.61169408;0.463391871;10;1.00012898;1.00012861;0.910760599;1.068861;1.00012893
24.338661;1.02745486;0.830981486;0.0834693113;0.808776325;0.0812392496;1.05385952;1.02745441;4.61194807;0.463257829;10;1.00012603;1.00012554;0.910835592;1.068861;1.00012597
24.340661;1.02743388;0.831010842;0.0834531588;0.808821459;0.0812251557;1.05383753;1.02743342;4.61211106;0.463167806;10;1.00012406;1.00012349;0.91088558;1.068861;1.00012399
24.341661;1.02742389;0.831025248;0.083445263;0.808843371;0.0812182458;1.05382554;1.02742342;4.61219106;0.463123797;10;1.00012308;1.00012247;0.910910572;1.068861;1.000123
24.345661;1.02738191;0.831080527;0.0834131414;0.808930316;0.0811902322;1.05378256;1.02738145;4.61249806;0.462944775;10;1.00011915;1.00011842;0.911007521;1.068861;1.00011906
24.350661;1.02733192;0.83114462;0.0833731361;0.809032183;0.0811551059;1.05372955;1.0273315;4.61285411;0.46272176;10;1.00011421;1.00011338;0.911125447;1.068861;1.00011418
24.354661;1.02729391;0.831191973;0.0833410306;0.809108299;0.0811267062;1.05368853;1.02729353;4.61311717;0.462542728;10;1.00011021;1.00010936;0.911217407;1.068861;1.00011031
24.355661;1.02728391;0.83120332;0.0833331372;0.809127242;0.0811197742;1.05367852;1.02728354;4.61318018;0.462498715;10;1.0001092;1.00010836;0.911240401;1.068861;1.00010935
24.360661;1.0272379;0.831256471;0.0832930981;0.80921531;0.0810842683;1.0536295;1.02723763;4.61347522;0.462275619;10;1.0001041;1.00010339;0.911351391;1.068861;1.00010454
24.364661;1.02720293;0.831295042;0.0832611007;0.809280487;0.081055807;1.05359152;1.02720272;4.61368921;0.4620975;10;1.00010001;1.00009947;0.911437388;1.068861;1.00010069
24.365661;1.02719395;0.831304235;0.0832531869;0.809296539;0.0810488018;1.05358153;1.02719374;4.61374021;0.462053463;10;1.00009798;1.00009749;0.911458389;1.068861;1.00009872
24.366661;1.02718496;0.831313067;0.0832452716;0.80931224;0.081041797;1.05357254;1.02718477;4.61378921;0.462009423;10;1.00009696;1.00009652;0.911479389;1.068861;1.00009776
24.367661;1.02717698;0.831321721;0.0832371754;0.809326978;0.0810345379;1.05356356;1.02717679;4.6138372;0.461964382;10;1.00009594;1.00009555;0.911500391;1.068861;1.00009679
24.372661;1.02713503;0.831361746;0.0831974153;0.809399088;0.080999094;1.05351765;1.02713491;4.61405918;0.461743154;10;1.00009084;1.00009071;0.911602401;1.068861;1.0000919
24.374661;1.02711905;0.83137617;0.0831815885;0.809425757;0.0809849228;1.0535007;1.02711894;4.61413917;0.461655063;10;1.0000888;1.00008879;0.911641409;1.068861;1.00008993
24.377661;1.02709606;0.831396363;0.0831578559;0.809463557;0.0809635893;1.05347477;1.02709599;4.61425118;0.461522938;10;1.00008576;1.0000859;0.91170043;1.068861;1.00008693
24.380661;1.02707306;0.831414387;0.083134124;0.80949923;0.0809422534;1.05344986;1.02707302;4.6143512;0.461390828;10;1.00008272;1.00008301;0.911757458;1.068861;1.00008391
24.382661;1.02705806;0.831425379;0.0831184754;0.809521742;0.0809281736;1.05343292;1.02705803;4.61441223;0.461303764;10;1.0000807;1.00008108;0.91179448;1.068861;1.00008188
24.385661;1.02703706;0.831440148;0.0830948929;0.809552645;0.080906837;1.053409;1.02703703;4.61449428;0.461172681;10;1.00007768;1.00007817;0.911849514;1.068861;1.0000788
24.391661;1.02699606;0.831463914;0.0830478339;0.809608004;0.0808642253;1.05336309;1.02699601;4.61462639;0.460911543;10;1.00007169;1.00007225;0.91195458;1.068861;1.00007258
24.392661;1.02698906;0.831467153;0.0830398932;0.809616658;0.080857045;1.0533551;1.026989;4.6146444;0.460867523;10;1.0000697;1.00007026;0.91197159;1.068861;1.00007054
24.395661;1.02697006;0.831475613;0.0830166045;0.80963981;0.0808358701;1.0533331;1.02696998;4.61469144;0.460738464;10;1.00006673;1.00006725;0.912021624;1.068861;1.00006741
24.396661;1.02696406;0.831477954;0.0830086592;0.809646797;0.0808286105;1.0533261;1.02696398;4.61470445;0.460694447;10;1.00006575;1.00006625;0.912038636;1.068861;1.00006637
24.401661;1.02693409;0.831486428;0.0829700028;0.809678578;0.0807933837;1.05329109;1.02693394;4.6147515;0.460480394;10;1.00006084;1.00006119;0.912117708;1.068861;1.00006117
24.403661;1.02692311;0.831488237;0.0829544702;0.809688964;0.0807791525;1.05327809;1.02692292;4.61476152;0.46039439;10;1.00005889;1.00005916;0.912148741;1.068861;1.00005909
24.405661;1.02691114;0.831489331;0.082939121;0.809699444;0.0807651763;1.05326509;1.0269109;4.61476754;0.460309396;10;1.00005695;1.00005712;0.912178775;1.068861;1.00005702
24.406661;1.02690615;0.831489519;0.0829313574;0.809703549;0.0807580215;1.05325809;1.02690589;4.61476854;0.460266402;10;1.00005598;1.0000561;0.912193791;1.068861;1.00005599
24.413661;1.02687023;0.831485281;0.0828780808;0.809727732;0.0807090687;1.05321509;1.02686983;4.61474455;0.45997153;10;1.00004918;1.00004891;0.912292894;1.068861;1.00004876
24.414661;1.02686523;0.831483676;0.0828704901;0.809730109;0.08070209;1.05320908;1.02686482;4.61473555;0.459929561;10;1.0000472;1.00004688;0.912305905;1.068861;1.00004673
24.415661;1.02686123;0.831482069;0.0828628979;0.8097317;0.0806950324;1.05320308;1.02686082;4.61472655;0.459887595;10;1.00004623;1.00004585;0.912319916;1.068861;1.00004571
24.418661;1.02684723;0.831475808;0.0828401152;0.809736657;0.080674011;1.05318706;1.02684683;4.61469153;0.459761714;10;1.0000433;1.00004275;0.912358939;1.068861;1.00004266
24.421661;1.02683423;0.831467558;0.0828176898;0.8097389;0.080653251;1.05317004;1.02683386;4.61464549;0.459637853;10;1.00004035;1.00003968;0.912396954;1.068861;1.00003965
24.422661;1.02683022;0.831464506;0.0828100954;0.809739094;0.080646186;1.05316504;1.02682988;4.61462848;0.459595901;10;1.00003936;1.00003865;0.912408956;1.068861;1.00003865
24.431661;1.02679617;0.831426713;0.0827434831;0.809729173;0.080584008;1.05312099;1.02679605;4.61441832;0.45922728;10;1.00003028;1.00002958;0.912511946;1.068861;1.00002987
24.433661;1.02679015;0.831416073;0.0827289047;0.80972355;0.0805702505;1.053112;1.02679009;4.61435929;0.459146345;10;1.00002824;1.00002759;0.912532941;1.068861;1.00002793
24.434661;1.02678714;0.831410481;0.0827217116;0.809720472;0.0805634621;1.053107;1.0267871;4.61432828;0.459106375;10;1.00002722;1.0000266;0.912542938;1.068861;1.00002696
24.437661;1.0267781;0.831392259;0.0826999699;0.80970982;0.0805429311;1.05309505;1.02677816;4.61422726;0.458985459;10;1.00002415;1.00002363;0.912572929;1.068861;1.00002404
24.438661;1.02677509;0.831385766;0.0826927865;0.809705855;0.0805361483;1.05309107;1.02677517;4.61419126;0.458945484;10;1.00002213;1.00002164;0.912582925;1.068861;1.00002207
24.440661;1.02676907;0.83137242;0.0826784214;0.809697567;0.080522584;1.05308312;1.0267692;4.61411726;0.45886553;10;1.00002009;1.00001967;0.912601914;1.068861;1.00002011
24.441661;1.02676706;0.831365209;0.0826712388;0.809692106;0.0805157235;1.05307915;1.02676722;4.61407727;0.458825551;10;1.00001908;1.00001868;0.912610908;1.068861;1.00001912
24.443661;1.02676205;0.83135061;0.0826570515;0.809681794;0.0805022564;1.05307121;1.02676224;4.61399628;0.458746588;10;1.00001704;1.00001672;0.912628896;1.068861;1.00001715
24.452661;1.02674307;0.831274588;0.0825937664;0.809622533;0.0804420091;1.05304145;1.02674327;4.61357434;0.458394717;10;1.00000792;1.00000785;0.912700805;1.068861;1.00000815
24.453661;1.02674208;0.831265223;0.0825867442;0.809614177;0.0804352493;1.05303847;1.02674226;4.61352234;0.458355732;10;1.00000691;1.00000686;0.912707789;1.068861;1.00000714
24.454661;1.02674008;0.831255498;0.0825798999;0.809606259;0.0804287442;1.05303549;1.02674025;4.61346835;0.458317748;10;1.0000059;1.00000587;0.912715771;1.068861;1.00000613
24.455661;1.02673809;0.831245774;0.0825728735;0.809598341;0.0804220642;1.05303251;1.02673824;4.61341435;0.458278765;10;1.00000489;1.00000488;0.912721752;1.068861;1.00000511
24.458661;1.0267341;0.831215155;0.082552326;0.809571612;0.0804023989;1.05302456;1.02673419;4.61324437;0.458164816;10;1.00000188;1.00000191;0.912741696;1.068861;1.00000205
24.459661;1.02673311;0.831204528;0.0825454754;0.809562031;0.0803958195;1.05302257;1.02673318;4.61318538;0.458126831;10;1.00000087;1.00000092;0.912748677;1.068861;1.00000102
24.463661;1.0267291;0.831160208;0.0825182558;0.809521954;0.0803696856;1.05301261;1.02672911;4.61293941;0.457975872;10;0.999996848;0.999996953;0.912771607;1.068861;0.999996905
24.464661;1.0267291;0.831148678;0.0825114066;0.809510706;0.0803630315;1.05301062;1.02672909;4.61287541;0.457937879;10;0.99999584;0.999995958;0.912777591;1.068861;0.999995876
24.467661;1.02672708;0.831112828;0.082491219;0.809477308;0.0803435763;1.05300464;1.02672706;4.61267642;0.45782589;10;0.999992815;0.999992969;0.912792554;1.068861;0.9999928
24.470661;1.02672505;0.831075358;0.0824713919;0.809442323;0.0803244691;1.05299964;1.02672505;4.61246841;0.457715891;10;0.999989785;0.999989982;0.912806527;1.068861;0.999989743
24.475661;1.02672502;0.831009245;0.0824384188;0.809377821;0.0802924247;1.05299158;1.02672511;4.61210137;0.457532871;10;0.999984716;0.999985016;0.912826498;1.068861;0.999984709
24.476661;1.02672501;0.830995372;0.0824319357;0.809364289;0.080286123;1.05299056;1.02672513;4.61202436;0.457496864;10;0.999983697;0.999984024;0.912830497;1.068861;0.999983711
24.478661;1.02672601;0.830967265;0.0824189739;0.809336089;0.0802734429;1.05298852;1.02672618;4.61186833;0.457424849;10;0.999981651;0.999982042;0.912836503;1.068861;0.999981721
24.481661;1.02672702;0.830923661;0.0823997208;0.809292785;0.0802546419;1.05298547;1.02672726;4.61162628;0.457317824;10;0.999978567;0.99997907;0.912845537;1.068861;0.999978751
24.486661;1.02673105;0.830847274;0.0823682444;0.809215173;0.0802237328;1.0529814;1.02673139;4.61120218;0.457142774;10;0.999973409;0.999974136;0.912857661;1.068861;0.999973826
24.488661;1.02673306;0.830815575;0.0823556558;0.809182704;0.0802113428;1.05298037;1.02673343;4.61102615;0.457072753;10;0.999971347;0.999972176;0.912860729;1.068861;0.999971856
24.490661;1.02673506;0.830782982;0.0823432483;0.809149363;0.0801991276;1.05298035;1.02673546;4.61084512;0.457003733;10;0.999969289;0.999970222;0.912863801;1.068861;0.999969879
24.491661;1.02673706;0.830766596;0.0823371349;0.809131819;0.0801930288;1.05297933;1.02673747;4.61075411;0.456969724;10;0.999968263;0.999969246;0.912864838;1.068861;0.999968889
24.493661;1.02673905;0.830733109;0.0823249083;0.809097611;0.0801809853;1.05297929;1.02673949;4.6105681;0.456901704;10;0.999966218;0.999967297;0.91286691;1.068861;0.999966904
24.494661;1.02674105;0.830716006;0.0823187947;0.809079371;0.0801748842;1.05297927;1.0267415;4.6104731;0.456867695;10;0.9999652;0.999966322;0.912867943;1.068861;0.99996591
24.495661;1.02674305;0.830698904;0.0823126806;0.809061132;0.0801687825;1.05297924;1.0267435;4.6103781;0.456833687;10;0.999965185;0.999966347;0.912867975;1.068861;0.999965916
24.496661;1.02674404;0.830681442;0.0823065661;0.809043331;0.0801627581;1.05297921;1.02674451;4.6102811;0.456799679;10;0.999964172;0.999965371;0.912869004;1.068861;0.99996492
24.497661;1.02674604;0.830663982;0.0823006311;0.809024743;0.0801568304;1.05298018;1.02674652;4.6101841;0.456766671;10;0.999963161;0.999964393;0.912869029;1.068861;0.999963925
24.502661;1.02675602;0.83057379;0.0822707641;0.808929015;0.0801270128;1.05298201;1.02675652;4.60968312;0.45660064;10;0.999958148;0.999959474;0.912868109;1.068861;0.999958936
24.503661;1.02675802;0.830555245;0.0822650051;0.80890938;0.0801212606;1.05298198;1.02675852;4.60958013;0.456568634;10;0.999957155;0.999958482;0.912867117;1.068861;0.999957936
24.504661;1.02676001;0.830536519;0.0822590657;0.808889571;0.080115333;1.05298294;1.02676052;4.60947614;0.456535628;10;0.999956165;0.999957488;0.912866124;1.068861;0.999956934
24.510661;1.02677498;0.830420545;0.0822243357;0.808764869;0.0800803846;1.05298878;1.0267755;4.60883222;0.456342591;10;0.999950291;0.999951459;0.912858153;1.068861;0.999950889
24.511661;1.02677797;0.830400733;0.0822187594;0.808743225;0.0800747192;1.05298976;1.0267785;4.60872224;0.456311583;10;0.99995032;0.999951445;0.912856161;1.068861;0.999950875
24.512661;1.02678096;0.83038056;0.0822130034;0.808721229;0.0800688763;1.05299075;1.02678149;4.60861026;0.456279576;10;0.999949351;0.999950427;0.912854171;1.068861;0.99994986
24.515661;1.02678993;0.830319502;0.0821960955;0.808654704;0.0800516868;1.05299571;1.02679047;4.60827133;0.456185554;10;0.99994645;0.99994736;0.912847211;1.068861;0.999946808
24.516661;1.02679292;0.830298788;0.0821906986;0.808632174;0.0800461872;1.05299671;1.02679346;4.60815637;0.456155547;10;0.999945484;0.999946334;0.912844226;1.068861;0.999945788
24.517661;1.02679591;0.830277894;0.0821851204;0.808609466;0.0800405103;1.05299871;1.02679645;4.6080404;0.456124541;10;0.99994452;0.999945306;0.912841242;1.068861;0.999944768
24.521661;1.02680988;0.830192869;0.0821631506;0.808515631;0.0800179825;1.05300574;1.02681041;4.60756855;0.456002532;10;0.999940672;0.999941186;0.912829293;1.068861;0.999940686
24.522661;1.02681388;0.830171251;0.082157743;0.808491422;0.0800123955;1.05300775;1.0268144;4.6074486;0.455972535;10;0.999940711;0.999941155;0.912825301;1.068861;0.999940666
24.525661;1.02682488;0.830105492;0.0821415089;0.808418692;0.079995702;1.05301381;1.02682536;4.60708372;0.455882554;10;0.999937828;0.999938057;0.912813314;1.068861;0.999937606
24.527661;1.0268319;0.830060632;0.082131039;0.808369465;0.0799849398;1.05301884;1.02683234;4.6068348;0.455824577;10;0.9999359;0.999935988;0.912805314;1.068861;0.999935565
24.529661;1.02684092;0.830015413;0.0821203841;0.808318311;0.0799738396;1.05302388;1.02684131;4.60658387;0.455765606;10;0.999933963;0.999933919;0.912796308;1.068861;0.999933525
24.530661;1.02684493;0.829992533;0.0821151452;0.808292867;0.0799684147;1.05302589;1.02684529;4.60645691;0.455736622;10;0.99993399;0.999933885;0.912791304;1.068861;0.999933505
24.532661;1.02685296;0.829946413;0.0821048448;0.808241633;0.0799577409;1.05303092;1.02685326;4.60620096;0.455679656;10;0.999932036;0.999931819;0.912781294;1.068861;0.999931464
24.533661;1.02685698;0.829922992;0.0820996034;0.808215667;0.0799523174;1.05303394;1.02685725;4.60607099;0.455650673;10;0.999931054;0.999930788;0.912776289;1.068861;0.999930444
24.536661;1.02687102;0.829852181;0.082084419;0.808135685;0.0799364258;1.05304298;1.02687122;4.60567804;0.455566725;10;0.999928093;0.999927707;0.912759271;1.068861;0.999927385
24.537661;1.02687504;0.829828213;0.082079359;0.808109201;0.0799311839;1.053046;1.02687521;4.60554505;0.455538741;10;0.999928102;0.999927686;0.912754266;1.068861;0.999927367
24.542661;1.02690012;0.829706532;0.0820546202;0.80797111;0.0799051482;1.05306107;1.02690018;4.60487004;0.455401815;10;0.999923116;0.999922631;0.91272225;1.068861;0.999922287
24.543661;1.02690513;0.829681649;0.0820497494;0.807942966;0.0799000197;1.05306509;1.02690517;4.60473203;0.455374829;10;0.999923112;0.999922629;0.91271625;1.068861;0.999922275
24.548661;1.02693125;0.829555787;0.08202578;0.807800055;0.0798746896;1.05308214;1.02693116;4.60403393;0.455241889;10;0.999918091;0.999917653;0.912680262;1.068861;0.99991725
24.549661;1.02693628;0.829530005;0.0820210976;0.807771032;0.0798697512;1.05308615;1.02693616;4.60389091;0.4552159;10;0.99991809;0.999917664;0.912673266;1.068861;0.999917253
24.550661;1.02694131;0.829504404;0.0820164155;0.807742186;0.0798648141;1.05309016;1.02694116;4.60374888;0.45518991;10;0.999917092;0.999916678;0.912665271;1.068861;0.999916258
24.551661;1.02694733;0.829478443;0.0820117334;0.807712201;0.0798598004;1.05309416;1.02694716;4.60360485;0.45516392;10;0.999916097;0.999915694;0.912658276;1.068861;0.999915266
24.553661;1.02695839;0.829426345;0.0820025489;0.807652847;0.0798500269;1.05310218;1.02695816;4.60331579;0.455112939;10;0.999914114;0.999913732;0.912642288;1.068861;0.999913287
24.554661;1.02696441;0.829400028;0.0819980463;0.807622514;0.0798451887;1.05310619;1.02696416;4.60316976;0.455087948;10;0.999914125;0.999913753;0.912633294;1.068861;0.9999133
24.557661;1.02698247;0.829320363;0.0819845334;0.807530825;0.0798306683;1.05311822;1.02698217;4.60272766;0.455012977;10;0.999911171;0.999910824;0.912608317;1.068861;0.999910349
24.558661;1.02698849;0.829293512;0.0819802066;0.807499971;0.0798260013;1.05312323;1.02698817;4.60257863;0.454988988;10;0.99991019;0.99990985;0.912599326;1.068861;0.999909367
24.559661;1.02699451;0.829266662;0.0819756979;0.807469118;0.0798211573;1.05312724;1.02699418;4.60242959;0.454964;10;0.999910211;0.999909875;0.912590337;1.068861;0.999909386
24.560661;1.02700052;0.829239634;0.0819713675;0.80743809;0.0798164872;1.05313125;1.02700018;4.60227956;0.454940013;10;0.999909234;0.9999089;0.912581348;1.068861;0.999908405
24.563661;1.02701854;0.82915766;0.0819583633;0.807344127;0.0798024681;1.05314527;1.0270182;4.60182448;0.454868055;10;0.999906308;0.999905966;0.912553386;1.068861;0.999905464
24.564661;1.02702554;0.829130097;0.0819540241;0.807311786;0.0797977144;1.05315028;1.02702521;4.60167145;0.45484407;10;0.999906332;0.999905984;0.912544399;1.068861;0.999905484
24.567661;1.02704453;0.829046866;0.0819413527;0.807215805;0.0797839492;1.05316429;1.02704423;4.60120938;0.454774109;10;0.999903401;0.999903022;0.912514434;1.068861;0.999902545
24.568661;1.02705153;0.829018761;0.0819371845;0.807182936;0.0797793649;1.05316928;1.02705124;4.60105336;0.454751122;10;0.999903421;0.999903031;0.912504443;1.068861;0.999902565
24.570661;1.0270645;0.828962367;0.0819288436;0.807117809;0.0797702723;1.05317928;1.02706424;4.60074032;0.454705147;10;0.999901457;0.999901043;0.912484457;1.068861;0.999900605
24.571661;1.02707149;0.828933898;0.081924852;0.80708459;0.0797658624;1.05318428;1.02707124;4.6005823;0.454683159;10;0.999900473;0.999900048;0.912473461;1.068861;0.999899623
24.572661;1.02707848;0.828905428;0.0819208599;0.807051373;0.079761453;1.05318927;1.02707825;4.60042428;0.454661171;10;0.999900488;0.999900053;0.912462463;1.068861;0.999899641
24.573661;1.02708547;0.828876777;0.0819166876;0.807017982;0.0797568687;1.05319526;1.02708525;4.60026526;0.454638182;10;0.999899501;0.999899056;0.912452463;1.068861;0.999898656
24.575661;1.02709944;0.828819113;0.0819087038;0.806950855;0.0797480529;1.05320525;1.02709925;4.59994522;0.4545942;10;0.999897524;0.999897061;0.91243046;1.068861;0.999896684
24.576661;1.02710643;0.828790101;0.0819048929;0.806917121;0.0797438214;1.05321124;1.02710625;4.5997842;0.454573207;10;0.999897532;0.999897061;0.912419456;1.068861;0.999896697
24.578661;1.02712041;0.828731719;0.0818970936;0.806849308;0.0797351865;1.05322221;1.02712025;4.59946017;0.454530217;10;0.999895545;0.999895055;0.912396442;1.068861;0.999894722
24.579661;1.0271274;0.828702528;0.0818931056;0.806815404;0.079730784;1.0532272;1.02712725;4.59929816;0.454508221;10;0.99989555;0.999895049;0.912384433;1.068861;0.999894734
24.581661;1.02714239;0.828643428;0.0818854946;0.806746115;0.0797222585;1.05323818;1.02714225;4.59897014;0.454466228;10;0.999893553;0.99989303;0.912361409;1.068861;0.999892757
24.582661;1.02715038;0.82861388;0.081881872;0.806711081;0.0797181356;1.05324416;1.02715025;4.59880613;0.454446232;10;0.999892553;0.999892018;0.912349395;1.068861;0.999891769
24.583661;1.02715738;0.828583971;0.0818780714;0.806676482;0.0797139168;1.05325015;1.02715725;4.59864012;0.454425235;10;0.999892551;0.999892003;0.912337379;1.068861;0.999891781
24.585661;1.02717238;0.828524156;0.0818706576;0.806606504;0.079705584;1.05326211;1.02717225;4.59830812;0.454384242;10;0.999890544;0.999889968;0.912312346;1.068861;0.999889806
24.586661;1.02718037;0.82849407;0.0818670448;0.806570948;0.0797014697;1.05326809;1.02718025;4.59814112;0.454364244;10;0.999890539;0.99988995;0.912300329;1.068861;0.99988982
24.588661;1.02719537;0.828433539;0.0818600078;0.806500276;0.0796934987;1.05328005;1.02719525;4.59780512;0.454325246;10;0.999888528;0.999887911;0.912275294;1.068861;0.999887849
24.589661;1.02720336;0.828403093;0.0818564035;0.806464374;0.079689388;1.05328603;1.02720324;4.59763612;0.454305245;10;0.999888521;0.999887892;0.912262277;1.068861;0.999887865
24.591661;1.02721935;0.82834202;0.0818493825;0.806392398;0.0796813416;1.05329798;1.02721923;4.59729712;0.45426624;10;0.999886506;0.999885857;0.912236245;1.068861;0.999885899
24.592661;1.02722734;0.828311392;0.0818459654;0.806356326;0.0796774048;1.05330495;1.02722722;4.59712712;0.454247236;10;0.999886497;0.999885842;0.91222323;1.068861;0.999885917
24.594661;1.02724333;0.828249595;0.0818393167;0.806283661;0.0796697013;1.0533169;1.02724319;4.59678412;0.454210225;10;0.999884476;0.999883815;0.912196204;1.068861;0.999883956
24.595661;1.02725132;0.828218606;0.0818359047;0.806247246;0.0796657592;1.05332387;1.02725117;4.59661212;0.454191219;10;0.999884464;0.999883805;0.912182193;1.068861;0.999883976
24.597661;1.0272683;0.828156268;0.0818294455;0.806173291;0.0796581424;1.05333682;1.02726813;4.59626611;0.454155203;10;0.999882434;0.99988179;0.912155171;1.068861;0.999882015
24.598661;1.0272763;0.82812492;0.0818262181;0.806136535;0.0796543704;1.0533428;1.0272761;4.5960921;0.454137195;10;0.999882416;0.999881785;0.912141161;1.068861;0.999882035
24.599661;1.02728429;0.828093571;0.0818229919;0.806099783;0.0796505972;1.05334978;1.02728408;4.5959181;0.454119187;10;0.999881396;0.999880783;0.912127151;1.068861;0.999881055
24.600661;1.02729328;0.828062045;0.081819767;0.806062071;0.0796467453;1.05335676;1.02729305;4.59574309;0.45410118;10;0.999880376;0.999879783;0.91211314;1.068861;0.999880076
24.601661;1.02730128;0.828030519;0.081816543;0.806025146;0.0796429701;1.05336374;1.02730103;4.59556809;0.454083173;10;0.999880355;0.999879785;0.91209913;1.068861;0.999880097
24.603661;1.02731826;0.827966928;0.0818104564;0.805949989;0.0796356911;1.05337671;1.02731797;4.59521508;0.454049162;10;0.999878313;0.999877793;0.912070108;1.068861;0.999878142
24.604661;1.02732725;0.827935043;0.081807413;0.805911933;0.0796320124;1.0533837;1.02732695;4.59503807;0.454032158;10;0.999878293;0.999877799;0.912055097;1.068861;0.999878165
24.605661;1.02733625;0.827903157;0.0818043691;0.805873875;0.0796283334;1.05339069;1.02733593;4.59486107;0.454015154;10;0.999877273;0.999876806;0.912040086;1.068861;0.999877189
24.606661;1.02734424;0.82787109;0.0818013248;0.805836427;0.0796247319;1.05339769;1.0273439;4.59468306;0.453998152;10;0.999877254;0.999876813;0.912026076;1.068861;0.999877214
24.607661;1.02735323;0.827839023;0.0817984605;0.805798195;0.0796212279;1.05340468;1.02735288;4.59450505;0.453982149;10;0.999876235;0.99987582;0.912011066;1.068861;0.999876238
24.608661;1.02736222;0.827806775;0.0817954156;0.805759785;0.079617548;1.05341268;1.02736186;4.59432605;0.453965147;10;0.999875216;0.999874828;0.911995056;1.068861;0.999875263
24.609661;1.02737121;0.827774347;0.0817925505;0.805721197;0.0796140426;1.05341968;1.02737084;4.59414604;0.453949144;10;0.999875197;0.999874836;0.911980046;1.068861;0.999875288
24.610661;1.02738021;0.8277421;0.0817896846;0.805682784;0.079610536;1.05342668;1.02737982;4.59396703;0.453933141;10;0.999874178;0.999873844;0.911965036;1.068861;0.999874312
24.611661;1.0273892;0.827709491;0.0817868178;0.805644017;0.0796070281;1.05343368;1.02738881;4.59378603;0.453917137;10;0.999874158;0.999873853;0.911950027;1.068861;0.999874335
24.613661;1.02740718;0.827644278;0.0817812608;0.805566476;0.0796001837;1.05344869;1.02740678;4.59342402;0.453886126;10;0.999872121;0.999871874;0.911918008;1.068861;0.999872377
24.614661;1.02741618;0.827611492;0.0817785701;0.805527526;0.0795968471;1.0534557;1.02741576;4.59324201;0.453871118;10;0.999872102;0.999871886;0.911902999;1.068861;0.999872396
24.615661;1.02742517;0.827578707;0.0817758776;0.805488573;0.0795935093;1.0534637;1.02742475;4.59306001;0.453856107;10;0.999871084;0.999870899;0.911886989;1.068861;0.999871412
24.616661;1.02743417;0.827545922;0.0817731832;0.805449618;0.0795901703;1.05347172;1.02743375;4.592878;0.453841094;10;0.999871067;0.999870912;0.911870979;1.068861;0.999871426
24.618661;1.02745316;0.827479809;0.0817677882;0.805370389;0.0795834127;1.05348674;1.02745273;4.592511;0.453811062;10;0.999869036;0.999868939;0.911838956;1.068861;0.999869447
24.619661;1.02746216;0.827446662;0.0817652679;0.805331074;0.0795802472;1.05349375;1.02746173;4.59232699;0.453797041;10;0.999869023;0.999868953;0.911821945;1.068861;0.999869453
24.620661;1.02747215;0.827413513;0.0817627461;0.805290972;0.0795770037;1.05350177;1.02747173;4.59214299;0.453783019;10;0.999868011;0.999867968;0.911805934;1.068861;0.999868457
24.621661;1.02748115;0.827380184;0.081760043;0.805251478;0.0795736616;1.05350978;1.02748072;4.59195799;0.453767994;10;0.999868002;0.999867981;0.911788923;1.068861;0.999868457
24.622661;1.02749114;0.827346853;0.0817575197;0.805211198;0.0795704165;1.05351779;1.02749072;4.59177299;0.453753969;10;0.999866994;0.999866995;0.911772912;1.068861;0.999867456
24.623661;1.02750014;0.827313343;0.0817551767;0.805171526;0.0795674234;1.0535258;1.02749972;4.59158699;0.453740942;10;0.999866989;0.999867008;0.911755903;1.068861;0.999867451
24.625661;1.02752013;0.82724614;0.0817503125;0.805090435;0.0795611043;1.05354182;1.02751972;4.59121399;0.453713889;10;0.999864987;0.999865033;0.911721888;1.068861;0.999865434
24.626661;1.02752912;0.827212627;0.081747792;0.805050761;0.0795579332;1.05354983;1.02752872;4.591028;0.453699863;10;0.999864991;0.999865046;0.911704881;1.068861;0.999865423
24.627661;1.02753911;0.827178755;0.0817454534;0.805009954;0.0795548592;1.05355783;1.02753873;4.59084;0.453686838;10;0.999863999;0.999864057;0.911687875;1.068861;0.999864409
24.628661;1.02754911;0.827145064;0.0817431168;0.804969323;0.0795517843;1.05356583;1.02754873;4.59065301;0.453673815;10;0.999864012;0.999864069;0.91167087;1.068861;0.999864395
24.629661;1.0275591;0.827111193;0.0817409626;0.804928516;0.0795488841;1.05357384;1.02755873;4.59046502;0.453661794;10;0.999863029;0.999863079;0.911652865;1.068861;0.999863379
24.630661;1.02756809;0.827077141;0.0817386307;0.80488832;0.0795458855;1.05358183;1.02756774;4.59027602;0.453648774;10;0.99986305;0.999863088;0.911635861;1.068861;0.999863362
24.631661;1.02757808;0.82704309;0.0817364816;0.80484734;0.0795429848;1.05358983;1.02757775;4.59008703;0.453636756;10;0.999862077;0.999862096;0.911617857;1.068861;0.999862344
24.632661;1.02758807;0.827009038;0.081734335;0.804806363;0.079540084;1.05359882;1.02758775;4.58989803;0.453624741;10;0.999862107;0.999862102;0.911600853;1.068861;0.999862326
24.633661;1.02759807;0.826974985;0.081732191;0.804765386;0.0795371835;1.05360682;1.02759777;4.58970904;0.453612727;10;0.999861141;0.999861107;0.911582851;1.068861;0.999861307
24.634661;1.02760806;0.82694075;0.0817300494;0.804724237;0.0795342831;1.05361481;1.02760778;4.58951905;0.453600716;10;0.999861178;0.99986111;0.91156485;1.068861;0.999861287
24.635661;1.02761806;0.826906334;0.0817279101;0.804682913;0.079531383;1.0536238;1.0276178;4.58932805;0.453588707;10;0.999860217;0.999860112;0.91154685;1.068861;0.999860266
24.636661;1.02762905;0.826872097;0.0817259531;0.804640984;0.0795285812;1.0536318;1.02762881;4.58913805;0.453577701;10;0.999860258;0.999860112;0.911528851;1.068861;0.999860245
24.637661;1.02763904;0.826837677;0.0817238175;0.804599664;0.0795256818;1.05364079;1.02763883;4.58894705;0.453565697;10;0.9998593;0.99985911;0.911510853;1.068861;0.999859224
24.638661;1.02764904;0.826803077;0.0817218633;0.804558169;0.0795229584;1.05364878;1.02764885;4.58875505;0.453554696;10;0.999859342;0.999859106;0.911491857;1.068861;0.999859202
24.639661;1.02765904;0.826768655;0.0817199099;0.80451685;0.0795202359;1.05365777;1.02765888;4.58856405;0.453543695;10;0.999858383;0.999858101;0.911473863;1.068861;0.999858181
24.640661;1.02766903;0.826734053;0.0817179572;0.804475358;0.0795175143;1.05366676;1.0276689;4.58837205;0.453532696;10;0.999858424;0.999858094;0.911455871;1.068861;0.999858159
24.641661;1.02768003;0.826699451;0.0817161846;0.804433084;0.0795148919;1.05367476;1.02767993;4.58818005;0.453522697;10;0.999857463;0.999857085;0.911436881;1.068861;0.999857138
24.642661;1.02769003;0.826664667;0.0817142314;0.80439142;0.0795121727;1.05368375;1.02768996;4.58798705;0.453511698;10;0.9998575;0.999857075;0.911417894;1.068861;0.999857118
24.643661;1.02770103;0.826629885;0.081712458;0.804348973;0.0795095527;1.05369275;1.02770099;4.58779405;0.453501698;10;0.999856535;0.999856064;0.91139991;1.068861;0.999856098
24.644661;1.02771102;0.826595101;0.0817106839;0.804307311;0.0795070117;1.05370175;1.02771102;4.58760105;0.453491697;10;0.999856567;0.999856052;0.911380929;1.068861;0.99985608
24.645661;1.02772102;0.826560136;0.0817089094;0.804265472;0.0795044724;1.05370975;1.02772105;4.58740705;0.453481694;10;0.999855594;0.999855039;0.91136195;1.068861;0.999855063
24.646661;1.02773202;0.826525171;0.0817071345;0.804222852;0.0795018574;1.05371875;1.02773208;4.58721305;0.45347169;10;0.999855618;0.999855026;0.911342974;1.068861;0.999855047
24.647661;1.02774301;0.826490206;0.0817053595;0.804180232;0.0794992443;1.05372775;1.02774311;4.58701904;0.453461685;10;0.999854637;0.999854011;0.911323999;1.068861;0.999854034
24.649661;1.02776399;0.826420095;0.0817021687;0.8040956;0.0794944491;1.05374576;1.02776417;4.58663003;0.453443669;10;0.999854659;0.99985398;0.911285055;1.068861;0.999854014
24.650661;1.02777398;0.82638495;0.0817005722;0.804053588;0.0794920909;1.05375476;1.0277742;4.58643502;0.453434659;10;0.999853663;0.999852964;0.911266084;1.068861;0.999853007
24.651661;1.02778497;0.826349626;0.0816989745;0.804010618;0.0794896553;1.05376377;1.02778524;4.586239;0.453425649;10;0.999853662;0.999852946;0.911246113;1.068861;0.999853004
24.652661;1.02779596;0.826314485;0.0816973753;0.803967823;0.0794872193;1.05377378;1.02779627;4.58604399;0.453416638;10;0.999852657;0.999851927;0.91122714;1.068861;0.999852003
24.653661;1.02780695;0.826279165;0.0816959545;0.803924854;0.0794849582;1.05378279;1.0278073;4.58584798;0.453408629;10;0.999852648;0.999851907;0.911207166;1.068861;0.999852006
24.654661;1.02781794;0.826243847;0.0816943516;0.803881885;0.0794825214;1.0537918;1.02781833;4.58565196;0.45339962;10;0.999851635;0.999850887;0.91118719;1.068861;0.999851011
24.656661;1.02783892;0.826173036;0.0816914995;0.803796555;0.0794780756;1.05380984;1.02783938;4.58525893;0.453383607;10;0.999851602;0.999850844;0.91114723;1.068861;0.999851032
24.657661;1.02784991;0.826137541;0.08169007;0.803753412;0.079475815;1.05381986;1.02785041;4.58506192;0.453375602;10;0.999850583;0.999849821;0.911127246;1.068861;0.999850047
24.658661;1.0278609;0.826102049;0.0816888183;0.803710269;0.0794737306;1.05382889;1.02786143;4.5848649;0.453368598;10;0.999850563;0.999849798;0.911107259;1.068861;0.999850064
24.659661;1.02787189;0.826066557;0.0816873842;0.803667125;0.079471472;1.05383892;1.02787246;4.58466789;0.453360596;10;0.999849542;0.999848775;0.911087269;1.068861;0.999849084
24.661661;1.02789387;0.825995214;0.0816848708;0.803580487;0.0794673095;1.05385798;1.02789449;4.58427187;0.453346592;10;0.999849497;0.999848726;0.911046282;1.068861;0.999849128
24.662661;1.02790486;0.825959542;0.0816836117;0.803537168;0.0794652302;1.05386702;1.02790551;4.58407386;0.453339591;10;0.999848474;0.999847701;0.911026285;1.068861;0.999848151
24.663661;1.02791686;0.82592387;0.081682351;0.803493066;0.0794630749;1.05387705;1.02791752;4.58387585;0.453332591;10;0.99984845;0.999847676;0.911005287;1.068861;0.999848175
24.664661;1.02792785;0.825888018;0.0816810891;0.803449571;0.0794609984;1.05388609;1.02792853;4.58367684;0.453325591;10;0.999847426;0.999846651;0.910985286;1.068861;0.999847199
24.666661;1.02794984;0.825816492;0.0816787407;0.803362754;0.0794570257;1.05390516;1.02795054;4.58327983;0.453312589;10;0.999847376;0.999846604;0.910943278;1.068861;0.999847245
24.667661;1.02796183;0.825780639;0.0816776544;0.803318475;0.0794550518;1.05391519;1.02796254;4.58308083;0.453306588;10;0.999846351;0.999845581;0.910922271;1.068861;0.999846267
24.668661;1.02797283;0.825744788;0.081676567;0.803274977;0.0794531566;1.05392522;1.02797353;4.58288183;0.453300587;10;0.999846327;0.999845561;0.910902263;1.068861;0.999846287
24.669661;1.02798382;0.825708755;0.0816756585;0.803231303;0.0794514377;1.05393525;1.02798452;4.58268183;0.453295584;10;0.999845302;0.999844543;0.910880252;1.068861;0.999845305
24.671661;1.02800681;0.825636871;0.0816736595;0.803143351;0.0794477494;1.05395431;1.0280075;4.58228284;0.453284577;10;0.999845256;0.999844515;0.910838224;1.068861;0.999845337
24.672661;1.02801781;0.825600838;0.0816725695;0.80309968;0.0794458569;1.05396433;1.02801848;4.58208284;0.453278572;10;0.999844235;0.999843505;0.910817208;1.068861;0.999844349
24.674661;1.02804079;0.825528589;0.0816707508;0.803011387;0.0794423456;1.05398437;1.02804144;4.58168184;0.453268562;10;0.999844195;0.999843496;0.910774168;1.068861;0.999844364
24.675661;1.02805278;0.825492552;0.0816700224;0.80296694;0.0794407268;1.05399439;1.02805342;4.58148184;0.453264557;10;0.999843177;0.999842497;0.910753145;1.068861;0.999843366
24.677661;1.02807577;0.825420116;0.0816683873;0.802878487;0.0794373909;1.05401441;1.02807638;4.58107984;0.45325555;10;0.999843143;0.999842511;0.910709094;1.068861;0.999843357
24.678661;1.02808776;0.825383895;0.0816676608;0.802833874;0.0794357714;1.05402442;1.02808837;4.58087883;0.453251548;10;0.999842128;0.999841525;0.910688065;1.068861;0.999842346
24.680661;1.02811074;0.825311448;0.0816662096;0.80274544;0.0794326082;1.05404443;1.02811133;4.58047682;0.453243548;10;0.999842101;0.999841561;0.910644006;1.068861;0.999842313
24.681661;1.02812272;0.825275222;0.0816654848;0.802700838;0.0794309871;1.05405442;1.02812332;4.58027582;0.45323955;10;0.999841089;0.999840584;0.910621975;1.068861;0.999841292
24.682661;1.02813371;0.825238815;0.0816649406;0.802656846;0.0794296177;1.05406542;1.02813431;4.58007381;0.453236554;10;0.999841077;0.999840608;0.910599946;1.068861;0.999841271
24.683661;1.0281457;0.825202586;0.081664217;0.802612253;0.0794279952;1.05407541;1.0281463;4.57987281;0.453232559;10;0.999841066;0.999840633;0.910577919;1.068861;0.999841248
24.684661;1.02815769;0.825166177;0.0816636743;0.802567489;0.0794265474;1.0540854;1.02815829;4.5796708;0.453229567;10;0.999840054;0.999839659;0.910555893;1.068861;0.999840226
24.685661;1.02816968;0.825129766;0.0816631325;0.802522729;0.0794250992;1.05409539;1.02817028;4.5794688;0.453226576;10;0.999840041;0.999839685;0.91053387;1.068861;0.999840203
24.686661;1.02818067;0.825093353;0.0816625921;0.802478753;0.0794237279;1.05410638;1.02818127;4.57926679;0.453223587;10;0.999840029;0.999839711;0.91051085;1.068861;0.99984018
24.687661;1.02819265;0.82505694;0.0816622331;0.802434;0.0794224545;1.05411637;1.02819326;4.57906479;0.4532216;10;0.999840015;0.999839737;0.910488831;1.068861;0.999840158
24.688661;1.02820464;0.825020525;0.0816616951;0.802389249;0.0794210057;1.05412635;1.02820525;4.57886278;0.453218616;10;0.999839002;0.999838761;0.910466814;1.068861;0.999839136
24.690661;1.02822862;0.824947698;0.0816609809;0.802299754;0.079418457;1.05414731;1.02822923;4.57845877;0.453214652;10;0.999838971;0.999838808;0.910420786;1.068861;0.999839095
24.691661;1.02824061;0.824911285;0.0816606234;0.802255009;0.0794171815;1.05415829;1.02824123;4.57825677;0.453212673;10;0.999837954;0.999837829;0.910398774;1.068861;0.999838075
24.694661;1.02827659;0.824801694;0.0816597222;0.802120429;0.0794135222;1.05418923;1.02827721;4.57764876;0.453207741;10;0.999837896;0.999837883;0.910330748;1.068861;0.999838018
24.695661;1.02828858;0.824765288;0.0816595377;0.802075688;0.0794124152;1.05420021;1.0282892;4.57744676;0.453206766;10;0.999836874;0.999836898;0.910307743;1.068861;0.999837001
24.696661;1.02830057;0.824728705;0.0816591705;0.802030772;0.0794111304;1.05421119;1.0283012;4.57724375;0.453204792;10;0.999836851;0.999836913;0.91028474;1.068861;0.999836986
24.698661;1.02832456;0.824655726;0.0816589682;0.801941117;0.0794090777;1.05423216;1.0283252;4.57683875;0.453203847;10;0.999836803;0.999836942;0.910238738;1.068861;0.999836962
24.699661;1.02833655;0.82461915;0.0816587732;0.801896204;0.0794079591;1.05424215;1.0283372;4.57663574;0.453202876;10;0.999835778;0.999835956;0.91021474;1.068861;0.999835954
