time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
24.701661;1.02836155;0.824546003;0.0816585578;0.801805602;0.0794058115;1.05426413;1.02836221;4.57622974;0.453201936;10;0.999835726;0.999835983;0.910168747;1.068861;0.999835945
24.702661;1.02837355;0.824509432;0.0816585383;0.801760693;0.0794048602;1.05427513;1.02837422;4.57602673;0.453201967;10;0.9998357;0.999835995;0.910145752;1.068861;0.999835943
24.703661;1.02838555;0.824473042;0.0816585181;0.801715959;0.0794039069;1.05428513;1.02838623;4.57582473;0.453201998;10;0.999835673;0.999836006;0.910121758;1.068861;0.999835943
24.704661;1.02839756;0.824436472;0.0816586778;0.801671052;0.0794031271;1.05429614;1.02839824;4.57562173;0.453203029;10;0.999834645;0.999835016;0.910098765;1.068861;0.999834945
24.708661;1.0284476;0.824290195;0.0816589603;0.801489872;0.0793994895;1.05434016;1.02844827;4.5748097;0.453205144;10;0.999834528;0.999835042;0.910004798;1.068861;0.999834967
24.709661;1.02845961;0.824253626;0.0816591228;0.80144497;0.0793987041;1.05435117;1.02846028;4.57460669;0.45320617;10;0.999833498;0.999834047;0.909980807;1.068861;0.999833978
24.713661;1.02850967;0.82410753;0.0816601439;0.801263999;0.0793957559;1.05439518;1.02851028;4.57379565;0.453212259;10;0.999833393;0.999834065;0.909884838;1.068861;0.999834033
24.714661;1.02852169;0.824070965;0.0816604927;0.801219107;0.0793951462;1.05440619;1.02852228;4.57359263;0.453214277;10;0.999832371;0.99983307;0.909860844;1.068861;0.999833048
24.715661;1.0285337;0.824034401;0.0816608431;0.801174216;0.0793945376;1.05441719;1.02853428;4.57338962;0.453216293;10;0.999832353;0.999833075;0.909836849;1.068861;0.999833063
24.719661;1.02858375;0.823888527;0.0816626173;0.800993458;0.0793923122;1.05446118;1.02858426;4.57257957;0.45322634;10;0.999832314;0.999833098;0.909740864;1.068861;0.999833114
24.720661;1.02859676;0.823852152;0.0816631525;0.800947967;0.0793918086;1.05447218;1.02859725;4.57237756;0.453229346;10;0.999831315;0.999832104;0.909716868;1.068861;0.999832124
24.721661;1.02860977;0.823815598;0.0816636878;0.800902302;0.0793913066;1.05448317;1.02861024;4.57217456;0.453232351;10;0.999831321;0.999832111;0.909691871;1.068861;0.999832132
24.726661;1.02867183;0.823633739;0.0816669062;0.800677165;0.0793895762;1.05454011;1.02867218;4.57116455;0.453250343;10;0.999831404;0.999832144;0.909569888;1.068861;0.999832129
24.727661;1.02868484;0.823597367;0.0816676231;0.800631665;0.0793892604;1.05455109;1.02868517;4.57096256;0.453254338;10;0.999831429;0.999832151;0.909544893;1.068861;0.99983212
24.728661;1.02869784;0.823560994;0.081668341;0.800586162;0.0793889473;1.05456207;1.02869815;4.57076057;0.453258332;10;0.999830455;0.999831158;0.909520898;1.068861;0.999831108
24.735661;1.02878687;0.823307224;0.0816744745;0.800270005;0.0793880474;1.05464192;1.02878701;4.56935168;0.453292312;10;0.99983066;0.999831225;0.909346984;1.068861;0.999831
24.737661;1.02881188;0.82323497;0.0816764623;0.800180268;0.0793880743;1.05466488;1.02881197;4.56895074;0.453303316;10;0.999830715;0.999831252;0.909297028;1.068861;0.999830967
24.738661;1.02882489;0.823198926;0.0816775454;0.800135097;0.0793881402;1.05467587;1.02882495;4.56875077;0.453309319;10;0.999830741;0.999831266;0.909272052;1.068861;0.999830949
24.739661;1.0288379;0.823162698;0.0816786278;0.800089752;0.0793882083;1.05468785;1.02883792;4.5685498;0.453315324;10;0.999829766;0.99983028;0.909247077;1.068861;0.99982993
24.751661;1.02899107;0.822731882;0.0816937944;0.799552081;0.0793914308;1.05482576;1.02899078;4.56616114;0.453399449;10;0.999829969;0.99983037;0.908944379;1.068861;0.999829678
24.753661;1.02901711;0.822660466;0.0816966882;0.799462496;0.0793922875;1.05484977;1.02901679;4.56576516;0.453415474;10;0.999829971;0.999830371;0.908893419;1.068861;0.999829651
24.758661;1.02908118;0.822483058;0.0817046305;0.799240403;0.0793952197;1.05490783;1.02908085;4.56478121;0.453459507;10;0.999829936;0.999830356;0.908766489;1.068861;0.999829612
24.759661;1.02909419;0.822447553;0.0817062524;0.799195799;0.0793958258;1.05491984;1.02909387;4.56458421;0.453468505;10;0.999829925;0.99983035;0.908740496;1.068861;0.999829608
24.770661;1.02923631;0.822062042;0.0817258317;0.798710729;0.0794042583;1.05504907;1.0292362;4.56244418;0.453577295;10;0.999829841;0.999830217;0.908457471;1.068861;0.999829538
24.771661;1.02924932;0.822027275;0.0817277989;0.798666847;0.0794052014;1.05506109;1.02924923;4.56225117;0.453588262;10;0.999830836;0.999831197;0.908431466;1.068861;0.999830523
24.772661;1.02926233;0.821992507;0.081729764;0.79862297;0.0794061422;1.05507312;1.02926227;4.56205816;0.453599228;10;0.999830831;0.999831177;0.90840546;1.068861;0.999830507
24.781661;1.02937734;0.821682894;0.0817486529;0.798233121;0.0794158558;1.05517934;1.02937761;4.56034011;0.45370494;10;0.99983078;0.999830997;0.908172373;1.068861;0.999830345
24.782661;1.02939033;0.821648819;0.0817507878;0.798189978;0.0794169455;1.05519137;1.02939065;4.56015111;0.453716916;10;0.999831776;0.999831977;0.908146356;1.068861;0.99983133
24.784661;1.0294163;0.821580665;0.0817554164;0.798103697;0.0794194721;1.05521441;1.02941672;4.5597731;0.453742877;10;0.999831768;0.999831934;0.908094318;1.068861;0.999831303
24.789661;1.02948019;0.821411713;0.0817671601;0.797890202;0.079426045;1.05527349;1.02948086;4.55883606;0.453808835;10;0.999831766;0.999831811;0.907965215;1.068861;0.999831273
24.790661;1.02949316;0.821377995;0.0817694725;0.797847422;0.0794273111;1.05528549;1.02949389;4.55864905;0.453821836;10;0.999832769;0.999832784;0.907939198;1.068861;0.999832275
24.791661;1.02950613;0.821344458;0.081771966;0.797804817;0.079428753;1.0552975;1.02950691;4.55846303;0.45383584;10;0.999832773;0.999832758;0.907913183;1.068861;0.999832279
24.795661;1.029557;0.821211225;0.0817819535;0.797636047;0.0794346023;1.05534448;1.029558;4.55772397;0.453891888;10;0.999832803;0.999832662;0.907809151;1.068861;0.999832321
24.796661;1.02956897;0.821178054;0.0817844556;0.797594564;0.0794361232;1.05535647;1.02957002;4.55753996;0.453905906;10;0.999833815;0.999833642;0.907783149;1.068861;0.999833337
24.801661;1.02963285;0.821013301;0.0817977334;0.797385081;0.0794441183;1.05541539;1.02963409;4.55662589;0.453980013;10;0.999833908;0.999833561;0.907653151;1.068861;0.999833434
24.802661;1.02964584;0.820980677;0.0818004346;0.797343341;0.0794457371;1.05542737;1.02964709;4.55644488;0.453995035;10;0.999834933;0.999834548;0.907627151;1.068861;0.999834453
24.804661;1.02967081;0.820915431;0.0818060252;0.797260632;0.079449229;1.05545033;1.0296721;4.55608286;0.454026077;10;0.999834987;0.999834521;0.907575149;1.068861;0.999834486
24.806661;1.02969578;0.820850546;0.081811805;0.797178273;0.0794528993;1.0554743;1.02969709;4.55572284;0.454058117;10;0.999835039;0.999834494;0.907523142;1.068861;0.999834512
24.807661;1.02970877;0.820818283;0.0818145176;0.797136882;0.0794545222;1.05548628;1.02971009;4.55554384;0.454073135;10;0.999836063;0.999835481;0.907498137;1.068861;0.999835523
24.809661;1.02973374;0.820753934;0.0818203072;0.797055048;0.0794581986;1.05550925;1.02973508;4.55518683;0.454105168;10;0.999836105;0.999835454;0.907446122;1.068861;0.999835539
24.811661;1.02975872;0.820689946;0.0818262809;0.796973567;0.0794620558;1.05553322;1.02976006;4.55483182;0.454138197;10;0.999836139;0.999835427;0.907394101;1.068861;0.999835552
24.812661;1.02977171;0.820658044;0.0818291786;0.796932529;0.0794638608;1.0555442;1.02977305;4.55465482;0.454154211;10;0.999837153;0.999836414;0.907368089;1.068861;0.999836558
24.813661;1.0297847;0.820626142;0.0818322573;0.796891493;0.0794658427;1.05555619;1.02978604;4.55447782;0.454171223;10;0.999837165;0.999836401;0.907342076;1.068861;0.999836563
24.815661;1.02980969;0.820562883;0.0818384161;0.796810727;0.0794698888;1.05557917;1.02981102;4.55412683;0.454205247;10;0.999837183;0.999836378;0.907291052;1.068861;0.999836575
24.816661;1.02982168;0.820531346;0.0818414961;0.796770823;0.0794719528;1.05559116;1.02982301;4.55395183;0.454222258;10;0.99983819;0.999837368;0.90726504;1.068861;0.999837582
24.817661;1.02983467;0.82049981;0.0818445764;0.796730148;0.0794739407;1.05560315;1.02983599;4.55377683;0.454239269;10;0.999838195;0.999837361;0.90723903;1.068861;0.99983759
24.819661;1.02985966;0.820437282;0.0818507374;0.796650106;0.079477996;1.05562613;1.02986096;4.55342984;0.454273289;10;0.999838201;0.999837353;0.907188013;1.068861;0.999837609
24.820661;1.02987165;0.820406109;0.0818539981;0.796610564;0.0794802376;1.05563812;1.02987294;4.55325685;0.454291299;10;0.999839203;0.999838353;0.907162005;1.068861;0.999838619
24.823661;1.02990864;0.820313131;0.0818636018;0.796491711;0.0794867077;1.05567308;1.02990988;4.55274086;0.454344323;10;0.999839212;0.99983837;0.907084989;1.068861;0.999838648
24.824661;1.02992164;0.820282318;0.0818668637;0.796451759;0.0794888701;1.05568407;1.02992285;4.55256986;0.454362331;10;0.999840217;0.999839382;0.907058985;1.068861;0.999839657
24.826661;1.02994564;0.820221051;0.0818733869;0.796373758;0.0794933481;1.05570804;1.0299468;4.55222986;0.454398344;10;0.999840232;0.999839413;0.907007977;1.068861;0.999839671
24.827661;1.02995865;0.820190417;0.0818766472;0.796333986;0.0794955094;1.05571903;1.02995977;4.55205985;0.454416351;10;0.999841242;0.999840433;0.906982972;1.068861;0.999840677
24.830661;1.02999566;0.82009941;0.0818867789;0.796217089;0.0795024956;1.05575399;1.02999669;4.55155483;0.454472369;10;0.999841278;0.999840504;0.906905953;1.068861;0.999840691
24.831661;1.03000767;0.820069313;0.0818900335;0.796178613;0.079504732;1.05576598;1.03000866;4.55138782;0.454490376;10;0.99984229;0.999841532;0.906879944;1.068861;0.999841694
24.833661;1.03003168;0.820009296;0.0818969009;0.796101831;0.0795095518;1.05578895;1.03003261;4.5510548;0.454528387;10;0.999842308;0.99984159;0.906828919;1.068861;0.9998417
24.834661;1.03004469;0.819979376;0.0819003347;0.796062752;0.0795118828;1.05579993;1.03004559;4.55088879;0.454547393;10;0.999843314;0.99984262;0.906803903;1.068861;0.999842702
24.836661;1.0300687;0.819920073;0.081907384;0.795986663;0.0795168707;1.0558229;1.03006954;4.55055978;0.454586402;10;0.999843319;0.999842679;0.906752864;1.068861;0.999842706
24.837661;1.03008072;0.81989051;0.0819108197;0.795948704;0.0795192758;1.05583488;1.03008152;4.55039577;0.454605406;10;0.999844317;0.999843709;0.906727842;1.068861;0.999843708
24.839661;1.03010474;0.819831563;0.081918054;0.795872955;0.0795244336;1.05585685;1.03010547;4.55006876;0.454645412;10;0.999844303;0.999843767;0.906676793;1.068861;0.999843711
24.840661;1.03011676;0.81980236;0.0819214924;0.795835341;0.0795268367;1.05586883;1.03011745;4.54990676;0.454664414;10;0.999845292;0.999844795;0.906651768;1.068861;0.999844712
24.842661;1.03014079;0.819744138;0.0819287329;0.795760282;0.0795319912;1.05589179;1.03014141;4.54958375;0.454704415;10;0.999845259;0.999844846;0.906601716;1.068861;0.999844715
24.843661;1.03015281;0.819715299;0.0819323545;0.795723012;0.0795345675;1.05590278;1.03015339;4.54942375;0.454724414;10;0.999846237;0.999845869;0.906576691;1.068861;0.999845717
24.844661;1.03016483;0.819686463;0.0819361562;0.795685741;0.0795373179;1.05591376;1.03016537;4.54926375;0.454745411;10;0.999846212;0.999845891;0.906550668;1.068861;0.999845719
24.845661;1.03017685;0.81965781;0.0819397769;0.795648644;0.0795398928;1.05592574;1.03017735;4.54910475;0.454765407;10;0.999846185;0.999845911;0.906525646;1.068861;0.999845723
24.846661;1.03018887;0.819629159;0.0819433961;0.795611546;0.079542467;1.05593672;1.03018933;4.54894575;0.454785402;10;0.999847154;0.99984693;0.906500627;1.068861;0.999846728
24.848661;1.03021291;0.819572224;0.081950807;0.795537698;0.0795477896;1.05595969;1.03021329;4.54862975;0.454826392;10;0.999847085;0.999846963;0.906450596;1.068861;0.999846741
24.849661;1.03022493;0.81954394;0.081954598;0.795500951;0.0795505382;1.05597068;1.03022527;4.54847275;0.454847387;10;0.999848047;0.999847978;0.906425585;1.068861;0.999847749
24.851661;1.03024895;0.819487737;0.0819621704;0.795427808;0.0795560369;1.05599265;1.03024923;4.54816076;0.454889377;10;0.999847966;0.999848006;0.90637557;1.068861;0.999847768
24.852661;1.03026097;0.819459818;0.0819659519;0.795391412;0.0795587883;1.05600464;1.03026121;4.54800577;0.454910373;10;0.999848924;0.999849018;0.906351565;1.068861;0.999848779
24.854661;1.03028398;0.819404163;0.0819735059;0.795319575;0.0795643746;1.05602663;1.03028418;4.54769678;0.454952365;10;0.999848838;0.99984904;0.906301564;1.068861;0.9998488
24.855661;1.03029599;0.819376605;0.0819774591;0.795283535;0.0795673075;1.05603763;1.03029617;4.54754379;0.454974361;10;0.999849794;0.999850049;0.906276565;1.068861;0.99984981
24.856661;1.03030799;0.81934905;0.0819812296;0.795247496;0.0795700677;1.05604862;1.03030817;4.5473908;0.454995357;10;0.999849751;0.999850057;0.906252568;1.068861;0.99984982
24.857661;1.03031899;0.819321673;0.081985178;0.795212408;0.0795730818;1.05606062;1.03031916;4.54723881;0.455017352;10;0.999850708;0.999851065;0.906227572;1.068861;0.999850828
24.859661;1.03034199;0.819267282;0.0819928893;0.795141812;0.0795788622;1.05608263;1.03034214;4.54693683;0.45506034;10;0.999850624;0.999851077;0.90617858;1.068861;0.999850844
24.860661;1.03035399;0.819240266;0.0819968327;0.795106307;0.0795818027;1.05609364;1.03035414;4.54678684;0.455082332;10;0.999851585;0.999852082;0.906153583;1.068861;0.99985185
24.861661;1.03036599;0.819213251;0.0820007749;0.795070802;0.0795847437;1.05610465;1.03036613;4.54663686;0.455104323;10;0.999851547;0.999852086;0.906129585;1.068861;0.999851856
24.862661;1.03037698;0.819186415;0.0820047162;0.795036247;0.0795877619;1.05611566;1.03037712;4.54648787;0.455126313;10;0.999852511;0.99985309;0.906104587;1.068861;0.999852862
24.864661;1.03039997;0.819133104;0.0820125976;0.794966718;0.0795937186;1.05613768;1.03040011;4.54619188;0.455170287;10;0.999852446;0.999853097;0.906055589;1.068861;0.99985287
24.865661;1.03041197;0.819106627;0.0820165383;0.794931745;0.0795966559;1.05614869;1.0304121;4.54604489;0.455192271;10;0.999853417;0.999854102;0.906031589;1.068861;0.999853873
24.866661;1.03042296;0.819080332;0.0820206594;0.794897719;0.0795998431;1.0561597;1.03042309;4.54589889;0.455215254;10;0.99985339;0.999854107;0.906007587;1.068861;0.999853875
24.867661;1.03043495;0.819054037;0.0820246011;0.794862923;0.0796027756;1.05617071;1.03043509;4.54575289;0.455237235;10;0.999854365;0.999855114;0.905982585;1.068861;0.999854876
24.869661;1.03045694;0.819001986;0.0820326674;0.794795402;0.0796089623;1.05619273;1.03045708;4.54546388;0.455282192;10;0.999854321;0.99985513;0.905934575;1.068861;0.999854875
24.870661;1.03046894;0.818976051;0.0820367929;0.79476096;0.0796120623;1.05620374;1.03046907;4.54531987;0.455305168;10;0.999855301;0.999856139;0.905910567;1.068861;0.999855872
24.871661;1.03047993;0.818950295;0.0820409204;0.794727464;0.0796152376;1.05621375;1.03048006;4.54517686;0.455328142;10;0.999855282;0.99985615;0.905886558;1.068861;0.999855869
24.872661;1.03049092;0.818924719;0.0820450496;0.794694146;0.0796184112;1.05622476;1.03049105;4.54503485;0.455351116;10;0.999856264;0.999857162;0.905862547;1.068861;0.999856866
24.873661;1.03050191;0.818899143;0.0820491808;0.794660829;0.0796215835;1.05623577;1.03050205;4.54489283;0.455374089;10;0.999856246;0.999857175;0.905838536;1.068861;0.999856863
24.874661;1.0305139;0.818873745;0.0820533137;0.794626916;0.0796246776;1.05624678;1.03051404;4.54475181;0.455397062;10;0.99985723;0.99985819;0.905814524;1.068861;0.999857859
24.875661;1.03052489;0.818848528;0.0820574485;0.79459395;0.0796278483;1.0562578;1.03052503;4.5446118;0.455420035;10;0.999857215;0.999858206;0.905790513;1.068861;0.999857856
24.876661;1.03053588;0.818823311;0.0820617653;0.794560984;0.0796311936;1.05626781;1.03053602;4.54447178;0.455444009;10;0.999858202;0.999859223;0.905766501;1.068861;0.999858854
24.878661;1.03055785;0.818773415;0.0820702245;0.794495578;0.0796377097;1.05628984;1.030558;4.54419475;0.455490961;10;0.999858181;0.999859262;0.905719479;1.068861;0.99985885
24.879661;1.03056884;0.818748557;0.0820743663;0.794462962;0.0796408806;1.05629986;1.03056899;4.54405673;0.455513939;10;0.999859173;0.999860282;0.905695468;1.068861;0.999859849
24.880661;1.03057982;0.818723878;0.0820786896;0.794430523;0.0796442264;1.05631087;1.03057998;4.54391972;0.455537918;10;0.999859168;0.999860302;0.905672458;1.068861;0.999859848
24.881661;1.03059081;0.81869938;0.0820828339;0.794398259;0.0796473974;1.05632189;1.03059096;4.5437837;0.455560899;10;0.999860166;0.999861321;0.905648447;1.068861;0.999860847
24.882661;1.0306018;0.818675061;0.0820871594;0.79436617;0.0796507429;1.0563319;1.03060195;4.54364869;0.455584882;10;0.999860167;0.999861339;0.905624436;1.068861;0.999860846
24.883661;1.03061278;0.818650742;0.0820914858;0.794334082;0.079654088;1.05634292;1.03061294;4.54351367;0.455608866;10;0.999861171;0.999862355;0.905601425;1.068861;0.999861845
24.884661;1.03062377;0.818626603;0.0820958133;0.794302168;0.0796574327;1.05635294;1.03062393;4.54337966;0.455632852;10;0.999861177;0.999862369;0.905578415;1.068861;0.999861845
24.885661;1.03063476;0.818602464;0.0821001418;0.794270256;0.0796607769;1.05636395;1.03063492;4.54324565;0.455656839;10;0.999862186;0.999863382;0.905554404;1.068861;0.999862844
24.886661;1.03064575;0.818578685;0.082104471;0.794238693;0.0796641207;1.05637397;1.03064591;4.54311364;0.455680828;10;0.999862198;0.999863392;0.905531395;1.068861;0.999862844
24.887661;1.03065574;0.818554907;0.0821088007;0.794207903;0.0796675414;1.05638498;1.0306559;4.54298163;0.455704818;10;0.999863211;0.999864401;0.905508385;1.068861;0.999863843
24.888661;1.03066673;0.818531132;0.0821133108;0.794176342;0.0796710591;1.056395;1.03066689;4.54284963;0.45572981;10;0.999863225;0.999864409;0.905484376;1.068861;0.999863843
24.889661;1.03067772;0.818507717;0.0821176405;0.794145133;0.0796744017;1.05640601;1.03067788;4.54271962;0.455753803;10;0.99986424;0.999865416;0.905461366;1.068861;0.999864843
24.890661;1.03068871;0.818484307;0.08212197;0.794113925;0.0796777442;1.05641603;1.03068886;4.54258961;0.455777798;10;0.999864256;0.999865421;0.905438357;1.068861;0.999864843
24.891661;1.03069871;0.818461078;0.0821264793;0.794083663;0.0796813387;1.05642604;1.03069885;4.54246061;0.455802794;10;0.999865271;0.999866425;0.905415347;1.068861;0.999865845
24.892661;1.03070971;0.818437853;0.0821308078;0.794052633;0.0796846813;1.05643706;1.03070984;4.5423316;0.455826791;10;0.999865286;0.999866427;0.905392336;1.068861;0.999865847
24.893661;1.0307207;0.818414811;0.082135316;0.794021779;0.079688199;1.05644707;1.03072082;4.54220359;0.45585179;10;0.9998653;0.999866427;0.905369325;1.068861;0.999865851
24.894661;1.0307307;0.818391951;0.0821398234;0.793991872;0.0796917945;1.05645709;1.03073081;4.54207659;0.45587679;10;0.999866314;0.999867426;0.905347313;1.068861;0.999866856
24.895661;1.0307417;0.818369274;0.0821443298;0.79396137;0.0796953131;1.05646811;1.03074179;4.54195058;0.455901791;10;0.999866327;0.999867423;0.905324301;1.068861;0.999866863
24.896661;1.0307517;0.818346779;0.0821488349;0.793931813;0.0796989098;1.05647813;1.03075177;4.54182557;0.455926792;10;0.999867339;0.999868419;0.905301289;1.068861;0.999867872
24.897661;1.03076271;0.818324287;0.0821531584;0.793901488;0.0797022548;1.05648815;1.03076275;4.54170056;0.455950793;10;0.99986735;0.999868414;0.905278277;1.068861;0.999867883
24.898661;1.03077271;0.818301975;0.0821576607;0.793872108;0.0797058525;1.05649818;1.03077273;4.54157656;0.455975795;10;0.999868361;0.999869408;0.905256266;1.068861;0.999868896
24.899661;1.03078272;0.818279665;0.0821623419;0.793842729;0.0797096255;1.0565082;1.03078271;4.54145255;0.456001796;10;0.999868372;0.9998694;0.905233255;1.068861;0.99986891
24.901661;1.03080373;0.818235766;0.0821713421;0.793783899;0.0797167459;1.05652925;1.03080366;4.54120854;0.456051797;10;0.999870393;0.999871383;0.905188238;1.068861;0.999870943
24.902661;1.03081374;0.818213996;0.0821758424;0.793755042;0.0797203452;1.05653927;1.03081363;4.54108754;0.456076796;10;0.999870403;0.999871373;0.905166232;1.068861;0.99987096
24.903661;1.03082475;0.818192226;0.0821805238;0.793725414;0.0797240423;1.05654929;1.03082461;4.54096653;0.456102796;10;0.999871413;0.999872363;0.905144228;1.068861;0.999871977
24.904661;1.03083476;0.818170815;0.0821850264;0.793696904;0.0797276423;1.05655931;1.03083459;4.54084753;0.456127795;10;0.999871424;0.999872351;0.905121225;1.068861;0.999871992
24.905661;1.03084477;0.818149402;0.0821895304;0.793668393;0.0797312424;1.05656933;1.03084456;4.54072853;0.456152794;10;0.999872434;0.999873339;0.905099224;1.068861;0.999873006
24.906661;1.03085477;0.818128168;0.0821942162;0.793640053;0.0797350174;1.05657834;1.03085454;4.54061053;0.456178793;10;0.999872446;0.999873326;0.905077226;1.068861;0.999873018
24.907661;1.03086478;0.818106932;0.0821989032;0.793611711;0.0797387922;1.05658836;1.03086452;4.54049254;0.456204792;10;0.999873458;0.999874313;0.90505523;1.068861;0.999874027
24.908661;1.03087479;0.818086054;0.0822034112;0.793583717;0.079742392;1.05659837;1.0308745;4.54037654;0.456229791;10;0.999873471;0.999874299;0.905033237;1.068861;0.999874034
24.909661;1.0308848;0.818065173;0.0822081005;0.793555721;0.0797461659;1.05660838;1.03088448;4.54026054;0.45625579;10;0.999874485;0.999875285;0.905011248;1.068861;0.999875038
24.910661;1.03089481;0.818044469;0.0822127908;0.793527898;0.079749939;1.05661839;1.03089446;4.54014555;0.45628179;10;0.999874501;0.99987527;0.904989261;1.068861;0.999875038
24.911661;1.03090482;0.818023763;0.0822174818;0.793500075;0.0797537112;1.05662841;1.03090444;4.54003055;0.456307791;10;0.999875518;0.999876256;0.904968277;1.068861;0.999876035
24.912661;1.03091483;0.818003413;0.0822221734;0.793472601;0.0797574823;1.05663742;1.03091442;4.53991755;0.456333793;10;0.999875535;0.999876241;0.904946296;1.068861;0.999876028
24.913661;1.03092484;0.817983062;0.0822268654;0.793445125;0.0797612525;1.05664743;1.03092441;4.53980456;0.456359797;10;0.999876553;0.999877226;0.904924318;1.068861;0.999877018
24.914661;1.03093485;0.817962888;0.0822315577;0.793417826;0.0797650212;1.05665744;1.03093439;4.53969256;0.456385802;10;0.999876571;0.999877211;0.904903342;1.068861;0.999877005
24.915661;1.03094486;0.817942713;0.0822362498;0.793390528;0.0797687884;1.05666745;1.03094437;4.53958056;0.456411808;10;0.999877588;0.999878196;0.904881368;1.068861;0.999877989
24.916661;1.03095387;0.817922897;0.0822409413;0.793364349;0.0797726314;1.05667646;1.03095336;4.53947056;0.456437816;10;0.999877605;0.999878181;0.904860396;1.068861;0.999877971
24.918661;1.03097388;0.817883442;0.0822503213;0.793310632;0.0797801577;1.05669549;1.03097333;4.53925155;0.456489837;10;0.999879632;0.999880149;0.904817456;1.068861;0.999879928
24.919661;1.03098289;0.817863985;0.0822551894;0.793284809;0.0797841704;1.0567055;1.03098231;4.53914355;0.45651685;10;0.999879643;0.999880132;0.904796487;1.068861;0.999879904
24.920661;1.0309929;0.817844528;0.082259876;0.793258218;0.0797879293;1.05671451;1.0309923;4.53903554;0.456542865;10;0.999880652;0.999881115;0.904775518;1.068861;0.99988088
24.921661;1.03100292;0.817825431;0.0822647414;0.793231979;0.0797918611;1.05672453;1.03100229;4.53892953;0.456569881;10;0.999880658;0.999881098;0.90475455;1.068861;0.999880856
24.922661;1.03101193;0.817806335;0.082269425;0.793206512;0.0797956941;1.05673354;1.03101128;4.53882352;0.456595898;10;0.999881663;0.999882082;0.904732581;1.068861;0.999881833
24.923661;1.03102094;0.817787419;0.0822742875;0.793181224;0.0797997006;1.05674355;1.03102027;4.53871852;0.456622916;10;0.999881667;0.999882066;0.904712611;1.068861;0.999881812
24.924661;1.03103095;0.817768503;0.0822789684;0.793155171;0.0798034541;1.05675255;1.03103026;4.53861351;0.456648934;10;0.999882671;0.99988305;0.90469164;1.068861;0.999882793
24.925661;1.03103996;0.817749947;0.0822838282;0.79313024;0.079807459;1.05676156;1.03103926;4.53851051;0.456675951;10;0.999883675;0.999884035;0.904670667;1.068861;0.999883777
24.926661;1.03104997;0.817731389;0.0822886865;0.793104544;0.0798113857;1.05677156;1.03104925;4.53840751;0.456702967;10;0.99988368;0.99988402;0.904649693;1.068861;0.999883762
24.927661;1.03105898;0.817713011;0.0822933636;0.793079795;0.0798152145;1.05678057;1.03105825;4.53830551;0.45672898;10;0.999884686;0.999885005;0.904629716;1.068861;0.99988475
24.928661;1.03106799;0.817694811;0.08229822;0.793055226;0.0798192174;1.05678957;1.03106725;4.53820452;0.456755991;10;0.999884694;0.99988499;0.904608738;1.068861;0.99988474
24.929661;1.031078;0.81767679;0.082303076;0.793030064;0.0798231419;1.05679856;1.03107726;4.53810452;0.456782999;10;0.999885703;0.999885975;0.904587757;1.068861;0.99988573
24.930661;1.031087;0.817658766;0.082307932;0.793005674;0.0798271427;1.05680756;1.03108626;4.53800453;0.456810003;10;0.999885714;0.99988596;0.904567775;1.068861;0.999885721
24.932661;1.03110501;0.817623253;0.0823176462;0.792957421;0.0798351416;1.05682654;1.03110428;4.53780754;0.456864003;10;0.999887738;0.99988793;0.904526803;1.068861;0.999887701
24.933661;1.03111401;0.817605764;0.0823225057;0.792933558;0.0798391399;1.05683553;1.0311133;4.53771055;0.456890999;10;0.999887753;0.999887917;0.904506814;1.068861;0.99988769
24.934661;1.03112301;0.817588454;0.0823273674;0.792909869;0.0798431374;1.05684452;1.03112232;4.53761456;0.456917992;10;0.999888768;0.999888905;0.904486822;1.068861;0.999888678
24.935661;1.03113201;0.817571143;0.0823322317;0.79288618;0.0798471345;1.05685351;1.03113134;4.53751857;0.456944982;10;0.999888785;0.999888895;0.904466826;1.068861;0.999888665
24.937661;1.03114999;0.817537059;0.0823421493;0.792839325;0.0798553028;1.05687147;1.03114938;4.53732959;0.456999959;10;0.999890822;0.999890881;0.904426827;1.068861;0.999890635
24.938661;1.03115899;0.817520287;0.0823470223;0.792816158;0.0798593001;1.05687945;1.0311584;4.5372366;0.457026946;10;0.999890841;0.999890878;0.904406823;1.068861;0.999890617
24.939661;1.03116798;0.817503695;0.0823518978;0.792793166;0.0798632982;1.05688843;1.03116743;4.53714461;0.457053931;10;0.999891862;0.999891878;0.904387818;1.068861;0.999891598
24.940661;1.03117597;0.817487101;0.0823567755;0.792770942;0.0798673749;1.05689741;1.03117545;4.53705261;0.457080917;10;0.999891883;0.999891879;0.904367811;1.068861;0.999891578
24.942661;1.03119395;0.817454455;0.0823667165;0.792725478;0.0798755523;1.05691538;1.0311935;4.53687163;0.457135889;10;0.999893926;0.999893889;0.904328796;1.068861;0.999893535
24.943661;1.03120194;0.817438402;0.0823717788;0.792703775;0.0798798079;1.05692336;1.03120153;4.53678263;0.457163876;10;0.999893948;0.999893896;0.904308789;1.068861;0.999893513
24.944661;1.03121092;0.81742253;0.0823766613;0.792681478;0.0798838126;1.05693234;1.03121056;4.53669463;0.457190865;10;0.999894969;0.999894905;0.904289784;1.068861;0.999894491
24.945661;1.03121991;0.817406657;0.0823817237;0.792659179;0.0798879932;1.05694132;1.03121959;4.53660663;0.457218856;10;0.99989499;0.999894915;0.904270779;1.068861;0.99989447
24.947661;1.03123688;0.817375634;0.0823916663;0.792616047;0.0798962595;1.05695829;1.03123665;4.53643463;0.457273846;10;0.99989703;0.999896937;0.904232774;1.068861;0.99989643
24.948661;1.03124487;0.817360303;0.0823965455;0.792595038;0.0799003444;1.05696628;1.03124467;4.53634962;0.457300845;10;0.999897048;0.999896948;0.904213773;1.068861;0.999896412
24.949661;1.03125285;0.817344973;0.0824016032;0.792574029;0.0799046039;1.05697527;1.0312527;4.53626461;0.457328847;10;0.999898066;0.999897958;0.904194774;1.068861;0.999897394
24.950661;1.03126183;0.817330004;0.082406659;0.792552601;0.0799087857;1.05698326;1.03126173;4.53618161;0.457356853;10;0.999898081;0.999897968;0.904175775;1.068861;0.999897377
24.952661;1.0312778;0.817300247;0.0824165828;0.792511457;0.0799171285;1.05700024;1.03127778;4.53601658;0.457411872;10;0.999900108;0.99989998;0.904137782;1.068861;0.999899345
24.953661;1.03128579;0.81728564;0.0824216302;0.792491148;0.0799213867;1.05700824;1.03128581;4.53593557;0.457439885;10;0.999900119;0.999899983;0.904119788;1.068861;0.99989933
24.954661;1.03129477;0.817271211;0.0824266744;0.792470248;0.0799255667;1.05701623;1.03129484;4.53585555;0.457467901;10;0.99990113;0.999900983;0.904100795;1.068861;0.999900316
24.955661;1.03130276;0.817256963;0.0824317152;0.792450293;0.0799298234;1.05702522;1.03130287;4.53577653;0.457495918;10;0.999902139;0.999901979;0.904082804;1.068861;0.999901303
24.956661;1.03131075;0.817242715;0.0824367529;0.79243034;0.0799340789;1.05703322;1.03131089;4.53569752;0.457523937;10;0.999902148;0.999901973;0.904063815;1.068861;0.999901291
24.957661;1.03131873;0.817228828;0.0824417874;0.792410739;0.0799383333;1.05704121;1.03131892;4.5356205;0.457551956;10;0.999903156;0.999902964;0.904045827;1.068861;0.999902281
24.958661;1.03132672;0.817214941;0.0824466391;0.792391141;0.0799424115;1.05704921;1.03132695;4.53554348;0.457578977;10;0.999903164;0.999902953;0.904027841;1.068861;0.999902273
24.960661;1.0313427;0.817187714;0.0824566953;0.792352479;0.0799509128;1.0570652;1.031343;4.53539244;0.457635021;10;0.99990518;0.999904926;0.903991874;1.068861;0.99990426
24.961661;1.03134969;0.817174191;0.0824617204;0.792334008;0.0799552385;1.05707319;1.03135002;4.53531742;0.457663043;10;0.999905189;0.99990491;0.903973891;1.068861;0.999904257
24.963661;1.03136567;0.817147872;0.0824717667;0.792296239;0.0799637304;1.05708918;1.03136607;4.53517139;0.457719087;10;0.999907208;0.999906875;0.903937927;1.068861;0.999906255
24.964661;1.03137366;0.817134894;0.082476969;0.792277533;0.0799681496;1.05709717;1.03137409;4.53509937;0.457748108;10;0.999907219;0.999906857;0.903920944;1.068861;0.999906257
24.966661;1.03138863;0.817109484;0.0824870132;0.792241423;0.079976715;1.05711317;1.03138912;4.53495834;0.457804148;10;0.999909244;0.999908819;0.903885978;1.068861;0.999908265
24.967661;1.03139562;0.81709687;0.0824920361;0.792223844;0.0799810367;1.05712017;1.03139614;4.53488833;0.457832167;10;0.999909257;0.9999088;0.903867995;1.068861;0.99990827
24.968661;1.0314036;0.817084619;0.0824970598;0.792205848;0.0799852814;1.05712817;1.03140415;4.53482032;0.457860185;10;0.999910272;0.999909782;0.903851011;1.068861;0.999909275
24.969661;1.03141058;0.81707237;0.0825020846;0.792188621;0.0799896042;1.05713617;1.03141116;4.53475231;0.457888203;10;0.999910287;0.999909764;0.903834026;1.068861;0.999909281
24.970661;1.03141857;0.817060303;0.0825071107;0.792170803;0.07999385;1.05714417;1.03141917;4.5346853;0.457916221;10;0.999911304;0.999910746;0.90381704;1.068861;0.999910287
24.971661;1.03142555;0.817048418;0.0825123184;0.792153928;0.0799983485;1.05715117;1.03142617;4.5346193;0.457945239;10;0.999912322;0.999911729;0.903800053;1.068861;0.999911293
24.972661;1.03143254;0.817036715;0.0825173477;0.792137229;0.0800026728;1.05715918;1.03143318;4.53455429;0.457973257;10;0.99991234;0.999911712;0.903783065;1.068861;0.999911299
24.973661;1.03144053;0.817025194;0.082522379;0.792119936;0.0800069201;1.05716619;1.03144119;4.53449029;0.458001276;10;0.999913359;0.999912696;0.903766074;1.068861;0.999912303
24.974661;1.03144752;0.817013676;0.0825274124;0.792103411;0.0800112457;1.05717419;1.0314482;4.53442628;0.458029294;10;0.999914379;0.999913681;0.903749082;1.068861;0.999913308
24.975661;1.03145451;0.817002519;0.0825326285;0.792087234;0.080015747;1.0571812;1.0314552;4.53436428;0.458058312;10;0.999914399;0.999913667;0.903733088;1.068861;0.999913312
24.977661;1.03146851;0.816980391;0.0825427073;0.79205505;0.080024405;1.05719621;1.03146921;4.53424128;0.458114347;10;0.999916441;0.999915641;0.903700094;1.068861;0.999915323
24.978661;1.03147551;0.816969418;0.0825479309;0.792039042;0.0800289117;1.05720322;1.03147622;4.53418028;0.458143363;10;0.999916463;0.999915629;0.903683094;1.068861;0.99991533
24.980661;1.03148951;0.816948375;0.082558027;0.792007893;0.0800375827;1.05721823;1.03149022;4.53406328;0.458199393;10;0.999918507;0.999917609;0.903651089;1.068861;0.999917346
24.981661;1.03149652;0.816937944;0.08256326;0.791992404;0.0800420968;1.05722523;1.03149722;4.53400529;0.458228405;10;0.999918529;0.999917601;0.903635085;1.068861;0.999917355
24.983661;1.03151053;0.816917623;0.082573375;0.791961945;0.0800507838;1.05723923;1.03151122;4.53389231;0.458284426;10;0.999920571;0.999919583;0.903603073;1.068861;0.999919371
24.984661;1.03151754;0.816907732;0.0825786171;0.791946975;0.0800553062;1.05724623;1.03151822;4.53383733;0.458313435;10;0.999920592;0.999919573;0.903587066;1.068861;0.999919378
24.986661;1.03153056;0.816888489;0.0825887486;0.791918326;0.0800640875;1.05726022;1.0315312;4.53373037;0.458369451;10;0.999922631;0.999921549;0.903555048;1.068861;0.999921388
24.987661;1.03153757;0.816878958;0.0825939978;0.791903702;0.080068618;1.05726721;1.0315382;4.5336774;0.45839846;10;0.999922649;0.999921536;0.903540037;1.068861;0.99992139
24.989661;1.03155058;0.816860432;0.0826043213;0.791875747;0.080077589;1.05728119;1.03155118;4.53357446;0.458455477;10;0.999924681;0.999923506;0.903509013;1.068861;0.999923389
24.990661;1.03155659;0.816851438;0.0826093946;0.791862416;0.0800820292;1.05728818;1.03155717;4.5335245;0.458483485;10;0.999924694;0.999923491;0.903494;1.068861;0.999923386
24.992661;1.03156961;0.816833985;0.0826197232;0.791835509;0.0800910107;1.05730115;1.03157015;4.53342758;0.458540501;10;0.999926709;0.999925461;0.903463969;1.068861;0.999925377
24.993661;1.03157562;0.816825346;0.0826247976;0.791822528;0.0800954543;1.05730814;1.03157615;4.53337962;0.458568508;10;0.999926711;0.999925447;0.903448953;1.068861;0.99992537
24.995661;1.03158864;0.816808783;0.0826351258;0.791796497;0.0801044388;1.05732111;1.03158913;4.5332877;0.458625519;10;0.999928702;0.999927424;0.903418919;1.068861;0.999927356
24.996661;1.03159465;0.81680068;0.0826401993;0.791784041;0.0801088822;1.05732709;1.03159513;4.53324275;0.458653524;10;0.999928692;0.999927415;0.903403902;1.068861;0.999927349
24.998661;1.03160667;0.81678483;0.0826505242;0.79175948;0.0801179415;1.05734005;1.03160712;4.53315483;0.458710533;10;0.99993066;0.999929402;0.90337487;1.068861;0.999929336
24.999661;1.03161268;0.816777264;0.0826557751;0.791747548;0.0801225566;1.05734703;1.03161312;4.53311287;0.458739536;10;0.999930639;0.999929398;0.903360856;1.068861;0.999929331
25.002661;1.0316307;0.816755288;0.082671159;0.791712458;0.080136042;1.05736597;1.03163112;4.53299097;0.458824546;10;0.999933563;0.999932397;0.903317826;1.068861;0.99993233
25.003661;1.03163571;0.816748264;0.0826762246;0.791701821;0.0801405528;1.05737194;1.03163612;4.53295199;0.458852548;10;0.999933534;0.9999324;0.90330382;1.068861;0.999932334
25.005661;1.03164772;0.816734577;0.0826865339;0.791679367;0.080149588;1.05738391;1.03164813;4.53287604;0.458909552;10;0.999935477;0.999934411;0.903276813;1.068861;0.99993435
25.006661;1.03165273;0.816728094;0.0826915979;0.79166926;0.0801540933;1.05738989;1.03165313;4.53284006;0.458937553;10;0.999935449;0.999934419;0.903262811;1.068861;0.99993436
25.008661;1.03166473;0.81671531;0.0827019055;0.791647688;0.0801631185;1.05740186;1.03166513;4.53276909;0.458994549;10;0.999937395;0.999936438;0.903235809;1.068861;0.999936387
25.009661;1.03166974;0.816709189;0.0827069697;0.791637933;0.0801676194;1.05740784;1.03167014;4.5327351;0.459022545;10;0.99993737;0.99993645;0.903221809;1.068861;0.999936403
25.010661;1.03167574;0.81670325;0.0827120341;0.791627585;0.0801720412;1.05741383;1.03167614;4.53270211;0.459050538;10;0.999938345;0.999937463;0.903208809;1.068861;0.999937421
25.011661;1.03168074;0.816697493;0.0827172792;0.791618181;0.0801767139;1.05741982;1.03168114;4.53267012;0.45907953;10;0.999939322;0.999938478;0.903195809;1.068861;0.99993844
25.012661;1.03168574;0.816691738;0.0827223448;0.791608776;0.0801812104;1.0574258;1.03168615;4.53263812;0.45910752;10;0.999939301;0.999938494;0.903182809;1.068861;0.999938461
25.013661;1.03169174;0.816686343;0.082727411;0.791598953;0.0801856278;1.05743179;1.03169215;4.53260812;0.459135507;10;0.99994028;0.999939511;0.90316981;1.068861;0.999939483
25.014661;1.03169674;0.81668095;0.0827326581;0.791589898;0.0801902966;1.05743678;1.03169715;4.53257812;0.459164492;10;0.99994126;0.999940529;0.903156811;1.068861;0.999940507
25.015661;1.03170174;0.816675737;0.0827377253;0.791581016;0.08019479;1.05744277;1.03170215;4.53254912;0.459192474;10;0.999941242;0.999940548;0.903143812;1.068861;0.999940532
25.018661;1.03171674;0.816660999;0.0827529263;0.791555245;0.0802082679;1.05745974;1.03171716;4.5324671;0.459276404;10;0.999944197;0.999943607;0.903105815;1.068861;0.999943616
25.019661;1.03172174;0.816656505;0.0827581725;0.791547062;0.0802129352;1.05746473;1.03172216;4.53244209;0.459305375;10;0.999944187;0.999943627;0.903093814;1.068861;0.999943646
25.021661;1.03173174;0.816647695;0.0827683022;0.791530867;0.080221923;1.05747571;1.03173217;4.53239307;0.459361312;10;0.999946172;0.999945664;0.903068811;1.068861;0.999945708
25.022661;1.03173674;0.81664356;0.0827733658;0.791523033;0.0802264187;1.0574817;1.03173718;4.53237006;0.459389278;10;0.999946168;0.999945681;0.903056809;1.068861;0.999945739
25.023661;1.03174175;0.816639603;0.082778428;0.791515372;0.0802309161;1.05748669;1.03174219;4.53234804;0.459417244;10;0.999947164;0.999946698;0.903044808;1.068861;0.99994677
25.024661;1.03174575;0.816635825;0.0827834885;0.791508652;0.0802354928;1.05749168;1.0317462;4.53232703;0.459445209;10;0.999948162;0.999947713;0.903032806;1.068861;0.999947801
25.025661;1.03175076;0.816632047;0.0827885465;0.791501165;0.0802399938;1.05749666;1.03175122;4.53230601;0.459473173;10;0.999948161;0.999947729;0.903021806;1.068861;0.999947831
25.028661;1.03176478;0.816621966;0.0828037033;0.791480687;0.0802535854;1.05751262;1.03176528;4.53224996;0.459557061;10;0.999951159;0.999950769;0.902986808;1.068861;0.999950914
25.029661;1.03176879;0.816618903;0.0828087489;0.79147466;0.0802581707;1.0575176;1.0317693;4.53223294;0.459585023;10;0.999951159;0.999950782;0.902975809;1.068861;0.999950939
25.030661;1.0317738;0.816615838;0.0828137911;0.791467864;0.0802626794;1.05752258;1.03177433;4.53221592;0.459612985;10;0.99995216;0.999951795;0.902963811;1.068861;0.999951962
25.031661;1.03177781;0.816613134;0.0828188299;0.791462182;0.0802672666;1.05752756;1.03177836;4.5322009;0.459640947;10;0.999953161;0.999952808;0.902952814;1.068861;0.999952983
25.032661;1.03178182;0.816610426;0.0828238654;0.791456497;0.0802718545;1.05753253;1.03178239;4.53218588;0.459668911;10;0.999953164;0.999952821;0.902941816;1.068861;0.999953003
25.034661;1.03179085;0.816605546;0.0828339284;0.791444878;0.0802809534;1.05754148;1.03179145;4.53215886;0.459724842;10;0.99995517;0.999954851;0.90291982;1.068861;0.999955035
25.035661;1.03179486;0.816603373;0.0828387766;0.79143971;0.0802853673;1.05754645;1.03179548;4.53214684;0.459751811;10;0.999955175;0.999954866;0.902909822;1.068861;0.999955048
25.038661;1.0318069;0.816597746;0.0828538563;0.791425068;0.0802991302;1.05756036;1.03180759;4.53211582;0.459835733;10;0.999958191;0.999957908;0.902877829;1.068861;0.999958073
25.039661;1.03181091;0.816596107;0.0828587024;0.791420416;0.0803035418;1.05756434;1.03181162;4.53210682;0.459862713;10;0.999958196;0.99995792;0.902867832;1.068861;0.999958077
25.041661;1.03181894;0.816593365;0.0828687565;0.791411632;0.080312712;1.05757328;1.03181968;4.53209182;0.45991868;10;0.999960205;0.99995994;0.902847838;1.068861;0.999960081
25.042661;1.03182195;0.816592082;0.0828736046;0.791408093;0.0803171995;1.05757826;1.03182271;4.53208482;0.459945667;10;0.999960208;0.999959948;0.902837842;1.068861;0.999960081
25.044661;1.03182997;0.816590231;0.0828834838;0.791400175;0.0803261927;1.05758621;1.03183076;4.53207484;0.460000646;10;0.999962207;0.999961956;0.902817849;1.068861;0.99996208
25.045661;1.03183298;0.816589485;0.082888515;0.791397159;0.0803308544;1.05759119;1.03183377;4.53207084;0.460028638;10;0.999963204;0.999962957;0.902807853;1.068861;0.999963078
25.046661;1.03183699;0.81658892;0.0828933672;0.79139355;0.0803352638;1.05759517;1.03183779;4.53206786;0.460055631;10;0.999963199;0.999962957;0.902798858;1.068861;0.999963076
25.047661;1.031841;0.816588534;0.0828984005;0.791390116;0.0803398476;1.05759915;1.0318418;4.53206587;0.460083625;10;0.999964192;0.999963956;0.902788864;1.068861;0.999964074
25.048661;1.03184401;0.816588331;0.0829032549;0.791387625;0.0803443348;1.05760314;1.03184481;4.53206488;0.460110621;10;0.999965183;0.999964954;0.90277987;1.068861;0.999965071
25.049661;1.03184702;0.816588129;0.0829081103;0.791385133;0.0803488219;1.05760713;1.03184782;4.53206389;0.460137619;10;0.999965174;0.999964952;0.902770878;1.068861;0.999965068
25.051661;1.03185403;0.816588269;0.0829180046;0.791379908;0.0803578919;1.05761511;1.03185483;4.53206492;0.46019262;10;0.999967152;0.999966947;0.902751895;1.068861;0.99996706
25.052661;1.03185703;0.816588613;0.0829228624;0.791377942;0.0803623776;1.0576191;1.03185783;4.53206693;0.460219622;10;0.999967141;0.999966944;0.902742905;1.068861;0.999967056
25.053661;1.03186104;0.816589138;0.0829277205;0.791375383;0.0803667846;1.0576231;1.03186182;4.53206994;0.460246626;10;0.999968131;0.999967942;0.902734915;1.068861;0.999968051
25.055661;1.03186704;0.816590554;0.0829374367;0.791372153;0.0803757514;1.05763109;1.03186781;4.53207796;0.460300635;10;0.999970112;0.999969939;0.902716936;1.068861;0.999970042
25.056661;1.03187005;0.816591445;0.082942295;0.791370712;0.0803802327;1.0576351;1.0318708;4.53208298;0.46032764;10;0.999970103;0.999969938;0.902708945;1.068861;0.999970037
25.057661;1.03187305;0.816592517;0.0829471534;0.791369447;0.0803847123;1.0576381;1.03187379;4.53208899;0.460354646;10;0.999971095;0.999970938;0.902699955;1.068861;0.999971031
25.058661;1.03187605;0.816593772;0.0829520123;0.791368355;0.0803891898;1.0576421;1.03187678;4.532096;0.460381651;10;0.999972088;0.999971937;0.902691963;1.068861;0.999972024
25.059661;1.03187905;0.816595029;0.0829568719;0.791367265;0.0803936653;1.0576451;1.03187977;4.53210301;0.460408656;10;0.999972082;0.999971936;0.90268397;1.068861;0.999972017
25.061661;1.03188404;0.816598269;0.0829665942;0.79136655;0.0804026886;1.05765212;1.03188474;4.53212103;0.460462663;10;0.99997407;0.999973933;0.902667979;1.068861;0.999974002
25.062661;1.03188704;0.816600074;0.0829714578;0.791365985;0.0804071586;1.05765612;1.03188773;4.53213104;0.460489665;10;0.999974065;0.999973931;0.90265998;1.068861;0.999973995
25.063661;1.03189003;0.81660206;0.082976143;0.791365594;0.0804114522;1.05765913;1.03189071;4.53214205;0.460515666;10;0.999975061;0.999974928;0.902651978;1.068861;0.999974989
25.064661;1.03189202;0.816604049;0.0829810103;0.791365972;0.0804159971;1.05766314;1.03189269;4.53215305;0.460542665;10;0.999976057;0.999975925;0.902644973;1.068861;0.999975983
25.065661;1.03189502;0.8166064;0.0829858796;0.791365932;0.0804204629;1.05766615;1.03189567;4.53216606;0.460569663;10;0.999977054;0.999976921;0.902636965;1.068861;0.999976978
25.066661;1.03189701;0.816608755;0.0829905703;0.791366659;0.0804248313;1.05766915;1.03189765;4.53217906;0.460595659;10;0.999977052;0.999976916;0.902629956;1.068861;0.999976973
25.068661;1.03190199;0.816614008;0.0830001352;0.791367872;0.080433663;1.05767617;1.03190261;4.53220808;0.460648649;10;0.999979047;0.999978904;0.90261493;1.068861;0.999978966
25.069661;1.03190499;0.816616729;0.083005009;0.791368183;0.0804381267;1.05767918;1.03190559;4.53222308;0.460675642;10;0.999979044;0.999978897;0.902607916;1.068861;0.999978962
25.071661;1.03190897;0.816622892;0.0830143985;0.791371037;0.0804468603;1.05768521;1.03190954;4.53225709;0.460727626;10;0.999981037;0.99998088;0.902593884;1.068861;0.999980957
25.072661;1.03191096;0.816626155;0.0830192745;0.791372639;0.0804514013;1.05768822;1.03191152;4.53227509;0.460754618;10;0.999981032;0.999980871;0.902586868;1.068861;0.999980954
25.075661;1.03191794;0.81663666;0.0830333651;0.791377383;0.0804644191;1.05769625;1.03191845;4.53233311;0.46083259;10;0.999984014;0.999983844;0.902567818;1.068861;0.999983937
25.076661;1.03191993;0.816640639;0.0830380617;0.791379689;0.0804687828;1.05769926;1.03192043;4.53235511;0.46085858;10;0.999984007;0.999983836;0.9025608;1.068861;0.999983928
25.078661;1.03192291;0.81664859;0.083047451;0.791385071;0.0804775865;1.05770528;1.03192338;4.53239912;0.460910562;10;0.999985994;0.999985821;0.902548764;1.068861;0.999985904
25.079661;1.0319249;0.816652924;0.0830521428;0.791387729;0.0804819487;1.05770728;1.03192536;4.53242313;0.460936554;10;0.999985988;0.999985816;0.902542747;1.068861;0.99998589
25.081661;1.03192888;0.816661766;0.0830613388;0.791393218;0.0804904996;1.0577123;1.03192932;4.53247215;0.460987542;10;0.99998798;0.999987809;0.902530715;1.068861;0.999987861
25.082661;1.03192987;0.816666454;0.0830660227;0.79139699;0.0804949417;1.0577153;1.0319303;4.53249815;0.461013537;10;0.999987978;0.999987808;0.902524701;1.068861;0.999987846
25.083661;1.03193185;0.816671143;0.0830707037;0.791399994;0.0804993068;1.05771731;1.03193228;4.53252416;0.461039532;10;0.999988977;0.999988807;0.902519689;1.068861;0.999988831
25.084661;1.03193284;0.816676191;0.0830752018;0.791404113;0.0805035766;1.05772031;1.03193326;4.53255216;0.461064528;10;0.999989978;0.999989808;0.902513679;1.068861;0.999989815
25.085661;1.03193482;0.816681239;0.0830798774;0.791407463;0.0805079441;1.05772231;1.03193524;4.53258017;0.461090523;10;0.99999098;0.999990809;0.902508672;1.068861;0.999990799
25.086661;1.03193581;0.816686467;0.0830843706;0.791411753;0.080512216;1.05772432;1.03193622;4.53260918;0.461115518;10;0.999990984;0.999990811;0.902503667;1.068861;0.999990783
25.088661;1.03193878;0.816697285;0.0830935317;0.791419911;0.0805208582;1.05772933;1.03193919;4.53266919;0.461166507;10;0.999992996;0.999992818;0.902493666;1.068861;0.99999275
25.089661;1.03193977;0.816702876;0.0830980204;0.791424546;0.0805251317;1.05773134;1.03194018;4.5327002;0.461191502;10;0.999993005;0.999992822;0.902488668;1.068861;0.999992733
25.090661;1.03194177;0.816708646;0.0831026886;0.791428587;0.0805295019;1.05773334;1.03194217;4.53273221;0.461217497;10;0.999994015;0.999993827;0.902483673;1.068861;0.999993715
25.091661;1.03194276;0.816714598;0.0831071767;0.791433567;0.0805337752;1.05773535;1.03194315;4.53276522;0.461242492;10;0.999995027;0.999994833;0.90247868;1.068861;0.999994696
25.092661;1.03194375;0.816720551;0.0831116651;0.791438545;0.0805380475;1.05773735;1.03194414;4.53279823;0.461267487;10;0.99999504;0.999994839;0.90247369;1.068861;0.999994677
25.094661;1.03194574;0.816732998;0.0831206445;0.791449019;0.0805465879;1.05774136;1.03194612;4.53286726;0.461317479;10;0.99999707;0.999996854;0.902465716;1.068861;0.999996638
25.095661;1.03194674;0.816739493;0.083125136;0.791454515;0.0805508557;1.05774237;1.03194711;4.53290327;0.461342475;10;0.999997087;0.999996862;0.902460732;1.068861;0.999996619
25.097661;1.03194873;0.816752848;0.0831339421;0.79146585;0.0805592125;1.05774637;1.03194909;4.53297729;0.461391464;10;0.99999912;0.999998882;0.902452773;1.068861;0.999998582
25.098661;1.03194972;0.816759706;0.0831384364;0.791471692;0.0805634765;1.05774838;1.03195008;4.5330153;0.461416457;10;0.999999136;0.999998894;0.902448796;1.068861;0.999998564
25.099661;1.03195071;0.816766748;0.0831427509;0.791477708;0.0805675652;1.05774938;1.03195106;4.5330543;0.461440449;10;1.00000015;0.999999907;0.902444821;1.068861;0.999999548
25.100661;1.0319507;0.816773793;0.0831472455;0.79148449;0.0805719066;1.05775138;1.03195105;4.53309331;0.46146544;10;1.00000117;1.00000092;0.902440848;1.068861;1.00000053
25.101661;1.03195169;0.816781018;0.0831515597;0.791490681;0.0805759955;1.05775238;1.03195204;4.53313332;0.46148943;10;1.00000218;1.00000194;0.902437876;1.068861;1.00000152
25.102661;1.03195268;0.816788425;0.0831560534;0.791497047;0.0805802598;1.05775438;1.03195303;4.53317432;0.46151442;10;1.0000022;1.00000195;0.902433904;1.068861;1.0000015
25.104661;1.03195366;0.8168036;0.0831646782;0.791510896;0.0805885203;1.05775738;1.03195401;4.53325833;0.461562398;10;1.00000423;1.00000398;0.902426961;1.068861;1.00000348
25.105661;1.03195365;0.816811547;0.0831691694;0.791518555;0.0805928663;1.05775838;1.031954;4.53330233;0.461587388;10;1.00000424;1.000004;0.902423987;1.068861;1.00000346
25.107661;1.03195462;0.816827435;0.0831777888;0.791533105;0.0806011357;1.05776138;1.03195498;4.53339033;0.461635369;10;1.00000627;1.00000604;0.902418036;1.068861;1.00000544
25.108661;1.03195462;0.816835736;0.083182097;0.791541114;0.0806053119;1.05776238;1.03195498;4.53343633;0.461659363;10;1.00000628;1.00000606;0.902415057;1.068861;1.00000543
