time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
25.110661;1.0319556;0.816852332;0.0831905303;0.791556371;0.0806134163;1.05776439;1.03195598;4.53352832;0.461706353;10;1.00000829;1.0000081;0.902410089;1.068861;1.00000741
25.111661;1.0319556;0.816860988;0.0831948358;0.791564733;0.0806175978;1.05776539;1.03195598;4.53357631;0.461730351;10;1.0000083;1.00000812;0.902407101;1.068861;1.0000074
25.112661;1.0319556;0.816869641;0.0831991407;0.791573099;0.0806217816;1.0577664;1.03195598;4.53362431;0.461754349;10;1.00000931;1.00000914;0.902405109;1.068861;1.00000839
25.113661;1.0319556;0.816878473;0.0832032653;0.791581641;0.0806257933;1.05776741;1.03195598;4.5336733;0.461777349;10;1.00001031;1.00001016;0.902402113;1.068861;1.00000938
25.114661;1.0319556;0.816887485;0.0832075704;0.79159036;0.080629982;1.05776842;1.03195598;4.53372329;0.46180135;10;1.00001032;1.00001018;0.902400115;1.068861;1.00000937
25.116661;1.03195561;0.816905866;0.0832160014;0.791608154;0.0806381907;1.05777043;1.03195598;4.53382528;0.461848354;10;1.00001233;1.00001221;0.90239611;1.068861;1.00001136
25.117661;1.03195562;0.816915058;0.0832201281;0.791617056;0.0806422102;1.05777144;1.03195598;4.53387628;0.461871355;10;1.00001233;1.00001223;0.902394104;1.068861;1.00001136
25.119661;1.03195464;0.81693416;0.083228385;0.791636331;0.0806503309;1.05777245;1.03195499;4.53398227;0.461917357;10;1.00001433;1.00001426;0.902391088;1.068861;1.00001336
25.120661;1.03195465;0.81694389;0.083232516;0.791645763;0.080654354;1.05777346;1.03195499;4.53403626;0.461940356;10;1.00001434;1.00001428;0.902389078;1.068861;1.00001336
25.122661;1.03195368;0.81696371;0.0832407841;0.791665748;0.080662481;1.05777447;1.03195398;4.53414626;0.461986354;10;1.00001634;1.0000163;0.902386058;1.068861;1.00001537
25.123661;1.03195371;0.816973799;0.0832449213;0.791675534;0.0806665065;1.05777448;1.03195398;4.53420226;0.462009353;10;1.00001634;1.00001631;0.902385048;1.068861;1.00001538
25.124661;1.03195273;0.816984067;0.0832490604;0.791686263;0.0806706104;1.05777548;1.03195298;4.53425926;0.462032352;10;1.00001734;1.00001732;0.902384038;1.068861;1.0000164
25.125661;1.03195275;0.816994333;0.0832530208;0.791696227;0.0806744617;1.05777549;1.03195297;4.53431626;0.462054353;10;1.00001833;1.00001833;0.902383028;1.068861;1.00001741
25.126661;1.03195178;0.81700478;0.0832571627;0.791707136;0.0806785656;1.05777549;1.03195197;4.53437425;0.462077354;10;1.00001833;1.00001833;0.902382018;1.068861;1.00001742
25.127661;1.03195081;0.817015408;0.0832611258;0.791718219;0.0806824948;1.0577765;1.03195097;4.53443325;0.462099356;10;1.00001933;1.00001933;0.902381007;1.068861;1.00001844
25.128661;1.03195084;0.817026217;0.0832652706;0.791728711;0.0806865203;1.0577765;1.03195097;4.53449325;0.462122359;10;1.00002032;1.00002033;0.902379997;1.068861;1.00001946
25.129661;1.03194988;0.817037026;0.0832692369;0.791739972;0.080690449;1.0577765;1.03194997;4.53455324;0.462144362;10;1.00002031;1.00002033;0.902378985;1.068861;1.00001947
25.131661;1.03194795;0.817059008;0.0832771751;0.791762842;0.0806983053;1.05777651;1.03194797;4.53467523;0.46218837;10;1.0000223;1.00002232;0.902378961;1.068861;1.0000215
25.132661;1.03194698;0.817070179;0.0832811471;0.791774451;0.0807022329;1.05777652;1.03194697;4.53473722;0.462210374;10;1.00002229;1.00002231;0.902377948;1.068861;1.00002151
25.133661;1.03194602;0.817081531;0.0832851206;0.791786232;0.0807061604;1.05777652;1.03194598;4.53480021;0.462232378;10;1.00002328;1.00002331;0.902377934;1.068861;1.00002252
25.134661;1.03194505;0.817093065;0.0832890957;0.791798188;0.0807100877;1.05777653;1.03194498;4.53486421;0.462254384;10;1.00002326;1.0000233;0.902377919;1.068861;1.00002254
25.135661;1.03194409;0.817104597;0.0832930716;0.791810141;0.0807140153;1.05777654;1.03194398;4.5349282;0.462276389;10;1.00002425;1.00002429;0.902377904;1.068861;1.00002355
25.136661;1.03194312;0.817116311;0.083297048;0.791822267;0.080717943;1.05777654;1.03194299;4.5349932;0.462298396;10;1.00002523;1.00002528;0.902377887;1.068861;1.00002456
25.137661;1.03194215;0.817128025;0.0833008446;0.791834392;0.0807216961;1.05777655;1.03194199;4.53505819;0.462319403;10;1.00002522;1.00002527;0.902377869;1.068861;1.00002457
25.139661;1.03193921;0.817151994;0.0833086171;0.791859926;0.0807294549;1.05777556;1.031939;4.53519119;0.46236242;10;1.00002718;1.00002724;0.902378827;1.068861;1.00002658
25.140661;1.03193823;0.817164248;0.0833125927;0.791872569;0.0807333822;1.05777556;1.03193801;4.53525919;0.462384429;10;1.00002716;1.00002723;0.902378804;1.068861;1.00002659
25.142661;1.03193528;0.817188937;0.0833201801;0.79189879;0.0807409642;1.05777457;1.03193502;4.5353962;0.462426447;10;1.00002913;1.00002919;0.902380753;1.068861;1.0000286
25.143661;1.0319343;0.817201371;0.0833239714;0.791911601;0.0807447147;1.05777457;1.03193404;4.5354652;0.462447455;10;1.00002912;1.00002918;0.902381726;1.068861;1.0000286
25.144661;1.03193232;0.817213983;0.0833277607;0.791925353;0.0807485425;1.05777357;1.03193205;4.53553521;0.462468462;10;1.00003011;1.00003016;0.902382697;1.068861;1.0000296
25.145661;1.03193134;0.817226774;0.0833315479;0.791938512;0.0807522908;1.05777358;1.03193106;4.53560622;0.462489469;10;1.0000301;1.00003013;0.902383668;1.068861;1.0000296
25.146661;1.03192936;0.817239563;0.083335333;0.791952438;0.0807561161;1.05777258;1.03192908;4.53567723;0.462510475;10;1.00003109;1.00003111;0.902384639;1.068861;1.00003059
25.147661;1.03192737;0.817252531;0.083338936;0.791966538;0.0807597659;1.05777259;1.03192709;4.53574924;0.462530481;10;1.00003209;1.00003209;0.902385611;1.068861;1.00003159
25.148661;1.03192639;0.817265676;0.0833427173;0.791980047;0.0807635113;1.0577716;1.03192611;4.53582225;0.462551487;10;1.00003209;1.00003206;0.902386584;1.068861;1.00003158
25.150661;1.03192241;0.817292143;0.083350095;0.792008775;0.0807709829;1.05776962;1.03192214;4.53596928;0.4625925;10;1.00003409;1.00003401;0.902389534;1.068861;1.00003357
25.151661;1.03192041;0.817305644;0.0833536915;0.792023403;0.0807746314;1.05776863;1.03192016;4.53604429;0.462612507;10;1.0000341;1.00003398;0.902391512;1.068861;1.00003356
25.152661;1.03191842;0.817319145;0.0833572865;0.792038032;0.08077828;1.05776864;1.03191818;4.5361193;0.462632515;10;1.0000351;1.00003496;0.902393493;1.068861;1.00003455
25.153661;1.03191642;0.817332825;0.0833610602;0.792052839;0.0807821036;1.05776765;1.03191619;4.53619531;0.462653525;10;1.00003511;1.00003494;0.902395475;1.068861;1.00003454
25.154661;1.03191441;0.817346504;0.0833646522;0.792067646;0.0807857529;1.05776665;1.03191421;4.53627132;0.462673536;10;1.00003613;1.00003591;0.902397459;1.068861;1.00003553
25.155661;1.0319124;0.817360364;0.0833682427;0.792082631;0.080789403;1.05776566;1.03191222;4.53634832;0.46269355;10;1.00003714;1.00003689;0.902399446;1.068861;1.00003652
25.156661;1.03191039;0.817374404;0.0833716515;0.792097791;0.0807928789;1.05776467;1.03191023;4.53642633;0.462712565;10;1.00003715;1.00003687;0.902401434;1.068861;1.00003651
25.157661;1.03190837;0.817388445;0.0833752393;0.792112953;0.0807965299;1.05776267;1.03190825;4.53650433;0.462732582;10;1.00003817;1.00003785;0.902403424;1.068861;1.00003749
25.158661;1.03190635;0.817402666;0.083378826;0.792128293;0.0808001809;1.05776168;1.03190626;4.53658333;0.462752601;10;1.00003819;1.00003784;0.902406416;1.068861;1.00003748
25.160661;1.0319013;0.817431293;0.0833858167;0.792159918;0.0808073875;1.05775968;1.03190127;4.53674233;0.462791645;10;1.00004023;1.00003982;0.902411406;1.068861;1.00003944
25.161661;1.03189927;0.817445879;0.0833892212;0.792175611;0.0808108651;1.05775868;1.03189928;4.53682333;0.462810669;10;1.00004026;1.00003981;0.902413403;1.068861;1.00003943
25.162661;1.03189723;0.817460465;0.0833926257;0.792191305;0.0808143436;1.05775669;1.03189728;4.53690433;0.462829694;10;1.00004129;1.0000408;0.902416401;1.068861;1.00004041
25.163661;1.0318942;0.817475234;0.0833962107;0.792207942;0.0808180761;1.05775569;1.03189428;4.53698632;0.462849719;10;1.00004131;1.0000408;0.9024194;1.068861;1.00004039
25.165661;1.03188912;0.817504958;0.0834030232;0.792240621;0.0808251168;1.0577527;1.03188928;4.53715132;0.462887767;10;1.00004338;1.0000428;0.902425402;1.068861;1.00004236
25.166661;1.03188708;0.817520093;0.0834064315;0.792256839;0.0808285999;1.05775071;1.03188727;4.53723531;0.462906789;10;1.00004341;1.0000428;0.902428405;1.068861;1.00004235
25.167661;1.03188405;0.81753523;0.083409661;0.792273823;0.0808319881;1.05774971;1.03188427;4.53731931;0.462924809;10;1.00004444;1.0000438;0.902432411;1.068861;1.00004334
25.168661;1.03188101;0.81755055;0.0834130723;0.792290981;0.0808355523;1.05774772;1.03188126;4.53740431;0.462943827;10;1.00004448;1.0000438;0.902435419;1.068861;1.00004334
25.169661;1.03187898;0.817565873;0.0834164851;0.792307371;0.0808390399;1.05774673;1.03187926;4.5374893;0.462962842;10;1.00004552;1.00004481;0.90243843;1.068861;1.00004433
25.170661;1.03187595;0.817581378;0.0834197189;0.792324703;0.0808424326;1.05774475;1.03187625;4.5375753;0.462980855;10;1.00004655;1.00004581;0.902442444;1.068861;1.00004533
25.171661;1.03187292;0.817597066;0.0834229536;0.792342208;0.0808458272;1.05774276;1.03187324;4.53766229;0.462998864;10;1.00004659;1.00004582;0.902446461;1.068861;1.00004534
25.172661;1.0318699;0.817612755;0.0834263691;0.792359712;0.080849398;1.05774077;1.03187023;4.53774929;0.463017871;10;1.00004763;1.00004683;0.90245048;1.068861;1.00004635
25.173661;1.03186687;0.817628447;0.0834296045;0.792377215;0.0808527957;1.05773879;1.03186723;4.53783628;0.463035876;10;1.00004766;1.00004683;0.9024535;1.068861;1.00004636
25.174661;1.03186486;0.817644321;0.0834328401;0.792394125;0.0808561162;1.05773781;1.03186522;4.53792427;0.463053879;10;1.0000487;1.00004785;0.902457522;1.068861;1.00004737
25.175661;1.03186184;0.817660375;0.0834360755;0.792411978;0.0808595162;1.05773582;1.03186221;4.53801327;0.46307188;10;1.00004973;1.00004886;0.902461545;1.068861;1.00004839
25.176661;1.03185783;0.817676431;0.0834393112;0.792430597;0.0808629955;1.05773384;1.0318582;4.53810226;0.46308988;10;1.00004977;1.00004887;0.902466568;1.068861;1.00004841
25.177661;1.03185482;0.817692666;0.0834423674;0.792448623;0.0808662222;1.05773186;1.03185519;4.53819225;0.463106879;10;1.0000508;1.00004988;0.902470591;1.068861;1.00004944
25.178661;1.03185181;0.817709083;0.0834456046;0.792466823;0.0808696239;1.05772987;1.03185218;4.53828324;0.463124878;10;1.00005083;1.0000499;0.902474614;1.068861;1.00004947
25.179661;1.03184881;0.817725498;0.0834486629;0.792485022;0.0808728508;1.05772688;1.03184917;4.53837423;0.463141876;10;1.00005186;1.00005091;0.902479636;1.068861;1.0000505
25.180661;1.03184581;0.817741913;0.0834519028;0.792503222;0.080876252;1.05772489;1.03184616;4.53846522;0.463159874;10;1.00005189;1.00005093;0.902483658;1.068861;1.00005053
25.182661;1.03183881;0.817775284;0.0834580257;0.792540913;0.0808827803;1.0577209;1.03183913;4.53865019;0.46319387;10;1.00005394;1.00005296;0.902493701;1.068861;1.00005261
25.183661;1.03183581;0.817792058;0.0834612686;0.792559462;0.0808861776;1.05771891;1.03183612;4.53874318;0.463211867;10;1.00005396;1.00005298;0.902498722;1.068861;1.00005266
25.184661;1.03183282;0.817808831;0.083464332;0.792578011;0.0808893989;1.05771591;1.03183311;4.53883617;0.463228864;10;1.00005499;1.00005399;0.902503742;1.068861;1.0000537
25.185661;1.03182882;0.817825783;0.0834672156;0.792597502;0.0808925226;1.05771391;1.03182909;4.53893015;0.463244861;10;1.00005501;1.00005401;0.902508762;1.068861;1.00005375
25.186661;1.03182583;0.817842914;0.0834702797;0.792616399;0.0808957415;1.0577119;1.03182608;4.53902514;0.463261858;10;1.00005603;1.00005503;0.90251378;1.068861;1.0000548
25.187661;1.03182183;0.817860043;0.0834733442;0.792636063;0.0808990379;1.0577089;1.03182206;4.53912013;0.463278855;10;1.00005605;1.00005505;0.902518797;1.068861;1.00005486
25.188661;1.03181883;0.817877351;0.0834762287;0.792655132;0.0809020807;1.05770689;1.03181904;4.53921612;0.463294852;10;1.00005707;1.00005607;0.902524812;1.068861;1.00005591
25.189661;1.03181484;0.817894656;0.0834792933;0.792674969;0.0809053759;1.05770388;1.03181502;4.53931211;0.463311849;10;1.00005709;1.00005609;0.902529825;1.068861;1.00005597
25.190661;1.03181085;0.817912141;0.0834821777;0.792694977;0.0809084965;1.05770086;1.031811;4.5394091;0.463327847;10;1.0000581;1.00005712;0.902534835;1.068861;1.00005702
25.191661;1.03180785;0.817929623;0.0834852421;0.792714217;0.0809117136;1.05769885;1.03180798;4.53950609;0.463344844;10;1.00005912;1.00005814;0.902540843;1.068861;1.00005808
25.192661;1.03180386;0.817947285;0.083488126;0.792734397;0.0809148351;1.05769583;1.03180396;4.53960408;0.463360841;10;1.00005914;1.00005816;0.902546848;1.068861;1.00005814
25.193661;1.03179987;0.817964945;0.0834910097;0.792754576;0.0809179573;1.05769282;1.03179994;4.53970207;0.463376839;10;1.00006016;1.00005919;0.902552849;1.068861;1.00005919
25.194661;1.03179589;0.817982784;0.0834938927;0.792774928;0.0809210801;1.0576908;1.03179592;4.53980107;0.463392837;10;1.00006018;1.00005921;0.902558848;1.068861;1.00005925
25.195661;1.0317919;0.818000623;0.0834965951;0.792795277;0.0809240288;1.05768778;1.03179191;4.53990006;0.463407835;10;1.0000612;1.00006023;0.902564845;1.068861;1.0000603
25.196661;1.03178892;0.81801864;0.0834994772;0.792815033;0.080927074;1.05768477;1.03178889;4.54000005;0.463423834;10;1.00006122;1.00006025;0.902570839;1.068861;1.00006036
25.197661;1.03178494;0.818036655;0.083502359;0.792835556;0.0809301977;1.05768176;1.03178488;4.54010005;0.463439832;10;1.00006224;1.00006128;0.902576832;1.068861;1.00006141
25.198661;1.03178096;0.818054849;0.0835050603;0.792856254;0.0809331464;1.05767874;1.03178087;4.54020104;0.463454831;10;1.00006227;1.0000613;0.902582824;1.068861;1.00006146
25.199661;1.03177698;0.81807304;0.0835079413;0.792876952;0.0809362691;1.05767574;1.03177686;4.54030203;0.46347083;10;1.00006329;1.00006231;0.902589816;1.068861;1.00006251
25.200661;1.031772;0.818091411;0.0835106417;0.792898596;0.0809392945;1.05767273;1.03177185;4.54040402;0.463485829;10;1.00006332;1.00006233;0.902595807;1.068861;1.00006256
25.201661;1.03176803;0.818109779;0.0835133414;0.792919475;0.0809422404;1.05766973;1.03176784;4.54050601;0.463500828;10;1.00006435;1.00006335;0.902602798;1.068861;1.00006361
25.202661;1.03176406;0.818128327;0.0835160406;0.79294053;0.0809451856;1.05766672;1.03176383;4.540609;0.463515828;10;1.00006437;1.00006336;0.902608791;1.068861;1.00006365
25.203661;1.03176009;0.818146872;0.0835187392;0.792961588;0.0809481303;1.05766372;1.03175983;4.54071199;0.46353083;10;1.0000654;1.00006437;0.902615785;1.068861;1.00006469
25.204661;1.03175613;0.818165595;0.0835214375;0.792982824;0.0809510749;1.05766073;1.03175582;4.54081598;0.463545832;10;1.00006543;1.00006438;0.902622781;1.068861;1.00006472
25.205661;1.03175116;0.818184317;0.0835239552;0.793004832;0.080953924;1.05765773;1.03175082;4.54091997;0.463559836;10;1.00006645;1.00006539;0.90262978;1.068861;1.00006575
25.206661;1.0317472;0.818203036;0.0835266529;0.793026072;0.0809568702;1.05765374;1.03174681;4.54102395;0.463574841;10;1.00006648;1.00006539;0.902636782;1.068861;1.00006578
25.207661;1.03174323;0.818221932;0.0835293504;0.79304749;0.0809598173;1.05765075;1.03174281;4.54112894;0.463589848;10;1.0000675;1.0000664;0.902643786;1.068861;1.0000668
25.208661;1.03173827;0.818241008;0.0835318677;0.793069853;0.0809626692;1.05764776;1.0317378;4.54123493;0.463603857;10;1.00006852;1.0000674;0.902650793;1.068861;1.00006782
25.209661;1.0317343;0.818260081;0.083534385;0.79309145;0.0809654432;1.05764377;1.0317338;4.54134092;0.463617866;10;1.00006853;1.00006741;0.902657802;1.068861;1.00006783
25.210661;1.03172934;0.818279153;0.0835369025;0.793113817;0.0809682961;1.05764078;1.0317288;4.54144691;0.463631877;10;1.00006954;1.00006841;0.902665813;1.068861;1.00006884
25.211661;1.03172538;0.818298403;0.0835394207;0.793135592;0.0809710707;1.0576378;1.0317248;4.54155389;0.463645888;10;1.00006956;1.00006841;0.902672825;1.068861;1.00006885
25.212661;1.03172041;0.818317652;0.08354194;0.793158138;0.080973924;1.05763381;1.0317198;4.54166088;0.4636599;10;1.00007056;1.00006942;0.902680837;1.068861;1.00006985
25.213661;1.03171645;0.818337082;0.0835444611;0.793180091;0.0809766986;1.05763083;1.03171581;4.54176887;0.463673911;10;1.00007056;1.00006942;0.902688849;1.068861;1.00006986
25.214661;1.03171148;0.818356511;0.0835469844;0.793202813;0.0809795516;1.05762684;1.03171082;4.54187686;0.463687922;10;1.00007156;1.00007042;0.902695862;1.068861;1.00007085
25.216661;1.03170154;0.818395733;0.0835518584;0.793248613;0.0809850818;1.05761987;1.03170083;4.54209484;0.463714939;10;1.00007154;1.00007042;0.902711883;1.068861;1.00007084
25.217661;1.03169757;0.818415346;0.0835542089;0.793270745;0.0809876802;1.05761588;1.03169684;4.54220383;0.463727946;10;1.00007252;1.00007142;0.902719893;1.068861;1.00007183
25.218661;1.0316926;0.81843514;0.0835565612;0.793293822;0.0809903566;1.05761189;1.03169185;4.54231382;0.463740952;10;1.0000725;1.00007142;0.902727901;1.068861;1.00007181
25.219661;1.03168763;0.818454935;0.0835589153;0.793316899;0.0809930322;1.0576089;1.03168686;4.54242381;0.463753957;10;1.00007347;1.00007242;0.902735908;1.068861;1.0000728
25.220661;1.03168265;0.818474911;0.0835612703;0.793340151;0.0809957073;1.05760491;1.03168187;4.5425348;0.46376696;10;1.00007344;1.00007242;0.902744913;1.068861;1.00007278
25.221661;1.03167768;0.818494887;0.0835636263;0.793363404;0.0809983821;1.05760091;1.03167689;4.54264579;0.463779963;10;1.0000744;1.00007342;0.902752918;1.068861;1.00007376
25.222661;1.0316727;0.818514865;0.0835659827;0.793386658;0.0810010565;1.05759692;1.0316719;4.54275678;0.463792964;10;1.00007436;1.00007342;0.90276092;1.068861;1.00007373
25.223661;1.03166772;0.818535022;0.0835683394;0.793410086;0.0810037306;1.05759292;1.03166692;4.54286876;0.463805964;10;1.00007531;1.00007442;0.902769922;1.068861;1.00007471
25.224661;1.03166275;0.81855536;0.0835705161;0.793433688;0.0810062296;1.05758893;1.03166193;4.54298175;0.463817963;10;1.00007526;1.00007442;0.902778921;1.068861;1.00007469
25.225661;1.03165777;0.818575518;0.0835728731;0.793457115;0.0810089026;1.05758493;1.03165695;4.54309373;0.46383096;10;1.00007621;1.00007542;0.90278692;1.068861;1.00007566
25.226661;1.03165279;0.818595857;0.0835750495;0.793480716;0.0810114007;1.05758094;1.03165196;4.54320672;0.463842957;10;1.00007616;1.00007542;0.902795917;1.068861;1.00007564
25.227661;1.03164781;0.818616374;0.0835772254;0.79350449;0.0810138982;1.05757694;1.03164698;4.5433207;0.463854953;10;1.0000771;1.00007643;0.902804913;1.068861;1.00007661
25.228661;1.03164183;0.818636892;0.0835794004;0.793529032;0.0810164742;1.05757295;1.03164099;4.54343468;0.463866949;10;1.00007705;1.00007643;0.902813907;1.068861;1.00007659
25.229661;1.03163685;0.818657409;0.0835815743;0.793552805;0.0810189712;1.05756895;1.031636;4.54354866;0.463878944;10;1.000078;1.00007743;0.902822899;1.068861;1.00007757
25.230661;1.03163187;0.818678108;0.083583747;0.793576752;0.0810214676;1.05756495;1.03163101;4.54366364;0.463890939;10;1.00007794;1.00007744;0.90283189;1.068861;1.00007755
25.231661;1.03162688;0.818698808;0.0835859183;0.793600698;0.0810239632;1.05755996;1.03162602;4.54377861;0.463902933;10;1.00007889;1.00007845;0.902840878;1.068861;1.00007853
25.232661;1.0316209;0.818719509;0.0835879085;0.793625413;0.0810263615;1.05755596;1.03162003;4.54389359;0.463913926;10;1.00007884;1.00007845;0.902850864;1.068861;1.00007851
25.233661;1.03161591;0.818740391;0.0835900779;0.793649534;0.0810288544;1.05755196;1.03161503;4.54400956;0.463925919;10;1.00007878;1.00007847;0.902859847;1.068861;1.0000785
25.234661;1.03160992;0.818761275;0.0835920662;0.793674425;0.08103125;1.05754696;1.03160904;4.54412554;0.463936912;10;1.00007973;1.00007948;0.902868828;1.068861;1.00007948
25.235661;1.03160493;0.818782343;0.0835940537;0.793698721;0.081033566;1.05754295;1.03160404;4.54424251;0.463947904;10;1.00007968;1.00007949;0.902878805;1.068861;1.00007947
25.236661;1.03159894;0.818803412;0.083596041;0.793723786;0.08103596;1.05753895;1.03159804;4.54435949;0.463958897;10;1.00008063;1.00008051;0.90288878;1.068861;1.00008046
25.237661;1.03159395;0.818824483;0.0835980282;0.793748081;0.0810382752;1.05753394;1.03159305;4.54447646;0.463969889;10;1.00008059;1.00008053;0.902897753;1.068861;1.00008045
25.238661;1.03158796;0.818845737;0.0836000158;0.793773321;0.0810406692;1.05752994;1.03158705;4.54459443;0.463980881;10;1.00008154;1.00008155;0.902907725;1.068861;1.00008144
25.239661;1.03158296;0.818866993;0.0836020041;0.793797791;0.0810429851;1.05752493;1.03158205;4.5447124;0.463991874;10;1.0000815;1.00008157;0.902917694;1.068861;1.00008143
25.240661;1.03157697;0.818888251;0.0836039933;0.79382303;0.0810453799;1.05752092;1.03157605;4.54483038;0.464002867;10;1.00008245;1.00008259;0.902927662;1.068861;1.00008242
25.242661;1.03156596;0.818931132;0.0836077944;0.793873089;0.0810499169;1.05751091;1.03156504;4.54506833;0.464023854;10;1.00008238;1.00008264;0.902947596;1.068861;1.0000824
25.243661;1.03155996;0.818952574;0.0836096062;0.793898502;0.0810521368;1.0575069;1.03155903;4.5451873;0.46403385;10;1.00008334;1.00008366;0.902957561;1.068861;1.00008339
25.244661;1.03155395;0.818974196;0.0836114188;0.793924088;0.081054356;1.05750189;1.03155302;4.54530728;0.464043846;10;1.00008331;1.00008368;0.902967527;1.068861;1.00008337
25.245661;1.03154794;0.818995818;0.0836132323;0.793949672;0.081056574;1.05749688;1.03154702;4.54542725;0.464053843;10;1.00008428;1.0000847;0.902978493;1.068861;1.00008436
25.246661;1.03154192;0.81901762;0.0836150467;0.79397543;0.0810587904;1.05749187;1.03154101;4.54554823;0.46406384;10;1.00008425;1.00008472;0.902988459;1.068861;1.00008435
25.247661;1.0315369;0.819039241;0.0836168621;0.794000243;0.0810609265;1.05748785;1.031536;4.54566821;0.464073838;10;1.00008522;1.00008574;0.902999426;1.068861;1.00008534
25.248661;1.03153088;0.819061041;0.0836186784;0.794026;0.0810631388;1.05748284;1.03153;4.54578919;0.464083837;10;1.0000852;1.00008575;0.903009394;1.068861;1.00008532
25.249661;1.03152486;0.819083021;0.0836203153;0.79405193;0.0810651741;1.05747782;1.03152399;4.54591116;0.464092836;10;1.00008518;1.00008577;0.903020363;1.068861;1.00008531
25.250661;1.03151884;0.819104819;0.0836221327;0.794077685;0.0810673815;1.05747281;1.03151798;4.54603214;0.464102834;10;1.00008617;1.00008678;0.903031334;1.068861;1.00008629
25.251661;1.03151281;0.819126795;0.08362377;0.794103615;0.0810694121;1.05746779;1.03151198;4.54615413;0.464111833;10;1.00008615;1.00008679;0.903042306;1.068861;1.00008628
25.252661;1.03150679;0.81914895;0.0836254069;0.794129719;0.0810714406;1.05746278;1.03150597;4.54627711;0.464120831;10;1.00008714;1.0000878;0.903052281;1.068861;1.00008726
25.254661;1.03149374;0.819193075;0.083628679;0.79418252;0.0810755715;1.05745274;1.03149297;4.54652207;0.464138826;10;1.00008712;1.00008782;0.903074237;1.068861;1.00008723
25.255661;1.03148771;0.819215225;0.0836303137;0.794208621;0.0810775958;1.05744773;1.03148697;4.54664506;0.464147823;10;1.00008811;1.00008882;0.903086219;1.068861;1.00008821
25.256661;1.03148168;0.819237555;0.0836319473;0.794234896;0.0810796193;1.05744271;1.03148097;4.54676904;0.464156818;10;1.0000881;1.00008883;0.903097205;1.068861;1.0000882
25.257661;1.03147565;0.819259881;0.0836335796;0.79426117;0.0810816422;1.05743769;1.03147497;4.54689303;0.464165812;10;1.00008909;1.00008983;0.903108193;1.068861;1.00008919
25.259661;1.03146259;0.819304529;0.0836364791;0.794314483;0.0810854158;1.05742666;1.03146198;4.54714101;0.464181796;10;1.00008909;1.00008983;0.90313118;1.068861;1.00008916
25.260661;1.03145656;0.819327031;0.0836381059;0.794340928;0.0810874377;1.05742165;1.03145598;4.547266;0.464190786;10;1.00009009;1.00009082;0.903142177;1.068861;1.00009015
25.261661;1.03145054;0.819349533;0.0836395501;0.794367373;0.0810892849;1.05741664;1.03144999;4.54739099;0.464198774;10;1.00009009;1.00009081;0.903154178;1.068861;1.00009014
25.262661;1.03144351;0.819372033;0.0836409916;0.794394587;0.0810912108;1.05741062;1.031443;4.54751598;0.464206761;10;1.00009009;1.0000908;0.903165181;1.068861;1.00009012
25.263661;1.03143748;0.819394714;0.0836424306;0.794421207;0.0810930582;1.05740561;1.03143701;4.54764198;0.464214746;10;1.00009109;1.00009178;0.903177188;1.068861;1.00009111
25.264661;1.03143046;0.819417216;0.0836436872;0.794448421;0.0810948096;1.0574006;1.03143003;4.54776698;0.464221731;10;1.0000911;1.00009176;0.903189197;1.068861;1.0000911
25.265661;1.03142443;0.819439897;0.0836451216;0.794475042;0.0810966572;1.05739459;1.03142404;4.54789298;0.464229716;10;1.0000921;1.00009274;0.90320121;1.068861;1.00009209
25.266661;1.03141741;0.819462761;0.0836465541;0.794502608;0.0810985834;1.05738957;1.03141705;4.54801998;0.4642377;10;1.00009211;1.00009272;0.903213225;1.068861;1.00009207
25.267661;1.03141139;0.819485447;0.083647804;0.794529229;0.0811002567;1.05738356;1.03141107;4.54814599;0.464244684;10;1.00009211;1.00009269;0.903225244;1.068861;1.00009206
25.268661;1.03140437;0.819508314;0.0836490518;0.794556794;0.0811020092;1.05737855;1.03140408;4.54827299;0.464251667;10;1.00009312;1.00009366;0.903237265;1.068861;1.00009304
25.270661;1.03139133;0.819554056;0.0836515406;0.794611157;0.0811054385;1.05736754;1.03139111;4.54852702;0.464265633;10;1.00009313;1.00009361;0.903261313;1.068861;1.00009302
25.271661;1.03138431;0.819577112;0.0836527821;0.794638897;0.0811071941;1.05736153;1.03138412;4.54865503;0.464272616;10;1.00009413;1.00009458;0.903273339;1.068861;1.00009401
25.273661;1.03137129;0.819623234;0.0836552613;0.794693609;0.0811106298;1.05735052;1.03137115;4.54891106;0.464286581;10;1.00009413;1.00009452;0.903298396;1.068861;1.00009398
25.274661;1.03136428;0.8196463;0.0836563199;0.794721352;0.0811122136;1.05734452;1.03136416;4.54903908;0.464292565;10;1.00009512;1.00009549;0.903310425;1.068861;1.00009497
25.276661;1.03135126;0.819692622;0.0836586177;0.794776242;0.0811154793;1.05733352;1.03135119;4.54929611;0.464305534;10;1.00009512;1.00009544;0.903336485;1.068861;1.00009495
25.277661;1.03134426;0.819715877;0.0836596774;0.794804159;0.0811170648;1.05732753;1.0313442;4.54942513;0.464311519;10;1.00009611;1.00009641;0.903348516;1.068861;1.00009593
25.279661;1.03133025;0.819762572;0.0836617999;0.79486017;0.0811202354;1.05731554;1.03133022;4.54968416;0.464323491;10;1.0000961;1.00009636;0.903374577;1.068861;1.0000959
25.280661;1.03132325;0.819785831;0.083662863;0.79488809;0.08112182;1.05730955;1.03132323;4.54981317;0.464329477;10;1.00009709;1.00009734;0.903387608;1.068861;1.00009689
25.282661;1.03130926;0.819832712;0.0836648131;0.794944281;0.0811248116;1.05729757;1.03130924;4.55007318;0.464340449;10;1.00009707;1.0000973;0.903413668;1.068861;1.00009685
25.283661;1.03130226;0.819856153;0.0836658804;0.794972379;0.0811263929;1.05729259;1.03130225;4.55020319;0.464346434;10;1.00009807;1.00009828;0.903426696;1.068861;1.00009784
25.285661;1.03128826;0.819903213;0.083667839;0.795028756;0.0811293767;1.05727961;1.03128826;4.5504642;0.464357402;10;1.00009805;1.00009823;0.90345275;1.068861;1.00009781
25.286661;1.03128127;0.819926832;0.0836687309;0.795057037;0.0811307789;1.05727362;1.03128126;4.5505952;0.464362386;10;1.00009904;1.00009921;0.903465776;1.068861;1.0000988
25.287661;1.03127426;0.819950451;0.083669625;0.795085321;0.0811321798;1.05726764;1.03127426;4.5507262;0.464367369;10;1.00009903;1.00009918;0.9034798;1.068861;1.00009879
25.288661;1.03126726;0.819974067;0.0836703412;0.795113609;0.0811334048;1.05726165;1.03126726;4.5508572;0.464371352;10;1.00009902;1.00009916;0.903492823;1.068861;1.00009879
25.289661;1.03125926;0.819997864;0.08367124;0.795142846;0.0811348823;1.05725566;1.03125926;4.55098921;0.464376335;10;1.0001;1.00010013;0.903506845;1.068861;1.00009978
25.291661;1.03124525;0.820045271;0.0836728644;0.795199613;0.0811375036;1.05724369;1.03124526;4.55125221;0.464385299;10;1.00009997;1.00010008;0.903533885;1.068861;1.00009978
25.292661;1.03123824;0.820069061;0.0836737697;0.795228089;0.0811389006;1.0572377;1.03123826;4.55138421;0.46439028;10;1.00010095;1.00010104;0.903546902;1.068861;1.00010078
25.295661;1.0312162;0.820140605;0.0836759516;0.795314482;0.0811426421;1.05721875;1.03121626;4.55178122;0.46440222;10;1.00010089;1.00010094;0.903588945;1.068861;1.0001008
25.296661;1.03120919;0.82016439;0.0836766792;0.795342968;0.0811438614;1.05721176;1.03120927;4.55191323;0.464406199;10;1.00010186;1.0001019;0.903601957;1.068861;1.00010181
25.298661;1.03119417;0.820212316;0.0836779518;0.795401068;0.0811462018;1.0571998;1.03119427;4.55217924;0.464413156;10;1.00010181;1.00010181;0.903629974;1.068861;1.00010183
25.299661;1.03118616;0.820236278;0.0836786764;0.795430505;0.0811474981;1.05719281;1.03118628;4.55231225;0.464417135;10;1.00010278;1.00010276;0.903643981;1.068861;1.00010285
25.302661;1.03116412;0.820308345;0.0836804835;0.795517457;0.0811508823;1.05717386;1.03116429;4.55271229;0.464427077;10;1.0001027;1.00010262;0.903686989;1.068861;1.00010289
25.303661;1.03115611;0.820332309;0.0836810242;0.795546901;0.0811520067;1.05716688;1.0311563;4.5528453;0.464430059;10;1.00010367;1.00010358;0.903700989;1.068861;1.00010391
25.306661;1.03113409;0.820404753;0.083682466;0.79563422;0.0811550578;1.05714791;1.03113432;4.55324734;0.464438015;10;1.00010361;1.00010344;0.903743982;1.068861;1.00010396
25.307661;1.03112608;0.820428905;0.083683008;0.795663842;0.0811561894;1.05714093;1.03112632;4.55338136;0.464441004;10;1.00010459;1.0001044;0.903758979;1.068861;1.00010498
25.310661;1.03110306;0.820501556;0.0836842816;0.795752112;0.0811591665;1.05712096;1.03110333;4.55378442;0.464447982;10;1.00010454;1.00010429;0.903802972;1.068861;1.00010504
25.311661;1.03109505;0.820525716;0.083684649;0.795781732;0.0811601299;1.05711396;1.03109532;4.55391844;0.464449979;10;1.00010552;1.00010527;0.903816972;1.068861;1.00010606
25.314661;1.03107204;0.820598563;0.0836855772;0.795870153;0.0811627762;1.05709398;1.03107231;4.55432249;0.464454984;10;1.00010551;1.0001052;0.903861981;1.068861;1.00010611
25.315661;1.03106403;0.820622907;0.0836859484;0.795899936;0.0811637463;1.05708699;1.0310643;4.55445751;0.464456991;10;1.00010651;1.00010618;0.903876987;1.068861;1.00010713
25.316661;1.03105703;0.820647253;0.0836861404;0.795928943;0.0811644645;1.05708099;1.0310573;4.55459253;0.464458001;10;1.00010651;1.00010617;0.903891994;1.068861;1.00010714
25.319661;1.03103302;0.820720479;0.0836869025;0.796018433;0.0811670415;1.05705999;1.03103325;4.55499858;0.464462051;10;1.00010654;1.00010615;0.903937021;1.068861;1.00010717
25.320661;1.03102502;0.820744829;0.0836870989;0.796048197;0.0811678463;1.057053;1.03102524;4.5551336;0.464463073;10;1.00010755;1.00010715;0.903952031;1.068861;1.00010818
25.322661;1.03100902;0.82079371;0.0836874956;0.796107892;0.0811694633;1.057039;1.03100919;4.55540463;0.464465125;10;1.00010759;1.00010716;0.903983051;1.068861;1.00010818
25.324661;1.03099302;0.82084259;0.0836877159;0.796167575;0.0811709151;1.05702501;1.03099315;4.55567567;0.464466188;10;1.00010763;1.00010718;0.904014068;1.068861;1.00010817
25.325661;1.03098502;0.82086712;0.0836877371;0.7961975;0.081171557;1.05701802;1.03098513;4.55581168;0.464466222;10;1.00010866;1.0001082;0.904029076;1.068861;1.00010916
25.327661;1.03096903;0.820915999;0.0836879619;0.796257171;0.0811730207;1.05700404;1.03096908;4.55608271;0.464467295;10;1.00010872;1.00010823;0.904060086;1.068861;1.00010915
25.329661;1.03095304;0.820965059;0.0836880091;0.796317013;0.0811743155;1.05699008;1.03095304;4.55635473;0.464467368;10;1.00010877;1.00010827;0.904091089;1.068861;1.00010914
25.330661;1.03094505;0.820989588;0.0836878532;0.796346933;0.0811747901;1.05698309;1.03094501;4.55649074;0.464466403;10;1.0001098;1.00010929;0.904107089;1.068861;1.00011014
25.334661;1.03091309;0.821087696;0.0836877719;0.796466627;0.0811772277;1.05695417;1.03091295;4.55703476;0.464465531;10;1.00010992;1.00010941;0.90417008;1.068861;1.00011013
25.335661;1.03090511;0.82111222;0.0836876159;0.796496556;0.0811777108;1.05694719;1.03090493;4.55717076;0.46446456;10;1.00011094;1.00011044;0.904186077;1.068861;1.00011113
25.336661;1.03089612;0.821136743;0.0836874593;0.796527258;0.081178275;1.05694021;1.03089592;4.55730676;0.464463588;10;1.00011096;1.00011047;0.904202076;1.068861;1.00011112
25.340661;1.03086417;0.821234828;0.0836866415;0.796646996;0.0811800664;1.05691025;1.0308639;4.55785075;0.464458689;10;1.00011104;1.0001106;0.904266087;1.068861;1.00011111
25.341661;1.03085518;0.821259347;0.0836864782;0.796677708;0.0811806417;1.05690325;1.03085489;4.55798675;0.464457713;10;1.00011206;1.00011163;0.904282094;1.068861;1.0001121
25.343661;1.0308392;0.821308559;0.083685786;0.796737762;0.0811812888;1.05688825;1.03083889;4.55825976;0.464453759;10;1.00011209;1.00011169;0.904314111;1.068861;1.00011209
25.344661;1.0308302;0.821333073;0.0836856168;0.796768476;0.0811818667;1.05688124;1.03082988;4.55839577;0.464452782;10;1.0001121;1.00011172;0.904331121;1.068861;1.00011208
25.347661;1.03080621;0.821406599;0.0836843733;0.796858305;0.0811826626;1.05685921;1.03080586;4.55880382;0.464445842;10;1.00011211;1.0001118;0.904380149;1.068861;1.00011207
25.348661;1.03079721;0.821431106;0.0836840134;0.796889022;0.0811830623;1.05685119;1.03079686;4.55893984;0.46444386;10;1.00011311;1.00011282;0.904396158;1.068861;1.00011307
25.355661;1.03073819;0.821602641;0.0836805449;0.79710094;0.0811846065;1.05679904;1.03073782;4.55989204;0.464424936;10;1.00011307;1.00011292;0.904512207;1.068861;1.00011304
25.356661;1.03073018;0.821627148;0.0836799982;0.797130879;0.0811847327;1.05679102;1.03072982;4.56002807;0.464421939;10;1.00011406;1.00011392;0.904528212;1.068861;1.00011403
25.357661;1.03072117;0.821651654;0.0836794533;0.79716159;0.0811849347;1.05678399;1.03072082;4.5601641;0.46441894;10;1.00011405;1.00011393;0.904545216;1.068861;1.00011402
25.359661;1.03070416;0.821700489;0.0836781881;0.797222061;0.0811850764;1.05676794;1.03070381;4.56043517;0.464411938;10;1.00011403;1.00011394;0.90457922;1.068861;1.00011401
25.360661;1.03069616;0.821724997;0.0836774673;0.797251997;0.0811850166;1.05676091;1.0306958;4.5605712;0.464407935;10;1.00011403;1.00011394;0.90459522;1.068861;1.000114
25.366661;1.03064516;0.821871322;0.0836731548;0.797433245;0.0811848538;1.05671476;1.03064475;4.56138335;0.464383908;10;1.00011401;1.00011394;0.904697185;1.068861;1.00011396
25.367661;1.03063616;0.821895647;0.0836722567;0.797463785;0.0811846852;1.05670673;1.03063574;4.56151837;0.464378906;10;1.000115;1.00011494;0.904714174;1.068861;1.00011496
25.371661;1.0306022;0.821992939;0.0836690248;0.797584407;0.0811841933;1.05667563;1.03060174;4.56205839;0.464360903;10;1.00011501;1.00011492;0.90478212;1.068861;1.00011494
25.376661;1.03055823;0.82211399;0.0836643509;0.797735873;0.0811830926;1.05663653;1.0305578;4.56273037;0.464334907;10;1.00011504;1.00011492;0.904869038;1.068861;1.00011493
25.384661;1.0304892;0.82230676;0.0836557095;0.797976333;0.0811801068;1.05657345;1.03048896;4.56380031;0.464286813;10;1.00011507;1.00011491;0.90500794;1.068861;1.00011492
25.385661;1.03048019;0.822330727;0.0836546306;0.798006555;0.081179759;1.05656544;1.03047998;4.5639333;0.46428079;10;1.00011608;1.00011591;0.905024927;1.068861;1.00011592
25.392661;1.03041913;0.822498146;0.0836461748;0.798216231;0.0811762494;1.05650945;1.03041904;4.56486223;0.464233633;10;1.00011614;1.00011583;0.905147798;1.068861;1.00011588
25.397661;1.0303751;0.822616718;0.0836395076;0.798365383;0.0811731267;1.05646946;1.03037504;4.56552016;0.464196561;10;1.00011622;1.00011575;0.905235684;1.068861;1.00011588
25.400661;1.03034907;0.82268753;0.0836351837;0.798454268;0.0811709039;1.05644546;1.03034904;4.56591311;0.464172539;10;1.00011627;1.00011572;0.905288626;1.068861;1.0001159
25.404661;1.03031402;0.822781388;0.0836292391;0.798572531;0.0811678056;1.05641348;1.03031404;4.56643404;0.464139534;10;1.00011635;1.0001157;0.90535957;1.068861;1.00011593
25.405661;1.03030501;0.822804802;0.0836277982;0.79860225;0.0811670986;1.05640448;1.03030505;4.56656401;0.464131538;10;1.00011637;1.0001157;0.90537756;1.068861;1.00011594
25.406661;1.03029599;0.822828036;0.0836261772;0.798631795;0.0811662187;1.05639649;1.03029606;4.56669299;0.464122542;10;1.00011539;1.0001147;0.905395552;1.068861;1.00011494
25.411661;1.03025192;0.822944191;0.0836182568;0.798778748;0.0811619488;1.05635653;1.03025211;4.5673379;0.464078574;10;1.0001155;1.00011471;0.905484539;1.068861;1.00011496
25.416661;1.03020788;0.823059463;0.0836099825;0.798924816;0.0811573984;1.05631561;1.03020817;4.56797785;0.464032596;10;1.00011559;1.00011474;0.905574588;1.068861;1.00011496
25.424661;1.0301379;0.823241778;0.0835956019;0.799156101;0.081149073;1.05625078;1.03013825;4.56898987;0.463952544;10;1.00011567;1.00011483;0.905717794;1.068861;1.00011493
25.425661;1.03012891;0.823264298;0.083593806;0.799184946;0.0811480559;1.0562428;1.03012925;4.56911488;0.463942529;10;1.00011467;1.00011384;0.905735825;1.068861;1.00011393
25.433661;1.03005896;0.823443166;0.0835783387;0.799412954;0.0811386634;1.0561779;1.03005924;4.57010794;0.463856404;10;1.00011466;1.00011389;0.905880031;1.068861;1.00011392
25.435661;1.03004196;0.823487456;0.0835741872;0.799469178;0.0811359929;1.0561619;1.03004224;4.57035396;0.463833379;10;1.00011465;1.0001139;0.905916075;1.068861;1.00011392
25.436661;1.03003297;0.823509598;0.0835721997;0.799497679;0.0811347808;1.0561539;1.03003324;4.57047697;0.463822368;10;1.00011365;1.0001129;0.905934095;1.068861;1.00011293
25.437661;1.03002397;0.823531558;0.0835702114;0.799526005;0.0811335662;1.0561459;1.03002424;4.57059898;0.463811358;10;1.00011364;1.0001129;0.905952115;1.068861;1.00011293
25.438661;1.03001597;0.823553516;0.0835680425;0.799553554;0.0811320956;1.0561369;1.03001624;4.57072099;0.463799349;10;1.00011364;1.00011291;0.905970134;1.068861;1.00011293
25.443661;1.02997196;0.823662217;0.0835573671;0.799693368;0.0811252151;1.05609687;1.02997221;4.57132503;0.463740328;10;1.00011365;1.00011292;0.906060211;1.068861;1.00011296
25.444661;1.02996396;0.823683812;0.0835551938;0.799720572;0.081123741;1.05608886;1.0299642;4.57144504;0.463728329;10;1.00011265;1.00011192;0.906078222;1.068861;1.00011197
25.450661;1.02991189;0.823812483;0.0835417969;0.799886051;0.0811148873;1.05603984;1.02991212;4.5721601;0.463654354;10;1.00011265;1.00011196;0.906185262;1.068861;1.00011203
25.451661;1.02990287;0.82383354;0.0835394472;0.799913516;0.081113327;1.05603184;1.0299031;4.57227711;0.463641362;10;1.00011165;1.00011097;0.906203266;1.068861;1.00011104
25.452661;1.02989385;0.823854778;0.0835372789;0.799941157;0.0811119439;1.05602385;1.02989408;4.57239513;0.463629372;10;1.00011164;1.00011098;0.90622127;1.068861;1.00011104
25.457661;1.02985175;0.823959741;0.0835255592;0.800075841;0.0811039576;1.0559829;1.02985195;4.57297825;0.463564444;10;1.00011163;1.00011103;0.906310286;1.068861;1.00011107
25.458661;1.02984273;0.823980632;0.0835232198;0.800103149;0.081102416;1.05597492;1.02984292;4.57309427;0.463551462;10;1.00011062;1.00011004;0.906328288;1.068861;1.00011007
25.459661;1.02983371;0.824001346;0.0835207011;0.800130282;0.0811007017;1.05596694;1.02983389;4.5732093;0.463537482;10;1.00011062;1.00011005;0.90634629;1.068861;1.00011007
25.461661;1.02981667;0.824042778;0.083516026;0.80018378;0.0810975513;1.05595099;1.02981683;4.57343935;0.463511524;10;1.00011061;1.00011007;0.90638129;1.068861;1.00011007
25.463661;1.02979964;0.824083859;0.083510993;0.800236935;0.0810940591;1.05593504;1.02979977;4.57366739;0.463483565;10;1.0001106;1.00011009;0.906417284;1.068861;1.00011006
25.464661;1.02979163;0.824104402;0.0835086575;0.800263125;0.0810924514;1.05592706;1.02979175;4.57378141;0.463470585;10;1.00010959;1.0001091;0.90643528;1.068861;1.00010905
25.468661;1.02975763;0.82418551;0.0834985939;0.800368382;0.0810854863;1.05589516;1.02975765;4.57423143;0.463414655;10;1.00010956;1.00010913;0.906506251;1.068861;1.00010902
25.469661;1.02974863;0.824205699;0.0834960767;0.800394994;0.0810837832;1.05588718;1.02974863;4.57434342;0.46340067;10;1.00010855;1.00010813;0.906523242;1.068861;1.00010801
25.472661;1.02972368;0.824265726;0.083488521;0.80047274;0.081078504;1.05586323;1.02972357;4.57467637;0.463358711;10;1.00010852;1.00010815;0.906576208;1.068861;1.00010799
25.473661;1.0297157;0.824285733;0.0834858211;0.800498392;0.0810765379;1.05585525;1.02971555;4.57478735;0.463343722;10;1.0001085;1.00010815;0.906594195;1.068861;1.00010798
25.474661;1.02970672;0.82430556;0.0834833007;0.800524646;0.0810748224;1.05584726;1.02970653;4.57489732;0.463329733;10;1.00010749;1.00010715;0.906612182;1.068861;1.00010697
25.478661;1.02967381;0.824384142;0.083472674;0.800626627;0.0810671671;1.05581529;1.02967347;4.5753332;0.463270763;10;1.00010747;1.00010718;0.90668213;1.068861;1.00010694
25.479661;1.02966583;0.824403609;0.0834701524;0.800651753;0.0810653572;1.0558083;1.02966546;4.57544117;0.463256768;10;1.00010647;1.00010619;0.906699118;1.068861;1.00010593
25.482661;1.02964091;0.824461645;0.0834620506;0.800727558;0.0810594665;1.05578432;1.02964043;4.57576307;0.463211779;10;1.00010646;1.00010621;0.906752085;1.068861;1.00010589
25.483661;1.02963193;0.824480928;0.0834593519;0.800753285;0.0810575503;1.05577633;1.02963143;4.57587003;0.463196781;10;1.00010546;1.00010522;0.906769073;1.068861;1.00010488
25.484661;1.02962396;0.82450003;0.0834566545;0.800778059;0.0810555526;1.05576833;1.02962343;4.575976;0.463181781;10;1.00010545;1.00010523;0.906787061;1.068861;1.00010487
25.485661;1.02961598;0.82451913;0.0834537783;0.80080283;0.0810533772;1.05576034;1.02961543;4.57608196;0.463165779;10;1.00010545;1.00010523;0.906804048;1.068861;1.00010486
25.487661;1.02960002;0.824556968;0.0834483896;0.800852021;0.0810493684;1.05574535;1.02959944;4.57629188;0.463135771;10;1.00010544;1.00010524;0.90683902;1.068861;1.00010485
25.488661;1.02959103;0.824575886;0.0834455161;0.800877392;0.081047264;1.05573736;1.02959045;4.57639684;0.463119764;10;1.00010444;1.00010424;0.906856005;1.068861;1.00010384
25.491661;1.02956708;0.824631922;0.0834372572;0.800950464;0.0810410503;1.05571337;1.02956648;4.57670773;0.463073734;10;1.00010442;1.00010426;0.906907958;1.068861;1.00010382
25.492661;1.02955909;0.824650482;0.0834343834;0.800974704;0.0810388583;1.05570637;1.02955849;4.57681069;0.463057722;10;1.00010341;1.00010326;0.906924942;1.068861;1.00010282
25.495661;1.02953412;0.824705629;0.0834259339;0.801047673;0.0810325274;1.05568237;1.02953353;4.57711659;0.463010688;10;1.00010337;1.00010327;0.906976897;1.068861;1.0001028
25.496661;1.02952613;0.824724013;0.083423053;0.801071737;0.0810303309;1.05567538;1.02952555;4.57721856;0.462994679;10;1.00010236;1.00010228;0.906993885;1.068861;1.0001018
25.499661;1.02950215;0.824778267;0.0834143911;0.801143063;0.0810237402;1.05565137;1.0295016;4.57751948;0.462946667;10;1.00010231;1.00010229;0.907044858;1.068861;1.00010178
25.500661;1.02949416;0.824796293;0.0834113165;0.801166784;0.0810213684;1.05564437;1.02949362;4.57761946;0.462929667;10;1.00010129;1.0001013;0.907061853;1.068861;1.00010077
25.502661;1.02947818;0.824831987;0.0834055179;0.801213885;0.0810169758;1.05562837;1.02947765;4.57781741;0.462897676;10;1.00010126;1.00010131;0.90709585;1.068861;1.00010076
25.503661;1.02947019;0.824849655;0.0834026143;0.801237264;0.0810147803;1.05562137;1.02946967;4.57791539;0.462881683;10;1.00010124;1.00010131;0.90711285;1.068861;1.00010075
25.504661;1.0294622;0.824867323;0.0833995275;0.801260647;0.0810124105;1.05561337;1.02946169;4.57801337;0.462864692;10;1.00010022;1.00010032;0.907129852;1.068861;1.00009974
25.507661;1.02943923;0.824919799;0.0833906101;0.801329508;0.0810055742;1.05559036;1.02943872;4.57830431;0.462815729;10;1.00010018;1.00010033;0.907180865;1.068861;1.00009972
25.508661;1.02943125;0.824937292;0.083387512;0.801352725;0.0810032056;1.05558336;1.02943073;4.57840129;0.462798744;10;1.00009916;1.00009934;0.907196872;1.068861;1.00009871
25.510661;1.02941527;0.824971741;0.0833813099;0.80139864;0.0809984693;1.05556835;1.02941475;4.57859224;0.462764779;10;1.00009913;1.00009937;0.907230887;1.068861;1.00009868
25.511661;1.02940728;0.824988876;0.0833783869;0.80142151;0.0809962768;1.05556035;1.02940676;4.57868722;0.462748799;10;1.00009812;1.00009838;0.907247896;1.068861;1.00009767
25.514661;1.02938432;0.825039743;0.0833690762;0.801488822;0.080989095;1.05553834;1.02938377;4.57896916;0.462697874;10;1.00009808;1.00009842;0.907297923;1.068861;1.00009763
25.515661;1.02937633;0.825056516;0.0833659744;0.801511343;0.0809867262;1.05553034;1.02937578;4.57906214;0.462680903;10;1.00009707;1.00009743;0.907313932;1.068861;1.00009662
25.517661;1.02936135;0.825089883;0.0833595966;0.801555434;0.080981732;1.05551533;1.02936079;4.57924711;0.462645968;10;1.00009705;1.00009746;0.907346951;1.068861;1.00009659
25.518661;1.02935336;0.825106293;0.0833565015;0.801577606;0.0809793607;1.05550832;1.02935279;4.57933809;0.462629002;10;1.00009605;1.00009647;0.907363961;1.068861;1.00009559
25.520661;1.02933838;0.825139293;0.0833503196;0.801621346;0.0809745388;1.05549331;1.02933779;4.57952106;0.462595069;10;1.00009603;1.00009648;0.907396979;1.068861;1.00009558
25.521661;1.02933139;0.825155521;0.0833470531;0.801642564;0.0809719144;1.0554863;1.02933079;4.57961105;0.462577102;10;1.00009503;1.00009548;0.907412987;1.068861;1.00009458
25.524661;1.02930842;0.825203846;0.0833376359;0.801707422;0.0809645563;1.05546427;1.02930777;4.57987904;0.462525191;10;1.000095;1.00009549;0.907462003;1.068861;1.00009459
25.525661;1.02930044;0.825219895;0.0833343845;0.801729242;0.080962017;1.05545626;1.02929977;4.57996804;0.462507217;10;1.00009399;1.00009449;0.907478004;1.068861;1.0000936
25.527661;1.02928547;0.825251633;0.0833280748;0.801771748;0.0809570431;1.05544224;1.02928476;4.58014404;0.462472267;10;1.00009398;1.00009449;0.90751;1.068861;1.00009363
25.528661;1.02927849;0.825267323;0.0833248365;0.801792434;0.0809544342;1.05543422;1.02927775;4.58023104;0.462454289;10;1.00009297;1.0000935;0.907526996;1.068861;1.00009265
25.529661;1.02927151;0.825283013;0.0833217827;0.80181312;0.080952004;1.05542721;1.02927075;4.58031805;0.462437311;10;1.00009296;1.0000935;0.90754299;1.068861;1.00009267
25.530661;1.02926353;0.82529852;0.0833185525;0.801834408;0.0809494814;1.05542019;1.02926275;4.58040405;0.462419331;10;1.00009296;1.00009351;0.907558983;1.068861;1.00009268
25.531661;1.02925656;0.825314028;0.0833153259;0.801854917;0.0809468839;1.05541317;1.02925576;4.58049006;0.46240135;10;1.00009195;1.00009252;0.907574977;1.068861;1.0000917
25.533661;1.0292416;0.825344679;0.0833088801;0.801896361;0.0809417785;1.05539813;1.02924077;4.58066007;0.462365386;10;1.00009195;1.00009254;0.907606963;1.068861;1.00009173
25.534661;1.02923462;0.825359821;0.0833056597;0.801916518;0.0809391914;1.05539111;1.02923378;4.58074408;0.462347404;10;1.00009095;1.00009155;0.907621957;1.068861;1.00009075
25.535661;1.02922664;0.825374963;0.0833024402;0.801937456;0.0809366859;1.05538409;1.02922578;4.5808281;0.462329423;10;1.00009096;1.00009156;0.907637951;1.068861;1.00009076
25.536661;1.02921966;0.825389923;0.0832992212;0.801957437;0.0809341042;1.05537707;1.02921879;4.58091111;0.462311441;10;1.00009096;1.00009157;0.907653946;1.068861;1.00009078
25.537661;1.02921267;0.825404881;0.0832960021;0.80197742;0.0809315246;1.05537005;1.0292118;4.58099413;0.462293461;10;1.00008997;1.00009058;0.907669941;1.068861;1.00008979
25.539661;1.0291977;0.825434431;0.0832893826;0.802017813;0.0809262735;1.05535601;1.02919681;4.58115817;0.462256499;10;1.00008999;1.0000906;0.907700933;1.068861;1.00008982
25.540661;1.02919072;0.825449206;0.0832861616;0.80203762;0.0809236977;1.055349;1.02918982;4.5812402;0.462238518;10;1.000089;1.00008961;0.907716929;1.068861;1.00008883
25.542661;1.02917674;0.82547821;0.0832795352;0.80207671;0.080918373;1.05533497;1.02917582;4.58140125;0.462201554;10;1.00008903;1.00008963;0.907747924;1.068861;1.00008885
25.543661;1.02916974;0.825492619;0.0832763092;0.802096169;0.0809157986;1.05532797;1.02916883;4.58148128;0.462183572;10;1.00008805;1.00008864;0.907763923;1.068861;1.00008786
25.545661;1.02915575;0.825521073;0.083269671;0.802134742;0.0809104731;1.05531396;1.02915483;4.58163933;0.462146609;10;1.00008809;1.00008867;0.907794924;1.068861;1.00008788
25.546661;1.02914874;0.825535297;0.0832664392;0.802154031;0.0809078963;1.05530697;1.02914784;4.58171836;0.462128628;10;1.00008711;1.00008769;0.907809927;1.068861;1.00008689
