time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
25.548661;1.02913474;0.825563201;0.0832597908;0.802192089;0.080902562;1.05529298;1.02913385;4.58187342;0.462091667;10;1.00008716;1.00008772;0.907840935;1.068861;1.00008692
25.549661;1.02912773;0.825577062;0.0832563745;0.802211034;0.0808998039;1.05528599;1.02912685;4.58195044;0.462072687;10;1.00008619;1.00008674;0.907855939;1.068861;1.00008593
25.550661;1.02912072;0.825590922;0.0832529569;0.802229979;0.0808970428;1.05527901;1.02911986;4.58202746;0.462053708;10;1.00008622;1.00008676;0.907870945;1.068861;1.00008594
25.551661;1.02911371;0.8256046;0.0832497181;0.802248751;0.0808944537;1.05527303;1.02911287;4.58210349;0.462035729;10;1.00008624;1.00008677;0.90788595;1.068861;1.00008595
25.552661;1.0291067;0.825618099;0.0832462982;0.802267348;0.0808916861;1.05526605;1.02910587;4.58217851;0.46201675;10;1.00008527;1.00008579;0.907901956;1.068861;1.00008496
25.554661;1.02909267;0.825645091;0.0832394558;0.802304543;0.0808861399;1.05525209;1.02909189;4.58232855;0.46197879;10;1.00008532;1.00008581;0.907931969;1.068861;1.00008499
25.555661;1.02908666;0.825658404;0.0832360331;0.802322187;0.0808832825;1.05524512;1.02908589;4.58240257;0.46195981;10;1.00008434;1.00008481;0.907946975;1.068861;1.00008401
25.556661;1.02907964;0.825671537;0.0832327895;0.802340436;0.0808806754;1.05523914;1.0290789;4.58247558;0.461941829;10;1.00008436;1.00008482;0.907961982;1.068861;1.00008402
25.557661;1.02907263;0.82568467;0.0832293646;0.802358687;0.0808778901;1.05523217;1.0290719;4.5825486;0.461922848;10;1.00008338;1.00008382;0.907976989;1.068861;1.00008305
25.558661;1.02906561;0.825697802;0.0832259388;0.802376937;0.0808751021;1.05522519;1.02906491;4.58262162;0.461903866;10;1.0000834;1.00008381;0.907991996;1.068861;1.00008307
25.559661;1.02905959;0.825710754;0.0832225122;0.802394235;0.0808722333;1.05521922;1.02905891;4.58269364;0.461884884;10;1.00008342;1.00008381;0.908006003;1.068861;1.00008309
25.560661;1.02905257;0.825723526;0.0832190851;0.802412138;0.0808694414;1.05521224;1.02905192;4.58276466;0.4618659;10;1.00008244;1.0000828;0.90802101;1.068861;1.00008211
25.562661;1.02903953;0.825749075;0.0832122285;0.802447167;0.080863775;1.05519928;1.02903892;4.5829067;0.461827929;10;1.00008247;1.00008277;0.908051026;1.068861;1.00008216
25.563661;1.02903251;0.825761671;0.083208619;0.802464897;0.0808608045;1.0551923;1.02903193;4.58297672;0.46180794;10;1.00008148;1.00008176;0.908065034;1.068861;1.00008119
25.564661;1.02902548;0.825774088;0.0832051892;0.802482453;0.0808580085;1.05518632;1.02902493;4.58304574;0.461788949;10;1.0000815;1.00008174;0.908080043;1.068861;1.00008121
25.565661;1.02901945;0.825786506;0.0832017594;0.802499229;0.0808551334;1.05517934;1.02901893;4.58311476;0.461769955;10;1.00008051;1.00008072;0.908094053;1.068861;1.00008024
25.567661;1.0290064;0.825810988;0.0831949001;0.802533206;0.0808494614;1.05516636;1.02900592;4.5832508;0.461731959;10;1.00008053;1.00008069;0.908123075;1.068861;1.00008029
25.568661;1.02899937;0.825823231;0.0831912902;0.802550582;0.08084649;1.05516037;1.02899892;4.58331882;0.461711957;10;1.00007954;1.00007967;0.908138087;1.068861;1.00007932
25.570661;1.02898731;0.825847179;0.0831844291;0.802583247;0.080840742;1.05514738;1.02898691;4.58345185;0.461673944;10;1.00007956;1.00007964;0.908166112;1.068861;1.00007936
25.571661;1.02898029;0.825859065;0.0831809972;0.80260027;0.0808379482;1.05514138;1.02897991;4.58351787;0.461654934;10;1.00007857;1.00007862;0.908180124;1.068861;1.00007838
25.572661;1.02897426;0.825870771;0.0831773839;0.802616336;0.0808349022;1.05513438;1.0289739;4.58358289;0.461634921;10;1.00007858;1.00007861;0.908195135;1.068861;1.00007839
25.573661;1.02896724;0.825882477;0.0831739496;0.802633182;0.0808321117;1.05512838;1.0289669;4.5836479;0.461615906;10;1.00007759;1.00007759;0.908209145;1.068861;1.0000774
25.575661;1.02895519;0.82590553;0.0831668977;0.802664962;0.0808262039;1.05511537;1.02895489;4.58377593;0.46157687;10;1.00007761;1.00007757;0.908237158;1.068861;1.00007741
25.576661;1.02894917;0.825916877;0.0831632809;0.802680675;0.0808231652;1.05510936;1.02894889;4.58383894;0.46155685;10;1.00007663;1.00007655;0.908251162;1.068861;1.00007641
25.577661;1.02894215;0.825928224;0.0831598444;0.802697169;0.0808203821;1.05510335;1.02894189;4.58390195;0.461537829;10;1.00007664;1.00007654;0.908265164;1.068861;1.00007641
25.578661;1.02893613;0.825939393;0.0831562283;0.802712707;0.080817347;1.05509735;1.02893588;4.58396396;0.461517808;10;1.00007565;1.00007553;0.908279163;1.068861;1.0000754
25.579661;1.02893011;0.825950382;0.0831527935;0.80272807;0.0808144888;1.05509034;1.02892988;4.58402497;0.461498785;10;1.00007566;1.00007551;0.908293159;1.068861;1.00007539
25.580661;1.02892409;0.825961373;0.0831491797;0.802743431;0.0808114571;1.05508433;1.02892388;4.58408598;0.461478762;10;1.00007567;1.0000755;0.908306152;1.068861;1.00007537
25.581661;1.02891807;0.825972365;0.0831457474;0.802758792;0.080808602;1.05507832;1.02891788;4.58414699;0.461459739;10;1.00007468;1.00007449;0.908320143;1.068861;1.00007435
25.582661;1.02891205;0.82598318;0.0831421363;0.802773976;0.0808055736;1.05507232;1.02891188;4.584207;0.461439716;10;1.00007469;1.00007448;0.908334131;1.068861;1.00007433
25.583661;1.02890603;0.825993996;0.0831385265;0.802789159;0.0808025468;1.05506631;1.02890589;4.58426701;0.461419693;10;1.00007369;1.00007347;0.908347115;1.068861;1.00007331
25.585661;1.02889399;0.826015094;0.0831314908;0.802818996;0.0807966733;1.05505429;1.02889389;4.58438402;0.461380646;10;1.00007369;1.00007345;0.908374077;1.068861;1.00007327
25.586661;1.02888796;0.826025556;0.0831278848;0.802833825;0.0807936515;1.05504828;1.0288879;4.58444203;0.461360622;10;1.00007268;1.00007244;0.908388053;1.068861;1.00007224
25.587661;1.02888194;0.826035838;0.0831244603;0.802848477;0.0807908068;1.05504227;1.0288819;4.58449903;0.461341599;10;1.00007267;1.00007244;0.908401027;1.068861;1.00007222
25.588661;1.02887591;0.826046121;0.0831208568;0.802863126;0.0807877891;1.05503626;1.0288759;4.58455604;0.461321577;10;1.00007166;1.00007143;0.908414998;1.068861;1.00007119
25.589661;1.02886989;0.826056405;0.0831172547;0.802877774;0.0807847742;1.05503024;1.02886991;4.58461305;0.461301555;10;1.00007165;1.00007143;0.908427968;1.068861;1.00007117
25.590661;1.02886387;0.826066329;0.083113654;0.802892071;0.0807817618;1.05502423;1.02886391;4.58466805;0.461281535;10;1.00007164;1.00007143;0.908440935;1.068861;1.00007115
25.591661;1.02885785;0.826076433;0.0831102352;0.802906541;0.0807789271;1.05501821;1.02885792;4.58472406;0.461262515;10;1.00007062;1.00007043;0.908453901;1.068861;1.00007012
25.592661;1.02885282;0.826086176;0.0831066379;0.80291988;0.0807758411;1.0550122;1.02885292;4.58477808;0.461242497;10;1.00007061;1.00007042;0.908466867;1.068861;1.0000701
25.593661;1.02884681;0.826095918;0.0831030425;0.802933998;0.0807728355;1.05500618;1.02884693;4.58483209;0.461222481;10;1.0000696;1.00006942;0.908479832;1.068861;1.00006908
25.594661;1.02884079;0.826105659;0.0830994487;0.802948116;0.0807698315;1.05500016;1.02884094;4.5848861;0.461202465;10;1.00006958;1.00006942;0.908492797;1.068861;1.00006906
25.595661;1.02883577;0.826115218;0.0830958565;0.802961278;0.0807667497;1.05499514;1.02883594;4.58493911;0.461182451;10;1.00006957;1.00006942;0.908505762;1.068861;1.00006903
25.596661;1.02882976;0.826124777;0.0830922655;0.802975221;0.0807637467;1.05498912;1.02882995;4.58499213;0.461162439;10;1.00006856;1.00006842;0.908518729;1.068861;1.00006801
25.597661;1.02882375;0.826134155;0.0830886757;0.802988989;0.0807607433;1.05498311;1.02882396;4.58504414;0.461142427;10;1.00006855;1.00006841;0.908531697;1.068861;1.00006799
25.598661;1.02881875;0.826143353;0.0830852673;0.803001801;0.0807578356;1.05497709;1.02881897;4.58509516;0.461123417;10;1.00006755;1.00006741;0.908544667;1.068861;1.00006697
25.599661;1.02881275;0.82615255;0.0830816796;0.803015394;0.0807548298;1.05497207;1.02881298;4.58514617;0.461103407;10;1.00006754;1.00006741;0.908557638;1.068861;1.00006695
25.600661;1.02880775;0.826161747;0.0830780928;0.803028207;0.0807517437;1.05496605;1.02880798;4.58519719;0.461083398;10;1.00006653;1.00006641;0.90856961;1.068861;1.00006593
25.602661;1.02879676;0.826179597;0.0830709215;0.803054091;0.0807456435;1.05495502;1.028797;4.58529621;0.46104338;10;1.00006653;1.00006642;0.908595561;1.068861;1.00006589
25.603661;1.02879078;0.826188431;0.0830673369;0.803067336;0.0807426297;1.05494901;1.02879101;4.58534523;0.461023372;10;1.00006552;1.00006542;0.90860754;1.068861;1.00006488
25.604661;1.02878579;0.826197084;0.0830637528;0.803079627;0.0807395358;1.054944;1.02878601;4.58539324;0.461003364;10;1.00006552;1.00006543;0.90861952;1.068861;1.00006486
25.605661;1.02877981;0.826205737;0.0830601691;0.803092699;0.0807365191;1.05493798;1.02878001;4.58544125;0.460983356;10;1.00006452;1.00006443;0.908632502;1.068861;1.00006384
25.607661;1.02876986;0.826222497;0.0830530031;0.803116761;0.0807303252;1.05492696;1.02877002;4.58553428;0.46094334;10;1.00006452;1.00006445;0.908656471;1.068861;1.00006381
25.608661;1.02876389;0.826230967;0.0830494209;0.80312966;0.080727305;1.05492195;1.02876402;4.58558129;0.460923332;10;1.00006352;1.00006345;0.908669457;1.068861;1.00006279
25.609661;1.02875892;0.826239076;0.083045839;0.80314143;0.0807242051;1.05491595;1.02875902;4.5856263;0.460903322;10;1.00006353;1.00006346;0.908681445;1.068861;1.00006278
25.610661;1.02875395;0.826247185;0.0830422571;0.803153201;0.0807211043;1.05491094;1.02875402;4.5856713;0.460883312;10;1.00006253;1.00006247;0.908693436;1.068861;1.00006176
25.611661;1.02874899;0.826255293;0.0830386747;0.803164971;0.0807180024;1.05490594;1.02874901;4.58571631;0.460863302;10;1.00006254;1.00006247;0.908705428;1.068861;1.00006175
25.612661;1.02874402;0.82626304;0.0830350913;0.803176391;0.0807148997;1.05489994;1.02874401;4.58575932;0.460843291;10;1.00006155;1.00006147;0.908717422;1.068861;1.00006073
25.614661;1.0287331;0.826278711;0.08302774;0.803200185;0.0807085949;1.05488994;1.028733;4.58584633;0.460802269;10;1.00006157;1.00006147;0.90874142;1.068861;1.0000607
25.615661;1.02872814;0.826286273;0.083024152;0.803211428;0.0807054894;1.05488395;1.02872799;4.58588833;0.460782257;10;1.00006058;1.00006046;0.908752424;1.068861;1.00005969
25.616661;1.02872317;0.826293835;0.0830205626;0.80322267;0.0807023825;1.05487896;1.02872298;4.58593033;0.460762244;10;1.00006058;1.00006045;0.908764431;1.068861;1.00005967
25.617661;1.02871821;0.826301213;0.083016972;0.803233735;0.080699274;1.05487398;1.02871797;4.58597133;0.460742231;10;1.00005959;1.00005944;0.908776441;1.068861;1.00005866
25.618661;1.02871324;0.82630841;0.0830133806;0.803244626;0.0806961639;1.054869;1.02871295;4.58601132;0.460722218;10;1.0000596;1.00005943;0.908787454;1.068861;1.00005864
25.619661;1.02870827;0.826315604;0.083009789;0.803255514;0.0806930519;1.05486401;1.02870794;4.58605132;0.460702204;10;1.0000586;1.00005841;0.908799469;1.068861;1.00005763
25.620661;1.0287033;0.826322798;0.0830061975;0.803266401;0.0806899383;1.05485904;1.02870292;4.58609131;0.460682189;10;1.0000586;1.0000584;0.908810486;1.068861;1.00005762
25.621661;1.02869933;0.826329809;0.0830026065;0.803276333;0.0806867447;1.05485406;1.0286989;4.5861303;0.460662173;10;1.00005761;1.00005737;0.908822505;1.068861;1.00005661
25.622661;1.02869435;0.826336639;0.082999016;0.803286869;0.0806836283;1.05484808;1.02869389;4.58616829;0.460642158;10;1.00005761;1.00005735;0.908833525;1.068861;1.0000566
25.623661;1.02868937;0.826343467;0.0829952458;0.803297404;0.0806803356;1.05484311;1.02868887;4.58620628;0.460621142;10;1.0000576;1.00005733;0.908844546;1.068861;1.00005659
25.624661;1.02868438;0.826350294;0.0829916561;0.80330794;0.0806772175;1.05483814;1.02868386;4.58624427;0.460601126;10;1.0000566;1.0000563;0.908856569;1.068861;1.00005559
25.625661;1.02867939;0.826356761;0.0829880665;0.803318128;0.080674099;1.05483317;1.02867884;4.58628026;0.46058111;10;1.0000566;1.00005627;0.908867593;1.068861;1.00005559
25.626661;1.0286754;0.826363406;0.0829844767;0.80332771;0.0806709019;1.05482919;1.02867482;4.58631725;0.460561094;10;1.00005559;1.00005524;0.908878618;1.068861;1.00005459
25.627661;1.02867041;0.826369691;0.0829808864;0.803337726;0.0806677827;1.05482422;1.02866981;4.58635225;0.460541079;10;1.00005559;1.0000552;0.908889644;1.068861;1.00005459
25.628661;1.02866541;0.826375974;0.0829772953;0.803347745;0.0806646634;1.05481925;1.02866479;4.58638724;0.460521066;10;1.00005458;1.00005417;0.908900671;1.068861;1.00005359
25.629661;1.0286614;0.826382256;0.0829737034;0.803356985;0.0806614657;1.05481427;1.02866078;4.58642224;0.460501053;10;1.00005458;1.00005414;0.908911699;1.068861;1.00005359
25.630661;1.02865639;0.826388358;0.0829701103;0.803366835;0.0806583465;1.0548093;1.02865577;4.58645623;0.460481042;10;1.00005357;1.0000531;0.908922728;1.068861;1.00005259
25.631661;1.02865238;0.826394461;0.0829663361;0.803375906;0.0806549742;1.05480432;1.02865176;4.58649023;0.460460032;10;1.00005357;1.00005307;0.908933757;1.068861;1.0000526
25.632661;1.02864737;0.826400383;0.0829627408;0.803385587;0.0806518561;1.05480034;1.02864675;4.58652322;0.460440023;10;1.00005357;1.00005303;0.908943786;1.068861;1.0000526
25.633661;1.02864335;0.826406124;0.0829591444;0.803394315;0.0806486605;1.05479536;1.02864275;4.58655522;0.460420017;10;1.00005257;1.000052;0.908954814;1.068861;1.00005161
25.634661;1.02863832;0.826411866;0.0829555471;0.803403827;0.0806455443;1.05479037;1.02863774;4.58658721;0.460400012;10;1.00005258;1.00005197;0.908965842;1.068861;1.00005162
25.635661;1.02863429;0.826417427;0.0829519492;0.803412384;0.0806423508;1.05478539;1.02863374;4.58661821;0.46038001;10;1.00005158;1.00005094;0.908975869;1.068861;1.00005062
25.636661;1.02862926;0.826422988;0.0829483507;0.803421726;0.0806392367;1.0547814;1.02862875;4.5866492;0.460360009;10;1.00005159;1.00005092;0.908986894;1.068861;1.00005063
25.637661;1.02862523;0.826428369;0.0829447521;0.803430112;0.0806360452;1.0547764;1.02862475;4.5866792;0.46034001;10;1.0000506;1.00004989;0.908996918;1.068861;1.00004964
25.638661;1.02862119;0.826433749;0.082941153;0.803438499;0.0806328542;1.05477241;1.02862076;4.58670919;0.460320012;10;1.00005061;1.00004987;0.90900694;1.068861;1.00004964
25.639661;1.02861716;0.826438949;0.0829375534;0.803446711;0.0806296635;1.0547674;1.02861677;4.58673818;0.460300016;10;1.00004962;1.00004885;0.90901796;1.068861;1.00004865
25.640661;1.02861212;0.826443968;0.082933773;0.803455532;0.0806263762;1.0547624;1.02861179;4.58676618;0.460279021;10;1.00004963;1.00004883;0.909027977;1.068861;1.00004866
25.641661;1.02860808;0.826448987;0.0829301717;0.80346357;0.0806231856;1.05475839;1.0286078;4.58679417;0.460259026;10;1.00004964;1.00004881;0.909037992;1.068861;1.00004866
25.642661;1.02860404;0.826454006;0.0829265693;0.803471608;0.0806199947;1.05475438;1.02860382;4.58682217;0.460239032;10;1.00004866;1.0000478;0.909048004;1.068861;1.00004767
25.643661;1.0286;0.826458844;0.082922966;0.803479472;0.0806168033;1.05474936;1.02859985;4.58684917;0.460219037;10;1.00004867;1.00004778;0.909058014;1.068861;1.00004768
25.644661;1.02859596;0.826463501;0.0829193619;0.80348716;0.080613611;1.05474534;1.02859587;4.58687516;0.460199042;10;1.00004769;1.00004677;0.909068022;1.068861;1.00004669
25.645661;1.02859192;0.826468159;0.0829157572;0.803494848;0.0806104176;1.05474031;1.0285919;4.58690116;0.460179046;10;1.00004771;1.00004676;0.909078027;1.068861;1.0000467
25.646661;1.02858788;0.826472636;0.0829121522;0.803502361;0.0806072231;1.05473629;1.02858793;4.58692616;0.460159049;10;1.00004672;1.00004575;0.90908803;1.068861;1.00004571
25.647661;1.02858385;0.826477114;0.0829085469;0.803509873;0.0806040273;1.05473226;1.02858396;4.58695116;0.460139053;10;1.00004674;1.00004575;0.909097032;1.068861;1.00004572
25.648661;1.02857982;0.826481413;0.0829049412;0.80351721;0.0806008301;1.05472722;1.02857999;4.58697516;0.460119057;10;1.00004576;1.00004474;0.909107032;1.068861;1.00004473
25.649661;1.02857579;0.826485713;0.0829013347;0.803524547;0.0805976314;1.05472319;1.02857602;4.58699916;0.460099061;10;1.00004577;1.00004473;0.909117031;1.068861;1.00004474
25.650661;1.02857176;0.826489835;0.0828977272;0.80353171;0.0805944307;1.05471915;1.02857206;4.58702217;0.460079065;10;1.00004479;1.00004373;0.909126029;1.068861;1.00004376
25.652661;1.02856373;0.826497727;0.0828905084;0.803545689;0.0805880224;1.05471107;1.02856412;4.58706617;0.460039077;10;1.00004483;1.00004372;0.909145023;1.068861;1.00004379
25.653661;1.02855971;0.826501497;0.0828868972;0.803552505;0.0805848142;1.05470603;1.02856015;4.58708717;0.460019084;10;1.00004384;1.00004272;0.909154019;1.068861;1.00004281
25.654661;1.02855671;0.82650527;0.0828832852;0.80355854;0.0805815247;1.05470199;1.02855718;4.58710816;0.459999092;10;1.00004386;1.00004272;0.909164015;1.068861;1.00004283
25.655661;1.0285527;0.826509046;0.0828796723;0.803565355;0.0805783102;1.05469795;1.02855321;4.58712916;0.459979102;10;1.00004287;1.00004172;0.909173011;1.068861;1.00004185
25.656661;1.02854871;0.826512464;0.0828760586;0.803571821;0.0805750926;1.05469391;1.02854924;4.58714815;0.459959111;10;1.00004289;1.00004171;0.909182006;1.068861;1.00004187
25.657661;1.02854471;0.826516066;0.0828724441;0.803578459;0.0805718718;1.05468987;1.02854527;4.58716815;0.459939122;10;1.0000419;1.00004071;0.909191001;1.068861;1.0000409
25.658661;1.02854172;0.82651931;0.0828688288;0.803583967;0.08056857;1.05468583;1.0285423;4.58718614;0.459919133;10;1.00004191;1.0000407;0.909199996;1.068861;1.00004092
25.659661;1.02853773;0.826522557;0.0828652128;0.803590254;0.0805653439;1.05468179;1.02853832;4.58720412;0.459899144;10;1.00004092;1.0000397;0.90920899;1.068861;1.00003995
25.660661;1.02853475;0.826525806;0.082861596;0.803595758;0.0805620376;1.05467776;1.02853535;4.58722211;0.459879157;10;1.00004093;1.00003969;0.909217984;1.068861;1.00003997
25.661661;1.02853076;0.826528879;0.0828579786;0.803601868;0.0805588084;1.05467373;1.02853137;4.5872391;0.45985917;10;1.00003993;1.00003869;0.909226979;1.068861;1.000039
25.662661;1.02852778;0.826531773;0.0828545407;0.803607022;0.0805556753;1.05467069;1.02852839;4.58725509;0.459840184;10;1.00003994;1.00003869;0.909235974;1.068861;1.00003902
25.663661;1.0285238;0.826534669;0.0828509222;0.803612956;0.0805524453;1.05466667;1.02852441;4.58727107;0.459820198;10;1.00003894;1.00003769;0.90924397;1.068861;1.00003805
25.665661;1.02851683;0.826540286;0.0828436846;0.803623868;0.0805459093;1.05465861;1.02851745;4.58730205;0.459780228;10;1.00003895;1.00003768;0.909260966;1.068861;1.0000381
25.666661;1.02851384;0.826542825;0.0828400664;0.80362867;0.0805426041;1.05465559;1.02851447;4.58731604;0.459760245;10;1.00003795;1.00003669;0.909269966;1.068861;1.00003712
25.667661;1.02851086;0.826545365;0.082836449;0.803633472;0.0805393009;1.05465156;1.02851148;4.58733004;0.459740262;10;1.00003794;1.00003669;0.909277968;1.068861;1.00003715
25.668661;1.02850787;0.826547725;0.0828330128;0.803638099;0.080536175;1.05464754;1.02850849;4.58734303;0.45972128;10;1.00003694;1.00003569;0.909286972;1.068861;1.00003617
25.669661;1.02850388;0.826550086;0.0828293978;0.803643508;0.0805329543;1.05464452;1.02850451;4.58735603;0.459701299;10;1.00003693;1.00003569;0.909294977;1.068861;1.00003619
25.670661;1.02850088;0.826552265;0.0828257842;0.803647962;0.0805296575;1.0546405;1.02850152;4.58736803;0.459681319;10;1.00003592;1.00003469;0.909302983;1.068861;1.00003521
25.671661;1.02849789;0.826554264;0.0828221722;0.803652241;0.080526363;1.05463648;1.02849853;4.58737903;0.459661338;10;1.00003591;1.00003469;0.90931099;1.068861;1.00003523
25.672661;1.02849489;0.826556262;0.0828187419;0.80365652;0.0805232463;1.05463346;1.02849554;4.58739003;0.459642358;10;1.00003489;1.00003369;0.909318997;1.068861;1.00003424
25.673661;1.02849189;0.826558259;0.0828151327;0.803660801;0.0805199574;1.05462945;1.02849255;4.58740103;0.459622376;10;1.00003487;1.00003369;0.909327004;1.068861;1.00003426
25.674661;1.02848888;0.826560074;0.0828115248;0.803664907;0.0805166716;1.05462643;1.02848956;4.58741103;0.459602394;10;1.00003385;1.00003269;0.909335011;1.068861;1.00003327
25.675661;1.02848588;0.826561706;0.0828080979;0.803668838;0.0805135645;1.05462242;1.02848657;4.58742003;0.45958341;10;1.00003382;1.00003269;0.909343018;1.068861;1.00003329
25.676661;1.02848288;0.826563339;0.0828044916;0.80367277;0.0805102856;1.05461941;1.02848358;4.58742904;0.459563425;10;1.00003279;1.00003168;0.909351024;1.068861;1.0000323
25.677661;1.02847987;0.826564789;0.0828010659;0.803676527;0.0805071855;1.0546164;1.02848059;4.58743704;0.459544439;10;1.00003276;1.00003168;0.90935803;1.068861;1.00003231
25.678661;1.02847687;0.826566241;0.0827974599;0.803680282;0.0805039134;1.05461239;1.02847761;4.58744505;0.459524451;10;1.00003172;1.00003067;0.909366035;1.068861;1.00003132
25.680661;1.02847086;0.826568782;0.0827904265;0.803687439;0.0804975536;1.05460637;1.02847163;4.58745906;0.459485472;10;1.00003164;1.00003066;0.909381045;1.068861;1.00003134
25.681661;1.02846785;0.826569875;0.0827868184;0.80369084;0.0804942906;1.05460236;1.02846864;4.58746507;0.459465481;10;1.0000306;1.00002965;0.909389049;1.068861;1.00003036
25.682661;1.02846485;0.826570969;0.0827833892;0.803694237;0.0804912058;1.05459936;1.02846564;4.58747108;0.459446489;10;1.00003056;1.00002964;0.909396053;1.068861;1.00003037
25.683661;1.02846284;0.826571884;0.0827797786;0.803696678;0.0804878709;1.05459635;1.02846365;4.58747608;0.459426495;10;1.00002951;1.00002863;0.909403056;1.068861;1.00002938
25.684661;1.02845984;0.826572801;0.0827763471;0.803699898;0.0804847924;1.05459335;1.02846066;4.58748109;0.4594075;10;1.00002947;1.00002862;0.90941006;1.068861;1.00002939
25.685661;1.02845684;0.826573539;0.0827729146;0.803702942;0.0804817167;1.05459035;1.02845766;4.58748509;0.459388503;10;1.00002843;1.00002762;0.909418063;1.068861;1.0000284
25.686661;1.02845484;0.826574097;0.0827693008;0.80370503;0.0804783902;1.05458735;1.02845566;4.58748809;0.459368505;10;1.00002839;1.00002761;0.909425065;1.068861;1.00002841
25.687661;1.02845184;0.826574657;0.0827658663;0.803707897;0.0804753194;1.05458436;1.02845265;4.58749109;0.459349505;10;1.00002735;1.0000266;0.909432068;1.068861;1.00002742
25.688661;1.02844884;0.826575036;0.0827624307;0.80371059;0.0804722505;1.05458136;1.02844965;4.58749309;0.459330504;10;1.00002731;1.00002659;0.90943907;1.068861;1.00002743
25.689661;1.02844684;0.826575417;0.0827588142;0.8037125;0.0804689299;1.05457836;1.02844764;4.58749509;0.459310502;10;1.00002628;1.00002559;0.909445072;1.068861;1.00002644
25.690661;1.02844385;0.826575797;0.0827553774;0.803715191;0.0804658642;1.05457537;1.02844462;4.58749708;0.459291499;10;1.00002624;1.00002559;0.909452074;1.068861;1.00002644
25.691661;1.02844186;0.826575816;0.0827519407;0.80371675;0.0804627215;1.05457238;1.02844261;4.58749707;0.459272495;10;1.00002521;1.00002459;0.909459077;1.068861;1.00002545
25.692661;1.02843986;0.826576015;0.0827485045;0.803718483;0.08045958;1.05456938;1.02844059;4.58749806;0.459253491;10;1.00002519;1.00002459;0.909466078;1.068861;1.00002545
25.693661;1.02843687;0.826576033;0.0827448892;0.803720823;0.0804563426;1.0545664;1.02843757;4.58749805;0.459233486;10;1.00002416;1.0000236;0.909472079;1.068861;1.00002446
25.695661;1.0284319;0.826575526;0.0827380241;0.803724195;0.0804501408;1.05456042;1.02843251;4.58749503;0.459195476;10;1.00002412;1.00002362;0.909485077;1.068861;1.00002446
25.696661;1.02842991;0.826575361;0.0827345949;0.803725578;0.0804470004;1.05455844;1.02843047;4.58749401;0.459176471;10;1.0000231;1.00002264;0.909491073;1.068861;1.00002346
25.697661;1.02842792;0.826574835;0.0827311682;0.803726613;0.0804438593;1.05455546;1.02842844;4.587491;0.459157466;10;1.00002308;1.00002266;0.909498067;1.068861;1.00002346
25.698661;1.02842594;0.826574307;0.0827277442;0.803727648;0.080440717;1.05455248;1.0284264;4.58748798;0.459138461;10;1.00002206;1.00002168;0.909504059;1.068861;1.00002246
25.699661;1.02842395;0.82657378;0.0827243231;0.803728686;0.0804375732;1.0545505;1.02842436;4.58748497;0.459119455;10;1.00002205;1.00002171;0.90951005;1.068861;1.00002246
25.700661;1.02842096;0.826573071;0.0827209053;0.803730329;0.0804345058;1.05454753;1.02842131;4.58748096;0.45910045;10;1.00002103;1.00002073;0.909516039;1.068861;1.00002146
25.701661;1.02841898;0.826572361;0.0827174907;0.803731195;0.0804313583;1.05454456;1.02841927;4.58747694;0.459081444;10;1.00002102;1.00002076;0.909522027;1.068861;1.00002147
25.702661;1.028417;0.826571471;0.0827140793;0.803731886;0.0804282088;1.05454259;1.02841723;4.58747193;0.459062439;10;1.00002001;1.00001979;0.909528014;1.068861;1.00002047
25.703661;1.02841501;0.826570398;0.082710671;0.803732403;0.0804250573;1.05453962;1.02841519;4.58746592;0.459043432;10;1.00002;1.00001982;0.909534;1.068861;1.00002048
25.704661;1.02841302;0.826569325;0.0827072653;0.803732922;0.0804219036;1.05453765;1.02841315;4.5874599;0.459024426;10;1.00001899;1.00001885;0.909539984;1.068861;1.00001948
25.705661;1.02841104;0.826568071;0.082703862;0.803733269;0.0804187479;1.05453468;1.02841111;4.58745289;0.45900542;10;1.00001898;1.00001888;0.909545968;1.068861;1.00001949
25.706661;1.02840905;0.826566816;0.0827004605;0.803733618;0.0804155903;1.05453271;1.02840907;4.58744587;0.458986413;10;1.00001798;1.00001791;0.90955095;1.068861;1.0000185
25.707661;1.02840706;0.82656556;0.0826972403;0.803733967;0.0804126063;1.05452974;1.02840703;4.58743886;0.458968406;10;1.00001797;1.00001794;0.909556932;1.068861;1.00001851
25.708661;1.02840607;0.826564123;0.0826938406;0.803733363;0.0804093677;1.05452777;1.028406;4.58743085;0.458949399;10;1.00001697;1.00001696;0.909561913;1.068861;1.00001752
25.710661;1.02840209;0.826560885;0.0826872203;0.80373337;0.0804032193;1.05452282;1.02840194;4.58741284;0.458912384;10;1.00001696;1.00001701;0.909572875;1.068861;1.00001754
25.711661;1.0284001;0.826559085;0.0826838184;0.803733198;0.0804000564;1.05452084;1.02839991;4.58740283;0.458893377;10;1.00001596;1.00001603;0.909577856;1.068861;1.00001655
25.712661;1.02839811;0.826557284;0.0826804148;0.803733026;0.0803968925;1.05451886;1.02839789;4.58739283;0.458874369;10;1.00001596;1.00001606;0.909583836;1.068861;1.00001656
25.713661;1.02839712;0.826555301;0.0826771894;0.803731896;0.0803938249;1.05451688;1.02839687;4.58738183;0.458856362;10;1.00001496;1.00001507;0.909588816;1.068861;1.00001557
25.714661;1.02839513;0.826553317;0.0826737816;0.803731546;0.0803906593;1.05451489;1.02839484;4.58737083;0.458837355;10;1.00001495;1.00001509;0.909593796;1.068861;1.00001557
25.715661;1.02839413;0.826551151;0.0826705516;0.803730236;0.0803875897;1.05451191;1.02839382;4.58735883;0.458819349;10;1.00001395;1.00001411;0.909598776;1.068861;1.00001458
25.716661;1.02839213;0.826548984;0.0826671385;0.803729704;0.0803844217;1.05450992;1.0283918;4.58734684;0.458800345;10;1.00001395;1.00001413;0.909603756;1.068861;1.00001458
25.717661;1.02839013;0.826546635;0.0826639021;0.803728996;0.0803814275;1.05450794;1.02838979;4.58733385;0.458782342;10;1.00001294;1.00001314;0.909608737;1.068861;1.00001358
25.718661;1.02838913;0.826544284;0.0826606623;0.803727503;0.0803783537;1.05450596;1.02838877;4.58732085;0.458764342;10;1.00001293;1.00001316;0.909612718;1.068861;1.00001358
25.719661;1.02838812;0.826541752;0.0826572385;0.803725832;0.0803751027;1.05450397;1.02838776;4.58730686;0.458745343;10;1.00001192;1.00001217;0.9096177;1.068861;1.00001257
25.720661;1.02838612;0.826539218;0.0826539911;0.803724941;0.0803721031;1.05450199;1.02838574;4.58729287;0.458727346;10;1.00001191;1.00001219;0.909622683;1.068861;1.00001256
25.721661;1.02838511;0.826536504;0.0826507403;0.803723092;0.0803690232;1.05450001;1.02838473;4.58727789;0.458709351;10;1.0000109;1.0000112;0.909626666;1.068861;1.00001156
25.723661;1.02838209;0.826530889;0.0826440495;0.803719995;0.0803627593;1.05449606;1.02838171;4.58724692;0.458672365;10;1.00001087;1.00001123;0.909635637;1.068861;1.00001153
25.724661;1.02838108;0.82652781;0.0826407908;0.803717791;0.0803596716;1.05449508;1.0283807;4.58722993;0.458654373;10;1.00000985;1.00001025;0.909640625;1.068861;1.00001052
25.725661;1.02837907;0.826524908;0.0826375305;0.803716543;0.0803566588;1.05449311;1.02837869;4.58721395;0.458636381;10;1.00000983;1.00001026;0.909644615;1.068861;1.0000105
25.726661;1.02837806;0.826521646;0.082634269;0.803714163;0.0803535646;1.05449114;1.02837769;4.58719597;0.458618389;10;1.00000881;1.00000928;0.909648607;1.068861;1.00000949
25.727661;1.02837704;0.826518383;0.0826310065;0.803711784;0.080350467;1.05448916;1.02837668;4.58717799;0.458600395;10;1.00000878;1.0000093;0.909652602;1.068861;1.00000947
25.728661;1.02837602;0.826515119;0.0826277433;0.803709404;0.0803473663;1.05448818;1.02837567;4.58716001;0.4585824;10;1.00000776;1.00000832;0.909656599;1.068861;1.00000845
25.729661;1.02837501;0.826511675;0.0826244792;0.80370685;0.0803442625;1.05448621;1.02837466;4.58714103;0.458564404;10;1.00000773;1.00000834;0.909660599;1.068861;1.00000842
25.730661;1.02837399;0.82650823;0.0826212145;0.803704296;0.0803411559;1.05448423;1.02837365;4.58712206;0.458546406;10;1.0000067;1.00000737;0.909664601;1.068861;1.0000074
25.731661;1.02837297;0.826504607;0.0826179495;0.803701568;0.080338047;1.05448325;1.02837265;4.58710208;0.458528407;10;1.00000667;1.00000739;0.909668606;1.068861;1.00000738
25.732661;1.02837195;0.826500984;0.0826148648;0.803698839;0.0803351113;1.05448127;1.02837164;4.58708211;0.458511405;10;1.00000563;1.00000641;0.909672612;1.068861;1.00000635
25.733661;1.02837092;0.826497182;0.0826116009;0.803695935;0.080331999;1.05447929;1.02837063;4.58706114;0.458493402;10;1.0000056;1.00000644;0.90967662;1.068861;1.00000632
25.734661;1.0283699;0.826493382;0.0826083383;0.803693032;0.0803288862;1.05447831;1.02836962;4.58704017;0.458475397;10;1.00000457;1.00000546;0.909679628;1.068861;1.0000053
25.736661;1.02836784;0.826485249;0.0826019999;0.803686698;0.0803228358;1.05447534;1.02836761;4.58699522;0.458440382;10;1.0000045;1.00000552;0.909686647;1.068861;1.00000524
25.737661;1.02836681;0.826481277;0.0825987444;0.803683617;0.080319724;1.05447436;1.0283666;4.58697325;0.458422372;10;1.00000348;1.00000454;0.909690655;1.068861;1.00000421
25.738661;1.02836578;0.826476947;0.0825956715;0.803680185;0.0803167885;1.05447237;1.0283656;4.58694927;0.45840536;10;1.00000345;1.00000457;0.909693662;1.068861;1.00000419
25.739661;1.02836574;0.826472801;0.0825924207;0.803676148;0.0803136011;1.05447138;1.0283656;4.58692629;0.458387347;10;1.00000243;1.0000036;0.909696668;1.068861;1.00000316
25.740661;1.02836471;0.826468299;0.0825893521;0.80367254;0.0803106688;1.05447039;1.0283646;4.58690132;0.458370332;10;1.00000241;1.00000363;0.909700672;1.068861;1.00000313
25.741661;1.02836368;0.826463978;0.0825861052;0.803669107;0.0803075633;1.05446839;1.02836359;4.58687734;0.458352316;10;1.00000139;1.00000265;0.909703676;1.068861;1.0000021
25.742661;1.02836365;0.826459301;0.0825830401;0.803664542;0.0803045571;1.0544674;1.02836359;4.58685136;0.458335299;10;1.00000138;1.00000268;0.909706679;1.068861;1.00000207
25.743661;1.02836262;0.826454805;0.0825799764;0.803660933;0.0803016315;1.0544664;1.0283626;4.58682638;0.458318281;10;1.00000038;1.00000171;0.909709681;1.068861;1.00000104
25.744661;1.02836159;0.82644995;0.0825769138;0.803656974;0.0802987088;1.0544654;1.0283616;4.5867994;0.458301263;10;1.00000037;1.00000173;0.909712683;1.068861;1.00000101
25.745661;1.02836157;0.826445277;0.0825736716;0.803652409;0.0802955359;1.0544634;1.0283616;4.58677342;0.458283244;10;0.999999374;1.00000076;0.909714685;1.068861;0.999999975
25.746661;1.02836054;0.826440424;0.0825706102;0.80364845;0.0802926196;1.0544624;1.02836061;4.58674644;0.458266225;10;0.999999379;1.00000078;0.909717686;1.068861;0.999999945
25.747661;1.02836052;0.826435391;0.0825675491;0.803643535;0.0802896286;1.05446139;1.02836061;4.58671845;0.458249206;10;0.999999388;1.0000008;0.909720686;1.068861;0.999999916
25.748661;1.0283605;0.826430359;0.0825644883;0.803638619;0.0802866412;1.05446039;1.02836062;4.58669047;0.458232186;10;0.9999984;0.999999823;0.909723686;1.068861;0.999998889
25.749661;1.02835948;0.826425145;0.0825614282;0.803634311;0.0802837357;1.05445939;1.02835962;4.58666149;0.458215167;10;0.999998416;0.999999842;0.909725686;1.068861;0.999998866
25.750661;1.02835947;0.826419933;0.0825583685;0.803629221;0.0802807558;1.05445839;1.02835963;4.5866325;0.458198146;10;0.999997434;0.999998859;0.909728685;1.068861;0.999997845
25.751661;1.02835846;0.826414722;0.0825553092;0.803624913;0.0802778577;1.0544574;1.02835864;4.58660352;0.458181126;10;0.999997455;0.999998874;0.909730685;1.068861;0.999997827
25.752661;1.02835845;0.82640933;0.0825522506;0.80361965;0.0802748848;1.05445641;1.02835864;4.58657353;0.458164105;10;0.999996478;0.999997886;0.909732684;1.068861;0.999996812
25.753661;1.02835844;0.826403757;0.0825491928;0.803614213;0.0802719149;1.05445542;1.02835865;4.58654255;0.458147086;10;0.999996502;0.999997896;0.909735685;1.068861;0.9999968
25.754661;1.02835844;0.826398183;0.0825463162;0.803608777;0.0802691231;1.05445543;1.02835866;4.58651156;0.458131067;10;0.999995528;0.999996903;0.909737686;1.068861;0.99999579
25.755661;1.02835743;0.826392611;0.0825432606;0.803604126;0.0802662367;1.05445444;1.02835766;4.58648058;0.458114049;10;0.999995554;0.999996907;0.909739689;1.068861;0.999995782
25.756661;1.02835743;0.826386858;0.0825402057;0.803598521;0.0802632746;1.05445346;1.02835767;4.58644859;0.458097032;10;0.999995579;0.999996909;0.909741691;1.068861;0.999995775
25.757661;1.02835743;0.826380924;0.0825373317;0.803592742;0.0802604895;1.05445248;1.02835768;4.5864156;0.458081017;10;0.999994605;0.999995908;0.909743695;1.068861;0.99999477
25.758661;1.02835744;0.826374989;0.0825342781;0.803586967;0.0802575304;1.0544515;1.02835769;4.58638262;0.458064005;10;0.999994629;0.999995905;0.909745699;1.068861;0.999994765
25.759661;1.02835744;0.826369053;0.0825312248;0.803581194;0.080254572;1.05445152;1.0283577;4.58634963;0.458046994;10;0.999993651;0.999994898;0.909747703;1.068861;0.99999376
25.760661;1.02835745;0.826362936;0.0825283523;0.803575247;0.0802517887;1.05445055;1.0283577;4.58631564;0.458030986;10;0.999993672;0.999994889;0.909749707;1.068861;0.999993756
25.761661;1.02835746;0.826356817;0.0825254807;0.803569304;0.0802490048;1.05444957;1.02835771;4.58628165;0.458014981;10;0.99999269;0.999993877;0.909750711;1.068861;0.999992752
25.762661;1.02835748;0.826350697;0.0825224299;0.803563362;0.0802460447;1.05444959;1.02835772;4.58624766;0.457997977;10;0.999992706;0.999993862;0.909752716;1.068861;0.999992749
25.763661;1.0283575;0.826344214;0.0825195605;0.803557071;0.0802432589;1.05444862;1.02835773;4.58621167;0.457981976;10;0.99999172;0.999992845;0.909753721;1.068861;0.999991745
25.764661;1.02835752;0.826337912;0.0825166924;0.803550957;0.0802404719;1.05444864;1.02835774;4.58617667;0.457965975;10;0.999991731;0.999992825;0.909755725;1.068861;0.999991741
25.765661;1.02835754;0.826331429;0.0825136454;0.803544666;0.0802375086;1.05444766;1.02835775;4.58614068;0.457948977;10;0.99999174;0.999992805;0.909756727;1.068861;0.999991737
25.766661;1.02835856;0.826324765;0.0825107799;0.80353742;0.0802346415;1.05444769;1.02835876;4.58610368;0.457932979;10;0.999990747;0.999991782;0.909758729;1.068861;0.999990733
25.767661;1.02835859;0.8263181;0.0825079155;0.803530954;0.0802318512;1.05444671;1.02835878;4.58606668;0.457916983;10;0.999990752;0.999991758;0.909759729;1.068861;0.999990729
25.768661;1.02835862;0.826311436;0.0825050522;0.803524488;0.0802290598;1.05444672;1.02835879;4.58602968;0.457900987;10;0.999989755;0.999990734;0.909760727;1.068861;0.999989724
25.769661;1.02835864;0.826304591;0.08250219;0.803517846;0.0802262674;1.05444674;1.0283588;4.58599168;0.457884991;10;0.999989758;0.999990708;0.909761723;1.068861;0.999989717
25.770661;1.02835967;0.826297745;0.0824993285;0.80351042;0.080223396;1.05444575;1.02835982;4.58595367;0.457868996;10;0.999988762;0.999989681;0.909762718;1.068861;0.999988708
25.772661;1.02835973;0.826283692;0.082493786;0.803496782;0.0802179818;1.05444575;1.02835985;4.58587566;0.457838005;10;0.999988772;0.999989626;0.909764705;1.068861;0.999988684
25.773661;1.02836076;0.826276484;0.0824909233;0.803489004;0.0802151077;1.05444475;1.02836087;4.58583566;0.457822009;10;0.999987779;0.999988598;0.909765698;1.068861;0.999987669
25.774661;1.0283608;0.826269275;0.0824880586;0.803482006;0.0802123109;1.05444475;1.02836089;4.58579565;0.457806012;10;0.999987788;0.999988571;0.909766692;1.068861;0.999987651
25.775661;1.02836183;0.826261886;0.0824851914;0.80347405;0.0802094356;1.05444474;1.02836191;4.58575465;0.457790015;10;0.9999868;0.999987545;0.909767686;1.068861;0.999986631
25.776661;1.02836186;0.826254676;0.0824825013;0.80346705;0.0802068132;1.05444473;1.02836193;4.58571464;0.457775016;10;0.999986813;0.99998752;0.90976768;1.068861;0.999986608
25.777661;1.0283629;0.826247106;0.0824796276;0.803458916;0.0802039373;1.05444471;1.02836296;4.58567264;0.457759017;10;0.999985827;0.999986497;0.909768677;1.068861;0.999985584
25.778661;1.02836293;0.826239538;0.0824769306;0.803451562;0.0802013147;1.0544447;1.02836298;4.58563063;0.457744017;10;0.999985843;0.999986475;0.909768674;1.068861;0.999985558
25.779661;1.02836396;0.82623197;0.0824740497;0.803443425;0.0801984388;1.05444468;1.028364;4.58558863;0.457728015;10;0.999985859;0.999986454;0.909769673;1.068861;0.999985533
25.780661;1.028365;0.826224223;0.0824713455;0.803435111;0.0801957384;1.05444466;1.02836502;4.58554562;0.457713014;10;0.999984877;0.999985435;0.909769674;1.068861;0.999984507
25.781661;1.02836504;0.826216479;0.0824686378;0.803427578;0.0801931162;1.05444465;1.02836504;4.58550262;0.457698011;10;0.999984895;0.999985416;0.909770676;1.068861;0.999984482
25.782661;1.02836607;0.826208737;0.0824657469;0.803419263;0.0801902412;1.05444463;1.02836606;4.58545962;0.457682008;10;0.999983913;0.999984398;0.90977068;1.068861;0.999983458
25.783661;1.02836711;0.826200817;0.0824630336;0.803410772;0.0801875418;1.05444462;1.02836707;4.58541561;0.457667005;10;0.999983931;0.999984381;0.909770686;1.068861;0.999983436
25.784661;1.02836815;0.826192719;0.0824603182;0.803402106;0.0801848428;1.05444461;1.02836809;4.58537061;0.457652002;10;0.999982949;0.999983364;0.909770692;1.068861;0.999982417
25.786661;1.02836921;0.826176531;0.0824548829;0.803385557;0.0801795229;1.05444459;1.02836911;4.5852806;0.457621996;10;0.99998298;0.999983333;0.909770709;1.068861;0.999982386
25.787661;1.02837025;0.82616826;0.0824521636;0.803376717;0.0801768235;1.05444458;1.02837012;4.58523459;0.457606993;10;0.999981992;0.999982318;0.90977072;1.068861;0.999981375
25.788661;1.02837128;0.826159991;0.0824494437;0.803367879;0.0801741236;1.05444458;1.02837113;4.58518859;0.457591991;10;0.999982003;0.999982304;0.909770731;1.068861;0.999981367
25.789661;1.02837231;0.826151725;0.0824467231;0.803359041;0.080171423;1.05444557;1.02837214;4.58514259;0.457576988;10;0.999981013;0.999981291;0.909769743;1.068861;0.999980361
25.790661;1.02837333;0.826143279;0.0824441823;0.803350029;0.0801688967;1.05444557;1.02837315;4.58509558;0.457562985;10;0.99998102;0.999981279;0.909769755;1.068861;0.999980358
25.791661;1.02837436;0.826134655;0.0824414609;0.803340844;0.0801661946;1.05444557;1.02837416;4.58504758;0.457547981;10;0.999980027;0.99998027;0.909769768;1.068861;0.999979357
25.793661;1.0283764;0.826117408;0.0824361966;0.803322475;0.0801609644;1.05444656;1.02837619;4.58495157;0.45751897;10;0.999980037;0.999980257;0.909768789;1.068861;0.999979361
25.794661;1.02837742;0.826108786;0.0824334733;0.803313291;0.080158262;1.05444656;1.0283772;4.58490357;0.457503962;10;0.999979041;0.999979254;0.909767798;1.068861;0.999978366
25.795661;1.02837843;0.826099983;0.0824309296;0.803303931;0.0801557354;1.05444756;1.02837822;4.58485456;0.457489952;10;0.999979045;0.999979254;0.909766805;1.068861;0.999978373
25.796661;1.02838045;0.826090999;0.0824282054;0.803293614;0.0801529563;1.05444756;1.02838023;4.58480455;0.457474941;10;0.999978049;0.999978255;0.909766811;1.068861;0.999977381
25.798661;1.02838248;0.82607303;0.0824231166;0.803274537;0.0801479066;1.05444855;1.02838227;4.58470453;0.457446915;10;0.999978058;0.999978262;0.909764817;1.068861;0.999977403
25.799661;1.02838349;0.826064044;0.082420392;0.803264994;0.0801452076;1.05444955;1.02838329;4.58465452;0.457431901;10;0.999977063;0.999977267;0.909763817;1.068861;0.999976416
25.800661;1.0283855;0.826054876;0.0824178475;0.803254493;0.0801426067;1.05445054;1.0283853;4.58460351;0.457417886;10;0.999977068;0.999977273;0.909762816;1.068861;0.99997643
25.801661;1.02838651;0.826045527;0.0824153032;0.803244597;0.0801400841;1.05445053;1.02838632;4.5845515;0.457403871;10;0.999976073;0.99997628;0.909761814;1.068861;0.999975444
25.803661;1.02838952;0.826026823;0.0824102166;0.803224014;0.0801349616;1.05445252;1.02838935;4.58444747;0.457375842;10;0.999976083;0.999976295;0.909759806;1.068861;0.999975476
25.804661;1.02839052;0.826017468;0.0824076748;0.803214109;0.080132439;1.0544525;1.02839037;4.58439545;0.457361828;10;0.999975087;0.999975303;0.909757801;1.068861;0.999974492
25.805661;1.02839252;0.826007929;0.0824051342;0.803203245;0.0801298378;1.05445349;1.02839238;4.58434243;0.457347815;10;0.999975091;0.999975311;0.909756794;1.068861;0.999974509
25.806661;1.02839352;0.825998206;0.0824027757;0.803192985;0.0801274889;1.05445448;1.0283934;4.58428842;0.457334804;10;0.999974095;0.999974318;0.909754787;1.068861;0.999973526
25.808661;1.02839651;0.82597875;0.0823977047;0.803171676;0.0801223593;1.05445545;1.02839642;4.58418038;0.457306784;10;0.999974101;0.999974331;0.909751771;1.068861;0.999973561
25.809661;1.0283985;0.825969017;0.0823953527;0.803160628;0.080119929;1.05445644;1.02839844;4.58412636;0.457293776;10;0.999973103;0.999973335;0.909750763;1.068861;0.999972578
25.810661;1.02840049;0.825959101;0.0823928231;0.803149403;0.0801173224;1.05445742;1.02840045;4.58407134;0.45727977;10;0.999973105;0.999973337;0.909748756;1.068861;0.999972594
25.811661;1.02840148;0.825949182;0.0823904761;0.803138956;0.080114968;1.05445841;1.02840146;4.58401632;0.457266764;10;0.999972107;0.999972336;0.90974675;1.068861;0.999971608
25.812661;1.02840347;0.825939081;0.0823879513;0.803127553;0.0801123596;1.0544594;1.02840348;4.5839603;0.45725276;10;0.999972109;0.999972333;0.909745745;1.068861;0.999971621
25.813661;1.02840546;0.825928978;0.0823856093;0.803116148;0.0801099258;1.05446039;1.02840549;4.58390428;0.457239757;10;0.999972112;0.999972327;0.90974374;1.068861;0.999971632
25.814661;1.02840645;0.825918693;0.0823832698;0.803105346;0.0801075694;1.05446138;1.0284065;4.58384726;0.457226757;10;0.999971115;0.999971319;0.909741737;1.068861;0.99997064
25.815661;1.02840844;0.825908407;0.0823809328;0.803093764;0.0801051345;1.05446237;1.02840852;4.58379024;0.457213758;10;0.999971118;0.999971309;0.909739734;1.068861;0.999970645
25.816661;1.02841044;0.825898121;0.0823785979;0.803082181;0.0801026993;1.05446336;1.02841053;4.58373322;0.457200761;10;0.999970123;0.999970298;0.909737731;1.068861;0.999969646
25.818661;1.02841443;0.825877365;0.082373933;0.803058843;0.0800978289;1.05446634;1.02841456;4.58361818;0.457174773;10;0.999970131;0.999970272;0.909732725;1.068861;0.999969639
25.819661;1.02841642;0.825866716;0.0823716024;0.803046913;0.0800953946;1.05446733;1.02841658;4.58355917;0.457161781;10;0.999969135;0.999969257;0.909730721;1.068861;0.99996863
25.821661;1.02841942;0.8258456;0.0823669432;0.803024022;0.0800906074;1.05446931;1.02841961;4.58344214;0.4571358;10;0.99996914;0.999969227;0.909725712;1.068861;0.999968603
25.822661;1.02842141;0.825834773;0.0823646142;0.803011928;0.0800881771;1.0544703;1.02842162;4.58338213;0.457122809;10;0.999968142;0.99996821;0.909723706;1.068861;0.999967587
25.823661;1.02842341;0.825824125;0.0823624653;0.803000014;0.0800859237;1.05447229;1.02842364;4.58332312;0.457110819;10;0.999968144;0.999968194;0.9097207;1.068861;0.999967569
25.824661;1.02842641;0.825813298;0.0823601361;0.802987148;0.0800834183;1.05447327;1.02842666;4.58326311;0.457097828;10;0.999967144;0.999967177;0.909718694;1.068861;0.99996655
25.825661;1.02842841;0.825802292;0.0823579866;0.802974892;0.0800811673;1.05447426;1.02842868;4.58320211;0.457085836;10;0.999967144;0.99996716;0.909715688;1.068861;0.999966532
25.826661;1.02843041;0.825791287;0.0823556563;0.80296264;0.0800787417;1.05447624;1.0284307;4.5831411;0.457072843;10;0.999967144;0.999967142;0.909712682;1.068861;0.999966515
25.827661;1.02843242;0.825780284;0.082353505;0.802950392;0.0800764916;1.05447722;1.02843272;4.58308009;0.457060847;10;0.999966143;0.999966124;0.909709676;1.068861;0.9999655
25.829661;1.02843642;0.825758099;0.0823490185;0.802925731;0.0800718157;1.05448019;1.02843676;4.58295709;0.45703585;10;0.99996614;0.999966087;0.909704662;1.068861;0.999965475
25.830661;1.02843842;0.825746739;0.082346863;0.802913141;0.0800695643;1.05448218;1.02843879;4.58289408;0.457023848;10;0.999965137;0.999965068;0.909701654;1.068861;0.999964467
25.831661;1.02844143;0.825735558;0.0823447056;0.802899948;0.0800672338;1.05448316;1.02844181;4.58283208;0.457011844;10;0.999965133;0.999965049;0.909698646;1.068861;0.999964462
25.832661;1.02844343;0.8257242;0.0823425462;0.802887362;0.0800649796;1.05448515;1.02844383;4.58276908;0.456999838;10;0.999964128;0.99996403;0.909695638;1.068861;0.99996346
25.834661;1.02844844;0.825701304;0.0823382213;0.802861236;0.0800603869;1.05448813;1.02844886;4.58264208;0.456975821;10;0.999964116;0.999963995;0.909688622;1.068861;0.999963466
25.835661;1.02845045;0.825689768;0.0823360557;0.802848478;0.0800581261;1.05448912;1.02845088;4.58257808;0.456963812;10;0.999963108;0.999962979;0.909685614;1.068861;0.999962474
25.836661;1.02845245;0.825678233;0.0823340683;0.80283572;0.080056038;1.05449111;1.02845289;4.58251408;0.456952803;10;0.999963099;0.999962965;0.909681607;1.068861;0.999962485
25.837661;1.02845546;0.825666517;0.0823318991;0.802822008;0.0800536946;1.0544931;1.0284559;4.58244909;0.456940795;10;0.999963088;0.999962951;0.909678602;1.068861;0.9999625
25.838661;1.02845746;0.825654984;0.0823297285;0.802809253;0.0800514264;1.05449409;1.0284579;4.58238509;0.456928788;10;0.999962076;0.99996194;0.909675597;1.068861;0.999961517
25.840661;1.02846247;0.825631377;0.0823255642;0.80278244;0.0800469802;1.05449808;1.0284629;4.5822541;0.456905778;10;0.999962048;0.999961922;0.909667588;1.068861;0.999961557
25.841661;1.02846548;0.825619484;0.0823235701;0.802768558;0.0800448025;1.05450008;1.02846589;4.58218811;0.456894775;10;0.999961033;0.999960916;0.909664585;1.068861;0.999960579
25.842661;1.02846848;0.825607592;0.0823215744;0.802754675;0.0800426231;1.05450207;1.02846888;4.58212212;0.456883774;10;0.999961016;0.999960911;0.909660583;1.068861;0.999960601
25.843661;1.02847048;0.825595517;0.0823193972;0.802741401;0.0800403449;1.05450307;1.02847087;4.58205514;0.456871773;10;0.999959997;0.999959908;0.909656581;1.068861;0.999959623
25.845661;1.02847548;0.825571369;0.0823153988;0.802714068;0.0800360593;1.05450706;1.02847582;4.58192116;0.456849775;10;0.999959958;0.999959907;0.909648581;1.068861;0.999959665
25.846661;1.02847848;0.825559294;0.0823133982;0.802700012;0.0800338773;1.05450906;1.0284788;4.58185417;0.456838777;10;0.999958938;0.999958908;0.909644583;1.068861;0.999958683
25.848661;1.02848448;0.825534783;0.0823093962;0.802671544;0.0800295144;1.05451305;1.02848473;4.5817182;0.456816787;10;0.999958895;0.999958911;0.909636593;1.068861;0.999958716
25.849661;1.02848648;0.825522346;0.0823075756;0.802657912;0.0800275867;1.05451504;1.02848669;4.58164921;0.456806794;10;0.999957872;0.999957913;0.9096326;1.068861;0.99995773
25.851661;1.02849248;0.825497653;0.0823035757;0.802629257;0.0800232278;1.05451903;1.0284926;4.58151223;0.456784815;10;0.999957826;0.999957917;0.909624621;1.068861;0.999957755
25.852661;1.02849548;0.825485035;0.0823017569;0.802614662;0.0800212249;1.05452103;1.02849555;4.58144224;0.456774828;10;0.999956802;0.99995692;0.909619634;1.068861;0.999956766
25.854661;1.02850147;0.825459977;0.0822979405;0.802585638;0.0800170466;1.05452603;1.02850145;4.58130325;0.456753858;10;0.999956752;0.999956926;0.909610664;1.068861;0.999956786
25.855661;1.02850446;0.825447176;0.0822959422;0.80257086;0.0800148714;1.05452803;1.0285044;4.58123225;0.456742875;10;0.999955726;0.999955929;0.909606681;1.068861;0.999955794
25.856661;1.02850746;0.825434555;0.0822941236;0.802556252;0.0800128724;1.05453004;1.02850736;4.58116226;0.456732894;10;0.999955698;0.999955932;0.909601698;1.068861;0.999955801
