time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
25.857661;1.02851045;0.825421752;0.0822923041;0.802541466;0.0800108745;1.05453204;1.02851031;4.58109126;0.456722914;10;0.999955669;0.999955934;0.909597716;1.068861;0.999955806
25.858661;1.02851344;0.825408947;0.0822904835;0.802526675;0.0800088774;1.05453505;1.02851326;4.58102027;0.456712935;10;0.99995464;0.999954934;0.909592734;1.068861;0.999954811
25.860661;1.02851941;0.825383152;0.0822868383;0.802496909;0.080004885;1.05453907;1.02851918;4.58087727;0.456692982;10;0.999954579;0.999954932;0.909582773;1.068861;0.999954819
25.861661;1.02852239;0.82537016;0.0822850134;0.802481933;0.0800028896;1.05454209;1.02852213;4.58080527;0.456683006;10;0.999953547;0.999953928;0.909577793;1.068861;0.999953823
25.863661;1.02852835;0.82534399;0.0822813588;0.802451798;0.0799989009;1.05454612;1.02852806;4.58066027;0.456663056;10;0.999953481;0.999953915;0.909568836;1.068861;0.99995383
25.864661;1.02853132;0.82533081;0.0822795293;0.80243664;0.0799969074;1.05454914;1.02853102;4.58058727;0.456653081;10;0.999952446;0.999952905;0.909562858;1.068861;0.999952834
25.867661;1.02854122;0.825291079;0.0822743964;0.802390204;0.0799912026;1.0545562;1.02854093;4.58036726;0.456625147;10;0.999952336;0.99995287;0.909547928;1.068861;0.999952845
25.868661;1.02854419;0.825277713;0.0822725654;0.802374867;0.0799892116;1.05455922;1.02854391;4.58029326;0.456615164;10;0.999951299;0.999951858;0.909542952;1.068861;0.999951849
25.869661;1.02854715;0.825264347;0.0822709154;0.802359531;0.0799873968;1.05456124;1.02854689;4.58021925;0.456606179;10;0.999951262;0.999951845;0.909536976;1.068861;0.999951853
25.870661;1.02855111;0.82525098;0.0822692664;0.802343414;0.0799855055;1.05456426;1.02855087;4.58014525;0.456597192;10;0.999951226;0.999951833;0.909532;1.068861;0.999951857
25.871661;1.02855407;0.825237436;0.0822676185;0.802327904;0.0799836932;1.05456628;1.02855386;4.58007025;0.456588201;10;0.999950192;0.999950823;0.909527023;1.068861;0.99995086
25.872661;1.02855803;0.825223891;0.0822657916;0.802311614;0.0799816291;1.0545693;1.02855785;4.57999524;0.456578208;10;0.99995016;0.999950814;0.909521046;1.068861;0.999950864
25.873661;1.02856099;0.825210349;0.0822641461;0.802296106;0.0799798195;1.05457232;1.02856084;4.57992024;0.456569212;10;0.999950131;0.999950806;0.909516069;1.068861;0.999950869
25.874661;1.02856395;0.825196807;0.0822625016;0.8022806;0.0799780113;1.05457434;1.02856383;4.57984524;0.456560214;10;0.999949104;0.9999498;0.90951009;1.068861;0.999949874
25.876661;1.02857087;0.825169369;0.0822593959;0.802248467;0.0799744975;1.05458038;1.02857082;4.57969325;0.456543209;10;0.999949061;0.99994979;0.90949913;1.068861;0.999949884
25.877661;1.02857484;0.825155652;0.0822577551;0.802232016;0.0799726166;1.0545824;1.02857482;4.57961725;0.456534204;10;0.999948044;0.999948786;0.909493149;1.068861;0.999948889
25.880661;1.02858474;0.825113972;0.0822530257;0.80218372;0.0799673146;1.05459145;1.0285848;4.57938628;0.456508175;10;0.999948012;0.999948781;0.909475193;1.068861;0.999948894
25.881661;1.02858871;0.825100083;0.0822515744;0.802167111;0.0799656161;1.05459447;1.02858879;4.57930928;0.456500164;10;0.999947007;0.99994778;0.909469204;1.068861;0.999947892
25.883661;1.02859567;0.82507213;0.0822484992;0.802134506;0.0799621282;1.05459949;1.02859576;4.5791543;0.456483138;10;0.999947005;0.99994778;0.909457219;1.068861;0.999947885
25.884661;1.02859965;0.825058067;0.0822470555;0.80211773;0.0799604367;1.0546025;1.02859975;4.57907631;0.456475125;10;0.999946009;0.99994678;0.909451224;1.068861;0.999946881
25.886661;1.02860662;0.825029944;0.0822441754;0.802084962;0.0799571391;1.05460851;1.02860672;4.57892033;0.456459101;10;0.999946026;0.99994678;0.90943823;1.068861;0.999946869
25.887661;1.02861061;0.825015703;0.0822427388;0.802068014;0.0799554551;1.05461152;1.0286107;4.57884134;0.45645109;10;0.99994604;0.99994678;0.909432232;1.068861;0.999946863
25.888661;1.0286146;0.825001464;0.0822413046;0.802051065;0.0799537728;1.05461452;1.02861468;4.57876235;0.45644308;10;0.999945056;0.99994578;0.909426235;1.068861;0.999945856
25.890661;1.0286226;0.824972988;0.0822386229;0.802017165;0.0799505878;1.05462052;1.02862264;4.57860436;0.456428064;10;0.999945097;0.99994578;0.909413239;1.068861;0.999945842
25.891661;1.0286256;0.82495857;0.0822371952;0.80200082;0.0799489871;1.05462352;1.02862561;4.57852436;0.456420058;10;0.99994412;0.999944778;0.909406241;1.068861;0.999944835
25.894661;1.02863762;0.824915506;0.0822332841;0.80194962;0.0799443054;1.05463351;1.02863754;4.57828535;0.456398044;10;0.999944201;0.999944769;0.909386249;1.068861;0.99994482
25.895661;1.02864164;0.824900914;0.0822318633;0.801932319;0.079942628;1.0546365;1.02864152;4.57820434;0.45639004;10;0.999943231;0.999943763;0.909380252;1.068861;0.999943816
25.898661;1.02865368;0.824857324;0.0822281488;0.801880593;0.0799381147;1.05464648;1.02865345;4.57796232;0.456369024;10;0.999943326;0.999943739;0.909359265;1.068861;0.99994381
25.899661;1.0286577;0.824842737;0.082226913;0.801863293;0.0799366061;1.05464947;1.02865743;4.5778813;0.456362017;10;0.99994236;0.999942729;0.909352271;1.068861;0.999942808
25.901661;1.02866574;0.824813388;0.082224445;0.801828523;0.0799335804;1.05465545;1.0286654;4.57771828;0.456348;10;0.99994243;0.999942707;0.909338285;1.068861;0.999942807
25.902661;1.02866976;0.824798625;0.0822232129;0.801811052;0.0799320632;1.05465944;1.02866938;4.57763627;0.456340991;10;0.999941465;0.999941695;0.909331292;1.068861;0.999941807
25.904661;1.0286778;0.824769103;0.0822209322;0.801776114;0.0799291943;1.05466543;1.02867735;4.57747224;0.456327968;10;0.999941537;0.99994167;0.909317308;1.068861;0.999941809
25.905661;1.02868182;0.824754163;0.0822197028;0.801758472;0.0799276675;1.05466942;1.02868134;4.57738922;0.456320956;10;0.999941573;0.999941656;0.909310316;1.068861;0.999941811
25.906661;1.02868585;0.824739403;0.0822186537;0.801741005;0.0799263126;1.05467241;1.02868533;4.5773072;0.456314943;10;0.999940608;0.999940641;0.909302324;1.068861;0.999940815
25.908661;1.02869489;0.824709524;0.0822163749;0.801704945;0.0799233409;1.0546794;1.02869431;4.57714116;0.456301916;10;0.999940677;0.999940607;0.909288339;1.068861;0.999940823
25.909661;1.02869892;0.824694584;0.0822153248;0.801687303;0.0799219775;1.0546834;1.0286983;4.57705813;0.456295903;10;0.99994071;0.999940589;0.909280346;1.068861;0.999940828
25.910661;1.02870294;0.824679645;0.0822142738;0.801669662;0.0799206119;1.05468639;1.02870229;4.57697511;0.456289889;10;0.999939742;0.999939569;0.909273353;1.068861;0.999939833
25.914661;1.02872006;0.824619359;0.0822100568;0.80159779;0.0799150599;1.05470036;1.02871926;4.57664;0.456265839;10;0.99993986;0.999939491;0.909243384;1.068861;0.999939842
25.915661;1.02872509;0.824604246;0.0822089995;0.801579192;0.0799136122;1.05470435;1.02872425;4.57655598;0.456259827;10;0.999938885;0.999938474;0.909235391;1.068861;0.999938842
25.916661;1.02872913;0.824588953;0.0822079414;0.801561196;0.079912242;1.05470834;1.02872823;4.57647096;0.456253815;10;0.999938909;0.999938459;0.909227397;1.068861;0.999938841
25.918661;1.02873819;0.824558552;0.0822060042;0.801524595;0.0799095986;1.05471533;1.02873721;4.57630193;0.456242789;10;0.999938951;0.999938438;0.909211406;1.068861;0.999938835
25.919661;1.02874222;0.824543444;0.0822051254;0.801506768;0.0799084032;1.05471932;1.0287412;4.57621791;0.456237776;10;0.999937969;0.999937433;0.909204408;1.068861;0.999937831
25.922661;1.0287563;0.824497406;0.0822023104;0.801451017;0.0799044871;1.05473031;1.02875516;4.57596189;0.45622173;10;0.999938014;0.999937439;0.909180397;1.068861;0.999937809
25.923661;1.02876033;0.824482123;0.0822014329;0.801433008;0.0799032921;1.0547333;1.02875914;4.57587689;0.456216714;10;0.999937025;0.999936446;0.909172389;1.068861;0.9999368
25.927661;1.02877842;0.824420472;0.0821979316;0.801358886;0.0798983574;1.05474929;1.0287771;4.57553389;0.456196654;10;0.999937056;0.999936494;0.909139329;1.068861;0.999936753
25.928661;1.02878345;0.824405017;0.0821970592;0.801339925;0.0798970856;1.05475328;1.02878209;4.5754479;0.456191642;10;0.999936061;0.999935508;0.90913131;1.068861;0.99993574
25.931661;1.02879752;0.824358477;0.0821948069;0.801283649;0.0798937019;1.05476426;1.02879606;4.57518893;0.456178612;10;0.999936072;0.999935547;0.909106248;1.068861;0.9999357
25.932661;1.02880155;0.824342845;0.0821939366;0.801265293;0.0798925103;1.05476825;1.02880006;4.57510194;0.456173605;10;0.999936075;0.999935559;0.909097228;1.068861;0.999935685
25.933661;1.02880657;0.824327212;0.0821932461;0.80124616;0.0798914168;1.05477224;1.02880505;4.57501495;0.4561696;10;0.999935077;0.999934569;0.909089208;1.068861;0.999934671
25.937661;1.02882568;0.824264674;0.0821902887;0.801170405;0.0798869521;1.05478816;1.02882406;4.574667;0.456152599;10;0.999935093;0.99993461;0.909054146;1.068861;0.999934609
25.938661;1.02883071;0.824249038;0.0821895884;0.801151271;0.0798858623;1.05479213;1.02882907;4.57458;0.456148604;10;0.999934099;0.99993362;0.909046135;1.068861;0.999933592
25.939661;1.02883574;0.824233219;0.0821888849;0.801131963;0.0798847732;1.05479611;1.02883407;4.57449201;0.45614461;10;0.999934106;0.99993363;0.909037126;1.068861;0.999933573
25.940661;1.02883976;0.824217397;0.0821883577;0.801113433;0.0798839377;1.05480009;1.02883809;4.57440402;0.456141619;10;0.999934114;0.999933639;0.909028119;1.068861;0.999933554
25.942661;1.02884981;0.824185926;0.0821869318;0.801074993;0.079881764;1.05480806;1.02884811;4.57422903;0.456133643;10;0.999934132;0.999933658;0.90901111;1.068861;0.999933515
25.943661;1.02885483;0.824170097;0.0821863935;0.801055687;0.0798808537;1.05481304;1.02885312;4.57414104;0.456130657;10;0.999933143;0.999932667;0.909002109;1.068861;0.999932496
25.944661;1.02885985;0.824154263;0.0821856717;0.801036382;0.0798797691;1.05481703;1.02885814;4.57405304;0.456126674;10;0.999933155;0.999932675;0.908993109;1.068861;0.999932478
25.947661;1.02887389;0.824106564;0.0821838503;0.800979079;0.0798769503;1.05482898;1.02887218;4.57378806;0.456116735;10;0.999933196;0.999932693;0.908966123;1.068861;0.999932425
25.948661;1.0288789;0.824090718;0.0821832987;0.800959782;0.0798760456;1.05483297;1.02887719;4.57370007;0.456113758;10;0.999933211;0.999932696;0.90895713;1.068861;0.999932409
25.949661;1.02888391;0.824074871;0.0821827454;0.800940486;0.0798751417;1.05483796;1.02888221;4.57361208;0.456110781;10;0.999932226;0.999931698;0.908948139;1.068861;0.999931393
25.954661;1.02890889;0.823994878;0.0821801385;0.800843331;0.0798708072;1.05485893;1.02890728;4.57316815;0.456096895;10;0.999932283;0.999931679;0.908902192;1.068861;0.999931325
25.955661;1.02891387;0.823978836;0.0821795789;0.800823868;0.079869907;1.05486293;1.02891229;4.57307917;0.456093917;10;0.999931288;0.99993067;0.908892204;1.068861;0.999930315
25.959661;1.02893382;0.823914464;0.0821776964;0.800745838;0.0798666627;1.05488097;1.02893235;4.57272225;0.456083996;10;0.999931287;0.99993062;0.908855253;1.068861;0.999930287
25.960661;1.0289388;0.823898411;0.0821773151;0.800726374;0.0798659409;1.05488499;1.02893737;4.57263327;0.456082014;10;0.999931282;0.999930605;0.908845264;1.068861;0.999930283
25.961661;1.02894379;0.823882175;0.0821769338;0.800706735;0.0798652195;1.05489001;1.02894239;4.57254329;0.45608003;10;0.999930275;0.99992959;0.908836275;1.068861;0.999929279
25.963661;1.02895476;0.823849877;0.0821761722;0.800666851;0.0798637011;1.05489806;1.02895342;4.57236433;0.45607606;10;0.999930258;0.999929559;0.908817295;1.068861;0.999929273
25.965661;1.02896474;0.823817574;0.082175414;0.800627746;0.0798622622;1.05490712;1.02896346;4.57218537;0.456072089;10;0.99993024;0.999929531;0.908797313;1.068861;0.999929267
25.967661;1.02897471;0.823785266;0.0821748402;0.800588641;0.0798609997;1.05491618;1.02897349;4.57200641;0.45606912;10;0.999930223;0.99992951;0.908778332;1.068861;0.99992926
25.968661;1.0289797;0.823769021;0.0821744645;0.800569003;0.0798602811;1.05492122;1.02897851;4.57191644;0.456067136;10;0.999929215;0.999928501;0.908768341;1.068861;0.999928255
25.975661;1.0290166;0.823655291;0.0821727481;0.800429966;0.0798559619;1.05495342;1.02901559;4.57128654;0.456058231;10;0.999929174;0.999928529;0.908699393;1.068861;0.999928221
25.976661;1.02902158;0.823639043;0.0821725569;0.800410325;0.0798554134;1.05495744;1.0290206;4.57119654;0.456057238;10;0.99992817;0.99992755;0.908689398;1.068861;0.999927216
25.978661;1.02903253;0.823606546;0.0821721758;0.800370267;0.0798542344;1.05496748;1.02903162;4.57101655;0.456055248;10;0.999928163;0.999927603;0.908669406;1.068861;0.999927208
25.984661;1.02906437;0.823508691;0.0821715762;0.800250533;0.0798512659;1.05499554;1.02906366;4.57047454;0.456052252;10;0.999928145;0.999927807;0.908608405;1.068861;0.999927215
25.985661;1.02906934;0.823492445;0.0821715681;0.800230896;0.0798508833;1.05499953;1.02906866;4.57038453;0.456052252;10;0.999927145;0.99992684;0.9085984;1.068861;0.999926225
25.986661;1.02907531;0.823476199;0.0821713808;0.800210481;0.0798502492;1.05500453;1.02907467;4.57029451;0.456051253;10;0.999927145;0.999926873;0.908587394;1.068861;0.999926237
25.995661;1.02912405;0.823329569;0.0821717035;0.800030042;0.0798469376;1.05504737;1.02912376;4.56948132;0.456053291;10;0.999927215;0.999927101;0.908494341;1.068861;0.999926377
25.996661;1.02912902;0.823313351;0.0821717012;0.800010386;0.0798465708;1.05505235;1.02912876;4.5693913;0.456053296;10;0.999926228;0.999926114;0.908483338;1.068861;0.999925393
25.999661;1.02914595;0.823264535;0.0821720552;0.799949678;0.0798456659;1.05506729;1.02914578;4.56912024;0.456055304;10;0.999926277;0.999926136;0.908451334;1.068861;0.999925445
26.002661;1.02916188;0.82321592;0.0821725865;0.799889903;0.079845007;1.05508124;1.02916179;4.5688502;0.456058299;10;0.99992634;0.999926136;0.908420343;1.068861;0.999925501
26.009661;1.02920078;0.823102548;0.0821741745;0.799749114;0.0798436615;1.05511617;1.0292008;4.56822017;0.456067253;10;0.999926507;0.999926063;0.908344404;1.068861;0.999925645
26.010661;1.02920677;0.823086356;0.0821745291;0.799728671;0.0798435586;1.05512117;1.0292068;4.56813017;0.456069249;10;0.999925529;0.999925048;0.908333412;1.068861;0.999924667
26.018661;1.02925076;0.82295733;0.0821771371;0.799568859;0.0798428169;1.05516118;1.0292508;4.56741321;0.456084289;10;0.999925638;0.999924934;0.908246402;1.068861;0.999924831
26.020661;1.02926276;0.82292509;0.0821778222;0.799528198;0.0798425891;1.05517118;1.02926282;4.56723422;0.456088317;10;0.999925639;0.999924912;0.908224376;1.068861;0.999924861
26.037661;1.02935906;0.822653568;0.082186589;0.799190001;0.0798439543;1.05525807;1.02935914;4.5657282;0.456138541;10;0.999925344;0.999924898;0.908034987;1.068861;0.999924853
26.039661;1.0293701;0.822622008;0.0821878366;0.799150801;0.0798443299;1.05526806;1.02937016;4.56555318;0.456145562;10;0.999925289;0.999924901;0.908011941;1.068861;0.99992484
26.042661;1.02938714;0.822574585;0.0821899901;0.799091527;0.0798451045;1.05528404;1.02938718;4.56529014;0.456157589;10;0.999925212;0.999924899;0.907977879;1.068861;0.999924831
26.055661;1.02946217;0.82237198;0.0822000819;0.798836569;0.0798487298;1.055351;1.02946217;4.56416609;0.456212525;10;0.999925034;0.999924917;0.907829962;1.068861;0.999925004
26.069661;1.02954114;0.822158596;0.0822133765;0.798567907;0.0798551794;1.05542509;1.02954131;4.56298144;0.45628532;10;0.999924901;0.999925119;0.907670581;1.068861;0.999925255
26.070661;1.02954714;0.822143476;0.0822144654;0.798548549;0.0798557544;1.05543011;1.02954733;4.56289747;0.456291316;10;0.999925896;0.99992613;0.907659622;1.068861;0.999926269
26.084661;1.02962622;0.821936457;0.0822300887;0.798285985;0.0798642687;1.05550331;1.02962658;4.56174758;0.456376365;10;0.999925876;0.999926238;0.907498793;1.068861;0.999926411
26.085661;1.02963223;0.821921863;0.0822313763;0.798267164;0.0798650027;1.05550832;1.02963259;4.56166657;0.456383372;10;0.999926872;0.999927242;0.907486774;1.068861;0.999927414
26.088661;1.02964925;0.821878242;0.082235048;0.798211671;0.0798670986;1.05552432;1.02964961;4.56142454;0.456403394;10;0.999926851;0.999927249;0.907452695;1.068861;0.99992742
26.089661;1.02965526;0.821863817;0.0822361467;0.798193038;0.0798676521;1.05552931;1.02965562;4.56134453;0.456409402;10;0.999926843;0.999927249;0.907440664;1.068861;0.99992742
26.095661;1.0296883;0.821777964;0.0822437454;0.798084302;0.0798722377;1.05556124;1.02968867;4.5608684;0.456451472;10;0.999926807;0.999927224;0.907372436;1.068861;0.999927402
26.096661;1.02969431;0.821763893;0.0822451806;0.798066031;0.0798731389;1.05556622;1.02969467;4.56079037;0.456459485;10;0.999927806;0.999928216;0.907360398;1.068861;0.999928396
26.101661;1.02972236;0.821693541;0.0822516077;0.797976226;0.0798771225;1.05559213;1.02972267;4.56040021;0.456495533;10;0.999927822;0.999928159;0.907303224;1.068861;0.99992836
26.104661;1.02973838;0.821651888;0.0822557095;0.797923477;0.0798798442;1.05560709;1.02973865;4.56016911;0.456518547;10;0.999927839;0.999928118;0.907269138;1.068861;0.999928321
26.105661;1.02974438;0.82163801;0.0822571371;0.797905375;0.0798807626;1.05561208;1.02974464;4.56009208;0.456526549;10;0.999928844;0.999929103;0.907258113;1.068861;0.999929305
26.112661;1.02978235;0.821542561;0.0822669741;0.797783273;0.0798873902;1.05564804;1.02978251;4.55956191;0.456581515;10;0.99992887;0.999929006;0.907177991;1.068861;0.999929176
26.113661;1.02978833;0.821529063;0.0822684122;0.797765501;0.0798883262;1.05565403;1.02978848;4.55948689;0.456589503;10;0.999929872;0.999929993;0.907166982;1.068861;0.999930158
26.120661;1.02982617;0.821436035;0.0822789085;0.797645559;0.079895571;1.055689;1.02982631;4.55896976;0.456647382;10;0.999929884;0.999929889;0.907087981;1.068861;0.999930056
26.121661;1.02983114;0.821422899;0.0822805416;0.797628905;0.0798967656;1.055694;1.02983129;4.55889675;0.456656359;10;0.999930884;0.999930875;0.907076984;1.068861;0.999931044
26.122661;1.02983611;0.821409942;0.082281994;0.797612425;0.0798977846;1.05569999;1.02983627;4.55882473;0.456664335;10;0.999930885;0.999930861;0.907065987;1.068861;0.999931032
26.127661;1.02986302;0.82134533;0.0822899689;0.79752866;0.0799034072;1.05572495;1.02986321;4.55846564;0.456708207;10;0.999930897;0.999930809;0.907009981;1.068861;0.999930975
26.128661;1.029869;0.821332549;0.0822914181;0.797511584;0.0799043412;1.05572994;1.0298692;4.55839462;0.45671618;10;0.9999319;0.999931803;0.906998973;1.068861;0.999931965
26.131661;1.02988399;0.821294386;0.0822963057;0.797462855;0.0799078934;1.0557449;1.02988419;4.55818257;0.4567431;10;0.999931908;0.999931791;0.906964939;1.068861;0.999931939
26.133661;1.02989499;0.821269181;0.0822995653;0.797429829;0.079910177;1.05575488;1.02989519;4.55804255;0.45676105;10;0.999931915;0.999931785;0.906942907;1.068861;0.999931925
26.134661;1.0299;0.821256758;0.0823013753;0.797413878;0.0799115301;1.05575986;1.02990019;4.55797354;0.456771026;10;0.99993292;0.999932783;0.90693189;1.068861;0.999932919
26.139661;1.02992606;0.821194807;0.0823096975;0.797333519;0.0799174978;1.05578481;1.0299262;4.55762951;0.456816929;10;0.999932969;0.999932775;0.906876795;1.068861;0.999932913
26.140661;1.02993207;0.821182558;0.0823113238;0.797316966;0.079918592;1.0557898;1.0299322;4.55756152;0.456825914;10;0.999933984;0.999933775;0.906865777;1.068861;0.999933918
26.145661;1.02995812;0.821122214;0.0823199814;0.797238176;0.0799249054;1.05581476;1.0299582;4.55722653;0.456873866;10;0.999934072;0.999933786;0.9068117;1.068861;0.999933967
26.146661;1.02996313;0.821110325;0.0823216019;0.79722275;0.0799260822;1.05581875;1.02996319;4.55716054;0.456882862;10;0.99993509;0.999934789;0.906800688;1.068861;0.99993498
26.151661;1.02998813;0.82105159;0.082330406;0.797146345;0.0799326895;1.05584373;1.02998817;4.55683458;0.45693187;10;0.999935182;0.999934806;0.906746643;1.068861;0.99993505
26.152661;1.02999313;0.821039876;0.0823321991;0.797131105;0.0799340514;1.05584872;1.02999317;4.5567696;0.456941874;10;0.999936199;0.999935808;0.906736637;1.068861;0.999936063
26.156661;1.03001311;0.8209939;0.0823393608;0.797071032;0.0799395159;1.05586768;1.03001314;4.55651467;0.456981888;10;0.99993626;0.999935811;0.906693628;1.068861;0.999936106
26.157661;1.0300181;0.820982536;0.0823411486;0.797056146;0.0799408853;1.05587266;1.03001813;4.55645169;0.456991889;10;0.999937275;0.999936809;0.906682632;1.068861;0.999937115
26.161661;1.03003806;0.820937616;0.082348472;0.796997136;0.0799465424;1.05589162;1.03003808;4.55620278;0.45703288;10;0.999937332;0.999936798;0.906640686;1.068861;0.999937144
26.162661;1.03004306;0.82092661;0.0823502573;0.796982603;0.079947913;1.05589661;1.03004306;4.5561418;0.457042873;10;0.999938347;0.999937794;0.906630711;1.068861;0.999938148
26.163661;1.03004805;0.820915603;0.0823520427;0.796968071;0.0799492836;1.05590061;1.03004805;4.55608082;0.457052865;10;0.999938363;0.999937791;0.906619741;1.068861;0.999938152
26.166661;1.03006304;0.820882768;0.0823577622;0.796924652;0.0799537454;1.05591562;1.030063;4.5558989;0.457084834;10;0.999938407;0.999937777;0.906588858;1.068861;0.999938155
26.167661;1.03006803;0.820871943;0.0823595502;0.796910295;0.0799551167;1.05591963;1.03006798;4.55583892;0.457094821;10;0.99993942;0.999938771;0.906577905;1.068861;0.999939155
26.171661;1.03008704;0.820829196;0.08236707;0.796854172;0.0799610395;1.0559387;1.03008691;4.55560201;0.457136765;10;0.999939446;0.99993875;0.90653711;1.068861;0.999939155
26.172661;1.03009205;0.820818738;0.0823690407;0.796840167;0.0799625915;1.05594372;1.03009189;4.55554403;0.457147748;10;0.999940444;0.999939746;0.906527161;1.068861;0.999940155
26.174661;1.03010107;0.820797823;0.0823728002;0.796812935;0.0799656009;1.05595277;1.03010085;4.55542807;0.457168709;10;0.99994043;0.999939737;0.906506259;1.068861;0.999940154
26.176661;1.03011109;0.820777272;0.082376736;0.796785282;0.0799687106;1.05596182;1.03011081;4.55531411;0.457190665;10;0.999940403;0.999939727;0.906486347;1.068861;0.999940147
26.177661;1.0301151;0.820766998;0.0823787024;0.796772232;0.0799703435;1.05596684;1.03011479;4.55525712;0.457201641;10;0.999941386;0.999940721;0.906476385;1.068861;0.999941141
26.180661;1.03013016;0.820736541;0.082384418;0.796731118;0.0799748312;1.05597991;1.03012974;4.55508816;0.457233571;10;0.999941319;0.999940704;0.906445474;1.068861;0.999941112
26.181661;1.03013418;0.820726629;0.0823863827;0.796718423;0.0799764611;1.05598493;1.03013372;4.55503317;0.45724455;10;0.999942293;0.999941699;0.906435495;1.068861;0.999942098
26.185661;1.03015325;0.820687161;0.0823942479;0.796665495;0.0799827336;1.056003;1.03015267;4.55481419;0.457288486;10;0.999942178;0.999941683;0.906396541;1.068861;0.999942035
26.186661;1.03015726;0.820677428;0.0823962171;0.796652972;0.0799843565;1.05600702;1.03015666;4.55476019;0.457299477;10;0.999943148;0.999942679;0.906386544;1.068861;0.99994302
26.189661;1.03017129;0.820648591;0.0824023164;0.796614201;0.0799892375;1.05602107;1.03017064;4.55460021;0.457333462;10;0.99994306;0.999942667;0.906356533;1.068861;0.999942979
26.190661;1.03017529;0.820639219;0.0824042942;0.796602021;0.0799908556;1.05602508;1.03017463;4.55454821;0.45734446;10;0.999944032;0.999943661;0.906346524;1.068861;0.999943968
26.193661;1.03018928;0.820611114;0.082410423;0.796563922;0.0799957222;1.05603811;1.03018864;4.55439222;0.457378464;10;0.999943949;0.999943638;0.906317481;1.068861;0.999943947
26.194661;1.03019327;0.82060193;0.0824124106;0.796551909;0.0799973348;1.05604312;1.03019264;4.55434123;0.457389467;10;0.999944922;0.999944629;0.906307463;1.068861;0.999944943
26.197661;1.03020724;0.820574562;0.0824185671;0.796514489;0.0800021797;1.05605615;1.03020667;4.55418923;0.457423476;10;0.999944843;0.999944594;0.906279402;1.068861;0.999944935
26.198661;1.03021122;0.82056556;0.0824205637;0.796502645;0.0800037834;1.05606016;1.03021068;4.55413924;0.45743448;10;0.999944819;0.999944579;0.906269381;1.068861;0.999944933
26.199661;1.03021521;0.820556736;0.0824227427;0.796490978;0.0800055593;1.05606416;1.0302147;4.55409024;0.457446483;10;0.999945796;0.999945564;0.906259361;1.068861;0.999945931
26.200661;1.0302202;0.820547732;0.0824247434;0.796478361;0.0800070799;1.05606917;1.03021971;4.55404024;0.457457486;10;0.999945774;0.999945547;0.906250341;1.068861;0.99994593
26.202661;1.03022817;0.820530259;0.0824289293;0.796455203;0.080010443;1.05607719;1.03022776;4.55394324;0.457480493;10;0.999945738;0.999945509;0.906231304;1.068861;0.999945932
26.203661;1.03023316;0.820521613;0.0824311139;0.796442939;0.0800121305;1.05608119;1.03023278;4.55389524;0.457492498;10;0.999946724;0.999946489;0.906222288;1.068861;0.999946934
26.206661;1.03024515;0.820495852;0.0824373093;0.796408646;0.0800170644;1.0560942;1.03024487;4.55375222;0.457526526;10;0.999946694;0.999946431;0.906194251;1.068861;0.999946948
26.207661;1.03025015;0.820487568;0.0824394946;0.796396735;0.0800187456;1.0560982;1.0302499;4.55370622;0.457538541;10;0.999947688;0.999947413;0.906184242;1.068861;0.999947954
26.208661;1.03025415;0.820479104;0.0824416798;0.796385421;0.0800205041;1.05610219;1.03025392;4.55365921;0.457550559;10;0.999947683;0.999947398;0.906175235;1.068861;0.999947959
26.210661;1.03026216;0.820462545;0.082445869;0.796363147;0.0800238464;1.05611118;1.03026198;4.5535672;0.457573603;10;0.999947678;0.999947372;0.906157225;1.068861;0.99994797
26.211661;1.03026616;0.820454447;0.0824480528;0.796352186;0.0800256057;1.05611518;1.03026601;4.55352219;0.45758563;10;0.999948677;0.999948363;0.906148222;1.068861;0.999948975
26.213661;1.03027518;0.820438257;0.0824522371;0.796329494;0.0800288741;1.05612316;1.03027506;4.55343218;0.457608692;10;0.999948679;0.99994835;0.90612922;1.068861;0.999948981
26.214661;1.03027918;0.820430345;0.0824544171;0.796318711;0.0800306364;1.05612716;1.03027908;4.55338818;0.457620727;10;0.999948682;0.999948347;0.906120221;1.068861;0.999948982
26.215661;1.03028319;0.820422434;0.0824565952;0.796307931;0.0800324005;1.05613115;1.03028311;4.55334417;0.457632764;10;0.999949686;0.999949346;0.906111222;1.068861;0.999949983
26.217661;1.0302912;0.820406797;0.0824609454;0.796286549;0.0800359361;1.05613914;1.03029114;4.55325717;0.457656844;10;0.999949698;0.999949353;0.906093227;1.068861;0.999949979
26.218661;1.0302952;0.820399069;0.0824629372;0.796275948;0.0800375336;1.05614313;1.03029516;4.55321416;0.457667886;10;0.999950707;0.999950361;0.906084231;1.068861;0.999950975
26.221661;1.03030721;0.820376255;0.0824694418;0.79624451;0.0800428711;1.05615511;1.03030718;4.55308714;0.457704016;10;0.999950746;0.999950398;0.906058247;1.068861;0.999950953
26.222661;1.03031121;0.820368711;0.082471607;0.796234094;0.0800446573;1.0561591;1.03031117;4.55304513;0.457716058;10;0.999951763;0.999951416;0.906049254;1.068861;0.999951944
26.223661;1.03031521;0.820361348;0.0824737713;0.796223854;0.0800464468;1.05616309;1.03031517;4.55300412;0.457728098;10;0.999951781;0.999951435;0.906040262;1.068861;0.999951933
26.225661;1.03032221;0.820346801;0.0824780991;0.796204327;0.080050112;1.05617108;1.03032215;4.55292311;0.457752171;10;0.999951823;0.999951477;0.906023279;1.068861;0.999951912
26.226661;1.03032621;0.820339437;0.082480263;0.796194091;0.0800519095;1.05617507;1.03032614;4.5528821;0.457764204;10;0.999952846;0.999952501;0.906014289;1.068861;0.999952901
26.229661;1.0303382;0.820318238;0.0824867532;0.796164257;0.0800573102;1.05618604;1.03033808;4.55276407;0.457800286;10;0.999952918;0.999952576;0.905989317;1.068861;0.999952865
26.230661;1.0303422;0.820311409;0.0824889151;0.796154544;0.0800591114;1.05619004;1.03034206;4.55272606;0.457812308;10;0.999953943;0.999953602;0.905980327;1.068861;0.999953853
26.232661;1.03034918;0.820297564;0.0824932355;0.796135709;0.0800627892;1.05619803;1.03034902;4.55264905;0.457836343;10;0.999953991;0.999953653;0.905963345;1.068861;0.999953825
26.233661;1.03035317;0.82029091;0.0824953937;0.796126164;0.0800645873;1.05620102;1.03035299;4.55261204;0.457848358;10;0.999955014;0.999954677;0.905955354;1.068861;0.99995481
26.234661;1.03035715;0.820284075;0.082497731;0.796116441;0.0800665583;1.05620502;1.03035697;4.55257403;0.45786137;10;0.999955037;0.999954701;0.905947363;1.068861;0.999954795
26.236661;1.03036411;0.820270941;0.082502043;0.796098288;0.0800702218;1.05621301;1.03036394;4.55250102;0.45788539;10;0.999955078;0.999954749;0.90593038;1.068861;0.999954761
26.237661;1.03036809;0.820264464;0.0825041988;0.796088909;0.0800720116;1.05621601;1.03036792;4.55246501;0.457897398;10;0.999956096;0.999955774;0.90592239;1.068861;0.999955744
26.238661;1.03037106;0.820257986;0.0825063548;0.796080301;0.0800738769;1.05622;1.0303709;4.55242901;0.457909403;10;0.999956113;0.999955799;0.9059134;1.068861;0.999955726
26.239661;1.03037503;0.820251508;0.0825085117;0.796070919;0.0800756625;1.056224;1.03037488;4.552393;0.457921407;10;0.999956128;0.999955826;0.905905411;1.068861;0.999955709
26.240661;1.030379;0.82024521;0.0825108498;0.796061709;0.0800776209;1.056227;1.03037887;4.552358;0.457934409;10;0.999956141;0.999955854;0.905897425;1.068861;0.999955692
26.241661;1.03038197;0.820239093;0.0825130091;0.796053444;0.0800794805;1.05623099;1.03038185;4.552324;0.457946409;10;0.999957153;0.999956884;0.905889439;1.068861;0.999956676
26.243661;1.0303889;0.820226675;0.0825173316;0.79603596;0.0800831173;1.05623799;1.03038882;4.55225499;0.457970406;10;0.999957169;0.999956949;0.905873474;1.068861;0.999956642
26.244661;1.03039286;0.820220736;0.082519675;0.79602709;0.0800850699;1.05624199;1.0303928;4.55222199;0.457983401;10;0.999958173;0.999957983;0.905865494;1.068861;0.999957624
26.247661;1.03040275;0.820202918;0.0825261717;0.796002009;0.0800905522;1.05625199;1.03040275;4.552123;0.458019379;10;0.999958174;0.999958086;0.905841559;1.068861;0.999957572
26.248661;1.03040671;0.820197159;0.0825285206;0.795993303;0.0800925013;1.05625599;1.03040674;4.55209101;0.45803237;10;0.99995917;0.999959118;0.905834581;1.068861;0.999958556
26.250661;1.03041265;0.820185818;0.0825328631;0.795977602;0.080096205;1.05626299;1.03041271;4.55202804;0.458056351;10;0.999959159;0.999959175;0.90581862;1.068861;0.999958526
26.251661;1.03041661;0.820180056;0.082535217;0.795968887;0.0800981547;1.05626599;1.0304167;4.55199605;0.458069342;10;0.999960151;0.999960199;0.905810638;1.068861;0.999959514
26.253661;1.03042256;0.820169069;0.0825395679;0.79595352;0.080101863;1.05627298;1.03042268;4.55193509;0.458093326;10;0.999960134;0.999960237;0.905795667;1.068861;0.999959495
26.254661;1.03042654;0.820163845;0.0825419248;0.795945324;0.0801038163;1.05627598;1.03042668;4.55190611;0.45810632;10;0.999960124;0.99996025;0.905787678;1.068861;0.999959489
26.255661;1.03042952;0.820158439;0.0825441022;0.795937724;0.0801056739;1.05627998;1.03042967;4.55187613;0.458118314;10;0.999961114;0.999961259;0.905780687;1.068861;0.999960485
26.257661;1.0304365;0.820147986;0.082548639;0.7959221;0.0801094906;1.05628697;1.03043666;4.55181817;0.458143305;10;0.999961093;0.999961263;0.905765697;1.068861;0.999960483
26.258661;1.03043949;0.82014276;0.082550818;0.795914674;0.0801113528;1.05628996;1.03043966;4.55178919;0.458155302;10;0.999962083;0.999962259;0.905757697;1.068861;0.999961485
26.261661;1.03044849;0.820127804;0.0825575356;0.795893099;0.0801171251;1.05629994;1.03044864;4.55170625;0.458192296;10;0.99996205;0.999962223;0.905735678;1.068861;0.9999615
26.262661;1.03045149;0.82012294;0.0825598945;0.795886025;0.0801191698;1.05630293;1.03045163;4.55167926;0.458205296;10;0.999963039;0.999963206;0.905728665;1.068861;0.999962509
26.263661;1.0304555;0.820118258;0.0825620729;0.795878355;0.0801209639;1.05630592;1.03045562;4.55165327;0.458217297;10;0.999963027;0.999963186;0.90572165;1.068861;0.999962519
26.264661;1.03045851;0.820113396;0.0825642513;0.795871281;0.0801228372;1.05630891;1.03045861;4.55162629;0.458229298;10;0.999963014;0.999963164;0.905714633;1.068861;0.99996253
26.265661;1.03046152;0.820108715;0.0825666102;0.795864383;0.0801248869;1.0563129;1.0304616;4.5516003;0.458242301;10;0.999964001;0.999964141;0.905707614;1.068861;0.999963543
26.268661;1.03047057;0.820095219;0.0825733296;0.795844218;0.0801306888;1.05632187;1.03047057;4.55152533;0.458279316;10;0.999963953;0.999964064;0.905685557;1.068861;0.999963584
26.269661;1.03047359;0.820090902;0.0825755102;0.795837673;0.0801325642;1.05632486;1.03047357;4.55150134;0.458291322;10;0.999964934;0.999965036;0.905678539;1.068861;0.999964599
26.271661;1.03047964;0.820082269;0.0825800508;0.795824585;0.0801364891;1.05633085;1.03047955;4.55145337;0.458316335;10;0.999964893;0.999964974;0.905665506;1.068861;0.999964631
26.272661;1.03048267;0.820078132;0.08258241;0.795818219;0.0801385388;1.05633384;1.03048254;4.55143039;0.458329342;10;0.999965871;0.999965941;0.905658492;1.068861;0.999965648
26.274661;1.03048772;0.82006986;0.0825869458;0.795806261;0.080142541;1.05634082;1.03048751;4.55138443;0.458354354;10;0.999965826;0.999965876;0.905644469;1.068861;0.999965684
26.275661;1.03049075;0.820065904;0.0825891224;0.795800074;0.0801444159;1.05634381;1.0304905;4.55136246;0.458366359;10;0.999966804;0.999966843;0.90563746;1.068861;0.999966703
26.277661;1.03049682;0.820058173;0.0825936531;0.795787882;0.0801483398;1.05634979;1.03049648;4.55131951;0.458391367;10;0.999966766;0.99996678;0.905624444;1.068861;0.999966742
26.278661;1.03049986;0.820054397;0.0825958269;0.795781877;0.0801502137;1.05635179;1.03049947;4.55129854;0.45840337;10;0.99996675;0.99996675;0.905618438;1.068861;0.999966762
26.279661;1.03050189;0.820050621;0.0825981797;0.795776645;0.0801523396;1.05635478;1.03050146;4.55127756;0.458416372;10;0.999967737;0.999967722;0.905611433;1.068861;0.999967782
26.281661;1.03050797;0.820043426;0.0826027;0.795764999;0.0801562595;1.05636077;1.03050745;4.55123761;0.458441372;10;0.999967717;0.999967673;0.905598424;1.068861;0.99996782
26.282661;1.03051101;0.820039826;0.082604867;0.795759181;0.0801581315;1.05636376;1.03051045;4.55121764;0.45845337;10;0.99996871;0.999968653;0.905592421;1.068861;0.999968838
26.283661;1.03051305;0.820036406;0.0826070321;0.795754313;0.0801600811;1.05636676;1.03051245;4.55119866;0.458465367;10;0.999968705;0.999968634;0.905585418;1.068861;0.999968855
26.284661;1.03051609;0.820032983;0.0826093753;0.795748678;0.0801621282;1.05636975;1.03051546;4.55117968;0.458478362;10;0.999968702;0.999968618;0.905579417;1.068861;0.99996887
26.285661;1.03051913;0.82002974;0.0826115369;0.795743221;0.0801640007;1.05637274;1.03051846;4.55116169;0.458490356;10;0.999969701;0.999969603;0.905573415;1.068861;0.999969883
26.288661;1.03052623;0.820020182;0.0826183741;0.795728587;0.0801701286;1.05638073;1.0305255;4.55110873;0.458528331;10;0.999969705;0.999969563;0.905554408;1.068861;0.999969912
26.289661;1.03052925;0.820017115;0.082620531;0.795723317;0.0801720048;1.05638373;1.03052852;4.55109174;0.458540321;10;0.999970709;0.999970551;0.905548405;1.068861;0.999970919
26.291661;1.0305343;0.820011161;0.0826250229;0.795713731;0.0801760131;1.05638872;1.03053356;4.55105875;0.458565297;10;0.999970722;0.999970527;0.905536395;1.068861;0.999970931
26.292661;1.03053632;0.820008275;0.0826271777;0.795709414;0.0801779703;1.05639171;1.03053559;4.55104275;0.458577282;10;0.99997173;0.999971515;0.905530389;1.068861;0.999971937
26.294661;1.03054135;0.820002865;0.0826316654;0.795700359;0.080181984;1.0563967;1.03054064;4.55101275;0.458602249;10;0.999971747;0.999971492;0.905518376;1.068861;0.99997195
26.295661;1.03054436;0.820000162;0.082633818;0.795695447;0.0801838649;1.05639969;1.03054368;4.55099775;0.45861423;10;0.999972756;0.999972481;0.905512369;1.068861;0.999972959
26.297661;1.03054838;0.819995119;0.0826383017;0.795687516;0.0801879562;1.05640468;1.03054775;4.55096975;0.45863919;10;0.999972772;0.999972459;0.905501353;1.068861;0.999972979
26.298661;1.03055139;0.8199926;0.0826404529;0.79568278;0.0801898357;1.05640667;1.03055078;4.55095575;0.458651169;10;0.99997378;0.999973448;0.905495344;1.068861;0.999973992
26.301661;1.03055842;0.819985771;0.0826470857;0.795670818;0.0801957993;1.05641465;1.0305579;4.55091774;0.458688104;10;0.999973801;0.999973418;0.905478315;1.068861;0.999974034
26.302661;1.03056042;0.819983618;0.0826494156;0.795667206;0.0801979278;1.05641664;1.03055994;4.55090574;0.458701083;10;0.999974809;0.999974408;0.905472305;1.068861;0.99997505
26.304661;1.03056444;0.819979315;0.0826537119;0.795659985;0.0802018327;1.05642163;1.03056402;4.55088173;0.458725043;10;0.999974825;0.999974387;0.905461286;1.068861;0.999975084
26.305661;1.03056745;0.819977345;0.0826560385;0.795655779;0.0802038807;1.05642362;1.03056705;4.55087073;0.458738025;10;0.999975833;0.999975376;0.905456277;1.068861;0.999976101
26.307661;1.03057146;0.819973768;0.0826603294;0.79564926;0.080207779;1.0564286;1.03057112;4.55085074;0.45876199;10;0.99997585;0.999975352;0.90544526;1.068861;0.999976134
26.308661;1.03057347;0.81997198;0.0826626548;0.795646;0.080209901;1.0564316;1.03057316;4.55084074;0.458774975;10;0.999976857;0.999976338;0.905440252;1.068861;0.999977151
26.310661;1.03057747;0.819968589;0.0826669457;0.795639656;0.0802137912;1.05643559;1.03057722;4.55082175;0.458798946;10;0.999976867;0.999976305;0.905430235;1.068861;0.999977183
26.311661;1.03057947;0.819966984;0.0826690916;0.79563657;0.0802157342;1.05643759;1.03057925;4.55081276;0.458810933;10;0.999977869;0.999977286;0.905425225;1.068861;0.999978199
26.314661;1.03058545;0.819962704;0.0826757112;0.795627828;0.0802217286;1.05644459;1.03058533;4.55078878;0.458847898;10;0.999977862;0.999977217;0.905410187;1.068861;0.999978249
26.315661;1.03058744;0.819961455;0.0826778583;0.795625087;0.080223665;1.0564466;1.03058736;4.55078179;0.458859887;10;0.999978855;0.999978191;0.905405169;1.068861;0.999979265
26.316661;1.03058942;0.819960204;0.0826800057;0.795622344;0.0802255998;1.0564496;1.03058938;4.5507748;0.458871877;10;0.999978846;0.999978164;0.905400149;1.068861;0.999979282
26.317661;1.03059141;0.819958951;0.0826823341;0.795619599;0.0802277079;1.05645161;1.0305914;4.5507678;0.458884868;10;0.999978836;0.999978135;0.905395126;1.068861;0.9999793
26.318661;1.0305934;0.819957876;0.0826844827;0.795617028;0.08022964;1.05645362;1.03059343;4.55076181;0.45889686;10;0.999979824;0.999979106;0.905390102;1.068861;0.999980318
26.319661;1.03059538;0.819956799;0.0826866319;0.795614456;0.0802315709;1.05645563;1.03059545;4.55075581;0.458908854;10;0.999979812;0.999979076;0.905385076;1.068861;0.999980337
26.320661;1.03059637;0.819955899;0.0826887816;0.795612828;0.0802335789;1.05645765;1.03059647;4.5507508;0.458920849;10;0.999979798;0.999979046;0.905381049;1.068861;0.999980357
26.321661;1.03059835;0.819954997;0.0826909317;0.795610427;0.0802355087;1.05645966;1.03059849;4.5507458;0.458932846;10;0.999980784;0.999980016;0.905376022;1.068861;0.999981377
26.322661;1.03060033;0.819954093;0.0826930825;0.795608025;0.0802374382;1.05646168;1.03060051;4.55074079;0.458944845;10;0.999980768;0.999979986;0.905370996;1.068861;0.999981398
26.323661;1.03060231;0.819953368;0.0826952335;0.795605794;0.0802393679;1.05646369;1.03060253;4.55073678;0.458956847;10;0.999980751;0.999979957;0.90536697;1.068861;0.99998142
26.324661;1.0306043;0.819952642;0.0826973845;0.795603562;0.0802412978;1.05646571;1.03060455;4.55073277;0.458968851;10;0.999981733;0.999980928;0.905361946;1.068861;0.999982441
26.325661;1.03060528;0.819951914;0.0826997153;0.795602099;0.0802434809;1.05646773;1.03060556;4.55072876;0.458981856;10;0.999981714;0.999980901;0.905357924;1.068861;0.999982463
26.326661;1.03060726;0.819951365;0.0827018654;0.795600035;0.0802454122;1.05646975;1.03060758;4.55072575;0.458993863;10;0.999981694;0.999980874;0.905352904;1.068861;0.999982484
26.327661;1.03060925;0.819950816;0.0827040148;0.79559797;0.0802473445;1.05647177;1.0306096;4.55072274;0.45900587;10;0.999982674;0.999981849;0.905348887;1.068861;0.999983504
26.330661;1.0306142;0.819949528;0.0827104602;0.795592879;0.0802532277;1.05647782;1.03061464;4.55071571;0.459041895;10;0.999982616;0.999981784;0.905335856;1.068861;0.999983555
26.331661;1.03061518;0.819949338;0.0827126079;0.795591927;0.0802552437;1.05647983;1.03061566;4.5507147;0.459053904;10;0.999983599;0.999982766;0.905331851;1.068861;0.999984569
26.333661;1.03061815;0.81994896;0.0827169022;0.795589244;0.0802592023;1.05648285;1.03061869;4.5507127;0.459077924;10;0.999983568;0.999982735;0.905323854;1.068861;0.999984589
26.334661;1.03062013;0.819948952;0.0827190492;0.79558769;0.0802611448;1.05648486;1.0306207;4.5507127;0.459089935;10;0.999984554;0.999983723;0.90531886;1.068861;0.999985595
26.336661;1.03062311;0.819948935;0.0827231643;0.795585349;0.0802649379;1.05648887;1.03062373;4.55071271;0.459112959;10;0.999984529;0.999983707;0.905311883;1.068861;0.999985602
26.337661;1.0306241;0.819949106;0.082725313;0.795584738;0.0802669635;1.05648988;1.03062474;4.55071371;0.459124972;10;0.999985517;0.999984703;0.905307898;1.068861;0.999986602
26.339661;1.03062707;0.819949443;0.0827296128;0.795582743;0.0802709429;1.05649388;1.03062777;4.55071574;0.459149;10;0.999985496;0.999984704;0.905299938;1.068861;0.9999866
26.340661;1.03062807;0.819949789;0.0827317639;0.795582307;0.0802729749;1.05649489;1.03062878;4.55071775;0.459161013;10;0.999986486;0.999985708;0.905295961;1.068861;0.999987598
26.341661;1.03063006;0.819950134;0.0827339157;0.7955811;0.0802749313;1.05649689;1.03063079;4.55071977;0.459173027;10;0.999986478;0.999985716;0.905291985;1.068861;0.999987596
26.342661;1.03063105;0.819950658;0.0827358881;0.79558084;0.080276793;1.05649889;1.0306318;4.55072279;0.459184041;10;0.99998647;0.999985726;0.905289011;1.068861;0.999987595
26.343661;1.03063204;0.819951182;0.0827380416;0.795580581;0.0802788316;1.05649988;1.03063281;4.5507258;0.459196054;10;0.999987463;0.999986739;0.905285039;1.068861;0.999988594
26.346661;1.03063603;0.819953113;0.0827443282;0.795579387;0.0802847064;1.05650487;1.03063682;4.55073685;0.45923109;10;0.999987445;0.999986795;0.905275124;1.068861;0.999988596
26.347661;1.03063702;0.819953818;0.0827464857;0.795579306;0.0802867527;1.05650587;1.03063782;4.55074086;0.459243099;10;0.99998844;0.999987818;0.905271153;1.068861;0.999989599
26.349661;1.03063901;0.819955589;0.0827506215;0.795579497;0.0802906751;1.05650886;1.03063983;4.55075088;0.459266112;10;0.999988435;0.999987872;0.905264209;1.068861;0.999989609
26.350661;1.03064001;0.819956475;0.0827527801;0.795579591;0.0802927254;1.05651085;1.03064082;4.55075588;0.459278116;10;0.999989434;0.999988901;0.905261236;1.068861;0.999990616
26.352661;1.030643;0.819958609;0.0827569187;0.795579359;0.0802965742;1.05651384;1.03064382;4.55076789;0.459301117;10;0.999989434;0.99998896;0.905255282;1.068861;0.999990634
26.353661;1.030644;0.819959676;0.0827590795;0.795579628;0.0802986244;1.05651484;1.03064482;4.55077389;0.459313114;10;0.999990437;0.999989991;0.905251302;1.068861;0.999991643
26.355661;1.03064599;0.819962174;0.0827632251;0.795580515;0.0803025461;1.05651783;1.0306468;4.55078789;0.4593361;10;0.999990445;0.999990054;0.905245332;1.068861;0.999991664
26.356661;1.03064699;0.819963425;0.0827652105;0.795580959;0.0803044167;1.05651883;1.0306478;4.55079488;0.45934709;10;0.999991453;0.999991087;0.905242344;1.068861;0.999992673
26.358661;1.030649;0.819966293;0.0827693672;0.795582198;0.0803083258;1.05652182;1.03064978;4.55081087;0.459370064;10;0.999991473;0.999991151;0.905236363;1.068861;0.999992687
26.359661;1.03065;0.819967911;0.0827713581;0.795582993;0.0803101894;1.05652282;1.03065077;4.55081987;0.459381048;10;0.999992487;0.999992183;0.905234372;1.068861;0.99999369
26.360661;1.03065;0.819969532;0.0827735307;0.795584563;0.0803123036;1.05652381;1.03065075;4.55082886;0.45939303;10;0.999992501;0.999992214;0.90523138;1.068861;0.999993691
26.362661;1.03065202;0.819972961;0.082777519;0.795586336;0.080316021;1.0565258;1.03065273;4.55084784;0.459414989;10;0.999992532;0.999992273;0.9052254;1.068861;0.999993683
26.363661;1.03065302;0.81997477;0.0827796941;0.795587312;0.0803180524;1.0565278;1.03065372;4.55085784;0.459426966;10;0.999993549;0.999993302;0.905223411;1.068861;0.999994675
26.365661;1.03065504;0.819978397;0.0827836844;0.795589264;0.0803217623;1.05652979;1.03065571;4.55087781;0.459448918;10;0.999993581;0.999993355;0.905217438;1.068861;0.999994648
26.366661;1.03065505;0.819980393;0.0827858594;0.795591188;0.0803238688;1.05653079;1.0306557;4.5508888;0.459460894;10;0.999994597;0.999994381;0.905215453;1.068861;0.999995632
26.368661;1.03065706;0.819984572;0.0827898475;0.795593668;0.0803275747;1.05653279;1.03065769;4.55091177;0.459482849;10;0.999994631;0.999994428;0.905210484;1.068861;0.999995594
26.369661;1.03065707;0.819986752;0.0827918408;0.795595767;0.0803295052;1.05653379;1.03065768;4.55092376;0.459493828;10;0.999995649;0.99999545;0.9052085;1.068861;0.999996575
26.371661;1.03065909;0.819991292;0.0827958259;0.795598593;0.0803332108;1.0565358;1.03065966;4.55094872;0.459515791;10;0.999995683;0.999995489;0.905203531;1.068861;0.999996537
26.372661;1.03065909;0.819993649;0.0827978178;0.795600864;0.0803351419;1.0565368;1.03065965;4.5509617;0.459526775;10;0.999996699;0.999996506;0.905201545;1.068861;0.999997518
26.375661;1.0306611;0.820001074;0.082803793;0.795606478;0.0803407794;1.05653982;1.0306616;4.55100264;0.459559728;10;0.999996737;0.99999655;0.905194579;1.068861;0.999997467
26.376661;1.0306611;0.820003605;0.0828057854;0.795608923;0.0803427096;1.05654083;1.03066158;4.55101662;0.459570714;10;0.999997745;0.999997563;0.905192587;1.068861;0.999998451
26.378661;1.0306621;0.820009022;0.0828097727;0.795613389;0.0803464882;1.05654284;1.03066253;4.55104658;0.459592688;10;0.999997753;0.999997584;0.905188601;1.068861;0.999998422
26.379661;1.03066309;0.820011729;0.0828117682;0.795615238;0.0803483359;1.05654285;1.0306635;4.55106155;0.459603677;10;0.999998753;0.999998594;0.905186607;1.068861;0.999999409
26.381661;1.03066406;0.820017498;0.0828157632;0.795620059;0.0803521028;1.05654487;1.03066444;4.5510935;0.459625659;10;0.999998748;0.999998611;0.905183617;1.068861;0.999999388
26.382661;1.03066405;0.82002038;0.0828177623;0.795622856;0.0803540218;1.05654588;1.03066441;4.55110947;0.459636652;10;0.999999743;0.99999962;0.905181622;1.068861;1.00000038
26.384661;1.03066501;0.8200265;0.082821582;0.795628033;0.0803576005;1.05654689;1.03066535;4.55114341;0.459657643;10;0.99999973;0.999999639;0.905178631;1.068861;1.00000037
26.385661;1.03066498;0.820029559;0.0828235825;0.795631009;0.0803595127;1.05654789;1.03066531;4.55116038;0.459668641;10;1.00000072;1.00000065;0.905176635;1.068861;1.00000136
26.388661;1.0306659;0.820039268;0.0828294084;0.795639694;0.080364985;1.05654989;1.03066622;4.55121428;0.459700645;10;1.0000007;1.00000068;0.905171647;1.068861;1.00000135
26.389661;1.03066588;0.820042683;0.0828312324;0.795643023;0.0803667162;1.05654989;1.0306662;4.55123325;0.459710651;10;1.0000017;1.00000169;0.905170651;1.068861;1.00000234
26.391661;1.03066582;0.820049507;0.0828350638;0.795649683;0.080370353;1.05655088;1.03066614;4.55127119;0.459731669;10;1.00000169;1.00000171;0.905167658;1.068861;1.00000234
26.392661;1.0306668;0.820053097;0.0828370707;0.795652417;0.0803721812;1.05655188;1.03066711;4.55129116;0.459742682;10;1.00000269;1.00000272;0.905166662;1.068861;1.00000334
26.394661;1.03066675;0.820060276;0.0828409044;0.795659435;0.0803758199;1.05655287;1.03066705;4.5513311;0.459763715;10;1.0000027;1.00000274;0.90516467;1.068861;1.00000333
26.395661;1.03066673;0.820063864;0.0828427303;0.795662947;0.0803775528;1.05655287;1.03066702;4.55135107;0.459773734;10;1.0000037;1.00000375;0.905162674;1.068861;1.00000433
26.398661;1.03066667;0.820075346;0.0828483801;0.795674184;0.0803829314;1.05655486;1.03066693;4.551415;0.459804801;10;1.00000372;1.00000379;0.905159691;1.068861;1.00000432
26.399661;1.03066666;0.820079292;0.0828501994;0.795678047;0.0803846676;1.05655486;1.0306669;4.55143697;0.459814827;10;1.00000473;1.0000048;0.905158697;1.068861;1.00000531
26.400661;1.03066665;0.820083237;0.0828520162;0.795681909;0.0803864044;1.05655486;1.03066687;4.55145895;0.459824853;10;1.00000473;1.00000482;0.905157704;1.068861;1.0000053
26.401661;1.03066664;0.820087183;0.0828538303;0.795685772;0.0803881421;1.05655586;1.03066683;4.55148093;0.45983488;10;1.00000474;1.00000484;0.905157712;1.068861;1.00000529
26.402661;1.03066664;0.820091308;0.0828558216;0.79568981;0.0803900557;1.05655587;1.0306668;4.55150391;0.459845907;10;1.00000575;1.00000586;0.90515672;1.068861;1.00000628
26.405661;1.03066564;0.820103862;0.0828612384;0.795702868;0.0803953585;1.05655689;1.03066571;4.55157386;0.459876003;10;1.00000575;1.00000592;0.905154749;1.068861;1.00000623
