time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
26.406661;1.03066565;0.820108168;0.0828630386;0.79570708;0.0803971038;1.05655691;1.03066568;4.55159784;0.45988604;10;1.00000675;1.00000695;0.90515376;1.068861;1.00000721
26.408661;1.03066567;0.820116961;0.0828666319;0.795715675;0.0804006013;1.05655794;1.03066562;4.55164681;0.459906124;10;1.00000675;1.000007;0.905152782;1.068861;1.00000716
26.409661;1.03066468;0.820121448;0.0828684255;0.795720831;0.0804024316;1.05655796;1.0306646;4.5516718;0.459916171;10;1.00000775;1.00000803;0.905152793;1.068861;1.00000814
26.411661;1.03066471;0.820130605;0.0828718266;0.795729767;0.0804057677;1.056558;1.03066456;4.55172277;0.459935274;10;1.00000774;1.00000808;0.905151815;1.068861;1.00000807
26.412661;1.03066472;0.820135275;0.0828736147;0.795734321;0.0804075258;1.05655802;1.03066454;4.55174876;0.45994533;10;1.00000874;1.00000911;0.905150825;1.068861;1.00000904
26.415661;1.03066278;0.820149468;0.0828787912;0.795749688;0.0804127904;1.05655809;1.03066252;4.55182772;0.45997451;10;1.00000873;1.00000918;0.90515085;1.068861;1.00000893
26.416661;1.03066281;0.820154321;0.0828805753;0.795754407;0.0804145541;1.05655811;1.03066252;4.55185471;0.459984573;10;1.00000973;1.0000102;0.905150855;1.068861;1.00000989
26.417661;1.03066283;0.820159354;0.0828821791;0.7957593;0.080416144;1.05655814;1.03066252;4.5518827;0.459993636;10;1.00000973;1.00001022;0.905149859;1.068861;1.00000985
26.418661;1.03066185;0.820164207;0.082883963;0.795764789;0.0804179875;1.05655816;1.03066152;4.55190969;0.460003699;10;1.00000973;1.00001023;0.905149862;1.068861;1.00000981
26.419661;1.03066188;0.820169241;0.0828855669;0.79576968;0.0804195784;1.05655818;1.03066153;4.55193769;0.460012762;10;1.00001073;1.00001125;0.905149864;1.068861;1.00001077
26.422661;1.03065995;0.8201847;0.0828907432;0.795786244;0.0804248528;1.05655823;1.03065958;4.55202369;0.460041945;10;1.00001073;1.00001128;0.905150866;1.068861;1.00001064
26.423661;1.03065998;0.820189911;0.0828923507;0.79579131;0.0804264398;1.05655824;1.0306596;4.55205269;0.460051002;10;1.00001173;1.00001228;0.905150867;1.068861;1.0000116
26.425661;1.03065804;0.820200507;0.0828957493;0.795803161;0.0804299405;1.05655827;1.03065765;4.5521117;0.460070111;10;1.00001173;1.00001228;0.905150865;1.068861;1.00001151
26.426661;1.03065807;0.820205893;0.0828973599;0.795808402;0.080431523;1.05655728;1.03065768;4.55214171;0.460079161;10;1.00001273;1.00001328;0.905151862;1.068861;1.00001247
26.429661;1.03065616;0.820222397;0.0829021965;0.795826019;0.080436417;1.0565573;1.03065579;4.55223374;0.460106292;10;1.00001273;1.00001324;0.905152847;1.068861;1.00001235
26.430661;1.03065519;0.820227957;0.0829039905;0.795832209;0.0804382463;1.0565563;1.03065483;4.55226475;0.460116329;10;1.00001373;1.00001422;0.905153838;1.068861;1.00001332
26.432661;1.03065425;0.820239253;0.0829072192;0.79584399;0.0804414734;1.05655629;1.03065391;4.55232777;0.460134395;10;1.00001374;1.00001418;0.905154816;1.068861;1.00001326
26.433661;1.03065327;0.820244992;0.0829088336;0.795850355;0.0804431242;1.05655529;1.03065296;4.55235977;0.460143425;10;1.00001375;1.00001415;0.905154802;1.068861;1.00001324
26.434661;1.03065229;0.820250731;0.0829104477;0.79585672;0.080444774;1.05655528;1.030652;4.55239178;0.460152452;10;1.00001475;1.00001512;0.905155788;1.068861;1.00001422
26.436661;1.03065033;0.820262571;0.0829134939;0.795869799;0.0804478949;1.05655427;1.03065008;4.5524578;0.460169502;10;1.00001476;1.00001505;0.905157755;1.068861;1.00001418
26.437661;1.03064934;0.820268492;0.0829151057;0.795876338;0.0804495406;1.05655426;1.03064912;4.55249081;0.460178524;10;1.00001577;1.00001602;0.905157738;1.068861;1.00001517
26.440661;1.03064737;0.820286618;0.0829197539;0.795895527;0.0804542149;1.05655323;1.03064724;4.55259184;0.460204577;10;1.00001579;1.00001593;0.905160684;1.068861;1.00001515
26.441661;1.03064637;0.820292723;0.0829213611;0.795902236;0.0804558541;1.05655221;1.03064628;4.55262585;0.460213591;10;1.00001679;1.0000169;0.905161665;1.068861;1.00001615
26.443661;1.03064437;0.820305117;0.0829243933;0.795915828;0.0804589529;1.05655118;1.03064435;4.55269487;0.460230614;10;1.00001682;1.00001684;0.905163629;1.068861;1.00001615
26.444661;1.03064337;0.820311408;0.0829258191;0.795922709;0.080460413;1.05655016;1.03064338;4.55272988;0.460238623;10;1.00001683;1.00001682;0.905165611;1.068861;1.00001616
26.445661;1.03064237;0.82031788;0.0829274253;0.795929764;0.0804620469;1.05655014;1.03064241;4.55276589;0.460247628;10;1.00001785;1.0000178;0.905166593;1.068861;1.00001717
26.447661;1.03064037;0.82033065;0.0829304599;0.795943695;0.0804651376;1.0565491;1.03064046;4.55283692;0.460264629;10;1.00001788;1.00001776;0.905168558;1.068861;1.00001719
26.448661;1.03063837;0.820337126;0.0829318888;0.795951518;0.080466673;1.05654808;1.03063848;4.55287293;0.460272623;10;1.0000189;1.00001874;0.905170541;1.068861;1.00001822
26.450661;1.03063636;0.820350267;0.0829349313;0.795965794;0.080469762;1.05654703;1.03063652;4.55294595;0.460289597;10;1.00001895;1.0000187;0.905172507;1.068861;1.00001827
26.451661;1.03063536;0.820356928;0.0829363644;0.795973019;0.0804712193;1.05654601;1.03063554;4.55298297;0.460297576;10;1.00001898;1.00001869;0.905174491;1.068861;1.0000183
26.452661;1.03063435;0.82036359;0.0829377986;0.795980244;0.0804726768;1.05654498;1.03063456;4.55301998;0.460305551;10;1.00002;1.00001968;0.905175476;1.068861;1.00001934
26.455661;1.03063033;0.82038394;0.0829421047;0.796003047;0.0804771275;1.05654291;1.03063061;4.55313302;0.460329448;10;1.00002007;1.00001964;0.905180438;1.068861;1.00001945
26.456661;1.03062932;0.820390784;0.0829435403;0.79601045;0.0804785844;1.05654189;1.03062963;4.55317104;0.460337407;10;1.00002109;1.00002063;0.905182426;1.068861;1.00002049
26.457661;1.03062831;0.820397628;0.0829449757;0.796017853;0.0804800411;1.05654086;1.03062865;4.55320905;0.460345361;10;1.00002111;1.00002062;0.905184416;1.068861;1.00002054
26.459661;1.03062529;0.820411676;0.0829478453;0.796033784;0.0804830327;1.05653981;1.03062568;4.55328709;0.460361262;10;1.00002115;1.00002061;0.905187396;1.068861;1.00002062
26.460661;1.03062427;0.8204187;0.0829492794;0.796041362;0.08048449;1.05653878;1.03062469;4.55332611;0.460369209;10;1.00002216;1.00002161;0.905189386;1.068861;1.00002166
26.463661;1.03061924;0.820440137;0.0829533971;0.796065992;0.0804888448;1.0565357;1.03061972;4.55344516;0.460392036;10;1.00002221;1.0000216;0.905195357;1.068861;1.00002177
26.464661;1.03061823;0.820447343;0.0829546483;0.796073743;0.0804901281;1.05653467;1.03061873;4.55348518;0.460398974;10;1.00002322;1.0000226;0.905197346;1.068861;1.0000228
26.465661;1.03061722;0.82045455;0.082956079;0.796081494;0.0804915866;1.05653364;1.03061773;4.5535252;0.46040691;10;1.00002323;1.00002261;0.905199335;1.068861;1.00002284
26.467661;1.0306142;0.820469146;0.0829587595;0.796097938;0.08049441;1.0565316;1.03061474;4.55360623;0.460421777;10;1.00002325;1.00002261;0.905203309;1.068861;1.0000229
26.468661;1.03061218;0.820476535;0.0829600095;0.796106632;0.0804957762;1.05653058;1.03061273;4.55364725;0.460428708;10;1.00002426;1.00002361;0.905205296;1.068861;1.00002393
26.471661;1.03060715;0.820499062;0.0829639372;0.796132286;0.0804999895;1.05652755;1.03060771;4.5537723;0.460450501;10;1.00002429;1.00002362;0.90521226;1.068861;1.00002402
26.472661;1.03060614;0.820506633;0.0829653648;0.796140379;0.0805014654;1.05652654;1.0306067;4.55381431;0.460458434;10;1.00002529;1.00002463;0.905215251;1.068861;1.00002505
26.475661;1.0306011;0.820529528;0.0829691009;0.796166377;0.0805055441;1.05652254;1.03060166;4.55394135;0.460479245;10;1.0000253;1.00002463;0.905222235;1.068861;1.00002512
26.476661;1.03059908;0.820537282;0.0829703448;0.796175419;0.0805069343;1.05652155;1.03059964;4.55398436;0.460486188;10;1.0000263;1.00002563;0.905225235;1.068861;1.00002615
26.479661;1.03059401;0.820560726;0.0829740742;0.796201951;0.0805110339;1.05651759;1.0305946;4.55411439;0.460507036;10;1.00002629;1.00002562;0.905233245;1.068861;1.0000262
26.480661;1.03059199;0.820568661;0.0829753175;0.796211173;0.0805124277;1.05651661;1.03059259;4.5541584;0.460513992;10;1.00002728;1.00002662;0.905235252;1.068861;1.00002722
26.481661;1.03059097;0.820576597;0.0829765613;0.796219623;0.0805137434;1.05651563;1.03059158;4.5542024;0.460520951;10;1.00002727;1.00002662;0.90523826;1.068861;1.00002724
26.483661;1.03058691;0.820592649;0.0829788702;0.796238246;0.0805163554;1.05651267;1.03058756;4.55429141;0.460533878;10;1.00002726;1.00002661;0.90524428;1.068861;1.00002728
26.484661;1.03058489;0.820600766;0.0829801156;0.796247646;0.0805177483;1.05651169;1.03058555;4.55433641;0.460540846;10;1.00002825;1.00002761;0.905247291;1.068861;1.00002829
26.486661;1.03058183;0.820617003;0.082982428;0.796265676;0.0805202795;1.05650874;1.03058254;4.55442642;0.46055379;10;1.00002822;1.00002759;0.905253313;1.068861;1.00002833
26.487661;1.03057981;0.820625123;0.0829836752;0.796275078;0.0805216709;1.05650776;1.03058054;4.55447142;0.460560766;10;1.00002821;1.00002759;0.905256324;1.068861;1.00002834
26.488661;1.03057778;0.820633426;0.0829847426;0.796284653;0.0805228868;1.05650578;1.03057853;4.55451742;0.460566745;10;1.00002919;1.00002858;0.905259335;1.068861;1.00002936
26.492661;1.0305697;0.820666648;0.0829891942;0.796322959;0.0805279164;1.05649987;1.03057054;4.55470144;0.46059169;10;1.00002914;1.00002855;0.90527137;1.068861;1.00002941
26.493661;1.03056768;0.820674956;0.0829904417;0.796332536;0.0805293025;1.05649889;1.03056855;4.55474744;0.460598683;10;1.00003013;1.00002954;0.905274376;1.068861;1.00003043
26.496661;1.03056165;0.820700422;0.0829936405;0.796361792;0.0805329323;1.05649394;1.03056256;4.55488844;0.460616669;10;1.00003009;1.00002952;0.905284388;1.068861;1.00003046
26.497661;1.03055964;0.82070909;0.0829947053;0.796371721;0.0805341412;1.05649294;1.03056057;4.55493644;0.460622666;10;1.00003109;1.00003051;0.90528839;1.068861;1.00003147
26.498661;1.03055764;0.820717577;0.0829957693;0.796381474;0.0805353497;1.05649095;1.03055857;4.55498344;0.460628664;10;1.00003108;1.00003051;0.905291392;1.068861;1.00003148
26.501661;1.03055164;0.82074357;0.0829989543;0.796411265;0.0805389721;1.05648594;1.03055258;4.55512744;0.460646658;10;1.00003106;1.00003049;0.905302398;1.068861;1.00003151
26.502661;1.03054865;0.820752412;0.0829998336;0.796422145;0.0805400823;1.05648393;1.03054958;4.55517644;0.460651657;10;1.00003206;1.00003149;0.905305401;1.068861;1.00003251
26.505661;1.03054269;0.820778751;0.0830030096;0.796452297;0.0805437038;1.05647888;1.03054359;4.55532243;0.460669657;10;1.00003205;1.00003146;0.905316408;1.068861;1.00003253
26.506661;1.0305407;0.820787589;0.0830038888;0.796462409;0.0805447369;1.05647785;1.03054159;4.55537142;0.460674658;10;1.00003305;1.00003246;0.90532041;1.068861;1.00003353
26.510661;1.03053177;0.820823292;0.0830077815;0.796503986;0.0805493059;1.05646976;1.03053259;4.55556938;0.460696665;10;1.00003306;1.00003244;0.905336406;1.068861;1.00003352
26.511661;1.03052878;0.820832307;0.0830086703;0.79651505;0.080550422;1.05646873;1.03052959;4.55561937;0.460701665;10;1.00003407;1.00003343;0.905340401;1.068861;1.00003451
26.514661;1.03052183;0.820859533;0.0830115315;0.796546875;0.0805537929;1.05646267;1.03052258;4.55577031;0.460717655;10;1.0000341;1.00003342;0.905352371;1.068861;1.00003448
26.515661;1.03051984;0.82086873;0.0830124303;0.796557343;0.0805548321;1.05646065;1.03052057;4.55582129;0.460722648;10;1.00003411;1.00003342;0.905356357;1.068861;1.00003446
26.516661;1.03051685;0.820877928;0.0830133319;0.796568585;0.0805559484;1.05645863;1.03051756;4.55587226;0.46072764;10;1.00003513;1.00003442;0.905360341;1.068861;1.00003545
26.520661;1.03050788;0.820914908;0.083016963;0.796611407;0.0805601623;1.0564506;1.03050851;4.55607716;0.460747595;10;1.00003521;1.0000344;0.905377274;1.068861;1.00003537
26.521661;1.03050488;0.82092429;0.0830178759;0.796622823;0.0805612697;1.0564486;1.0305055;4.55612913;0.460752582;10;1.00003623;1.00003539;0.905381261;1.068861;1.00003634
26.525661;1.03049488;0.820961828;0.0830211825;0.796666942;0.0805651803;1.05644061;1.03049543;4.55633701;0.460770529;10;1.00003633;1.00003536;0.905399225;1.068861;1.00003623
26.526661;1.03049288;0.820971213;0.0830221021;0.796677587;0.0805662039;1.05643862;1.03049341;4.55638898;0.460775516;10;1.00003735;1.00003635;0.905403219;1.068861;1.0000372
26.528661;1.03048787;0.820990347;0.0830237639;0.796700003;0.0805681519;1.05643464;1.03048837;4.55649491;0.460784488;10;1.0000374;1.00003634;0.905412209;1.068861;1.00003714
26.530661;1.03048186;0.821009481;0.083025431;0.796723198;0.0805701741;1.05643066;1.03048232;4.55660085;0.460793457;10;1.00003744;1.00003634;0.905422201;1.068861;1.00003708
26.531661;1.03047985;0.821019047;0.0830261767;0.796734023;0.0805710177;1.05642867;1.0304803;4.55665381;0.46079744;10;1.00003847;1.00003733;0.905426196;1.068861;1.00003806
26.532661;1.03047685;0.821028791;0.0830269235;0.796745797;0.0805719379;1.05642668;1.03047728;4.55670777;0.460801423;10;1.00003849;1.00003732;0.905431192;1.068861;1.00003803
26.536661;1.03046583;0.821067571;0.0830300938;0.796791943;0.0805756985;1.05641772;1.03046621;4.5569226;0.460818353;10;1.00003856;1.0000373;0.905450178;1.068861;1.00003794
26.537661;1.03046383;0.821077306;0.0830306594;0.796802941;0.080576357;1.05641472;1.03046419;4.55697656;0.460821337;10;1.00003958;1.00003829;0.905455176;1.068861;1.00003892
26.541661;1.03045282;0.821116579;0.0830336231;0.796849613;0.0805799048;1.05640575;1.03045314;4.55719438;0.460837283;10;1.00003963;1.00003827;0.905475183;1.068861;1.00003887
26.542661;1.03044981;0.821126482;0.0830343582;0.796861563;0.0805808063;1.05640376;1.03045013;4.55724934;0.460841272;10;1.00004064;1.00003927;0.90548019;1.068861;1.00003987
26.547661;1.0304358;0.821176154;0.0830374601;0.796920721;0.0805846925;1.05639178;1.03043611;4.55752515;0.460858237;10;1.00004066;1.00003927;0.905506251;1.068861;1.00003989
26.548661;1.03043279;0.821186049;0.0830381824;0.796932671;0.0805855888;1.05638979;1.03043311;4.55758012;0.460862237;10;1.00004166;1.00004027;0.905511268;1.068861;1.0000409
26.553661;1.03041777;0.821236423;0.083041042;0.796993282;0.080589388;1.05637784;1.03041812;4.55786001;0.460878293;10;1.00004166;1.0000403;0.905538347;1.068861;1.00004098
26.554661;1.03041476;0.821246498;0.0830415722;0.797005401;0.080590119;1.05637485;1.03041512;4.557916;0.460881314;10;1.00004266;1.00004131;0.90554336;1.068861;1.00004199
26.555661;1.03041175;0.821256573;0.0830421008;0.797017521;0.0805908516;1.05637287;1.03041213;4.55797199;0.460884339;10;1.00004266;1.00004132;0.905549372;1.068861;1.000042
26.560661;1.03039671;0.821307674;0.0830445507;0.797078825;0.0805943614;1.05635993;1.03039717;4.55825597;0.460898489;10;1.00004262;1.00004138;0.905576406;1.068861;1.00004204
26.561661;1.0303937;0.82131793;0.083045076;0.797091122;0.0805951038;1.05635694;1.03039418;4.55831296;0.460901522;10;1.0000436;1.0000424;0.905582408;1.068861;1.00004304
26.567661;1.03037569;0.821379855;0.083047695;0.797165258;0.0805990987;1.05634196;1.03037625;4.55865697;0.460916724;10;1.00004343;1.00004251;0.905617401;1.068861;1.00004303
26.568661;1.03037169;0.821390305;0.083048044;0.797178503;0.0805997682;1.05633896;1.03037226;4.55871498;0.460918759;10;1.00004439;1.00004353;0.905622399;1.068861;1.00004402
26.569661;1.0303687;0.82140076;0.0830485741;0.797190973;0.0806005377;1.05633596;1.03036928;4.55877299;0.460921793;10;1.00004434;1.00004356;0.905628397;1.068861;1.00004402
26.574661;1.03035273;0.821453082;0.0830503454;0.797254078;0.0806036426;1.05632294;1.03035332;4.55906304;0.460931966;10;1.00004414;1.0000437;0.905658389;1.068861;1.00004396
26.575661;1.03034973;0.821463732;0.0830507037;0.797266712;0.0806042581;1.05631994;1.03035032;4.55912205;0.460934;10;1.0000451;1.00004473;0.905664388;1.068861;1.00004494
26.577661;1.03034374;0.821484671;0.0830514222;0.797291622;0.0806054971;1.05631392;1.03034433;4.55923807;0.460938066;10;1.00004503;1.00004479;0.905676382;1.068861;1.00004491
26.581661;1.03032973;0.821527074;0.0830526785;0.79734349;0.0806079718;1.05630291;1.03033035;4.5594731;0.460945192;10;1.00004488;1.00004489;0.905701346;1.068861;1.00004484
26.582661;1.03032673;0.821537716;0.0830528561;0.797356109;0.0806084198;1.05629991;1.03032735;4.5595321;0.460946221;10;1.00004585;1.00004591;0.905707331;1.068861;1.00004582
26.590661;1.03029969;0.821623034;0.0830548443;0.797459544;0.0806127485;1.05627694;1.03030039;4.56000513;0.46095737;10;1.0000456;1.00004604;0.905758159;1.068861;1.00004572
26.591661;1.03029668;0.821633857;0.0830550336;0.797472334;0.0806131939;1.05627394;1.0302974;4.56006513;0.460958375;10;1.00004658;1.00004705;0.905765136;1.068861;1.00004671
26.599661;1.03026865;0.821719901;0.0830564513;0.797577231;0.0806168627;1.05624994;1.03026947;4.5605422;0.460965353;10;1.00004649;1.00004715;0.905816967;1.068861;1.00004662
26.600661;1.03026565;0.821730723;0.0830566591;0.797590023;0.0806172975;1.05624693;1.03026648;4.56060222;0.460966349;10;1.00004748;1.00004815;0.905823945;1.068861;1.00004761
26.604661;1.03025165;0.821774004;0.0830571403;0.797642761;0.080618821;1.05623488;1.03025256;4.56084229;0.46096834;10;1.00004745;1.00004814;0.905850852;1.068861;1.00004758
26.607661;1.03024066;0.821806444;0.083057415;0.797682727;0.0806198916;1.05622483;1.03024164;4.56102234;0.46096934;10;1.00004742;1.00004811;0.905870781;1.068861;1.00004757
26.609661;1.03023366;0.821828239;0.0830574767;0.797709303;0.0806204512;1.0562188;1.03023469;4.56114337;0.460969344;10;1.0000474;1.00004809;0.90588474;1.068861;1.00004756
26.610661;1.03023066;0.821839043;0.0830575067;0.79772212;0.0806206884;1.05621579;1.03023172;4.56120338;0.460969347;10;1.00004838;1.00004908;0.905891722;1.068861;1.00004856
26.615661;1.03021268;0.821893396;0.0830576522;0.797788911;0.0806220746;1.05619977;1.03021384;4.56150545;0.460969378;10;1.00004831;1.00004903;0.905926685;1.068861;1.00004857
26.621661;1.03019077;0.821958529;0.0830574547;0.797869336;0.0806233608;1.05618082;1.03019192;4.56186754;0.46096742;10;1.0000482;1.00004899;0.905968744;1.068861;1.00004858
26.622661;1.03018679;0.821969505;0.0830572945;0.797883116;0.0806234785;1.05617684;1.03018792;4.56192856;0.460966424;10;1.00004918;1.00004998;0.90597676;1.068861;1.00004958
26.637661;1.03013106;0.82213277;0.0830547402;0.798085449;0.0806250347;1.05612806;1.03013169;4.56283584;0.460952323;10;1.00004909;1.00004975;0.906085928;1.068861;1.0000497
26.638661;1.03012807;0.822143759;0.08305455;0.798098479;0.0806250773;1.05612406;1.03012866;4.56289685;0.460951312;10;1.0000501;1.00005074;0.906092938;1.068861;1.00005073
26.640661;1.03012007;0.82216556;0.0830539896;0.798125919;0.0806251484;1.05611806;1.0301206;4.56301787;0.460948289;10;1.00005014;1.0000507;0.906107955;1.068861;1.00005078
26.641661;1.03011607;0.822176374;0.083053799;0.798139553;0.0806252737;1.05611406;1.03011656;4.56307788;0.460947278;10;1.00005016;1.00005068;0.906115964;1.068861;1.00005081
26.647661;1.03009303;0.822241629;0.0830519253;0.798220919;0.0806252783;1.05609403;1.03009336;4.56343995;0.460937211;10;1.00005028;1.00005063;0.906160994;1.068861;1.000051
26.648661;1.03009001;0.822252443;0.0830515523;0.798233768;0.0806251595;1.05609003;1.03009033;4.56349997;0.460935197;10;1.0000503;1.00005062;0.906167995;1.068861;1.00005103
26.660661;1.03004386;0.822382263;0.0830467719;0.798395687;0.0806242584;1.05604885;1.03004402;4.56422122;0.460909068;10;1.00005045;1.00005061;0.906259936;1.068861;1.00005132
26.662661;1.03003583;0.822403689;0.0830458659;0.798422703;0.0806240369;1.05604181;1.03003598;4.56434023;0.460904065;10;1.00005047;1.0000506;0.90627592;1.068861;1.00005134
26.663661;1.03003182;0.822414495;0.0830453238;0.798436295;0.0806238396;1.05603779;1.03003195;4.56440023;0.460901066;10;1.00005148;1.0000516;0.906282911;1.068861;1.00005235
26.679661;1.02996858;0.822585597;0.083036982;0.798650878;0.0806206169;1.05598062;1.02996854;4.56534801;0.460854232;10;1.00005148;1.0000515;0.906408528;1.068861;1.00005226
26.680661;1.02996557;0.822596082;0.0830364572;0.798663342;0.0806203176;1.05597762;1.02996552;4.565406;0.460851247;10;1.00005146;1.00005149;0.906416499;1.068861;1.00005225
26.686661;1.02994152;0.822659537;0.0830327556;0.7987433;0.0806184657;1.05595562;1.02994151;4.56575696;0.46083029;10;1.00005134;1.00005148;0.906463358;1.068861;1.00005219
26.691661;1.02992154;0.822711973;0.0830293627;0.798809497;0.0806166864;1.05593764;1.02992155;4.56604696;0.460811259;10;1.00005128;1.00005145;0.906503287;1.068861;1.00005209
26.699661;1.02989063;0.822794973;0.083023361;0.798913773;0.0806133584;1.05590873;1.02989066;4.56650593;0.460778136;10;1.00005127;1.00005146;0.90656725;1.068861;1.00005192
26.700661;1.02988664;0.822805276;0.0830226267;0.798926834;0.0806129756;1.05590474;1.02988668;4.56656292;0.46077412;10;1.00005028;1.00005047;0.906575253;1.068861;1.0000509
26.718661;1.02981611;0.822986881;0.0830073173;0.799158112;0.0806042168;1.05584003;1.02981572;4.56757079;0.460690996;10;1.00005047;1.00005066;0.906720403;1.068861;1.00005073
26.719661;1.02981314;0.822996767;0.083006395;0.799170073;0.0806035831;1.05583603;1.02981272;4.56762577;0.46068599;10;1.00005047;1.00005067;0.906728414;1.068861;1.00005073
26.725661;1.02978937;0.823055331;0.0830007153;0.799245837;0.0806000494;1.05581404;1.02978871;4.56795168;0.460654962;10;1.00005045;1.00005076;0.906776436;1.068861;1.00005072
26.726661;1.02978541;0.823065028;0.082999626;0.799258409;0.0805993127;1.05581104;1.02978471;4.56800567;0.460648959;10;1.00004945;1.00004978;0.906784432;1.068861;1.00004972
26.729661;1.02977451;0.823094109;0.0829967339;0.799295345;0.0805973736;1.0558;1.02977373;4.56816762;0.46063295;10;1.00004946;1.00004984;0.906808409;1.068861;1.00004972
26.741661;1.02972772;0.823207725;0.0829845828;0.799442666;0.0805891912;1.05575575;1.02972692;4.56880064;0.460564865;10;1.00004962;1.00005005;0.906905381;1.068861;1.00004966
26.742661;1.02972372;0.823217058;0.0829835125;0.799454868;0.08058846;1.05575273;1.02972294;4.56885266;0.460558855;10;1.00004865;1.00004907;0.906913391;1.068861;1.00004866
26.752661;1.0296857;0.823308622;0.0829726885;0.79957358;0.0805808138;1.05571663;1.02968504;4.56936295;0.460497715;10;1.00004886;1.00004923;0.906992541;1.068861;1.00004876
26.754661;1.0296787;0.823326589;0.0829705726;0.799596508;0.0805792727;1.05570962;1.02967804;4.56946303;0.460485681;10;1.00004889;1.00004925;0.907008559;1.068861;1.0000488
26.755661;1.02967471;0.823335575;0.0829693344;0.799608361;0.0805783667;1.05570562;1.02967404;4.56951307;0.460478665;10;1.0000479;1.00004826;0.907016565;1.068861;1.00004781
26.756661;1.02967071;0.823344561;0.0829682758;0.799620212;0.0805776361;1.05570261;1.02967004;4.56956311;0.460472651;10;1.00004791;1.00004826;0.907024571;1.068861;1.00004783
26.764661;1.02964078;0.823414884;0.0829590373;0.799711891;0.0805709461;1.05567353;1.02964006;4.56995435;0.460420574;10;1.00004797;1.00004827;0.907087594;1.068861;1.00004792
26.765661;1.02963779;0.823423706;0.0829577878;0.799722789;0.0805699635;1.05567052;1.02963707;4.57000337;0.46041357;10;1.00004798;1.00004827;0.907095597;1.068861;1.00004793
26.766661;1.0296338;0.823432351;0.082956537;0.799734289;0.0805690589;1.05566651;1.02963307;4.57005138;0.460406567;10;1.00004698;1.00004726;0.907103601;1.068861;1.00004694
26.767661;1.02962981;0.823440997;0.0829552849;0.79974579;0.0805681541;1.0556625;1.02962908;4.57009939;0.460399566;10;1.00004698;1.00004726;0.907111605;1.068861;1.00004694
26.775661;1.02960091;0.823508781;0.0829453858;0.79983411;0.0805608598;1.05563446;1.02960014;4.5704754;0.460344588;10;1.000047;1.00004719;0.907173676;1.068861;1.00004693
26.776661;1.02959692;0.823517254;0.0829441184;0.799845448;0.0805599584;1.05563147;1.02959614;4.5705224;0.46033759;10;1.00004601;1.00004618;0.90718169;1.068861;1.00004593
26.784661;1.02956794;0.823582639;0.0829337576;0.799931575;0.0805523369;1.05560359;1.02956713;4.57088543;0.460280592;10;1.00004604;1.00004608;0.907242794;1.068861;1.00004589
26.785661;1.02956494;0.823590734;0.082932483;0.799941793;0.0805513524;1.05560062;1.02956413;4.57093044;0.460273594;10;1.00004504;1.00004507;0.907250804;1.068861;1.00004489
26.789661;1.02954992;0.823622561;0.0829272145;0.799984488;0.0805474499;1.05558672;1.02954908;4.57110743;0.460244597;10;1.00004503;1.00004501;0.907280829;1.068861;1.00004489
26.792661;1.02953989;0.823645921;0.082923053;0.800015069;0.0805441746;1.05557682;1.02953904;4.57123741;0.460221593;10;1.00004502;1.00004497;0.907303833;1.068861;1.0000449
26.793661;1.02953588;0.823653648;0.0829217881;0.800025723;0.0805432449;1.05557285;1.02953502;4.5712804;0.460214592;10;1.00004402;1.00004395;0.907311831;1.068861;1.0000439
26.797661;1.02952181;0.823684377;0.0829163696;0.800066613;0.0805389903;1.05555996;1.02952092;4.57145135;0.46018459;10;1.00004402;1.00004388;0.907341812;1.068861;1.0000439
26.799661;1.02951476;0.823699478;0.0829134759;0.800086798;0.0805366754;1.055553;1.02951386;4.57153532;0.460168598;10;1.00004402;1.00004385;0.907355798;1.068861;1.0000439
26.800661;1.02951173;0.823707032;0.0829122076;0.800096503;0.0805356521;1.05555002;1.02951083;4.57157731;0.460161604;10;1.00004403;1.00004383;0.90736379;1.068861;1.00004389
26.801661;1.02950871;0.823714406;0.0829107577;0.800106034;0.0805344531;1.05554703;1.0295078;4.57161829;0.460153613;10;1.00004303;1.00004281;0.907370784;1.068861;1.00004289
26.808661;1.02948448;0.823765914;0.082900763;0.800174876;0.0805264697;1.05552303;1.02948359;4.5719041;0.460098729;10;1.00004305;1.0000427;0.907422793;1.068861;1.00004287
26.809661;1.02948045;0.823772949;0.0828993082;0.80018482;0.0805253496;1.05552003;1.02947957;4.57194306;0.460090751;10;1.00004206;1.00004169;0.9074298;1.068861;1.00004187
26.814661;1.02946428;0.823808512;0.0828922213;0.800231731;0.0805196173;1.05550401;1.02946349;4.57213989;0.460051871;10;1.00004208;1.00004166;0.907466826;1.068861;1.00004188
26.815661;1.02946025;0.823815559;0.0828907708;0.800241658;0.0805185007;1.05550101;1.02945949;4.57217886;0.460043896;10;1.00004208;1.00004166;0.907473827;1.068861;1.00004189
26.816661;1.02945722;0.823822428;0.0828893222;0.800250631;0.0805173066;1.05549701;1.02945649;4.57221683;0.460035921;10;1.00004109;1.00004066;0.907480826;1.068861;1.00004089
26.818661;1.02945016;0.823836351;0.0828864319;0.800269526;0.0805149992;1.05549103;1.02944951;4.57229378;0.46001997;10;1.00004109;1.00004067;0.907494817;1.068861;1.00004091
26.820661;1.0294441;0.823849916;0.0828833715;0.800287294;0.080512442;1.05548404;1.02944353;4.57236874;0.460003018;10;1.00004109;1.00004069;0.907509799;1.068861;1.00004093
26.822661;1.02943704;0.823863481;0.0828805014;0.800305838;0.0805101443;1.05547807;1.02943657;4.57244371;0.459987064;10;1.0000411;1.00004072;0.907523774;1.068861;1.00004096
26.823661;1.02943401;0.823870172;0.0828790699;0.800314633;0.0805089594;1.05547508;1.02943359;4.5724807;0.459979086;10;1.0000401;1.00003973;0.90753076;1.068861;1.00003998
26.829661;1.02941483;0.823909392;0.0828701481;0.800367311;0.0805016258;1.05545615;1.02941472;4.57269766;0.459929198;10;1.00004016;1.00003981;0.907572653;1.068861;1.00004008
26.830661;1.02941181;0.823915712;0.0828687225;0.800375762;0.0805004555;1.05545315;1.02941174;4.57273266;0.459921213;10;1.00003918;1.00003882;0.907579634;1.068861;1.0000391
26.832661;1.02940477;0.823928531;0.0828656908;0.800393626;0.0804980224;1.05544716;1.02940479;4.57280366;0.459904241;10;1.00003922;1.00003883;0.907593593;1.068861;1.00003913
26.834661;1.02939874;0.823940983;0.0828628379;0.800410373;0.0804956915;1.05544117;1.02939883;4.57287266;0.459888266;10;1.00003925;1.00003882;0.907606548;1.068861;1.00003916
26.835661;1.02939573;0.823947298;0.0828612304;0.800418839;0.0804943525;1.05543816;1.02939585;4.57290766;0.459879277;10;1.00003927;1.00003882;0.907613525;1.068861;1.00003918
26.836661;1.02939272;0.823953432;0.0828598022;0.800427132;0.0804931893;1.05543416;1.02939287;4.57294166;0.459871288;10;1.00003828;1.00003781;0.907620501;1.068861;1.00003819
26.841661;1.02937768;0.823983536;0.082852111;0.8004681;0.080486851;1.0554191;1.02937795;4.57310866;0.459828333;10;1.00003835;1.00003776;0.907654391;1.068861;1.00003825
26.842661;1.02937467;0.823989481;0.08285068;0.800476224;0.080485687;1.05541608;1.02937497;4.57314166;0.459820341;10;1.00003736;1.00003675;0.907661372;1.068861;1.00003726
26.847661;1.02935964;0.82401848;0.0828429876;0.800516124;0.0804793292;1.05540097;1.02936002;4.57330266;0.459777366;10;1.0000374;1.00003673;0.907694305;1.068861;1.00003731
26.848661;1.02935664;0.824024064;0.0828415574;0.800523888;0.0804781597;1.05539794;1.02935703;4.57333366;0.459769367;10;1.0000364;1.00003573;0.907700299;1.068861;1.00003632
26.853661;1.02934163;0.824051814;0.0828336833;0.8005625;0.0804716048;1.0553838;1.02934209;4.57348768;0.459725355;10;1.00003643;1.00003578;0.90773331;1.068861;1.00003639
26.854661;1.02933863;0.824057219;0.0828322528;0.800570076;0.0804704333;1.05538078;1.0293391;4.57351769;0.459717348;10;1.00003543;1.00003479;0.907739319;1.068861;1.0000354
26.857661;1.02933063;0.824073258;0.0828274182;0.800591835;0.0804663145;1.05537169;1.02933114;4.57360673;0.459690326;10;1.00003545;1.00003485;0.907759353;1.068861;1.00003544
26.859661;1.02932463;0.824083714;0.0828243697;0.800606616;0.0804637956;1.05536665;1.02932516;4.57366476;0.45967331;10;1.00003545;1.0000349;0.907771381;1.068861;1.00003548
26.860661;1.02932163;0.824088763;0.0828227525;0.800613831;0.0804624489;1.05536362;1.02932217;4.57369278;0.459664303;10;1.00003445;1.00003392;0.907778396;1.068861;1.0000345
26.862661;1.02931563;0.824099046;0.0828196924;0.800628434;0.0804599314;1.05535759;1.02931618;4.57374982;0.45964729;10;1.00003446;1.00003397;0.907790426;1.068861;1.00003454
26.863661;1.02931363;0.824104101;0.0828180692;0.800634869;0.0804585072;1.05535458;1.02931419;4.57377784;0.459638286;10;1.00003446;1.000034;0.90779744;1.068861;1.00003456
26.865661;1.02930763;0.824114035;0.0828148174;0.800649123;0.0804558146;1.05534955;1.02930819;4.57383289;0.45962028;10;1.00003445;1.00003405;0.907809468;1.068861;1.00003461
26.866661;1.02930463;0.824119096;0.0828131896;0.800656339;0.080454468;1.05534654;1.02930519;4.57386091;0.459611279;10;1.00003345;1.00003308;0.907815481;1.068861;1.00003363
26.871661;1.02929163;0.824142973;0.0828052225;0.800689487;0.0804477552;1.05533349;1.02929217;4.57399304;0.459567291;10;1.00003344;1.00003321;0.907846544;1.068861;1.00003379
26.872661;1.02928863;0.824147676;0.0828035931;0.800696362;0.0804464097;1.05533048;1.02928917;4.57401907;0.459558297;10;1.00003244;1.00003224;0.907852558;1.068861;1.00003282
26.876661;1.02927862;0.824165922;0.0827970805;0.800721795;0.0804408687;1.05531943;1.02927914;4.57412019;0.459522325;10;1.00003246;1.00003234;0.907876614;1.068861;1.00003295
26.877661;1.02927562;0.824170431;0.0827956328;0.800728501;0.0804396961;1.05531742;1.02927613;4.57414522;0.459514332;10;1.00003146;1.00003136;0.907882626;1.068861;1.00003198
26.882661;1.0292626;0.824192036;0.082787484;0.800759622;0.0804327947;1.05530438;1.02926308;4.57426536;0.459469358;10;1.00003148;1.00003146;0.90791168;1.068861;1.00003209
26.883661;1.02926059;0.82419617;0.0827858513;0.80076521;0.0804313662;1.05530138;1.02926107;4.57428839;0.459460361;10;1.00003048;1.00003048;0.90791669;1.068861;1.0000311
26.886661;1.02925257;0.824208381;0.0827809487;0.800783363;0.0804272331;1.05529338;1.02925305;4.57435647;0.45943336;10;1.00003047;1.00003052;0.907934722;1.068861;1.00003113
26.887661;1.02925056;0.82421233;0.082779314;0.800788781;0.080425802;1.05529139;1.02925105;4.57437849;0.459424356;10;1.00003047;1.00003053;0.907939733;1.068861;1.00003113
26.888661;1.02924856;0.824216279;0.0827776795;0.800794201;0.0804243704;1.05528839;1.02924905;4.57440052;0.459415349;10;1.00002946;1.00002954;0.907945745;1.068861;1.00003013
26.892661;1.02923858;0.824231715;0.0827711455;0.800817089;0.0804188007;1.05527845;1.02923908;4.57448661;0.459379291;10;1.00002941;1.00002955;0.907967803;1.068861;1.0000301
26.893661;1.02923659;0.824235484;0.0827695132;0.800822333;0.0804173715;1.05527646;1.02923709;4.57450763;0.459370268;10;1.0000284;1.00002855;0.907973821;1.068861;1.00002909
26.897661;1.02922665;0.824250028;0.0827628162;0.800844323;0.0804116547;1.05526654;1.02922714;4.57458869;0.459333145;10;1.00002834;1.00002854;0.907994894;1.068861;1.00002902
26.898661;1.02922468;0.824253441;0.0827611898;0.800849207;0.0804102357;1.05526456;1.02922515;4.5746077;0.459324107;10;1.00002733;1.00002753;0.908000912;1.068861;1.000028
26.902661;1.02921578;0.824267099;0.0827546891;0.800869497;0.0804046559;1.05525464;1.0292162;4.57468372;0.459287948;10;1.00002731;1.00002749;0.908021971;1.068861;1.00002792
26.903661;1.0292138;0.824270335;0.0827530644;0.800874195;0.0804032446;1.05525266;1.02921421;4.57470172;0.45927891;10;1.0000273;1.00002748;0.90802698;1.068861;1.0000279
26.904661;1.02921083;0.824273753;0.0827514398;0.800879846;0.0804019122;1.05525068;1.02921122;4.57472072;0.459269875;10;1.0000263;1.00002647;0.908031987;1.068861;1.00002688
26.905661;1.02920885;0.824276811;0.0827498153;0.800884368;0.0804005024;1.0552487;1.02920923;4.57473772;0.459260841;10;1.0000263;1.00002646;0.90803799;1.068861;1.00002686
26.908661;1.02920292;0.824286352;0.0827449462;0.80089828;0.0803962797;1.05524176;1.02920324;4.5747907;0.459233757;10;1.00002631;1.00002641;0.908052977;1.068861;1.00002681
26.909661;1.02919993;0.824289234;0.0827433246;0.800903404;0.0803949529;1.05523877;1.02920024;4.57480669;0.459224734;10;1.00002532;1.00002539;0.908057966;1.068861;1.00002578
26.913661;1.02919198;0.824301135;0.0827366654;0.800921137;0.080389171;1.05523082;1.02919224;4.57487263;0.459187673;10;1.00002533;1.00002532;0.908077888;1.068861;1.00002568
26.914661;1.02918999;0.824303844;0.0827350468;0.800925308;0.0803877713;1.05522783;1.02919023;4.57488761;0.459178663;10;1.00002434;1.0000243;0.908082862;1.068861;1.00002465
26.918661;1.02918202;0.824314687;0.0827285683;0.800941983;0.0803821745;1.05521985;1.02918222;4.57494752;0.459142636;10;1.00002437;1.00002422;0.908102754;1.068861;1.00002453
26.919661;1.02918002;0.824317398;0.0827269464;0.800946149;0.0803807748;1.05521786;1.02918022;4.57496249;0.459133631;10;1.00002338;1.0000232;0.908106729;1.068861;1.0000235
26.921661;1.02917602;0.824322464;0.0827235197;0.800954125;0.080377799;1.05521286;1.02917623;4.57499044;0.459114622;10;1.0000234;1.00002316;0.908116686;1.068861;1.00002345
26.923661;1.02917203;0.824327352;0.082720271;0.800961919;0.0803749961;1.05520887;1.02917225;4.57501739;0.45909661;10;1.00002341;1.00002312;0.908125652;1.068861;1.0000234
26.924661;1.02917003;0.82432971;0.0827186469;0.800965725;0.0803735934;1.05520687;1.02917026;4.57503037;0.459087602;10;1.00002241;1.00002209;0.908130638;1.068861;1.00002237
26.928661;1.02916202;0.824338978;0.0827121609;0.80098077;0.0803679685;1.05519889;1.02916232;4.57508126;0.459051553;10;1.00002242;1.000022;0.908148605;1.068861;1.00002228
26.929661;1.02916102;0.824341166;0.0827105424;0.800983621;0.0803664796;1.05519689;1.02916134;4.57509324;0.459042539;10;1.00002142;1.00002098;0.908153601;1.068861;1.00002126
26.933661;1.02915302;0.824349397;0.0827040848;0.800997626;0.0803608182;1.0551889;1.02915343;4.57513815;0.459006483;10;1.00002139;1.00002091;0.908170603;1.068861;1.00002119
26.934661;1.02915102;0.824351413;0.0827022952;0.801001088;0.0803592248;1.05518691;1.02915145;4.57514913;0.458996471;10;1.00002037;1.00001989;0.908175609;1.068861;1.00002018
26.938661;1.02914502;0.824358944;0.082695871;0.801012873;0.0803533969;1.05517991;1.02914553;4.57519007;0.458960434;10;1.00002029;1.00001984;0.908192641;1.068861;1.00002014
26.939661;1.02914302;0.824360599;0.0826942659;0.801015993;0.0803519812;1.0551779;1.02914355;4.57519906;0.458951427;10;1.00001926;1.00001883;0.908196649;1.068861;1.00001913
26.942661;1.02913801;0.824365564;0.082689445;0.801024589;0.0803476642;1.05517288;1.02913858;4.57522604;0.458924414;10;1.00001919;1.0000188;0.908208666;1.068861;1.00001912
26.943661;1.029136;0.824367219;0.0826878354;0.801027716;0.0803462536;1.05517087;1.02913658;4.57523504;0.458915413;10;1.00001816;1.00001779;0.908213669;1.068861;1.00001811
26.946661;1.02913099;0.824371642;0.0826829973;0.801035804;0.0803419482;1.05516483;1.02913157;4.57525903;0.458888414;10;1.0000181;1.00001777;0.90822567;1.068861;1.00001811
26.947661;1.02912998;0.824373117;0.0826813816;0.801037984;0.0803404612;1.05516382;1.02913056;4.57526703;0.458879416;10;1.00001808;1.00001777;0.908229669;1.068861;1.00001811
26.948661;1.02912797;0.824374413;0.0826797644;0.801040768;0.0803390517;1.0551618;1.02912855;4.57527403;0.458870418;10;1.00001706;1.00001676;0.908233669;1.068861;1.00001711
26.952661;1.02912196;0.824379408;0.0826732804;0.801050185;0.080333253;1.05515476;1.02912248;4.57530103;0.458834428;10;1.000017;1.00001677;0.908248677;1.068861;1.00001711
26.953661;1.02912096;0.824380518;0.0826716563;0.801052023;0.0803317637;1.05515375;1.02912146;4.57530702;0.458825431;10;1.000016;1.00001578;0.908252682;1.068861;1.0000161
26.954661;1.02911897;0.824381627;0.0826700311;0.801054639;0.0803303524;1.05515175;1.02911943;4.57531302;0.458816435;10;1.00001599;1.00001578;0.908255687;1.068861;1.00001609
26.957661;1.02911498;0.824384583;0.0826653298;0.801060593;0.080326135;1.05514676;1.02911535;4.57532902;0.458790448;10;1.00001598;1.00001581;0.908267713;1.068861;1.00001606
26.958661;1.02911299;0.824385503;0.0826637004;0.80106304;0.0803247216;1.05514477;1.02911332;4.57533402;0.458781452;10;1.00001498;1.00001481;0.908270723;1.068861;1.00001505
26.962661;1.02910804;0.824388621;0.0826571737;0.801069978;0.0803188255;1.05513884;1.02910819;4.575351;0.458745473;10;1.00001498;1.00001484;0.90828477;1.068861;1.00001498
26.963661;1.02910706;0.824389168;0.0826555402;0.8010713;0.0803173293;1.05513786;1.02910716;4.57535399;0.458736478;10;1.00001397;1.00001384;0.908288782;1.068861;1.00001396
26.964661;1.02910507;0.824389894;0.0826540863;0.801073574;0.0803160847;1.05513588;1.02910512;4.57535798;0.458728482;10;1.00001397;1.00001384;0.908291793;1.068861;1.00001394
26.967661;1.02910211;0.824391516;0.0826491831;0.801077528;0.0803115791;1.05513194;1.02910203;4.57536695;0.458701491;10;1.00001396;1.00001385;0.908301819;1.068861;1.00001388
26.968661;1.02910012;0.824391874;0.0826475488;0.801079445;0.0803101511;1.05512996;1.0291;4.57536894;0.458692493;10;1.00001296;1.00001285;0.908305824;1.068861;1.00001286
26.969661;1.02909913;0.82439223;0.0826459147;0.801080584;0.080308643;1.05512898;1.02909897;4.57537092;0.458683495;10;1.00001296;1.00001285;0.908308828;1.068861;1.00001285
26.971661;1.02909715;0.82439294;0.0826428283;0.801082856;0.0803057972;1.05512601;1.02909692;4.5753749;0.458666499;10;1.00001296;1.00001285;0.908315828;1.068861;1.00001282
26.972661;1.02909516;0.824393294;0.0826411964;0.80108477;0.0803043631;1.05512503;1.0290949;4.57537689;0.458657501;10;1.00001197;1.00001185;0.908318825;1.068861;1.00001182
26.976661;1.02909117;0.824393813;0.0826348676;0.801088426;0.0802984903;1.05511912;1.02909084;4.57537987;0.458622513;10;1.00001198;1.00001184;0.908330792;1.068861;1.00001182
26.977661;1.02909017;0.824393989;0.0826332456;0.801089381;0.0802969803;1.05511814;1.02908983;4.57538087;0.458613518;10;1.00001099;1.00001084;0.908333779;1.068861;1.00001083
26.981661;1.02908516;0.824393795;0.0826271327;0.801093093;0.0802913842;1.05511323;1.0290848;4.57537987;0.458579545;10;1.00001101;1.00001081;0.908345711;1.068861;1.00001089
26.982661;1.02908416;0.824393612;0.082625517;0.801093692;0.0802898826;1.05511225;1.02908379;4.57537887;0.458570556;10;1.00001001;1.0000098;0.908348694;1.068861;1.00000991
26.983661;1.02908316;0.824393428;0.082623902;0.801094291;0.0802883827;1.05511027;1.02908278;4.57537787;0.458561568;10;1.00001002;1.00000979;0.908351677;1.068861;1.00000993
26.984661;1.02908216;0.824393066;0.0826224676;0.801094712;0.0802870594;1.05510929;1.02908177;4.57537587;0.458553582;10;1.00001002;1.00000978;0.908354661;1.068861;1.00000996
26.986661;1.02908016;0.824392523;0.0826194194;0.801095726;0.0802842424;1.05510733;1.02907975;4.57537288;0.458536617;10;1.00001003;1.00000976;0.908359637;1.068861;1.00001002
26.987661;1.02908016;0.824392163;0.0826178053;0.801095365;0.0802826701;1.05510635;1.02907974;4.57537089;0.458527637;10;1.00000903;1.00000875;0.908362629;1.068861;1.00000905
26.991661;1.02907616;0.824390189;0.0826117093;0.801096486;0.0802770474;1.05510143;1.02907571;4.57535993;0.458493733;10;1.00000906;1.00000871;0.908372622;1.068861;1.00000919
26.992661;1.02907516;0.824389652;0.0826100946;0.801096717;0.0802755541;1.05510044;1.0290747;4.57535694;0.458484758;10;1.00000806;1.0000077;0.908375627;1.068861;1.00000822
26.994661;1.02907315;0.824388394;0.0826070429;0.801097001;0.0802727419;1.05509847;1.02907269;4.57534997;0.458467808;10;1.00000808;1.00000769;0.908380643;1.068861;1.00000829
26.995661;1.02907314;0.824387674;0.0826056055;0.801096275;0.0802713454;1.05509748;1.02907268;4.57534599;0.458459833;10;1.00000809;1.00000768;0.908382655;1.068861;1.00000832
26.996661;1.02907213;0.824386952;0.0826039863;0.801096327;0.0802698521;1.0550965;1.02907168;4.575342;0.458450857;10;1.0000071;1.00000668;0.908385669;1.068861;1.00000736
27.000661;1.0290691;0.824383512;0.0825980286;0.80109523;0.0802643375;1.05509252;1.02906866;4.57532306;0.458417953;10;1.00000713;1.0000067;0.90839475;1.068861;1.00000749
27.001661;1.02906809;0.824382604;0.0825965787;0.801095108;0.0802630257;1.05509152;1.02906766;4.57531806;0.458409977;10;1.00000613;1.00000571;0.908396775;1.068861;1.00000653
27.002661;1.02906708;0.824381515;0.0825949465;0.80109481;0.0802615403;1.05509052;1.02906667;4.57531207;0.458401;10;1.00000614;1.00000572;0.908399803;1.068861;1.00000656
27.005661;1.02906505;0.824378241;0.0825904012;0.801093146;0.0802573665;1.0550875;1.02906468;4.57529408;0.458376067;10;1.00000615;1.00000577;0.908405891;1.068861;1.00000664
27.006661;1.02906503;0.824377148;0.0825889439;0.801092076;0.0802559849;1.0550865;1.02906469;4.57528807;0.458368088;10;1.00000515;1.00000478;0.908407922;1.068861;1.00000567
27.010661;1.02906198;0.824372038;0.0825829291;0.801089448;0.0802505255;1.05508346;1.02906175;4.57526004;0.458335169;10;1.00000513;1.00000485;0.908416036;1.068861;1.00000574
27.011661;1.02906196;0.824370575;0.0825814696;0.801088037;0.0802491451;1.05508246;1.02906177;4.57525203;0.458327186;10;1.00000413;1.00000387;0.90841806;1.068861;1.00000475
27.013661;1.02905993;0.82436764;0.0825783711;0.801086779;0.0802463597;1.05508044;1.02905982;4.575236;0.458310218;10;1.00000411;1.00000391;0.908422102;1.068861;1.00000477
27.015661;1.02905891;0.824364513;0.0825754546;0.801084577;0.0802436626;1.05507943;1.02905886;4.57521897;0.458294246;10;1.00000409;1.00000395;0.908426134;1.068861;1.00000477
27.016661;1.02905889;0.824363034;0.0825739975;0.801083177;0.0802422719;1.05507843;1.02905889;4.57521096;0.458286259;10;1.00000308;1.00000296;0.908428148;1.068861;1.00000377
27.018661;1.02905788;0.824359711;0.0825710862;0.801080814;0.0802395636;1.05507642;1.02905794;4.57519293;0.458270282;10;1.00000305;1.000003;0.90843117;1.068861;1.00000377
27.020661;1.02905687;0.824356197;0.0825681792;0.801078287;0.0802368499;1.0550754;1.02905699;4.5751739;0.4582543;10;1.00000303;1.00000303;0.908435185;1.068861;1.00000375
27.021661;1.02905687;0.824354346;0.0825667271;0.80107655;0.0802354524;1.05507439;1.02905701;4.57516389;0.458246308;10;1.00000201;1.00000205;0.908436191;1.068861;1.00000274
27.025661;1.02905487;0.824346752;0.0825609277;0.801071015;0.0802300056;1.05507233;1.02905511;4.57512286;0.458214325;10;1.00000194;1.00000209;0.908442195;1.068861;1.00000269
27.026661;1.02905488;0.824344718;0.0825594808;0.801069117;0.0802286014;1.05507131;1.02905513;4.57511185;0.458206327;10;1.00000092;1.0000011;0.908444192;1.068861;1.00000168
27.028661;1.0290539;0.824340469;0.0825565924;0.80106593;0.0802258675;1.05507027;1.02905418;4.57508885;0.45819033;10;1.00000088;1.00000113;0.908447183;1.068861;1.00000165
27.030661;1.02905392;0.824336223;0.0825538923;0.801061973;0.0802232267;1.05506923;1.02905422;4.57506585;0.458175333;10;1.00000084;1.00000115;0.908449168;1.068861;1.00000162
27.031661;1.02905293;0.824334013;0.0825524549;0.801060688;0.0802218953;1.05506821;1.02905325;4.57505386;0.458167334;10;0.999999817;1.00000017;0.90845116;1.068861;1.00000061
27.035661;1.02905298;0.824324831;0.0825468949;0.801052094;0.0802164217;1.05506614;1.02905334;4.57500387;0.458136334;10;0.999999737;1.00000022;0.908456128;1.068861;1.00000056
27.036661;1.029052;0.824322451;0.0825454598;0.801050637;0.0802150845;1.05506613;1.02905236;4.57499087;0.458128332;10;0.999998719;0.99999923;0.908457123;1.068861;0.999999549
27.040661;1.02905206;0.824312414;0.0825400735;0.801041174;0.0802097681;1.05506407;1.02905243;4.57493587;0.458098319;10;0.999998666;0.99999927;0.908461126;1.068861;0.999999497
27.041661;1.02905208;0.824309866;0.082538636;0.801038763;0.0802083511;1.05506407;1.02905245;4.57492187;0.458090315;10;0.999997658;0.999998278;0.908462132;1.068861;0.999998483
27.045661;1.02905114;0.824299347;0.0825332466;0.801029542;0.0802031132;1.05506204;1.0290515;4.57486385;0.458060289;10;0.999997659;0.999998306;0.90846617;1.068861;0.999998425
27.046661;1.02905115;0.824296636;0.082531989;0.80102695;0.0802018731;1.05506203;1.02905151;4.57484884;0.45805328;10;0.999996667;0.999997311;0.908466181;1.068861;0.999997409
27.048661;1.02905117;0.824291044;0.0825292925;0.801021588;0.0801992202;1.05506202;1.02905153;4.57481782;0.458038256;10;0.999996691;0.999997317;0.908468201;1.068861;0.999997375
27.050661;1.02905219;0.824285281;0.0825265964;0.801015263;0.0801964931;1.05506101;1.02905254;4.57478579;0.458023228;10;0.999996725;0.999997322;0.908469219;1.068861;0.999997338
27.051661;1.02905219;0.824282401;0.0825253389;0.801012487;0.0801952576;1.055061;1.02905254;4.57476977;0.458016212;10;0.999995744;0.999996324;0.908470226;1.068861;0.999996319
27.052661;1.0290522;0.824279523;0.0825239019;0.801009706;0.0801938476;1.05506099;1.02905255;4.57475375;0.458008196;10;0.999995765;0.999996326;0.908471232;1.068861;0.999996301
27.055661;1.02905221;0.824270351;0.0825199572;0.801000827;0.0801899711;1.05505997;1.02905256;4.5747027;0.457986145;10;0.99999583;0.999996341;0.908472243;1.068861;0.999996245
27.056661;1.02905221;0.824267295;0.0825187047;0.800997864;0.0801887377;1.05505996;1.02905256;4.57468568;0.457979129;10;0.999994851;0.99999535;0.908473245;1.068861;0.999995227
27.059661;1.02905321;0.824257765;0.0825149544;0.800987833;0.0801849585;1.05505896;1.02905357;4.57463263;0.457958083;10;0.999994914;0.999995386;0.908474245;1.068861;0.999995175
27.060661;1.0290532;0.824254708;0.0825137065;0.800984864;0.0801837243;1.05505896;1.02905357;4.57461562;0.457951068;10;0.999994933;0.999995399;0.908475245;1.068861;0.99999516
27.061661;1.02905319;0.824251291;0.0825122798;0.800981543;0.0801823148;1.05505896;1.02905357;4.57459661;0.457943054;10;0.999993952;0.999994411;0.908475244;1.068861;0.999994147
27.065661;1.02905415;0.824237979;0.0825073026;0.800967816;0.0801773034;1.055059;1.02905456;4.57452259;0.457914991;10;0.999994021;0.999994454;0.908476246;1.068861;0.999994106
27.066661;1.02905414;0.824234563;0.082506059;0.800964487;0.0801760714;1.05505901;1.02905455;4.5745036;0.457907974;10;0.999993034;0.999993464;0.90847625;1.068861;0.999993099
27.067661;1.02905413;0.824230966;0.0825048152;0.800960982;0.0801748397;1.05505903;1.02905455;4.5744836;0.457900956;10;0.999993046;0.999993475;0.908477255;1.068861;0.999993091
27.071661;1.0290561;0.824216761;0.082500015;0.800945564;0.0801699344;1.05505908;1.02905652;4.57440465;0.457873877;10;0.999993062;0.999993525;0.908477294;1.068861;0.999993066
27.072661;1.0290561;0.824213163;0.082498768;0.800942052;0.0801687031;1.05505909;1.02905651;4.57438467;0.457866857;10;0.999992057;0.99999254;0.908477306;1.068861;0.999992061
27.075661;1.0290571;0.824202001;0.0824951997;0.800930385;0.0801651041;1.05505911;1.02905746;4.57432274;0.457846799;10;0.999992019;0.999992582;0.908477346;1.068861;0.999992051
27.076661;1.0290581;0.824198218;0.0824939469;0.800925917;0.080163793;1.05505911;1.02905843;4.57430176;0.457839783;10;0.999991999;0.999992595;0.90847736;1.068861;0.99999205
27.077661;1.02905811;0.824194433;0.0824926922;0.800922225;0.0801625594;1.05506011;1.02905841;4.57428079;0.457832767;10;0.999990977;0.999991607;0.908477375;1.068861;0.999991049
27.082661;1.02906114;0.824174779;0.0824867536;0.800900729;0.0801565111;1.05506011;1.02906127;4.5741719;0.457799727;10;0.999990844;0.999991646;0.908475463;1.068861;0.999991054
