time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
27.083661;1.02906114;0.824170811;0.0824856708;0.800896861;0.0801554546;1.05506111;1.02906125;4.57414992;0.457793726;10;0.999989817;0.999990648;0.908475482;1.068861;0.999990053
27.086661;1.02906316;0.824158546;0.0824822419;0.800883353;0.0801519566;1.05506111;1.02906317;4.57408197;0.457774736;10;0.999989736;0.999990646;0.908474542;1.068861;0.999990037
27.087661;1.02906317;0.824154399;0.0824809787;0.800879311;0.0801507266;1.0550621;1.02906314;4.57405898;0.457767741;10;0.99998971;0.999990642;0.908474561;1.068861;0.999990027
27.088661;1.02906418;0.82415007;0.0824798953;0.800874316;0.080149594;1.0550621;1.02906411;4.57403499;0.457761748;10;0.999988685;0.999989636;0.90847358;1.068861;0.999989015
27.093661;1.02906721;0.824128778;0.0824741053;0.800851248;0.0801437397;1.05506305;1.02906697;4.57391699;0.457729785;10;0.999988575;0.999989584;0.908470654;1.068861;0.999988939
27.094661;1.02906822;0.824124445;0.0824730176;0.800846252;0.0801426087;1.05506403;1.02906794;4.57389298;0.457723793;10;0.999987558;0.999988571;0.908470665;1.068861;0.999987922
27.095661;1.02906923;0.824119929;0.08247193;0.800841079;0.0801414785;1.05506402;1.02906891;4.57386798;0.457717801;10;0.999987543;0.999988557;0.908469675;1.068861;0.999987907
27.096661;1.02906924;0.824115594;0.0824708427;0.800836858;0.0801404265;1.055064;1.02906888;4.57384397;0.45771181;10;0.99998753;0.999988542;0.908468684;1.068861;0.999987893
27.098661;1.02907125;0.824106562;0.0824686695;0.800826505;0.0801381674;1.05506496;1.02907082;4.57379397;0.45769983;10;0.999987515;0.999988512;0.908467697;1.068861;0.99998787
27.099661;1.02907126;0.824102047;0.0824675838;0.800822106;0.0801371158;1.05506594;1.02907079;4.57376897;0.45769384;10;0.999986513;0.999987497;0.908466702;1.068861;0.999986862
27.104661;1.0290753;0.82407895;0.08246216;0.800796468;0.0801315532;1.05506783;1.02907463;4.57364102;0.457663898;10;0.999986536;0.99998743;0.908461711;1.068861;0.999986866
27.105661;1.02907631;0.824074264;0.0824610751;0.800791115;0.0801304278;1.05506881;1.0290756;4.57361504;0.457657909;10;0.999985544;0.999986421;0.908460711;1.068861;0.999985875
27.110661;1.02908134;0.824050309;0.0824558322;0.800763822;0.0801249889;1.05507071;1.02908043;4.57348215;0.457628952;10;0.999985573;0.999986407;0.908455702;1.068861;0.999985933
27.111661;1.02908234;0.82404545;0.0824547473;0.800758292;0.0801238676;1.05507169;1.0290814;4.57345518;0.457622955;10;0.999984576;0.99998541;0.908454699;1.068861;0.999984946
27.112661;1.02908234;0.824040592;0.0824538427;0.800753541;0.0801229995;1.05507167;1.02908137;4.5734282;0.457617956;10;0.999984579;0.999985416;0.908453695;1.068861;0.99998496
27.116661;1.02908634;0.824020808;0.0824496831;0.800731069;0.0801186898;1.05507461;1.02908525;4.5733183;0.457594933;10;0.999984591;0.999985454;0.908448675;1.068861;0.99998502
27.117661;1.02908733;0.824015774;0.0824487775;0.800725362;0.0801177429;1.05507559;1.02908622;4.57329032;0.457589919;10;0.999983594;0.999984465;0.908447668;1.068861;0.999984039
27.122661;1.0290923;0.82399007;0.0824438791;0.800696309;0.0801126482;1.05507854;1.02909113;4.57314738;0.457562809;10;0.999983607;0.999984514;0.908440619;1.068861;0.999984151
27.123661;1.02909329;0.823985037;0.0824429704;0.800690607;0.0801116976;1.05507953;1.02909212;4.57311939;0.45755778;10;0.99998261;0.99998352;0.908438607;1.068861;0.999983178
27.127661;1.02909823;0.823963996;0.0824391647;0.800666171;0.0801076416;1.0550825;1.02909714;4.5730024;0.457536648;10;0.999982626;0.999983525;0.908432559;1.068861;0.999983293
27.129661;1.02910018;0.823953201;0.0824371818;0.800654098;0.0801055657;1.05508349;1.02909916;4.5729424;0.457525576;10;0.999982634;0.999983515;0.908429542;1.068861;0.999983354
27.130661;1.02910116;0.823947801;0.082436283;0.800648067;0.0801046153;1.05508448;1.02910018;4.5729124;0.457520539;10;0.999981637;0.999982505;0.908427536;1.068861;0.999982384
27.135661;1.02910703;0.82392062;0.0824318088;0.800616997;0.0800997946;1.05508947;1.02910628;4.57276142;0.457495369;10;0.999981642;0.99998242;0.908418549;1.068861;0.999982518
27.136661;1.029109;0.82391504;0.0824310965;0.800610026;0.0800989467;1.05508947;1.0291083;4.57273043;0.457491339;10;0.999980641;0.999981396;0.90841656;1.068861;0.999981539
27.140661;1.0291139;0.823892732;0.0824275286;0.800584475;0.0800951084;1.05509347;1.02911337;4.57260646;0.457471239;10;0.999980638;0.999981291;0.908409614;1.068861;0.999981613
27.142661;1.02911585;0.823881406;0.0824259261;0.800571915;0.0800934171;1.05509547;1.0291154;4.57254348;0.457462203;10;0.999980643;0.99998124;0.908405639;1.068861;0.999981642
27.143661;1.02911683;0.823875834;0.0824250349;0.800565723;0.0800924868;1.05509646;1.02911642;4.57251249;0.457457189;10;0.999979647;0.999980215;0.90840365;1.068861;0.999980655
27.149661;1.02912576;0.823841156;0.0824202358;0.800525036;0.0800872059;1.05510245;1.02912547;4.57231959;0.457430171;10;0.999979697;0.999980073;0.908390686;1.068861;0.999980701
27.150661;1.02912676;0.823835404;0.0824195274;0.800518676;0.0800864486;1.05510345;1.02912647;4.57228761;0.457426175;10;0.999978709;0.999979049;0.90838869;1.068861;0.999979705
27.151661;1.02912776;0.823829471;0.0824186393;0.800512141;0.0800855136;1.05510445;1.02912748;4.57225463;0.457421182;10;0.999978722;0.999979025;0.908385692;1.068861;0.999979708
27.156661;1.02913579;0.823799774;0.0824149206;0.800477126;0.0800812579;1.05511044;1.02913547;4.57208972;0.457400237;10;0.999978788;0.9999789;0.908374686;1.068861;0.999979718
27.157661;1.0291368;0.823793828;0.0824140318;0.800470586;0.080080302;1.05511144;1.02913647;4.57205674;0.457395251;10;0.999977799;0.999977874;0.908371679;1.068861;0.999978718
27.159661;1.02913981;0.823781751;0.0824126118;0.800456548;0.0800786515;1.05511344;1.02913946;4.57198976;0.457387285;10;0.999977815;0.999977825;0.908367657;1.068861;0.999978716
27.163661;1.02914584;0.823757217;0.0824097565;0.800428107;0.0800753139;1.05511844;1.02914542;4.57185379;0.457371364;10;0.999977815;0.99997774;0.908357593;1.068861;0.999978698
27.164661;1.02914785;0.823751081;0.082409038;0.800420605;0.0800744357;1.05511944;1.02914742;4.5718198;0.457367385;10;0.999976807;0.999976724;0.908354574;1.068861;0.99997769
27.169661;1.02915588;0.823720039;0.082405589;0.800384292;0.0800703744;1.05512547;1.02915538;4.57164781;0.457348487;10;0.999976721;0.999976682;0.908341487;1.068861;0.999977632
27.171661;1.02915889;0.823707409;0.0824041234;0.800369707;0.0800687013;1.05512849;1.02915837;4.5715778;0.45734052;10;0.999976675;0.999976683;0.908335456;1.068861;0.999977603
27.172661;1.02916089;0.823701094;0.0824035691;0.800362025;0.0800680029;1.0551295;1.02916036;4.5715428;0.457337535;10;0.999975652;0.999975687;0.908333441;1.068861;0.999976588
27.176661;1.02916693;0.823675666;0.0824008012;0.800332671;0.0800648502;1.05513554;1.02916635;4.57140177;0.457322577;10;0.999975565;0.999975717;0.908322381;1.068861;0.999976528
27.179661;1.02917198;0.823656558;0.0823989398;0.800310222;0.0800626768;1.05513956;1.02917135;4.57129574;0.457312592;10;0.999975516;0.999975743;0.908313329;1.068861;0.999976486
27.180661;1.02917399;0.823650068;0.0823983772;0.800302363;0.0800619865;1.05514057;1.02917335;4.57125973;0.457309595;10;0.999974504;0.999974752;0.90831031;1.068861;0.999975472
27.184661;1.02918108;0.823624107;0.0823957565;0.800271706;0.0800589585;1.05514656;1.02918036;4.5711157;0.457295596;10;0.999974477;0.999974783;0.908298234;1.068861;0.99997542
27.188661;1.02918816;0.823597782;0.0823934854;0.800240699;0.0800562857;1.05515153;1.02918739;4.57096968;0.457283587;10;0.999974478;0.999974803;0.908286156;1.068861;0.999975366
27.189661;1.02919018;0.82359129;0.0823929174;0.800232839;0.0800556013;1.05515352;1.0291894;4.57093367;0.457280584;10;0.999973483;0.999973806;0.908283136;1.068861;0.999974352
27.192661;1.02919522;0.823571449;0.0823912121;0.800209683;0.0800536421;1.05515749;1.02919445;4.57082367;0.457271574;10;0.999973507;0.999973811;0.908273079;1.068861;0.999974315
27.197661;1.02920526;0.823537894;0.0823883696;0.800169298;0.0800503144;1.05516547;1.02920454;4.57063768;0.457256549;10;0.99997357;0.999973807;0.908256994;1.068861;0.999974286
27.198661;1.02920727;0.823531222;0.0823878025;0.800161251;0.0800496584;1.05516748;1.02920656;4.57060068;0.457253541;10;0.999972585;0.999972803;0.908252977;1.068861;0.999973287
27.199661;1.02920927;0.82352455;0.082387416;0.800153202;0.0800491797;1.05516848;1.02920858;4.57056368;0.457251532;10;0.9999726;0.999972798;0.908249958;1.068861;0.999973291
27.207661;1.02922423;0.823470165;0.0823834559;0.800088533;0.0800445564;1.05518154;1.02922371;4.57026163;0.457230415;10;0.999972692;0.999972713;0.908222792;1.068861;0.999973296
27.208661;1.02922622;0.823463333;0.0823830778;0.800080313;0.0800440717;1.05518355;1.02922573;4.57022362;0.457228396;10;0.999971697;0.999971701;0.908218771;1.068861;0.999972286
27.215661;1.02924017;0.823415167;0.0823801339;0.800022487;0.0800402613;1.05519462;1.02923985;4.56995555;0.457212249;10;0.999971696;0.99997163;0.908193639;1.068861;0.999972153
27.217661;1.02924415;0.823401324;0.0823794216;0.800005913;0.0800392522;1.05519865;1.02924389;4.56987854;0.457208215;10;0.999971696;0.999971618;0.908185614;1.068861;0.999972104
27.218661;1.02924614;0.823394492;0.0823790697;0.799997715;0.080038745;1.05520067;1.02924591;4.56984053;0.457206203;10;0.999970697;0.999970612;0.908182603;1.068861;0.999971079
27.226661;1.02926309;0.8233385;0.0823763079;0.799930159;0.080034588;1.05521484;1.02926305;4.56952947;0.457190253;10;0.999970757;0.999970563;0.908151535;1.068861;0.999970891
27.229661;1.02926906;0.823317397;0.0823754583;0.799905054;0.0800332291;1.05521992;1.0292691;4.56941247;0.457185324;10;0.999970797;0.999970531;0.90814051;1.068861;0.999970831
27.230661;1.02927105;0.82331036;0.0823752943;0.799896688;0.0800328913;1.05522195;1.02927112;4.56937347;0.457184353;10;0.999969812;0.999969518;0.908136501;1.068861;0.999969813
27.234661;1.02928003;0.823281838;0.0823740935;0.799862107;0.0800309227;1.05522906;1.02928017;4.56921549;0.457177487;10;0.999969873;0.999969455;0.908120475;1.068861;0.999969768
27.242661;1.02929806;0.823224763;0.082372404;0.79979297;0.0800276317;1.05524531;1.02929823;4.56889956;0.457167795;10;0.999969927;0.999969307;0.908087432;1.068861;0.999969805
27.243661;1.02930007;0.823217543;0.0823722368;0.799784434;0.0800272872;1.05524633;1.02930023;4.56885956;0.457166828;10;0.999968925;0.999968291;0.908083427;1.068861;0.999968815
27.254661;1.02932509;0.823138532;0.0823703909;0.799688412;0.0800234307;1.05526853;1.02932507;4.56842152;0.457156035;10;0.999968835;0.999968182;0.90803744;1.068861;0.999968907
27.258661;1.02933406;0.823109697;0.0823699119;0.799653332;0.0800222461;1.05527654;1.02933393;4.56826151;0.457153043;10;0.9999688;0.999968172;0.908019468;1.068861;0.999968914
27.259661;1.02933605;0.823102491;0.0823697499;0.799644747;0.0800219264;1.05527855;1.0293359;4.56822151;0.457152043;10;0.999967794;0.999967172;0.908015477;1.068861;0.999967916
27.263661;1.029346;0.823073662;0.0823694719;0.799608841;0.0800208525;1.05528655;1.02934575;4.56806151;0.457150048;10;0.999967782;0.999967171;0.907997515;1.068861;0.999967921
27.268661;1.02935697;0.823037445;0.0823692179;0.799564949;0.0800197365;1.05529656;1.02935661;4.56786052;0.45714807;10;0.999967782;0.999967187;0.907975569;1.068861;0.999967908
27.272661;1.02936696;0.823008456;0.0823691114;0.799528893;0.0800188573;1.05530556;1.02936655;4.56769954;0.45714709;10;0.999967793;0.999967226;0.907957623;1.068861;0.999967874
27.280661;1.02938596;0.822950698;0.082369219;0.799457825;0.0800175628;1.05532254;1.02938562;4.56737859;0.457147117;10;0.999967853;0.99996737;0.907920721;1.068861;0.999967813
27.281661;1.02938895;0.822943503;0.0823692311;0.799448482;0.0800173601;1.05532453;1.02938864;4.5673386;0.457147119;10;0.999966863;0.999966394;0.907916732;1.068861;0.99996681
27.285661;1.02939794;0.822914552;0.0823694577;0.799413283;0.0800169761;1.05533248;1.02939776;4.56717761;0.457148127;10;0.999966912;0.999966508;0.907897772;1.068861;0.999966823
27.287661;1.02940294;0.822900165;0.0823696585;0.799395394;0.0800168394;1.05533745;1.02940284;4.5670976;0.457149134;10;0.999966939;0.999966579;0.907888787;1.068861;0.999966849
27.307661;1.02945289;0.822756678;0.0823721186;0.79921698;0.0800154187;1.0553811;1.02945328;4.56630056;0.457161978;10;0.999967249;0.999967001;0.907792828;1.068861;0.999967362
27.311661;1.02946188;0.822728021;0.0823728719;0.799182118;0.0800153013;1.05539002;1.02946224;4.56614154;0.45716594;10;0.999967308;0.999966936;0.907772815;1.068861;0.999967411
27.324661;1.02949487;0.822636086;0.0823761905;0.799067223;0.0800153181;1.05541876;1.02949508;4.56563125;0.45718394;10;0.999967409;0.999966629;0.907708689;1.068861;0.999967303
27.335661;1.02952284;0.822559467;0.0823793477;0.798971218;0.0800158818;1.05544351;1.02952295;4.56520595;0.457202021;10;0.999967456;0.999966463;0.907653588;1.068861;0.999967181
27.342661;1.02954079;0.822511312;0.0823816908;0.798910712;0.0800169069;1.05545947;1.0295408;4.56493878;0.457216039;10;0.999967403;0.999966354;0.90761868;1.068861;0.999967146
27.346661;1.02955076;0.82248409;0.0823829744;0.798876665;0.0800175976;1.05546948;1.02955072;4.56478773;0.457224044;10;0.999967307;0.999966293;0.907598737;1.068861;0.999967113
27.369661;1.02960772;0.822331706;0.0823926139;0.798684565;0.0800234876;1.05552255;1.02960759;4.56393997;0.457282266;10;0.999966602;0.999966104;0.907481853;1.068861;0.999966768
27.370661;1.02961072;0.822325239;0.0823929616;0.79867594;0.080023604;1.05552455;1.02961059;4.56390397;0.457284264;10;0.999967595;0.999967116;0.907476862;1.068861;0.999967752
27.372661;1.02961573;0.822312302;0.0823940217;0.79865946;0.0800242705;1.05552956;1.0296156;4.56383197;0.45729025;10;0.999967588;0.999967142;0.907466884;1.068861;0.999967722
27.383661;1.02964283;0.822242654;0.082399889;0.798570714;0.080028228;1.0555546;1.02964265;4.56344492;0.45732307;10;0.999967695;0.999967262;0.907412003;1.068861;0.999967663
27.384661;1.02964584;0.822236523;0.0824006067;0.798562427;0.0800287438;1.05555659;1.02964566;4.56341092;0.457327054;10;0.999967717;0.99996727;0.907407014;1.068861;0.999967666
27.392661;1.02966493;0.822187039;0.0824053314;0.798499621;0.0800322192;1.05557554;1.02966468;4.56313696;0.457352947;10;0.999967937;0.999967331;0.907366062;1.068861;0.999967737
27.393661;1.02966794;0.822180892;0.0824058853;0.798491329;0.0800325507;1.05557753;1.02966769;4.56310298;0.457355935;10;0.999968966;0.999968341;0.907361061;1.068861;0.99996875
27.409661;1.02970599;0.822086135;0.082416378;0.798369816;0.0800395127;1.05561359;1.02970611;4.56257835;0.457412817;10;0.999969384;0.999968588;0.907281979;1.068861;0.999968954
27.410661;1.02970799;0.822080382;0.0824171014;0.798362661;0.0800400187;1.0556156;1.02970815;4.56254639;0.457416817;10;0.999970403;0.999969595;0.907276978;1.068861;0.999969964
27.411661;1.02971099;0.822074631;0.0824178248;0.798354732;0.0800404453;1.05561861;1.02971119;4.56251443;0.457420818;10;0.99997042;0.999969601;0.907271979;1.068861;0.999969975
27.414661;1.02971798;0.822057565;0.0824198193;0.798332679;0.0800417003;1.05562463;1.02971832;4.56241954;0.457431823;10;0.999970462;0.999969607;0.90725699;1.068861;0.999970009
27.417661;1.02972497;0.822040684;0.0824220073;0.798310817;0.0800431344;1.05563163;1.02972542;4.56232565;0.457443833;10;0.999970492;0.99996961;0.907243009;1.068861;0.999970047
27.423661;1.02973891;0.822007626;0.0824264254;0.798267831;0.0800460594;1.05564461;1.02973956;4.56214184;0.45746786;10;0.999970543;0.999969636;0.907214067;1.068861;0.999970134
27.424661;1.02974089;0.822002233;0.0824271648;0.798261043;0.0800465814;1.05564661;1.02974157;4.56211186;0.457471865;10;0.999971551;0.999970642;0.907209078;1.068861;0.99997115
27.432661;1.02975979;0.821959403;0.082433253;0.798204758;0.0800508011;1.0556646;1.0297606;4.56187396;0.457504936;10;0.999971619;0.99997069;0.907170172;1.068861;0.999971288
27.436661;1.02976874;0.821938693;0.0824363708;0.798177701;0.0800530879;1.05567258;1.02976957;4.56175897;0.45752198;10;0.999971638;0.999970701;0.907151206;1.068861;0.999971353
27.437661;1.02977073;0.821933471;0.0824371025;0.798171088;0.0800536376;1.05567558;1.02977156;4.56172997;0.45752599;10;0.999972638;0.999971705;0.907147213;1.068861;0.999972367
27.448661;1.02979454;0.821878378;0.0824460292;0.798099034;0.0800603902;1.05569849;1.0297953;4.56142379;0.45757501;10;0.99997255;0.999971758;0.907095195;1.068861;0.999972443
27.449661;1.02979652;0.821873511;0.0824467605;0.798092762;0.0800609374;1.05570049;1.02979727;4.56139677;0.457579001;10;0.999973537;0.99997276;0.907091186;1.068861;0.999973446
27.451661;1.02980149;0.821863773;0.0824484037;0.798079439;0.0800621302;1.05570448;1.02980221;4.56134271;0.457587981;10;0.999973512;0.999972759;0.907081167;1.068861;0.99997345
27.457661;1.02981337;0.821835233;0.0824535164;0.798042468;0.0800661338;1.05571748;1.02981408;4.56118452;0.457615913;10;0.999973456;0.999972714;0.907054135;1.068861;0.999973448
27.458661;1.02981636;0.82183053;0.0824544277;0.798035587;0.080066782;1.05571949;1.02981705;4.56115849;0.457620903;10;0.999973448;0.999972704;0.907050132;1.068861;0.999973446
27.459661;1.02981834;0.821826007;0.0824551591;0.798029656;0.0800673317;1.0557215;1.02981903;4.56113347;0.457624893;10;0.999973439;0.999972693;0.90704513;1.068861;0.999973442
27.460661;1.02982032;0.821821302;0.0824560713;0.79802355;0.0800680545;1.05572351;1.02982101;4.56110744;0.457629883;10;0.999974431;0.999973684;0.907041128;1.068861;0.999974438
27.469661;1.02983829;0.821780956;0.0824639942;0.797970517;0.0800740953;1.05574172;1.02983883;4.56088419;0.457672791;10;0.999974337;0.999973688;0.907001156;1.068861;0.999974375
27.470661;1.0298403;0.821776618;0.0824647396;0.797964753;0.0800746191;1.05574376;1.02984081;4.56086016;0.457676784;10;0.999975329;0.9999747;0.906996167;1.068861;0.999975365
27.473661;1.02984634;0.821763617;0.0824675121;0.797947457;0.0800767099;1.05574986;1.02984675;4.56078806;0.457691773;10;0.999975312;0.999974746;0.906983208;1.068861;0.999975324
27.479661;1.02985848;0.821738756;0.0824728338;0.797913948;0.0800807362;1.05576105;1.02985865;4.56064988;0.457720765;10;0.999975278;0.999974844;0.906957298;1.068861;0.999975214
27.480661;1.02986051;0.82173462;0.0824737459;0.797908371;0.0800814409;1.05576307;1.02986063;4.56062686;0.457725761;10;0.999976272;0.999975857;0.906953311;1.068861;0.999976195
27.488661;1.0298767;0.821703022;0.0824810052;0.797865217;0.0800870895;1.05577819;1.02987657;4.56045078;0.457765689;10;0.999976234;0.99997594;0.906920377;1.068861;0.999976055
27.489661;1.02987873;0.821699253;0.0824819062;0.797860004;0.0800877966;1.0557802;1.02987856;4.56042978;0.457770678;10;0.999977231;0.99997695;0.906915381;1.068861;0.999977038
27.490661;1.02988075;0.821695484;0.0824828051;0.797854792;0.0800885045;1.05578221;1.02988056;4.56040878;0.457775666;10;0.999977228;0.999976962;0.906911385;1.068861;0.999977022
27.494661;1.02988782;0.821680577;0.0824863775;0.79783491;0.0800914274;1.05578922;1.02988756;4.56032582;0.457795628;10;0.999977209;0.999977011;0.906895393;1.068861;0.999976959
27.497661;1.02989285;0.821669784;0.0824892201;0.797820588;0.0800938325;1.05579521;1.02989256;4.56026587;0.457811612;10;0.999977179;0.999977042;0.906883388;1.068861;0.999976913
27.498661;1.02989486;0.821666181;0.0824901062;0.797815555;0.0800945546;1.0557972;1.02989455;4.56024589;0.45781661;10;0.999978167;0.99997805;0.906879384;1.068861;0.999977899
27.499661;1.02989687;0.821662576;0.0824909918;0.797810521;0.0800952793;1.05579919;1.02989655;4.56022591;0.457821609;10;0.999978153;0.999978058;0.906875379;1.068861;0.999977887
27.500661;1.02989888;0.821658969;0.0824918769;0.797805487;0.0800960064;1.05580017;1.02989855;4.56020593;0.457826609;10;0.999978139;0.999978064;0.906871372;1.068861;0.999977877
27.506661;1.02990992;0.821638373;0.0824973636;0.79777706;0.0801006665;1.05581103;1.02990958;4.56009205;0.457857641;10;0.999978041;0.99997808;0.906847324;1.068861;0.999977859
27.507661;1.02991092;0.82163512;0.0824982493;0.797773135;0.0801014846;1.055813;1.0299106;4.56007407;0.457862652;10;0.999979025;0.999979079;0.906844318;1.068861;0.999978862
27.513661;1.02992192;0.821615629;0.0825039531;0.797745644;0.0801063654;1.0558228;1.02992169;4.55996614;0.457894752;10;0.999978957;0.999979055;0.9068213;1.068861;0.999978887
27.514661;1.02992292;0.821612566;0.0825048478;0.797741876;0.0801071863;1.05582477;1.02992271;4.55994914;0.457899772;10;0.999978951;0.999979052;0.9068173;1.068861;0.99997889
27.515661;1.02992492;0.821609505;0.0825057426;0.797737334;0.0801079302;1.05582574;1.02992474;4.55993215;0.457904792;10;0.999979947;0.999980051;0.906813302;1.068861;0.999979893
27.522661;1.0299369;0.821588685;0.0825123624;0.797707638;0.0801136581;1.05583755;1.0299369;4.55981613;0.457941914;10;0.999979942;0.999980086;0.906787352;1.068861;0.99997991
27.523661;1.0299379;0.821585828;0.082513437;0.797704054;0.0801146568;1.05583953;1.02993793;4.55980013;0.457947927;10;0.999979941;0.999980096;0.90678436;1.068861;0.999979913
27.524661;1.0299399;0.821582973;0.082514332;0.797699699;0.0801154018;1.05584052;1.02993995;4.55978412;0.457952939;10;0.999980939;0.999981106;0.906780368;1.068861;0.999980915
27.531661;1.0299509;0.821564127;0.0825209892;0.797672631;0.0801211587;1.05585148;1.02995107;4.55967809;0.45798999;10;0.999980899;0.999981215;0.906756402;1.068861;0.999980912
27.532661;1.02995191;0.821561643;0.0825220724;0.797669415;0.0801221429;1.05585348;1.02995208;4.55966408;0.457995991;10;0.999981891;0.999982235;0.906752403;1.068861;0.99998191
27.538661;1.02996094;0.82154672;0.0825278351;0.797647846;0.080127083;1.05586252;1.02996112;4.55958001;0.458027991;10;0.999981816;0.999982342;0.906732379;1.068861;0.999981908
27.539661;1.02996294;0.821544406;0.082528732;0.797644042;0.0801278063;1.05586453;1.02996312;4.559567;0.458032993;10;0.999981799;0.999982356;0.906728372;1.068861;0.999981908
27.540661;1.02996395;0.821542089;0.0825298084;0.797641013;0.0801287821;1.05586555;1.02996413;4.55955399;0.458038995;10;0.99998278;0.999983368;0.906725363;1.068861;0.999982908
27.543661;1.02996794;0.821535121;0.0825326733;0.797631148;0.0801312797;1.05587058;1.02996813;4.55951496;0.458055007;10;0.999982717;0.999983392;0.906715332;1.068861;0.999982907
27.546661;1.02997292;0.82152849;0.0825355307;0.797620855;0.0801336983;1.05587462;1.02997313;4.55947794;0.458071024;10;0.999982651;0.99998339;0.906705297;1.068861;0.999982899
27.547661;1.02997391;0.821526333;0.0825364228;0.797617998;0.0801344977;1.05587564;1.02997413;4.55946594;0.458076031;10;0.99998363;0.999984382;0.906702284;1.068861;0.999983894
27.554661;1.0299828;0.821511871;0.0825432497;0.797597136;0.0801404603;1.05588573;1.02998309;4.55938598;0.458114067;10;0.999983524;0.99998422;0.906680173;1.068861;0.999983854
27.555661;1.02998478;0.821510046;0.0825443356;0.797593853;0.0801413587;1.05588675;1.02998509;4.55937599;0.458120065;10;0.999984515;0.999985184;0.906677159;1.068861;0.999984851
27.561661;1.02999169;0.821498835;0.0825501399;0.797577851;0.0801464515;1.05589583;1.02999205;4.5593151;0.458152012;10;0.999984492;0.999984925;0.906660117;1.068861;0.99998486
27.562661;1.02999368;0.821496986;0.0825512253;0.797574567;0.080147353;1.05589684;1.02999404;4.55930512;0.458158;10;0.999985493;0.999985878;0.906657116;1.068861;0.999985864
27.566661;1.02999864;0.821490304;0.0825550126;0.797564445;0.080150664;1.05590191;1.02999899;4.55926924;0.458178954;10;0.999985504;0.999985695;0.906645114;1.068861;0.999985888
27.569661;1.03000162;0.821485479;0.0825578842;0.797557594;0.080153237;1.05590595;1.03000195;4.55924332;0.458194928;10;0.999985511;0.999985566;0.906637112;1.068861;0.999985907
27.570661;1.03000261;0.821483995;0.0825589598;0.797555425;0.0801542056;1.05590696;1.03000293;4.55923534;0.458200922;10;0.999986513;0.999986526;0.906634112;1.068861;0.999986913
27.576661;1.03000964;0.821475514;0.0825647125;0.797541947;0.0801591617;1.055914;1.03000984;4.55918943;0.458232904;10;0.999986541;0.999986327;0.906618093;1.068861;0.999986944
27.577661;1.03001065;0.821474234;0.0825657954;0.797539941;0.0801601049;1.055915;1.03001083;4.55918243;0.458238901;10;0.999987548;0.999987302;0.906615086;1.068861;0.999987949
27.578661;1.03001166;0.821472956;0.0825666989;0.797537934;0.0801608703;1.055917;1.03001182;4.55917543;0.458243899;10;0.999987556;0.99998728;0.906613078;1.068861;0.999987956
27.579661;1.03001267;0.821471681;0.0825677832;0.797535925;0.0801618076;1.055918;1.03001282;4.55916843;0.458249896;10;0.999987564;0.99998726;0.906610069;1.068861;0.999987963
27.584661;1.03001875;0.821466048;0.0825724954;0.797525803;0.0801656853;1.05592298;1.03001883;4.55913737;0.458275891;10;0.999987604;0.999987187;0.906597018;1.068861;0.999988025
27.585661;1.03001977;0.82146496;0.0825735839;0.797523967;0.0801666136;1.05592397;1.03001984;4.55913135;0.458281889;10;0.999988612;0.999988177;0.906595006;1.068861;0.999989042
27.586661;1.03002079;0.821464051;0.0825744929;0.797522305;0.0801673673;1.05592596;1.03002085;4.55912633;0.458286888;10;0.999988621;0.999988168;0.906591995;1.068861;0.999989059
27.591661;1.0300249;0.821459328;0.0825794001;0.797514585;0.0801715922;1.05593093;1.03002494;4.55910022;0.458313869;10;0.999988684;0.999988151;0.906579952;1.068861;0.999989142
27.592661;1.03002593;0.821458599;0.0825803085;0.797513094;0.0801723604;1.05593192;1.03002596;4.5590962;0.458318862;10;0.9999897;0.999989154;0.906577949;1.068861;0.999990155
27.597661;1.03003104;0.821454756;0.0825852024;0.797505464;0.0801765934;1.05593689;1.03003104;4.55907508;0.458345797;10;0.999989787;0.999989208;0.906566966;1.068861;0.999990192
27.598661;1.03003205;0.821454201;0.0825861078;0.797504149;0.0801773792;1.05593788;1.03003205;4.55907205;0.458350776;10;0.999989804;0.999989224;0.906564976;1.068861;0.999990193
27.599661;1.03003307;0.821453467;0.0825871932;0.797502658;0.0801783434;1.05593888;1.03003306;4.55906802;0.458356754;10;0.999990822;0.999990243;0.906561989;1.068861;0.999991193
27.605661;1.03003816;0.821450317;0.082592986;0.797495708;0.0801835787;1.05594488;1.03003808;4.55905084;0.458388597;10;0.999990908;0.999990379;0.906550118;1.068861;0.999991179
27.606661;1.03003817;0.821449943;0.0825938913;0.79749534;0.0801844683;1.05594488;1.03003807;4.55904881;0.458393569;10;0.999991918;0.999991403;0.906548145;1.068861;0.999992176
27.613661;1.03004424;0.821447702;0.0826005829;0.797488493;0.0801906381;1.05595185;1.03004404;4.55903664;0.458430385;10;0.999991973;0.999991569;0.906534361;1.068861;0.999992149
27.614661;1.03004424;0.821447511;0.0826014864;0.797488307;0.0801915417;1.05595184;1.03004404;4.55903562;0.458435363;10;0.999992979;0.999992592;0.906532394;1.068861;0.999993145
27.618661;1.03004722;0.821446916;0.082605278;0.797485416;0.0801950986;1.05595581;1.03004703;4.55903256;0.458456294;10;0.999992992;0.999992679;0.906525517;1.068861;0.999993135
27.620661;1.03004819;0.821446886;0.082607083;0.797484621;0.0801968221;1.0559568;1.03004803;4.55903254;0.458466273;10;0.999992995;0.999992718;0.906521566;1.068861;0.999993137
27.621661;1.03004917;0.821446872;0.0826079857;0.797483837;0.0801976418;1.05595779;1.03004903;4.55903254;0.458471265;10;0.999993996;0.999993736;0.906520587;1.068861;0.99999414
27.627661;1.03005303;0.821447543;0.0826135982;0.797481374;0.0802028364;1.05596173;1.03005304;4.55903655;0.458502256;10;0.999994023;0.999993805;0.906510639;1.068861;0.999994164
27.628661;1.030053;0.821447724;0.082614507;0.797481532;0.0802037166;1.05596272;1.03005305;4.55903756;0.458507259;10;0.99999503;0.99999481;0.906508635;1.068861;0.999995168
27.634661;1.03005588;0.821449774;0.0826201533;0.797480985;0.0802088848;1.05596661;1.03005608;4.55904862;0.458538311;10;0.999995064;0.999994814;0.906499562;1.068861;0.999995182
27.635661;1.03005687;0.821450156;0.0826210648;0.797480528;0.0802096676;1.05596759;1.03005709;4.55905063;0.458543326;10;0.999996068;0.999995809;0.906498544;1.068861;0.999996183
27.641661;1.0300598;0.821453559;0.0826265177;0.797481113;0.0802145385;1.05597049;1.03006008;4.55906869;0.458573447;10;0.999996088;0.999995757;0.906489442;1.068861;0.999996168
27.642661;1.0300598;0.82145413;0.0826274232;0.79748159;0.0802153834;1.05597148;1.03006007;4.55907169;0.458578473;10;0.999996093;0.999995749;0.906488431;1.068861;0.999996158
27.643661;1.03005979;0.821454882;0.0826283278;0.797482241;0.080216228;1.05597148;1.03006006;4.5590757;0.4585835;10;0.999997098;0.999996742;0.906487421;1.068861;0.999997147
27.649661;1.03006279;0.821459399;0.0826337356;0.797483814;0.0802210728;1.0559755;1.03006295;4.55909973;0.458613667;10;0.999997144;0.999996733;0.906480388;1.068861;0.999997024
27.650661;1.03006279;0.821460331;0.0826346347;0.797484639;0.0802219233;1.05597552;1.03006294;4.55910474;0.458618693;10;0.999998151;0.999997735;0.906479382;1.068861;0.999997997
27.655661;1.0300648;0.821464978;0.0826389505;0.797487243;0.0802258663;1.05597765;1.03006486;4.55912976;0.458642799;10;0.999998174;0.999997735;0.906473341;1.068861;0.999997873
27.656661;1.0300648;0.821466083;0.0826398501;0.797488254;0.0802267257;1.05597868;1.03006485;4.55913577;0.458647816;10;0.999998174;0.999997733;0.90647233;1.068861;0.999997849
27.657661;1.03006479;0.821467185;0.0826407497;0.79748927;0.0802275867;1.05597872;1.03006484;4.55914178;0.458652832;10;0.999999171;0.999998731;0.906471318;1.068861;0.999998826
27.662661;1.03006577;0.821472658;0.082645055;0.797493622;0.0802316594;1.05598091;1.03006582;4.55917182;0.45867689;10;0.999999104;0.99999872;0.906467242;1.068861;0.999998718
27.663661;1.03006577;0.821473927;0.0826457665;0.797494833;0.0802323528;1.05598095;1.03006582;4.55917883;0.458680899;10;0.999999078;0.999998717;0.906466225;1.068861;0.999998696
27.664661;1.03006676;0.821475194;0.0826466559;0.797495273;0.080233144;1.05598199;1.03006682;4.55918584;0.458685906;10;1.00000005;0.999999715;0.906465207;1.068861;0.999999674
27.670661;1.03006775;0.821482957;0.082651606;0.797502037;0.0802379585;1.05598415;1.03006783;4.55922893;0.458713933;10;0.99999982;0.999999724;0.906461114;1.068861;0.999999529
27.671661;1.03006776;0.821484397;0.0826524913;0.797503451;0.0802388371;1.05598417;1.03006783;4.55923694;0.458718936;10;0.999999779;0.999999729;0.906460101;1.068861;0.999999504
27.672661;1.03006776;0.821485837;0.0826531971;0.797504866;0.0802395421;1.05598419;1.03006784;4.55924496;0.458722939;10;1.00000074;1.00000073;0.906460087;1.068861;1.00000048
27.678661;1.03006785;0.82149498;0.082658173;0.797513935;0.080244495;1.05598622;1.03006794;4.55929605;0.458750962;10;1.0000005;1.00000073;0.906456018;1.068861;1.00000039
27.679661;1.03006787;0.821496405;0.0826588869;0.797515368;0.0802452086;1.05598622;1.03006796;4.55930406;0.458754968;10;1.00000147;1.00000172;0.90645601;1.068861;1.00000138
27.686661;1.03006808;0.821508323;0.0826646504;0.797527369;0.0802509209;1.05598719;1.03006817;4.55937115;0.458787031;10;1.00000124;1.00000159;0.906452986;1.068861;1.00000144
27.687661;1.03006811;0.821510103;0.0826653763;0.79752916;0.0802516389;1.05598718;1.03006819;4.55938117;0.458791043;10;1.00000222;1.00000257;0.906452985;1.068861;1.00000246
27.689661;1.03006817;0.821513665;0.08266701;0.79753274;0.0802532517;1.05598716;1.03006825;4.55940121;0.458800065;10;1.00000218;1.00000251;0.906451983;1.068861;1.00000251
27.690661;1.0300682;0.821515628;0.0826677368;0.797534703;0.080253972;1.05598815;1.03006827;4.55941224;0.458804076;10;1.00000217;1.00000248;0.90645198;1.068861;1.00000254
27.691661;1.03006823;0.821517593;0.0826686431;0.797536665;0.0802548683;1.05598814;1.0300683;4.55942326;0.458809086;10;1.00000216;1.00000246;0.906450975;1.068861;1.00000258
27.694661;1.03006732;0.821523313;0.0826708128;0.797543145;0.080257118;1.0559881;1.03006735;4.55945534;0.45882111;10;1.00000217;1.00000239;0.906450955;1.068861;1.00000268
27.695661;1.03006735;0.821525284;0.0826717125;0.797545104;0.0802580187;1.05598808;1.03006737;4.55946637;0.458826116;10;1.00000317;1.00000338;0.906450947;1.068861;1.00000372
27.697661;1.03006741;0.821529412;0.0826731457;0.797549194;0.0802594712;1.05598806;1.03006738;4.55948942;0.458834123;10;1.00000319;1.00000335;0.906449929;1.068861;1.00000379
27.700661;1.03006748;0.82153571;0.0826754638;0.797555412;0.0802618229;1.05598803;1.03006739;4.5595245;0.45884712;10;1.00000324;1.00000332;0.906449902;1.068861;1.00000389
27.701661;1.0300665;0.821537874;0.0826761741;0.797558315;0.080262625;1.05598802;1.03006638;4.55953652;0.458851113;10;1.00000326;1.00000332;0.906449893;1.068861;1.00000392
27.702661;1.03006653;0.821540041;0.0826768831;0.79756044;0.0802633482;1.05598801;1.03006637;4.55954854;0.458855104;10;1.00000428;1.00000431;0.906449884;1.068861;1.00000495
27.704661;1.03006657;0.821544562;0.0826784777;0.797564857;0.0802649647;1.055988;1.03006636;4.55957358;0.458864077;10;1.00000432;1.0000043;0.906449869;1.068861;1.00000499
27.708661;1.03006564;0.821553624;0.0826812887;0.797574424;0.0802678986;1.05598799;1.03006531;4.55962364;0.458879995;10;1.00000442;1.00000429;0.906450857;1.068861;1.00000502
27.709661;1.03006466;0.821555982;0.0826819881;0.797577476;0.0802686844;1.05598799;1.0300643;4.55963665;0.458883971;10;1.00000444;1.0000043;0.906450859;1.068861;1.00000502
27.710661;1.03006467;0.821558521;0.082682687;0.797579928;0.0802693899;1.05598799;1.03006429;4.55965065;0.458887947;10;1.00000547;1.0000053;0.906450864;1.068861;1.00000602
27.717661;1.03006276;0.82157573;0.0826876181;0.797598076;0.0802744197;1.05598703;1.03006217;4.55974563;0.458915803;10;1.00000571;1.0000054;0.90645294;1.068861;1.000006
27.718661;1.03006277;0.821578261;0.0826883336;0.797600521;0.0802751094;1.05598604;1.03006216;4.55975963;0.45891979;10;1.00000675;1.00000642;0.906452952;1.068861;1.000007
27.725661;1.03005987;0.821596834;0.0826930612;0.797620841;0.0802798116;1.05598506;1.03005909;4.55986257;0.458945785;10;1.00000697;1.0000066;0.906456035;1.068861;1.0000071
27.726661;1.03005889;0.821599532;0.0826937959;0.797624237;0.0802805797;1.05598507;1.03005808;4.55987756;0.458949794;10;1.000008;1.00000763;0.906456045;1.068861;1.00000812
27.728661;1.03005792;0.821604928;0.0826950883;0.797630257;0.0802818672;1.05598408;1.03005707;4.55990754;0.458956818;10;1.00000807;1.00000768;0.906457063;1.068861;1.00000817
27.731661;1.03005698;0.821613381;0.0826971218;0.797639254;0.0802838612;1.0559841;1.03005607;4.55995451;0.458967868;10;1.00000817;1.00000774;0.906459089;1.068861;1.00000824
27.733661;1.03005601;0.82161914;0.082698599;0.797645627;0.080285343;1.05598311;1.03005506;4.55998649;0.458975909;10;1.00000824;1.00000778;0.906460106;1.068861;1.00000828
27.734661;1.03005602;0.821622021;0.0826991568;0.797648427;0.0802858724;1.05598312;1.03005505;4.56000248;0.458978932;10;1.00000828;1.0000078;0.906461114;1.068861;1.0000083
27.735661;1.03005503;0.821624903;0.0826998942;0.797652;0.080286656;1.05598212;1.03005404;4.56001847;0.458982957;10;1.00000931;1.00000882;0.906461121;1.068861;1.00000932
27.742661;1.03005109;0.821646002;0.0827043123;0.797675565;0.0802912281;1.05598015;1.03004994;4.56013542;0.459007152;10;1.00000948;1.0000089;0.906467148;1.068861;1.00000946
27.743661;1.03005109;0.82164907;0.082705042;0.79767854;0.080291939;1.05597915;1.03004992;4.56015242;0.45901118;10;1.00001049;1.00000991;0.906467144;1.068861;1.00001048
27.745661;1.0300491;0.821655388;0.0827063176;0.797686217;0.0802933436;1.05597916;1.03004787;4.56018741;0.459018235;10;1.00001051;1.00000993;0.906469131;1.068861;1.00001051
27.751661;1.03004509;0.821674522;0.0827097551;0.797707884;0.0802970676;1.05597617;1.03004373;4.56029335;0.459037391;10;1.00001049;1.00001001;0.906475036;1.068861;1.00001055
27.752661;1.03004508;0.821677771;0.0827104733;0.79771104;0.0802977834;1.05597618;1.03004371;4.56031134;0.459041413;10;1.00001148;1.00001101;0.906476015;1.068861;1.00001155
27.760661;1.03003894;0.821704469;0.0827149489;0.797741657;0.0803027423;1.05597221;1.03003758;4.5604592;0.459066489;10;1.00001139;1.00001101;0.906483918;1.068861;1.00001138
27.761661;1.03003791;0.821707894;0.0827154905;0.797745763;0.080303353;1.05597121;1.03003657;4.56047817;0.459069487;10;1.00001238;1.00001201;0.906485921;1.068861;1.00001234
27.767661;1.03003374;0.821728971;0.0827187701;0.79776935;0.0803068018;1.05596817;1.03003256;4.56059506;0.459087444;10;1.00001233;1.00001193;0.906492974;1.068861;1.00001213
27.768661;1.03003271;0.821732393;0.0827191382;0.797773447;0.0803072185;1.05596716;1.03003157;4.56061404;0.459089433;10;1.00001233;1.00001192;0.906493986;1.068861;1.0000121
27.770661;1.03003064;0.821739599;0.0827202337;0.797781987;0.0803083958;1.05596612;1.03002957;4.56065401;0.459095408;10;1.00001232;1.00001188;0.906497009;1.068861;1.00001204
27.771661;1.03002961;0.821743203;0.0827207812;0.797786257;0.0803089819;1.0559651;1.03002857;4.560674;0.459098392;10;1.00001332;1.00001287;0.906498021;1.068861;1.00001301
27.773661;1.03002854;0.82175041;0.0827218761;0.797794019;0.0803100715;1.05596406;1.03002757;4.56071399;0.459104352;10;1.00001331;1.00001283;0.906501045;1.068861;1.00001295
27.774661;1.03002751;0.821754194;0.082722244;0.797798462;0.0803104784;1.05596303;1.03002657;4.56073498;0.459106328;10;1.00001331;1.00001281;0.906502056;1.068861;1.00001292
27.777661;1.03002443;0.82176519;0.0827238916;0.797811442;0.0803122174;1.05596097;1.03002357;4.56079595;0.459115244;10;1.00001329;1.00001276;0.906507081;1.068861;1.00001285
27.779661;1.03002238;0.821772585;0.0827248109;0.797820153;0.0803131979;1.05595993;1.03002158;4.56083693;0.459120181;10;1.00001328;1.00001273;0.90651009;1.068861;1.0000128
27.780661;1.03002136;0.821776374;0.0827253599;0.797824597;0.0803137757;1.05595892;1.03002058;4.56085792;0.459123149;10;1.00001428;1.00001372;0.906511091;1.068861;1.00001378
27.784661;1.03001826;0.821791541;0.0827271803;0.797841594;0.0803156745;1.05595588;1.03001759;4.56094186;0.459133024;10;1.00001424;1.00001368;0.906517074;1.068861;1.0000137
27.790661;1.03001212;0.821814828;0.0827298263;0.79786876;0.080318705;1.0559519;1.03001164;4.56107078;0.459147873;10;1.00001416;1.00001365;0.906527005;1.068861;1.00001362
27.791661;1.03001109;0.821818796;0.0827301664;0.797873373;0.0803191314;1.05595092;1.03001065;4.56109277;0.459149853;10;1.00001514;1.00001464;0.90652899;1.068861;1.00001462
27.800661;1.03000195;0.821854845;0.0827337246;0.797915271;0.080323619;1.05594315;1.03000172;4.56129267;0.459170712;10;1.00001505;1.00001454;0.90654487;1.068861;1.00001459
27.801661;1.02999995;0.821858809;0.0827340632;0.79792067;0.0803241455;1.05594318;1.02999972;4.56131466;0.459172699;10;1.00001605;1.00001552;0.906546863;1.068861;1.00001559
27.809661;1.029992;0.821891995;0.0827368153;0.797959123;0.0803277372;1.0559354;1.02999177;4.5614985;0.459188609;10;1.00001615;1.00001537;0.906562853;1.068861;1.00001562
27.811661;1.02998902;0.821900297;0.0827375076;0.797969521;0.0803287104;1.05593445;1.02998879;4.56154446;0.459192592;10;1.0000162;1.00001534;0.906566863;1.068861;1.00001563
27.812661;1.02998804;0.821904629;0.0827378534;0.797974508;0.0803291578;1.05593346;1.02998781;4.56156844;0.459194585;10;1.00001622;1.00001532;0.906568871;1.068861;1.00001564
27.813661;1.02998705;0.821908781;0.082738199;0.797979321;0.0803296052;1.05593248;1.02998682;4.56159143;0.459196579;10;1.00001725;1.00001631;0.90657088;1.068861;1.00001665
27.817661;1.02998213;0.821925755;0.0827395815;0.797999694;0.0803314713;1.05592855;1.02998189;4.56168537;0.45920456;10;1.00001734;1.00001629;0.906578925;1.068861;1.00001669
27.819661;1.02998018;0.821934422;0.082740096;0.798009669;0.0803321889;1.05592659;1.02997994;4.56173335;0.45920755;10;1.00001737;1.00001628;0.906582948;1.068861;1.00001671
27.824661;1.02997429;0.821956072;0.0827415002;0.798035371;0.0803341455;1.05592169;1.02997408;4.56185333;0.459215503;10;1.0000174;1.00001628;0.90659398;1.068861;1.00001674
27.825661;1.02997331;0.821960577;0.0827418589;0.798040531;0.0803345904;1.05592071;1.0299731;4.56187832;0.45921749;10;1.0000184;1.00001728;0.906596981;1.068861;1.00001775
27.837661;1.02995743;0.822013578;0.082745195;0.798104622;0.0803390597;1.05590779;1.02995733;4.5621733;0.459235402;10;1.00001819;1.00001734;0.906624985;1.068861;1.00001775
27.838661;1.02995643;0.822018063;0.0827453846;0.798109771;0.0803393045;1.05590679;1.02995634;4.56219831;0.459236402;10;1.00001916;1.00001835;0.906626993;1.068861;1.00001874
27.844661;1.02994841;0.822044976;0.0827467124;0.798142211;0.0803410841;1.05589979;1.02994833;4.56234839;0.459243437;10;1.00001899;1.00001843;0.906642082;1.068861;1.0000187
27.847661;1.02994439;0.822058617;0.0827474858;0.798158618;0.0803420546;1.05589578;1.02994429;4.56242446;0.459247464;10;1.00001892;1.00001848;0.906650147;1.068861;1.00001868
27.852661;1.02993734;0.822081603;0.0827484976;0.798186478;0.0803434158;1.05589075;1.02993718;4.56255259;0.459252476;10;1.00001882;1.00001857;0.906663249;1.068861;1.00001863
27.853661;1.02993533;0.822086276;0.0827486994;0.798192587;0.0803437379;1.05588875;1.02993515;4.56257862;0.459253473;10;1.0000198;1.00001959;0.906665267;1.068861;1.00001962
27.855661;1.0299323;0.822095445;0.0827490997;0.798203859;0.0803443088;1.05588674;1.0299321;4.56262967;0.459255461;10;1.00001977;1.00001963;0.906671298;1.068861;1.0000196
27.856661;1.02993128;0.822100122;0.082749298;0.798209196;0.080344558;1.05588573;1.02993108;4.56265569;0.459256454;10;1.00001976;1.00001965;0.906673313;1.068861;1.00001959
27.857661;1.02993027;0.822104799;0.0827493146;0.798214533;0.0803446346;1.05588373;1.02993005;4.56268171;0.459256446;10;1.00001974;1.00001967;0.906676327;1.068861;1.00001957
27.869661;1.02991216;0.822160926;0.0827510749;0.798283225;0.0803477268;1.05586869;1.02991188;4.56299387;0.459265396;10;1.00001963;1.00001994;0.906709387;1.068861;1.00001952
27.870661;1.02991116;0.822165784;0.0827512659;0.798288734;0.0803479947;1.05586769;1.02991087;4.56302088;0.459266402;10;1.00002063;1.00002096;0.906712386;1.068861;1.00002053
27.885661;1.02988825;0.822237454;0.0827523152;0.798376053;0.0803507596;1.05584769;1.02988768;4.56341806;0.459271799;10;1.000021;1.00002104;0.906756346;1.068861;1.00002095
27.886661;1.02988624;0.82224235;0.0827523242;0.798382322;0.0803509221;1.05584669;1.02988566;4.56344507;0.459271838;10;1.00002104;1.00002104;0.906759343;1.068861;1.00002099
27.888661;1.02988324;0.822251969;0.082752522;0.798393908;0.0803513473;1.05584368;1.02988263;4.56349808;0.459272913;10;1.00002113;1.00002105;0.90676534;1.068861;1.00002106
27.889661;1.02988123;0.822256871;0.0827525301;0.798400177;0.0803515123;1.05584167;1.02988061;4.56352509;0.459272949;10;1.00002117;1.00002106;0.906768338;1.068861;1.00002109
27.890661;1.02988022;0.822261773;0.0827525373;0.798405672;0.0803515992;1.05584066;1.02987959;4.56355209;0.459272982;10;1.00002221;1.00002206;0.906771337;1.068861;1.00002212
27.917661;1.02983573;0.822392775;0.0827513522;0.798566739;0.0803536706;1.05580109;1.02983511;4.56427774;0.459267011;10;1.00002262;1.00002189;0.906857276;1.068861;1.00002253
27.918661;1.02983372;0.822397617;0.082751156;0.798573001;0.0803536293;1.05579908;1.02983311;4.56430473;0.459266009;10;1.00002362;1.00002289;0.906861278;1.068861;1.00002351
27.925661;1.02982163;0.822431308;0.0827503064;0.798615125;0.080353724;1.05578903;1.02982114;4.56449268;0.459262038;10;1.00002356;1.00002296;0.906884285;1.068861;1.0000233
27.926661;1.02981962;0.822436148;0.0827501054;0.798621391;0.0803536879;1.05578703;1.02981915;4.56451968;0.459261046;10;1.00002355;1.00002298;0.906887283;1.068861;1.00002327
27.933661;1.02980759;0.822469901;0.0827488778;0.7986635;0.0803535159;1.05577701;1.02980726;4.56470779;0.459255117;10;1.00002349;1.00002314;0.906911224;1.068861;1.00002309
27.963661;1.02975567;0.822613834;0.0827425597;0.798842699;0.0803513227;1.055729;1.02975585;4.56550592;0.459218668;10;1.00002319;1.00002339;0.907015318;1.068861;1.00002325
27.965661;1.02975267;0.822623239;0.0827420496;0.798854148;0.0803510195;1.055726;1.02975288;4.56555791;0.459215588;10;1.00002317;1.00002339;0.90702229;1.068861;1.00002328
28.000661;1.02969076;0.822784306;0.0827298184;0.799059636;0.0803433164;1.05566904;1.02969092;4.56645126;0.459148587;10;1.00002311;1.00002301;0.907148438;1.068861;1.00002286
28.007661;1.02967881;0.822815099;0.0827269077;0.799098825;0.0803414134;1.05565785;1.02967891;4.5666223;0.45913264;10;1.00002313;1.00002313;0.907173677;1.068861;1.00002274
28.008661;1.02967682;0.822819596;0.0827263579;0.799104732;0.0803410499;1.05565582;1.0296769;4.5666473;0.459129646;10;1.00002314;1.00002315;0.907177714;1.068861;1.00002273
28.016661;1.0296629;0.822854119;0.0827227969;0.799148973;0.080338982;1.05564253;1.02966285;4.56683924;0.45911065;10;1.00002319;1.00002327;0.907207008;1.068861;1.00002274
28.017661;1.02966091;0.822858431;0.0827222327;0.799154697;0.080338644;1.0556405;1.02966084;4.56686323;0.459107644;10;1.0000222;1.00002228;0.90721004;1.068861;1.00002174
28.028661;1.02964197;0.822904707;0.0827167444;0.799214291;0.0803354071;1.05562233;1.02964159;4.56712104;0.459078574;10;1.00002235;1.00002245;0.907250322;1.068861;1.00002174
28.046661;1.02961185;0.822977301;0.0827074577;0.799308411;0.0803291392;1.05559306;1.02961114;4.56752476;0.459027905;10;1.00002243;1.00002278;0.907314497;1.068861;1.00002178
28.047661;1.02960984;0.822981268;0.0827069273;0.799313846;0.0803287742;1.05559205;1.02960911;4.56754675;0.459024929;10;1.00002142;1.0000218;0.907318499;1.068861;1.00002079
28.052661;1.02960181;0.823000736;0.0827042978;0.799339112;0.0803267488;1.05558401;1.02960099;4.56765473;0.459010049;10;1.0000214;1.00002187;0.907336481;1.068861;1.00002082
28.055661;1.02959682;0.823012265;0.0827025492;0.799354267;0.0803253415;1.05557901;1.02959595;4.56771873;0.45900013;10;1.00002139;1.00002189;0.90734646;1.068861;1.00002084
28.062661;1.02958489;0.823038561;0.0826987174;0.799389238;0.0803222982;1.05556807;1.02958394;4.56786474;0.458978307;10;1.00002139;1.00002188;0.907371437;1.068861;1.00002085
28.068661;1.02957597;0.823060564;0.0826953704;0.799417613;0.080319603;1.05555915;1.02957495;4.56798675;0.458959413;10;1.00002139;1.00002178;0.907391454;1.068861;1.00002089
28.069661;1.02957398;0.823064174;0.0826946544;0.799422668;0.0803190544;1.05555717;1.02957296;4.56800675;0.458955426;10;1.00002039;1.00002075;0.907395458;1.068861;1.0000199
28.075661;1.02956402;0.823085674;0.0826910319;0.799451238;0.0803163595;1.0555483;1.02956301;4.56812574;0.458935462;10;1.00002038;1.00002057;0.907415488;1.068861;1.00002004
28.077661;1.02956103;0.823092725;0.0826899364;0.79946038;0.0803155693;1.05554534;1.02956004;4.56816474;0.458929456;10;1.00002039;1.0000205;0.907422499;1.068861;1.0000201
28.086661;1.02954703;0.823123628;0.0826841293;0.799501096;0.0803112727;1.0555315;1.02954622;4.56833588;0.458897324;10;1.00002042;1.00002014;0.907453511;1.068861;1.00002035
28.087661;1.02954603;0.823126879;0.0826835864;0.799505014;0.0803108584;1.05553052;1.02954525;4.5683539;0.458894299;10;1.00001943;1.0000191;0.907456507;1.068861;1.00001937
28.098661;1.02952899;0.823162637;0.0826764381;0.799552827;0.0803057534;1.05551365;1.02952865;4.5685521;0.458854916;10;1.0000195;1.00001877;0.907492395;1.068861;1.0000194
28.099661;1.02952697;0.82316571;0.082675692;0.799557355;0.0803052425;1.05551266;1.02952669;4.56856911;0.458850877;10;1.00001951;1.00001876;0.907496381;1.068861;1.00001939
28.100661;1.02952596;0.823168964;0.0826749443;0.799561282;0.0803046523;1.05551168;1.02952574;4.56858712;0.458846839;10;1.00001951;1.00001875;0.907499367;1.068861;1.00001939
28.101661;1.02952395;0.823172038;0.082674376;0.79956581;0.0803043136;1.05550969;1.02952378;4.56860413;0.458843802;10;1.00001952;1.00001874;0.907502354;1.068861;1.00001939
28.103661;1.02952193;0.823178187;0.0826728779;0.799573317;0.080303125;1.05550673;1.02952187;4.56863815;0.458835731;10;1.00001953;1.00001873;0.907508331;1.068861;1.00001938
28.104661;1.02951991;0.823181262;0.0826723092;0.799577848;0.0803027811;1.05550575;1.02951991;4.56865515;0.458832697;10;1.00001854;1.00001773;0.907512321;1.068861;1.00001838
28.118661;1.02949993;0.823222425;0.0826624993;0.799633308;0.0802952175;1.055486;1.02950018;4.56888322;0.458779401;10;1.00001871;1.00001772;0.907556126;1.068861;1.00001824
28.119661;1.02949794;0.823225304;0.0826619494;0.799637661;0.080294843;1.05548501;1.02949818;4.56889922;0.458776391;10;1.00001772;1.00001672;0.907559109;1.068861;1.00001722
28.125661;1.02949005;0.823241643;0.0826577695;0.799659791;0.0802913616;1.05547607;1.02949014;4.56899021;0.458753388;10;1.00001774;1.00001674;0.90757803;1.068861;1.00001713
