time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
28.132661;1.02948117;0.823259762;0.0826527137;0.799684451;0.0802870177;1.05546711;1.02948108;4.56909119;0.458725519;10;1.00001772;1.00001678;0.90759904;1.068861;1.00001703
28.133661;1.02947918;0.823262455;0.0826521712;0.799688632;0.0802866286;1.05546612;1.02947907;4.56910619;0.458722547;10;1.00001671;1.00001578;0.907602048;1.068861;1.00001602
28.140661;1.02947022;0.823279722;0.082647105;0.799712476;0.0802822906;1.0554561;1.02946993;4.56920223;0.458694764;10;1.00001666;1.00001581;0.907622129;1.068861;1.00001595
28.145661;1.02946424;0.823291449;0.0826435345;0.799728618;0.0802791597;1.05545008;1.02946378;4.56926729;0.458674905;10;1.00001658;1.0000158;0.907637197;1.068861;1.00001591
28.146661;1.02946225;0.823293802;0.0826428255;0.799732474;0.0802785965;1.05544907;1.02946175;4.5692803;0.458670929;10;1.00001556;1.0000148;0.907639209;1.068861;1.0000149
28.158661;1.0294482;0.823320201;0.082634362;0.799768956;0.080271029;1.05543402;1.02944729;4.56942526;0.458623114;10;1.00001531;1.00001481;0.907673355;1.068861;1.00001473
28.159661;1.0294472;0.823322393;0.0826336604;0.799771833;0.080270381;1.05543301;1.02944627;4.56943725;0.458619121;10;1.0000143;1.00001382;0.907675365;1.068861;1.00001371
28.160661;1.02944519;0.823324406;0.0826329593;0.799775308;0.0802698118;1.055431;1.02944425;4.56944824;0.458615126;10;1.00001429;1.00001384;0.907678375;1.068861;1.0000137
28.166661;1.02943817;0.823336464;0.0826287546;0.799792217;0.0802660367;1.05542393;1.02943717;4.5695142;0.458591139;10;1.00001427;1.00001396;0.907694405;1.068861;1.00001365
28.170661;1.02943418;0.823344112;0.0826257435;0.799802571;0.0802633243;1.05541989;1.02943318;4.56955619;0.458574143;10;1.00001431;1.00001398;0.907705377;1.068861;1.00001361
28.171661;1.02943318;0.823345931;0.0826250313;0.799805067;0.0802626912;1.05541888;1.02943219;4.56956618;0.458570145;10;1.00001333;1.00001298;0.907707363;1.068861;1.0000126
28.179661;1.02942424;0.823359899;0.0826191284;0.799825271;0.0802575184;1.05540975;1.02942341;4.56964315;0.458537158;10;1.00001347;1.00001289;0.907727231;1.068861;1.00001252
28.181661;1.02942225;0.823363157;0.0826176996;0.799829921;0.0802562452;1.05540671;1.0294215;4.56966115;0.45852916;10;1.00001349;1.00001286;0.907732211;1.068861;1.0000125
28.182661;1.02942126;0.823364785;0.0826169864;0.79983225;0.0802556075;1.05540569;1.02942056;4.56967014;0.45852516;10;1.0000135;1.00001284;0.907735203;1.068861;1.00001249
28.183661;1.02942027;0.823366412;0.0826162738;0.799834582;0.0802549693;1.05540467;1.02941961;4.56967914;0.458521159;10;1.00001252;1.00001181;0.907737196;1.068861;1.00001147
28.185661;1.02941828;0.823369662;0.0826148506;0.799839253;0.080253692;1.05540263;1.02941773;4.56969713;0.458513158;10;1.00001253;1.00001176;0.907742185;1.068861;1.00001144
28.192661;1.02941129;0.823379902;0.0826097054;0.79985464;0.0802490742;1.05539552;1.02941114;4.56975415;0.458484155;10;1.00001254;1.00001155;0.907759118;1.068861;1.0000113
28.193661;1.02941029;0.823381335;0.0826089981;0.799856823;0.0802484472;1.05539451;1.02941019;4.56976215;0.458480156;10;1.00001254;1.00001152;0.907761102;1.068861;1.00001128
28.194661;1.02940929;0.823382587;0.0826082917;0.799858835;0.0802478227;1.0553935;1.02940924;4.56976916;0.458476157;10;1.00001153;1.00001049;0.907763086;1.068861;1.00001026
28.202661;1.0294013;0.823392957;0.0826024974;0.7998753;0.0802427095;1.05538549;1.02940152;4.56982724;0.458443187;10;1.00001144;1.00001036;0.907780944;1.068861;1.0000102
28.205661;1.02939933;0.823396345;0.0826002087;0.79988021;0.0802406188;1.0553825;1.02939956;4.5698463;0.458430201;10;1.00001142;1.00001036;0.907787893;1.068861;1.00001021
28.206661;1.02939834;0.823397594;0.0825995029;0.799882221;0.080240006;1.0553815;1.02939857;4.56985332;0.458426205;10;1.00001041;1.00000937;0.907789878;1.068861;1.00000922
28.216661;1.02938948;0.823407784;0.08259223;0.799899266;0.0802336403;1.05537255;1.02938951;4.5699105;0.458385237;10;1.0000104;1.00000957;0.907810773;1.068861;1.00000939
28.217661;1.0293885;0.823408683;0.0825915185;0.799900928;0.0802330362;1.05537155;1.0293885;4.56991551;0.45838124;10;1.0000094;1.00000859;0.907812766;1.068861;1.00000842
28.221661;1.02938559;0.823412282;0.0825884852;0.799906802;0.0802303817;1.05536756;1.02938541;4.56993554;0.458364243;10;1.00000939;1.00000868;0.907820749;1.068861;1.00000856
28.223661;1.02938363;0.823413897;0.0825870607;0.799909954;0.0802291867;1.05536657;1.02938337;4.56994456;0.45835624;10;1.00000939;1.00000871;0.907824749;1.068861;1.00000863
28.227661;1.0293807;0.823416936;0.0825842177;0.799915296;0.0802267187;1.05536257;1.02938028;4.5699616;0.458340218;10;1.00000938;1.00000877;0.907831765;1.068861;1.00000878
28.228661;1.02938072;0.823417469;0.0825833265;0.799915827;0.0802258679;1.05536257;1.02938026;4.5699646;0.458335209;10;1.00000838;1.00000778;0.907833772;1.068861;1.00000781
28.230661;1.02937875;0.823418893;0.0825819016;0.79991879;0.080224672;1.05536057;1.02937823;4.56997262;0.458327189;10;1.00000838;1.0000078;0.90783779;1.068861;1.00000788
28.231661;1.02937776;0.823419605;0.0825811873;0.799920271;0.0802240738;1.05535958;1.02937721;4.56997662;0.458323177;10;1.00000838;1.00000781;0.9078388;1.068861;1.00000791
28.238661;1.02937378;0.823423528;0.0825761757;0.799927241;0.0802196634;1.05535465;1.02937311;4.56999865;0.458295113;10;1.00000837;1.00000785;0.907851847;1.068861;1.00000808
28.239661;1.02937278;0.823424068;0.0825754616;0.799928545;0.0802190647;1.05535367;1.0293721;4.57000165;0.45829111;10;1.00000736;1.00000685;0.907853847;1.068861;1.00000709
28.240661;1.02937177;0.823424428;0.0825747478;0.799929674;0.0802184639;1.05535268;1.02937108;4.57000365;0.458287108;10;1.00000735;1.00000686;0.907854845;1.068861;1.00000711
28.249661;1.02936666;0.823427876;0.0825681032;0.7999369;0.0802124658;1.05534688;1.02936603;4.57002255;0.45825013;10;1.00000726;1.0000069;0.907869849;1.068861;1.00000724
28.250661;1.02936565;0.823428059;0.0825673757;0.799937858;0.0802118428;1.0553459;1.02936503;4.57002353;0.458246132;10;1.00000624;1.0000059;0.907871858;1.068861;1.00000625
28.259661;1.02936043;0.823429635;0.0825607444;0.799943437;0.0802059008;1.05534009;1.02935999;4.57003233;0.458210067;10;1.00000615;1.00000596;0.907885018;1.068861;1.00000629
28.260661;1.02935941;0.823429801;0.0825600052;0.799944409;0.0802052771;1.05534011;1.02935899;4.57003331;0.458206047;10;1.00000515;1.00000496;0.90788604;1.068861;1.00000529
28.262661;1.02935837;0.823429947;0.082558528;0.799945405;0.0802039545;1.05533815;1.02935797;4.57003426;0.458197997;10;1.00000514;1.00000497;0.907889084;1.068861;1.00000529
28.267661;1.0293563;0.823429657;0.0825548395;0.799946895;0.0802006251;1.05533523;1.02935592;4.57003315;0.458177824;10;1.00000516;1.00000496;0.907896204;1.068861;1.00000527
28.269661;1.02935528;0.823429433;0.0825535532;0.799947534;0.0801994875;1.05533424;1.0293549;4.57003211;0.45817074;10;1.00000518;1.00000494;0.907899251;1.068861;1.00000527
28.270661;1.02935527;0.823429413;0.0825528241;0.799947549;0.0801987925;1.05533425;1.02935489;4.57003208;0.458166697;10;1.00000519;1.00000493;0.907900274;1.068861;1.00000526
28.271661;1.02935425;0.823429214;0.0825520982;0.799948165;0.0801981753;1.05533325;1.02935388;4.57003106;0.458162654;10;1.00000419;1.00000391;0.907901295;1.068861;1.00000426
28.280661;1.02935019;0.823427134;0.082545887;0.799949377;0.0801923839;1.05532904;1.02934983;4.57001992;0.458127312;10;1.00000424;1.00000371;0.907912414;1.068861;1.00000424
28.281661;1.02935019;0.823426767;0.0825451875;0.799949018;0.0801916813;1.05532801;1.02934983;4.57001792;0.458123285;10;1.00000425;1.0000037;0.907913418;1.068861;1.00000424
28.282661;1.02935019;0.8234264;0.0825444887;0.799948656;0.0801909778;1.05532798;1.02934983;4.57001591;0.458119261;10;1.00000325;1.00000269;0.907914419;1.068861;1.00000323
28.292661;1.02934627;0.823422062;0.0825378321;0.799947245;0.0801846049;1.05532278;1.0293459;4.5699919;0.458081091;10;1.00000337;1.0000027;0.907925326;1.068861;1.00000319
28.293661;1.02934628;0.823421521;0.0825371212;0.799946678;0.0801839075;1.05532278;1.02934591;4.56998891;0.458077073;10;1.00000238;1.0000017;0.907926314;1.068861;1.00000219
28.297661;1.02934529;0.823419358;0.0825344364;0.799945196;0.0801813797;1.0553208;1.02934493;4.56997691;0.458061991;10;1.00000243;1.00000171;0.90792926;1.068861;1.0000022
28.299661;1.0293443;0.823418096;0.0825331715;0.79994468;0.0801802457;1.05532082;1.02934394;4.56996991;0.45805495;10;1.00000246;1.00000172;0.907931229;1.068861;1.00000221
28.303661;1.02934432;0.823415202;0.0825304427;0.799941773;0.0801776496;1.05531889;1.02934395;4.56995393;0.458039893;10;1.00000252;1.00000172;0.907934156;1.068861;1.00000223
28.304661;1.02934332;0.823414478;0.0825298936;0.799941829;0.0801772096;1.05531891;1.02934295;4.56994994;0.458036886;10;1.00000153;1.00000073;0.907935137;1.068861;1.00000123
28.310661;1.02934236;0.823409776;0.0825258624;0.799937968;0.0801734812;1.05531704;1.02934198;4.56992402;0.45801493;10;1.00000157;1.00000076;0.907940023;1.068861;1.00000122
28.312661;1.02934237;0.823407974;0.0825245662;0.7999362;0.0801722746;1.05531609;1.029342;4.56991406;0.458007968;10;1.00000157;1.00000077;0.907940989;1.068861;1.00000121
28.314661;1.02934238;0.823406176;0.0825230842;0.799934437;0.0801708931;1.05531612;1.02934202;4.5699041;0.458000012;10;1.00000156;1.00000079;0.90794196;1.068861;1.0000012
28.315661;1.02934139;0.823405279;0.0825225223;0.799934333;0.0801704545;1.05531614;1.02934103;4.56989911;0.457997036;10;1.00000056;0.999999804;0.907942949;1.068861;1.00000019
28.324661;1.02934046;0.823396234;0.0825165623;0.799926226;0.0801649598;1.05531414;1.02934015;4.56984822;0.457965237;10;1.00000052;0.999999885;0.907947914;1.068861;1.00000015
28.325661;1.02934046;0.823395179;0.0825160028;0.799925192;0.0801644293;1.05531313;1.02934017;4.56984223;0.457962258;10;1.00000052;0.999999889;0.907948917;1.068861;1.00000015
28.326661;1.02934047;0.823394126;0.0825152641;0.799924159;0.0801637216;1.05531312;1.02934019;4.56983624;0.457958279;10;0.999999516;0.999998891;0.907948921;1.068861;0.999999157
28.335661;1.02934038;0.823383597;0.0825095724;0.799913826;0.080158127;1.05531203;1.02934034;4.56977625;0.457927517;10;0.999999502;0.999998884;0.907952978;1.068861;0.999999226
28.336661;1.02934036;0.82338237;0.0825090264;0.799912619;0.0801575752;1.05531202;1.02934036;4.56976924;0.457924548;10;0.999999502;0.999998881;0.907952986;1.068861;0.999999234
28.337661;1.02934034;0.823381144;0.0825084819;0.79991141;0.0801570226;1.05531102;1.02934037;4.56976223;0.45792158;10;0.999998502;0.999997878;0.907953995;1.068861;0.999998241
28.338661;1.02934031;0.823379917;0.0825077589;0.799910201;0.0801562948;1.05531101;1.02934038;4.56975522;0.457917612;10;0.999998501;0.999997875;0.907954003;1.068861;0.999998246
28.348661;1.02934106;0.823366176;0.082502045;0.799895795;0.080150368;1.05531102;1.02934147;4.56967698;0.457885923;10;0.999998474;0.99999791;0.907956088;1.068861;0.999998248
28.349661;1.02934104;0.823364752;0.0825013332;0.799894386;0.0801496464;1.05531102;1.02934148;4.56966896;0.457881948;10;0.999997469;0.999996921;0.907956094;1.068861;0.999997249
28.350661;1.02934101;0.823363144;0.0825008014;0.799892801;0.0801491008;1.05531102;1.02934148;4.56965993;0.457878971;10;0.999997463;0.999996933;0.907957099;1.068861;0.999997252
28.351661;1.02934099;0.823361713;0.0825002694;0.799891389;0.0801485567;1.05531002;1.02934149;4.56965191;0.457875991;10;0.999997455;0.999996946;0.907957103;1.068861;0.999997255
28.353661;1.02934094;0.82335866;0.0824992049;0.799888388;0.0801474728;1.05531002;1.02934149;4.56963487;0.457870023;10;0.999997434;0.999996975;0.907957111;1.068861;0.999997268
28.360661;1.02934178;0.823347255;0.0824952843;0.799876492;0.0801434827;1.05530998;1.02934248;4.56957184;0.457848078;10;0.999997344;0.999997092;0.907957119;1.068861;0.99999733
28.361661;1.02934177;0.823345617;0.0824947473;0.799874906;0.080142955;1.05531097;1.02934247;4.56956284;0.457845081;10;0.999996335;0.99999611;0.907957118;1.068861;0.999996334
28.372661;1.02934477;0.823325807;0.0824887629;0.799853696;0.0801369656;1.05531085;1.02934531;4.56945498;0.457812014;10;0.99999637;0.999996273;0.907956083;1.068861;0.999996174
28.373661;1.02934478;0.82332397;0.0824882129;0.799851956;0.0801364424;1.05531085;1.02934529;4.569445;0.457809;10;0.999995381;0.999995285;0.907956076;1.068861;0.99999515
28.384661;1.02934801;0.823302389;0.082482389;0.799828995;0.0801305682;1.05531293;1.02934802;4.5693271;0.457776889;10;0.999995564;0.999995375;0.907954022;1.068861;0.999994954
28.385661;1.02934804;0.82330039;0.0824820275;0.799827055;0.0801302102;1.05531294;1.02934799;4.5693161;0.457774888;10;0.999995587;0.99999538;0.907953019;1.068861;0.999994941
28.386661;1.02934907;0.823298394;0.0824814857;0.799824336;0.0801295999;1.05531295;1.02934897;4.5693051;0.457771889;10;0.999994609;0.999994385;0.907953016;1.068861;0.99999393
28.394661;1.02935223;0.823281632;0.0824775096;0.799805566;0.0801255003;1.0553151;1.02935185;4.569212;0.457749914;10;0.999994774;0.999994368;0.907949949;1.068861;0.999993875
28.398661;1.02935328;0.823273031;0.0824757154;0.799796303;0.0801236988;1.05531617;1.02935286;4.56916394;0.457739896;10;0.999994827;0.999994322;0.907947921;1.068861;0.999993875
28.399661;1.02935428;0.823270883;0.0824751794;0.799793404;0.0801231071;1.05531619;1.02935386;4.56915193;0.457736886;10;0.999993835;0.999993308;0.907946918;1.068861;0.999992877
28.407661;1.02935723;0.823252957;0.0824716532;0.799773395;0.080119517;1.05531822;1.02935691;4.56905183;0.457716744;10;0.999993831;0.999993152;0.907942949;1.068861;0.999992906
28.412661;1.02935908;0.823241454;0.082469541;0.799760539;0.0801173517;1.05532021;1.02935889;4.56898778;0.457704645;10;0.999993763;0.999993065;0.907939984;1.068861;0.999992935
28.413661;1.02936004;0.823239116;0.0824691866;0.799757467;0.080116939;1.0553202;1.02935989;4.56897477;0.457702626;10;0.999992743;0.999992055;0.907938993;1.068861;0.999991937
28.424661;1.02936564;0.823212299;0.0824646655;0.799726608;0.0801122404;1.05532424;1.02936582;4.56882575;0.457677443;10;0.999992402;0.999992099;0.907931122;1.068861;0.999991875
28.427661;1.02936657;0.82320472;0.0824634189;0.799718465;0.0801109617;1.05532626;1.02936683;4.56878375;0.457670404;10;0.999992297;0.99999214;0.907928153;1.068861;0.999991855
28.428661;1.02936755;0.823202191;0.0824630672;0.799715234;0.0801105404;1.05532627;1.02936784;4.56876975;0.457668392;10;0.999991264;0.999991154;0.907927162;1.068861;0.999990852
28.431661;1.0293695;0.823194596;0.0824618376;0.799706317;0.0801091744;1.05532729;1.02936985;4.56872776;0.457661365;10;0.999991172;0.999991194;0.907925188;1.068861;0.999990859
28.443661;1.02937647;0.823162933;0.0824575521;0.799670222;0.0801043862;1.0553334;1.02937681;4.56855281;0.457637357;10;0.999990947;0.999991329;0.907913256;1.068861;0.999991097
28.444661;1.02937748;0.823160395;0.0824571927;0.799666991;0.0801039476;1.05533341;1.0293778;4.56853882;0.457635358;10;0.999989935;0.999990337;0.907912259;1.068861;0.999990119
28.451661;1.02938165;0.823141159;0.0824548423;0.79964531;0.0801012753;1.05533749;1.02938167;4.56843282;0.457622368;10;0.99998986;0.999990326;0.907904264;1.068861;0.99999022
28.460661;1.02938893;0.823115973;0.082452157;0.799615565;0.080098096;1.05534259;1.02938846;4.56829376;0.457607415;10;0.999989921;0.999990236;0.907894251;1.068861;0.999990194
28.461661;1.02938996;0.823113079;0.0824518064;0.799611991;0.0800976782;1.0553436;1.02938945;4.56827775;0.457605428;10;0.999988941;0.999989228;0.907893252;1.068861;0.99998919
28.465661;1.02939305;0.823101693;0.0824505931;0.799598642;0.0800962613;1.05534562;1.02939242;4.56821466;0.457598502;10;0.999989022;0.999989191;0.907888263;1.068861;0.999989185
28.469661;1.02939611;0.823090136;0.0824495508;0.799585107;0.0800950013;1.0553476;1.02939544;4.56815055;0.457592601;10;0.999989088;0.999989139;0.907882274;1.068861;0.999989202
28.479661;1.02940305;0.823060651;0.0824470328;0.799551146;0.0800919957;1.05535447;1.02940254;4.56798725;0.457578846;10;0.999989167;0.999988975;0.907869336;1.068861;0.999989309
28.480661;1.02940403;0.823057752;0.0824466724;0.799547579;0.080091561;1.05535545;1.02940354;4.56797123;0.45757686;10;0.999988171;0.999987963;0.907867349;1.068861;0.999988319
28.486661;1.0294089;0.823039851;0.0824454352;0.799526481;0.0800898721;1.05535936;1.02940858;4.56787215;0.457569898;10;0.999988186;0.99998792;0.907859416;1.068861;0.999988341
28.500661;1.02942091;0.822997245;0.0824427159;0.799476021;0.0800858838;1.05536927;1.02942062;4.5676353;0.457553911;10;0.999987987;0.999987947;0.907837419;1.068861;0.999988256
28.502661;1.02942293;0.822991137;0.0824422006;0.799468544;0.0800851949;1.05537027;1.0294226;4.56760135;0.457550921;10;0.99998792;0.999987944;0.907834405;1.068861;0.99998824
28.503661;1.02942394;0.822988084;0.0824420322;0.799464803;0.0800849406;1.05537126;1.02942359;4.56758438;0.457549927;10;0.999986885;0.999986941;0.907832395;1.068861;0.999987229
28.506661;1.02942697;0.822978748;0.0824416984;0.799453395;0.0800843597;1.05537323;1.02942656;4.56753246;0.45754795;10;0.999986782;0.999986922;0.907828357;1.068861;0.999987193
28.510661;1.02943003;0.82296637;0.0824409737;0.799438996;0.0800834363;1.05537618;1.0294295;4.56746357;0.457543996;10;0.999986661;0.999986875;0.907821287;1.068861;0.999987143
28.513661;1.02943306;0.822957049;0.0824403935;0.799427561;0.0800826902;1.05537914;1.02943245;4.56741165;0.457541045;10;0.999986592;0.999986833;0.907816221;1.068861;0.999987111
28.514661;1.02943407;0.822954002;0.0824403744;0.799423809;0.0800826178;1.05537912;1.02943343;4.56739467;0.457541063;10;0.999986575;0.999986819;0.907814198;1.068861;0.999987102
28.530661;1.02945016;0.822903593;0.0824378294;0.799362451;0.0800795096;1.05539297;1.0294491;4.56711399;0.457529333;10;0.999986727;0.999986856;0.907786106;1.068861;0.999987101
28.531661;1.02945116;0.822900354;0.0824378164;0.799358553;0.0800794527;1.05539296;1.02945008;4.567096;0.457529342;10;0.999985748;0.999985878;0.907784135;1.068861;0.999986103
28.557661;1.02947722;0.82281714;0.0824358129;0.799257609;0.0800760435;1.05541604;1.02947652;4.56663346;0.457520043;10;0.999986141;0.999986136;0.907734785;1.068861;0.99998632
28.560661;1.02948023;0.822807568;0.0824355794;0.799245941;0.0800755999;1.05541903;1.02947961;4.5665804;0.457519004;10;0.999986162;0.999986111;0.907728801;1.068861;0.999986333
28.563661;1.02948323;0.822797794;0.0824355372;0.799234103;0.080075326;1.05542202;1.02948268;4.56652634;0.457518987;10;0.999986175;0.999986098;0.907722819;1.068861;0.99998634
28.578661;1.02950018;0.822749209;0.082435677;0.799174016;0.0800740369;1.05543596;1.02949986;4.56625928;0.457520269;10;0.999986188;0.999986189;0.907693013;1.068861;0.99998636
28.579661;1.02950117;0.822745935;0.0824356798;0.79917009;0.0800739535;1.05543695;1.02950086;4.56624128;0.457520295;10;0.999985191;0.999985196;0.907691024;1.068861;0.999985362
28.594661;1.02951702;0.822698055;0.0824364052;0.799111421;0.0800733624;1.05545179;1.02951699;4.56597653;0.457524418;10;0.999985177;0.999985171;0.907658899;1.068861;0.999985406
28.631661;1.02955826;0.822583176;0.0824406289;0.79896771;0.0800746579;1.05548944;1.02955826;4.56534049;0.457547932;10;0.999985207;0.999985249;0.907576985;1.068861;0.999985075
28.643661;1.0295713;0.822547282;0.082442736;0.798922635;0.0800754981;1.05550128;1.02957117;4.56514137;0.457560087;10;0.999985139;0.999985401;0.907550037;1.068861;0.999984864
28.644661;1.02957229;0.822544407;0.0824429257;0.798919053;0.0800755727;1.05550226;1.02957216;4.56512537;0.457561102;10;0.999986125;0.999986403;0.907548061;1.068861;0.999985851
28.656661;1.02958621;0.822509685;0.0824455563;0.798874245;0.0800768213;1.055514;1.02958602;4.56493133;0.457575271;10;0.999985973;0.999986336;0.907522471;1.068861;0.999985732
28.667661;1.0295982;0.82247896;0.0824479376;0.798834907;0.080078167;1.05552474;1.02959798;4.56475937;0.457588374;10;0.999985907;0.999986194;0.907497634;1.068861;0.999985638
28.677661;1.02960915;0.822451516;0.0824505211;0.798799807;0.080079607;1.05553567;1.02960909;4.56460638;0.457602311;10;0.999985946;0.999986119;0.907475442;1.068861;0.999985593
28.692661;1.02962504;0.822412039;0.082454801;0.798749114;0.0800822033;1.05555002;1.02962507;4.56438624;0.457625224;10;0.9999861;0.999986115;0.907442151;1.068861;0.999985913
28.693661;1.02962603;0.822409534;0.0824549783;0.798745901;0.0800822972;1.05555103;1.02962606;4.56437222;0.457626219;10;0.999986114;0.999986104;0.907440151;1.068861;0.999985943
28.694661;1.02962701;0.822407029;0.0824553341;0.798742688;0.0800825671;1.05555205;1.02962704;4.5643582;0.457628214;10;0.999987129;0.99998709;0.907438153;1.068861;0.999986972
28.704661;1.0296367;0.822381915;0.0824581507;0.798710551;0.0800846181;1.05556208;1.02963687;4.56421799;0.45764414;10;0.999987266;0.999986866;0.907417154;1.068861;0.999987273
28.722661;1.02965448;0.822338829;0.0824640021;0.798654787;0.0800889998;1.05558019;1.02965469;4.56397961;0.457676028;10;0.99998722;0.999986582;0.907378826;1.068861;0.999987465
28.723661;1.02965549;0.82233665;0.0824643692;0.798651891;0.080089274;1.05558021;1.02965569;4.5639676;0.457678024;10;0.999987209;0.999986586;0.90737679;1.068861;0.999987459
28.724661;1.02965649;0.82233429;0.0824647343;0.798648819;0.0800895464;1.05558122;1.02965669;4.56395459;0.457680019;10;0.999988197;0.999987592;0.907373753;1.068861;0.999988452
28.740661;1.02967244;0.822299183;0.0824701489;0.798602207;0.0800935741;1.05559626;1.02967287;4.56376062;0.45771087;10;0.99998799;0.999987798;0.907341307;1.068861;0.999988244
28.744661;1.0296754;0.822290862;0.08247152;0.798591801;0.0800947509;1.05560019;1.02967594;4.56371462;0.457718793;10;0.999987934;0.999987805;0.907333311;1.068861;0.999988186
28.748661;1.0296794;0.82228272;0.0824729009;0.798580794;0.0800958926;1.05560307;1.02968002;4.56366964;0.457726714;10;0.999987898;0.999987776;0.907325381;1.068861;0.999988139
28.749661;1.02968041;0.822280732;0.0824732482;0.798578084;0.0800961823;1.05560404;1.02968104;4.56365865;0.457728696;10;0.999988896;0.999988764;0.907323406;1.068861;0.99998913
28.753661;1.02968446;0.822272804;0.0824746415;0.798567233;0.0800973387;1.0556079;1.02968508;4.56361469;0.457736641;10;0.999988918;0.999988696;0.907315531;1.068861;0.999989105
28.762661;1.02969266;0.822256007;0.0824779802;0.79854444;0.0801000894;1.05561553;1.02969298;4.56352079;0.457755644;10;0.999989116;0.99998851;0.907298856;1.068861;0.999989135
28.770661;1.02969885;0.822241759;0.0824810501;0.79852568;0.0801025672;1.05562133;1.02969879;4.56344087;0.457772675;10;0.999989319;0.999988475;0.907284144;1.068861;0.999989223
28.771661;1.02969987;0.822239974;0.0824814205;0.798523145;0.0801028369;1.05562231;1.02969978;4.56343088;0.457774674;10;0.999990338;0.999989478;0.907283176;1.068861;0.999990234
28.773661;1.02970193;0.822236578;0.0824821661;0.798518252;0.0801033766;1.05562429;1.02970177;4.56341189;0.457778667;10;0.99999037;0.999989484;0.907279239;1.068861;0.999990257
28.775661;1.02970398;0.822233175;0.0824830974;0.798513366;0.0801040917;1.05562528;1.02970377;4.5633929;0.457783656;10;0.999990397;0.999989486;0.9072753;1.068861;0.999990284
28.790661;1.02971628;0.822209271;0.0824894435;0.798481158;0.0801089461;1.05563742;1.02971605;4.56326097;0.457816497;10;0.999990359;0.999989635;0.907249693;1.068861;0.99999048
28.791661;1.0297163;0.822207634;0.0824898356;0.798479621;0.0801093018;1.05563844;1.02971607;4.56325197;0.457818487;10;0.999991341;0.99999066;0.907247708;1.068861;0.999991488
28.805661;1.02972751;0.822187987;0.0824959746;0.798452716;0.0801141995;1.05564975;1.0297273;4.56314397;0.457850378;10;0.999991191;0.999990967;0.907224721;1.068861;0.999991531
28.806661;1.02972852;0.822186533;0.0824963503;0.798450562;0.0801144817;1.05564978;1.0297283;4.56313597;0.457852375;10;0.999991185;0.999990983;0.907223712;1.068861;0.999991525
28.809661;1.02973054;0.822182704;0.082497644;0.79844538;0.0801155757;1.05565188;1.02973033;4.56311498;0.457859374;10;0.999991158;0.999991025;0.907218678;1.068861;0.999991493
28.810661;1.02973054;0.822181427;0.08249801;0.798444162;0.0801159319;1.05565291;1.02973033;4.56310799;0.457861376;10;0.999992147;0.999992037;0.907216666;1.068861;0.999992478
28.819661;1.02973759;0.822170691;0.0825017665;0.798428376;0.0801191359;1.05565915;1.0297373;4.56304899;0.457882398;10;0.999992063;0.999992105;0.907203533;1.068861;0.999992359
28.825661;1.02974068;0.822164033;0.0825042821;0.798419499;0.0801214633;1.05566326;1.02974021;4.56301197;0.45789644;10;0.999992076;0.999992138;0.907194411;1.068861;0.99999234
28.827661;1.02974272;0.822162074;0.0825051849;0.798415995;0.0801222277;1.05566529;1.02974218;4.56300096;0.457901466;10;0.999992091;0.999992145;0.907191368;1.068861;0.999992344
28.828661;1.02974274;0.822161009;0.0825055454;0.798414932;0.0801225993;1.0556653;1.02974216;4.56299496;0.45790348;10;0.9999931;0.999993148;0.907189345;1.068861;0.999993348
28.840661;1.02975085;0.822150101;0.0825105321;0.79839781;0.0801270033;1.0556734;1.02975002;4.56293294;0.457931674;10;0.999993225;0.999993128;0.907172982;1.068861;0.999993305
28.843661;1.02975182;0.822147648;0.0825117672;0.79839459;0.0801281253;1.05567538;1.02975102;4.56291894;0.457938725;10;0.999993246;0.99999309;0.907168869;1.068861;0.999993248
28.844661;1.0297528;0.822146949;0.0825122985;0.798393118;0.0801285577;1.05567536;1.02975203;4.56291494;0.457941741;10;0.999993249;0.999993077;0.907167831;1.068861;0.999993226
28.845661;1.02975278;0.822146069;0.0825126495;0.798392249;0.0801288898;1.05567634;1.02975203;4.56290994;0.457943756;10;0.999994249;0.999994063;0.907165794;1.068861;0.999994201
28.861661;1.02976149;0.822135503;0.0825192812;0.79837491;0.0801342431;1.05568398;1.02976096;4.5628502;0.457981926;10;0.999993972;0.999994114;0.907146425;1.068861;0.999993796
28.862661;1.02976148;0.82213498;0.0825196258;0.798374386;0.0801345503;1.05568498;1.02976096;4.56284722;0.457983935;10;0.999994953;0.999995122;0.907145419;1.068861;0.999994784
28.865661;1.02976347;0.822133409;0.0825208459;0.798371255;0.0801354947;1.055686;1.02976295;4.56283827;0.457990961;10;0.999994898;0.999995137;0.907141413;1.068861;0.999994761
28.877661;1.02976854;0.822128089;0.082525897;0.798362029;0.0801395828;1.05569214;1.0297679;4.56280844;0.458019074;10;0.999994704;0.999995066;0.9071296;1.068861;0.999994785
28.878661;1.02976856;0.822127729;0.0825262693;0.798361663;0.0801399077;1.05569315;1.02976789;4.56280645;0.45802108;10;0.999995695;0.99999606;0.907128628;1.068861;0.99999579
28.887661;1.02977269;0.82212521;0.0825301954;0.798355915;0.0801431528;1.05569719;1.02977186;4.56279242;0.458042091;10;0.999995664;0.999996057;0.907119829;1.068861;0.999995875
28.894661;1.02977479;0.822123783;0.0825331615;0.798352778;0.0801458352;1.0556992;1.02977385;4.56278426;0.458058055;10;0.99999564;0.999996123;0.907113916;1.068861;0.999996024
28.895661;1.0297748;0.822123788;0.0825335293;0.798352748;0.0801461965;1.0557002;1.02977385;4.56278424;0.45806005;10;0.999996637;0.999997132;0.907112928;1.068861;0.999997049
28.902661;1.02977782;0.822123102;0.0825364299;0.798349498;0.0801488789;1.05570222;1.02977679;4.56278002;0.458075984;10;0.999996608;0.999997189;0.907107025;1.068861;0.999997239
28.909661;1.0297798;0.822123167;0.0825392865;0.798347714;0.0801516587;1.05570534;1.02977869;4.56277986;0.45809187;10;0.999996577;0.999997263;0.907102138;1.068861;0.99999737
28.910661;1.0297798;0.822123356;0.082539641;0.798347861;0.0801520297;1.05570537;1.02977867;4.56278085;0.458093853;10;0.999996572;0.999997275;0.907101153;1.068861;0.999997376
28.911661;1.02977979;0.822123364;0.0825399949;0.798347835;0.0801524008;1.0557054;1.02977865;4.56278084;0.458095837;10;0.999997566;0.999998287;0.907101165;1.068861;0.999998379
28.922661;1.02978264;0.82212502;0.0825443355;0.798346987;0.0801565633;1.05570876;1.02978149;4.56278994;0.458119696;10;0.999997546;0.999998415;0.907094181;1.068861;0.999998242
28.926661;1.02978259;0.82212594;0.0825460075;0.798347908;0.0801581948;1.05570985;1.02978148;4.56279504;0.458128658;10;0.999997552;0.999998422;0.907091136;1.068861;0.999998127
28.927661;1.02978258;0.822126306;0.0825463794;0.798348273;0.0801585591;1.05571087;1.02978147;4.56279707;0.45813065;10;0.999998551;0.999999419;0.907091124;1.068861;0.999999096
28.937661;1.0297846;0.822129722;0.0825503737;0.798350162;0.0801624252;1.05571288;1.02978344;4.56281631;0.458152595;10;0.999998486;0.999999313;0.907086022;1.068861;0.999998803
28.943661;1.02978558;0.822132201;0.0825524845;0.798351854;0.0801645532;1.05571376;1.0297844;4.56283039;0.45816456;10;0.999998443;0.999999153;0.907083043;1.068861;0.999998696
28.944661;1.02978557;0.82213273;0.0825528331;0.798352382;0.0801649159;1.05571373;1.0297844;4.5628334;0.458166554;10;0.99999944;1.00000012;0.907083052;1.068861;0.999999685
28.954661;1.02978636;0.822138003;0.0825564926;0.798356924;0.0801685743;1.05571439;1.02978537;4.56286342;0.458187537;10;0.999999496;0.999999786;0.907080189;1.068861;0.999999731
28.959661;1.02978626;0.822141208;0.082558213;0.79836013;0.0801703196;1.05571522;1.02978536;4.56288147;0.458197535;10;0.999999559;0.999999647;0.907078241;1.068861;0.999999824
28.960661;1.02978624;0.822141742;0.0825585585;0.798360669;0.0801706665;1.05571518;1.02978536;4.56288448;0.458199534;10;1.00000057;1.00000062;0.907078246;1.068861;1.00000084
28.964661;1.0297862;0.822144601;0.0825597751;0.798363537;0.0801718644;1.05571606;1.02978536;4.56290053;0.458206529;10;1.00000061;1.00000056;0.907077247;1.068861;1.00000091
28.975661;1.02978616;0.822152979;0.0825637998;0.798371953;0.0801756008;1.05571574;1.02978544;4.5629476;0.458228553;10;1.00000064;1.00000052;0.907076139;1.068861;1.00000098
28.976661;1.02978617;0.822153872;0.082563996;0.798372837;0.0801757692;1.05571571;1.02978545;4.56295259;0.458229562;10;1.00000065;1.00000052;0.907076125;1.068861;1.00000098
28.977661;1.02978517;0.822154764;0.082564373;0.798374494;0.0801761914;1.05571567;1.02978446;4.56295759;0.458231572;10;1.00000166;1.00000152;0.907076112;1.068861;1.00000197
28.979661;1.02978519;0.822156551;0.0825651277;0.798376254;0.0801768838;1.05571561;1.02978446;4.56296757;0.458235593;10;1.00000168;1.00000151;0.907075085;1.068861;1.00000196
28.981661;1.0297852;0.822158337;0.0825658803;0.798378011;0.0801775816;1.05571555;1.02978447;4.56297754;0.458239614;10;1.00000169;1.00000151;0.907075057;1.068861;1.00000195
28.989661;1.02978527;0.822165797;0.0825684996;0.798385397;0.0801800825;1.05571546;1.02978451;4.5630194;0.458253691;10;1.00000173;1.00000159;0.907074908;1.068861;1.00000189
28.994661;1.02978432;0.822170779;0.0825701772;0.798391115;0.0801818208;1.05571549;1.02978358;4.5630473;0.458262756;10;1.00000174;1.0000017;0.907075801;1.068861;1.00000185
28.995661;1.02978433;0.822171854;0.0825705499;0.798392177;0.0801821929;1.0557155;1.0297836;4.56305328;0.458264771;10;1.00000274;1.00000273;0.907075783;1.068861;1.00000283
29.012661;1.02978143;0.822191592;0.0825757808;0.798413681;0.0801875675;1.05571473;1.02978107;4.5631609;0.45829289;10;1.00000284;1.00000299;0.907078814;1.068861;1.00000236
29.013661;1.02978142;0.822192695;0.0825761474;0.798414752;0.0801879102;1.05571374;1.02978109;4.56316688;0.458294886;10;1.00000386;1.000004;0.907078838;1.068861;1.00000332
29.024661;1.02977821;0.822207073;0.08257925;0.798431091;0.0801909806;1.05571286;1.02977832;4.5632457;0.45831185;10;1.00000405;1.000004;0.907082108;1.068861;1.00000309
29.030661;1.02977705;0.822215136;0.0825807176;0.798439816;0.0801923782;1.05571179;1.0297774;4.56329067;0.458319831;10;1.00000405;1.00000402;0.90708514;1.068861;1.00000309
29.031661;1.02977603;0.822216562;0.0825810808;0.798442004;0.0801927976;1.05571176;1.02977641;4.56329867;0.458321832;10;1.00000404;1.00000402;0.907085137;1.068861;1.00000309
29.032661;1.029776;0.822217986;0.0825812634;0.798443416;0.0801929658;1.05571073;1.02977643;4.56330667;0.458322834;10;1.00000502;1.00000503;0.907086133;1.068861;1.0000041
29.036661;1.02977488;0.822223675;0.0825823448;0.798449834;0.0801940791;1.05571062;1.02977547;4.56333869;0.458328855;10;1.00000496;1.00000504;0.907087118;1.068861;1.00000416
29.051661;1.0297695;0.822246009;0.082585788;0.798475639;0.0801977999;1.05570637;1.02977053;4.56346397;0.458349009;10;1.00000484;1.00000481;0.907095263;1.068861;1.00000444
29.052661;1.02976849;0.822247623;0.0825859549;0.798477983;0.0801980388;1.05570638;1.02976953;4.56347299;0.458350015;10;1.00000584;1.00000579;0.907096279;1.068861;1.00000546
29.053661;1.02976849;0.822249238;0.082586122;0.798479553;0.080198201;1.05570538;1.02976953;4.56348202;0.458351021;10;1.00000584;1.00000577;0.907096294;1.068861;1.00000548
29.054661;1.02976849;0.822250672;0.0825862892;0.798480946;0.0801983648;1.05570539;1.02976953;4.56349004;0.458352026;10;1.00000585;1.00000574;0.907097309;1.068861;1.00000549
29.055661;1.02976749;0.822252288;0.0825866368;0.79848329;0.0801987831;1.0557054;1.02976853;4.56349906;0.458354031;10;1.00000585;1.00000572;0.907098324;1.068861;1.00000551
29.069661;1.02976279;0.822275467;0.0825894235;0.798509729;0.0802019377;1.05570066;1.02976354;4.56362823;0.458369981;10;1.00000595;1.00000566;0.90710741;1.068861;1.0000056
29.074661;1.02976001;0.822283922;0.0825903551;0.798520272;0.0802030697;1.0556998;1.02976053;4.56367519;0.458374895;10;1.00000597;1.00000577;0.907111382;1.068861;1.00000551
29.075661;1.02976005;0.82228572;0.0825905426;0.798522009;0.0802032559;1.05569883;1.02976053;4.56368518;0.458375875;10;1.00000697;1.00000679;0.90711237;1.068861;1.00000648
29.098661;1.02974968;0.822327507;0.0825941901;0.798570383;0.0802082907;1.05568986;1.02974944;4.56391738;0.458396673;10;1.00000703;1.00000703;0.907132105;1.068861;1.00000625
29.099661;1.02974869;0.822329324;0.0825941714;0.798572884;0.080208381;1.05568986;1.02974842;4.5639274;0.458396682;10;1.00000802;1.00000802;0.907132111;1.068861;1.00000726
29.104661;1.02974676;0.822338963;0.082594785;0.798583608;0.0802092863;1.05568782;1.02974628;4.56398048;0.458400717;10;1.000008;1.00000797;0.907137156;1.068861;1.00000736
29.126661;1.02973355;0.822382309;0.0825974672;0.798635728;0.0802127058;1.05567671;1.02973277;4.5642204;0.4584147;10;1.00000782;1.00000754;0.907161065;1.068861;1.00000781
29.128661;1.0297325;0.822386447;0.0825976801;0.798640532;0.0802129313;1.05567567;1.02973178;4.5642434;0.45841572;10;1.00000779;1.00000751;0.907163001;1.068861;1.00000783
29.129661;1.02973148;0.822388425;0.0825976941;0.798643233;0.0802129952;1.05567465;1.02973079;4.5642544;0.458415731;10;1.00000878;1.00000851;0.907163967;1.068861;1.00000885
29.130661;1.02973046;0.822390401;0.0825978873;0.798645934;0.0802132339;1.05567463;1.0297298;4.5642654;0.458416742;10;1.00000877;1.0000085;0.907164932;1.068861;1.00000886
29.137661;1.02972632;0.822404765;0.0825985033;0.798663033;0.0802139903;1.05567056;1.02972588;4.5643454;0.458419809;10;1.00000866;1.00000852;0.907172708;1.068861;1.00000893
29.144661;1.02972221;0.82241915;0.0825989286;0.798680129;0.0802146198;1.05566663;1.02972198;4.56442538;0.458421818;10;1.00000852;1.00000862;0.907181552;1.068861;1.00000893
29.166661;1.02970695;0.822465661;0.082599974;0.798737066;0.0802164486;1.0556542;1.02970698;4.56468325;0.458425879;10;1.00000872;1.00000919;0.907209646;1.068861;1.00000895
29.167661;1.02970594;0.822467821;0.0825999764;0.798739948;0.0802165213;1.05565422;1.02970597;4.56469526;0.458425899;10;1.00000974;1.00001021;0.907211657;1.068861;1.00000995
29.171661;1.02970288;0.822476275;0.0826001506;0.798750514;0.0802169326;1.05565131;1.02970294;4.5647423;0.458426981;10;1.00000984;1.00001027;0.907216692;1.068861;1.00000992
29.177661;1.02969879;0.822489221;0.0826001153;0.798766198;0.080217329;1.05564845;1.02969893;4.56481436;0.458427102;10;1.00001001;1.00001028;0.907224727;1.068861;1.00000982
29.183661;1.0296947;0.82250218;0.0825999004;0.798781858;0.0802175975;1.05564458;1.02969496;4.56488637;0.458426175;10;1.00001019;1.00001021;0.907233768;1.068861;1.00000969
29.202661;1.02967975;0.822543225;0.0825992257;0.798833305;0.0802182786;1.05563169;1.02967994;4.56511396;0.458423188;10;1.00001055;1.00000972;0.907261997;1.068861;1.00000971
29.219661;1.0296679;0.822580089;0.0825977545;0.798878292;0.0802176087;1.05561934;1.0296678;4.56531795;0.458416275;10;1.00001034;1.0000099;0.907287143;1.068861;1.00000994
29.246661;1.02964584;0.822637868;0.0825953261;0.798951479;0.080216214;1.05559992;1.02964525;4.56563899;0.458401172;10;1.00001054;1.00001011;0.907330034;1.068861;1.0000095
29.294661;1.02960806;0.82273635;0.0825870392;0.799076273;0.0802110916;1.05556447;1.02960777;4.56618406;0.458356703;10;1.00001022;1.00000975;0.907407424;1.068861;1.00001001
29.299661;1.02960395;0.822746036;0.0825858637;0.799088869;0.0802104538;1.05556052;1.02960386;4.56623811;0.458350704;10;1.00001027;1.00000983;0.907415358;1.068861;1.00001
29.312661;1.02959387;0.822770552;0.0825832183;0.799120795;0.0802085437;1.05555192;1.02959414;4.56637515;0.458334587;10;1.00001066;1.00001016;0.907437179;1.068861;1.00001002
29.333661;1.02957834;0.822808225;0.0825789002;0.799170313;0.080205283;1.05553645;1.02957844;4.5665862;0.458307312;10;1.00001044;1.00000977;0.90747123;1.068861;1.00001003
29.338661;1.02957446;0.82281683;0.0825775751;0.79918193;0.0802043127;1.05553345;1.02957452;4.56663429;0.458299294;10;1.00001031;1.00000958;0.907479237;1.068861;1.00001003
29.341661;1.02957252;0.822821854;0.0825769257;0.799188457;0.0802038592;1.05553145;1.02957256;4.56666234;0.458295316;10;1.00001025;1.00000949;0.907483227;1.068861;1.00001002
29.342661;1.02957254;0.82282365;0.0825767664;0.799190231;0.0802037154;1.05553045;1.02957257;4.56667235;0.458294331;10;1.00000924;1.00000848;0.907485223;1.068861;1.00000901
29.357661;1.02956167;0.822848304;0.0825724517;0.799223019;0.0802008588;1.05551948;1.02956168;4.56680934;0.45827179;10;1.00000925;1.00000852;0.90750933;1.068861;1.00000907
29.374661;1.02954838;0.822874472;0.0825669162;0.799258981;0.0801970412;1.05550834;1.02954856;4.56695499;0.458246273;10;1.00000925;1.00000883;0.907535818;1.068861;1.00000941
29.383661;1.02954236;0.822887399;0.0825639708;0.799276304;0.0801946348;1.05550208;1.02954243;4.56702671;0.458231473;10;1.00000929;1.00000899;0.90754904;1.068861;1.00000941
29.384661;1.02954237;0.822888843;0.0825635908;0.799277701;0.0801942672;1.05550104;1.02954242;4.56703468;0.458229483;10;1.00000829;1.000008;0.907551056;1.068861;1.0000084
29.386661;1.02954038;0.822891557;0.082563017;0.79928186;0.0801938728;1.05549998;1.02954039;4.56704963;0.458226496;10;1.00000829;1.00000803;0.907554083;1.068861;1.00000838
29.391661;1.0295374;0.822898637;0.0825613437;0.799290909;0.0801925291;1.05549683;1.02953734;4.56708856;0.458217504;10;1.00000825;1.00000813;0.907561117;1.068861;1.00000835
29.401661;1.02953039;0.822912004;0.0825582795;0.799308701;0.0801902798;1.05548968;1.02953031;4.56716154;0.458200519;10;1.00000803;1.00000838;0.907575037;1.068861;1.00000827
29.410661;1.02952547;0.822923354;0.082555667;0.799323098;0.0801882184;1.0554847;1.02952523;4.56722353;0.458185467;10;1.00000784;1.00000863;0.907587944;1.068861;1.00000815
29.416661;1.02952166;0.822930439;0.0825537582;0.79933293;0.0801866402;1.0554807;1.02952112;4.56726254;0.458174348;10;1.00000782;1.00000872;0.907595872;1.068861;1.00000809
29.417661;1.0295207;0.822931709;0.0825534092;0.799334921;0.0801863658;1.05547969;1.0295201;4.56726955;0.458172324;10;1.00000681;1.00000772;0.907596858;1.068861;1.00000708
29.422661;1.02951787;0.822937341;0.0825518383;0.799342639;0.0801849733;1.05547664;1.02951697;4.56730058;0.458163192;10;1.00000683;1.00000767;0.907603791;1.068861;1.00000709
29.445661;1.02950499;0.822960473;0.0825444897;0.799375688;0.0801781598;1.05546364;1.02950379;4.56743073;0.458120822;10;1.00000701;1.00000724;0.907633914;1.068861;1.00000717
29.446661;1.02950499;0.822961355;0.0825441296;0.799376575;0.0801778016;1.05546365;1.0295038;4.56743574;0.458118819;10;1.00000602;1.00000623;0.907634942;1.068861;1.00000615
29.450661;1.02950299;0.822964915;0.0825428479;0.799381674;0.0801767261;1.05546065;1.02950186;4.5674558;0.458111803;10;1.00000603;1.00000619;0.907640045;1.068861;1.00000605
29.472661;1.02949163;0.822982041;0.0825354678;0.799406936;0.0801707864;1.05544947;1.02949103;4.56755128;0.458070573;10;1.00000599;1.00000575;0.907665002;1.068861;1.00000549
29.473661;1.02949161;0.822982754;0.0825351251;0.799407638;0.080170457;1.05544947;1.02949104;4.56755529;0.458068572;10;1.00000499;1.00000474;0.907665991;1.068861;1.00000449
29.480661;1.02948748;0.822987193;0.082532935;0.799415101;0.0801686292;1.05544643;1.02948709;4.5675803;0.458055632;10;1.00000499;1.00000467;0.907673912;1.068861;1.00000457
29.487661;1.02948441;0.822991129;0.0825305566;0.799421222;0.0801665748;1.05544245;1.02948409;4.56760224;0.458041793;10;1.00000501;1.00000467;0.907680881;1.068861;1.00000469
29.498661;1.02948039;0.822996803;0.0825270434;0.799429714;0.0801636593;1.05543861;1.02948012;4.56763313;0.458022108;10;1.0000051;1.00000483;0.907690946;1.068861;1.00000474
29.499661;1.02948038;0.822997353;0.0825266789;0.799430241;0.0801633294;1.05543764;1.02948013;4.56763612;0.458020131;10;1.00000411;1.00000385;0.907691962;1.068861;1.00000373
29.516661;1.02947316;0.823003608;0.0825205854;0.799441953;0.0801584519;1.0554317;1.02947316;4.56767095;0.457988266;10;1.00000444;1.0000044;0.907708147;1.068861;1.00000339
29.522661;1.0294721;0.823005207;0.0825185344;0.799444286;0.0801566281;1.05542863;1.02947219;4.56768001;0.457977257;10;1.00000451;1.00000461;0.907712127;1.068861;1.00000326
29.523661;1.02947109;0.82300539;0.0825181637;0.799445227;0.0801563538;1.05542862;1.0294712;4.56768101;0.457975252;10;1.00000351;1.00000363;0.907713124;1.068861;1.00000224
29.544661;1.02946505;0.823008588;0.0825108195;0.799452544;0.080149649;1.05542155;1.02946559;4.5676979;0.457935995;10;1.00000308;1.00000379;0.907728983;1.068861;1.00000245
29.546661;1.02946504;0.823008774;0.0825100799;0.799452696;0.0801489023;1.05542158;1.0294656;4.56769888;0.45793197;10;1.00000307;1.0000038;0.907729994;1.068861;1.00000249
29.547661;1.02946504;0.823008778;0.0825098924;0.799452683;0.0801487029;1.0554216;1.02946561;4.56769887;0.457930959;10;1.00000207;1.00000281;0.907731001;1.068861;1.00000151
29.560661;1.029462;0.823008467;0.0825054379;0.799454451;0.0801444147;1.05541785;1.02946239;4.56769669;0.457906991;10;1.00000217;1.00000271;0.90773908;1.068861;1.00000163
29.568661;1.02945993;0.823007626;0.0825028141;0.799455155;0.0801419832;1.055416;1.02946007;4.56769156;0.457893082;10;1.00000226;1.00000256;0.907743171;1.068861;1.00000173
29.571661;1.02945988;0.823007121;0.0825018967;0.799454691;0.0801410775;1.05541606;1.02945994;4.56768853;0.457888121;10;1.00000229;1.00000251;0.907744213;1.068861;1.00000177
29.572661;1.02945987;0.823006953;0.0825015354;0.799454543;0.0801407196;1.05541608;1.0294599;4.56768753;0.457886133;10;1.0000013;1.00000149;0.907745227;1.068861;1.00000079
29.591661;1.02945659;0.823002142;0.0824958543;0.799452739;0.0801352029;1.05541218;1.02945657;4.56766075;0.457853271;10;1.00000138;1.0000014;0.907753571;1.068861;1.00000073
29.595661;1.02945661;0.823000674;0.0824948364;0.799451346;0.0801341928;1.05541214;1.02945666;4.56765273;0.457847307;10;1.00000133;1.00000142;0.907754595;1.068861;1.0000007
29.596661;1.02945661;0.823000309;0.0824944906;0.799450989;0.080133854;1.05541113;1.02945669;4.56765072;0.457845318;10;1.00000031;1.00000043;0.907755594;1.068861;0.999999698
29.602661;1.02945565;0.822998004;0.0824927889;0.799449416;0.080132263;1.05541103;1.02945585;4.56763767;0.45783539;10;1.00000016;1.00000052;0.907757544;1.068861;0.999999712
29.621661;1.02945592;0.822989093;0.0824878148;0.799440073;0.0801271232;1.05540879;1.02945624;4.56758556;0.457805254;10;0.999999673;1.00000078;0.90776124;1.068861;0.999999623
29.622661;1.02945595;0.822988572;0.0824876516;0.799439532;0.0801269435;1.05540879;1.02945625;4.56758256;0.457804237;10;0.999998651;0.999999778;0.907761222;1.068861;0.999998608
29.624661;1.029456;0.822987524;0.0824869609;0.799438448;0.0801262321;1.0554088;1.02945626;4.56757657;0.457800206;10;0.99999861;0.999999764;0.907762185;1.068861;0.99999858
29.628661;1.0294561;0.822985045;0.0824859201;0.799435918;0.0801251461;1.05540781;1.02945627;4.56756258;0.457794165;10;0.999998547;0.999999731;0.907762111;1.068861;0.999998527
29.639661;1.02945632;0.822977978;0.0824830413;0.799428829;0.0801222528;1.05540789;1.02945612;4.56752359;0.457778184;10;0.999998453;0.999999708;0.907763057;1.068861;0.999998535
29.640661;1.02945634;0.822977248;0.0824828587;0.799428106;0.080122077;1.0554079;1.02945609;4.56751959;0.457777189;10;0.999998454;0.999999708;0.907764062;1.068861;0.999998549
29.647661;1.02945744;0.822972155;0.0824810485;0.799422319;0.0801202647;1.05540798;1.02945686;4.56749158;0.45776719;10;0.999998525;0.999999674;0.907764128;1.068861;0.999998688
29.648661;1.02945745;0.822971432;0.0824806914;0.799421611;0.080119918;1.05540799;1.02945683;4.56748758;0.457765182;10;0.999997545;0.999998662;0.907764141;1.068861;0.999997709
29.666661;1.02945849;0.822956845;0.0824765333;0.799406654;0.0801157402;1.05540905;1.02945774;4.56740638;0.457741096;10;0.999998004;0.999998324;0.907763247;1.068861;0.999998018
29.675661;1.02946042;0.822948722;0.0824743289;0.799397368;0.0801134502;1.05540894;1.02945974;4.56736116;0.457729267;10;0.999998119;0.999998217;0.907762134;1.068861;0.999998087
29.676661;1.02946041;0.82294782;0.0824741395;0.799396514;0.080113259;1.05540893;1.02945973;4.56735615;0.457728297;10;0.999997121;0.999997211;0.907762117;1.068861;0.999997087
29.679661;1.02946039;0.822945116;0.0824733882;0.799393961;0.0801125046;1.05540989;1.02945971;4.56734111;0.457724391;10;0.999997109;0.999997197;0.907761063;1.068861;0.999997072
29.695661;1.02946328;0.822929017;0.0824698847;0.799376524;0.0801089726;1.05541066;1.02946264;4.56725326;0.457706807;10;0.999996796;0.999997039;0.907758077;1.068861;0.999996792
29.697661;1.02946423;0.822926991;0.0824693035;0.799373826;0.0801083882;1.05541163;1.02946363;4.56724232;0.457703824;10;0.999996747;0.999996993;0.907757108;1.068861;0.999996741
29.706661;1.02946602;0.822917172;0.0824675075;0.799362967;0.0801068049;1.05541261;1.02946563;4.56718962;0.45769481;10;0.999996511;0.999996755;0.907755209;1.068861;0.999996594
29.707661;1.029466;0.822915874;0.0824671331;0.799361741;0.0801064706;1.05541262;1.02946563;4.56718266;0.457692799;10;0.999995482;0.999995734;0.907754218;1.068861;0.99999559
29.710661;1.02946696;0.822912519;0.0824665636;0.799357812;0.0801059066;1.05541364;1.02946662;4.56716476;0.457689755;10;0.999995397;0.999995682;0.907753245;1.068861;0.999995594
29.714661;1.02946692;0.822908061;0.0824658326;0.799353613;0.0801052413;1.05541366;1.02946661;4.56714086;0.457685673;10;0.999995299;0.999995636;0.90775228;1.068861;0.99999562
29.715661;1.02946791;0.822906772;0.0824656532;0.799351612;0.0801049948;1.05541467;1.02946761;4.56713388;0.45768465;10;0.999995279;0.99999563;0.907752288;1.068861;0.999995628
29.736661;1.02947317;0.822882082;0.0824622048;0.799324101;0.0801014353;1.05541864;1.02947284;4.56699786;0.457665036;10;0.999995073;0.999995701;0.907743178;1.068861;0.999995991
29.743661;1.02947632;0.822873505;0.0824609953;0.799313307;0.0801001717;1.0554206;1.02947599;4.56694979;0.45765889;10;0.999994978;0.999995681;0.907739086;1.068861;0.999996172
29.744661;1.02947634;0.822872265;0.082460796;0.799312063;0.0800999924;1.05542059;1.02947601;4.56694278;0.457657876;10;0.999993965;0.999994679;0.907739075;1.068861;0.999995195
29.757661;1.02948065;0.822856167;0.0824588707;0.799292583;0.0800978128;1.0554235;1.02948022;4.56685053;0.457647693;10;0.999993802;0.999994718;0.907732043;1.068861;0.999995501
29.758661;1.02948166;0.822854946;0.0824588772;0.799290564;0.080097722;1.05542349;1.02948124;4.5668435;0.457647674;10;0.999993801;0.999994728;0.907731051;1.068861;0.999995524
29.789661;1.02949241;0.822813834;0.0824560751;0.799242232;0.0800936623;1.05543308;1.02949252;4.56661465;0.457628481;10;0.999994766;0.99999473;0.907711544;1.068861;0.999995661
29.790661;1.0294924;0.822812383;0.0824560786;0.799240846;0.0800936788;1.05543307;1.02949251;4.56660668;0.457628504;10;0.999993811;0.999993717;0.907711564;1.068861;0.999994639
29.791661;1.02949339;0.822810933;0.0824559007;0.79923868;0.080093441;1.05543405;1.0294935;4.56659871;0.457627525;10;0.999993857;0.999993706;0.907710584;1.068861;0.999994617
29.819661;1.02950445;0.822771646;0.0824542757;0.799192506;0.0800910407;1.05544298;1.02950438;4.56638255;0.457617866;10;0.999994691;0.999994012;0.907689613;1.068861;0.999994432
