time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
29.836661;1.02951229;0.822747477;0.0824535181;0.799163027;0.0800896043;1.0554503;1.0295123;4.56624887;0.457613858;10;0.999994263;0.999994145;0.907675497;1.068861;0.999994398
29.840661;1.02951426;0.822741865;0.0824534557;0.799156034;0.0800894829;1.05545138;1.02951427;4.56621785;0.457613817;10;0.999994176;0.999994135;0.907671485;1.068861;0.999994306
29.874661;1.02953013;0.822693226;0.0824527543;0.79909614;0.080087871;1.05546696;1.02952964;4.56594949;0.457612929;10;0.999994305;0.999994479;0.907641304;1.068861;0.999994139
29.905661;1.02954482;0.822650225;0.0824534826;0.799042557;0.080087857;1.05548007;1.02954491;4.56570963;0.457619077;10;0.999993836;0.999994163;0.907612303;1.068861;0.999994222
29.942661;1.02956313;0.822601053;0.0824561648;0.798981011;0.0800888146;1.05549589;1.02956294;4.56543908;0.457633776;10;0.999994118;0.999994357;0.907576276;1.068861;0.999993529
29.954661;1.02956942;0.82258608;0.0824572893;0.798961905;0.0800891604;1.05550193;1.02956901;4.56535601;0.457639649;10;0.999994227;0.999994268;0.9075655;1.068861;0.999993328
29.986661;1.0295847;0.82254889;0.0824615484;0.798913753;0.0800913416;1.05551629;1.02958465;4.5651475;0.45766046;10;0.999994251;0.999993867;0.907534739;1.068861;0.999993308
30.002661;1.02959145;0.822531607;0.0824634037;0.798891621;0.0800931177;1.0555231;1.02959155;4.56505237;0.457672399;10;0.999994341;0.999993883;0.907519395;1.068861;0.999993675
30.005661;1.02959238;0.822528549;0.0824637347;0.798887816;0.08009346;1.05552408;1.0295925;4.56503537;0.457674313;10;0.999994359;0.999993937;0.907517327;1.068861;0.999993751
30.023661;1.02960009;0.822510859;0.0824664705;0.798864187;0.0800957111;1.05553094;1.02960029;4.56493631;0.457688847;10;0.999995398;0.999995091;0.90750103;1.068861;0.999995048
30.029661;1.02960206;0.822505537;0.0824674165;0.798857435;0.0800964275;1.05553293;1.02960224;4.56490625;0.45769379;10;0.999995334;0.99999508;0.907494972;1.068861;0.999995044
30.040661;1.02960704;0.822495891;0.0824691023;0.798844265;0.0800975647;1.05553794;1.02960714;4.56485212;0.45770282;10;0.999995186;0.999995091;0.907485984;1.068861;0.999995017
30.060661;1.02961402;0.822479837;0.0824725045;0.798823442;0.0801003664;1.055545;1.02961404;4.56476303;0.457721889;10;0.999995061;0.999995057;0.907470017;1.068861;0.999995028
30.091661;1.02962501;0.822459286;0.082477664;0.798794972;0.0801045632;1.055556;1.02962501;4.56464901;0.457750997;10;0.999996003;0.999995998;0.907447002;1.068861;0.999996003
30.103661;1.029628;0.822452613;0.0824798198;0.798786176;0.0801064266;1.055559;1.029628;4.564612;0.457763;10;0.999996;0.999996;0.907439;1.068861;0.999996
30.110661;1.02963;0.822449369;0.0824810811;0.798781474;0.080107496;1.055561;1.02963;4.564594;0.45777;10;0.999997;0.999997;0.907434;1.068861;0.999997
30.127661;1.029635;0.822442162;0.0824841441;0.798770596;0.0801100819;1.055566;1.029635;4.564554;0.457787;10;0.999997;0.999997;0.907424;1.068861;0.999997
30.139661;1.029638;0.822438198;0.0824863063;0.798764418;0.0801119484;1.055569;1.029638;4.564532;0.457799;10;0.999997;0.999997;0.907418;1.068861;0.999997
30.142661;1.029638;0.822437297;0.0824868468;0.798763543;0.0801124734;1.05557;1.029638;4.564527;0.457802;10;0.999997;0.999997;0.907416;1.068861;0.999997
30.177661;1.029645;0.822431171;0.0824931532;0.798752163;0.0801180535;1.055577;1.029645;4.564493;0.457837;10;0.999998;0.999998;0.907401;1.068861;0.999998
30.180661;1.029645;0.822430991;0.0824936937;0.798751988;0.0801185784;1.055577;1.029645;4.564492;0.45784;10;0.999999;0.999999;0.9074;1.068861;0.999999
30.202661;1.029648;0.822431171;0.0824974775;0.798749836;0.0801220198;1.05558;1.029648;4.564493;0.457861;10;0.999999;0.999999;0.907393;1.068861;0.999999
30.215661;1.029649;0.822432613;0.0824996396;0.79875046;0.0801240419;1.055582;1.029649;4.564501;0.457873;10;0.999999;0.999999;0.90739;1.068861;0.999999
30.233661;1.02965;0.822436036;0.0825025225;0.798753009;0.080126764;1.055583;1.02965;4.56452;0.457889;10;1;1;0.907387;1.068861;1
30.245661;1.02965;0.822439279;0.0825045045;0.798756159;0.0801286889;1.055584;1.02965;4.564538;0.4579;10;1;1;0.907385;1.068861;1
30.252661;1.02965;0.822441441;0.0825055856;0.798758259;0.0801297388;1.055584;1.02965;4.56455;0.457906;10;1;1;0.907385;1.068861;1
30.257661;1.02965;0.822443243;0.0825063063;0.798760009;0.0801304388;1.055584;1.02965;4.56456;0.45791;10;1.000001;1.000001;0.907384;1.068861;1.000001
30.264661;1.029649;0.822445766;0.0825072072;0.798763235;0.0801313916;1.055584;1.029649;4.564574;0.457915;10;1.000001;1.000001;0.907384;1.068861;1.000001
30.281661;1.029649;0.822453153;0.0825095495;0.798770409;0.0801336665;1.055584;1.029649;4.564615;0.457928;10;1.000001;1.000001;0.907385;1.068861;1.000001
30.292661;1.029648;0.822458739;0.082510991;0.79877661;0.0801351442;1.055583;1.029648;4.564646;0.457936;10;1.000001;1.000001;0.907386;1.068861;1.000001
30.295661;1.029648;0.82246036;0.0825113514;0.798778185;0.0801354942;1.055583;1.029648;4.564655;0.457938;10;1.000002;1.000002;0.907386;1.068861;1.000002
30.314661;1.029645;0.822471351;0.0825136937;0.798791187;0.0801380026;1.055582;1.029645;4.564716;0.457951;10;1.000002;1.000002;0.907389;1.068861;1.000002
30.316661;1.029645;0.822472613;0.0825138739;0.798792412;0.0801381776;1.055582;1.029645;4.564723;0.457952;10;1.000002;1.000002;0.90739;1.068861;1.000002
30.333661;1.029643;0.822483784;0.0825154955;0.798804813;0.0801399082;1.05558;1.029643;4.564785;0.457961;10;1.000002;1.000002;0.907393;1.068861;1.000002
30.336661;1.029642;0.822485946;0.0825158559;0.798807688;0.080140336;1.055579;1.029642;4.564797;0.457963;10;1.000002;1.000002;0.907394;1.068861;1.000002
30.356661;1.029639;0.822500541;0.0825176577;0.79882419;0.0801423195;1.055576;1.029639;4.564878;0.457973;10;1.000003;1.000003;0.907401;1.068861;1.000003
30.379661;1.029634;0.822518919;0.0825192793;0.798845919;0.0801442836;1.055572;1.029634;4.56498;0.457982;10;1.000003;1.000003;0.907409;1.068861;1.000003
30.388661;1.029631;0.822526486;0.0825198198;0.798855596;0.0801450421;1.055571;1.029631;4.565022;0.457985;10;1.000003;1.000003;0.907413;1.068861;1.000003
30.390661;1.029631;0.822528288;0.0825198198;0.798857346;0.0801450421;1.05557;1.029631;4.565032;0.457985;10;1.000004;1.000004;0.907414;1.068861;1.000004
30.395661;1.02963;0.822532613;0.0825201802;0.798862322;0.0801454699;1.055569;1.02963;4.565056;0.457987;10;1.000004;1.000004;0.907417;1.068861;1.000004
30.420661;1.029623;0.822554955;0.0825210811;0.798889453;0.0801468898;1.055563;1.029623;4.56518;0.457992;10;1.000004;1.000004;0.907429;1.068861;1.000004
30.451661;1.029614;0.822584144;0.0825214414;0.798924786;0.0801479403;1.055555;1.029614;4.565342;0.457994;10;1.000004;1.000004;0.907447;1.068861;1.000004
30.469661;1.029608;0.822601441;0.0825214414;0.798946241;0.0801484074;1.05555;1.029608;4.565438;0.457994;10;1.000004;1.000004;0.907459;1.068861;1.000004
30.474661;1.029606;0.822606306;0.0825212613;0.798952518;0.0801483881;1.055549;1.029606;4.565465;0.457993;10;1.000004;1.000004;0.907462;1.068861;1.000004
30.475661;1.029606;0.822607207;0.0825212613;0.798953393;0.0801483881;1.055548;1.029606;4.56547;0.457993;10;1.000005;1.000005;0.907463;1.068861;1.000005
30.602661;1.029561;0.822724865;0.082512973;0.799102593;0.0801438409;1.055507;1.029561;4.566123;0.457947;10;1.000005;1.000005;0.907555;1.068861;1.000005
30.615661;1.029556;0.822735495;0.0825115315;0.799116799;0.08014283;1.055503;1.029556;4.566182;0.457939;10;1.000004;1.000004;0.907564;1.068861;1.000004
30.636661;1.029549;0.822751532;0.082509009;0.799137808;0.0801409248;1.055496;1.029549;4.566271;0.457925;10;1.000004;1.000004;0.90758;1.068861;1.000004
30.674661;1.029537;0.822777477;0.0825037838;0.799172325;0.0801367836;1.055484;1.029537;4.566415;0.457896;10;1.000004;1.000004;0.907606;1.068861;1.000004
30.690661;1.029532;0.822786847;0.0825016216;0.799185306;0.0801350727;1.05548;1.029532;4.566467;0.457884;10;1.000004;1.000004;0.907617;1.068861;1.000004
30.696661;1.029531;0.82279027;0.0825007207;0.799189408;0.0801342754;1.055478;1.029531;4.566486;0.457879;10;1.000004;1.000004;0.90762;1.068861;1.000004
30.708661;1.029527;0.822796396;0.0824989189;0.799198463;0.0801328367;1.055475;1.029527;4.56652;0.457869;10;1.000003;1.000003;0.907628;1.068861;1.000003
30.744661;1.029518;0.822812072;0.0824933333;0.799220676;0.0801281117;1.055465;1.029518;4.566607;0.457838;10;1.000003;1.000003;0.907648;1.068861;1.000003
30.755661;1.029516;0.822815856;0.0824917117;0.799225904;0.0801266923;1.055463;1.029516;4.566628;0.457829;10;1.000003;1.000003;0.907654;1.068861;1.000003
30.760661;1.029515;0.822817297;0.082490991;0.799228081;0.08012607;1.055462;1.029515;4.566636;0.457825;10;1.000002;1.000002;0.907657;1.068861;1.000002
30.772661;1.029513;0.822820721;0.082489009;0.799232958;0.0801243005;1.055459;1.029513;4.566655;0.457814;10;1.000002;1.000002;0.907663;1.068861;1.000002
30.778661;1.029511;0.822822162;0.0824881081;0.799235911;0.0801235811;1.055458;1.029511;4.566663;0.457809;10;1.000002;1.000002;0.907665;1.068861;1.000002
30.802661;1.029507;0.822826667;0.0824843243;0.799243392;0.0801202171;1.055454;1.029507;4.566688;0.457788;10;1.000002;1.000002;0.907675;1.068861;1.000002
30.815661;1.029506;0.822828108;0.0824823423;0.799245568;0.0801183697;1.055452;1.029506;4.566696;0.457777;10;1.000002;1.000002;0.90768;1.068861;1.000002
30.831661;1.029504;0.822829009;0.08248;0.799247996;0.0801162502;1.055449;1.029504;4.566701;0.457764;10;1.000001;1.000001;0.907686;1.068861;1.000001
30.846661;1.029502;0.822828829;0.0824776577;0.799249374;0.0801141306;1.055447;1.029502;4.5667;0.457751;10;1.000001;1.000001;0.90769;1.068861;1.000001
30.852661;1.029501;0.822828649;0.0824767568;0.799249975;0.0801133333;1.055447;1.029501;4.566699;0.457746;10;1.000001;1.000001;0.907691;1.068861;1.000001
30.861661;1.029501;0.822827928;0.0824754955;0.799249275;0.0801121082;1.055446;1.029501;4.566695;0.457739;10;1.000001;1.000001;0.907694;1.068861;1.000001
30.870661;1.0295;0.822827027;0.0824742342;0.799249176;0.0801109609;1.055445;1.0295;4.56669;0.457732;10;1.000001;1.000001;0.907695;1.068861;1.000001
30.885661;1.029499;0.822824865;0.0824720721;0.799247852;0.0801089385;1.055444;1.029499;4.566678;0.45772;10;1;1;0.907698;1.068861;1
30.927661;1.029499;0.822814775;0.0824666667;0.799238051;0.080103688;1.055443;1.029499;4.566622;0.45769;10;1;1;0.907702;1.068861;1
30.938661;1.029499;0.822811171;0.0824654054;0.799234551;0.0801024629;1.055442;1.029499;4.566602;0.457683;10;0.999999;0.999999;0.907703;1.068861;0.999999
30.960661;1.0295;0.822803063;0.0824628829;0.799225899;0.0800999348;1.055443;1.0295;4.566557;0.457669;10;0.999999;0.999999;0.907702;1.068861;0.999999
30.976661;1.029502;0.822796216;0.0824612613;0.799217696;0.080098204;1.055443;1.029502;4.566519;0.45766;10;0.999999;0.999999;0.907701;1.068861;0.999999
30.985661;1.029502;0.822792252;0.0824605405;0.799213845;0.080097504;1.055444;1.029502;4.566497;0.457656;10;0.999999;0.999999;0.9077;1.068861;0.999999
30.993661;1.029503;0.822788468;0.0824598198;0.799209394;0.0800967261;1.055444;1.029503;4.566476;0.457652;10;0.999999;0.999999;0.907699;1.068861;0.999999
30.997661;1.029503;0.822786486;0.0824594595;0.799207469;0.0800963761;1.055445;1.029503;4.566465;0.45765;10;0.999998;0.999998;0.907699;1.068861;0.999998
31.031661;1.029507;0.822768649;0.0824567568;0.799187037;0.0800934396;1.055448;1.029507;4.566366;0.457635;10;0.999998;0.999998;0.907692;1.068861;0.999998
31.062661;1.029512;0.822750991;0.082454955;0.799166004;0.0800913005;1.055451;1.029512;4.566268;0.457625;10;0.999998;0.999998;0.907685;1.068861;0.999998
31.077661;1.029515;0.822741982;0.0824542342;0.799154924;0.0800903671;1.055453;1.029515;4.566218;0.457621;10;0.999998;0.999998;0.907681;1.068861;0.999998
31.091661;1.029517;0.822733333;0.0824536937;0.799144971;0.0800896864;1.055456;1.029517;4.56617;0.457618;10;0.999998;0.999998;0.907676;1.068861;0.999998
31.107661;1.02952;0.822723423;0.0824531532;0.799133017;0.080088928;1.055458;1.02952;4.566115;0.457615;10;0.999997;0.999997;0.907671;1.068861;0.999997
31.141661;1.029527;0.822701982;0.0824526126;0.799106757;0.0800878584;1.055464;1.029527;4.565996;0.457612;10;0.999997;0.999997;0.907658;1.068861;0.999997
31.240661;1.029548;0.822643063;0.0824544144;0.799033229;0.0800879749;1.055483;1.029548;4.565669;0.457622;10;0.999997;0.999997;0.907618;1.068861;0.999997
31.277661;1.029555;0.822624144;0.0824562162;0.799009421;0.0800891805;1.05549;1.029555;4.565564;0.457632;10;0.999997;0.999997;0.907603;1.068861;0.999997
31.281661;1.029556;0.822622162;0.0824563964;0.79900672;0.0800892777;1.05549;1.029556;4.565553;0.457633;10;0.999998;0.999998;0.907601;1.068861;0.999998
31.317661;1.029563;0.822606486;0.0824585586;0.798986062;0.0800908333;1.055497;1.029563;4.565466;0.457645;10;0.999998;0.999998;0.907588;1.068861;0.999998
31.323661;1.029564;0.822604144;0.0824590991;0.79898301;0.0800912805;1.055498;1.029564;4.565453;0.457648;10;0.999998;0.999998;0.907585;1.068861;0.999998
31.347661;1.029568;0.822595676;0.0824607207;0.798971681;0.0800925444;1.055502;1.029568;4.565406;0.457657;10;0.999998;0.999998;0.907577;1.068861;0.999998
31.360661;1.02957;0.822591712;0.0824616216;0.798966279;0.0800932638;1.055504;1.02957;4.565384;0.457662;10;0.999998;0.999998;0.907573;1.068861;0.999998
31.389661;1.029574;0.822584324;0.0824637838;0.798956;0.0800950527;1.055507;1.029574;4.565343;0.457674;10;0.999998;0.999998;0.907564;1.068861;0.999998
31.390661;1.029574;0.822583964;0.0824637838;0.79895565;0.0800950527;1.055508;1.029574;4.565341;0.457674;10;0.999999;0.999999;0.907564;1.068861;0.999999
31.403661;1.029575;0.822581441;0.0824648649;0.798952424;0.0800960249;1.055509;1.029575;4.565327;0.45768;10;0.999999;0.999999;0.90756;1.068861;0.999999
31.466661;1.029581;0.822574955;0.0824695495;0.798941467;0.0801001082;1.055515;1.029581;4.565291;0.457706;10;0.999999;0.999999;0.907548;1.068861;0.999999
31.473661;1.029581;0.822574955;0.0824700901;0.798941467;0.0801006333;1.055515;1.029581;4.565291;0.457709;10;0.999999;0.999999;0.907547;1.068861;0.999999
31.484661;1.029582;0.822575135;0.082470991;0.798940866;0.0801014305;1.055516;1.029582;4.565292;0.457714;10;1;1;0.907545;1.068861;1
31.524661;1.029582;0.822578198;0.0824736937;0.798943841;0.0801040555;1.055518;1.029582;4.565309;0.457729;10;1;1;0.907542;1.068861;1
31.557661;1.029582;0.822583423;0.0824758559;0.798948917;0.0801061556;1.055518;1.029582;4.565338;0.457741;10;1;1;0.907542;1.068861;1
31.568661;1.029582;0.822585766;0.0824763964;0.798951192;0.0801066806;1.055518;1.029582;4.565351;0.457744;10;1.000001;1.000001;0.907542;1.068861;1.000001
31.573661;1.029582;0.822586847;0.0824767568;0.798952242;0.0801070306;1.055517;1.029582;4.565357;0.457746;10;1.000001;1.000001;0.907543;1.068861;1.000001
31.615661;1.029579;0.822598198;0.0824787387;0.798965595;0.080109189;1.055516;1.029579;4.56542;0.457757;10;1.000001;1.000001;0.907546;1.068861;1.000001
31.623661;1.029579;0.822600541;0.0824789189;0.79896787;0.080109364;1.055515;1.029579;4.565433;0.457758;10;1.000001;1.000001;0.907548;1.068861;1.000001
31.636661;1.029578;0.822604865;0.0824794595;0.798972846;0.0801099669;1.055514;1.029578;4.565457;0.457761;10;1.000001;1.000001;0.907549;1.068861;1.000001
31.657661;1.029576;0.822612252;0.08248;0.798981573;0.0801106475;1.055513;1.029576;4.565498;0.457764;10;1.000001;1.000001;0.907553;1.068861;1.000001
31.660661;1.029575;0.822613333;0.0824801802;0.798983399;0.0801109003;1.055513;1.029575;4.565504;0.457765;10;1.000001;1.000001;0.907554;1.068861;1.000001
31.671661;1.029574;0.822617477;0.0824803604;0.7989882;0.0801111531;1.055512;1.029574;4.565527;0.457766;10;1.000002;1.000002;0.907556;1.068861;1.000002
31.719661;1.029568;0.822636937;0.0824810811;0.799011757;0.08011232;1.055506;1.029568;4.565635;0.45777;10;1.000002;1.000002;0.907567;1.068861;1.000002
31.748661;1.029564;0.822649369;0.0824810811;0.799026937;0.0801126313;1.055503;1.029564;4.565704;0.45777;10;1.000002;1.000002;0.907576;1.068861;1.000002
31.777661;1.029559;0.822661982;0.0824807207;0.799043068;0.0801126703;1.055499;1.029559;4.565774;0.457768;10;1.000002;1.000002;0.907585;1.068861;1.000002
31.893661;1.029541;0.82270991;0.0824765766;0.799103591;0.0801100457;1.055481;1.029541;4.56604;0.457745;10;1.000002;1.000002;0.907624;1.068861;1.000002
31.922661;1.029536;0.82272018;0.082474955;0.799117447;0.0801088597;1.055477;1.029536;4.566097;0.457736;10;1.000002;1.000002;0.907633;1.068861;1.000002
31.962661;1.02953;0.822732432;0.0824724324;0.799134005;0.0801068764;1.055471;1.02953;4.566165;0.457722;10;1.000002;1.000002;0.907646;1.068861;1.000002
31.976661;1.029528;0.822736036;0.0824715315;0.799139058;0.0801061569;1.055469;1.029528;4.566185;0.457717;10;1.000002;1.000002;0.90765;1.068861;1.000002
31.998661;1.029526;0.822741261;0.0824699099;0.799145686;0.0801047374;1.055467;1.029526;4.566214;0.457708;10;1.000002;1.000002;0.907657;1.068861;1.000002
32.008661;1.029524;0.822743423;0.0824691892;0.799149338;0.080104193;1.055465;1.029524;4.566226;0.457704;10;1.000001;1.000001;0.90766;1.068861;1.000001
32.048661;1.02952;0.82275027;0.0824663063;0.799159094;0.080101704;1.055461;1.02952;4.566264;0.457688;10;1.000001;1.000001;0.90767;1.068861;1.000001
32.113661;1.029515;0.822755495;0.0824616216;0.79916805;0.0800975427;1.055456;1.029515;4.566293;0.457662;10;1.000001;1.000001;0.907682;1.068861;1.000001
32.127661;1.029515;0.822755495;0.0824607207;0.79916805;0.0800966676;1.055455;1.029515;4.566293;0.457657;10;1.000001;1.000001;0.907684;1.068861;1.000001
32.156661;1.029513;0.822754775;0.0824587387;0.799168903;0.080094898;1.055453;1.029513;4.566289;0.457646;10;1;1;0.907687;1.068861;1
32.187661;1.029513;0.822752613;0.0824567568;0.799166803;0.0800929728;1.055452;1.029513;4.566277;0.457635;10;1;1;0.90769;1.068861;1
32.198661;1.029513;0.822751532;0.0824562162;0.799165753;0.0800924478;1.055452;1.029513;4.566271;0.457632;10;1;1;0.907691;1.068861;1
32.217661;1.029513;0.822749009;0.082454955;0.799163302;0.0800912227;1.055452;1.029513;4.566257;0.457625;10;1;1;0.907691;1.068861;1
32.256661;1.029514;0.822742703;0.082452973;0.799156401;0.0800892197;1.055452;1.029514;4.566222;0.457614;10;1;1;0.907691;1.068861;1
32.260661;1.029514;0.822741982;0.0824527928;0.799155701;0.0800890447;1.055452;1.029514;4.566218;0.457613;10;0.999999;0.999999;0.907691;1.068861;0.999999
32.266661;1.029514;0.822740901;0.0824526126;0.799154651;0.0800888697;1.055452;1.029514;4.566212;0.457612;10;0.999999;0.999999;0.907691;1.068861;0.999999
32.281661;1.029514;0.822737838;0.0824518919;0.799151675;0.0800881697;1.055453;1.029514;4.566195;0.457608;10;0.999999;0.999999;0.90769;1.068861;0.999999
32.322661;1.029516;0.822728468;0.0824504505;0.799141022;0.080086614;1.055454;1.029516;4.566143;0.4576;10;0.999999;0.999999;0.907687;1.068861;0.999999
32.326661;1.029517;0.822727387;0.0824502703;0.799139196;0.0800863611;1.055454;1.029517;4.566137;0.457599;10;0.999999;0.999999;0.907687;1.068861;0.999999
32.330661;1.029517;0.822726486;0.0824502703;0.799138321;0.0800863611;1.055455;1.029517;4.566132;0.457599;10;0.999999;0.999999;0.907687;1.068861;0.999999
32.367661;1.02952;0.822716757;0.0824491892;0.799126541;0.0800850777;1.055457;1.02952;4.566078;0.457593;10;0.999999;0.999999;0.907682;1.068861;0.999999
32.405661;1.029523;0.822706486;0.0824486486;0.799114237;0.0800843193;1.055459;1.029523;4.566021;0.45759;10;0.999999;0.999999;0.907677;1.068861;0.999999
32.525661;1.029533;0.822674775;0.082449009;0.799075673;0.0800838914;1.055469;1.029533;4.565845;0.457592;10;0.999999;0.999999;0.907657;1.068861;0.999999
32.563661;1.029537;0.822666306;0.0824497297;0.799064343;0.0800842803;1.055472;1.029537;4.565798;0.457596;10;0.999999;0.999999;0.90765;1.068861;0.999999
32.611661;1.02954;0.822657297;0.082450991;0.799053264;0.0800852721;1.055476;1.02954;4.565748;0.457603;10;0.999999;0.999999;0.907642;1.068861;0.999999
32.626661;1.029542;0.822654955;0.0824513514;0.799049437;0.0800854665;1.055477;1.029542;4.565735;0.457605;10;0.999999;0.999999;0.90764;1.068861;0.999999
32.657661;1.029543;0.822650991;0.0824524324;0.79904481;0.0800864388;1.055479;1.029543;4.565713;0.457611;10;0.999999;0.999999;0.907636;1.068861;0.999999
32.670661;1.029544;0.82264955;0.0824527928;0.799042634;0.080086711;1.055479;1.029544;4.565705;0.457613;10;0.999999;0.999999;0.907634;1.068861;0.999999
32.675661;1.029545;0.822649189;0.082452973;0.799041508;0.0800868082;1.05548;1.029545;4.565703;0.457614;10;0.999999;0.999999;0.907634;1.068861;0.999999
32.700661;1.029546;0.822647207;0.0824536937;0.799038807;0.0800874305;1.055481;1.029546;4.565692;0.457618;10;0.999999;0.999999;0.907631;1.068861;0.999999
32.770661;1.029548;0.822645405;0.082456036;0.799035504;0.08008955;1.055483;1.029548;4.565682;0.457631;10;1;1;0.907626;1.068861;1
32.845661;1.029548;0.82264973;0.082458018;0.799039705;0.0800914751;1.055484;1.029548;4.565706;0.457642;10;1;1;0.907625;1.068861;1
32.852661;1.029548;0.82265045;0.0824581982;0.799040405;0.0800916501;1.055484;1.029548;4.56571;0.457643;10;1;1;0.907626;1.068861;1
32.862661;1.029548;0.822651532;0.0824583784;0.799041455;0.0800918251;1.055483;1.029548;4.565716;0.457644;10;1;1;0.907626;1.068861;1
32.866661;1.029547;0.822651892;0.0824585586;0.799042581;0.0800920779;1.055483;1.029547;4.565718;0.457645;10;1;1;0.907626;1.068861;1
32.894661;1.029547;0.822655315;0.0824590991;0.799045906;0.080092603;1.055483;1.029547;4.565737;0.457648;10;1;1;0.907627;1.068861;1
32.895661;1.029547;0.822655495;0.0824590991;0.799046081;0.080092603;1.055483;1.029547;4.565738;0.457648;10;1.000001;1.000001;0.907627;1.068861;1.000001
33.041661;1.029539;0.822681081;0.08246;0.799077141;0.0800941004;1.055476;1.029539;4.56588;0.457653;10;1.000001;1.000001;0.907643;1.068861;1.000001
33.064661;1.029537;0.822685766;0.0824598198;0.799083244;0.080094081;1.055474;1.029537;4.565906;0.457652;10;1.000001;1.000001;0.907646;1.068861;1.000001
33.286661;1.029521;0.822721982;0.0824545946;0.79913084;0.0800902503;1.05546;1.029521;4.566107;0.457623;10;1.000001;1.000001;0.90768;1.068861;1.000001
33.346661;1.029519;0.822726667;0.0824526126;0.799136943;0.0800884807;1.055457;1.029519;4.566133;0.457612;10;1.000001;1.000001;0.907687;1.068861;1.000001
33.400661;1.029517;0.822728649;0.0824508108;0.799140421;0.0800868862;1.055455;1.029517;4.566144;0.457602;10;1;1;0.907692;1.068861;1
33.407661;1.029516;0.822728649;0.0824506306;0.799141197;0.080086789;1.055454;1.029516;4.566144;0.457601;10;1;1;0.907693;1.068861;1
33.441661;1.029516;0.822728468;0.0824495495;0.799141022;0.0800857389;1.055453;1.029516;4.566143;0.457595;10;1;1;0.907695;1.068861;1
33.467661;1.029515;0.822727748;0.0824486486;0.799141098;0.0800849416;1.055453;1.029515;4.566139;0.45759;10;1;1;0.907696;1.068861;1
33.494661;1.029515;0.822726667;0.0824479279;0.799140048;0.0800842415;1.055453;1.029515;4.566133;0.457586;10;1;1;0.907697;1.068861;1
33.608661;1.029517;0.822717297;0.0824455856;0.799129395;0.0800818108;1.055453;1.029517;4.566081;0.457573;10;1;1;0.907696;1.068861;1
33.715661;1.02952;0.822705045;0.0824445045;0.799115165;0.0800805273;1.055456;1.02952;4.566013;0.457567;10;1;1;0.90769;1.068861;1
33.722661;1.02952;0.822704324;0.0824445045;0.799114465;0.0800805273;1.055457;1.02952;4.566009;0.457567;10;1;1;0.90769;1.068861;1
33.751661;1.029522;0.822700901;0.0824445045;0.799109588;0.0800803718;1.055457;1.029522;4.56599;0.457567;10;0.999999;0.999999;0.907688;1.068861;0.999999
33.787661;1.029523;0.822696937;0.0824446847;0.799104961;0.080080469;1.055459;1.029523;4.565968;0.457568;10;0.999999;0.999999;0.907685;1.068861;0.999999
34.050661;1.02953;0.822682162;0.0824475676;0.799085177;0.0800827247;1.055465;1.02953;4.565886;0.457584;10;1;1;0.907671;1.068861;1
34.131661;1.02953;0.822684505;0.0824484685;0.799087452;0.0800835998;1.055466;1.02953;4.565899;0.457589;10;1;1;0.907671;1.068861;1
34.149661;1.02953;0.822685405;0.0824486486;0.799088327;0.0800837748;1.055465;1.02953;4.565904;0.45759;10;1;1;0.907671;1.068861;1
34.220661;1.029528;0.82269009;0.0824491892;0.79909443;0.0800844554;1.055464;1.029528;4.56593;0.457593;10;1;1;0.907674;1.068861;1
34.344661;1.029525;0.822700901;0.0824491892;0.799107259;0.0800846888;1.055461;1.029525;4.56599;0.457593;10;1;1;0.907681;1.068861;1
34.683661;1.029515;0.822721802;0.082445045;0.799135323;0.0800814413;1.055452;1.029515;4.566106;0.45757;10;1;1;0.907703;1.068861;1
34.699661;1.029515;0.822721802;0.0824446847;0.799135323;0.0800810913;1.055451;1.029515;4.566106;0.457568;10;1;1;0.907704;1.068861;1
34.719661;1.029514;0.822721802;0.0824445045;0.799136099;0.080080994;1.055451;1.029514;4.566106;0.457567;10;1;1;0.907705;1.068861;1
34.754661;1.029514;0.822721622;0.082443964;0.799135924;0.080080469;1.055451;1.029514;4.566105;0.457564;10;1;1;0.907706;1.068861;1
34.986661;1.029516;0.822713153;0.082441982;0.799126146;0.0800783883;1.055452;1.029516;4.566058;0.457553;10;1;1;0.907704;1.068861;1
35.341661;1.02952;0.822703423;0.0824432432;0.79911359;0.0800793022;1.055456;1.02952;4.566004;0.45756;10;1;1;0.907697;1.068861;1
35.442661;1.02952;0.822705405;0.0824437838;0.799115515;0.0800798273;1.055456;1.02952;4.566015;0.457563;10;1;1;0.907697;1.068861;1
35.658661;1.029517;0.822714054;0.082443964;0.799126245;0.0800802356;1.055453;1.029517;4.566063;0.457564;10;1;1;0.907703;1.068861;1
35.961661;1.029512;0.822723063;0.0824421622;0.799138877;0.0800788744;1.055449;1.029512;4.566113;0.457554;10;1;1;0.907713;1.068861;1
35.987661;1.029512;0.822723423;0.082441982;0.799139227;0.0800786994;1.055449;1.029512;4.566115;0.457553;10;1;1;0.907714;1.068861;1
36.038661;1.029512;0.822723423;0.0824416216;0.799139227;0.0800783494;1.055448;1.029512;4.566115;0.457551;10;1;1;0.907714;1.068861;1
36.835661;1.029513;0.82272036;0.0824418018;0.799135475;0.0800784466;1.05545;1.029513;4.566098;0.457552;10;1;1;0.907714;1.068861;1
37.319661;1.02951;0.822728108;0.0824409009;0.799145329;0.0800778049;1.055446;1.02951;4.566141;0.457547;10;1;1;0.907722;1.068861;1
37.610661;1.02951;0.822727207;0.0824405405;0.799144454;0.0800774548;1.055447;1.02951;4.566136;0.457545;10;1;1;0.907722;1.068861;1
38.717661;1.029508;0.822734054;0.0824410811;0.799152657;0.0800781355;1.055445;1.029508;4.566174;0.457548;10;1;1;0.907728;1.068861;1
41.875661;1.029505;0.822746847;0.0824434234;0.799167412;0.080080644;1.055443;1.029505;4.566245;0.457561;10;1;1;0.907735;1.068861;1
43.687661;1.029504;0.822753153;0.0824448649;0.799174314;0.0800821219;1.055442;1.029504;4.56628;0.457569;10;1;1;0.907738;1.068861;1
46.518661;1.029503;0.822760901;0.0824472072;0.799182616;0.0800844749;1.055442;1.029503;4.566323;0.457582;10;1;1;0.90774;1.068861;1
47.742661;1.029503;0.822763604;0.0824481081;0.799185241;0.08008535;1.055442;1.029503;4.566338;0.457587;10;1;1;0.907741;1.068861;1
50.022661;1.029503;0.822767748;0.0824495495;0.799189267;0.0800867502;1.055442;1.029503;4.566361;0.457595;10;1;1;0.907742;1.068861;1
52.263661;1.029502;0.822770991;0.0824506306;0.799193193;0.0800878781;1.055442;1.029502;4.566379;0.457601;10;1;1;0.907743;1.068861;1
59.130661;1.029502;0.822777658;0.082452973;0.799199669;0.0800901533;1.055442;1.029502;4.566416;0.457614;10;1;1;0.907744;1.068861;1
61.744661;1.029502;0.822779279;0.0824535135;0.799201244;0.0800906783;1.055442;1.029502;4.566425;0.457617;10;1;1;0.907744;1.068861;1
100.000000;1.029501;0.822784324;0.0824551351;0.799206921;0.0800923313;1.055442;1.029501;4.566453;0.457626;10;1;1;0.907745;1.068861;1
