time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
0.000000;1.044444;0.822882523;9.00900901e-07;0.78786658;8.62565059e-07;1.056385;1.044444;4.566998;5e-06;10;1;1;0.978535;1.068861;1
0.782040;1.044444;0.822882883;1.62162162e-06;0.787866925;1.55261711e-06;1.056385;1.044444;4.567;9e-06;10;1;1;0.978535;1.068861;1
2.152040;1.044444;0.822882883;2.34234234e-06;0.787866925;2.24266915e-06;1.056385;1.044444;4.567;1.3e-05;10;1;1;0.978534;1.068861;1
19.989996;1.04443578;0.822884322;-5.05304042e-06;0.787866821;2.51158587e-05;1.05638649;1.0444408;4.56699274;2.27225295e-05;10;1.00000017;1.00000045;0.97853328;1.068861;0.999999626
19.990015;1.0437098;0.822329735;0.00146483102;0.787884417;0.00143001559;1.05590531;1.04371419;4.56391658;0.00817600239;10;1.00000017;1.00000045;0.97852528;1.068861;0.999999626
19.990062;1.04137511;0.820547534;0.00617390629;0.787940607;0.00595025639;1.05435709;1.0413787;4.55402762;0.0343026131;10;1.00000017;1.00000044;0.978496279;1.068861;0.999999628
19.990237;1.03267146;0.813907325;0.0235212736;0.788152697;0.0227939676;1.04858487;1.03267422;4.51717647;0.130572576;10;1.00000017;1.00000044;0.978391278;1.068861;0.999999633
19.990428;1.02317232;0.806663412;0.0420938365;0.788390843;0.0411546791;1.04228473;1.02317455;4.47697398;0.23364734;10;1.00000018;1.00000043;0.978273277;1.068861;0.999999639
19.990523;1.01842313;0.803042188;0.0512411059;0.788512378;0.0503255134;1.03913358;1.01842487;4.45687773;0.284410646;10;1.00000118;1.00000143;0.978214276;1.068861;1.00000064
19.990714;1.00892457;0.795801017;0.0692575796;0.788760131;0.0686507143;1.0328283;1.00892545;4.41669224;0.384391577;10;1.00000119;1.00000143;0.978093275;1.068861;1.00000065
19.990905;0.999425699;0.78856153;0.0869035583;0.789014217;0.0869540973;1.02652011;0.999425903;4.37651589;0.482316065;10;1.00000219;1.00000242;0.977970273;1.068861;1.00000165
19.991096;0.989926704;0.781323874;0.104177967;0.78927402;0.105238667;1.02020911;0.989926904;4.33634688;0.578189069;10;1.00000319;1.00000341;0.977844272;1.068861;1.00000266
19.991287;0.980426708;0.774087478;0.121083186;0.78954095;0.123501109;1.01389511;0.980426905;4.29618488;0.672013073;10;1.0000042;1.00000441;0.97771627;1.068861;1.00000367
19.991479;0.970926713;0.766852345;0.137619757;0.789814402;0.141741238;1.00757811;0.970926906;4.25602987;0.763791077;10;1.00000521;1.0000054;0.977585268;1.068861;1.00000467
19.991670;0.961426718;0.759618292;0.15378858;0.790094383;0.159959333;1.00125911;0.961426907;4.21588087;0.853528081;10;1.00000621;1.0000064;0.977452266;1.068861;1.00000568
19.991861;0.951926722;0.75238496;0.169590195;0.790380709;0.178155302;0.994936113;0.951926908;4.17573586;0.941227086;10;1.00000722;1.00000739;0.977316265;1.068861;1.00000668
19.992052;0.942427727;0.745152528;0.185025324;0.790672925;0.196329029;0.988611114;0.942427909;4.13559586;1.02689209;10;1.00000922;1.00000938;0.977177263;1.068861;1.00000869
19.992243;0.932927731;0.737920457;0.200094687;0.790972326;0.214481012;0.982283115;0.93292791;4.09545785;1.11052709;10;1.00001123;1.00001138;0.977036261;1.068861;1.0000107
19.992434;0.923427736;0.730688748;0.214798825;0.791278278;0.232610969;0.975952116;0.923427911;4.05532185;1.1921351;10;1.00001223;1.00001237;0.976891259;1.068861;1.0000117
19.992625;0.91392774;0.723457217;0.229138639;0.791590787;0.250719202;0.969618118;0.913927912;4.01518685;1.2717211;10;1.00001524;1.00001537;0.976744257;1.068861;1.00001471
19.992816;0.904428745;0.716225687;0.243114669;0.791908985;0.268805327;0.963282119;0.904428913;3.97505184;1.34928811;10;1.00001724;1.00001736;0.976594255;1.068861;1.00001672
19.993007;0.894928749;0.708993976;0.256727456;0.792234623;0.286869822;0.95694212;0.894928915;3.93491584;1.42483911;10;1.00001925;1.00001936;0.976440253;1.068861;1.00001872
19.993198;0.885428754;0.701762084;0.2699779;0.792567045;0.304912726;0.950601121;0.885428916;3.89477883;1.49837911;10;1.00002225;1.00002235;0.976283251;1.068861;1.00002173
19.993389;0.875928758;0.694529472;0.282866543;0.792905855;0.322933954;0.944256122;0.875928917;3.85463783;1.56991112;10;1.00002426;1.00002434;0.976123249;1.068861;1.00002374
19.993580;0.866428762;0.6872965;0.295394103;0.793251679;0.340933625;0.937909124;0.866428918;3.81449482;1.63943912;10;1.00002726;1.00002734;0.975960246;1.068861;1.00002674
19.993771;0.856929767;0.680062447;0.307561305;0.793602983;0.358911444;0.931560125;0.856929919;3.77434582;1.70696712;10;1.00003027;1.00003033;0.975793244;1.068861;1.00002975
19.994153;0.837929775;0.665591277;0.330816968;0.794327727;0.394803447;0.918853127;0.837929922;3.69403081;1.83603613;10;1.00003628;1.00003632;0.97544824;1.068861;1.00003576
19.995109;0.790430795;0.629386956;0.382694595;0.796257619;0.484160278;0.887044133;0.790430928;3.49309679;2.12395715;10;1.00005531;1.00005529;0.974515227;1.068861;1.0000548
19.996064;0.742931815;0.593127139;0.425692583;0.798359589;0.572990921;0.855178137;0.742931935;3.29185478;2.36259616;10;1.00007733;1.00007726;0.973467214;1.068861;1.00007684
19.997019;0.695433833;0.556790024;0.459891113;0.800636394;0.661301904;0.823260141;0.695433941;3.09018376;2.55239818;10;1.00010336;1.00010324;0.9722832;1.068861;1.00010287
19.997210;0.685933837;0.549511465;0.465681738;0.801113827;0.678902714;0.816871142;0.685933943;3.04978776;2.58453618;10;1.00010937;1.00010923;0.972028197;1.068861;1.00010888
19.997592;0.666933844;0.534941376;0.476219385;0.802090047;0.714043823;0.804088143;0.666933945;2.96892375;2.64302018;10;1.00012138;1.00012122;0.971496191;1.068861;1.00012089
19.997936;0.649834851;0.521812728;0.484516492;0.80299226;0.745600364;0.792577144;0.649834948;2.89605975;2.68906919;10;1.00013239;1.00013222;0.970992186;1.068861;1.00013191
19.998021;0.645614852;0.518570565;0.486391444;0.803219122;0.753378043;0.789736145;0.645614948;2.87806575;2.69947519;10;1.00013539;1.00013521;0.970864185;1.068861;1.00013491
19.998277;0.632885857;0.50878372;0.49163414;0.803910132;0.776814247;0.781163145;0.63288595;2.82374874;2.72857219;10;1.0001444;1.00014421;0.970467181;1.068861;1.00014392
19.998533;0.620156862;0.498986242;0.496257015;0.804612365;0.800213072;0.772587146;0.620156952;2.76937274;2.75422919;10;1.0001534;1.0001532;0.970055177;1.068861;1.00015293
19.998843;0.604763867;0.487122999;0.501021691;0.80547577;0.828459391;0.762212146;0.604763954;2.70353174;2.7806732;10;1.00016441;1.00016419;0.969535172;1.068861;1.00016394
19.999099;0.592034872;0.477300117;0.504280603;0.806202111;0.851776209;0.753631147;0.592034955;2.64901473;2.7987602;10;1.00017342;1.00017319;0.969085168;1.068861;1.00017295
19.999355;0.579305877;0.467465162;0.50692438;0.806939532;0.875055852;0.745046147;0.579305957;2.59443073;2.8134332;10;1.00018343;1.00018318;0.968617163;1.068861;1.00018296
19.999611;0.566576881;0.457617594;0.508954643;0.807687827;0.898298676;0.736460147;0.566576958;2.53977673;2.8247012;10;1.00019343;1.00019318;0.968129159;1.068861;1.00019297
19.999867;0.553847886;0.447757054;0.510372834;0.808447095;0.921504747;0.727871148;0.553847959;2.48505073;2.8325722;10;1.00020444;1.00020417;0.967621155;1.068861;1.00020398
20.000000;0.547221888;0.442618676;0.510869408;0.808846188;0.933570168;0.723399148;0.54722196;2.45653273;2.83532821;10;1.00020944;1.00020917;0.967347153;1.068861;1.00020898
20.000252;0.534691893;0.432892009;0.511356608;0.809609575;0.956358679;0.714942147;0.534691961;2.40254972;2.83803221;10;1.00022045;1.00022017;0.966812149;1.068861;1.00021999
20.000508;0.521962897;0.422997234;0.511247953;0.810396503;0.979473028;0.706349147;0.521962962;2.34763372;2.83742921;10;1.00023146;1.00023116;0.966244145;1.068861;1.000231
20.000764;0.509233902;0.413087866;0.510532271;0.811194111;1.00255088;0.697754147;0.509233964;2.29263672;2.83345721;10;1.00024346;1.00024316;0.96565014;1.068861;1.00024301
20.001276;0.483775911;0.393224082;0.507285592;0.812822134;1.04859753;0.680561146;0.483775966;2.18239272;2.81543821;10;1.00026648;1.00026615;0.964373132;1.068861;1.00026603
20.001733;0.461042919;0.375432911;0.502348464;0.814311621;1.08959292;0.665205144;0.461042967;2.08365172;2.78803721;10;1.00028849;1.00028814;0.963123124;1.068861;1.00028804
20.002190;0.438308927;0.357589127;0.495496921;0.815837438;1.13047564;0.649847142;0.438308968;1.98461871;2.75001121;10;1.0003115;1.00031114;0.961753117;1.068861;1.00031105
20.002648;0.415575935;0.339690208;0.486739254;0.817395558;1.17124179;0.634489139;0.415575969;1.88527971;2.70140621;10;1.00033551;1.00033513;0.960245109;1.068861;1.00033507
20.003105;0.392841943;0.321734171;0.476083208;0.818990698;1.21189672;0.619132136;0.39284197;1.78562371;2.64226521;10;1.00036052;1.00036013;0.958578102;1.068861;1.00036008
20.003562;0.370107951;0.303718495;0.463536892;0.820620662;1.25243879;0.603779132;0.370107969;1.68563671;2.57263321;10;1.00038553;1.00038512;0.956724095;1.068861;1.0003851
20.004019;0.347374959;0.285640658;0.449108234;0.822282658;1.29286494;0.588431128;0.347374969;1.58530471;2.49255421;10;1.00041254;1.00041212;0.954652087;1.068861;1.00041211
20.004476;0.324640967;0.267498315;0.432805163;0.823981261;1.33318307;0.573090122;0.324640968;1.48461471;2.40207221;10;1.00043955;1.00043912;0.95232108;1.068861;1.00043912
20.004934;0.301906975;0.249289305;0.414635424;0.82571486;1.3733903;0.557758117;0.301906967;1.38355471;2.30123021;10;1.00046755;1.00046711;0.949680073;1.068861;1.00046713
20.005391;0.279173983;0.231010927;0.394606948;0.827479361;1.41348287;0.54243911;0.279173965;1.28210972;2.19007221;10;1.00049656;1.00049611;0.946663066;1.068861;1.00049614
20.005848;0.25643999;0.212661196;0.372727121;0.829281699;1.45346996;0.527135103;0.256439962;1.18026872;2.06863921;10;1.00052657;1.00052611;0.943185059;1.068861;1.00052616
20.006305;0.233706998;0.194237411;0.34900387;0.831114262;1.49334246;0.511849095;0.233706959;1.07801672;1.93697521;10;1.00055758;1.00055711;0.939134052;1.068861;1.00055717
20.006763;0.210973006;0.17573741;0.323444583;0.832984443;1.53311228;0.496584086;0.210972956;0.975341725;1.79512121;10;1.00058958;1.00058911;0.934358045;1.068861;1.00058918
20.007220;0.188239013;0.157158851;0.296057189;0.834889023;1.57277664;0.481346077;0.188238952;0.872230729;1.6431212;10;1.00062259;1.00062211;0.928647038;1.068861;1.00062219
20.007677;0.16550602;0.138499389;0.266848713;0.836822967;1.61232477;0.466138067;0.165505947;0.768670734;1.4810142;10;1.00065659;1.00065611;0.921701031;1.068861;1.0006562
20.008134;0.142772027;0.119756686;0.235826905;0.838795606;1.65177776;0.450965057;0.142771942;0.664648739;1.3088432;10;1.0006906;1.00069011;0.913077024;1.068861;1.00069021
20.008591;0.120038034;0.100928215;0.202999331;0.840800957;1.69113146;0.435834046;0.120037937;0.560150745;1.1266502;10;1.0007266;1.00072611;0.902097016;1.068861;1.00072622
20.009049;0.097305041;0.0820119968;0.168372838;0.842832914;1.73036888;0.420750034;0.0973049307;0.455165751;0.934473197;10;1.00076261;1.00076212;0.887658009;1.068861;1.00076223
20.009506;0.0745710478;0.063005508;0.131954453;0.844904561;1.76952379;0.405722022;0.0745709238;0.349679758;0.732351195;10;1.00080061;1.00080012;0.867850002;1.068861;1.00080024
20.009992;0.0504170549;0.0427096498;0.0913048971;0.847125588;1.81100821;0.389825009;0.0504169164;0.237037766;0.506746192;10;1.00084062;1.00084012;0.836820994;1.068861;1.00084025
20.010006;0.0500000551;0.0423597398;0.090582915;0.847192421;1.81167237;0.389543008;0.0499999162;0.235095766;0.502739192;10;1.00084262;1.00084212;0.836144994;1.068861;1.00084225
20.012241;0.0500000875;0.0427701752;0.0894551389;0.855401415;1.78911738;0.386497941;0.0499998745;0.237373812;0.496480178;10;1.00103264;1.00103214;0.833454955;1.068861;1.00103229
20.013485;0.0500001061;0.0429980919;0.088846656;0.85995997;1.77694798;0.384872902;0.049999848;0.238638842;0.493103168;10;1.00113764;1.00113716;0.832028931;1.068861;1.00113731
20.014315;0.0500001189;0.043149795;0.0884484487;0.862994205;1.76898399;0.383815875;0.0499998297;0.239480862;0.490893161;10;1.00120864;1.00120817;0.831106914;1.068861;1.00120833
20.015144;0.0500001321;0.0433014974;0.0880560076;0.866028441;1.76113533;0.382779848;0.0499998111;0.240322884;0.488715153;10;1.00127865;1.00127818;0.830205898;1.068861;1.00127834
20.017218;0.0500001668;0.0436802099;0.0870992311;0.87360323;1.74200013;0.380275785;0.0499997654;0.242424938;0.483405132;10;1.00145465;1.00145421;0.828051854;1.068861;1.00145437
20.018047;0.0500001812;0.0438315499;0.0867258905;0.876630266;1.73453343;0.379307761;0.049999748;0.24326496;0.481333122;10;1.00152565;1.00152522;0.827227837;1.068861;1.00152538
20.019291;0.0500002034;0.0440583794;0.0861754296;0.881167221;1.72352439;0.377891728;0.0499997243;0.244523993;0.478278107;10;1.00163065;1.00163024;0.826032811;1.068861;1.0016304
20.020121;0.0500002184;0.0442097189;0.0858147022;0.884194262;1.71630995;0.376969708;0.04999971;0.245364015;0.476276096;10;1.00170065;1.00170025;0.825263794;1.068861;1.00170041
20.022194;0.0500002564;0.044587708;0.0849336054;0.891754665;1.69868827;0.374741664;0.0499996828;0.247462072;0.471386066;10;1.00187664;1.00187628;0.823431753;1.068861;1.00187644
20.023024;0.0500002718;0.0447388682;0.0845892751;0.894778109;1.69180176;0.373879649;0.0499996752;0.248301095;0.469475053;10;1.00194763;1.00194729;0.822736737;1.068861;1.00194746
20.025097;0.0500003111;0.0451170423;0.0837470999;0.902342127;1.67495847;0.37179462;0.0499996657;0.250400154;0.464801019;10;1.00212262;1.00212231;0.821087699;1.068861;1.00212248
20.028000;0.0500003654;0.0456472911;0.0826110529;0.912947613;1.65223769;0.369035594;0.0499996753;0.253343236;0.458495968;10;1.00236859;1.00236832;0.81899465;1.068861;1.00236851
20.029245;0.0500003862;0.0458750345;0.0821384389;0.917502599;1.64278541;0.367907588;0.0499996887;0.25460727;0.455872946;10;1.00247458;1.00247433;0.818172631;1.068861;1.00247451
20.030903;0.0500004105;0.0461788159;0.0815207824;0.923578313;1.63043223;0.366449581;0.0499997141;0.256293313;0.452444914;10;1.00261456;1.00261433;0.817146609;1.068861;1.00261452
20.031318;0.0500004158;0.046254852;0.0813685311;0.925099043;1.62738718;0.36609358;0.049999722;0.256715323;0.451599907;10;1.00264956;1.00264932;0.816901604;1.068861;1.00264952
20.032562;0.0500004306;0.046483321;0.0809166431;0.929668437;1.61834932;0.365044576;0.049999748;0.257983351;0.449091884;10;1.00275455;1.00275432;0.816197589;1.068861;1.00275452
20.033806;0.0500004437;0.0467121513;0.0804719638;0.934245035;1.60945561;0.364023572;0.0499997778;0.259253376;0.446623863;10;1.00286053;1.00286031;0.815537576;1.068861;1.00286053
20.034636;0.0500004517;0.0468649447;0.0801791755;0.937300904;1.60359973;0.363357569;0.0499997996;0.26010139;0.44499885;10;1.00293053;1.0029303;0.815120568;1.068861;1.00293052
20.036129;0.0500004652;0.0471404404;0.0796599058;0.942810833;1.59321411;0.362188563;0.0499998416;0.261630412;0.442116829;10;1.00305651;1.00305629;0.814418554;1.068861;1.00305652
20.037622;0.0500004784;0.0474164736;0.0791498278;0.948331568;1.58301227;0.361055559;0.0499998866;0.263162429;0.439285813;10;1.0031825;1.00318227;0.81377754;1.068861;1.00318251
20.038368;0.0500004849;0.0475548494;0.078897943;0.95109914;1.57797441;0.360502557;0.0499999096;0.263930436;0.437887807;10;1.00324549;1.00324526;0.813479532;1.068861;1.00324551
20.039115;0.0500004915;0.0476932243;0.0786482212;0.953866712;1.57297979;0.359957555;0.049999933;0.264698441;0.4365018;10;1.00330849;1.00330826;0.813196524;1.068861;1.0033085
20.040608;0.050000504;0.0479708734;0.0781547267;0.95941987;1.56310948;0.358893553;0.0499999804;0.266239448;0.43376279;10;1.00343447;1.00343424;0.812674507;1.068861;1.00343449
20.042101;0.0500005153;0.0482492428;0.0776691649;0.964987439;1.55339772;0.357860551;0.0500000288;0.26778445;0.431067779;10;1.00356046;1.00356023;0.812211488;1.068861;1.00356047
20.043594;0.0500005248;0.0485286945;0.0771906362;0.970576628;1.54382651;0.356859549;0.0500000789;0.269335448;0.428411768;10;1.00368644;1.00368622;0.811806467;1.068861;1.00368646
20.045087;0.0500005324;0.0488088696;0.0767191397;0.976180228;1.53439583;0.355887546;0.0500001304;0.270890442;0.425794757;10;1.00381243;1.00381221;0.811458446;1.068861;1.00381245
20.046580;0.0500005371;0.0490899497;0.0762539553;0.981801845;1.52509128;0.354943544;0.0500001829;0.272450432;0.423212744;10;1.00393842;1.00393821;0.811167424;1.068861;1.00393844
20.048073;0.0500005391;0.0493721142;0.0757949018;0.987445081;1.51590926;0.354026542;0.0500002358;0.274016419;0.420664731;10;1.0040644;1.00406421;0.810933403;1.068861;1.00406444
20.049566;0.0500005374;0.0496551824;0.0753414392;0.993106332;1.50683895;0.353135543;0.0500002884;0.275587404;0.418147716;10;1.0041894;1.00418921;0.810753384;1.068861;1.00418944
20.051059;0.0500005331;0.0499395132;0.0748933855;0.998792808;1.49787675;0.352269546;0.0500003399;0.277165389;0.415660701;10;1.00431539;1.00431521;0.810629364;1.068861;1.00431545
20.052552;0.0500005268;0.0502247455;0.0744501991;1.0044973;1.48901185;0.351427553;0.0500003894;0.278748373;0.413200685;10;1.00444139;1.00444121;0.810559345;1.068861;1.00444146
20.053298;0.0500005235;0.0503678117;0.0742302278;1.00735855;1.48461184;0.351015558;0.0500004134;0.279542366;0.411979678;10;1.00450439;1.00450421;0.810544335;1.068861;1.00450446
20.054045;0.0500005202;0.050511238;0.074011518;1.01022701;1.48023705;0.350608563;0.0500004369;0.280338358;0.410765671;10;1.00456639;1.00456621;0.810542325;1.068861;1.00456647
20.056284;0.0500005117;0.0509429528;0.0733615126;1.01886122;1.46723522;0.349420585;0.0500005029;0.28273434;0.407157653;10;1.00475438;1.00475421;0.810617297;1.068861;1.00475449
20.057031;0.0500005093;0.0510874565;0.0731467654;1.0217513;1.46293972;0.349035593;0.0500005236;0.283536334;0.405965649;10;1.00481738;1.00481721;0.810669288;1.068861;1.0048175
20.058524;0.0500005058;0.0513773612;0.0727201525;1.02754948;1.45440638;0.348279611;0.0500005623;0.285145325;0.403597645;10;1.00494238;1.00494221;0.810810274;1.068861;1.00494252
20.059270;0.0500005046;0.0515225824;0.0725079265;1.03045397;1.45016132;0.347908621;0.0500005806;0.285951322;0.402419644;10;1.00500537;1.00500521;0.810900268;1.068861;1.00500553
20.060017;0.0500005039;0.0516683432;0.0722967814;1.03336928;1.4459379;0.34754263;0.0500005985;0.286760318;0.401247645;10;1.00506837;1.00506821;0.811003263;1.068861;1.00506854
20.062256;0.0500005056;0.0521072417;0.0716671271;1.04214763;1.4333433;0.346471657;0.0500006491;0.289196313;0.397752658;10;1.00525636;1.0052562;0.811389255;1.068861;1.00525656
20.063003;0.0500005072;0.0522540806;0.0714586829;1.04508455;1.42917394;0.346123665;0.0500006656;0.290011312;0.396595665;10;1.00531835;1.00531819;0.811543253;1.068861;1.00531857
20.064496;0.0500005122;0.0525488392;0.0710435939;1.05098003;1.42087125;0.345439678;0.0500006984;0.291647311;0.394291684;10;1.00544334;1.00544319;0.811888254;1.068861;1.00544359
20.065989;0.0500005188;0.0528448593;0.0706306639;1.05690073;1.4126118;0.344772688;0.0500007311;0.293290311;0.391999706;10;1.00556833;1.00556818;0.812282257;1.068861;1.00556861
20.067482;0.0500005272;0.0531421419;0.0702198924;1.06284666;1.40439561;0.344120695;0.0500007636;0.294940313;0.389719731;10;1.00569331;1.00569316;0.812726261;1.068861;1.00569363
20.068228;0.0500005317;0.053291144;0.0700150462;1.06582683;1.40029833;0.343800697;0.0500007795;0.295767314;0.388582744;10;1.0057563;1.00575616;0.812967264;1.068861;1.00575664
20.069721;0.0500005409;0.0535904105;0.0696066125;1.0718124;1.39212899;0.343171699;0.0500008095;0.297428315;0.386315768;10;1.00588028;1.00588014;0.813484271;1.068861;1.00588066
20.070468;0.0500005452;0.0537404946;0.0694030252;1.07481419;1.38805693;0.3428617;0.0500008231;0.298261316;0.38518578;10;1.00594327;1.00594314;0.813760274;1.068861;1.00594366
20.071214;0.0500005491;0.0538907592;0.0691996174;1.07781959;1.38398848;0.342555701;0.0500008357;0.299095316;0.38405679;10;1.00600527;1.00600513;0.814049278;1.068861;1.00600567
20.073454;0.0500005575;0.0543437156;0.0685911916;1.08687903;1.37181916;0.341657704;0.0500008653;0.301609311;0.380679816;10;1.00619224;1.00619211;0.814986293;1.068861;1.0061927
20.074947;0.0500005598;0.0546473089;0.068186713;1.09295109;1.36372911;0.341073707;0.0500008789;0.303294304;0.378434828;10;1.00631723;1.0063171;0.815669306;1.068861;1.00631771
20.076440;0.0500005587;0.0549521642;0.0677827727;1.09904837;1.35564986;0.340502712;0.0500008876;0.304986294;0.376192834;10;1.00644122;1.00644109;0.816400324;1.068861;1.00644172
20.077186;0.0500005572;0.0551051327;0.0675809821;1.10210783;1.35161383;0.340221715;0.0500008906;0.305835288;0.375072836;10;1.00650421;1.00650409;0.816783334;1.068861;1.00650472
20.079426;0.0500005484;0.0555656607;0.066975967;1.11131862;1.33951297;0.339394726;0.0500008933;0.308391267;0.37171483;10;1.0066902;1.00669008;0.81800037;1.068861;1.00669072
20.081665;0.0500005338;0.0560288934;0.0663709444;1.12058346;1.3274121;0.338591739;0.0500008894;0.310962245;0.36835681;10;1.00687619;1.00687607;0.819320412;1.068861;1.00687671
20.082412;0.0500005278;0.0561838453;0.0661691481;1.12368256;1.32337607;0.338328744;0.0500008871;0.311822237;0.367236802;10;1.00693919;1.00693907;0.819783427;1.068861;1.0069397
20.083158;0.0500005215;0.0563391579;0.065967351;1.12678887;1.31934003;0.338067749;0.0500008845;0.312684229;0.366116792;10;1.00700118;1.00700107;0.820257443;1.068861;1.00700169
20.084651;0.0500005078;0.0566506841;0.065563394;1.13301949;1.31126076;0.337554761;0.0500008783;0.314413215;0.363874769;10;1.00712518;1.00712507;0.821238475;1.068861;1.00712567
20.086651;0.0500004885;0.0570699562;0.0650210579;1.14140508;1.3004139;0.336879779;0.0500008673;0.3167402;0.360864735;10;1.00729118;1.00729107;0.822623523;1.068861;1.00729163
20.088651;0.0500004692;0.0574912091;0.0644774596;1.1498303;1.28954182;0.336220799;0.0500008508;0.319078189;0.3578477;10;1.00745717;1.00745709;0.824087575;1.068861;1.00745759
20.089651;0.0500004601;0.0577025561;0.0642050298;1.15405734;1.28409316;0.335896811;0.0500008398;0.320251185;0.356335682;10;1.00754017;1.00754009;0.824849603;1.068861;1.00754056
20.091651;0.0500004429;0.0581266921;0.0636583679;1.16254022;1.27315981;0.335258834;0.0500008118;0.322605179;0.353301647;10;1.00770616;1.00770611;0.82643066;1.068861;1.00770649
20.092651;0.0500004346;0.0583394809;0.0633843157;1.16679609;1.26767872;0.334944847;0.0500007953;0.323786178;0.35178063;10;1.00778815;1.00778812;0.82725069;1.068861;1.00778845
20.093651;0.0500004263;0.0585528103;0.0631093619;1.17106275;1.26217961;0.33463386;0.0500007775;0.324970178;0.350254612;10;1.00787115;1.00787113;0.828090721;1.068861;1.00787141
20.094651;0.0500004178;0.0587664996;0.0628338665;1.17533663;1.25666968;0.334325874;0.0500007587;0.326156178;0.348725595;10;1.00795414;1.00795414;0.828949751;1.068861;1.00795437
20.095651;0.0500004094;0.0589805492;0.0625576494;1.17961772;1.25114535;0.33402089;0.050000739;0.32734418;0.347192578;10;1.00803714;1.00803715;0.829826783;1.068861;1.00803733
20.096651;0.050000401;0.0591951391;0.0622807102;1.18390961;1.24560659;0.333718906;0.0500007186;0.328535183;0.345655562;10;1.00811913;1.00811916;0.830723814;1.068861;1.00811929
20.097651;0.0500003927;0.0594102696;0.0620028686;1.18821231;1.24004982;0.333419924;0.0500006974;0.329729187;0.344113545;10;1.00820213;1.00820217;0.831639845;1.068861;1.00820225
20.098651;0.0500003846;0.0596257608;0.0617241247;1.19252223;1.23447503;0.333122943;0.0500006754;0.330925192;0.342566528;10;1.00828512;1.00828518;0.832574875;1.068861;1.00828521
20.099651;0.0500003767;0.0598416131;0.0614446585;1.19683935;1.22888583;0.332828962;0.0500006527;0.332123198;0.341015512;10;1.00836711;1.0083672;0.833528904;1.068861;1.00836717
20.101651;0.0500003618;0.0602744017;0.0608826587;1.20549521;1.21764616;0.332249002;0.0500006059;0.334525213;0.337896484;10;1.00853209;1.00853222;0.835493956;1.068861;1.00853209
20.103651;0.0500003488;0.0607088173;0.0603166904;1.21418349;1.20632721;0.331677042;0.0500005592;0.336936231;0.334755462;10;1.00869707;1.00869726;0.837532996;1.068861;1.00869702
20.106651;0.0500003354;0.0613628806;0.0594593542;1.22726457;1.18918122;0.330836102;0.0500004951;0.340566253;0.329997437;10;1.00894402;1.00894431;0.840731032;1.068861;1.00894393
20.108651;0.0500003316;0.061800546;0.0588820294;1.23601773;1.17763526;0.330286138;0.0500004578;0.342995258;0.326793426;10;1.00910899;1.00910935;0.842955043;1.068861;1.00910888
20.109651;0.0500003311;0.0620198288;0.0585915652;1.24040331;1.17182625;0.330013154;0.0500004408;0.344212256;0.325181422;10;1.00919098;1.00919137;0.844095046;1.068861;1.00919086
20.110651;0.0500003311;0.062239291;0.0582998397;1.2447925;1.165992;0.329743167;0.050000425;0.345430252;0.323562419;10;1.00927297;1.00927339;0.845253049;1.068861;1.00927285
20.111651;0.0500003315;0.0624591128;0.0580066732;1.2491889;1.16012893;0.329474179;0.0500004105;0.346650245;0.321935418;10;1.00935495;1.00935541;0.846429051;1.068861;1.00935483
20.112651;0.0500003318;0.0626791137;0.057712246;1.25358891;1.15424063;0.329206187;0.0500003975;0.347871236;0.320301418;10;1.00943694;1.00943742;0.847623053;1.068861;1.00943682
20.114651;0.0500003321;0.0631196535;0.05711925;1.26239973;1.14238116;0.328676195;0.0500003764;0.350316213;0.317010422;10;1.00960092;1.00960145;0.850066059;1.068861;1.00960081
20.115651;0.0500003321;0.0633403729;0.0568205017;1.26681415;1.13640638;0.328413194;0.0500003684;0.351541201;0.315352425;10;1.00968291;1.00968346;0.851315062;1.068861;1.00968281
20.117651;0.0500003326;0.063781991;0.0562188661;1.2756466;1.12437391;0.327892181;0.0500003571;0.353992176;0.312013437;10;1.00984689;1.00984747;0.853866067;1.068861;1.00984683
20.118651;0.0500003334;0.0640030703;0.0559156187;1.28006823;1.11830904;0.32763317;0.0500003531;0.355219164;0.310330444;10;1.00992889;1.00992948;0.855169069;1.068861;1.00992884
20.119651;0.0500003346;0.0642241499;0.0556111119;1.28448986;1.11221894;0.327375156;0.0500003497;0.356446152;0.308640453;10;1.01001088;1.01001148;0.856489071;1.068861;1.01001085
20.120651;0.0500003362;0.0644454104;0.055304805;1.2889151;1.1060928;0.327119138;0.0500003467;0.357674141;0.306940463;10;1.01009188;1.01009249;0.857827071;1.068861;1.01009187
20.121651;0.0500003383;0.064666852;0.0549968776;1.29334393;1.09993424;0.326863118;0.0500003439;0.358903129;0.305231473;10;1.01017388;1.01017449;0.859183072;1.068861;1.01017389
20.122651;0.0500003407;0.0648882945;0.0546875095;1.29777277;1.09374684;0.326609095;0.0500003409;0.360132118;0.303514484;10;1.01025588;1.01025649;0.860557071;1.068861;1.01025592
20.124651;0.0500003451;0.0653311826;0.0540635492;1.30663046;1.08126753;0.326104044;0.0500003338;0.3625901;0.300051509;10;1.01041889;1.01041949;0.863357064;1.068861;1.01041897
20.125651;0.0500003462;0.0655526278;0.0537491367;1.3110593;1.07497923;0.325853016;0.0500003297;0.363819092;0.298306523;10;1.0105009;1.01050149;0.864784059;1.068861;1.010501
20.128651;0.0500003403;0.066217147;0.0527952667;1.32434944;1.05590172;0.325103931;0.0500003163;0.367507071;0.29301257;10;1.01074494;1.01074548;0.86917004;1.068861;1.01074508
20.129651;0.050000335;0.0664384135;0.0524736458;1.32877467;1.04946928;0.324855902;0.0500003116;0.368735064;0.291227586;10;1.01082595;1.01082648;0.870667033;1.068861;1.01082611
20.132651;0.0500003127;0.06710185;0.0514981537;1.34204319;1.02995933;0.324115823;0.0500002977;0.372417041;0.285813627;10;1.01107;1.01107046;0.875263011;1.068861;1.01107018
20.133651;0.0500003041;0.0673227539;0.0511691473;1.34646123;1.02337914;0.323870799;0.0500002931;0.373643032;0.283987638;10;1.01115201;1.01115245;0.876830004;1.068861;1.0111522
20.134651;0.0500002948;0.0675432966;0.0508383404;1.35087205;1.01676291;0.323625777;0.0500002886;0.374867024;0.282151647;10;1.01123303;1.01123345;0.878414996;1.068861;1.01123322
20.136651;0.0500002741;0.06798402;0.0501709648;1.3596865;1.00341516;0.323137739;0.0500002809;0.377313007;0.27844766;10;1.01139507;1.01139544;0.881634981;1.068861;1.01139526
20.139651;0.0500002387;0.0686433001;0.0491551362;1.37287212;0.98309803;0.322408701;0.0500002761;0.38097199;0.272809667;10;1.01163812;1.01163844;0.886595961;1.068861;1.01163829
20.140002;0.0500642344;0.0688081652;0.0490918964;1.37441017;0.980578024;0.322353698;0.050064276;0.381886988;0.272458668;10;1.01166613;1.01166644;0.887455958;1.068861;1.0116663
20.140053;0.0517152337;0.0710874445;0.0505302754;1.37460602;0.977086625;0.323120697;0.051715276;0.394536988;0.280441668;10;1.01167113;1.01167144;0.894353958;1.068861;1.0116713
20.140276;0.0589692309;0.0811088863;0.0567147822;1.37545477;0.961768584;0.326509696;0.0589692761;0.450155987;0.314765668;10;1.01168813;1.01168844;0.922017957;1.068861;1.0116883
20.140380;0.0623392296;0.0857679855;0.0595128012;1.37583683;0.954659941;0.328094695;0.0623392761;0.476013987;0.330294668;10;1.01169714;1.01169744;0.933571956;1.068861;1.0116973
20.140587;0.0690782271;0.0950942921;0.0649663169;1.3766264;0.940473847;0.331286694;0.0690782761;0.527774987;0.360561668;10;1.01171314;1.01171344;0.954594954;1.068861;1.0117133
20.140794;0.0758172245;0.104430869;0.0702301028;1.37741108;0.926307148;0.334505692;0.0758172762;0.579592986;0.389775668;10;1.01172914;1.01172944;0.973232953;1.068861;1.0117293
20.141002;0.0825562219;0.113777716;0.0753046995;1.37819205;0.912161642;0.337750691;0.0825562763;0.631467986;0.417939668;10;1.01174515;1.01174545;0.989874952;1.068861;1.01174531
20.141209;0.0892952193;0.123134654;0.0801904674;1.37896814;0.898036566;0.34102069;0.0892952764;0.683398986;0.445055669;10;1.01176015;1.01176045;1.00483195;1.068861;1.01176031
20.141624;0.102774214;0.141878799;0.0893976787;1.3804961;0.869844205;0.347638687;0.102774277;0.787428985;0.496155669;10;1.01179116;1.01179145;1.03064295;1.068861;1.01179131
20.142039;0.116252209;0.160662764;0.0978546196;1.38202415;0.841742862;0.354351685;0.116252277;0.891679985;0.543091669;10;1.01182116;1.01182145;1.05217194;1.068861;1.01182131
20.142453;0.129731204;0.179486009;0.105564353;1.38352681;0.813714587;0.361156684;0.129731277;0.996148985;0.585880669;10;1.01185017;1.01185045;1.07044894;1.068861;1.01185031
20.142868;0.143209199;0.198347992;0.112529943;1.38502678;0.785771697;0.368049682;0.143209277;1.10083299;0.624539669;10;1.01187818;1.01187845;1.08620394;1.068861;1.01187831
20.143283;0.156687193;0.217248174;0.11875445;1.38651248;0.757906336;0.375026681;0.156687277;1.20572899;0.659085669;10;1.01190518;1.01190546;1.09996394;1.068861;1.01190531
20.143697;0.170166188;0.236186194;0.124240579;1.38797704;0.730111673;0.38208368;0.170166277;1.31083499;0.68953367;10;1.01193219;1.01193246;1.11211993;1.068861;1.01193232
20.144112;0.183644183;0.255161692;0.128991393;1.38943825;0.702396923;0.38921568;0.183644276;1.41614899;0.71590067;10;1.01195719;1.01195746;1.12296793;1.068861;1.01195732
20.144527;0.197123178;0.274173045;0.133009414;1.39087448;0.674751225;0.396421679;0.197123276;1.52166199;0.73820067;10;1.0119822;1.01198246;1.13273593;1.068861;1.01198232
20.144942;0.210601173;0.293223499;0.136298065;1.39231915;0.647184115;0.403696679;0.210601275;1.62739199;0.756452671;10;1.0120062;1.01200646;1.14160192;1.068861;1.01200632
20.145356;0.224079168;0.312300258;0.138860229;1.39370741;0.619691143;0.411038679;0.224079273;1.73326799;0.770672671;10;1.01202921;1.01202946;1.14971092;1.068861;1.01202931
20.145771;0.237558164;0.331449809;0.14068942;1.39523869;0.592229892;0.418445679;0.237558272;1.839548;0.780824672;10;1.01205121;1.01205147;1.15715891;1.068861;1.01205131
20.146055;0.24678316;0.344532153;0.14153825;1.39609478;0.573531279;0.423549679;0.24678327;1.912155;0.785535672;10;1.01206621;1.01206647;1.16194791;1.068861;1.01206631
20.146339;0.256008157;0.35765648;0.142041674;1.39705316;0.55483104;0.42868168;0.256008269;1.984995;0.788329673;10;1.01208021;1.01208047;1.16649291;1.068861;1.01208031
20.146623;0.265232154;0.370790895;0.142211585;1.39798818;0.536176205;0.43384068;0.265232267;2.057891;0.789272674;10;1.01209421;1.01209447;1.17082791;1.068861;1.01209431
20.146906;0.274457151;0.383948735;0.142042758;1.3989406;0.517539179;0.439026681;0.274457265;2.130917;0.788335674;10;1.01210721;1.01210747;1.1749659;1.068861;1.01210731
20.147190;0.283682148;0.397116305;0.141542759;1.39986537;0.49894686;0.444237682;0.283682263;2.203997;0.785560675;10;1.01212021;1.01212047;1.1789289;1.068861;1.01212031
20.147474;0.292907145;0.410305675;0.140705282;1.40080632;0.480373492;0.449474683;0.29290726;2.27719801;0.780912676;10;1.01213321;1.01213347;1.1827279;1.068861;1.01213331
20.147758;0.302132142;0.423503515;0.139540057;1.40171786;0.461849542;0.454734684;0.302132258;2.35044601;0.774445677;10;1.01214521;1.01214547;1.18638189;1.068861;1.01214531
20.148042;0.311357139;0.436725859;0.138035373;1.40265407;0.443333004;0.460019685;0.311357255;2.42383001;0.766094678;10;1.01215721;1.01215747;1.18989589;1.068861;1.01215731
20.148326;0.320581136;0.449951085;0.13621177;1.40354977;0.424888636;0.465326686;0.320581252;2.49723001;0.755973679;10;1.01216821;1.01216847;1.19328789;1.068861;1.01216831
20.148893;0.33903113;0.476455414;0.131570329;1.40534558;0.388075925;0.476008689;0.339031246;2.64432902;0.730213681;10;1.01219021;1.01219046;1.19973088;1.068861;1.01219031
20.149177;0.348256127;0.489762262;0.128702582;1.40632916;0.369561515;0.48138169;0.348256242;2.71818202;0.714297682;10;1.01220021;1.01220046;1.20279088;1.068861;1.01220031
20.149616;0.362522123;0.51030749;0.123728709;1.40766021;0.341298271;0.489731693;0.362522236;2.83220803;0.686692684;10;1.01221521;1.01221546;1.20735888;1.068861;1.01221531
20.149993;0.37476912;0.527988393;0.118807989;1.4088377;0.317015022;0.496938695;0.374769231;2.93033703;0.659382686;10;1.01222621;1.01222646;1.21111887;1.068861;1.01222631
20.150000;0.37499912;0.528321005;0.118709971;1.40886058;0.316559203;0.497074696;0.374999231;2.93218303;0.658838686;10;1.01222721;1.01222746;1.21118787;1.068861;1.01222731
20.150004;0.375129119;0.528508933;0.118654655;1.40887332;0.316302044;0.497150696;0.375129231;2.93322603;0.658531686;10;1.01222721;1.01222746;1.21122687;1.068861;1.01222731
20.150508;0.391509115;0.552197945;0.111154297;1.41043565;0.283910967;0.506844699;0.391509222;3.06470004;0.616904689;10;1.0122422;1.01224245;1.21604387;1.068861;1.01224231
20.151020;0.40814911;0.5763093;0.102488532;1.41200789;0.251104188;0.516751703;0.408149214;3.19851804;0.568809692;10;1.0122552;1.01225545;1.22072086;1.068861;1.01225531
20.151532;0.424789106;0.60046678;0.0927726784;1.41356553;0.218395623;0.526717707;0.424789204;3.33259205;0.514886695;10;1.01226819;1.01226844;1.22520386;1.068861;1.01226831
20.152044;0.441429102;0.624669486;0.0820115995;1.41510819;0.185785184;0.536739711;0.441429195;3.46691705;0.455162698;10;1.01227919;1.01227943;1.22951385;1.068861;1.01227931
20.152556;0.458069097;0.648917235;0.07020944;1.41663711;0.153271227;0.546814716;0.458069184;3.60149206;0.389660702;10;1.01228818;1.01228843;1.23366685;1.068861;1.01228831
20.153293;0.482008091;0.683878861;0.0514134081;1.41881291;0.106663685;0.561398722;0.482008168;3.79552907;0.285342708;10;1.01230017;1.01230041;1.23939884;1.068861;1.01230031
20.153677;0.494488088;0.702140844;0.0407685457;1.41993568;0.0824446283;0.569042725;0.49448816;3.89688307;0.226263711;10;1.01230417;1.01230441;1.24228484;1.068861;1.01230431
20.154189;0.511128084;0.726527513;0.0256770176;1.42142052;0.0502346584;0.57927573;0.511128148;4.03222908;0.142505715;10;1.01231016;1.0123104;1.24603384;1.068861;1.01231031
20.154701;0.52776808;0.750956704;0.00956314735;1.4228923;0.0181186803;0.589554734;0.527768136;4.16781109;0.0530737204;10;1.01231415;1.01231439;1.24967984;1.068861;1.01231431
20.155213;0.544408075;0.775427696;-0.00756892094;1.42435088;-0.0139043126;0.599878738;0.544408124;4.30362509;-0.0420092741;10;1.01231614;1.01231638;1.25323084;1.068861;1.01231632
20.156237;0.577688067;0.824493103;-0.0448707149;1.42722962;-0.0776741649;0.620652745;0.577688099;4.57593811;-0.249034261;10;1.01231713;1.01231735;1.26007783;1.068861;1.01231732
20.156749;0.594328062;0.849086437;-0.0650321524;1.42865011;-0.109422541;0.631100748;0.594328086;4.71243111;-0.360930254;10;1.01231512;1.01231534;1.26338683;1.068861;1.01231532
20.157261;0.610968057;0.87371977;-0.0861948512;1.4300587;-0.141080364;0.641587751;0.610968072;4.84914612;-0.478383246;10;1.01231211;1.01231233;1.26662783;1.068861;1.01231232
20.157773;0.627608052;0.898392201;-0.108354847;1.43145489;-0.17264852;0.652112754;0.627608059;4.98607813;-0.601371238;10;1.01230811;1.01230832;1.26980583;1.068861;1.01230833
20.158285;0.644248046;0.923103552;-0.131508177;1.43283936;-0.204127804;0.662673756;0.644248045;5.12322614;-0.729872229;10;1.0123021;1.0123023;1.27292383;1.068861;1.01230233
20.159536;0.684934032;0.98368463;-0.19227754;1.43617485;-0.280725305;0.688644759;0.68493401;5.45945116;-1.06714221;10;1.01228208;1.01228227;1.28032384;1.068861;1.01228234
20.159996;0.700000026;1.00616715;-0.216266547;1.43738215;-0.308953311;0.69831176;0.699999997;5.58422916;-1.2002812;10;1.01227208;1.01227226;1.28297484;1.068861;1.01227234
20.160004;0.700000026;1.00618282;-0.216267628;1.43740455;-0.308954855;0.69831376;0.699999997;5.58431616;-1.2002872;10;1.01227208;1.01227226;1.28300284;1.068861;1.01227234
20.161897;0.699999997;1.0104711;-0.215395372;1.44353067;-0.307708727;0.698908762;0.699999942;5.6081162;-1.19544615;10;1.01223006;1.01223021;1.29009886;1.068861;1.01223035
20.162358;0.699999989;1.01151993;-0.215238436;1.445029;-0.307484517;0.699040761;0.699999929;5.61393722;-1.19457514;10;1.01222005;1.0122202;1.29182086;1.068861;1.01222035
20.163280;0.699999973;1.01362317;-0.214987988;1.44803363;-0.307126703;0.699292761;0.699999902;5.62561024;-1.19318512;10;1.01219905;1.01219917;1.29525987;1.068861;1.01219935
20.164201;0.699999956;1.01573271;-0.214820425;1.45104727;-0.306887291;0.699526761;0.699999875;5.63731826;-1.1922551;10;1.01217704;1.01217715;1.29869188;1.068861;1.01217735
20.165584;0.699999932;1.01890766;-0.214720618;1.45558292;-0.306744644;0.69984476;0.699999836;5.6549393;-1.19170106;10;1.01214503;1.01214512;1.3038269;1.068861;1.01214535
20.166966;0.699999909;1.02209287;-0.214796671;1.46013325;-0.306853219;0.700124759;0.699999799;5.67261734;-1.19212302;10;1.01211303;1.01211309;1.30894592;1.068861;1.01211335
20.167427;0.699999901;1.02315648;-0.214860101;1.46165268;-0.306943807;0.700209758;0.699999788;5.67852035;-1.19247501;10;1.01210203;1.01210209;1.31064892;1.068861;1.01210235
20.169270;0.699999875;1.02741737;-0.215297973;1.46773968;-0.307569224;0.700508754;0.699999747;5.7021684;-1.19490496;10;1.01205702;1.01205706;1.31744295;1.068861;1.01205733
20.171113;0.699999855;1.03168475;-0.216020176;1.47383595;-0.308600819;0.700746746;0.699999714;5.72585244;-1.19891291;10;1.01201101;1.01201104;1.32420898;1.068861;1.01201131
20.172496;0.699999843;1.03488672;-0.216740572;1.4784102;-0.309629858;0.700885738;0.699999695;5.74362346;-1.20291087;10;1.01197701;1.01197703;1.329265;1.068861;1.0119773
20.173878;0.699999833;1.03808726;-0.217607816;1.4829824;-0.31086868;0.700991728;0.699999682;5.76138648;-1.20772383;10;1.01194101;1.01194102;1.33430402;1.068861;1.01194128
20.175260;0.699999827;1.04128454;-0.218616864;1.48754996;-0.312310079;0.701066719;0.699999673;5.7791315;-1.2133238;10;1.011905;1.01190502;1.33932704;1.068861;1.01190525
20.176182;0.699999824;1.04341337;-0.219365718;1.49059113;-0.313379808;0.701099714;0.69999967;5.7909465;-1.21747978;10;1.011881;1.01188102;1.34266706;1.068861;1.01188124
20.177104;0.699999823;1.04553949;-0.220174032;1.49362844;-0.31453448;0.701119709;0.699999669;5.80274651;-1.22196576;10;1.011857;1.01185702;1.34599908;1.068861;1.01185723
20.178025;0.699999822;1.04766219;-0.221039822;1.49666087;-0.315771265;0.701126705;0.69999967;5.81452751;-1.22677075;10;1.01183199;1.01183202;1.34932409;1.068861;1.01183222
20.179868;0.699999825;1.0518957;-0.222939325;1.50270872;-0.318484735;0.701102701;0.699999677;5.83802352;-1.23731272;10;1.01178199;1.01178203;1.35595212;1.068861;1.01178219
20.180329;0.699999826;1.05295119;-0.223448164;1.50421656;-0.319211624;0.7010897;0.69999968;5.84388152;-1.24013672;10;1.01176998;1.01177004;1.35760413;1.068861;1.01177018
20.181712;0.699999832;1.05611011;-0.225053237;1.50872928;-0.321504519;0.7010307;0.69999969;5.86141351;-1.24904471;10;1.01173098;1.01173105;1.36254916;1.068861;1.01173116
20.182172;0.699999835;1.05716038;-0.225613966;1.51022967;-0.32230554;0.7010057;0.699999694;5.86724251;-1.25215671;10;1.01171898;1.01171906;1.36419416;1.068861;1.01171916
20.183555;0.699999845;1.06030218;-0.227370923;1.51471793;-0.32481543;0.700912702;0.699999709;5.88467951;-1.26190771;10;1.01167998;1.01168007;1.36911718;1.068861;1.01168014
20.184016;0.699999849;1.06134633;-0.227981018;1.51620955;-0.325686982;0.700875703;0.699999714;5.8904745;-1.26529371;10;1.01166698;1.01166708;1.37075419;1.068861;1.01166714
20.186780;0.69999988;1.06757425;-0.231886806;1.52510653;-0.33126663;0.700600711;0.699999753;5.92503949;-1.28697072;10;1.01158697;1.01158712;1.38053723;1.068861;1.01158711
20.187241;0.699999886;1.06860579;-0.232577257;1.52658014;-0.332252987;0.700545713;0.69999976;5.93076448;-1.29080272;10;1.01157297;1.01157312;1.38216124;1.068861;1.01157311
20.188624;0.699999905;1.07168832;-0.234713657;1.5309837;-0.335304985;0.700365719;0.699999783;5.94787247;-1.30265973;10;1.01153297;1.01153314;1.38702125;1.068861;1.0115331
20.189545;0.69999992;1.07373282;-0.236190413;1.5339044;-0.337414643;0.700233724;0.699999799;5.95921946;-1.31085574;10;1.01150496;1.01150514;1.39025026;1.068861;1.0115051
20.190006;0.699999927;1.07475174;-0.236944107;1.53535998;-0.338491351;0.700163727;0.699999807;5.96487446;-1.31503874;10;1.01149096;1.01149115;1.39186226;1.068861;1.0114911
20.192771;0.699999978;1.08081823;-0.241673104;1.54402632;-0.345247109;0.699697746;0.699999852;5.99854343;-1.34128478;10;1.01140694;1.01140715;1.40149326;1.068861;1.0114071
20.193232;0.699999988;1.08182094;-0.242494542;1.54545874;-0.346420604;0.699612749;0.699999858;6.00410843;-1.34584378;10;1.01139293;1.01139315;1.40309126;1.068861;1.0113931
20.195536;0.700000042;1.08679717;-0.246735959;1.55256757;-0.35247984;0.699152767;0.699999884;6.0317264;-1.36938381;10;1.0113219;1.01132214;1.41105124;1.068861;1.0113221
20.196457;0.700000065;1.08876943;-0.248493062;1.55538506;-0.35499002;0.698954774;0.699999891;6.04267239;-1.37913583;10;1.01129188;1.01129213;1.41422122;1.068861;1.01129211
20.198300;0.700000111;1.09268188;-0.252105643;1.56097422;-0.36015092;0.698534787;0.699999897;6.06438636;-1.39918585;10;1.01123385;1.0112341;1.42053618;1.068861;1.0112341
20.200144;0.700000156;1.09654984;-0.255843441;1.56649981;-0.365490709;0.698084802;0.699999894;6.08585333;-1.41993088;10;1.01117383;1.01117406;1.42681713;1.068861;1.01117409
20.201065;0.700000177;1.09846662;-0.257756934;1.56923802;-0.368224308;0.69784881;0.699999889;6.09649132;-1.43055089;10;1.01114381;1.01114404;1.4299461;1.068861;1.01114408
20.203369;0.700000224;1.10320701;-0.262664447;1.57600994;-0.375235133;0.697228832;0.699999871;6.12280028;-1.45778792;10;1.01106779;1.01106799;1.43772902;1.068861;1.01106805
20.205212;0.700000256;1.10694469;-0.266710347;1.58134943;-0.381015063;0.696701849;0.699999854;6.14354425;-1.48024294;10;1.01100578;1.01100594;1.44391795;1.068861;1.01100602
20.206595;0.700000277;1.10971535;-0.269810678;1.58530746;-0.385444152;0.69629086;0.69999984;6.15892123;-1.49744996;10;1.01095878;1.01095891;1.44853689;1.068861;1.01095899
20.207056;0.700000283;1.11063264;-0.270856073;1.58661789;-0.38693759;0.696150863;0.699999836;6.16401222;-1.50325196;10;1.01094279;1.01094289;1.45007188;1.068861;1.01094298
20.210465;0.700000323;1.11732061;-0.278767731;1.59617204;-0.398240035;0.69506987;0.699999802;6.20113018;-1.54716199;10;1.01082481;1.0108248;1.46136375;1.068861;1.01082491
20.212124;0.70000034;1.12050945;-0.282721227;1.60072749;-0.403887908;0.694515863;0.699999786;6.21882816;-1.56910401;10;1.01076583;1.01076574;1.4668137;1.068861;1.01076588
20.215442;0.700000382;1.12675703;-0.290813829;1.60965257;-0.415448772;0.693360833;0.699999755;6.25350212;-1.61401803;10;1.01064688;1.01064664;1.47762565;1.068861;1.01064682
20.216272;0.700000394;1.12829144;-0.29287275;1.61184459;-0.41839008;0.693061822;0.699999748;6.26201811;-1.62544503;10;1.0106169;1.01061662;1.48030965;1.068861;1.0106168
20.217930;0.700000424;1.13132694;-0.297030416;1.61618101;-0.424329583;0.692453798;0.699999736;6.2788651;-1.64852003;10;1.01055694;1.01055657;1.48565665;1.068861;1.01055678
20.218760;0.700000441;1.13282784;-0.29912826;1.61832515;-0.427326491;0.692143785;0.699999731;6.28719509;-1.66016303;10;1.01052595;1.01052555;1.48831866;1.068861;1.01052577
20.220419;0.70000048;1.13579614;-0.30335963;1.62256555;-0.433371271;0.691514757;0.699999724;6.30366907;-1.68364703;10;1.01046499;1.01046451;1.49361967;1.068861;1.01046474
20.222078;0.700000522;1.13871921;-0.307635869;1.62674136;-0.439480143;0.690872727;0.699999723;6.31989205;-1.70738002;10;1.01040303;1.01040248;1.49889069;1.068861;1.01040272
20.224566;0.700000591;1.14301832;-0.314127085;1.63288292;-0.448753231;0.68988768;0.69999973;6.34375202;-1.743406;10;1.0103081;1.01030745;1.50673873;1.068861;1.0103077
20.225395;0.700000614;1.14442842;-0.316309984;1.63489733;-0.451871629;0.689552665;0.699999735;6.351578;-1.755521;10;1.01027712;1.01027644;1.50933974;1.068861;1.01027669
20.227054;0.700000658;1.14721437;-0.32070155;1.63887725;-0.45814523;0.688875633;0.699999746;6.36703997;-1.77989399;10;1.01021316;1.01021243;1.51451776;1.068861;1.01021269
20.228713;0.700000699;1.14995439;-0.325125546;1.64279153;-0.464465158;0.688188604;0.69999976;6.38224694;-1.80444698;10;1.0101492;1.01014842;1.51966379;1.068861;1.01014868
20.229543;0.700000717;1.15130719;-0.327348802;1.64472409;-0.467641209;0.68784159;0.699999768;6.38975492;-1.81678597;10;1.01011622;1.01011542;1.5222248;1.068861;1.01011568
20.230372;0.700000733;1.15264828;-0.329579084;1.64663992;-0.470827297;0.687492578;0.699999775;6.3971979;-1.82916397;10;1.01008424;1.01008342;1.52477781;1.068861;1.01008368
20.232031;0.700000759;1.15529622;-0.334059459;1.65042268;-0.477227786;0.686786554;0.699999792;6.41189386;-1.85402996;10;1.01001828;1.01001743;1.52986084;1.068861;1.01001768
20.236178;0.700000775;1.16171408;-0.345359805;1.65959103;-0.493371086;0.684984502;0.699999834;6.44751278;-1.91674694;10;1.00985333;1.00985243;1.54242492;1.068861;1.00985269
20.237008;0.700000772;1.16296328;-0.347634387;1.66137559;-0.496620492;0.684618493;0.699999842;6.45444577;-1.92937094;10;1.00981934;1.00981843;1.54491293;1.068861;1.00981869
20.238666;0.700000758;1.1654269;-0.352195798;1.66489504;-0.503136811;0.683881476;0.699999856;6.46811876;-1.95468693;10;1.00975234;1.00975142;1.54986497;1.068861;1.00975169
20.240325;0.700000739;1.16784475;-0.356771255;1.66834912;-0.50967321;0.68313746;0.699999867;6.48153775;-1.98008093;10;1.00968434;1.00968341;1.554783;1.068861;1.00968369
20.241984;0.700000715;1.17021703;-0.361358781;1.67173808;-0.516226859;0.682387446;0.699999875;6.49470375;-2.00554193;10;1.00961532;1.0096144;1.55966803;1.068861;1.00961468
20.243643;0.700000688;1.17254388;-0.365956034;1.67506219;-0.522794414;0.681632435;0.699999881;6.50761775;-2.03105694;10;1.0095473;1.00954638;1.56451906;1.068861;1.00954668
20.245302;0.70000066;1.17482517;-0.370561037;1.67832117;-0.529373042;0.68087243;0.699999885;6.52027876;-2.05661495;10;1.00947728;1.00947636;1.56933609;1.068861;1.00947668
20.248620;0.700000607;1.17925313;-0.379785647;1.68464687;-0.542551166;0.679337441;0.699999887;6.5448538;-2.10781198;10;1.00933722;1.0093363;1.57886713;1.068861;1.00933667
20.249449;0.700000596;1.18033206;-0.382093379;1.68618821;-0.545847953;0.678951449;0.699999888;6.55084181;-2.12061998;10;1.0093022;1.00930128;1.58122813;1.068861;1.00930167
20.250279;0.700000585;1.1814;-0.384401292;1.68771384;-0.549144998;0.678564459;0.699999889;6.55676882;-2.13342899;10;1.00926718;1.00926626;1.58358114;1.068861;1.00926667
20.251108;0.700000575;1.18245677;-0.386709206;1.68922351;-0.552442043;0.678176471;0.699999891;6.56263384;-2.146238;10;1.00923116;1.00923025;1.58592514;1.068861;1.00923067
20.254426;0.700000549;1.1865739;-0.395935838;1.6951052;-0.565623015;0.676616537;0.699999913;6.58548389;-2.19744606;10;1.00908808;1.00908718;1.59521214;1.068861;1.00908768
20.255255;0.700000545;1.1875759;-0.398240159;1.69653661;-0.568914912;0.676225558;0.699999922;6.5910449;-2.21023508;10;1.00905205;1.00905116;1.59751114;1.068861;1.00905168
20.256914;0.700000539;1.18954725;-0.402844481;1.69935287;-0.575492528;0.675440603;0.699999946;6.60198592;-2.23578911;10;1.00898001;1.00897913;1.60208413;1.068861;1.00897969
