time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
20.258573;0.700000538;1.19147555;-0.407441784;1.70210758;-0.582060104;0.674653653;0.699999979;6.61268793;-2.26130415;10;1.00890697;1.0089061;1.60662113;1.068861;1.00890669
20.259402;0.700000538;1.19242365;-0.409737104;1.70346203;-0.585339131;0.674259678;0.699999998;6.61794993;-2.27404317;10;1.00886995;1.00886909;1.60887612;1.068861;1.0088697
20.260232;0.70000054;1.19336131;-0.412030264;1.70480155;-0.588615069;0.673865704;0.70000002;6.62315393;-2.28677018;10;1.00883393;1.00883308;1.61112212;1.068861;1.0088337
20.261061;0.700000543;1.19428817;-0.414320901;1.70612563;-0.591887402;0.67347073;0.700000043;6.62829793;-2.2994832;10;1.00879691;1.00879606;1.61335812;1.068861;1.0087967
20.263550;0.700000562;1.197006;-0.421175341;1.71000827;-0.601679441;0.672284807;0.700000123;6.64338192;-2.33752524;10;1.00868587;1.00868504;1.62001412;1.068861;1.00868569
20.265209;0.700000582;1.19876582;-0.425728875;1.7125223;-0.608184474;0.671493859;0.700000182;6.65314891;-2.36279726;10;1.00861184;1.00861103;1.62440613;1.068861;1.00861169
20.266867;0.700000609;1.20048454;-0.430268;1.71497763;-0.614668918;0.670702909;0.700000243;6.6626879;-2.38798927;10;1.00853783;1.00853702;1.62876114;1.068861;1.00853767
20.268526;0.700000643;1.20216236;-0.434791094;1.71737453;-0.621130458;0.669910956;0.700000304;6.67199988;-2.41309227;10;1.00846281;1.00846203;1.63307916;1.068861;1.00846265
20.270185;0.700000681;1.2038;-0.439297078;1.71971402;-0.627567548;0.66912;0.700000363;6.68108886;-2.43810027;10;1.0083878;1.00838704;1.63736017;1.068861;1.00838763
20.271844;0.700000722;1.20539782;-0.443784507;1.72199662;-0.63397813;0.668329039;0.700000417;6.68995685;-2.46300526;10;1.0083118;1.00831107;1.64160319;1.068861;1.00831161
20.272673;0.700000743;1.20618177;-0.446020925;1.72311656;-0.637172998;0.667934057;0.700000442;6.69430785;-2.47541725;10;1.00827379;1.00827308;1.64371019;1.068861;1.0082736
20.275991;0.700000822;1.20922047;-0.454914529;1.72745759;-0.64987809;0.666357122;0.70000052;6.71117284;-2.5247762;10;1.00812177;1.00812116;1.65204722;1.068861;1.00812154
20.277650;0.700000853;1.21068224;-0.459327908;1.72954586;-0.656182892;0.665570149;0.700000544;6.71928584;-2.54927017;10;1.00804475;1.00804421;1.65615823;1.068861;1.00804451
20.279309;0.700000875;1.212106;-0.463717684;1.73157982;-0.662453974;0.664786175;0.700000559;6.72718785;-2.57363314;10;1.00796773;1.00796725;1.66023123;1.068861;1.00796749
20.280138;0.700000882;1.21280382;-0.465903473;1.73257673;-0.665576514;0.664394187;0.700000563;6.73106085;-2.58576412;10;1.00792871;1.00792828;1.66225324;1.068861;1.00792848
20.282627;0.700000886;1.21484198;-0.472421921;1.73548844;-0.674888532;0.663222222;0.700000565;6.74237287;-2.62194109;10;1.00781267;1.00781235;1.66826224;1.068861;1.00781246
20.283456;0.700000883;1.21550304;-0.474581402;1.73643284;-0.677973488;0.662833234;0.700000564;6.74604187;-2.63392607;10;1.00777366;1.00777337;1.67024624;1.068861;1.00777346
20.285115;0.700000869;1.21679797;-0.478880003;1.73828277;-0.68411431;0.662057258;0.700000559;6.75322889;-2.65778305;10;1.00769563;1.00769541;1.67418424;1.068861;1.00769545
20.286774;0.700000849;1.2180574;-0.483150309;1.74008201;-0.690214713;0.661283283;0.700000553;6.76021891;-2.68148303;10;1.00761761;1.00761745;1.67808425;1.068861;1.00761746
20.287603;0.700000837;1.21867377;-0.485274649;1.74096259;-0.693249468;0.660897295;0.70000055;6.76363992;-2.69327303;10;1.0075786;1.00757847;1.68001925;1.068861;1.00757847
20.290921;0.700000775;1.22105263;-0.493696676;1.74436107;-0.705280876;0.659362342;0.700000542;6.77684295;-2.740015;10;1.00742058;1.00742053;1.68766125;1.068861;1.00742052
20.292580;0.700000739;1.22219098;-0.497861009;1.74598735;-0.711229901;0.658600363;0.700000539;6.78316096;-2.76312698;10;1.00734158;1.00734155;1.69142325;1.068861;1.00734157
20.293409;0.70000072;1.22274737;-0.4999311;1.74678221;-0.714187165;0.658220372;0.700000538;6.78624896;-2.77461598;10;1.00730158;1.00730156;1.69329025;1.068861;1.0073016
20.294239;0.700000701;1.22329565;-0.50199308;1.74756549;-0.717132844;0.65784238;0.700000536;6.78929196;-2.78605997;10;1.00726259;1.00726256;1.69514625;1.068861;1.00726263
20.296727;0.700000645;1.2248911;-0.508129096;1.74984481;-0.725898571;0.656712396;0.700000531;6.79814696;-2.82011496;10;1.00714262;1.00714257;1.70065624;1.068861;1.00714273
20.297557;0.700000626;1.22540659;-0.510157554;1.75058124;-0.728796367;0.656337398;0.700000529;6.80100795;-2.83137296;10;1.00710263;1.00710257;1.70247324;1.068861;1.00710277
20.298386;0.700000608;1.22591413;-0.512177182;1.75130636;-0.73168155;0.655964398;0.700000526;6.80382495;-2.84258195;10;1.00706264;1.00706257;1.70427924;1.068861;1.00706281
20.300874;0.700000558;1.2273896;-0.518183806;1.75341424;-0.74026245;0.654850389;0.700000514;6.81201394;-2.87591895;10;1.00694266;1.00694257;1.70963924;1.068861;1.00694293
20.301704;0.700000541;1.2278658;-0.520168114;1.75409457;-0.743097181;0.654481384;0.700000508;6.81465693;-2.88693195;10;1.00690267;1.00690257;1.71140623;1.068861;1.00690297
20.302533;0.700000526;1.22833425;-0.522143413;1.75476382;-0.745919043;0.654114377;0.700000501;6.81725693;-2.89789495;10;1.00686268;1.00686256;1.71316223;1.068861;1.006863
20.305851;0.700000464;1.23013258;-0.529951815;1.75733299;-0.757073933;0.652656335;0.700000463;6.82723791;-2.94123198;10;1.0067007;1.00670054;1.72008822;1.068861;1.00670114
20.307510;0.700000434;1.23098733;-0.533799349;1.75855413;-0.762570434;0.651934303;0.700000437;6.8319819;-2.96258599;10;1.00661971;1.00661953;1.72349022;1.068861;1.0066202
20.309169;0.700000406;1.23181289;-0.537608325;1.75973356;-0.768011856;0.651218266;0.700000405;6.83656389;-2.98372602;10;1.00653871;1.00653851;1.72685121;1.068861;1.00653926
20.311657;0.70000037;1.23299809;-0.543248095;1.76142679;-0.776068728;0.650155204;0.700000344;6.84314189;-3.01502705;10;1.00641671;1.00641648;1.73181621;1.068861;1.00641732
20.312487;0.70000036;1.23337916;-0.545108078;1.76197121;-0.778725869;0.649804184;0.700000322;6.84525689;-3.02535006;10;1.00637571;1.00637547;1.73345121;1.068861;1.00637634
20.313316;0.700000351;1.23375338;-0.546957972;1.76250585;-0.781368596;0.649453163;0.700000298;6.84733389;-3.03561707;10;1.00633471;1.00633446;1.73507521;1.068861;1.00633536
20.314145;0.700000342;1.23412076;-0.548797776;1.76303071;-0.78399691;0.649105143;0.700000274;6.84937289;-3.04582808;10;1.00629371;1.00629344;1.73669021;1.068861;1.00629438
20.316634;0.700000323;1.23518273;-0.554255388;1.76454789;-0.791793567;0.648068087;0.7000002;6.85526689;-3.07611811;10;1.00617071;1.0061704;1.74147122;1.068861;1.00617141
20.317463;0.700000319;1.23552345;-0.556053932;1.76503466;-0.794362939;0.64772607;0.700000176;6.8571579;-3.08610012;10;1.00612971;1.00612939;1.74304422;1.068861;1.00613041
20.319952;0.700000308;1.2365067;-0.561385962;1.76643937;-0.801980199;0.646708026;0.700000105;6.8626149;-3.11569315;10;1.0060067;1.00600634;1.74770123;1.068861;1.00600741
20.320781;0.700000304;1.23682166;-0.563142163;1.76688932;-0.804489086;0.646372014;0.700000082;6.86436291;-3.12544016;10;1.0059657;1.00596532;1.74923324;1.068861;1.00596641
20.321610;0.7000003;1.2371305;-0.564887555;1.76733053;-0.806982532;0.646037003;0.70000006;6.86607691;-3.13512716;10;1.00592369;1.00592331;1.75075424;1.068861;1.0059244
20.324928;0.700000276;1.23830387;-0.571760654;1.76900682;-0.816801365;0.644716973;0.699999973;6.8725889;-3.17327321;10;1.00575868;1.00575824;1.75673527;1.068861;1.00575935
20.326587;0.700000257;1.23885436;-0.575131261;1.76979323;-0.821616575;0.644066966;0.699999932;6.87564389;-3.19198023;10;1.00567567;1.0056752;1.75966428;1.068861;1.00567632
20.329075;0.700000222;1.23963658;-0.580103657;1.77091066;-0.828720086;0.643104964;0.699999877;6.87998487;-3.21957727;10;1.00555165;1.00555115;1.76397829;1.068861;1.00555227
20.330734;0.700000193;1.24012942;-0.583362372;1.77161469;-0.83337545;0.642471968;0.699999847;6.88271986;-3.2376633;10;1.00546864;1.00546813;1.7668023;1.068861;1.00546924
20.332393;0.700000161;1.24059992;-0.586575319;1.7722868;-0.837965434;0.641846975;0.699999823;6.88533084;-3.25549533;10;1.00538562;1.00538511;1.7695843;1.068861;1.00538621
20.333223;0.700000144;1.24082716;-0.588164674;1.77261139;-0.840235974;0.64153798;0.699999813;6.88659183;-3.26431634;10;1.00534361;1.0053431;1.7709593;1.068861;1.0053442
20.334881;0.700000107;1.24126505;-0.591308788;1.77323691;-0.844727629;0.640923989;0.699999797;6.88902181;-3.28176637;10;1.00526059;1.0052601;1.77367829;1.068861;1.00526118
20.335711;0.700000089;1.24147607;-0.592863547;1.77353834;-0.846948747;0.640619993;0.699999791;6.89019279;-3.29039538;10;1.00521858;1.0052181;1.77502129;1.068861;1.00521917
20.337370;0.700000053;1.2418826;-0.595937748;1.77411906;-0.851340529;0.640018;0.699999783;6.89244876;-3.3074574;10;1.00513556;1.00513512;1.77767728;1.068861;1.00513616
20.338199;0.700000035;1.24207813;-0.597457371;1.77439835;-0.853511452;0.639719004;0.69999978;6.89353374;-3.3158914;10;1.00509355;1.00509313;1.77898928;1.068861;1.00509415
20.339858;0.700000001;1.24245385;-0.600460936;1.77493505;-0.85780233;0.63912901;0.699999776;6.8956187;-3.33256142;10;1.00500953;1.00500916;1.78158128;1.068861;1.00501014
20.340858;0.699999981;1.24267081;-0.602248659;1.77524497;-0.860356265;0.638777014;0.699999775;6.89682268;-3.34248342;10;1.00495951;1.00495918;1.78312328;1.068861;1.00496014
20.341858;0.699999963;1.24288075;-0.604019084;1.77554484;-0.862885488;0.638427018;0.699999774;6.89798765;-3.35230943;10;1.0049085;1.00490821;1.78465028;1.068861;1.00490914
20.342858;0.699999947;1.24308347;-0.605772209;1.77583442;-0.865390001;0.638081022;0.699999773;6.89911262;-3.36203943;10;1.00485849;1.00485823;1.78616128;1.068861;1.00485915
20.343858;0.699999931;1.24327935;-0.607507675;1.77611422;-0.867869288;0.637738025;0.699999772;6.9001996;-3.37167143;10;1.00480748;1.00480727;1.78765729;1.068861;1.00480815
20.344858;0.699999917;1.24346837;-0.609225663;1.77638422;-0.870323607;0.637397028;0.699999771;6.90124858;-3.38120643;10;1.00475747;1.0047573;1.7891383;1.068861;1.00475816
20.345858;0.699999904;1.24365072;-0.610926173;1.7766447;-0.872752956;0.637060031;0.69999977;6.90226056;-3.39064443;10;1.00470646;1.00470634;1.79060331;1.068861;1.00470716
20.347858;0.699999876;1.24399542;-0.614274039;1.77713708;-0.877535719;0.636394037;0.699999769;6.90417352;-3.40922542;10;1.00460545;1.00460541;1.79348734;1.068861;1.00460618
20.348858;0.699999861;1.24415795;-0.615921216;1.77736925;-0.879888874;0.636066039;0.699999768;6.9050755;-3.41836742;10;1.00455445;1.00455445;1.79490535;1.068861;1.00455519
20.349858;0.699999844;1.24431416;-0.617550737;1.7775924;-0.882216803;0.635740043;0.699999767;6.90594249;-3.42741142;10;1.00450345;1.00450349;1.79630836;1.068861;1.0045042
20.350858;0.699999827;1.24446407;-0.61916224;1.77780654;-0.884518991;0.635418047;0.699999765;6.90677447;-3.43635542;10;1.00445345;1.00445353;1.79769638;1.068861;1.00445422
20.353858;0.699999772;1.24487703;-0.623889015;1.77839644;-0.891271625;0.634470063;0.699999758;6.90906644;-3.46258943;10;1.00430046;1.00430066;1.80176842;1.068861;1.00430126
20.354858;0.699999754;1.24500261;-0.625428454;1.77857584;-0.893470851;0.634161071;0.699999756;6.90976343;-3.47113344;10;1.00424946;1.0042497;1.80309143;1.068861;1.00425027
20.355858;0.699999736;1.24512224;-0.626949698;1.77874674;-0.89564408;0.633854079;0.699999754;6.91042743;-3.47957645;10;1.00419947;1.00419974;1.80440144;1.068861;1.00420028
20.356858;0.699999719;1.2452363;-0.628452746;1.77890965;-0.897791312;0.633551088;0.699999752;6.91106042;-3.48791846;10;1.00414848;1.00414878;1.80569645;1.068861;1.00414929
20.357858;0.699999703;1.24534458;-0.6299376;1.77906434;-0.899912547;0.633251097;0.699999751;6.91166142;-3.49615947;10;1.0040975;1.00409782;1.80697546;1.068861;1.00409831
20.359858;0.699999675;1.2455444;-0.63285218;1.77934975;-0.904076253;0.632661115;0.699999751;6.91277043;-3.51233549;10;1.00399553;1.00399589;1.80948647;1.068861;1.00399633
20.361858;0.699999654;1.24572224;-0.635693081;1.77960378;-0.908134683;0.632083131;0.699999754;6.91375744;-3.52810251;10;1.00389357;1.00389397;1.81193448;1.068861;1.00389434
20.362858;0.699999645;1.24580333;-0.637085879;1.77971959;-0.910124388;0.631800138;0.699999757;6.91420745;-3.53583252;10;1.00384259;1.003843;1.81313549;1.068861;1.00384334
20.363858;0.699999639;1.24587919;-0.63845994;1.77982793;-0.912087322;0.631519144;0.699999761;6.91462846;-3.54345852;10;1.0037916;1.00379203;1.8143205;1.068861;1.00379235
20.364858;0.699999634;1.24594983;-0.639815624;1.77992882;-0.914024003;0.631242148;0.699999765;6.91502048;-3.55098253;10;1.00374062;1.00374107;1.8154905;1.068861;1.00374135
20.366858;0.699999633;1.24607597;-0.64247078;1.78010894;-0.917817053;0.630698154;0.699999776;6.91572051;-3.56571853;10;1.00363865;1.00363913;1.81778252;1.068861;1.00363935
20.369858;0.699999653;1.2462286;-0.646313337;1.78032686;-0.923306366;0.629908158;0.699999796;6.91656757;-3.58704452;10;1.00348568;1.00348622;1.82110356;1.068861;1.00348635
20.370858;0.699999665;1.24627005;-0.647556593;1.78038603;-0.925082425;0.629651158;0.699999802;6.91679759;-3.59394451;10;1.00343469;1.00343525;1.82217958;1.068861;1.00343534
20.372858;0.699999699;1.24633926;-0.649986351;1.7804848;-0.928553458;0.629148159;0.699999811;6.91718163;-3.60742949;10;1.0033327;1.00333329;1.82428361;1.068861;1.00333333
20.374858;0.699999741;1.24639027;-0.652340615;1.78055757;-0.931916637;0.628659157;0.699999815;6.91746466;-3.62049547;10;1.00323071;1.00323132;1.82632564;1.068861;1.00323131
20.375858;0.699999765;1.24640938;-0.653489101;1.78058483;-0.933557298;0.628419155;0.699999816;6.91757068;-3.62686946;10;1.00317971;1.00318034;1.82732265;1.068861;1.00318029
20.376858;0.699999789;1.24642417;-0.654618668;1.7806059;-0.935170932;0.628183152;0.699999815;6.9176527;-3.63313845;10;1.00312871;1.00312935;1.82830467;1.068861;1.00312928
20.377858;0.699999814;1.24643463;-0.655729138;1.78062079;-0.936757283;0.627951148;0.699999814;6.91771071;-3.63930143;10;1.00307771;1.00307835;1.82927068;1.068861;1.00307826
20.378858;0.699999839;1.24644113;-0.65682051;1.78063003;-0.938316349;0.627722143;0.699999813;6.91774673;-3.64535842;10;1.00302671;1.00302735;1.83022069;1.068861;1.00302724
20.379858;0.699999865;1.24644348;-0.657892785;1.78063334;-0.93984813;0.627497137;0.699999811;6.91775974;-3.65130941;10;1.00297471;1.00297535;1.83115469;1.068861;1.00297523
20.380858;0.699999891;1.2464417;-0.658945963;1.78063074;-0.94135263;0.627275131;0.69999981;6.91774975;-3.6571544;10;1.0029237;1.00292435;1.8320737;1.068861;1.00292421
20.381858;0.699999917;1.24643613;-0.659979864;1.78062273;-0.942829589;0.627057123;0.699999807;6.91771876;-3.6628924;10;1.00287269;1.00287334;1.8329767;1.068861;1.0028732
20.383858;0.69999997;1.24641326;-0.661990193;1.78058998;-0.945701401;0.626631106;0.699999801;6.91759178;-3.67404939;10;1.00277067;1.00277132;1.83473571;1.068861;1.00277117
20.384858;0.699999997;1.24639616;-0.662966441;1.78056551;-0.947096;0.626424096;0.699999798;6.91749679;-3.67946738;10;1.00271966;1.0027203;1.83559071;1.068861;1.00272016
20.388858;0.700000105;1.24629098;-0.666678469;1.7804151;-0.952398741;0.625630051;0.699999781;6.91691279;-3.70006838;10;1.00251461;1.00251523;1.8388567;1.068861;1.00251514
20.390858;0.700000158;1.24621731;-0.668418176;1.78030979;-0.954883967;0.625255027;0.699999771;6.91650378;-3.70972339;10;1.0024126;1.0024132;1.84039568;1.068861;1.00241314
20.391858;0.700000184;1.24617552;-0.669258928;1.78025005;-0.956085011;0.625073014;0.699999765;6.91627177;-3.71438939;10;1.00236159;1.00236218;1.84114068;1.068861;1.00236214
20.393858;0.700000231;1.24608166;-0.670882049;1.78011592;-0.958403696;0.624720984;0.699999754;6.91575076;-3.72339739;10;1.00225959;1.00226015;1.84258465;1.068861;1.00226015
20.394858;0.700000252;1.24602996;-0.671664418;1.78004203;-0.959521339;0.624549968;0.699999748;6.91546376;-3.72773939;10;1.00220859;1.00220913;1.84328364;1.068861;1.00220915
20.396858;0.700000287;1.245917;-0.67317077;1.77988061;-0.961673222;0.624218931;0.69999974;6.91483675;-3.73609938;10;1.00210661;1.0021071;1.8446326;1.068861;1.00210715
20.397858;0.700000301;1.24585593;-0.673894575;1.77979334;-0.962707205;0.62405891;0.699999736;6.91449774;-3.74011638;10;1.00205562;1.00205608;1.84528358;1.068861;1.00205615
20.398858;0.700000312;1.24579178;-0.674598738;1.7797017;-0.96371313;0.623902887;0.699999733;6.91414174;-3.74402437;10;1.00200364;1.00200407;1.84591956;1.068861;1.00200415
20.400858;0.700000328;1.24565449;-0.6759485;1.77950555;-0.965641322;0.623602836;0.699999727;6.91337974;-3.75151536;10;1.00190167;1.00190204;1.8471425;1.068861;1.00190215
20.402858;0.700000338;1.24550567;-0.677219699;1.77929293;-0.967457281;0.623316781;0.699999717;6.91255375;-3.75857034;10;1.00179972;1.0018;1.84830245;1.068861;1.00180014
20.403858;0.70000034;1.24542711;-0.677826016;1.7791807;-0.968323431;0.623179753;0.699999711;6.91211775;-3.76193533;10;1.00174874;1.00174899;1.84885942;1.068861;1.00174914
20.406858;0.700000337;1.24517467;-0.679526581;1.7788201;-0.970752759;0.622790669;0.699999684;6.91071678;-3.77137329;10;1.00159582;1.00159593;1.85043435;1.068861;1.00159611
20.407858;0.700000332;1.24508511;-0.680054151;1.77869219;-0.971506418;0.622668642;0.699999673;6.9102198;-3.77430128;10;1.00154485;1.00154491;1.85092833;1.068861;1.0015451
20.409858;0.700000316;1.24489826;-0.681050007;1.77842528;-0.972929047;0.622435591;0.699999649;6.90918283;-3.77982825;10;1.00144291;1.00144287;1.85186829;1.068861;1.00144308
20.410858;0.700000304;1.24480095;-0.681518472;1.7782863;-0.973598275;0.622325568;0.699999637;6.90864284;-3.78242823;10;1.00139194;1.00139185;1.85231427;1.068861;1.00139206
20.411858;0.700000292;1.2447013;-0.681967114;1.77814397;-0.974239188;0.622218546;0.699999624;6.90808986;-3.78491822;10;1.00134097;1.00134083;1.85274526;1.068861;1.00134105
20.416858;0.70000021;1.24416572;-0.683913896;1.77737904;-0.977020325;0.621742456;0.69999957;6.90511794;-3.79572313;10;1.00108614;1.00108573;1.85466123;1.068861;1.00108598
20.417858;0.700000189;1.24405146;-0.684243788;1.77721586;-0.977491609;0.62165844;0.699999561;6.90448396;-3.79755411;10;1.00103517;1.00103471;1.85499723;1.068861;1.00103497
20.419858;0.700000141;1.24381608;-0.68484447;1.7768797;-0.978349751;0.621502411;0.699999545;6.90317799;-3.80088808;10;1.00093424;1.00093368;1.85562223;1.068861;1.00093394
20.420858;0.700000114;1.24369494;-0.68511508;1.77670674;-0.978736352;0.621430397;0.699999536;6.902506;-3.80239006;10;1.00088327;1.00088267;1.85591123;1.068861;1.00088293
20.421858;0.700000086;1.24357166;-0.685365871;1.77653068;-0.979094639;0.621362383;0.699999527;6.90182201;-3.80378204;10;1.00083229;1.00083166;1.85618524;1.068861;1.00083192
20.422858;0.700000057;1.24344621;-0.685596842;1.77635153;-0.979424613;0.62129737;0.699999517;6.90112601;-3.80506402;10;1.00078132;1.00078065;1.85644224;1.068861;1.00078091
20.423858;0.700000026;1.24331842;-0.685807993;1.77616903;-0.979726275;0.621237356;0.699999505;6.90041701;-3.806236;10;1.00073034;1.00072965;1.85668425;1.068861;1.0007299
20.424858;0.699999996;1.24318846;-0.685999144;1.77598345;-0.979999365;0.621180344;0.699999492;6.89969601;-3.80729698;10;1.00067937;1.00067864;1.85691025;1.068861;1.00067888
20.425858;0.699999965;1.24305651;-0.686170658;1.77579502;-0.9802444;0.621128331;0.699999476;6.898964;-3.80824896;10;1.00062939;1.00062864;1.85712026;1.068861;1.00062887
20.427858;0.699999905;1.24278596;-0.68645405;1.77540866;-0.980649268;0.621034308;0.69999944;6.89746297;-3.80982191;10;1.00052742;1.00052664;1.85749428;1.068861;1.00052685
20.428858;0.699999876;1.24264753;-0.686565929;1.77521098;-0.980809104;0.620993297;0.699999419;6.89669495;-3.81044289;10;1.00047643;1.00047564;1.85765728;1.068861;1.00047584
20.429858;0.699999849;1.24250712;-0.686657991;1.77501046;-0.980940626;0.620956286;0.699999396;6.89591593;-3.81095387;10;1.00042644;1.00042565;1.85780529;1.068861;1.00042583
20.430858;0.699999824;1.24236454;-0.686730235;1.77480686;-0.981043834;0.620923276;0.699999373;6.8951249;-3.81135485;10;1.00037545;1.00037465;1.8579373;1.068861;1.00037483
20.432858;0.699999776;1.24207328;-0.68681491;1.7743909;-0.981164794;0.620868257;0.699999327;6.89350885;-3.81182482;10;1.00027446;1.00027367;1.85815432;1.068861;1.00027382
20.433858;0.699999753;1.2419246;-0.686827521;1.77417855;-0.981182804;0.620847248;0.699999304;6.89268382;-3.81189481;10;1.00022346;1.00022268;1.85823833;1.068861;1.00022283
20.435858;0.69999971;1.24162128;-0.68679311;1.77374534;-0.981133627;0.620815233;0.699999264;6.89100076;-3.81170379;10;1.00012246;1.00012171;1.85836135;1.068861;1.00012184
20.436858;0.699999688;1.24146665;-0.686746267;1.77352449;-0.981066697;0.620806227;0.699999247;6.89014273;-3.81144378;10;1.00007146;1.00007072;1.85839936;1.068861;1.00007085
20.437858;0.699999667;1.24131004;-0.686679425;1.77330081;-0.980971196;0.62080022;0.699999232;6.8892737;-3.81107278;10;1.00002045;1.00001974;1.85842137;1.068861;1.00001986
20.438858;0.699999648;1.24115127;-0.686592585;1.77307404;-0.980847124;0.620798214;0.69999922;6.88839267;-3.81059077;10;0.999970443;0.999969751;1.85842837;1.068861;0.999969875
20.440858;0.699999612;1.24082817;-0.686359628;1.77261252;-0.980514294;0.620806205;0.699999205;6.88659961;-3.80929778;10;0.999869421;0.999868786;1.85839438;1.068861;0.999868916
20.442858;0.699999584;1.24049696;-0.686047032;1.77213943;-0.980067691;0.620830199;0.699999207;6.88476156;-3.80756279;10;0.999768392;0.999767828;1.85829839;1.068861;0.999767967
20.443858;0.699999575;1.24032848;-0.685860914;1.77189876;-0.97980179;0.620848197;0.699999214;6.88382654;-3.8065298;10;0.999717375;0.999716851;1.85822739;1.068861;0.999716996
20.444858;0.699999569;1.24015802;-0.685654975;1.77165527;-0.979507573;0.620869196;0.699999224;6.88288052;-3.80538681;10;0.999667357;0.999666877;1.85814039;1.068861;0.999667026
20.447858;0.69999957;1.23963478;-0.684918057;1.77090779;-0.978454774;0.620958197;0.699999268;6.87997648;-3.80129684;10;0.9995163;0.99951596;1.85778538;1.068861;0.999516127
20.448858;0.699999576;1.23945658;-0.684632836;1.77065323;-0.978047295;0.620995198;0.699999284;6.87898746;-3.79971386;10;0.999465281;0.999464989;1.85763538;1.068861;0.999465162
20.451858;0.699999611;1.23890957;-0.683657709;1.76987176;-0.976654187;0.621131207;0.699999336;6.87595144;-3.79430189;10;0.999314227;0.999314077;1.85709335;1.068861;0.999314271
20.452858;0.699999627;1.23872327;-0.683292845;1.76960561;-0.976132927;0.621184212;0.699999354;6.87491744;-3.79227691;10;0.999264211;0.999264106;1.85688134;1.068861;0.999264307
20.454858;0.699999667;1.23834456;-0.682504014;1.76906455;-0.975005973;0.621302222;0.699999387;6.87281543;-3.78789893;10;0.999163188;0.999163162;1.8564113;1.068861;0.999163377
20.455858;0.699999689;1.23815213;-0.682079866;1.76878963;-0.974400022;0.621367228;0.699999403;6.87174743;-3.78554493;10;0.99911318;0.999113189;1.85615329;1.068861;0.999113411
20.456858;0.699999714;1.23795774;-0.681635716;1.76851189;-0.9737655;0.621436234;0.699999418;6.87066843;-3.78307994;10;0.999063175;0.999063215;1.85587927;1.068861;0.999063443
20.458858;0.699999766;1.23756281;-0.680688311;1.76794764;-0.972412025;0.621585249;0.699999445;6.86847643;-3.77782194;10;0.998963172;0.998963264;1.85528522;1.068861;0.998963504
20.460858;0.699999823;1.23715943;-0.679661801;1.76737128;-0.970945553;0.621750268;0.699999469;6.86623743;-3.77212494;10;0.99886318;0.998863312;1.85462918;1.068861;0.99886356
20.461858;0.699999852;1.23695459;-0.679118905;1.76707859;-0.970169976;0.62183828;0.69999948;6.86510044;-3.76911193;10;0.998813188;0.998813336;1.85427715;1.068861;0.998813587
20.464858;0.699999939;1.23632708;-0.677371485;1.76618199;-0.967673626;0.622127325;0.699999518;6.86161745;-3.7594139;10;0.998663224;0.998663403;1.85313105;1.068861;0.998663665
20.465858;0.699999967;1.23611358;-0.676749495;1.76587695;-0.966785058;0.622231343;0.699999533;6.86043246;-3.75596189;10;0.998613239;0.998613423;1.85271702;1.068861;0.99861369
20.466858;0.699999993;1.23589794;-0.676107686;1.76556881;-0.965868177;0.622339362;0.699999551;6.85923546;-3.75239987;10;0.998563257;0.998563442;1.85228898;1.068861;0.998563714
20.467858;0.700000019;1.23567994;-0.67544642;1.76525733;-0.9649235;0.622450382;0.69999957;6.85802547;-3.74872986;10;0.998513277;0.998513461;1.85184495;1.068861;0.998513737
20.468858;0.700000042;1.23545961;-0.674765156;1.7649425;-0.963950254;0.622566403;0.699999593;6.85680249;-3.74494885;10;0.998463299;0.998463478;1.85138591;1.068861;0.998463758
20.470858;0.700000085;1.23501229;-0.673343894;1.76430331;-0.961919854;0.622809447;0.699999645;6.85431951;-3.73706082;10;0.998363352;0.998363511;1.85042083;1.068861;0.998363796
20.471858;0.700000103;1.23478513;-0.672603717;1.7639787;-0.960862443;0.62293647;0.699999674;6.85305853;-3.73295281;10;0.998314381;0.998314527;1.84991479;1.068861;0.998314812
20.472858;0.70000012;1.23455562;-0.671843902;1.76365075;-0.959776977;0.623067493;0.699999704;6.85178454;-3.7287358;10;0.998264414;0.998264541;1.84939375;1.068861;0.998264825
20.474858;0.700000147;1.23408939;-0.670265356;1.76298455;-0.957521882;0.62334154;0.699999766;6.84919656;-3.71997478;10;0.998165484;0.998165568;1.84830568;1.068861;0.998165841
20.475858;0.700000159;1.2338525;-0.669446623;1.76264604;-0.956352251;0.623484563;0.699999797;6.84788157;-3.71543077;10;0.998115521;0.99811558;1.84773864;1.068861;0.998115844
20.476858;0.700000169;1.23361326;-0.66860825;1.76230419;-0.955154565;0.623631586;0.699999826;6.84655358;-3.71077776;10;0.998065559;0.998065591;1.8471566;1.068861;0.998065843
20.478858;0.700000185;1.23312705;-0.666872763;1.76160944;-0.952675285;0.623936636;0.699999877;6.8438546;-3.70114575;10;0.997966633;0.997966608;1.84594654;1.068861;0.997966831
20.479858;0.700000191;1.23288007;-0.665975649;1.76125653;-0.95139369;0.624094663;0.699999898;6.8424836;-3.69616674;10;0.997917667;0.997917613;1.84531751;1.068861;0.997917821
20.480858;0.700000194;1.23263038;-0.665058893;1.76089977;-0.95008404;0.624256691;0.699999916;6.8410976;-3.69107873;10;0.997867698;0.997867617;1.84467448;1.068861;0.997867809
20.481858;0.700000196;1.23237817;-0.664122858;1.7605394;-0.948746847;0.624422722;0.699999931;6.83969759;-3.68588373;10;0.997818727;0.997818618;1.84401546;1.068861;0.997818795
20.483858;0.700000193;1.23186546;-0.662191864;1.75980683;-0.945988293;0.624765789;0.69999995;6.83685157;-3.67516673;10;0.997719774;0.997719615;1.84265242;1.068861;0.997719764
20.484858;0.700000189;1.23160513;-0.661197087;1.75943489;-0.944567187;0.624942824;0.699999955;6.83540656;-3.66964573;10;0.997670792;0.99767061;1.84194841;1.068861;0.997670747
20.485858;0.700000183;1.23134174;-0.66018303;1.75905858;-0.943118539;0.625123861;0.699999958;6.83394454;-3.66401774;10;0.997620807;0.997620604;1.8412284;1.068861;0.99762073
20.486858;0.700000177;1.23107565;-0.659149333;1.75867841;-0.941641833;0.625308899;0.699999958;6.83246752;-3.65828074;10;0.997571817;0.997571597;1.84049339;1.068861;0.997571713
20.487858;0.70000017;1.23080648;-0.658096177;1.75829388;-0.940137328;0.625497937;0.699999955;6.83097349;-3.65243575;10;0.997522824;0.997522588;1.83974339;1.068861;0.997522696
20.488858;0.700000162;1.23053443;-0.657023741;1.75790521;-0.938605279;0.625689974;0.699999952;6.82946346;-3.64648375;10;0.997473828;0.997473578;1.83897839;1.068861;0.997473679
20.491858;0.700000133;1.22970027;-0.653690042;1.75671351;-0.933842855;0.626290081;0.699999936;6.82483336;-3.62798177;10;0.997325827;0.997325549;1.8365914;1.068861;0.997325631
20.492858;0.700000122;1.22941615;-0.652540133;1.75630762;-0.932200125;0.626498114;0.69999993;6.82325633;-3.62159977;10;0.997276824;0.99727654;1.83576641;1.068861;0.997276616
20.493858;0.70000011;1.22912878;-0.651370764;1.75589708;-0.930529599;0.626709145;0.699999924;6.8216613;-3.61510978;10;0.99722782;0.997227531;1.83492442;1.068861;0.997227601
20.495858;0.700000086;1.22854412;-0.648974371;1.75506188;-0.927106183;0.627143203;0.69999991;6.81841624;-3.60180979;10;0.997129809;0.997129516;1.83319745;1.068861;0.997129572
20.496858;0.700000075;1.22824703;-0.647747346;1.75463745;-0.925353293;0.627365229;0.699999902;6.81676721;-3.59499979;10;0.997080801;0.997080509;1.83231246;1.068861;0.997080557
20.497858;0.700000064;1.22794632;-0.646501043;1.75420788;-0.923572865;0.627592252;0.699999893;6.81509819;-3.5880828;10;0.997031792;0.997031503;1.83141048;1.068861;0.997031543
20.499858;0.700000042;1.22733481;-0.643950968;1.75333433;-0.919929902;0.628055291;0.699999874;6.81170416;-3.57392981;10;0.996934772;0.996934488;1.82956351;1.068861;0.996934514
20.500858;0.700000031;1.22702383;-0.642647014;1.75289009;-0.918067111;0.628293305;0.699999864;6.80997814;-3.56669281;10;0.996885761;0.99688548;1.82861752;1.068861;0.996885499
20.501858;0.700000019;1.22670925;-0.641324145;1.7524407;-0.916177294;0.628534316;0.699999854;6.80823213;-3.55935081;10;0.99683675;0.996836471;1.82765554;1.068861;0.996836484
20.503858;0.699999996;1.22606909;-0.638620933;1.75152621;-0.912315552;0.629027327;0.699999839;6.80467912;-3.54434782;10;0.996739728;0.996739451;1.82568857;1.068861;0.996739455
20.504858;0.699999984;1.22574333;-0.637240771;1.75106085;-0.910343884;0.629279328;0.699999835;6.80287112;-3.53668782;10;0.996691717;0.99669144;1.82468258;1.068861;0.996691442
20.505858;0.699999972;1.22541378;-0.63584151;1.7505901;-0.908344931;0.629534326;0.699999831;6.80104212;-3.52892182;10;0.996642706;0.996642428;1.8236606;1.068861;0.996642428
20.507858;0.699999945;1.22474317;-0.632986049;1.74963211;-0.904265688;0.630057315;0.699999829;6.79732013;-3.51307383;10;0.996545681;0.996545404;1.82157463;1.068861;0.996545403
20.508858;0.69999993;1.22440191;-0.631530029;1.74914461;-0.902185654;0.630323306;0.699999828;6.79542613;-3.50499284;10;0.996497668;0.996497392;1.82050864;1.068861;0.99649739
20.510858;0.699999898;1.22370715;-0.628561049;1.7481521;-0.89794425;0.630867285;0.699999825;6.79157015;-3.48851485;10;0.996400638;0.996400364;1.81833267;1.068861;0.996400364
20.511858;0.699999882;1.22335345;-0.627048269;1.74764684;-0.895783137;0.631145273;0.699999822;6.78960715;-3.48011886;10;0.996352622;0.996352349;1.81722268;1.068861;0.996352351
20.512858;0.699999864;1.22299561;-0.625516748;1.74713566;-0.893595255;0.631426261;0.699999818;6.78762116;-3.47161886;10;0.996304604;0.996304334;1.8160967;1.068861;0.996304338
20.513858;0.699999845;1.22263345;-0.623966305;1.7466183;-0.891380347;0.631710248;0.699999813;6.78561116;-3.46301387;10;0.996256584;0.996256318;1.81495671;1.068861;0.996256326
20.514858;0.699999826;1.22226678;-0.622397301;1.7460945;-0.889138929;0.631998234;0.699999807;6.78357616;-3.45430588;10;0.996207563;0.996207301;1.81380273;1.068861;0.996207314
20.515858;0.699999807;1.22189579;-0.620809377;1.74556452;-0.886870484;0.63229022;0.6999998;6.78151717;-3.44549289;10;0.996159541;0.996159284;1.81263274;1.068861;0.996159301
20.516858;0.699999788;1.22152028;-0.61920289;1.7450281;-0.884575529;0.632585205;0.699999793;6.77943317;-3.4365769;10;0.996111517;0.996111266;1.81144876;1.068861;0.99611129
20.519858;0.699999738;1.22036602;-0.614271351;1.7433792;-0.877530567;0.633492154;0.699999775;6.77302715;-3.40920694;10;0.995968437;0.995968209;1.80780781;1.068861;0.995968254
20.520858;0.699999726;1.21997195;-0.612590445;1.74281628;-0.875129309;0.633801136;0.699999771;6.77084013;-3.39987795;10;0.995920409;0.995920188;1.80656482;1.068861;0.995920241
20.521858;0.699999716;1.21957284;-0.610890981;1.74224613;-0.872701541;0.634114116;0.699999768;6.76862512;-3.39044597;10;0.995872382;0.995872168;1.80530784;1.068861;0.995872228
20.522858;0.69999971;1.21916886;-0.60917314;1.74166904;-0.870247518;0.634430097;0.699999766;6.7663831;-3.38091198;10;0.995824356;0.995824148;1.80403585;1.068861;0.995824214
20.523858;0.699999708;1.21875984;-0.607436741;1.74108474;-0.867766983;0.634750079;0.699999764;6.76411308;-3.37127499;10;0.99577733;0.995777128;1.80274886;1.068861;0.995777199
20.524858;0.69999971;1.21834596;-0.605681965;1.74049349;-0.865260194;0.635073061;0.699999763;6.76181606;-3.361536;10;0.995729305;0.995729109;1.80144687;1.068861;0.995729182
20.527858;0.699999739;1.21707259;-0.600307736;1.73867443;-0.857582811;0.636062014;0.699999761;6.75474899;-3.33170903;10;0.995587236;0.995587061;1.79745589;1.068861;0.995587134
20.528858;0.699999755;1.21663764;-0.598479992;1.73805306;-0.854971774;0.636399;0.699999761;6.75233497;-3.32156503;10;0.995539215;0.995539049;1.79609589;1.068861;0.995539118
20.529858;0.699999772;1.21619727;-0.596633872;1.73742398;-0.852334481;0.636738987;0.699999761;6.74989094;-3.31131903;10;0.995492195;0.995492039;1.7947219;1.068861;0.995492104
20.532858;0.699999827;1.2148423;-0.590986869;1.73548833;-0.844267382;0.637778953;0.699999761;6.74237087;-3.27997803;10;0.995351142;0.995351022;1.79051391;1.068861;0.995351065
20.534858;0.69999986;1.21391058;-0.587132118;1.73415732;-0.83876061;0.638488932;0.699999759;6.73719983;-3.25858403;10;0.995257115;0.995257022;1.78763591;1.068861;0.995257045
20.535858;0.699999874;1.21343581;-0.585177719;1.73347907;-0.835968612;0.638848923;0.699999757;6.73456481;-3.24773703;10;0.995210105;0.995210026;1.7861749;1.068861;0.995210036
20.536858;0.699999887;1.21295508;-0.583205663;1.73279234;-0.833151386;0.639212916;0.699999755;6.73189679;-3.23679203;10;0.995163096;0.995163033;1.7847009;1.068861;0.995163027
20.537858;0.699999897;1.21246824;-0.581215591;1.73209685;-0.830308418;0.63957891;0.699999752;6.72919477;-3.22574702;10;0.99511609;0.995116042;1.7832119;1.068861;0.99511602
20.538858;0.699999906;1.21197526;-0.579207861;1.73139262;-0.827440224;0.639948905;0.69999975;6.72645875;-3.21460402;10;0.995069086;0.995069054;1.7817079;1.068861;0.995069014
20.540858;0.699999916;1.21097058;-0.57513925;1.72995737;-0.821627899;0.640697901;0.699999747;6.72088273;-3.19202302;10;0.994976081;0.994976085;1.77865889;1.068861;0.994976006
20.542858;0.699999918;1.20994013;-0.571000365;1.72848532;-0.815715181;0.641459903;0.699999748;6.71516372;-3.16905202;10;0.994883083;0.994883127;1.77555289;1.068861;0.994883004
20.543858;0.699999917;1.20941526;-0.568904525;1.72773551;-0.81272111;0.641845906;0.699999751;6.71225072;-3.15742002;10;0.994836086;0.994836152;1.77397789;1.068861;0.994836005
20.544858;0.699999915;1.20888355;-0.566791204;1.72697593;-0.80970207;0.642234911;0.699999754;6.70929973;-3.14569103;10;0.994790089;0.994790181;1.77238988;1.068861;0.994790007
20.545858;0.699999912;1.20834517;-0.564660584;1.72620682;-0.806658318;0.642626917;0.699999758;6.70631174;-3.13386603;10;0.994744093;0.994744211;1.77078688;1.068861;0.994744011
20.547858;0.699999905;1.20724769;-0.560347266;1.72463901;-0.800496423;0.643419931;0.699999769;6.70022077;-3.10992705;10;0.994652102;0.994652278;1.76753986;1.068861;0.994652023
20.548858;0.699999901;1.20668858;-0.558164748;1.72384029;-0.797378538;0.643820939;0.699999777;6.69711779;-3.09781406;10;0.994605107;0.994605313;1.76589485;1.068861;0.994605032
20.549858;0.699999898;1.20612227;-0.555964931;1.72303129;-0.794235943;0.644225946;0.699999785;6.69397481;-3.08560507;10;0.994559112;0.994559349;1.76423584;1.068861;0.994559043
20.551858;0.699999892;1.2049682;-0.551514302;1.72138263;-0.787877908;0.64504396;0.699999807;6.68756986;-3.06090409;10;0.99446812;0.994468422;1.76087681;1.068861;0.994468071
20.552858;0.69999989;1.20438009;-0.54926349;1.72054246;-0.784662469;0.645456966;0.699999819;6.68430589;-3.0484121;10;0.994422123;0.994422458;1.7591758;1.068861;0.994422086
20.553858;0.699999888;1.20378458;-0.546995743;1.71969175;-0.781422834;0.64587397;0.699999832;6.68100092;-3.03582611;10;0.994376125;0.994376495;1.75746178;1.068861;0.994376101
20.556858;0.699999888;1.2019525;-0.540091599;1.71707449;-0.771559779;0.647140972;0.699999874;6.67083301;-2.99750815;10;0.994240131;0.994240601;1.75223473;1.068861;0.994240136
20.557858;0.69999989;1.2013262;-0.537756825;1.71617976;-0.768224387;0.647568969;0.699999887;6.66735704;-2.98455016;10;0.994194134;0.994194633;1.75046572;1.068861;0.994194144
20.558858;0.699999893;1.20069214;-0.535405294;1.71527395;-0.764865055;0.647999963;0.6999999;6.66383807;-2.97149918;10;0.994149139;0.994149664;1.7486817;1.068861;0.994149149
20.559858;0.699999898;1.20004999;-0.533037368;1.71435657;-0.761482298;0.648433955;0.699999912;6.66027411;-2.95835719;10;0.994104145;0.994104691;1.74688469;1.068861;0.994104153
20.560858;0.699999903;1.1993999;-0.530653048;1.71342786;-0.758076117;0.648870944;0.699999923;6.65666614;-2.94512421;10;0.994059153;0.994059716;1.74507267;1.068861;0.994059155
20.561858;0.699999907;1.19874152;-0.528252331;1.71248732;-0.754646511;0.649310931;0.699999933;6.65301217;-2.93180022;10;0.994014162;0.994014737;1.74324866;1.068861;0.994014155
20.562858;0.699999912;1.19807486;-0.52583522;1.71153493;-0.751193479;0.649752916;0.699999943;6.6493122;-2.91838524;10;0.993969173;0.993969755;1.74141064;1.068861;0.993969155
20.564858;0.699999919;1.19671649;-0.520952534;1.70959437;-0.744218175;0.650646882;0.699999961;6.64177325;-2.89128627;10;0.993879197;0.993879783;1.73769262;1.068861;0.993879154
20.565858;0.699999922;1.19602442;-0.518486961;1.70860567;-0.740695901;0.651096864;0.699999971;6.63793228;-2.87760228;10;0.993835211;0.993835792;1.73581361;1.068861;0.993835154
20.566858;0.699999925;1.1953237;-0.516005532;1.70760463;-0.737150977;0.651550844;0.699999981;6.6340433;-2.86383029;10;0.993790226;0.993790799;1.7339216;1.068861;0.993790155
20.570858;0.699999948;1.19243289;-0.505920739;1.70347484;-0.722743991;0.653391769;0.700000024;6.61799938;-2.80785933;10;0.993612293;0.9936128;1.72621659;1.068861;0.993612183
20.571858;0.699999957;1.19168767;-0.50336022;1.70241023;-0.719086066;0.653858752;0.700000037;6.61386339;-2.79364834;10;0.993568309;0.993568795;1.7242576;1.068861;0.993568197
20.572858;0.699999967;1.19093307;-0.500784387;1.70133221;-0.715406261;0.654328735;0.70000005;6.6096754;-2.77935234;10;0.993524324;0.993524788;1.72228461;1.068861;0.993524214
20.573858;0.699999979;1.19016929;-0.49819288;1.70024108;-0.711704061;0.654800719;0.700000063;6.60543641;-2.76496935;10;0.993480339;0.993480781;1.72029862;1.068861;0.993480234
20.575858;0.700000006;1.18861361;-0.492964101;1.69801866;-0.704234277;0.655752689;0.700000089;6.59680243;-2.73594935;10;0.993393363;0.993393761;1.71628664;1.068861;0.993393284
20.576858;0.700000021;1.18782136;-0.490326827;1.69688685;-0.700466692;0.656232675;0.700000101;6.59240544;-2.72131234;10;0.993349373;0.993349749;1.71426066;1.068861;0.993349312
20.578858;0.700000055;1.18620766;-0.485007056;1.69458154;-0.69286691;0.657200647;0.700000122;6.58344945;-2.69178733;10;0.993262389;0.993262722;1.71016969;1.068861;0.993262375
20.579858;0.700000073;1.18538604;-0.482324734;1.69340779;-0.689034969;0.657687634;0.70000013;6.57888945;-2.67690033;10;0.993219396;0.993219707;1.70810471;1.068861;0.993219409
20.580858;0.700000092;1.1845545;-0.479627638;1.69221987;-0.685181921;0.658177622;0.700000135;6.57427446;-2.66193132;10;0.993176401;0.99317669;1.70602673;1.068861;0.993176445
20.581858;0.700000112;1.18371288;-0.476915764;1.69101753;-0.681307765;0.658669611;0.70000014;6.56960346;-2.64688031;10;0.993133404;0.993133672;1.70393575;1.068861;0.99313348
20.584858;0.700000176;1.18112674;-0.46869257;1.687323;-0.6695602;0.66015959;0.700000143;6.55525049;-2.60124127;10;0.993004405;0.993004615;1.69758481;1.068861;0.993004587
20.585858;0.700000198;1.18024403;-0.465922675;1.68606197;-0.665603162;0.660661589;0.700000142;6.5503515;-2.58586826;10;0.992961402;0.992961595;1.69544183;1.068861;0.992961621
20.586858;0.70000022;1.17935051;-0.463138367;1.6847855;-0.661625532;0.66116559;0.700000141;6.54539251;-2.57041525;10;0.992919397;0.992919575;1.69328685;1.068861;0.992919653
20.587858;0.700000242;1.17844654;-0.460340004;1.6834941;-0.657627825;0.661671594;0.70000014;6.54037552;-2.55488423;10;0.99287639;0.992876554;1.69111888;1.068861;0.992876683
20.588858;0.700000264;1.17753193;-0.457527587;1.68218751;-0.653610043;0.662179601;0.70000014;6.53529953;-2.53927522;10;0.992834381;0.992834533;1.6889369;1.068861;0.992834712
20.589858;0.700000285;1.17660634;-0.454701297;1.68086522;-0.649572442;0.662690611;0.700000141;6.53016254;-2.5235892;10;0.99279237;0.992792511;1.68674392;1.068861;0.992792739
20.590858;0.700000305;1.17566992;-0.451861133;1.67952749;-0.645515022;0.663203622;0.700000143;6.52496555;-2.50782618;10;0.992750357;0.992750489;1.68453694;1.068861;0.992750764
20.592858;0.700000343;1.17376395;-0.44613954;1.67680466;-0.637341243;0.664235648;0.700000149;6.51438757;-2.47607114;10;0.992666324;0.992666443;1.68008698;1.068861;0.992666806
20.593858;0.700000359;1.17279438;-0.443258293;1.67541956;-0.633225139;0.664754662;0.700000154;6.50900658;-2.46008011;10;0.992624305;0.992624419;1.677843;1.068861;0.992624824
20.594858;0.700000375;1.17181329;-0.440363709;1.67401799;-0.62908999;0.665276678;0.700000159;6.50356158;-2.44401509;10;0.992582284;0.992582395;1.67558602;1.068861;0.992582838
20.595858;0.700000389;1.17082084;-0.437455792;1.67260021;-0.624935794;0.665799693;0.700000164;6.49805359;-2.42787607;10;0.992541262;0.99254137;1.67331803;1.068861;0.992541849
20.596858;0.700000401;1.16981705;-0.43453472;1.67116622;-0.620762808;0.666324709;0.700000169;6.49248259;-2.41166404;10;0.992500239;0.992500346;1.67103604;1.068861;0.992500858
20.599858;0.700000427;1.16673574;-0.425693118;1.66676436;-0.608131888;0.667913751;0.700000187;6.47538159;-2.36259297;10;0.992376165;0.992376278;1.66411806;1.068861;0.992376866
20.600858;0.700000432;1.16568508;-0.42272015;1.66526345;-0.603884776;0.668446763;0.700000193;6.46955059;-2.34609295;10;0.99233514;0.992335257;1.66178806;1.068861;0.992335862
20.601858;0.700000435;1.16462254;-0.41973475;1.66374555;-0.599619903;0.668982773;0.7000002;6.46365358;-2.32952392;10;0.992295116;0.992295236;1.65944507;1.068861;0.992295856
20.603858;0.700000434;1.16246143;-0.413726289;1.66065828;-0.591036367;0.670058788;0.700000217;6.45165957;-2.29617687;10;0.992214067;0.992214198;1.65472307;1.068861;0.992214833
20.604858;0.700000431;1.16136249;-0.41070341;1.6590884;-0.586717959;0.670599792;0.700000227;6.44556056;-2.27939985;10;0.992173044;0.99217318;1.65234407;1.068861;0.992173818
20.605858;0.700000426;1.16025131;-0.407668639;1.65750101;-0.582382564;0.671141794;0.700000238;6.43939356;-2.26255682;10;0.992133021;0.992133162;1.64995307;1.068861;0.992133801
20.607858;0.700000411;1.15799183;-0.401562882;1.65427321;-0.573660042;0.672232792;0.700000261;6.42685354;-2.22866977;10;0.992052978;0.992053126;1.64513507;1.068861;0.992053766
20.608858;0.700000402;1.15684335;-0.398492077;1.65263255;-0.569273171;0.672780789;0.700000273;6.42047954;-2.21162674;10;0.992013958;0.992014108;1.64270906;1.068861;0.992014748
20.610858;0.700000381;1.15450839;-0.392316054;1.64929691;-0.560450268;0.673881778;0.700000299;6.40752052;-2.17734968;10;0.991933921;0.991934071;1.63782006;1.068861;0.991934714
20.612858;0.700000359;1.15212225;-0.386094265;1.64588818;-0.551561989;0.674989765;0.700000325;6.3942775;-2.14281862;10;0.991855891;0.991856034;1.63288405;1.068861;0.991856682
20.614858;0.700000339;1.14968423;-0.379827789;1.64240533;-0.542609879;0.676102751;0.700000351;6.38074648;-2.10803957;10;0.991777866;0.991777999;1.62790204;1.068861;0.991778649
20.615858;0.70000033;1.14844568;-0.376678243;1.64063597;-0.538110529;0.676662743;0.700000362;6.37387247;-2.09055954;10;0.991738856;0.991738983;1.62539404;1.068861;0.991739632
20.617858;0.700000316;1.14592856;-0.370346899;1.63704012;-0.529065755;0.677785729;0.700000381;6.35990245;-2.05542049;10;0.991661841;0.991661953;1.62034303;1.068861;0.991662593
20.619858;0.700000308;1.14335812;-0.363973752;1.63336809;-0.519961265;0.678913716;0.700000393;6.34563643;-2.02004945;10;0.991585832;0.991585929;1.61524701;1.068861;0.991586546
20.621858;0.700000307;1.14073361;-0.357559884;1.62961884;-0.510798605;0.680047708;0.700000396;6.33107042;-1.98445242;10;0.991509825;0.991509912;1.61010498;1.068861;0.991510489
20.622858;0.70000031;1.13940082;-0.354337906;1.62771487;-0.506195785;0.680617706;0.700000395;6.32367342;-1.96657041;10;0.991472823;0.991472906;1.60751797;1.068861;0.991473457
20.623858;0.700000313;1.13805416;-0.3511062;1.62579108;-0.501579066;0.681187705;0.700000391;6.31619942;-1.9486344;10;0.991434821;0.991434903;1.60491895;1.068861;0.991435424
20.625858;0.70000032;1.13531958;-0.34461414;1.62188455;-0.492304704;0.682332706;0.700000375;6.30102243;-1.9126034;10;0.991360819;0.991360903;1.59968891;1.068861;0.991361357
20.626858;0.700000324;1.13393147;-0.341353968;1.61990157;-0.487647319;0.682906708;0.700000363;6.29331843;-1.8945094;10;0.991323819;0.991323907;1.59705689;1.068861;0.991324325
20.629858;0.700000328;1.12968213;-0.331519215;1.61383111;-0.473597687;0.684635719;0.70000031;6.26973446;-1.83992644;10;0.991213823;0.991213933;1.58909782;1.068861;0.991214237
20.630858;0.700000328;1.12823728;-0.328223186;1.61176704;-0.46888908;0.685213723;0.700000288;6.26171547;-1.82163346;10;0.991177824;0.991177946;1.5864228;1.068861;0.991178212
20.634858;0.70000032;1.12231426;-0.314955271;1.60330563;-0.449934953;0.687538748;0.700000188;6.22884252;-1.74799655;10;0.991034829;0.991035008;1.57561772;1.068861;0.991035136
20.635858;0.700000317;1.12079716;-0.311617974;1.60113834;-0.445167395;0.688122757;0.700000163;6.22042254;-1.72947458;10;0.99099983;0.991000026;1.5728907;1.068861;0.991000122
20.637858;0.700000312;1.11771897;-0.304920131;1.59674098;-0.435599068;0.689291778;0.700000119;6.20333857;-1.69230162;10;0.990929832;0.990930061;1.56740468;1.068861;0.990930099
20.638858;0.700000309;1.1161579;-0.301559765;1.59451089;-0.430798556;0.68987879;0.700000101;6.19467459;-1.67365164;10;0.990894834;0.990895078;1.56464667;1.068861;0.990895089
20.639858;0.700000307;1.11458186;-0.29819237;1.59225944;-0.425988001;0.690465803;0.700000087;6.18592761;-1.65496266;10;0.990859835;0.990860095;1.56187767;1.068861;0.990860078
20.640858;0.700000306;1.11299106;-0.294817586;1.58998688;-0.42116689;0.691052817;0.700000077;6.17709864;-1.63623268;10;0.990825837;0.990826112;1.55909967;1.068861;0.990826067
20.643858;0.700000307;1.10812891;-0.284652142;1.58304101;-0.406644859;0.69282086;0.700000077;6.15011371;-1.57981474;10;0.990723836;0.990724155;1.55070367;1.068861;0.990724024
20.645858;0.700000311;1.10481216;-0.277842562;1.57830283;-0.39691691;0.694001886;0.700000101;6.13170576;-1.54202178;10;0.990656832;0.99065718;1.54505768;1.068861;0.990656988
20.646858;0.700000314;1.1031309;-0.274428312;1.57590105;-0.392039421;0.694593898;0.700000119;6.12237479;-1.52307279;10;0.990623829;0.990624191;1.54221969;1.068861;0.990623968
20.647858;0.700000318;1.10143468;-0.271008295;1.57347789;-0.387153697;0.695185908;0.70000014;6.11296082;-1.50409181;10;0.990590826;0.990591202;1.53937169;1.068861;0.990590948
20.651858;0.700000333;1.09449631;-0.257271285;1.56356596;-0.367529466;0.697559947;0.700000238;6.07445294;-1.42785186;10;0.990460814;0.990461232;1.52788675;1.068861;0.990460866
20.653858;0.700000336;1.09093467;-0.250371245;1.55847792;-0.357672306;0.698749965;0.700000287;6.05468599;-1.38955688;10;0.990397813;0.990398238;1.52208779;1.068861;0.990397827
20.654858;0.700000336;1.0891307;-0.246913926;1.55590083;-0.352733301;0.699344973;0.70000031;6.04467402;-1.37036889;10;0.990365814;0.99036624;1.51917382;1.068861;0.990365808
20.655858;0.700000334;1.08731104;-0.243452103;1.55330135;-0.347787859;0.699939979;0.700000329;6.03457505;-1.3511559;10;0.990334817;0.990335242;1.51625184;1.068861;0.990334789
20.656858;0.70000033;1.08547608;-0.239985953;1.55067997;-0.342836238;0.700535984;0.700000346;6.02439108;-1.3319189;10;0.990303821;0.990304245;1.51331986;1.068861;0.990303771
20.659858;0.700000305;1.07987712;-0.229562456;1.5426815;-0.327945589;0.702323989;0.700000374;5.99331715;-1.27406892;10;0.99021184;0.990212252;1.50447193;1.068861;0.990211718
20.660858;0.700000292;1.07797945;-0.226080267;1.53997055;-0.322971054;0.702920988;0.700000376;5.98278516;-1.25474293;10;0.990181849;0.990182254;1.50150495;1.068861;0.990181701
20.662858;0.700000257;1.07413726;-0.219105618;1.53448172;-0.313007311;0.704113981;0.700000373;5.96146118;-1.21603394;10;0.990122869;0.990123258;1.49554498;1.068861;0.990122668
20.663858;0.700000235;1.07219238;-0.215613518;1.53170332;-0.308018618;0.704710975;0.700000368;5.95066719;-1.19665295;10;0.99009288;0.99009326;1.49255199;1.068861;0.990092653
20.667858;0.700000125;1.06425595;-0.201616996;1.52036554;-0.288023704;0.707096937;0.700000339;5.90662018;-1.11897297;10;0.989977935;0.989978267;1.48049501;1.068861;0.989977601
