time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
20.671858;0.700000009;1.05606692;-0.187584955;1.50866688;-0.267978104;0.709480874;0.700000312;5.86117113;-1.04109598;10;0.989867001;0.98986726;1.46830801;1.068861;0.989866569
20.673858;0.699999964;1.05187754;-0.180559287;1.50268205;-0.257941542;0.710671835;0.700000306;5.83792009;-1.002104;10;0.989812033;0.989812253;1.462167;1.068861;0.989811563
20.674858;0.699999945;1.04975898;-0.177044651;1.49965552;-0.252920688;0.711266815;0.700000305;5.82616207;-0.98259801;10;0.989786049;0.989786248;1.45908499;1.068861;0.989785562
20.675858;0.69999993;1.04762492;-0.173529113;1.49660686;-0.247898549;0.711860794;0.700000307;5.81431806;-0.963087022;10;0.989759063;0.989759243;1.45599498;1.068861;0.989758563
20.677858;0.699999909;1.04330907;-0.166496058;1.49044133;-0.237851442;0.713048753;0.700000316;5.79036502;-0.924054052;10;0.989707092;0.98970723;1.44979197;1.068861;0.989706572
20.678858;0.699999903;1.04112745;-0.162979083;1.48732471;-0.232827246;0.713641733;0.700000324;5.778257;-0.90453507;10;0.989681106;0.989681222;1.44667997;1.068861;0.989680578
20.679858;0.6999999;1.03893014;-0.15946175;1.4841857;-0.227802536;0.714234714;0.700000332;5.76606199;-0.88501409;10;0.989656121;0.989656214;1.44355997;1.068861;0.989655587
20.681858;0.699999902;1.03448816;-0.152427634;1.47783998;-0.217753892;0.71541868;0.700000354;5.74140896;-0.845975135;10;0.989606149;0.989606198;1.43729897;1.068861;0.989605608
20.682858;0.699999906;1.03224364;-0.148911031;1.47463353;-0.212730215;0.716009664;0.700000366;5.72895195;-0.826458159;10;0.989581162;0.989581189;1.43415797;1.068861;0.989580621
20.687858;0.699999951;1.02078612;-0.131341763;1.45826561;-0.187631426;0.718955603;0.70000043;5.6653629;-0.728949283;10;0.989462211;0.989462151;1.418348;1.068861;0.989461679
20.688858;0.699999963;1.01844773;-0.127831848;1.45492506;-0.182617285;0.719542594;0.700000441;5.6523849;-0.709469305;10;0.989439215;0.989439144;1.41516601;1.068861;0.989438687
20.690858;0.699999984;1.01372463;-0.12081743;1.44817781;-0.17259673;0.720714581;0.700000458;5.6261719;-0.670539341;10;0.989394219;0.989394127;1.40878303;1.068861;0.9893937
20.692858;0.700000002;1.00893974;-0.113811849;1.44134228;-0.162588791;0.721882576;0.700000466;5.59961591;-0.631658365;10;0.989350217;0.989350106;1.40237404;1.068861;0.98934971
20.693858;0.700000009;1.00652423;-0.110312755;1.43789157;-0.157590098;0.722464576;0.700000467;5.58620992;-0.612238372;10;0.989329216;0.989329094;1.39916005;1.068861;0.989328713
20.696019;0.700000019;1.00125357;-0.102762862;1.43036211;-0.146804554;0.72372058;0.700000462;5.55695793;-0.570336374;10;0.98928321;0.989283065;1.39219706;1.068861;0.989282717
20.698019;0.700000023;0.996311021;-0.0957866692;1.42330138;-0.136838568;0.724878589;0.700000447;5.52952695;-0.531618361;10;0.989242202;0.989242032;1.38572606;1.068861;0.989241718
20.699997;0.699999025;0.991361629;-0.0888989533;1.41623291;-0.126999145;0.726019603;0.699999424;5.50205797;-0.493391335;10;0.98920319;0.989202997;1.37930205;1.068861;0.989202718
20.702068;0.700517027;0.986839804;-0.0824636803;1.40873075;-0.117718746;0.727537621;0.700517391;5.47696198;-0.457675298;10;0.989163174;0.989162956;1.37258404;1.068861;0.989162721
20.703580;0.70089503;0.98349294;-0.0777646179;1.40319593;-0.110950857;0.728643638;0.700895361;5.45838699;-0.431595266;10;0.989134159;0.989133924;1.36766502;1.068861;0.989133725
20.704580;0.701145032;0.981258335;-0.0746565366;1.39950856;-0.106478408;0.729375651;0.70114534;5.44598499;-0.414345244;10;0.989116149;0.989115901;1.36440401;1.068861;0.989115729
20.707580;0.701895044;0.974453078;-0.0653339217;1.38831769;-0.0930824794;0.731564696;0.701895267;5.40821597;-0.362604176;10;0.989062117;0.989061831;1.35459298;1.068861;0.98906175
20.709580;0.702395058;0.969832341;-0.0591224489;1.38075092;-0.0841728776;0.733021734;0.702395215;5.38257095;-0.328130134;10;0.989028099;0.989027785;1.34802595;1.068861;0.989027771
20.711580;0.70289508;0.965145118;-0.052916198;1.37310032;-0.0752833783;0.734474775;0.702895162;5.35655692;-0.293685091;10;0.988994083;0.988993742;1.34143992;1.068861;0.988993796
20.713580;0.703395109;0.960391414;-0.0467167912;1.36536608;-0.0664162428;0.73592482;0.703395113;5.33017389;-0.259278048;10;0.988962071;0.988961705;1.33483588;1.068861;0.988961824
20.714580;0.703645126;0.957989968;-0.0436204205;1.36146813;-0.0619921346;0.736647843;0.70364509;5.31684587;-0.242093026;10;0.988946066;0.98894569;1.33152686;1.068861;0.988945839
20.715580;0.703895143;0.955571946;-0.0405262118;1.35754939;-0.0575742385;0.737370866;0.703895069;5.30342585;-0.224920004;10;0.988931062;0.988930676;1.32821284;1.068861;0.988930853
20.716580;0.70414516;0.95313771;-0.0374348861;1.35361042;-0.0531635713;0.738091889;0.704145049;5.28991584;-0.207762984;10;0.988915057;0.988914665;1.32489582;1.068861;0.988914868
20.717580;0.704395178;0.950687079;-0.0343464435;1.34965096;-0.0487601257;0.738812912;0.704395032;5.27631482;-0.190621964;10;0.988901052;0.988900656;1.3215738;1.068861;0.988900882
20.719580;0.70489521;0.945737356;-0.0281789297;1.34167171;-0.0399758921;0.740249957;0.704895004;5.24884379;-0.156391929;10;0.98887204;0.988871642;1.31491676;1.068861;0.988871913
20.721580;0.705395239;0.940723313;-0.0220254736;1.33361258;-0.0312240322;0.741683;0.705394985;5.22101577;-0.122239901;10;0.988844024;0.98884363;1.30824473;1.068861;0.988843949
20.722580;0.705645252;0.93819233;-0.018954693;1.32955334;-0.0268611794;0.742397021;0.705644979;5.20696877;-0.10519689;10;0.988831015;0.988830624;1.30490271;1.068861;0.988830969
20.724580;0.706145277;0.933082977;-0.0128259268;1.32137638;-0.0181628584;0.743822058;0.706144974;5.17861175;-0.0711818721;10;0.988804991;0.988804609;1.29820768;1.068861;0.988805015
20.726580;0.7066453;0.927910746;-0.00671571974;1.31312199;-0.00950311001;0.745242089;0.706644976;5.14990574;-0.0372698619;10;0.988779962;0.988779591;1.29149866;1.068861;0.988780069
20.727580;0.70689531;0.925301388;-0.00366800261;1.3089663;-0.0051882801;0.745950102;0.706894979;5.13542373;-0.0203548602;10;0.988768946;0.98876858;1.28813864;1.068861;0.988769097
20.728580;0.70714532;0.922676714;-0.000625689605;1.30479189;-0.000884144993;0.746657115;0.707144983;5.12085672;-0.00346986087;10;0.988756929;0.988756569;1.28477563;1.068861;0.988757127
20.730580;0.707645336;0.917381243;0.00544254595;1.29638674;0.00769183134;0.748065135;0.707644995;5.0914667;0.0302091307;10;0.988734895;0.988734543;1.27804061;1.068861;0.988735188
20.731580;0.707895342;0.914710806;0.00846774896;1.29215655;0.0119626771;0.748767144;0.707895002;5.07664568;0.0469991235;10;0.988723879;0.988723529;1.2746676;1.068861;0.988724219
20.733381;0.708345345;0.909862722;0.0139019519;1.28449143;0.0196268311;0.750027156;0.708345017;5.04973865;0.0771591072;10;0.988705854;0.988705502;1.26858658;1.068861;0.988706277
20.735405;0.708851339;0.904357886;0.0199828318;1.27580866;0.0281913741;0.751437164;0.708851034;5.01918661;0.110908088;10;0.988686833;0.98868647;1.26174257;1.068861;0.988687343
20.736405;0.709101332;0.90161592;0.022976881;1.27149204;0.0324037696;0.752131165;0.709101042;5.00396858;0.127525079;10;0.988677825;0.988677455;1.25835657;1.068861;0.988678376
20.737405;0.709351323;0.898859541;0.0259637265;1.26715814;0.0366030358;0.752824165;0.709351051;4.98867056;0.144102072;10;0.988668819;0.98866844;1.25496857;1.068861;0.988669409
20.738405;0.709601311;0.896088928;0.0289435486;1.26280724;0.040789441;0.753515163;0.709601059;4.97329353;0.160640065;10;0.988660815;0.988660426;1.25157857;1.068861;0.988661441
20.740405;0.710101281;0.890504642;0.0348805008;1.25405398;0.0491214392;0.754891156;0.710101077;4.94230048;0.193590057;10;0.98864481;0.988644401;1.24479158;1.068861;0.988645503
20.741405;0.710351262;0.88769151;0.0378372699;1.24965242;0.0532665543;0.755576151;0.710351086;4.92668746;0.210000054;10;0.98863681;0.988636392;1.24139459;1.068861;0.988637533
20.743405;0.710851221;0.882023621;0.043726672;1.24080002;0.0615140768;0.756941137;0.710851104;4.89523041;0.242686049;10;0.988622813;0.988622377;1.23459562;1.068861;0.98862359
20.745405;0.711351174;0.876301136;0.0495825671;1.23188332;0.0697028979;0.758299119;0.711351122;4.86347037;0.275186043;10;0.988610822;0.988610367;1.22778866;1.068861;0.988611643
20.747405;0.711851124;0.870525314;0.0554033294;1.22290421;0.0778308631;0.759649098;0.711851146;4.83141433;0.307491036;10;0.988598832;0.988598363;1.2209757;1.068861;0.98859969
20.749405;0.712351073;0.864697055;0.0611876957;1.2138641;0.0858963297;0.760990072;0.712351176;4.79906731;0.339594027;10;0.988588839;0.988588362;1.21415775;1.068861;0.988589728
20.751405;0.712851024;0.858817621;0.0669342229;1.20476488;0.0938974053;0.762324041;0.712851212;4.76643629;0.37148702;10;0.988580841;0.988580364;1.2073338;1.068861;0.988581759
20.753405;0.713350982;0.852888095;0.0726416482;1.19560819;0.101832454;0.763650004;0.713351251;4.73352728;0.403163016;10;0.988572837;0.988572369;1.20050584;1.068861;0.988573781
20.755405;0.713850949;0.84690992;0.0783083486;1.18639618;0.10969934;0.764966962;0.713851287;4.70034828;0.434613018;10;0.988566829;0.988566378;1.19367488;1.068861;0.988567794
20.757405;0.714350926;0.840883997;0.0839330626;1.17713022;0.117496436;0.766274919;0.71435132;4.66690429;0.465830027;10;0.988562818;0.988562389;1.18684091;1.068861;0.988563799
20.758405;0.714600917;0.837853558;0.0867294722;1.17247765;0.121368574;0.7669259;0.714601333;4.6500853;0.481350034;10;0.988560811;0.988560395;1.18342392;1.068861;0.988561798
20.762405;0.715600903;0.825619908;0.0978033966;1.15374347;0.136673941;0.769506843;0.715601359;4.58218836;0.542810068;10;0.98855678;0.988556417;1.16975098;1.068861;0.988557775
20.763405;0.715850904;0.822534151;0.10054341;1.14902991;0.140453825;0.770145836;0.715851359;4.56506238;0.558017077;10;0.988556772;0.988556421;1.16633299;1.068861;0.988557765
20.764405;0.716100906;0.819437942;0.103271711;1.14430505;0.144214714;0.770782833;0.716101357;4.5478784;0.573159086;10;0.988557764;0.988557425;1.16291501;1.068861;0.988558755
20.765405;0.716350911;0.81633146;0.105988121;1.13956914;0.147956374;0.771417833;0.716351353;4.53063742;0.588235094;10;0.988557757;0.988557428;1.15949702;1.068861;0.988558745
20.767405;0.716850923;0.810087863;0.111384725;1.1300645;0.155381336;0.772680844;0.71685134;4.49598546;0.618186109;10;0.988560744;0.988560432;1.15266304;1.068861;0.988561724
20.770405;0.717600948;0.80064912;0.119387109;1.11573018;0.166370436;0.77455688;0.717601317;4.44360053;0.662599121;10;0.988566728;0.988566431;1.14241607;1.068861;0.988567697
20.772405;0.718100965;0.79431019;0.124658674;1.10612594;0.173595509;0.775794914;0.718101299;4.40841958;0.691856119;10;0.988572718;0.988572426;1.13558909;1.068861;0.988573684
20.774405;0.718600982;0.787935577;0.129878351;1.09648545;0.180738315;0.777023951;0.718601279;4.37304063;0.720825109;10;0.988580705;0.988580419;1.1287661;1.068861;0.988581674
20.775405;0.718850991;0.784735386;0.132468463;1.0916523;0.184278546;0.777633969;0.718851269;4.35527966;0.735200102;10;0.988584698;0.988584415;1.1253571;1.068861;0.98858567
20.776405;0.719101;0.781526907;0.135045242;1.086811;0.187797774;0.778241987;0.719101259;4.33747269;0.749501095;10;0.988589689;0.988589412;1.12194911;1.068861;0.988590666
20.777405;0.71935101;0.778310498;0.137608508;1.08196203;0.191295769;0.778848004;0.719351249;4.31962172;0.763727089;10;0.98859468;0.98859441;1.11854311;1.068861;0.988595663
20.778405;0.719601021;0.775085981;0.140158261;1.07710517;0.194772555;0.77945102;0.719601239;4.30172575;0.777878085;10;0.988599671;0.98859941;1.11513811;1.068861;0.988600661
20.780405;0.720101042;0.768614426;0.145216505;1.06737029;0.20166159;0.780649049;0.720101219;4.2658088;0.805951082;10;0.988611652;0.988611412;1.10833311;1.068861;0.988612656
20.781405;0.720351053;0.765367568;0.147724816;1.06249254;0.205073632;0.781244062;0.72035121;4.24778883;0.819872082;10;0.988617644;0.988617415;1.10493411;1.068861;0.988618652
20.782405;0.720601064;0.762113504;0.150219072;1.05760816;0.208463805;0.781837075;0.720601201;4.22972886;0.833715084;10;0.988624636;0.98862442;1.10153711;1.068861;0.988625648
20.783405;0.720851075;0.758852774;0.152699094;1.05271794;0.211831882;0.782427089;0.720851192;4.21163188;0.847479086;10;0.98863163;0.988631426;1.0981421;1.068861;0.988632644
20.785405;0.721351093;0.752311314;0.157616436;1.04291992;0.218501839;0.783599116;0.721351178;4.17532693;0.874770093;10;0.988647624;0.988647447;1.0913591;1.068861;0.988648632
20.788405;0.722101112;0.742453272;0.164883713;1.02818485;0.228338878;0.785338164;0.722101167;4.120615;0.915103105;10;0.988673629;0.988673495;1.0812031;1.068861;0.988674611
20.789405;0.722351115;0.739155607;0.16727671;1.02326382;0.231572612;0.785913183;0.722351167;4.10231301;0.92838411;10;0.988683635;0.988683516;1.07782311;1.068861;0.988684604
20.790405;0.722601117;0.735852719;0.169654934;1.01833898;0.234783662;0.786484203;0.72260117;4.08398203;0.941583116;10;0.988693643;0.988693538;1.07444611;1.068861;0.988694597
20.792405;0.723101118;0.729231805;0.174366515;1.00847857;0.241137057;0.787620246;0.72310118;4.04723606;0.967732129;10;0.988713664;0.988713586;1.06770112;1.068861;0.988714582
20.794405;0.723601117;0.722592153;0.179017553;0.998605906;0.247398009;0.788744293;0.723601198;4.01038608;0.993545146;10;0.98873669;0.988736634;1.06096914;1.068861;0.988737565
20.795405;0.723851117;0.719265662;0.181320279;0.993665479;0.250493754;0.789303317;0.723851208;3.99192409;1.00632516;10;0.988747703;0.988747656;1.05760916;1.068861;0.988748556
20.796405;0.724101118;0.715935385;0.183607686;0.988723238;0.253566212;0.789858342;0.72410122;3.9734411;1.01902017;10;0.988760717;0.988760677;1.05425117;1.068861;0.988761547
20.799405;0.724851129;0.705922396;0.190376926;0.973886402;0.26264261;0.791509412;0.724851255;3.91786913;1.0565892;10;0.988798753;0.988798729;1.04420223;1.068861;0.988799518
20.801405;0.72535114;0.699231035;0.194811904;0.963990119;0.268575809;0.792595454;0.725351276;3.88073215;1.08120322;10;0.988826768;0.988826758;1.03752328;1.068861;0.988827502
20.802405;0.725601147;0.6958813;0.197005607;0.959041507;0.271506563;0.793135473;0.725601284;3.86214116;1.09337823;10;0.988840771;0.98884077;1.0341903;1.068861;0.988841496
20.803405;0.725851154;0.692529043;0.199183631;0.95409283;0.274413703;0.79367149;0.72585129;3.84353616;1.10546625;10;0.988855773;0.988855781;1.03086033;1.068861;0.988856491
20.805405;0.726351169;0.685818404;0.203491926;0.944197268;0.280156239;0.794736518;0.726351297;3.80629218;1.12937726;10;0.988886769;0.9888868;1.02421638;1.068861;0.988887485
20.806405;0.726601178;0.682460384;0.205622199;0.939250877;0.282991684;0.79526453;0.726601298;3.78765518;1.14120027;10;0.988901763;0.988901809;1.0209004;1.068861;0.988902483
20.808405;0.727101199;0.675740203;0.209834451;0.929362609;0.28859031;0.796313549;0.727101295;3.75035819;1.16457828;10;0.988934745;0.988934825;1.01428444;1.068861;0.988935478
20.810405;0.727601222;0.669015883;0.213982196;0.919482243;0.294092581;0.797350568;0.727601286;3.71303819;1.18759829;10;0.988969718;0.988969844;1.00768848;1.068861;0.988970471
20.811405;0.727851235;0.665652824;0.216031741;0.914545915;0.296807462;0.797865577;0.727851281;3.69437319;1.1989733;10;0.988987702;0.988987855;1.0043975;1.068861;0.988988468
20.812405;0.728101247;0.662289405;0.218065071;0.909612483;0.299498204;0.798377588;0.728101275;3.67570619;1.2102583;10;0.989005685;0.989005869;1.00111251;1.068861;0.989006464
20.813405;0.728351259;0.658925988;0.220082;0.904682437;0.302164588;0.798886599;0.728351269;3.65703919;1.2214523;10;0.989024667;0.989024885;0.997832519;1.068861;0.989025461
20.815405;0.728851283;0.652199878;0.22406721;0.894833479;0.30742512;0.799896624;0.728851258;3.61970918;1.2435703;10;0.989062633;0.989062925;0.991290532;1.068861;0.989063457
20.818405;0.729601315;0.642116118;0.229921773;0.880092748;0.315133474;0.801390665;0.729601246;3.56374415;1.27606328;10;0.989122591;0.989122998;0.981520529;1.068861;0.989123461
20.819405;0.729851325;0.638757206;0.231840501;0.875189107;0.317654471;0.801883679;0.729851242;3.54510214;1.28671228;10;0.989143579;0.989144023;0.978275522;1.068861;0.989144465
20.820405;0.730101334;0.635400095;0.233742651;0.870291288;0.320151037;0.802373693;0.730101237;3.52647013;1.29726927;10;0.989164568;0.989165049;0.975037513;1.068861;0.989165471
20.823405;0.730851361;0.625340461;0.239350181;0.855633943;0.327495132;0.803827731;0.730851216;3.47063909;1.32839124;10;0.989230538;0.989231118;0.96536047;1.068861;0.98923149
20.825405;0.731351378;0.618646582;0.243005832;0.845896231;0.332269741;0.804782757;0.731351195;3.43348806;1.34868022;10;0.989276518;0.989277158;0.95894243;1.068861;0.989277501
20.826405;0.731601387;0.615304056;0.244808884;0.841038396;0.334620734;0.80525677;0.731601182;3.41493704;1.35868721;10;0.989300508;0.989301175;0.955743406;1.068861;0.989301505
20.827405;0.731851395;0.611964772;0.246595539;0.836188309;0.336947715;0.805727783;0.731851167;3.39640403;1.36860319;10;0.989324499;0.98932519;0.952551379;1.068861;0.98932551
20.828405;0.732101403;0.60862909;0.248365439;0.831346454;0.339250219;0.806195795;0.732101152;3.37789102;1.37842618;10;0.989348491;0.989349203;0.94936635;1.068861;0.989349514
20.829835;0.732459414;0.603867099;0.250867046;0.824438745;0.342499764;0.80686081;0.73245913;3.35146201;1.39231016;10;0.989383481;0.989384217;0.944826305;1.068861;0.98938452
20.830343;0.732586417;0.602177366;0.251747581;0.821989288;0.343642344;0.807095815;0.732586122;3.34208401;1.39719715;10;0.989396479;0.989397222;0.943217289;1.068861;0.989397523
20.831569;0.732892423;0.598104204;0.253854415;0.816088426;0.346373557;0.807659823;0.732892102;3.31947801;1.40889013;10;0.989427474;0.989428231;0.939340249;1.068861;0.989428529
20.832028;0.733007425;0.5965833;0.254635851;0.813885504;0.347385286;0.807868825;0.733007095;3.311037;1.41322712;10;0.989439473;0.989440234;0.937893234;1.068861;0.989440531
20.833404;0.733351429;0.592024371;0.256959981;0.807287143;0.350391534;0.808495827;0.733351076;3.28573501;1.42612609;10;0.989475473;0.989476243;0.933562191;1.068861;0.989476538
20.834321;0.73358043;0.588988689;0.258493123;0.802896948;0.352372107;0.808910826;0.733580064;3.26888701;1.43463507;10;0.989500476;0.989501249;0.930682162;1.068861;0.989501542
20.836156;0.73403943;0.582930294;0.261517961;0.794141361;0.356272605;0.80973382;0.734039044;3.23526303;1.45142304;10;0.989549488;0.989550262;0.924941107;1.068861;0.989550547
20.837156;0.734289428;0.579635692;0.263143529;0.789384173;0.358365123;0.810178815;0.734289037;3.21697804;1.46044502;10;0.989577499;0.98957827;0.921823079;1.068861;0.989578547
20.838156;0.734539424;0.576347034;0.26475252;0.784638315;0.360433652;0.810620809;0.734539032;3.19872605;1.469375;10;0.989605512;0.989606277;0.918713052;1.068861;0.989606544
20.839156;0.734789419;0.573064504;0.266345292;0.779904023;0.362478705;0.811060803;0.734789029;3.18050807;1.47821498;10;0.989633527;0.989634283;0.915612026;1.068861;0.989634539
20.840156;0.735039412;0.569788279;0.267921485;0.775181529;0.364499817;0.811497796;0.735039029;3.16232509;1.48696296;10;0.989662543;0.989663289;0.912519001;1.068861;0.98966353
20.842156;0.735539397;0.563255834;0.271024858;0.765773361;0.368471294;0.812363782;0.735539035;3.12607013;1.50418693;10;0.989720578;0.989721299;0.906357953;1.068861;0.989721504
20.844156;0.736039381;0.5567515;0.274063179;0.75641616;0.372349008;0.813219766;0.736039047;3.08997118;1.5210499;10;0.989780614;0.989781304;0.900232907;1.068861;0.98978147
20.845156;0.736289373;0.553510414;0.275557925;0.751757375;0.374252732;0.813643757;0.736289055;3.0719832;1.52934589;10;0.989811633;0.989812305;0.897182885;1.068861;0.98981245
20.846156;0.736539366;0.550277078;0.277036453;0.747112272;0.376133147;0.814065748;0.736539065;3.05403823;1.53755188;10;0.989842651;0.989843305;0.894142864;1.068861;0.989843431
20.847156;0.73678936;0.547051671;0.278498767;0.742481082;0.377990277;0.814484738;0.736789076;3.03613726;1.54566787;10;0.989873669;0.989874303;0.891111846;1.068861;0.989874412
20.848156;0.737039354;0.543834553;0.279945045;0.737864279;0.37982439;0.814901728;0.737039088;3.01828229;1.55369487;10;0.989905687;0.9899063;0.888088829;1.068861;0.989906394
20.849156;0.737289349;0.540625905;0.281375288;0.733262094;0.381635508;0.815315718;0.737289102;3.00047432;1.56163287;10;0.989937704;0.989938296;0.885076815;1.068861;0.989938376
20.850156;0.737539345;0.537425727;0.282789316;0.728674512;0.38342341;0.815726708;0.737539118;2.98271335;1.56948087;10;0.989969722;0.989970291;0.882072804;1.068861;0.98997036
20.852156;0.738039339;0.531052582;0.285569811;0.71954554;0.386931128;0.816542685;0.738039155;2.94734241;1.58491288;10;0.990035754;0.990036277;0.87609579;1.068861;0.990036331
20.853156;0.738289337;0.527879795;0.286936097;0.715004363;0.388650747;0.816946672;0.738289175;2.92973344;1.59249588;10;0.99006877;0.990069268;0.873120787;1.068861;0.990069318
20.854156;0.738539335;0.524716739;0.288286711;0.710479435;0.390347975;0.817348658;0.738539197;2.91217848;1.59999189;10;0.990102784;0.990103257;0.870156787;1.068861;0.990103306
20.855156;0.738789335;0.521563413;0.289621472;0.705970742;0.392022593;0.817747643;0.73878922;2.89467751;1.6073999;10;0.990136798;0.990137244;0.867202789;1.068861;0.990137294
20.856156;0.739039335;0.518419998;0.290940379;0.701478509;0.393674621;0.818144626;0.739039244;2.87723154;1.61471991;10;0.990170811;0.990171229;0.864257794;1.068861;0.990171282
20.857156;0.739289335;0.515286853;0.292243794;0.697003209;0.395304572;0.818538609;0.73928927;2.85984257;1.62195392;10;0.990205825;0.990206211;0.861323801;1.068861;0.990206271
20.858156;0.739539335;0.512164339;0.293531536;0.692545311;0.396912223;0.818930591;0.739539297;2.8425126;1.62910094;10;0.990241838;0.990242191;0.85839981;1.068861;0.990242261
20.860156;0.740039334;0.505951205;0.296060362;0.683681653;0.400061201;0.819707553;0.740039357;2.80802966;1.64313597;10;0.990312867;0.990313148;0.852583834;1.068861;0.990313242
20.861156;0.740289333;0.502861305;0.297301804;0.679276831;0.401603059;0.820091534;0.740289389;2.79088068;1.65002599;10;0.990348882;0.990349124;0.849691848;1.068861;0.990349232
20.862156;0.740539331;0.499782758;0.298527753;0.674890314;0.403122949;0.820474514;0.740539422;2.7737947;1.65683001;10;0.990385898;0.990386098;0.846809864;1.068861;0.990386224
20.863156;0.740789328;0.496715563;0.299738389;0.670522084;0.404621137;0.820854494;0.740789457;2.75677172;1.66354904;10;0.990422913;0.990423072;0.843938881;1.068861;0.990423215
20.864156;0.741039323;0.493660261;0.300933709;0.666172853;0.406097644;0.821232474;0.741039493;2.73981474;1.67018306;10;0.990459928;0.990460045;0.841078899;1.068861;0.990460206
20.865156;0.741289317;0.490617034;0.302114076;0.661842842;0.407552977;0.821607454;0.741289529;2.72292475;1.67673408;10;0.990497942;0.990498018;0.838229919;1.068861;0.990498197
20.867156;0.741789296;0.484567159;0.304429409;0.653240893;0.410399485;0.822351412;0.7417896;2.68934776;1.68958413;10;0.990573968;0.990573966;0.832565959;1.068861;0.990574181
20.869156;0.742289266;0.478567739;0.306685102;0.644718508;0.413161803;0.823086371;0.742289668;2.65605076;1.70210318;10;0.990651988;0.990651917;0.826946998;1.068861;0.990652169
20.870156;0.742539247;0.475587397;0.307790697;0.640487706;0.414511597;0.823450351;0.7425397;2.63950975;1.7082392;10;0.990690997;0.990690895;0.824154016;1.068861;0.990691166
20.871156;0.742789226;0.472620388;0.308881697;0.636277705;0.415840834;0.823812331;0.74278973;2.62304274;1.71429423;10;0.990731003;0.990730875;0.821374033;1.068861;0.990731166
20.872156;0.743039203;0.469666711;0.309957922;0.632088481;0.41714929;0.82417231;0.743039759;2.60664972;1.72026725;10;0.990771009;0.990770858;0.818605047;1.068861;0.990771168
20.873156;0.743289178;0.466726726;0.311019733;0.6279205;0.418437473;0.824530291;0.743289785;2.59033271;1.72616026;10;0.990811013;0.990810843;0.81584806;1.068861;0.990811174
20.876156;0.744039094;0.457990545;0.314118679;0.615545972;0.422180585;0.825589235;0.74403985;2.54184663;1.7433593;10;0.990934013;0.99093381;0.807648087;1.068861;0.990934209
20.877156;0.744289063;0.45510713;0.315123011;0.611465161;0.423388122;0.825938218;0.744289864;2.5258436;1.74893331;10;0.990975011;0.990974801;0.804939093;1.068861;0.990975225
20.878156;0.744539032;0.452238308;0.31611329;0.607406694;0.424575973;0.826285202;0.744539873;2.50992157;1.75442932;10;0.991017007;0.991016793;0.802242097;1.068861;0.991017242
20.880156;0.745038969;0.446545347;0.318051863;0.599357903;0.426892938;0.826973171;0.745039876;2.4783255;1.76518832;10;0.991101997;0.991101778;0.7968861;1.068861;0.99110228
20.881156;0.745288938;0.443721568;0.319000338;0.595368019;0.428022335;0.827313155;0.745289871;2.46265347;1.77045232;10;0.991144992;0.991144771;0.794227098;1.068861;0.9911453
20.882156;0.745538908;0.440913105;0.319935118;0.591401352;0.429132608;0.82765214;0.74553986;2.44706643;1.77564032;10;0.991187987;0.991187764;0.791580092;1.068861;0.991188319
20.884156;0.746038851;0.435343385;0.321763597;0.583539269;0.431295865;0.828323112;0.746039827;2.41615437;1.78578831;10;0.991275975;0.991275753;0.786326071;1.068861;0.991276358
20.885156;0.746288825;0.432582309;0.322657475;0.579644046;0.432349128;0.828656099;0.746289805;2.40083034;1.7907493;10;0.991319969;0.991319748;0.783717055;1.068861;0.991320376
20.886156;0.746538801;0.429837269;0.323538021;0.575772911;0.433383828;0.828987086;0.746539779;2.38559531;1.7956363;10;0.991364962;0.991364744;0.781123036;1.068861;0.991365394
20.889156;0.747288742;0.421701243;0.32610038;0.564307654;0.436377705;0.829967048;0.747289684;2.34044022;1.80985728;10;0.99149994;0.991499737;0.773416965;1.068861;0.991500444
20.890156;0.747538727;0.419022505;0.326928313;0.560535522;0.437339303;0.830290036;0.747539649;2.3255732;1.81445227;10;0.991544933;0.991544736;0.770874937;1.068861;0.991545458
20.892156;0.748038703;0.413716736;0.328545619;0.553067952;0.43920903;0.830931013;0.748039577;2.29612614;1.82342826;10;0.991637921;0.991637736;0.765831878;1.068861;0.991638482
20.893156;0.748288693;0.411089705;0.329334992;0.549372462;0.440117193;0.831248003;0.748289541;2.28154612;1.82780926;10;0.991683916;0.991683736;0.763330848;1.068861;0.991684492
20.895156;0.748788676;0.405888433;0.330876258;0.542059385;0.441881646;0.831876987;0.748789473;2.25267907;1.83636325;10;0.99177791;0.991777738;0.758369787;1.068861;0.991778508
20.896156;0.74903867;0.403314553;0.331628332;0.538442228;0.442738211;0.832188981;0.749039441;2.23839405;1.84053724;10;0.991825909;0.991825738;0.755909757;1.068861;0.991826516
20.897156;0.749288665;0.400758871;0.332367973;0.534851771;0.443577612;0.832499977;0.749289411;2.22421002;1.84464224;10;0.99187391;0.991873738;0.753464728;1.068861;0.991874523
20.898156;0.749538662;0.398221206;0.33309536;0.531287747;0.444400103;0.832807974;0.749539383;2.210126;1.84867923;10;0.991921913;0.991921739;0.751033701;1.068861;0.991922531
20.900156;0.750038664;0.39320119;0.334514095;0.52424057;0.445995392;0.83341997;0.750039336;2.18226497;1.85655321;10;0.992018923;0.992018739;0.746213651;1.068861;0.992019547
20.901156;0.750288669;0.390719199;0.335205442;0.520757846;0.446768223;0.833722969;0.750289316;2.16848995;1.8603902;10;0.992066931;0.992066739;0.743824628;1.068861;0.992067555
20.902156;0.750538676;0.388255947;0.335885077;0.517302407;0.447524933;0.834024969;0.7505393;2.15481894;1.86416219;10;0.992116939;0.992116738;0.741450608;1.068861;0.992117564
20.903156;0.750788686;0.385811793;0.336552997;0.513874709;0.448265541;0.83432497;0.750789285;2.14125393;1.86786918;10;0.992165948;0.992165736;0.739090589;1.068861;0.992166573
20.904156;0.751038698;0.383386736;0.337209384;0.510474722;0.448990301;0.834622971;0.751039273;2.12779492;1.87151216;10;0.992215958;0.992215733;0.736745574;1.068861;0.992216581
20.905156;0.751288712;0.380980959;0.337854059;0.507102662;0.44969899;0.834919973;0.751289262;2.11444292;1.87509015;10;0.992265968;0.992265728;0.734415561;1.068861;0.992266587
20.906156;0.751538727;0.378594639;0.33848756;0.503758737;0.450392343;0.835214975;0.751539253;2.10119891;1.87860614;10;0.992315977;0.992315723;0.732100551;1.068861;0.992316593
20.908156;0.752038761;0.37388074;0.339720684;0.497155669;0.451732626;0.835800983;0.752039236;2.07503691;1.88545012;10;0.992416993;0.992416713;0.727513541;1.068861;0.992417597
20.910156;0.752538799;0.369246478;0.340909662;0.490667208;0.45301247;0.836379994;0.752539221;2.04931691;1.89204911;10;0.992519005;0.992518704;0.722987541;1.068861;0.992519592
20.912156;0.75303884;0.364692941;0.342055037;0.484294559;0.454232712;0.836953007;0.753039205;2.02404491;1.89840611;10;0.992623013;0.992622698;0.718521553;1.068861;0.992623573
20.914156;0.753538884;0.360221029;0.343157894;0.478038683;0.455394903;0.837521023;0.753539187;1.99922592;1.90452712;10;0.992727015;0.992726698;0.71411758;1.068861;0.99272754
20.915156;0.753788906;0.358016156;0.343693557;0.474955088;0.455954505;0.837802031;0.753789177;1.98698892;1.90750013;10;0.992780015;0.992779701;0.711938598;1.068861;0.992780518
20.916156;0.754038928;0.355832005;0.34421895;0.471901016;0.456500114;0.83808204;0.754039166;1.97486692;1.91041614;10;0.992832014;0.992831707;0.70977562;1.068861;0.992832494
20.917156;0.75428895;0.353668757;0.344734073;0.468876679;0.457031744;0.838361048;0.754289153;1.96286093;1.91327515;10;0.992885013;0.992884715;0.707627644;1.068861;0.992885468
20.918156;0.754538972;0.35152677;0.345239105;0.465882521;0.457549648;0.838638056;0.75453914;1.95097293;1.91607816;10;0.992939012;0.992938727;0.705495671;1.068861;0.992939441
20.920156;0.755039013;0.347306401;0.34621908;0.459984392;0.458544568;0.83918807;0.755039113;1.92754994;1.92151718;10;0.99304601;0.993045761;0.701278733;1.068861;0.993046385
20.921156;0.755289032;0.345228199;0.346694384;0.457080599;0.459022089;0.839462076;0.755289101;1.91601594;1.92415519;10;0.99310001;0.993099782;0.699194767;1.068861;0.993100358
20.922156;0.755539051;0.3431718;0.347159959;0.454207584;0.459486413;0.839733081;0.75553909;1.90460294;1.9267392;10;0.993154011;0.993153806;0.697125802;1.068861;0.993154332
20.923156;0.75578907;0.341137022;0.347615805;0.451365077;0.459937554;0.840004086;0.755789081;1.89330995;1.92926921;10;0.993208012;0.993207833;0.695072839;1.068861;0.993208308
20.925156;0.756289108;0.337132871;0.348499212;0.445772182;0.460801533;0.840541092;0.756289068;1.87108695;1.93417224;10;0.993318016;0.993317895;0.691016914;1.068861;0.993318262
20.926156;0.756539127;0.335163858;0.348926954;0.44302221;0.461214634;0.840808094;0.756539064;1.86015895;1.93654625;10;0.993373018;0.993372929;0.689012951;1.068861;0.993373241
20.927156;0.756789146;0.333217006;0.349345508;0.440303338;0.46161532;0.841074095;0.756789061;1.84935394;1.93886926;10;0.99342802;0.993427964;0.687024987;1.068861;0.993428222
20.929156;0.757289184;0.329389965;0.350155233;0.434959012;0.462379733;0.841601097;0.75728906;1.82811393;1.94336328;10;0.993540026;0.993540037;0.683099055;1.068861;0.993540188
20.930156;0.757539201;0.327510137;0.350546765;0.432333972;0.462743961;0.841863098;0.757539062;1.81768093;1.94553629;10;0.993596031;0.993596075;0.681161087;1.068861;0.993596173
20.931156;0.757789218;0.325652831;0.35092947;0.429740384;0.4630963;0.842124098;0.757789064;1.80737292;1.9476603;10;0.993652037;0.993652112;0.679239117;1.068861;0.993652161
20.932156;0.758039233;0.323818227;0.351303528;0.427178457;0.463436999;0.842384099;0.758039067;1.79719091;1.94973632;10;0.993708044;0.993708149;0.677334145;1.068861;0.993708152
20.933156;0.758289247;0.322006504;0.351668937;0.424648397;0.463766071;0.842642099;0.75828907;1.7871359;1.95176433;10;0.993765054;0.993765185;0.67544617;1.068861;0.993765144
20.935156;0.758789273;0.318451528;0.352374356;0.419683511;0.464390089;0.843156095;0.758789078;1.76740588;1.95567935;10;0.993878075;0.993878256;0.671719213;1.068861;0.993878136
20.936156;0.759039285;0.316708632;0.352714544;0.417249099;0.464685296;0.84341109;0.759039081;1.75773288;1.95756736;10;0.993935087;0.993935289;0.669882232;1.068861;0.993935135
20.937156;0.759289296;0.314988799;0.353046625;0.414846664;0.464969632;0.843665084;0.759289083;1.74818787;1.95941038;10;0.993993099;0.993993321;0.668060249;1.068861;0.993993136
20.938156;0.759539308;0.313292388;0.353370599;0.412476649;0.465243109;0.843918076;0.759539084;1.73877286;1.96120839;10;0.99405011;0.994050351;0.666257265;1.068861;0.994050138
20.939156;0.759789319;0.31161922;0.353686467;0.410138785;0.465505738;0.844170066;0.759789083;1.72948685;1.9629614;10;0.994108121;0.99410838;0.66447028;1.068861;0.99410814
20.940156;0.760039331;0.309969477;0.353994407;0.407833278;0.465757766;0.844421055;0.760039081;1.72033084;1.96467042;10;0.994166131;0.994166406;0.662700293;1.068861;0.994166144
20.941156;0.760289341;0.308343156;0.35429442;0.405560096;0.465999203;0.844671042;0.760289076;1.71130483;1.96633543;10;0.994224138;0.994224431;0.660947305;1.068861;0.994224148
20.942156;0.760539351;0.30674044;0.354586865;0.403319444;0.466230535;0.844920029;0.760539069;1.70240981;1.96795845;10;0.994282144;0.994282454;0.659213316;1.068861;0.994282152
20.943156;0.76078936;0.305161509;0.354871564;0.401111527;0.466451533;0.845168016;0.76078906;1.6936468;1.96953846;10;0.994341147;0.994341475;0.657495325;1.068861;0.994341156
20.944156;0.761039366;0.303606183;0.355148695;0.398936076;0.466662445;0.845415003;0.761039048;1.68501479;1.97107648;10;0.994399147;0.994399494;0.655794334;1.068861;0.994399161
20.947156;0.761789372;0.299083639;0.355935944;0.39260656;0.467236415;0.846150966;0.761788997;1.65991473;1.97544553;10;0.994576131;0.994576541;0.65079635;1.068861;0.994576172
20.948156;0.762039368;0.297624175;0.356183705;0.390562541;0.467408261;0.846394955;0.762038974;1.65181472;1.97682055;10;0.994635122;0.994635553;0.649166352;1.068861;0.994635175
20.950156;0.762539356;0.294777686;0.356658141;0.386573512;0.467723972;0.846878935;0.762538923;1.63601668;1.97945358;10;0.994754098;0.99475457;0.645957353;1.068861;0.994754178
20.951156;0.762789347;0.29339084;0.356884995;0.384628676;0.467868092;0.847119927;0.762788895;1.62831966;1.9807126;10;0.994814084;0.994814576;0.644379353;1.068861;0.994814179
20.952156;0.763039337;0.292028139;0.357105;0.382716757;0.468003145;0.847359919;0.763038865;1.62075663;1.98193361;10;0.99487407;0.99487458;0.642819353;1.068861;0.994874178
20.953156;0.763289326;0.290689945;0.357318155;0.380838195;0.468129141;0.847598912;0.763288836;1.61332961;1.98311662;10;0.994934055;0.994934581;0.641277353;1.068861;0.994934177
20.954156;0.763539314;0.289376257;0.357524641;0.37899296;0.468246325;0.847836906;0.763538806;1.60603859;1.98426263;10;0.99499404;0.994994579;0.639753354;1.068861;0.994994176
20.955156;0.763789302;0.288087075;0.357724457;0.377181017;0.468354703;0.848074899;0.763788777;1.59888357;1.98537164;10;0.995054024;0.995054574;0.638246355;1.068861;0.995054174
20.956156;0.76403929;0.28682258;0.357917782;0.375402569;0.468454521;0.848310893;0.764038748;1.59186555;1.98644464;10;0.995115008;0.995115567;0.636758358;1.068861;0.995115172
20.957156;0.764289278;0.285582591;0.358104619;0.373657351;0.468545787;0.848546887;0.764288721;1.58498353;1.98748165;10;0.995175991;0.995176558;0.635287361;1.068861;0.995176169
20.958156;0.764539266;0.284367287;0.358285147;0.371945562;0.468628745;0.848781881;0.764538696;1.57823851;1.98848365;10;0.995235974;0.995236547;0.633833364;1.068861;0.995236166
20.959156;0.764789255;0.283176672;0.358459366;0.370267171;0.468703402;0.849016876;0.764788672;1.57163049;1.98945065;10;0.995296956;0.995297534;0.632399368;1.068861;0.995297162
20.960156;0.765039244;0.282010922;0.358627458;0.368622381;0.468770003;0.849250872;0.76503865;1.56516048;1.99038365;10;0.995357937;0.99535852;0.630983371;1.068861;0.995358158
20.961156;0.765289235;0.280870039;0.35878924;0.367011158;0.46882832;0.849483868;0.76528863;1.55882846;1.99128164;10;0.995418918;0.995419504;0.629584374;1.068861;0.995419154
20.962156;0.765539225;0.279754202;0.358945075;0.365433704;0.46887883;0.849715867;0.765538612;1.55263545;1.99214663;10;0.9954799;0.995480488;0.628205377;1.068861;0.995480149
20.963156;0.765789216;0.27866305;0.359094784;0.363889515;0.468921309;0.849947866;0.765788597;1.54657944;1.99297762;10;0.995541883;0.995542471;0.62684338;1.068861;0.995542145
20.965156;0.766289198;0.276556066;0.359376719;0.360902446;0.468983372;0.850408871;0.766288576;1.53488542;1.9945426;10;0.995664851;0.995665432;0.624173385;1.068861;0.995665137
20.966156;0.766539189;0.275540231;0.359509127;0.359459501;0.469003207;0.850637877;0.766538571;1.52924741;1.99527758;10;0.995726837;0.995727411;0.622866388;1.068861;0.995727134
20.967156;0.76678918;0.274549442;0.35963559;0.358050159;0.469015274;0.850866884;0.766788569;1.52374841;1.99597956;10;0.995787823;0.99578839;0.621578391;1.068861;0.99578813
20.968156;0.767039171;0.273583879;0.359756468;0.356674621;0.469020052;0.851094894;0.767038571;1.5183894;1.99665054;10;0.99584981;0.995850367;0.620308393;1.068861;0.995850127
20.969156;0.767289162;0.272643539;0.35987194;0.355332854;0.469017782;0.851322905;0.767288577;1.5131704;1.99729152;10;0.995911798;0.995912345;0.619056394;1.068861;0.995912124
20.970156;0.767539154;0.271728424;0.359981649;0.354024824;0.469008001;0.851549918;0.767538586;1.5080914;1.99790049;10;0.995973787;0.995974323;0.617822394;1.068861;0.995974121
20.971156;0.767789147;0.270838532;0.360086133;0.352750499;0.468991421;0.851775932;0.767788598;1.50315239;1.99848047;10;0.996036777;0.996037301;0.616608394;1.068861;0.996037119
20.972156;0.76803914;0.269974045;0.360185215;0.35151008;0.468967814;0.852001947;0.768038613;1.49835439;1.99903044;10;0.996098769;0.996099279;0.615411393;1.068861;0.996099117
20.974156;0.768539128;0.26832092;0.360367347;0.349130362;0.468899779;0.852451976;0.768538647;1.48917939;2.00004138;10;0.996223758;0.996224235;0.61307439;1.068861;0.996224115
20.975156;0.768789123;0.267532463;0.360450578;0.34799123;0.468855598;0.85267599;0.768788665;1.48480339;2.00050334;10;0.996285755;0.996286213;0.61193339;1.068861;0.996286116
20.977156;0.769289117;0.266031941;0.360601552;0.34581449;0.468747177;0.853123012;0.769288701;1.47647539;2.00134128;10;0.996411756;0.99641217;0.609708392;1.068861;0.99641212
20.978156;0.769539116;0.265319876;0.360669655;0.344776817;0.468683419;0.85334502;0.769538717;1.47252339;2.00171925;10;0.996474759;0.996475149;0.608623394;1.068861;0.996475124
20.979156;0.769789117;0.264633395;0.360732715;0.343773056;0.468613147;0.853567026;0.769788732;1.46871339;2.00206922;10;0.996537764;0.996538129;0.607558397;1.068861;0.996538129
20.980156;0.770039118;0.263972499;0.360790732;0.342803171;0.46853637;0.853788029;0.770038745;1.46504539;2.00239119;10;0.996600771;0.99660111;0.606511401;1.068861;0.996601135
20.982156;0.770539123;0.262727099;0.36089236;0.340964442;0.468364254;0.854229029;0.770538767;1.45813339;2.00295514;10;0.996726789;0.996727076;0.604473413;1.068861;0.996727149
20.983156;0.770789125;0.262142777;0.360935969;0.340095764;0.468268929;0.854449027;0.770788775;1.4548904;2.00319711;10;0.9967898;0.99679006;0.603482421;1.068861;0.996790157
20.984156;0.771039128;0.261584218;0.360974895;0.33926107;0.468167589;0.854669022;0.771038781;1.4517904;2.00341309;10;0.996852811;0.996853045;0.602509429;1.068861;0.996853164
20.985156;0.771289129;0.261051065;0.361009139;0.338459857;0.468060239;0.854888016;0.771288785;1.44883141;2.00360307;10;0.996915824;0.996916032;0.601557439;1.068861;0.996916169
20.986156;0.77153913;0.260543678;0.361038697;0.337692562;0.467946885;0.855106009;0.771538787;1.44601541;2.00376706;10;0.996979837;0.99698002;0.600622448;1.068861;0.996980173
20.989156;0.772289126;0.259175215;0.361100167;0.335592675;0.467572025;0.855757986;0.77228878;1.43842043;2.00410803;10;0.997169879;0.997169991;0.597934478;1.068861;0.997170174
20.990156;0.772539123;0.258770535;0.361111706;0.334960248;0.467435645;0.85597498;0.772538774;1.43617444;2.00417203;10;0.997232895;0.997232985;0.597075487;1.068861;0.997233171
20.991156;0.772789118;0.258391261;0.36111874;0.334361105;0.467293524;0.856190975;0.772788765;1.43406945;2.00421103;10;0.99729691;0.997296981;0.596235496;1.068861;0.997297166
20.992156;0.773039113;0.258037936;0.361121449;0.333795912;0.467145899;0.856406971;0.773038755;1.43210846;2.00422603;10;0.997360926;0.997360978;0.595415504;1.068861;0.997361159
20.993156;0.773289108;0.257710196;0.361119651;0.333264172;0.466992545;0.856621969;0.773288742;1.43028947;2.00421603;10;0.997423941;0.997423977;0.594613511;1.068861;0.99742415
20.995156;0.773789097;0.257131838;0.36110344;0.332301384;0.466669829;0.857050967;0.773788711;1.42707949;2.00412605;10;0.99755197;0.997551975;0.593067524;1.068861;0.997552127
20.996156;0.774039092;0.256881037;0.361088845;0.331870038;0.466500246;0.857264969;0.774038693;1.4256875;2.00404506;10;0.997614983;0.997614974;0.59232353;1.068861;0.997615113
20.997156;0.774289087;0.256656182;0.361070106;0.33147248;0.466325422;0.857478971;0.774288673;1.42443951;2.00394107;10;0.997678994;0.997678972;0.591597535;1.068861;0.997679097
20.998156;0.774539083;0.256456912;0.361047222;0.331108213;0.466145359;0.857691975;0.774538651;1.42333352;2.00381408;10;0.997743004;0.997742969;0.590890539;1.068861;0.99774308
20.999156;0.774789078;0.256283227;0.361020012;0.330777205;0.465959831;0.857904981;0.77478863;1.42236953;2.0036631;10;0.997807011;0.997806966;0.590203542;1.068861;0.99780706
21.000156;0.775039075;0.256135307;0.360988838;0.330479655;0.465769308;0.858117989;0.775038608;1.42154854;2.00349011;10;0.997870017;0.997869961;0.589535543;1.068861;0.99787004
21.001156;0.775289071;0.256012972;0.360953519;0.3302153;0.465573563;0.858329998;0.775288586;1.42086955;2.00329413;10;0.997934022;0.997933956;0.588885543;1.068861;0.997934017
21.003156;0.775789063;0.255845419;0.360870628;0.329786509;0.46516666;0.858753023;0.775788545;1.41993957;2.00283416;10;0.998062027;0.998061943;0.587644539;1.068861;0.998061969
21.004156;0.776039059;0.255800021;0.360823055;0.329621776;0.464955513;0.858964038;0.776038526;1.41968758;2.00257018;10;0.998126027;0.998125937;0.587052536;1.068861;0.998125944
21.005156;0.776289054;0.255780389;0.360771518;0.329490339;0.464739395;0.859174055;0.77628851;1.41957859;2.00228419;10;0.998190027;0.998189931;0.586478531;1.068861;0.998189917
21.007156;0.776789042;0.255817703;0.360656372;0.329326302;0.464292041;0.859594092;0.776788484;1.41978562;2.00164522;10;0.998317023;0.998316924;0.585390522;1.068861;0.998316862
21.008156;0.777039035;0.255874829;0.360592764;0.329293868;0.464060814;0.859804111;0.777038477;1.42010263;2.00129223;10;0.99838102;0.998380924;0.584874517;1.068861;0.998380834
21.010156;0.77753902;0.256065653;0.360453843;0.32932755;0.463583748;0.860222152;0.777538473;1.42116166;2.00052124;10;0.998509011;0.99850893;0.583899506;1.068861;0.998508775
21.011156;0.777789013;0.256199172;0.36037853;0.329393369;0.463337918;0.860430173;0.777788476;1.42190267;2.00010325;10;0.998572004;0.998571937;0.583441502;1.068861;0.998571745
21.012156;0.778039007;0.256358454;0.360299435;0.329492262;0.463087384;0.860638193;0.778038481;1.42278668;1.99966425;10;0.998635997;0.998635946;0.583001497;1.068861;0.998635716
21.013156;0.778289001;0.25654314;0.360216199;0.329623734;0.462831687;0.860846212;0.77828849;1.4238117;1.99920225;10;0.998699988;0.998699957;0.582581492;1.068861;0.998699687
21.014156;0.778538998;0.256753229;0.36012918;0.329787753;0.462571293;0.861054231;0.7785385;1.42497771;1.99871925;10;0.998762977;0.99876297;0.582179487;1.068861;0.998762659
21.015884;0.778970994;0.257176287;0.359969558;0.33014799;0.462109843;0.86141126;0.77897052;1.42732573;1.99783324;10;0.998873957;0.998874;0.581530476;1.068861;0.998873611
21.016388;0.779096993;0.257313944;0.359920916;0.330271294;0.46197267;0.861516268;0.779096527;1.42808974;1.99756324;10;0.998905952;0.998906011;0.581352472;1.068861;0.998905597
21.017900;0.779474993;0.257765468;0.359768867;0.33069043;0.461553558;0.861827289;0.779474547;1.43059575;1.99671923;10;0.999001935;0.999002047;0.58084546;1.068861;0.999001557
21.020900;0.78022499;0.258832839;0.359440997;0.331740642;0.460689607;0.86244432;0.780224587;1.43651978;1.9948992;10;0.999191911;0.999192139;0.579969434;1.068861;0.999191483
21.022900;0.780724984;0.259670485;0.359203025;0.332601133;0.460089709;0.862853336;0.78072461;1.44116879;1.99357818;10;0.999318905;0.999319211;0.57948042;1.068861;0.999318444
21.023900;0.780974979;0.260127055;0.359078183;0.3330793;0.45978255;0.863057343;0.780974618;1.44370279;1.99288517;10;0.999381905;0.999382249;0.579264414;1.068861;0.999381429
21.024900;0.781224972;0.260608667;0.358949559;0.33358922;0.459470742;0.86326135;0.781224623;1.4463758;1.99217116;10;0.999444906;0.999445289;0.579067408;1.068861;0.999444418
21.025900;0.781474964;0.261115502;0.35881715;0.334131094;0.459154292;0.863465356;0.781474626;1.4491888;1.99143615;10;0.999508909;0.999509329;0.578888404;1.068861;0.99950841
21.026900;0.781724953;0.2616472;0.358680598;0.334704431;0.458832744;0.863668361;0.781724626;1.4521398;1.99067813;10;0.999571913;0.99957237;0.578729399;1.068861;0.999571405
21.027900;0.781974941;0.26220394;0.358540261;0.335309429;0.458506563;0.863871365;0.781974622;1.4552298;1.98989912;10;0.999634918;0.999635412;0.578589395;1.068861;0.999634404
21.028900;0.782224928;0.26278572;0.358396142;0.335946061;0.458175753;0.864073368;0.782224617;1.45845881;1.98909911;10;0.999697923;0.999698453;0.578467392;1.068861;0.999697406
21.029900;0.782474913;0.263392362;0.358247878;0.336614063;0.457839858;0.86427537;0.782474609;1.46182581;1.9882761;10;0.999760928;0.999761494;0.578365388;1.068861;0.999760411
21.030900;0.782724896;0.264023685;0.35809583;0.337313177;0.457499346;0.86447737;0.782724598;1.46532981;1.9874321;10;0.999822933;0.999823535;0.578281385;1.068861;0.999822419
21.032900;0.783224859;0.265361098;0.357779842;0.338805535;0.456803788;0.864880364;0.783224571;1.47275281;1.98567809;10;0.999948944;0.999949612;0.578170378;1.068861;0.999948438
21.033900;0.783474838;0.266066826;0.357615901;0.33959826;0.456448754;0.865081357;0.783474554;1.47666981;1.98476809;10;1.00001195;1.00001265;0.578142374;1.068861;1.00001145
21.035900;0.783974791;0.26755233;0.357276126;0.341276656;0.455724194;0.865481338;0.783974514;1.48491481;1.98288209;10;1.00013596;1.00013671;0.578144365;1.068861;1.00013547
21.036900;0.784224767;0.268331928;0.357100112;0.342162038;0.455354448;0.865681325;0.78422449;1.48924181;1.98190509;10;1.00019897;1.00019975;0.578173361;1.068861;1.00019848
21.038900;0.784724715;0.269964816;0.35673619;0.344025023;0.454600508;0.866079292;0.78472444;1.49830481;1.9798851;10;1.00032298;1.0003238;0.57828735;1.068861;1.0003225
21.039900;0.784974689;0.270817748;0.356547923;0.345002107;0.454215864;0.866278272;0.784974414;1.50303881;1.9788401;10;1.00038498;1.00038583;0.578371344;1.068861;1.00038451
21.041900;0.785474638;0.272596767;0.356159315;0.347047539;0.453431941;0.866675228;0.785474363;1.51291282;1.97668311;10;1.00050898;1.00050988;0.57859733;1.068861;1.00050853
21.042900;0.785724614;0.273522675;0.355958794;0.3481156;0.453032443;0.866872203;0.785724338;1.51805182;1.97557011;10;1.00057098;1.0005719;0.578737322;1.068861;1.00057054
21.043900;0.785974591;0.274472728;0.355754127;0.3492137;0.452627928;0.867070177;0.785974314;1.52332483;1.97443412;10;1.00063198;1.00063292;0.578897313;1.068861;1.00063154
21.044900;0.78622457;0.275446927;0.355545313;0.350341809;0.452218399;0.86726615;0.786224292;1.52873184;1.97327512;10;1.00069397;1.00069494;0.579074304;1.068861;1.00069354
21.045900;0.786474551;0.276445092;0.355332174;0.351499671;0.451803634;0.867463121;0.786474272;1.53427185;1.97209213;10;1.00075496;1.00075595;0.579270294;1.068861;1.00075455
21.046900;0.786724535;0.277467222;0.355114887;0.352687256;0.451383866;0.867659091;0.786724255;1.53994486;1.97088613;10;1.00081695;1.00081797;0.579485284;1.068861;1.00081655
21.047900;0.78697452;0.278513316;0.354893092;0.353904537;0.450958643;0.867855061;0.78697424;1.54575088;1.96965514;10;1.00087794;1.00087898;0.579718274;1.068861;1.00087755
21.048900;0.787224508;0.279583375;0.354667151;0.355151484;0.450528425;0.86805003;0.787224228;1.5516899;1.96840115;10;1.00093893;1.00093998;0.579969264;1.068861;1.00093855
21.049900;0.787474498;0.280677219;0.354436884;0.356427842;0.450092991;0.868244999;0.787474219;1.55776092;1.96712315;10;1.00099992;1.00100099;0.580238254;1.068861;1.00099954
