time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
21.050900;0.787724491;0.281794667;0.354202109;0.357733354;0.449652116;0.868439968;0.787724214;1.56396294;1.96582016;10;1.0010599;1.00106099;0.580526244;1.068861;1.00105954
21.051900;0.787974484;0.28293572;0.353963008;0.359067992;0.449206033;0.868633938;0.787974212;1.57029597;1.96449316;10;1.00112089;1.00112198;0.580832235;1.068861;1.00112053
21.052900;0.78822448;0.284100558;0.353719401;0.360431955;0.44875452;0.868827909;0.788224214;1.576761;1.96314117;10;1.00118187;1.00118298;0.581157226;1.068861;1.00118153
21.053900;0.788474476;0.285288821;0.353471469;0.361824759;0.44829781;0.869021882;0.78847422;1.58335603;1.96176518;10;1.00124186;1.00124297;0.581499218;1.068861;1.00124152
21.054900;0.788724474;0.286500508;0.353218852;0.363246378;0.447835452;0.869214857;0.78872423;1.59008106;1.96036319;10;1.00130185;1.00130296;0.581860211;1.068861;1.00130152
21.055900;0.788974473;0.287735441;0.352961727;0.364696552;0.447367678;0.869406833;0.788974243;1.59693509;1.95893619;10;1.00136183;1.00136295;0.582238204;1.068861;1.00136151
21.056900;0.789224473;0.288993799;0.3527001;0.366175485;0.446894496;0.869598812;0.789224261;1.60391913;1.9574842;10;1.00142182;1.00142293;0.582635197;1.068861;1.00142151
21.057900;0.789474474;0.290275403;0.352433787;0.367682919;0.446415679;0.869790791;0.789474282;1.61103217;1.95600621;10;1.0014818;1.00148291;0.583050191;1.068861;1.0014815
21.058900;0.789724476;0.291580072;0.352162788;0.369218601;0.445931235;0.869982772;0.789724307;1.6182732;1.95450222;10;1.00154179;1.00154289;0.583482186;1.068861;1.0015415
21.059900;0.789974479;0.292907807;0.351887284;0.370782504;0.445441396;0.870172754;0.789974335;1.62564224;1.95297322;10;1.00160077;1.00160186;0.583933182;1.068861;1.0016005
21.060900;0.790224483;0.294258609;0.351606735;0.372374601;0.444945483;0.870363738;0.790224366;1.63313927;1.95141623;10;1.00165976;1.00166084;0.584402177;1.068861;1.0016595
21.061900;0.790474487;0.295632297;0.351321683;0.373994639;0.444444186;0.870553722;0.790474399;1.64076331;1.94983423;10;1.00171974;1.00172081;0.584888174;1.068861;1.00171949
21.062900;0.790724492;0.29702869;0.351031586;0.375642363;0.443936826;0.870742707;0.790724435;1.64851335;1.94822423;10;1.00177873;1.00177978;0.585392171;1.068861;1.00177849
21.063900;0.790974498;0.29844797;0.350736807;0.377317975;0.443423863;0.870932693;0.790974471;1.65639038;1.94658823;10;1.00183771;1.00183875;0.585914169;1.068861;1.00183749
21.065900;0.791474511;0.301354286;0.350132474;0.380751617;0.442380245;0.871308669;0.791474549;1.67252045;1.94323423;10;1.00195468;1.0019557;0.587011167;1.068861;1.00195449
21.066900;0.791724519;0.302841323;0.349822744;0.382509597;0.441849372;0.871496659;0.791724589;1.68077349;1.94151522;10;1.00201267;1.00201368;0.587585168;1.068861;1.00201248
21.068900;0.79222454;0.305882252;0.349188331;0.386106603;0.44076975;0.871870644;0.792224673;1.69765055;1.93799421;10;1.00212864;1.00212962;0.588788172;1.068861;1.00212848
21.069900;0.792474553;0.307436144;0.348863288;0.38794558;0.440220559;0.872056639;0.792474715;1.70627458;1.93619021;10;1.00218663;1.0021876;0.589415176;1.068861;1.00218648
21.070900;0.792724569;0.3090122;0.348533202;0.389811354;0.43966535;0.872242634;0.792724758;1.7150216;1.9343582;10;1.00224462;1.00224558;0.590060181;1.068861;1.00224448
21.071900;0.792974587;0.31061024;0.348198072;0.391703672;0.439104129;0.872427631;0.7929748;1.72389062;1.93249819;10;1.0023016;1.00230256;0.590722186;1.068861;1.00230147
21.072900;0.793224608;0.312230263;0.347857538;0.393622509;0.438536446;0.872612628;0.793224842;1.73288164;1.93060818;10;1.00235959;1.00236054;0.591401194;1.068861;1.00235947
21.074900;0.793724656;0.315535899;0.347160439;0.397539189;0.437381951;0.872980625;0.79372492;1.75122766;1.92673916;10;1.00247357;1.00247451;0.592811211;1.068861;1.00247347
21.075900;0.793974683;0.317221331;0.346803875;0.399536754;0.43679515;0.873163625;0.793974956;1.76058166;1.92476014;10;1.00252956;1.00253049;0.593542222;1.068861;1.00252946
21.076900;0.794224713;0.318928204;0.346441725;0.401560058;0.436201684;0.873346626;0.794224989;1.77005466;1.92275013;10;1.00258656;1.00258748;0.594290234;1.068861;1.00258646
21.078900;0.794724778;0.322406452;0.345701039;0.405684012;0.434995238;0.873709632;0.794725044;1.78935864;1.91863909;10;1.00269854;1.00269946;0.595837259;1.068861;1.00269846
21.079900;0.794974813;0.324177467;0.345322319;0.407784162;0.434382042;0.873890637;0.794975066;1.79918762;1.91653708;10;1.00275454;1.00275545;0.596635271;1.068861;1.00275447
21.080900;0.79522485;0.325969743;0.344938016;0.409909725;0.433762205;0.874071643;0.795225085;1.8091346;1.91440406;10;1.00281053;1.00281145;0.597451283;1.068861;1.00281047
21.081900;0.795474888;0.327783099;0.344547948;0.412060455;0.433135508;0.87425165;0.795475099;1.81919857;1.91223905;10;1.00286553;1.00286644;0.598283294;1.068861;1.00286547
21.082900;0.795724926;0.329617356;0.344152115;0.4142361;0.432501956;0.874430657;0.79572511;1.82937854;1.91004204;10;1.00292153;1.00292244;0.599132305;1.068861;1.00292148
21.083900;0.795974965;0.331472691;0.343750337;0.416436862;0.43186133;0.874609665;0.795975119;1.83967551;1.90781203;10;1.00297653;1.00297743;0.599998316;1.068861;1.00297648
21.084900;0.796225004;0.333348567;0.343342974;0.41866204;0.431214088;0.874787673;0.796225126;1.85008647;1.90555102;10;1.00303053;1.00303143;0.600880326;1.068861;1.00303049
21.085900;0.796475043;0.335245342;0.342929484;0.420912064;0.430559557;0.874964681;0.796475131;1.86061342;1.90325601;10;1.00308553;1.00308643;0.601779335;1.068861;1.0030855
21.086900;0.796725081;0.337162475;0.342510048;0.423186232;0.429897971;0.875141688;0.796725134;1.87125338;1.900928;10;1.00314053;1.00314143;0.602695345;1.068861;1.00314051
21.087900;0.796975118;0.339100146;0.342084664;0.425484748;0.429229337;0.875317696;0.796975136;1.88200734;1.898567;10;1.00319454;1.00319543;0.603626354;1.068861;1.00319452
21.088900;0.797225155;0.341058176;0.341653334;0.427807362;0.428553661;0.875493704;0.797225138;1.89287429;1.896173;10;1.00324855;1.00324943;0.604574364;1.068861;1.00324854
21.090900;0.797725228;0.345034954;0.340771928;0.432524346;0.427180077;0.875842721;0.797725139;1.9149452;1.891281;10;1.00335557;1.00335644;0.606519384;1.068861;1.00335557
21.091900;0.797975263;0.347053342;0.340321853;0.434918218;0.426482185;0.876016731;0.79797514;1.92614715;1.888783;10;1.00340859;1.00340944;0.607516395;1.068861;1.00340859
21.092900;0.798225299;0.349091727;0.339865651;0.437335646;0.425777052;0.87618974;0.798225141;1.93746011;1.886251;10;1.00346161;1.00346245;0.608528406;1.068861;1.00346161
21.093900;0.798475335;0.351149932;0.339402959;0.439776384;0.425064235;0.876361749;0.798475141;1.94888306;1.883683;10;1.00351464;1.00351545;0.609557417;1.068861;1.00351463
21.094900;0.79872537;0.353227775;0.33893396;0.442240184;0.424343965;0.876533758;0.79872514;1.96041502;1.88108;10;1.00356767;1.00356846;0.610602428;1.068861;1.00356765
21.096900;0.799225442;0.357442195;0.337976319;0.447236658;0.422880198;0.876874774;0.799225137;1.98380494;1.875765;10;1.00367175;1.00367247;0.612738444;1.068861;1.00367169
21.097900;0.799475478;0.359578413;0.337487857;0.449768837;0.422136941;0.877044782;0.799475136;1.9956609;1.873054;10;1.0037238;1.00372448;0.61383045;1.068861;1.00372371
21.098900;0.799725515;0.361733906;0.336992729;0.452323539;0.421385811;0.877213789;0.799725135;2.00762386;1.870306;10;1.00377584;1.00377648;0.614938453;1.068861;1.00377573
21.099900;0.799975551;0.363908499;0.336490934;0.454900519;0.420626815;0.877381796;0.799975134;2.01969283;1.86752099;10;1.0038269;1.00382748;0.616061454;1.068861;1.00382675
21.100900;0.800225588;0.366102007;0.335982291;0.45749953;0.419859737;0.877549803;0.800225134;2.03186679;1.86469798;10;1.00387795;1.00387849;0.617199453;1.068861;1.00387777
21.102900;0.800725663;0.370545776;0.33494482;0.462763562;0.418301814;0.877881818;0.800725133;2.05652971;1.85893996;10;1.00398007;1.00398049;0.619523445;1.068861;1.00397981
21.103900;0.800975701;0.372795497;0.334415812;0.465427868;0.41751076;0.878047826;0.800975132;2.06901568;1.85600394;10;1.00403012;1.00403049;0.620708438;1.068861;1.00402983
21.104900;0.801225738;0.375063954;0.333879775;0.468113899;0.41671143;0.878211835;0.80122513;2.08160564;1.85302892;10;1.00408018;1.00408049;0.621907429;1.068861;1.00407984
21.106900;0.801725814;0.379655643;0.332786794;0.473549254;0.4150882;0.878538855;0.801725124;2.10708958;1.84696287;10;1.00417929;1.00417948;0.624352408;1.068861;1.00417887
21.107900;0.80197585;0.381978875;0.332229671;0.476298542;0.414264091;0.878700866;0.80197512;2.11998356;1.84387085;10;1.00422934;1.00422948;0.625597396;1.068861;1.00422889
21.109900;0.80247592;0.386679034;0.331093977;0.48185889;0.412590701;0.879022891;0.80247511;2.14606951;1.83756779;10;1.00432744;1.00432748;0.628132368;1.068861;1.00432693
21.111900;0.802975984;0.391450187;0.329929087;0.487500728;0.410883051;0.879341919;0.802975097;2.17254947;1.83110273;10;1.00442353;1.00442347;0.630726338;1.068861;1.00442297
21.112900;0.803226012;0.393862251;0.32933556;0.49035199;0.41001623;0.879500933;0.803225088;2.18593646;1.82780869;10;1.00447157;1.00447147;0.632044322;1.068861;1.00447099
21.113900;0.803476037;0.396291432;0.328734824;0.493222783;0.40914098;0.879657949;0.803475078;2.19941845;1.82447466;10;1.00451961;1.00451947;0.633377306;1.068861;1.00451901
21.115900;0.803976077;0.401201685;0.327510464;0.49902356;0.407363655;0.879970981;0.803975053;2.22667044;1.8176796;10;1.00461368;1.00461347;0.63608727;1.068861;1.00461306
21.116900;0.804226091;0.403682397;0.32688702;0.501953059;0.40646182;0.880124997;0.804225039;2.24043844;1.81421957;10;1.0046607;1.00466047;0.637463252;1.068861;1.00466008
21.117900;0.8044761;0.406179863;0.326256007;0.50490157;0.405551139;0.880280014;0.804475023;2.25429944;1.81071754;10;1.00470773;1.00470748;0.638853233;1.068861;1.00470711
21.118900;0.804726106;0.408694085;0.325617246;0.507869072;0.404631398;0.880433031;0.804725006;2.26825344;1.80717251;10;1.00475375;1.00475348;0.640257215;1.068861;1.00475314
21.119900;0.804976108;0.411224883;0.324970733;0.510855327;0.403702603;0.880585047;0.804974988;2.28229944;1.80358448;10;1.00479977;1.00479949;0.641676197;1.068861;1.00479917
21.120900;0.805226105;0.413772074;0.324316473;0.513860091;0.402764763;0.880737062;0.80522497;2.29643645;1.79995345;10;1.00484578;1.0048455;0.643108181;1.068861;1.0048452
21.121900;0.805476098;0.416335662;0.323654283;0.51688335;0.401817663;0.880887076;0.805474952;2.31066446;1.79627842;10;1.00489079;1.00489051;0.644554166;1.068861;1.00489022
21.122900;0.805726087;0.418915464;0.322984345;0.519924858;0.400861535;0.881037089;0.805724932;2.32498246;1.7925604;10;1.0049358;1.00493552;0.646013153;1.068861;1.00493525
21.123900;0.805976072;0.421511122;0.322306298;0.522984154;0.399895939;0.881186101;0.805974913;2.33938847;1.78879738;10;1.00498081;1.00498054;0.647487143;1.068861;1.00498027
21.124900;0.806226053;0.424122813;0.321620322;0.526061443;0.398921109;0.881334112;0.806224892;2.35388348;1.78499036;10;1.00502582;1.00502556;0.648974133;1.068861;1.0050253
21.125900;0.80647603;0.426750181;0.320926418;0.52915626;0.397937052;0.881481123;0.806474871;2.36846549;1.78113934;10;1.00506982;1.00506957;0.650474126;1.068861;1.00506932
21.126900;0.806726004;0.429393223;0.320224405;0.532268591;0.396943555;0.881627133;0.80672485;2.38313449;1.77724333;10;1.00511382;1.00511359;0.65198812;1.068861;1.00511334
21.127900;0.806975975;0.43205158;0.319514104;0.535397971;0.395940401;0.881772143;0.806974829;2.3978885;1.77330132;10;1.00515682;1.00515661;0.653515115;1.068861;1.00515636
21.128900;0.807225943;0.434725432;0.318795874;0.538544606;0.394928048;0.881916152;0.807224808;2.41272851;1.76931532;10;1.00520082;1.00520063;0.655055111;1.068861;1.00520038
21.131900;0.807975831;0.442837439;0.316591093;0.548084768;0.391832758;0.882343178;0.807974744;2.45775053;1.75707934;10;1.0053288;1.00532868;0.6597541;1.068861;1.00532841
21.132900;0.808225791;0.445571112;0.31583953;0.551297594;0.390781689;0.882484184;0.808224722;2.47292254;1.75290836;10;1.00537079;1.0053707;0.661346095;1.068861;1.00537042
21.133900;0.80847575;0.44831956;0.315079682;0.554526706;0.38972102;0.882623189;0.808474699;2.48817655;1.74869139;10;1.00541178;1.00541172;0.662951089;1.068861;1.00541142
21.134900;0.808725708;0.451082244;0.314311365;0.557771422;0.388650539;0.882762194;0.808724676;2.50350956;1.74442742;10;1.00545377;1.00545373;0.664568082;1.068861;1.00545342
21.136900;0.809225627;0.456650861;0.312748973;0.56430827;0.386479725;0.883036202;0.809224632;2.53441559;1.73575649;10;1.00553574;1.00553576;0.667841069;1.068861;1.00553541
21.137900;0.809475588;0.459456074;0.311954896;0.567599484;0.385379412;0.883171208;0.80947461;2.5499846;1.73134953;10;1.00557572;1.00557578;0.669496063;1.068861;1.00557541
21.138900;0.809725551;0.462275342;0.311152351;0.570906019;0.384269322;0.883306214;0.80972459;2.56563161;1.72689558;10;1.0056157;1.00561579;0.671163058;1.068861;1.0056154
21.140900;0.810225481;0.467954969;0.30952114;0.577563665;0.382018959;0.883572233;0.810224555;2.59715365;1.71784268;10;1.00569566;1.00569582;0.674534049;1.068861;1.00569537
21.142900;0.810725417;0.473688117;0.307854797;0.584279096;0.379728039;0.88383426;0.81072453;2.62897269;1.70859477;10;1.00577362;1.00577384;0.677952042;1.068861;1.00577335
21.143900;0.810975387;0.476574604;0.307008472;0.587658254;0.378567421;0.883963275;0.810974523;2.64499271;1.70389782;10;1.0058116;1.00581186;0.679679041;1.068861;1.00581134
21.144900;0.81122536;0.479474066;0.306153318;0.591051319;0.377396637;0.88409129;0.81122452;2.66108473;1.69915187;10;1.00585058;1.00585087;0.681418041;1.068861;1.00585033
21.147900;0.811975296;0.488248681;0.303534165;0.601311833;0.373822485;0.884470335;0.811974529;2.7097838;1.68461599;10;1.0059625;1.00596291;0.68670305;1.068861;1.00596229
21.148900;0.812225279;0.491198423;0.302643338;0.604758404;0.372610682;0.884595349;0.812224538;2.72615482;1.67967203;10;1.00599948;1.00599992;0.688488056;1.068861;1.00599927
21.149900;0.812475263;0.494160419;0.301743322;0.608217932;0.371388313;0.884718362;0.81247455;2.74259384;1.67467708;10;1.00603645;1.00603692;0.690284063;1.068861;1.00603626
21.150900;0.812725248;0.497134491;0.300834118;0.611690185;0.370155389;0.884840376;0.812724564;2.75909986;1.66963111;10;1.00607243;1.00607293;0.69209007;1.068861;1.00607225
21.151900;0.812975233;0.500120638;0.299916086;0.615175149;0.368912364;0.884961389;0.812974582;2.77567288;1.66453615;10;1.0061084;1.00610894;0.693908079;1.068861;1.00610824
21.153900;0.813475204;0.506127716;0.298052282;0.622181393;0.366394493;0.885199416;0.813474628;2.80901191;1.65419223;10;1.00617835;1.00617895;0.697576097;1.068861;1.00617823
21.154900;0.813725189;0.509148467;0.297106688;0.625702432;0.365119889;0.88531743;0.813724657;2.82577692;1.64894426;10;1.00621332;1.00621395;0.699427106;1.068861;1.00621323
21.155900;0.813975173;0.51218057;0.296151906;0.629235253;0.363834778;0.885434443;0.813974688;2.84260494;1.6436453;10;1.00624829;1.00624895;0.701287115;1.068861;1.00624823
21.157900;0.814475143;0.518277936;0.29421442;0.63633509;0.361232631;0.885664467;0.81447476;2.87644495;1.63289235;10;1.00631624;1.00631693;0.705040134;1.068861;1.00631624
21.160900;0.815225105;0.527504716;0.291238562;0.647067536;0.357249964;0.886000496;0.815224889;2.92765297;1.61637641;10;1.00641517;1.00641589;0.710746157;1.068861;1.00641526
21.161900;0.815475095;0.530601151;0.290227933;0.650666189;0.355901127;0.886110505;0.815474936;2.94483797;1.61076743;10;1.00644715;1.00644787;0.712668163;1.068861;1.00644727
21.162436;0.81560909;0.532264055;0.28968271;0.6525981;0.355174165;0.886169509;0.815608962;2.95406697;1.60774143;10;1.00646514;1.00646585;0.713702166;1.068861;1.00646528
21.164458;0.816115075;0.538566838;0.287600197;0.659916251;0.352402198;0.886386524;0.816115065;2.98904697;1.59618345;10;1.00652911;1.0065298;0.717629176;1.068861;1.0065293
21.165458;0.81636507;0.54169877;0.286556059;0.663550527;0.351015259;0.886492531;0.816365118;3.00642896;1.59038845;10;1.00656009;1.00656077;0.719586179;1.068861;1.00656031
21.166458;0.816615067;0.544840249;0.285502553;0.667194273;0.349617695;0.886597538;0.816615171;3.02386395;1.58454145;10;1.00659108;1.00659173;0.721552182;1.068861;1.00659133
21.167458;0.816865066;0.547991098;0.284439498;0.670847257;0.348209295;0.886701545;0.816865226;3.04135094;1.57864144;10;1.00662107;1.0066217;0.723528183;1.068861;1.00662135
21.168458;0.817115066;0.551151314;0.283366893;0.674509473;0.346790069;0.886803553;0.81711528;3.05888993;1.57268844;10;1.00665106;1.00665167;0.725513183;1.068861;1.00665136
21.169458;0.817365069;0.554320539;0.282284919;0.67818047;0.345360247;0.88690456;0.817365334;3.07647892;1.56668342;10;1.00668105;1.00668163;0.72750718;1.068861;1.00668138
21.170458;0.817615073;0.55749877;0.281193395;0.681860241;0.343919619;0.887005567;0.817615386;3.09411791;1.56062541;10;1.00671005;1.00671059;0.729510176;1.068861;1.0067104
21.171458;0.817865079;0.560685647;0.280092321;0.685548338;0.342468194;0.887104573;0.817865438;3.1118049;1.55451439;10;1.00673904;1.00673956;0.731522169;1.068861;1.00673942
21.172458;0.818115086;0.56388135;0.278981697;0.689244973;0.341005984;0.887202578;0.818115487;3.12954088;1.54835036;10;1.00676804;1.00676852;0.733543161;1.068861;1.00676844
21.173458;0.818365096;0.567085339;0.277861523;0.692949478;0.339532998;0.887298582;0.818365535;3.14732287;1.54213334;10;1.00679603;1.00679648;0.73557215;1.068861;1.00679646
21.174458;0.818615107;0.570297613;0.276731799;0.696661846;0.338049247;0.887394584;0.818615581;3.16515086;1.53586331;10;1.00682403;1.00682445;0.737611138;1.068861;1.00682447
21.176458;0.819115133;0.576746476;0.274443702;0.704109483;0.335049486;0.887581583;0.819115666;3.20094183;1.52316425;10;1.00687901;1.00687938;0.74171311;1.068861;1.00687951
21.179458;0.819865184;0.586477858;0.270939749;0.715334787;0.330469132;0.88785457;0.81986577;3.2549508;1.50371716;10;1.00695799;1.00695829;0.747927066;1.068861;1.00695855
21.180458;0.820115204;0.589736421;0.269752724;0.71909001;0.328920995;0.887943563;0.820115796;3.2730358;1.49712913;10;1.00698399;1.00698426;0.750015051;1.068861;1.00698456
21.181458;0.820365225;0.59300219;0.26855597;0.72285173;0.327361943;0.888030554;0.820365819;3.29116079;1.4904871;10;1.00700898;1.00700924;0.752111037;1.068861;1.00700956
21.184458;0.821115295;0.602840572;0.264908227;0.734173178;0.322620486;0.888285524;0.821115859;3.34576376;1.47024204;10;1.00708297;1.00708316;0.758442995;1.068861;1.00708356
21.185458;0.82136532;0.606133184;0.263673095;0.737958416;0.321018526;0.888368511;0.821365865;3.36403775;1.46338702;10;1.00710697;1.00710714;0.760568982;1.068861;1.00710756
21.187458;0.82186537;0.612737143;0.26117418;0.745544788;0.317782674;0.888530483;0.821865864;3.40068973;1.44951799;10;1.00715297;1.00715309;0.764842957;1.068861;1.00715355
21.188458;0.822115395;0.616048129;0.259910401;0.749345475;0.316148798;0.888609466;0.822115859;3.41906572;1.44250398;10;1.00717597;1.00717607;0.766989946;1.068861;1.00717654
21.189458;0.822365419;0.619364879;0.25863707;0.753150863;0.314504304;0.888687449;0.822365851;3.43747371;1.43543697;10;1.00719797;1.00719804;0.769143936;1.068861;1.00719853
21.191458;0.822865464;0.626015309;0.256061946;0.760775288;0.311183713;0.88883941;0.822865827;3.47438369;1.42114495;10;1.00724197;1.007242;0.773473919;1.068861;1.00724251
21.193458;0.823365503;0.63268681;0.253448627;0.768416062;0.307820758;0.888987363;0.823365794;3.51141067;1.40664094;10;1.00728397;1.00728397;0.777828909;1.068861;1.00728449
21.195458;0.823865533;0.6393783;0.250797294;0.776071841;0.304415736;0.889130306;0.823865757;3.54854864;1.39192593;10;1.00732396;1.00732395;0.782210907;1.068861;1.00732446
21.196458;0.824115545;0.642731069;0.249457666;0.779904775;0.302697829;0.889199274;0.824115738;3.56715663;1.38449092;10;1.00734396;1.00734394;0.784410908;1.068861;1.00734445
21.198458;0.824615562;0.649449757;0.246749761;0.787579625;0.299230395;0.889335201;0.824615699;3.60444561;1.36946192;10;1.00738194;1.00738193;0.788828916;1.068861;1.00738243
21.199458;0.824865568;0.652815495;0.245381664;0.791421317;0.297481105;0.889402161;0.82486568;3.6231256;1.36186891;10;1.00740094;1.00740092;0.791046921;1.068861;1.00740141
21.200458;0.825115571;0.656185199;0.244004379;0.795265486;0.295721738;0.889467119;0.82511566;3.64182759;1.35422491;10;1.00741893;1.00741892;0.793269926;1.068861;1.0074194
21.202458;0.825615568;0.662935782;0.24122152;0.802960373;0.292171933;0.889593033;0.825615622;3.67929356;1.33877991;10;1.00745391;1.00745392;0.797733933;1.068861;1.00745438
21.203458;0.825865562;0.666316301;0.239816125;0.80681065;0.290381734;0.889654989;0.825865603;3.69805555;1.3309799;10;1.0074709;1.00747092;0.799973935;1.068861;1.00747136
21.207458;0.826865511;0.679870117;0.234102473;0.822226831;0.283120408;0.889888825;0.826865533;3.77327951;1.29926888;10;1.00753486;1.00753493;0.808984923;1.068861;1.00753532
21.209458;0.827365478;0.686663438;0.23119078;0.829940767;0.279430019;0.889999756;0.827365506;3.81098249;1.28310885;10;1.00756483;1.00756493;0.813519906;1.068861;1.0075653
21.210458;0.82761546;0.690063795;0.22972124;0.833798702;0.277569953;0.890052726;0.827615495;3.82985448;1.27495284;10;1.00757882;1.00757894;0.815794895;1.068861;1.00757928
21.211458;0.827865443;0.693466138;0.228242692;0.837656699;0.275700129;0.8901047;0.827865485;3.84873747;1.26674682;10;1.00759281;1.00759294;0.818072884;1.068861;1.00759327
21.212458;0.828115426;0.696870646;0.226755134;0.841514976;0.273820556;0.890156677;0.828115476;3.86763246;1.25849081;10;1.0076058;1.00760594;0.820355874;1.068861;1.00760625
21.215458;0.828865379;0.707094094;0.22223913;0.853087786;0.2681243;0.890302629;0.828865457;3.92437246;1.23342675;10;1.00764477;1.00764494;0.827230848;1.068861;1.0076452
21.216458;0.829115367;0.710504738;0.220716078;0.856944139;0.266206471;0.890349619;0.829115453;3.94330147;1.22497373;10;1.00765677;1.00765694;0.829529842;1.068861;1.00765719
21.217458;0.829365356;0.713916644;0.219184378;0.860799685;0.264279371;0.890395612;0.829365449;3.96223747;1.21647271;10;1.00766776;1.00766793;0.831832839;1.068861;1.00766817
21.218458;0.829615349;0.717329451;0.21764385;0.864653994;0.262342792;0.890439607;0.829615446;3.98117848;1.20792269;10;1.00767975;1.00767993;0.834139837;1.068861;1.00768015
21.219458;0.829865343;0.72074316;0.216094673;0.868507063;0.260396959;0.890483605;0.829865444;4.0001245;1.19932468;10;1.00768975;1.00768993;0.836449836;1.068861;1.00769014
21.221458;0.830365339;0.727572564;0.212970374;0.876208629;0.256477565;0.890566606;0.830365443;4.03802753;1.18198464;10;1.00771075;1.00771091;0.841080835;1.068861;1.0077111
21.222458;0.830615341;0.730987717;0.211395431;0.880056476;0.254504237;0.89060661;0.830615443;4.05698155;1.17324363;10;1.00772075;1.00772091;0.843400835;1.068861;1.00772108
21.224458;0.83111535;0.737818567;0.20822032;0.887745874;0.250530795;0.890683624;0.831115443;4.09489259;1.1556216;10;1.00773875;1.0077389;0.848049834;1.068861;1.00773905
21.226458;0.831615367;0.744648874;0.205011695;0.895425372;0.246521832;0.890756641;0.831615443;4.13280065;1.13781357;10;1.00775476;1.00775488;0.85270983;1.068861;1.00775503
21.227458;0.831865378;0.748063486;0.203395128;0.899261009;0.244504428;0.890791649;0.831865443;4.15175168;1.12884156;10;1.00776277;1.00776288;0.855043827;1.068861;1.00776301
21.229458;0.832365406;0.754890544;0.200137309;0.906922772;0.240443599;0.890857662;0.832365441;4.18964173;1.11076053;10;1.00777678;1.00777686;0.85971982;1.068861;1.00777699
21.230458;0.832615422;0.758302811;0.198496236;0.910748686;0.238400407;0.890889665;0.832615439;4.20857976;1.10165252;10;1.00778378;1.00778385;0.862060815;1.068861;1.00778398
21.232458;0.833115456;0.765123917;0.195190305;0.918389513;0.234289152;0.890949666;0.833115432;4.24643681;1.08330451;10;1.00779579;1.00779584;0.866749807;1.068861;1.00779597
21.234458;0.833615491;0.771939253;0.191852842;0.926014248;0.230145008;0.891005659;0.833615422;4.28426185;1.06478149;10;1.0078058;1.00780583;0.871445803;1.068861;1.00780596
21.235458;0.833865508;0.775344306;0.190172668;0.929820051;0.228061081;0.891032653;0.833865415;4.30315987;1.05545649;10;1.0078108;1.00781083;0.873796802;1.068861;1.00781095
21.237458;0.834365539;0.782149003;0.186789258;0.937418328;0.223869339;0.891082639;0.834365398;4.3409259;1.03667847;10;1.0078188;1.00781882;0.878502803;1.068861;1.00781894
21.238458;0.834615552;0.785547925;0.185086201;0.941209948;0.221761755;0.891106631;0.834615387;4.35978991;1.02722647;10;1.0078218;1.00782182;0.880857805;1.068861;1.00782193
21.240458;0.835115573;0.792338915;0.181657921;0.948778174;0.217523841;0.891150615;0.835115362;4.39747993;1.00819945;10;1.00782779;1.00782782;0.885570813;1.068861;1.00782793
21.242458;0.835615587;0.799119086;0.178200806;0.956324403;0.213256508;0.8911916;0.835615335;4.43510995;0.989012438;10;1.00783177;1.00783183;0.890287823;1.068861;1.00783193
21.243458;0.835865592;0.802505027;0.176461344;0.960089174;0.211111717;0.891210593;0.835865321;4.45390196;0.97935843;10;1.00783375;1.00783384;0.892647829;1.068861;1.00783393
21.245458;0.836365598;0.809266996;0.172961695;0.967600118;0.206801212;0.891245579;0.836365292;4.49143098;0.959935414;10;1.00783573;1.00783586;0.897368846;1.068861;1.00783594
21.246458;0.836615599;0.812643025;0.171201508;0.971346303;0.204635511;0.891261571;0.836615278;4.51016799;0.950166407;10;1.00783571;1.00783587;0.899730856;1.068861;1.00783594
21.247458;0.836865597;0.816015451;0.169434652;0.975085944;0.20246314;0.891276564;0.836865264;4.528885;0.940360399;10;1.0078357;1.00783588;0.902091869;1.068861;1.00783595
21.248458;0.837115594;0.819384094;0.16766095;0.978818834;0.200283888;0.891291555;0.837115251;4.54758101;0.930516393;10;1.00783568;1.00783589;0.904453882;1.068861;1.00783595
21.249458;0.83736559;0.822748953;0.165880759;0.982544978;0.198098195;0.891305547;0.837365238;4.56625601;0.920636386;10;1.00783467;1.0078349;0.906815898;1.068861;1.00783496
21.251458;0.837865576;0.829466419;0.162300915;0.989975979;0.193707504;0.891329529;0.837865216;4.60353802;0.900768377;10;1.00783164;1.00783193;0.911538934;1.068861;1.00783198
21.252458;0.838115568;0.832818667;0.160501443;0.993680419;0.191502732;0.89134052;0.838115207;4.62214303;0.890781373;10;1.00783063;1.00783094;0.913899954;1.068861;1.00783098
21.255458;0.838865534;0.842848379;0.155065905;1.0047483;0.184852065;0.891369492;0.838865182;4.67780803;0.860614369;10;1.0078226;1.00782295;0.92098002;1.068861;1.00782301
21.256458;0.839115519;0.846182066;0.153242105;1.00842181;0.182623577;0.891376482;0.839115175;4.69631003;0.85049237;10;1.00781859;1.00781895;0.923339042;1.068861;1.00781902
21.258458;0.839615487;0.852834123;0.149576842;1.01574405;0.178149549;0.891390461;0.83961516;4.73322903;0.830150374;10;1.00781058;1.00781095;0.928053088;1.068861;1.00781103
21.259458;0.839865469;0.856152133;0.14773574;1.01939235;0.175904449;0.891395449;0.839865152;4.75164402;0.819932377;10;1.00780658;1.00780694;0.93040911;1.068861;1.00780703
21.260458;0.840115451;0.859464917;0.14588905;1.02303227;0.173654033;0.891400438;0.840115143;4.77003002;0.809683382;10;1.00780159;1.00780194;0.932763131;1.068861;1.00780204
21.263458;0.840865396;0.869368667;0.140316898;1.03389788;0.166872658;0.891410399;0.840865113;4.82499601;0.7787584;10;1.0077846;1.0077849;0.939818191;1.068861;1.00778504
21.265458;0.84136536;0.875941249;0.136576119;1.04109532;0.162327535;0.891414371;0.841365092;4.861474;0.757997415;10;1.00777062;1.00777087;0.944513228;1.068861;1.00777104
21.267458;0.841865325;0.8824886;0.132815704;1.04825424;0.15776447;0.891414345;0.841865072;4.89781199;0.737127431;10;1.00775665;1.00775684;0.949201264;1.068861;1.00775704
21.268458;0.842115308;0.885752543;0.130928471;1.05181896;0.15547662;0.891414334;0.842115063;4.91592699;0.726653439;10;1.00774867;1.00774882;0.951541282;1.068861;1.00774903
21.270458;0.842615278;0.892260065;0.127140317;1.05891788;0.15088873;0.891410321;0.842615046;4.95204398;0.705629456;10;1.0077317;1.00773179;0.95621532;1.068861;1.00773201
21.272458;0.843115255;0.898739834;0.123334514;1.06597546;0.146285329;0.891405319;0.843115028;4.98800699;0.684507474;10;1.00771273;1.00771275;0.960880363;1.068861;1.00771299
21.273458;0.843365246;0.901968816;0.12142549;1.06948819;0.143978407;0.891401323;0.843365017;5.00592799;0.673912483;10;1.00770375;1.00770374;0.963208387;1.068861;1.00770398
21.276458;0.844115226;0.911611255;0.115674644;1.07996113;0.137037649;0.891387349;0.84411498;5.059444;0.641995519;10;1.00767181;1.00767168;0.97017547;1.068861;1.00767193
21.277458;0.844365221;0.914809965;0.113750131;1.0834297;0.134717836;0.891381362;0.844364966;5.07719701;0.631314534;10;1.00766083;1.00766067;0.972492501;1.068861;1.00766091
21.280458;0.84511521;0.924358531;0.107956248;1.09376678;0.127742524;0.89136141;0.845114919;5.13019202;0.599158587;10;1.0076249;1.00762461;0.979421594;1.068861;1.00762486
21.281458;0.845365207;0.92752499;0.106018411;1.09718901;0.125412422;0.891354429;0.845364903;5.14776603;0.588403608;10;1.00761192;1.00761159;0.981723623;1.068861;1.00761185
21.283458;0.845865201;0.933832689;0.102133557;1.10399757;0.120745482;0.891337473;0.845864868;5.18277404;0.566842655;10;1.00758596;1.00758556;0.986318676;1.068861;1.00758582
21.284458;0.846115197;0.936973747;0.100187078;1.10738371;0.118409287;0.891328497;0.84611485;5.20020705;0.556039681;10;1.00757198;1.00757155;0.988609699;1.068861;1.00757181
21.286458;0.846615188;0.943229205;0.0962860182;1.11411852;0.113731457;0.89131055;0.846614811;5.23492506;0.534388738;10;1.00754301;1.00754254;0.993179739;1.068861;1.00754279
21.287458;0.846865182;0.946343604;0.0943317949;1.1174672;0.111390251;0.891300579;0.846864791;5.25221007;0.523542768;10;1.00752902;1.00752854;0.995458754;1.068861;1.00752878
21.289458;0.847365167;0.952544842;0.0904165011;1.12412609;0.106703904;0.891279638;0.84736475;5.28662709;0.501812829;10;1.00749804;1.00749755;1.00000377;1.068861;1.00749776
21.290458;0.847615157;0.9556315;0.0884557908;1.12743612;0.10435919;0.891268668;0.847614731;5.3037581;0.490930859;10;1.00748205;1.00748156;1.00226978;1.068861;1.00748176
21.291458;0.847865145;0.958708611;0.0864932787;1.13073293;0.102013734;0.891257699;0.847864712;5.3208361;0.480038887;10;1.00746606;1.00746557;1.00453078;1.068861;1.00746575
21.292458;0.848115132;0.961776175;0.0845289649;1.13401655;0.0996675387;0.89124573;0.848114694;5.33786111;0.469136915;10;1.00744906;1.00744858;1.00678678;1.068861;1.00744874
21.293458;0.848365118;0.964834191;0.0825630297;1.13728697;0.0973208152;0.89123376;0.848364677;5.35483312;0.45822594;10;1.00743207;1.00743159;1.00903778;1.068861;1.00743174
21.294458;0.848615102;0.967882298;0.0805956533;1.14054379;0.0949737768;0.89122179;0.848614661;5.37175013;0.447306964;10;1.00741507;1.00741461;1.01128478;1.068861;1.00741473
21.298458;0.849615035;0.979974196;0.0727137181;1.15343356;0.0855848148;0.891172891;0.849614615;5.43886015;0.403562042;10;1.00734207;1.00734168;1.02021772;1.068861;1.00734172
21.299458;0.849865018;0.982971675;0.070740937;1.15662126;0.0832383265;0.891159911;0.84986461;5.45549615;0.39261306;10;1.00732407;1.0073237;1.0224377;1.068861;1.00732372
21.301458;0.850364986;0.988934747;0.0667933917;1.16295354;0.0785471616;0.891133941;0.850364607;5.48859114;0.370704094;10;1.00728406;1.00728374;1.02686065;1.068861;1.00728372
21.301946;0.850485978;0.990382137;0.0658306942;1.16448992;0.0774040384;0.891126947;0.850485608;5.49662414;0.365361102;10;1.00727506;1.00727475;1.02793564;1.068861;1.00727471
21.306938;0.851733907;1.00505138;0.0559734467;1.18000635;0.0657173778;0.891060978;0.851733647;5.57803808;0.310653171;10;1.00717104;1.00717084;1.03885749;1.068861;1.0071707
21.308938;0.852233881;1.01085034;0.0520258982;1.1861184;0.0610467864;0.891033978;0.852233678;5.61022204;0.288744192;10;1.00712703;1.00712687;1.04318842;1.068861;1.00712669
21.309938;0.852483868;1.0137327;0.0500531149;1.18915166;0.0587147075;0.891020976;0.852483695;5.62621902;0.277795202;10;1.00710403;1.00710388;1.04534439;1.068861;1.00710369
21.312938;0.853233836;1.02231025;0.0441403488;1.19815925;0.0517332143;0.890980964;0.85323375;5.67382397;0.244979229;10;1.00703502;1.00703491;1.05177228;1.068861;1.00703469
21.314938;0.853733818;1.02796958;0.0402045088;1.20408638;0.0470927346;0.890954951;0.853733784;5.70523293;0.223135244;10;1.00698701;1.00698692;1.05602321;1.068861;1.00698669
21.316938;0.854233803;1.03358063;0.0362749739;1.20995004;0.0424650707;0.890929931;0.854233817;5.7363739;0.201326255;10;1.006938;1.00693793;1.06024514;1.068861;1.0069377
21.317938;0.854483796;1.03636786;0.0343129987;1.2128579;0.0401565384;0.890917919;0.854483833;5.75184289;0.190437258;10;1.00691199;1.00691194;1.0623451;1.068861;1.00691171
21.318938;0.85473379;1.03914284;0.0323528247;1.21574973;0.0378514646;0.890905905;0.85473385;5.76724387;0.179558259;10;1.00688698;1.00688694;1.06443706;1.068861;1.00688672
21.321938;0.855483775;1.04739285;0.0264861744;1.22432744;0.0309605445;0.890870854;0.855483904;5.81303084;0.146998247;10;1.00680895;1.00680896;1.07066894;1.068861;1.00680876
21.322938;0.855733771;1.05011776;0.024535729;1.227154;0.0286722203;0.890859834;0.855733924;5.82815383;0.136173239;10;1.00678194;1.00678196;1.0727309;1.068861;1.00678178
21.324938;0.856233764;1.05552899;0.0206431256;1.23275713;0.0241092574;0.890838793;0.856233966;5.85818581;0.114569218;10;1.00672791;1.00672797;1.07682983;1.068861;1.00672782
21.325938;0.856483762;1.05821533;0.0187011477;1.23553373;0.0218348207;0.890828772;0.856483988;5.87309481;0.103791206;10;1.0066999;1.00669997;1.0788678;1.068861;1.00669984
21.326938;0.856733761;1.06088851;0.0167625924;1.23829336;0.0195657064;0.890818753;0.856734011;5.88793081;0.0930321936;10;1.00667188;1.00667196;1.08089678;1.068861;1.00667186
21.327938;0.856983759;1.06354872;0.0148272795;1.24103623;0.0173016993;0.890809734;0.856984033;5.9026948;0.0822911801;10;1.00664386;1.00664395;1.08291875;1.068861;1.00664388
21.328938;0.857233759;1.06619578;0.0128955691;1.24376217;0.0150432159;0.890800716;0.857234054;5.9173858;0.0715701659;10;1.00661585;1.00661594;1.08493073;1.068861;1.00661589
21.330938;0.857733759;1.07144989;0.00904331634;1.24916264;0.0105432213;0.890783686;0.857734094;5.9465458;0.0501901343;10;1.00655782;1.00655791;1.0889307;1.068861;1.00655793
21.332938;0.858233761;1.07665031;0.00520673478;1.25449426;0.00606673322;0.890769664;0.858234126;5.9754078;0.0288970977;10;1.00649879;1.00649886;1.09289567;1.068861;1.00649895
21.333938;0.858483762;1.07923016;0.00329483883;1.25713403;0.00383789458;0.890762655;0.85848414;5.9897258;0.0182860777;10;1.00646877;1.00646883;1.09486466;1.068861;1.00646896
21.334938;0.858733762;1.08179632;0.00138744652;1.25975632;0.0016155988;0.890756647;0.858734153;6.0039678;0.00770005667;10;1.00643876;1.0064388;1.09682565;1.068861;1.00643897
21.338938;0.859733764;1.09192327;-0.00619509993;1.27007013;-0.00720595626;0.890738622;0.859734189;6.06017182;-0.0343830336;10;1.00631372;1.00631367;1.10457562;1.068861;1.00631398
21.340938;0.860233764;1.09690278;-0.00995582957;1.27512045;-0.0115735323;0.890733613;0.860234198;6.08780783;-0.0552550801;10;1.0062507;1.00625061;1.10839362;1.068861;1.00625098
21.341938;0.860483763;1.09937128;-0.0118280845;1.2776187;-0.0137459918;0.89073161;0.8604842;6.10150784;-0.0656461032;10;1.00621769;1.00621758;1.11028962;1.068861;1.00621797
21.344938;0.861233759;1.10669116;-0.0174100682;1.28500538;-0.0202154182;0.890730603;0.861234196;6.14213285;-0.0966261703;10;1.00611966;1.00611951;1.11591661;1.068861;1.00611996
21.345938;0.861483757;1.10910234;-0.0192587159;1.28743136;-0.0223554461;0.890731601;0.861484191;6.15551485;-0.106886191;10;1.00608565;1.00608549;1.11777261;1.068861;1.00608596
21.347938;0.861983749;1.11388093;-0.0229370919;1.2922283;-0.0266098286;0.890736599;0.861984176;6.18203586;-0.127301227;10;1.00601863;1.00601846;1.1214546;1.068861;1.00601896
21.348938;0.862233744;1.11624833;-0.0247664608;1.29459929;-0.0287237803;0.8907396;0.862234166;6.19517487;-0.137454243;10;1.00598462;1.00598444;1.1232796;1.068861;1.00598496
21.349938;0.862483739;1.11860094;-0.0265891641;1.29695178;-0.0308287762;0.890744601;0.862484155;6.20823187;-0.147570256;10;1.00594961;1.00594944;1.12509559;1.068861;1.00594997
21.351938;0.862983727;1.12326185;-0.030213673;1.3016013;-0.0350108874;0.890755606;0.862984128;6.23409988;-0.167686274;10;1.00587959;1.00587942;1.12869559;1.068861;1.00587998
21.353938;0.863483714;1.12786311;-0.0338095371;1.30617637;-0.0391549728;0.890770618;0.863484095;6.25963689;-0.187643282;10;1.00580857;1.00580842;1.13225359;1.068861;1.005809
21.354938;0.863733708;1.13014113;-0.0355963893;1.30843573;-0.0412123849;0.890779627;0.863734076;6.27227989;-0.197560282;10;1.00577357;1.00577343;1.13401559;1.068861;1.00577401
21.356938;0.864233695;1.13465193;-0.0391468516;1.31289821;-0.0452967373;0.890800651;0.864234034;6.29731489;-0.217265274;10;1.00570055;1.00570044;1.13750959;1.068861;1.00570103
21.358938;0.864733684;1.13910201;-0.0426654227;1.31728531;-0.0493394767;0.890824681;0.864733988;6.32201289;-0.236793258;10;1.00562754;1.00562745;1.1409596;1.068861;1.00562804
21.359938;0.86498368;1.14130398;-0.0444124554;1.3194503;-0.051344926;0.890838698;0.864983965;6.33423388;-0.246489247;10;1.00559054;1.00559046;1.1426686;1.068861;1.00559105
21.360938;0.865233677;1.14349064;-0.0461511992;1.32159633;-0.053339635;0.890853716;0.865233942;6.34636988;-0.256139234;10;1.00555254;1.00555247;1.1443656;1.068861;1.00555306
21.361938;0.865483676;1.1456618;-0.0478812929;1.32372322;-0.055323197;0.890869734;0.86548392;6.35841987;-0.265741219;10;1.00551554;1.00551548;1.1460516;1.068861;1.00551606
21.362938;0.865733675;1.14781765;-0.0496027361;1.32583119;-0.0572956215;0.890886753;0.865733899;6.37038487;-0.275295202;10;1.00547754;1.00547749;1.1477266;1.068861;1.00547807
21.363938;0.865983673;1.14995781;-0.051315168;1.32791985;-0.0592565019;0.890904773;0.865983879;6.38226286;-0.284799184;10;1.00543954;1.00543951;1.1493896;1.068861;1.00544007
21.364938;0.866233671;1.1520823;-0.0530187684;1.3299892;-0.0612060563;0.890923792;0.86623386;6.39405386;-0.294254166;10;1.00540054;1.00540052;1.1510416;1.068861;1.00540108
21.365938;0.866483669;1.15419111;-0.0547131765;1.33203925;-0.0631438785;0.89094481;0.86648384;6.40575785;-0.303658147;10;1.00536255;1.00536253;1.15268259;1.068861;1.00536308
21.368938;0.867233658;1.16042331;-0.0597401628;1.33807368;-0.0688858085;0.89101286;0.867233784;6.44034683;-0.331558092;10;1.00524456;1.00524457;1.15753457;1.068861;1.00524509
21.369938;0.867483653;1.16246888;-0.0613965387;1.34004612;-0.070775352;0.891038874;0.867483766;6.45169982;-0.340751075;10;1.00520556;1.00520559;1.15912756;1.068861;1.0052061
21.370938;0.867733646;1.16449877;-0.0630430016;1.34199938;-0.072652386;0.891064887;0.867733749;6.46296582;-0.349889057;10;1.00516557;1.0051656;1.16070955;1.068861;1.0051661
21.371938;0.867983639;1.16651244;-0.064679552;1.34393282;-0.0745169213;0.891092898;0.867983734;6.47414181;-0.358972041;10;1.00512557;1.00512561;1.16227954;1.068861;1.00512611
21.372938;0.868233632;1.16851026;-0.0663058306;1.34584688;-0.076368554;0.891121908;0.86823372;6.4852298;-0.367998025;10;1.00508558;1.00508562;1.16383752;1.068861;1.00508612
21.375938;0.86898361;1.17440695;-0.0711223215;1.35147112;-0.0818453241;0.891216935;0.868983698;6.51795676;-0.394729985;10;1.00496359;1.00496365;1.16843847;1.068861;1.00496415
21.376938;0.869233604;1.17634008;-0.0727064385;1.3533064;-0.0836442203;0.891251942;0.869233698;6.52868575;-0.403521975;10;1.00492259;1.00492265;1.16994744;1.068861;1.00492316
21.377938;0.869483598;1.178257;-0.0742797466;1.35512198;-0.0854296515;0.89128695;0.869483703;6.53932473;-0.412253967;10;1.00488059;1.00488065;1.17144342;1.068861;1.00488117
21.379938;0.869983591;1.18204182;-0.0773930373;1.35869366;-0.0889591325;0.891362963;0.869983725;6.56033069;-0.429532959;10;1.00479758;1.00479765;1.17439937;1.068861;1.0047982
21.380938;0.870233589;1.18390973;-0.0789328401;1.3604498;-0.0907030004;0.89140297;0.870233742;6.57069767;-0.438078958;10;1.00475558;1.00475565;1.17585835;1.068861;1.00475621
21.382938;0.870733587;1.187596;-0.08197804;1.36390215;-0.0941482233;0.891487984;0.870733787;6.59115663;-0.454979964;10;1.00467057;1.00467064;1.17873929;1.068861;1.00467123
21.383938;0.870983587;1.18941453;-0.0834830773;1.36559861;-0.0958491885;0.891532992;0.870983814;6.60124961;-0.46333297;10;1.00462856;1.00462863;1.18016026;1.068861;1.00462924
21.384938;0.871233588;1.19121632;-0.0849762263;1.36727485;-0.0975355324;0.891579001;0.871233844;6.61124958;-0.471619976;10;1.00458555;1.00458563;1.18156823;1.068861;1.00458625
21.385938;0.871483589;1.19300152;-0.0864574873;1.36893111;-0.0992072668;0.89162601;0.871483875;6.62115756;-0.479840983;10;1.00454254;1.00454263;1.1829632;1.068861;1.00454325
21.386938;0.871733592;1.19476997;-0.0879265002;1.3705672;-0.100863991;0.89167502;0.871733909;6.63097253;-0.48799399;10;1.00449953;1.00449962;1.18434617;1.068861;1.00450025
21.387938;0.871983596;1.19652185;-0.0893832647;1.37218334;-0.102505716;0.891726031;0.871983944;6.64069551;-0.496078998;10;1.00445551;1.00445562;1.18571514;1.068861;1.00445625
21.388938;0.872233601;1.19825679;-0.0908276005;1.37377914;-0.10413225;0.891778042;0.87223398;6.65032448;-0.504095005;10;1.0044115;1.00441162;1.1870711;1.068861;1.00441225
21.390938;0.872733615;1.20167658;-0.093678624;1.37691057;-0.107339379;0.891888066;0.872734054;6.66930442;-0.51991802;10;1.00432446;1.00432461;1.18974403;1.068861;1.00432524
21.392938;0.873233634;1.2050288;-0.096478487;1.37996106;-0.110484241;0.892004091;0.873234127;6.68790937;-0.535457033;10;1.00423542;1.0042356;1.19236396;1.068861;1.00423623
21.394938;0.87373366;1.20831327;-0.0992261065;1.38293052;-0.113565703;0.892127115;0.873734194;6.70613832;-0.550706043;10;1.00414538;1.00414559;1.1949299;1.068861;1.00414622
21.395938;0.873983676;1.20993002;-0.100579829;1.38438479;-0.115082126;0.892191126;0.873984225;6.7151113;-0.558219047;10;1.00410036;1.00410058;1.19619287;1.068861;1.00410121
21.396938;0.874233695;1.21152966;-0.101920218;1.38581866;-0.116582429;0.892256137;0.874234253;6.72398928;-0.56565805;10;1.00405534;1.00405558;1.19744184;1.068861;1.00405621
21.398938;0.874733738;1.21467757;-0.104560098;1.38862523;-0.119533706;0.892393159;0.874734305;6.74146025;-0.580309053;10;1.0039643;1.00396457;1.19989979;1.068861;1.00396521
21.399938;0.874983764;1.21622568;-0.105859408;1.38999776;-0.1209845;0.89246417;0.874984327;6.75005224;-0.587520054;10;1.00391929;1.00391956;1.20110776;1.068861;1.00392021
21.400938;0.875233791;1.21775666;-0.107144665;1.39134995;-0.122418406;0.89253718;0.875234348;6.75854924;-0.594653054;10;1.00387327;1.00387355;1.20230274;1.068861;1.00387422
21.401938;0.875483822;1.21927035;-0.108416046;1.39268161;-0.123835645;0.892611189;0.875484367;6.76695024;-0.601709053;10;1.00382726;1.00382755;1.20348272;1.068861;1.00382822
21.402938;0.875733855;1.22076693;-0.109673014;1.39399297;-0.125235614;0.892687198;0.875734384;6.77525625;-0.608685052;10;1.00378025;1.00378054;1.2046497;1.068861;1.00378123
21.404938;0.876233929;1.22370765;-0.112143882;1.39655359;-0.127984008;0.892846214;0.876234411;6.79157726;-0.62239805;10;1.00368723;1.00368753;1.20694167;1.068861;1.00368824
21.405938;0.876483969;1.22515197;-0.113357601;1.3978031;-0.129332255;0.89292822;0.876484421;6.79959328;-0.629134048;10;1.00364123;1.00364153;1.20806565;1.068861;1.00364225
21.406938;0.876734012;1.226579;-0.114556725;1.39903217;-0.130663085;0.893012225;0.876734429;6.80751329;-0.635789047;10;1.00359422;1.00359452;1.20917664;1.068861;1.00359525
21.407938;0.876984057;1.22798838;-0.115740891;1.40024041;-0.131976103;0.89309723;0.876984434;6.8153353;-0.642361045;10;1.00354721;1.00354752;1.21027363;1.068861;1.00354826
21.408938;0.877234102;1.22938028;-0.116910101;1.40142803;-0.133271323;0.893185232;0.877234436;6.82306032;-0.648850043;10;1.00349921;1.00349952;1.21135562;1.068861;1.00350027
21.409938;0.877484149;1.2307547;-0.118064353;1.40259507;-0.13454876;0.893275233;0.877484436;6.83068834;-0.655256041;10;1.0034522;1.00345252;1.21242361;1.068861;1.00345327
21.410938;0.877734195;1.23211148;-0.119203468;1.40374131;-0.135808224;0.893366233;0.877734434;6.83821835;-0.661578039;10;1.00340419;1.00340453;1.21347661;1.068861;1.00340528
21.412938;0.878234286;1.23477224;-0.12143593;1.40597176;-0.138272887;0.893555228;0.878234422;6.85298538;-0.673968038;10;1.00330917;1.00330955;1.2155416;1.068861;1.00331028
21.413938;0.87848433;1.23607605;-0.122528916;1.40705577;-0.139477705;0.893653224;0.878484413;6.8602214;-0.680034038;10;1.00326116;1.00326156;1.21655161;1.068861;1.00326229
21.414938;0.878734372;1.23736219;-0.123606405;1.40811908;-0.140664203;0.893752219;0.878734402;6.86735942;-0.686014038;10;1.00321316;1.00321358;1.21754761;1.068861;1.00321429
21.416938;0.879234453;1.23988116;-0.125714174;1.41018322;-0.142981478;0.893957205;0.879234374;6.88133944;-0.69771204;10;1.00311615;1.0031166;1.21949563;1.068861;1.00311729
21.417938;0.87948449;1.24111397;-0.126744093;1.4111841;-0.144111877;0.894063196;0.879484359;6.88818146;-0.703428043;10;1.00306714;1.00306762;1.22044864;1.068861;1.00306829
21.419938;0.87998456;1.24352592;-0.128756181;1.41312312;-0.146316483;0.894280172;0.879984325;6.90156748;-0.714595052;10;1.00297013;1.00297065;1.22230867;1.068861;1.00297129
21.420938;0.880234592;1.24470503;-0.129737809;1.4140613;-0.147390107;0.894392157;0.880234306;6.90811149;-0.720043058;10;1.00292013;1.00292066;1.22321668;1.068861;1.00292129
21.423938;0.880984678;1.24813463;-0.132584679;1.41675038;-0.150496057;0.894740098;0.88098425;6.92714553;-0.735843081;10;1.00277313;1.0027737;1.22585173;1.068861;1.00277429
21.424938;0.881234703;1.24924168;-0.133500723;1.41760468;-0.151492849;0.894861076;0.881234232;6.93328954;-0.740927089;10;1.00272313;1.0027237;1.22670075;1.068861;1.00272429
21.427938;0.881984762;1.2524543;-0.136147777;1.42004172;-0.154365226;0.895235005;0.881984179;6.95111957;-0.755618112;10;1.00257414;1.00257472;1.2291568;1.068861;1.00257528
21.428938;0.882234778;1.2534889;-0.136996256;1.42081202;-0.155283206;0.895363982;0.88223416;6.95686158;-0.760327118;10;1.00252415;1.00252472;1.22994481;1.068861;1.00252527
21.429938;0.882484791;1.2545053;-0.137827796;1.42156128;-0.156181473;0.895494959;0.882484142;6.96250259;-0.764942121;10;1.00247415;1.00247472;1.23071783;1.068861;1.00247526
21.431938;0.882984812;1.25648312;-0.139439164;1.42299626;-0.157917923;0.895763916;0.882984103;6.97347961;-0.773885122;10;1.00237317;1.00237371;1.23221987;1.068861;1.00237425
21.432938;0.88323482;1.25744472;-0.140218991;1.42368223;-0.158756139;0.895901897;0.883234084;6.97881661;-0.778213119;10;1.00232219;1.00232271;1.23294689;1.068861;1.00232324
21.433938;0.883484825;1.25838778;-0.140981338;1.4243468;-0.1595741;0.896041878;0.883484065;6.98405062;-0.782444113;10;1.0022722;1.0022727;1.23365991;1.068861;1.00227323
21.434938;0.883734828;1.25931262;-0.141726206;1.42499041;-0.160371824;0.896183861;0.883734047;6.98918363;-0.786578104;10;1.00222122;1.0022217;1.23435693;1.068861;1.00222222
21.436938;0.884234828;1.26110682;-0.143163145;1.42621377;-0.161906218;0.896475831;0.884234018;6.99914164;-0.794553077;10;1.00211925;1.00211969;1.23570497;1.068861;1.00212019
21.437938;0.884484825;1.26197634;-0.143855034;1.42679377;-0.162642718;0.896624818;0.884484007;7.00396765;-0.79839306;10;1.00206827;1.00206869;1.236357;1.068861;1.00206918
21.438938;0.884734818;1.2628273;-0.144529264;1.42735246;-0.163358845;0.896776808;0.884733998;7.00869066;-0.80213504;10;1.0020173;1.00201768;1.23699202;1.068861;1.00201816
21.439938;0.884984808;1.2636597;-0.145185473;1.42788986;-0.164054208;0.896929799;0.884983992;7.01331067;-0.805777017;10;1.00196632;1.00196668;1.23761305;1.068861;1.00196715
21.440938;0.885234794;1.26447354;-0.145823662;1.428406;-0.164728824;0.897085793;0.885233989;7.01782768;-0.809318992;10;1.00191535;1.00191567;1.23821708;1.068861;1.00191613
21.442938;0.885734757;1.2660452;-0.14704616;1.42937413;-0.166016088;0.897405786;0.885733988;7.02655069;-0.816103938;10;1.0018124;1.00181266;1.23938013;1.068861;1.0018131
21.444938;0.886234704;1.26754244;-0.148195856;1.43025721;-0.16721976;0.897733787;0.886233991;7.03486071;-0.822484879;10;1.00170846;1.00170865;1.2404812;1.068861;1.00170908
