time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
21.445938;0.886484672;1.26826295;-0.148743225;1.43066666;-0.16779009;0.89790179;0.886483993;7.03885972;-0.825522848;10;1.00165749;1.00165765;1.24100823;1.068861;1.00165806
21.446938;0.886734637;1.26896454;-0.149272395;1.43105455;-0.168339575;0.898071793;0.886733993;7.04275373;-0.828459817;10;1.00160552;1.00160564;1.24151926;1.068861;1.00160605
21.448938;0.887234558;1.2703117;-0.15027524;1.43176652;-0.169375068;0.898418802;0.88723399;7.05023075;-0.834025755;10;1.00150158;1.00150162;1.24249532;1.068861;1.00150203
21.449938;0.887484516;1.27095691;-0.150748917;1.43209023;-0.169861112;0.898595807;0.887483985;7.05381175;-0.836654726;10;1.00144961;1.00144961;1.24295935;1.068861;1.00145002
21.450938;0.887734472;1.27158319;-0.151204036;1.43239244;-0.170325976;0.898775812;0.887733979;7.05728776;-0.839180698;10;1.00139764;1.00139761;1.24340738;1.068861;1.00139801
21.451938;0.887984427;1.27219057;-0.151640418;1.43267318;-0.170769478;0.898957818;0.88798397;7.06065877;-0.841602673;10;1.00134567;1.0013456;1.24384041;1.068861;1.001346
21.452938;0.888234381;1.27277903;-0.152058243;1.43293246;-0.171191837;0.899142823;0.888233959;7.06392477;-0.84392165;10;1.0012927;1.00129259;1.24425744;1.068861;1.00129299
21.453938;0.888484336;1.27334857;-0.152457152;1.4331703;-0.171592665;0.899328829;0.888483947;7.06708578;-0.84613563;10;1.00124073;1.00124058;1.24465847;1.068861;1.00124098
21.455938;0.88898425;1.27443035;-0.153198577;1.43358114;-0.172330207;0.899709843;0.888983918;7.07308979;-0.8502506;10;1.00113577;1.00113556;1.24541253;1.068861;1.00113597
21.456938;0.889234209;1.2749426;-0.153540914;1.43375416;-0.172666755;0.89990385;0.889233902;7.07593279;-0.85215059;10;1.0010838;1.00108355;1.24576656;1.068861;1.00108396
21.459938;0.889984109;1.27636477;-0.154454235;1.43414387;-0.173547515;0.900500872;0.889983843;7.08382581;-0.857219571;10;1.00092585;1.00092555;1.24673164;1.068861;1.00092594
21.460938;0.890234085;1.27680026;-0.154720538;1.43423031;-0.173797931;0.900704879;0.890233821;7.08624282;-0.858697567;10;1.00087286;1.00087255;1.24702167;1.068861;1.00087293
21.461938;0.890484066;1.27721666;-0.154967743;1.43429526;-0.174026757;0.900910888;0.890483798;7.08855383;-0.860069565;10;1.00081987;1.00081955;1.2472957;1.068861;1.00081992
21.462938;0.890734053;1.27761378;-0.155195848;1.43433852;-0.174234013;0.901119898;0.890733775;7.09075784;-0.861335563;10;1.00076688;1.00076655;1.24755273;1.068861;1.00076691
21.463938;0.890984044;1.27799144;-0.155404672;1.43435992;-0.174419512;0.90133091;0.890983752;7.09285384;-0.862494562;10;1.00071389;1.00071356;1.24779476;1.068861;1.0007139
21.465938;0.891484043;1.27868893;-0.155764841;1.43433781;-0.174725717;0.901759939;0.891483707;7.09672486;-0.86449356;10;1.0006079;1.00060757;1.24823081;1.068861;1.00060788
21.466938;0.891734049;1.2790084;-0.155915825;1.43429392;-0.174846056;0.901978957;0.891733688;7.09849787;-0.865331559;10;1.0005549;1.00055458;1.24842483;1.068861;1.00055486
21.467938;0.891984057;1.27930859;-0.156047709;1.43422845;-0.174944912;0.902199976;0.89198367;7.10016388;-0.86606356;10;1.0005019;1.00050158;1.24860286;1.068861;1.00050185
21.468938;0.892234069;1.27958913;-0.156160133;1.43414101;-0.175021901;0.902422996;0.892233654;7.10172089;-0.866687561;10;1.0004489;1.00044859;1.24876488;1.068861;1.00044884
21.469938;0.892484083;1.27985022;-0.156253277;1.43403181;-0.175077243;0.902649017;0.89248364;7.1031699;-0.867204563;10;1.0003959;1.0003956;1.2489099;1.068861;1.00039583
21.470938;0.892734099;1.28009185;-0.156327142;1.43390087;-0.175110953;0.902878038;0.892733626;7.10451091;-0.867614566;10;1.00034289;1.00034261;1.24903992;1.068861;1.00034282
21.471938;0.892984116;1.28031384;-0.156381368;1.43374802;-0.17512265;0.903108059;0.892983613;7.10574291;-0.867915571;10;1.00028989;1.00028963;1.24915394;1.068861;1.00028981
21.472938;0.893234134;1.28051602;-0.156416316;1.43357306;-0.175112755;0.903342081;0.8932336;7.10686492;-0.868109576;10;1.00023688;1.00023664;1.24925095;1.068861;1.0002368
21.473938;0.893484154;1.28069873;-0.156431805;1.43337642;-0.175081083;0.903577101;0.893483587;7.10787892;-0.868195581;10;1.00018287;1.00018265;1.24933297;1.068861;1.0001828
21.474938;0.893734173;1.28086163;-0.156427836;1.43315773;-0.175027653;0.903815121;0.893733573;7.10878292;-0.868173586;10;1.00012985;1.00012966;1.24939799;1.068861;1.00012979
21.475938;0.893984194;1.28100489;-0.156404406;1.43291718;-0.174952485;0.90405614;0.893983558;7.10957791;-0.868043591;10;1.00007684;1.00007668;1.24944701;1.068861;1.00007679
21.476938;0.894234214;1.2811285;-0.156361517;1.43265481;-0.174855595;0.904299158;0.894233542;7.11026391;-0.867805596;10;1.00002383;1.00002369;1.24948002;1.068861;1.00002378
21.477938;0.894484235;1.28123212;-0.156299168;1.43237022;-0.174737004;0.904545176;0.894483525;7.1108389;-0.867459602;10;0.999969816;0.9999697;1.24949704;1.068861;0.999969782
21.478938;0.894734257;1.28131592;-0.156217358;1.43206365;-0.174596728;0.904793194;0.894733508;7.1113039;-0.867005608;10;0.999916803;0.99991671;1.24949805;1.068861;0.999916781
21.479938;0.894984278;1.2813799;-0.156115908;1.4317351;-0.174434587;0.905043212;0.894983491;7.11165889;-0.866442616;10;0.999863791;0.999863721;1.24948307;1.068861;0.999863781
21.481938;0.89548432;1.28144822;-0.155854805;1.43101195;-0.174045583;0.905552249;0.89548346;7.11203787;-0.864993637;10;0.999756768;0.999756739;1.24940409;1.068861;0.999756784
21.482938;0.895734339;1.28145237;-0.155694974;1.43061719;-0.173818556;0.905810268;0.895733445;7.11206086;-0.86410665;10;0.999703759;0.999703747;1.2493411;1.068861;0.999703788
21.484938;0.896234372;1.28140069;-0.155316751;1.42976138;-0.173299544;0.906333306;0.896233419;7.11177385;-0.862007679;10;0.999596745;0.999596761;1.24916511;1.068861;0.999596798
21.485938;0.896484385;1.28134484;-0.155098359;1.42930037;-0.173007596;0.906598325;0.896483409;7.11146384;-0.860795696;10;0.999543741;0.999543766;1.24905312;1.068861;0.999543805
21.487938;0.896984401;1.28117262;-0.154603379;1.42831163;-0.172359306;0.907136363;0.896983396;7.11050782;-0.858048732;10;0.999437739;0.999437772;1.24878111;1.068861;0.999437824
21.488938;0.897234404;1.28105642;-0.154326611;1.42778412;-0.1720028;0.907409381;0.897233393;7.1098628;-0.85651275;10;0.999383741;0.999383774;1.24862111;1.068861;0.999383835
21.489938;0.897484404;1.28091986;-0.154030565;1.42723423;-0.17162501;0.907684399;0.897483393;7.1091048;-0.854869768;10;0.999330745;0.999330774;1.2484441;1.068861;0.999330847
21.490938;0.8977344;1.28076311;-0.153714879;1.42666216;-0.171225555;0.907961416;0.897733396;7.10823479;-0.853117785;10;0.999277751;0.999277773;1.24825209;1.068861;0.999277861
21.491938;0.897984393;1.28058601;-0.153379915;1.42606773;-0.170804853;0.908241433;0.897983402;7.10725178;-0.851258801;10;0.999224758;0.999224771;1.24804308;1.068861;0.999224876
21.492938;0.898234382;1.28038872;-0.153025674;1.42545118;-0.170362923;0.908523449;0.89823341;7.10615677;-0.849292815;10;0.999170765;0.999170768;1.24781906;1.068861;0.999170892
21.493938;0.89848437;1.28017107;-0.152651974;1.4248123;-0.169899581;0.908808464;0.89848342;7.10494877;-0.847218828;10;0.999117773;0.999117763;1.24757805;1.068861;0.999117908
21.494938;0.898734354;1.27993288;-0.152258817;1.42415092;-0.169414846;0.909095478;0.898733431;7.10362677;-0.845036839;10;0.99906478;0.999064757;1.24732103;1.068861;0.999064925
21.496938;0.899234319;1.2793956;-0.151414849;1.42276154;-0.168382072;0.909677502;0.89923346;7.10064477;-0.840352856;10;0.998958791;0.998958743;1.246759;1.068861;0.998958955
21.497938;0.8994843;1.27909615;-0.150964039;1.42203318;-0.167834068;0.909971512;0.899483478;7.09898278;-0.837850861;10;0.998905794;0.998905734;1.24645398;1.068861;0.998905969
21.499997;0.900000257;1.27841634;-0.149976662;1.42046252;-0.166640722;0.910585524;0.899999521;7.09520979;-0.832370867;10;0.998796793;0.998796716;1.24577594;1.068861;0.998796993
21.500000;0.900000257;1.27841435;-0.149973959;1.42046032;-0.166637719;0.910586524;0.899999521;7.09519879;-0.832355867;10;0.998796793;0.998796716;1.24577494;1.068861;0.998796993
21.501572;0.900000224;1.27728444;-0.14841848;1.41920485;-0.164909378;0.910807525;0.899999562;7.08892781;-0.823722867;10;0.998713783;0.998713704;1.24519491;1.068861;0.998714008
21.502596;0.900000202;1.27652408;-0.147385702;1.41836;-0.163761824;0.910953522;0.899999591;7.08470783;-0.817990865;10;0.998659773;0.998659697;1.24479789;1.068861;0.998660017
21.504596;0.900000159;1.27497959;-0.145321238;1.41664387;-0.161467921;0.91124451;0.899999655;7.07613586;-0.806532859;10;0.998553745;0.998553684;1.24397386;1.068861;0.998554034
21.505596;0.900000138;1.27417797;-0.144265227;1.41575317;-0.160294546;0.9113935;0.89999969;7.07168687;-0.800671855;10;0.998501727;0.998501678;1.24353785;1.068861;0.998502042
21.506596;0.900000117;1.27335653;-0.143193725;1.41484045;-0.159103954;0.911543488;0.899999724;7.06712789;-0.79472485;10;0.998448709;0.998448672;1.24308583;1.068861;0.99844905
21.507596;0.900000097;1.27251546;-0.142106369;1.41390591;-0.157895746;0.911695474;0.899999759;7.06245991;-0.788689844;10;0.998396689;0.998396665;1.24261783;1.068861;0.998397057
21.508596;0.900000077;1.27165492;-0.141003341;1.41294974;-0.156670122;0.911849458;0.899999793;7.05768392;-0.782567837;10;0.998344669;0.998344657;1.24213482;1.068861;0.998345065
21.510596;0.900000039;1.26987458;-0.138750624;1.41097155;-0.15416703;0.912162424;0.899999855;7.04780295;-0.77006482;10;0.998240631;0.998240637;1.24111981;1.068861;0.998241081
21.511596;0.900000022;1.26895513;-0.137600756;1.40994992;-0.152889361;0.912321405;0.899999883;7.04269996;-0.763682811;10;0.998188613;0.998188625;1.24058981;1.068861;0.998189089
21.512596;0.900000006;1.26801588;-0.136435211;1.40890628;-0.151594275;0.912483385;0.899999908;7.03748697;-0.757213802;10;0.998136596;0.998136612;1.24004282;1.068861;0.998137098
21.513596;0.899999991;1.26705698;-0.135254352;1.40784081;-0.150282174;0.912646365;0.89999993;7.03216497;-0.750659794;10;0.998084581;0.998084598;1.23948082;1.068861;0.998085108
21.514596;0.899999979;1.26607844;-0.134057996;1.40675352;-0.148952856;0.912810344;0.899999949;7.02673398;-0.744019787;10;0.998033568;0.998033584;1.23890284;1.068861;0.998034119
21.515596;0.899999968;1.26508026;-0.132845963;1.40564441;-0.14760612;0.912977322;0.899999966;7.02119398;-0.737292783;10;0.997981557;0.997981569;1.23830985;1.068861;0.99798213
21.516596;0.899999959;1.26406244;-0.131618791;1.40451349;-0.146242568;0.9131463;0.899999979;7.01554498;-0.73048178;10;0.997930548;0.997930554;1.23770087;1.068861;0.997931143
21.517596;0.899999951;1.26302498;-0.130376123;1.40336075;-0.144861798;0.913316279;0.89999999;7.00978698;-0.723584779;10;0.997879542;0.997879539;1.23707689;1.068861;0.997880157
21.518596;0.899999945;1.26196789;-0.129118136;1.40218619;-0.143464011;0.913488258;0.899999999;7.00391998;-0.71660278;10;0.997828539;0.997828525;1.23643692;1.068861;0.997829171
21.520596;0.899999937;1.25979477;-0.126556567;1.3997716;-0.140617785;0.913837217;0.900000011;6.99185897;-0.702385788;10;0.997726542;0.997726497;1.23511098;1.068861;0.997727199
21.521596;0.899999934;1.25867893;-0.125252986;1.39853178;-0.139169345;0.914015197;0.900000014;6.98566596;-0.695150794;10;0.997675549;0.997675484;1.23442501;1.068861;0.997676213
21.522596;0.899999932;1.25754327;-0.123934268;1.39726994;-0.137704086;0.914194179;0.900000016;6.97936296;-0.687831801;10;0.997624561;0.997624473;1.23372404;1.068861;0.997625225
21.523596;0.89999993;1.25638815;-0.122600592;1.39598648;-0.13622221;0.914375163;0.900000017;6.97295195;-0.680429809;10;0.997574576;0.997574462;1.23300708;1.068861;0.997575237
21.524596;0.899999929;1.25521338;-0.12125214;1.39468119;-0.134723916;0.914557148;0.900000018;6.96643195;-0.672945818;10;0.997524595;0.997524453;1.23227611;1.068861;0.997525246
21.525596;0.899999927;1.25401898;-0.119888549;1.39335408;-0.133208804;0.914742134;0.900000019;6.95980295;-0.665377826;10;0.997473619;0.997473445;1.23152914;1.068861;0.997474254
21.526596;0.899999926;1.2528051;-0.118510363;1.39200536;-0.131677475;0.914928123;0.900000019;6.95306595;-0.657728833;10;0.997423646;0.997423438;1.23076717;1.068861;0.997424259
21.527596;0.899999926;1.25157159;-0.1171174;1.39063479;-0.13012973;0.915116113;0.90000002;6.94621995;-0.649997841;10;0.997373676;0.997373432;1.2299892;1.068861;0.997374262
21.528596;0.899999926;1.25031844;-0.115709841;1.38924242;-0.128565767;0.915306105;0.900000023;6.93926494;-0.642185848;10;0.997324709;0.997324427;1.22919723;1.068861;0.997325262
21.530596;0.899999926;1.24775357;-0.11285094;1.38639259;-0.125389194;0.915690094;0.90000003;6.92502994;-0.626318862;10;0.997224781;0.997224418;1.22756727;1.068861;0.997225255
21.532596;0.899999928;1.24511068;-0.109934564;1.38345607;-0.12214876;0.916081092;0.90000004;6.91036195;-0.610132878;10;0.997126854;0.997126411;1.2258783;1.068861;0.997127241
21.534596;0.899999929;1.24238976;-0.106961433;1.38043284;-0.118845265;0.916479099;0.900000051;6.89526095;-0.593631897;10;0.997028925;0.997028405;1.22412932;1.068861;0.997029222
21.536596;0.899999929;1.23959101;-0.103932089;1.37732312;-0.115479311;0.916883115;0.900000062;6.87972795;-0.576818918;10;0.996931991;0.996931402;1.22232232;1.068861;0.996932202
21.537596;0.899999927;1.23816235;-0.102396607;1.37573574;-0.113773212;0.917088124;0.900000067;6.87179895;-0.568296929;10;0.996883022;0.996882403;1.22139632;1.068861;0.996883192
21.538596;0.899999924;1.23671441;-0.100847611;1.37412693;-0.112052098;0.917294135;0.900000072;6.86376295;-0.55969994;10;0.99683505;0.996834405;1.22045631;1.068861;0.996835183
21.540596;0.899999914;1.23376035;-0.0977085373;1.37084463;-0.108564223;0.917711157;0.900000083;6.84736795;-0.54227796;10;0.996739103;0.996738417;1.21853229;1.068861;0.996739167
21.541596;0.899999907;1.23225422;-0.0961188192;1.36917116;-0.106797862;0.917922168;0.900000088;6.83900894;-0.533454969;10;0.996692127;0.996691427;1.21754828;1.068861;0.99669216
21.542596;0.8999999;1.23072882;-0.0945157665;1.36747626;-0.105016685;0.918135179;0.900000092;6.83054294;-0.524557977;10;0.996644149;0.996643439;1.21655026;1.068861;0.996644153
21.544596;0.899999885;1.22762;-0.0912705572;1.364022;-0.101410883;0.918564198;0.900000099;6.81328894;-0.506546992;10;0.99654919;0.99654847;1.21451023;1.068861;0.996549142
21.546596;0.899999873;1.22443406;-0.087973267;1.36048206;-0.0977472176;0.919000213;0.900000104;6.79560694;-0.488247004;10;0.996456225;0.99645551;1.21241419;1.068861;0.996456129
21.548596;0.899999866;1.22117137;-0.0846253343;1.35685685;-0.0940272908;0.919441223;0.900000105;6.77749895;-0.469666015;10;0.996363254;0.996362561;1.21026215;1.068861;0.996363111
21.549596;0.899999865;1.21951138;-0.0829327139;1.35501241;-0.0921466048;0.919664227;0.900000105;6.76828595;-0.460272021;10;0.996316266;0.99631559;1.20916512;1.068861;0.996316099
21.550596;0.899999866;1.21783211;-0.0812276573;1.35314656;-0.090252104;0.91988823;0.900000104;6.75896595;-0.450809027;10;0.996270276;0.996269621;1.2080541;1.068861;0.996270085
21.551596;0.899999869;1.21613374;-0.0795103449;1.35125948;-0.0883439881;0.920114233;0.900000102;6.74953996;-0.441278033;10;0.996224283;0.996223653;1.20692907;1.068861;0.996224068
21.552596;0.899999874;1.21441645;-0.0777809568;1.34935137;-0.0864224578;0.920341235;0.900000099;6.74000896;-0.431680039;10;0.996179288;0.996178686;1.20579005;1.068861;0.996179049
21.553596;0.899999882;1.21267988;-0.0760396733;1.34742185;-0.0844877133;0.920570237;0.900000096;6.73037096;-0.422016047;10;0.99613329;0.996132719;1.20463702;1.068861;0.996133027
21.555596;0.899999905;1.20915017;-0.072521782;1.34349995;-0.0805789825;0.921031241;0.900000088;6.71078097;-0.402492065;10;0.996043289;0.996042786;1.20229096;1.068861;0.996042977
21.556596;0.899999921;1.20735684;-0.0707455352;1.34150737;-0.078605397;0.921263243;0.900000083;6.70082798;-0.392634076;10;0.995998284;0.995997818;1.20109793;1.068861;0.995997949
21.557596;0.89999994;1.20554459;-0.068957935;1.33949376;-0.0766191986;0.921497244;0.900000076;6.69076998;-0.382713088;10;0.995954276;0.995953849;1.1998909;1.068861;0.99595392
21.559596;0.899999987;1.20186352;-0.0653488564;1.33540368;-0.0726091649;0.921968243;0.900000056;6.67034;-0.362683113;10;0.995865252;0.99586491;1.19743684;1.068861;0.995864862
21.561596;0.900000043;1.1981075;-0.0616961709;1.33123033;-0.0685506863;0.922445239;0.900000026;6.64949401;-0.342411136;10;0.995777216;0.995776967;1.19492977;1.068861;0.995776808
21.563596;0.900000101;1.19427669;-0.0580006014;1.32697388;-0.0644445664;0.922926236;0.899999986;6.62823303;-0.321901157;10;0.995690169;0.995690021;1.19236971;1.068861;0.995689762
21.564596;0.90000013;1.19233326;-0.0561373212;1.32481452;-0.0623742921;0.923169235;0.899999963;6.61744703;-0.311560166;10;0.995647142;0.995647047;1.19106967;1.068861;0.995646744
21.567596;0.90000021;1.18639201;-0.0504863999;1.31821315;-0.0560956116;0.923903238;0.899999884;6.58447304;-0.280198191;10;0.995519058;0.995519119;1.18709358;1.068861;0.995518708
21.568596;0.900000234;1.18437472;-0.0485831196;1.31597172;-0.0539808997;0.92414924;0.899999856;6.57327703;-0.269635198;10;0.995477031;0.995477142;1.18574355;1.068861;0.995476702
21.570596;0.900000272;1.18028518;-0.0447477291;1.31142781;-0.0497194487;0.924646247;0.899999799;6.55058003;-0.248349207;10;0.995392978;0.995393183;1.18300349;1.068861;0.995392697
21.571596;0.900000287;1.17821294;-0.0428159795;1.30912531;-0.0475731096;0.92489625;0.89999977;6.53907902;-0.237628209;10;0.995351955;0.995352202;1.18161446;1.068861;0.995351697
21.573596;0.900000304;1.17401404;-0.0389254539;1.30445989;-0.0432504041;0.925399257;0.899999714;6.51577501;-0.216036207;10;0.995268916;0.995269237;1.17879942;1.068861;0.995268702
21.574596;0.900000306;1.17188739;-0.0369668586;1.30209695;-0.041074237;0.925652259;0.899999688;6.50397201;-0.205166202;10;0.995228901;0.995229252;1.1773734;1.068861;0.995228705
21.575596;0.900000304;1.16974271;-0.0349996155;1.29971398;-0.0388884602;0.925906261;0.899999662;6.492069;-0.194248195;10;0.99518789;0.995188266;1.17593538;1.068861;0.995187709
21.577596;0.900000288;1.16539968;-0.0310399081;1.2948884;-0.0344888768;0.926417265;0.899999616;6.46796499;-0.172272175;10;0.99510788;0.995108291;1.17302335;1.068861;0.995107716
21.578596;0.900000275;1.16320148;-0.0290478045;1.29244598;-0.0322754701;0.926674266;0.899999596;6.45576499;-0.161216161;10;0.995067882;0.995068303;1.17154834;1.068861;0.995067717
21.580596;0.900000244;1.15875159;-0.025039638;1.28750167;-0.0278220269;0.927189268;0.899999563;6.43106798;-0.138971131;10;0.994988897;0.994989322;1.16856433;1.068861;0.994988712
21.581596;0.900000227;1.15650024;-0.0230241151;1.28500019;-0.025582591;0.927448269;0.899999552;6.41857298;-0.127785115;10;0.994949909;0.99495033;1.16705432;1.068861;0.994949704
21.583596;0.900000191;1.15194492;-0.0189707302;1.27993876;-0.0210788926;0.927969272;0.899999537;6.39329097;-0.105289081;10;0.994872941;0.994873343;1.16399931;1.068861;0.994872676
21.584596;0.900000173;1.14964095;-0.0169334087;1.27737881;-0.0188152318;0.928230274;0.899999534;6.38050396;-0.0939820649;10;0.994834959;0.994835348;1.16245431;1.068861;0.994834657
21.585596;0.900000154;1.14731986;-0.0148888811;1.27479984;-0.0165435638;0.928493276;0.899999533;6.36762195;-0.0826350489;10;0.994796977;0.994797352;1.1608983;1.068861;0.994796634
21.586596;0.900000135;1.14498147;-0.0128376879;1.27220165;-0.0142644894;0.928755278;0.899999536;6.35464394;-0.0712510334;10;0.994758997;0.994759354;1.1593303;1.068861;0.994758608
21.587596;0.900000116;1.14262578;-0.0107800094;1.26958423;-0.0119782086;0.929019281;0.899999542;6.34156993;-0.0598310185;10;0.994722016;0.994722354;1.1577513;1.068861;0.994721579
21.588596;0.900000096;1.14025296;-0.00871566549;1.2669478;-0.0096845209;0.929283285;0.899999551;6.32840092;-0.0483740041;10;0.994685035;0.994685352;1.1561613;1.068861;0.994684548
21.589596;0.900000076;1.13786321;-0.00664519671;1.26429254;-0.00738402645;0.92954829;0.899999562;6.31513791;-0.0368829903;10;0.994648052;0.994648348;1.1545603;1.068861;0.994647515
21.592596;0.900000014;1.13059268;-0.000398121264;1.25621424;-0.00044289842;0.930346309;0.899999613;6.27478686;-0.00221195254;10;0.994539094;0.994539321;1.14969029;1.068861;0.994538416
21.593596;0.899999993;1.12813572;0.00169558656;1.25348429;0.00188342636;0.930613316;0.899999634;6.26115084;0.00940805834;10;0.994504103;0.994504308;1.14804629;1.068861;0.994503385
21.594596;0.899999971;1.12566217;0.00379469872;1.25073594;0.00421575893;0.930881323;0.899999657;6.24742282;0.0210580682;10;0.99446811;0.994468293;1.14639029;1.068861;0.994467356
21.596596;0.899999928;1.12066554;0.00800841482;1.24518413;0.00889764699;0.931418336;0.899999709;6.21969179;0.0444440847;10;0.994398114;0.994398259;1.1430473;1.068861;0.994397307
21.598596;0.899999884;1.11560386;0.0122412243;1.23956006;0.0136007638;0.931956349;0.899999764;6.19159975;0.0679360979;10;0.99432911;0.994329224;1.1396623;1.068861;0.994328268
21.599596;0.899999862;1.1130487;0.014364474;1.23672099;0.0159599322;0.932226355;0.899999792;6.17741873;0.0797201038;10;0.994295105;0.994295205;1.1379553;1.068861;0.994294252
21.600596;0.89999984;1.11047769;0.0164920469;1.2338643;0.0183239062;0.93249636;0.899999818;6.16314971;0.0915281093;10;0.994262099;0.994262188;1.13623731;1.068861;0.994261237
21.601596;0.899999818;1.10789065;0.0186237633;1.2309898;0.0206924854;0.932767363;0.899999843;6.14879168;0.103359114;10;0.994228092;0.99422817;1.13450932;1.068861;0.994227223
21.602596;0.899999797;1.10528776;0.0207594434;1.22809767;0.0230654689;0.933038366;0.899999866;6.13434566;0.115212118;10;0.994195084;0.994195153;1.13277132;1.068861;0.994194209
21.603596;0.899999776;1.10266919;0.022898727;1.22518813;0.025442456;0.933309366;0.899999887;6.11981264;0.12708512;10;0.994162076;0.994162137;1.13102333;1.068861;0.994161196
21.604596;0.899999756;1.10003513;0.0250417943;1.22226137;0.0278236468;0.933581365;0.899999905;6.10519361;0.138979121;10;0.994130068;0.994130122;1.12926534;1.068861;0.994129182
21.606596;0.899999717;1.09472036;0.0293376589;1.21635601;0.0325968367;0.934125356;0.899999931;6.07569657;0.162821115;10;0.994066053;0.994066096;1.12572036;1.068861;0.994065154
21.607184;0.899999706;1.09314559;0.0306036078;1.21460624;0.0340034473;0.934285353;0.899999936;6.06695656;0.169847111;10;0.994047049;0.99404709;1.12467136;1.068861;0.994046146
21.608200;0.899999688;1.09041317;0.0327922621;1.21157017;0.0364352847;0.934562346;0.899999943;6.05179154;0.181994103;10;0.994016043;0.994016082;1.12285037;1.068861;0.994015132
21.611200;0.899999641;1.08225483;0.0392710272;1.20250525;0.0436338871;0.935380324;0.899999947;6.00651249;0.217951068;10;0.993923036;0.993923071;1.11741739;1.068861;0.993922094
21.613200;0.899999616;1.0767419;0.0436015056;1.19637969;0.0484454883;0.93592731;0.899999938;5.97591547;0.241985038;10;0.993863039;0.993863076;1.1137494;1.068861;0.993862076
21.614200;0.899999606;1.07396372;0.0457694505;1.1932928;0.0508542873;0.936200304;0.899999931;5.96049646;0.254017023;10;0.993834043;0.993834082;1.11190241;1.068861;0.99383307
21.615200;0.899999597;1.07117113;0.0479391991;1.19018989;0.0532650852;0.9364733;0.899999922;5.94499746;0.266059007;10;0.993805048;0.99380509;1.11004642;1.068861;0.993804066
21.617200;0.899999581;1.06554342;0.0522828445;1.18393684;0.0580912773;0.937020295;0.899999897;5.91376344;0.290165975;10;0.993748061;0.993748113;1.10630843;1.068861;0.993747066
21.618200;0.899999574;1.06270849;0.0544565606;1.18078689;0.060506472;0.937293296;0.899999882;5.89802944;0.302229959;10;0.993719071;0.993719127;1.10442644;1.068861;0.993718069
21.621200;0.899999561;1.05412131;0.0609822142;1.17124556;0.0677570533;0.938113308;0.899999825;5.85037042;0.338446908;10;0.993637112;0.99363718;1.09873147;1.068861;0.99363609
21.622200;0.899999559;1.05123176;0.0631584518;1.16803494;0.0701750474;0.938386313;0.899999804;5.83433342;0.350524889;10;0.99361013;0.993610201;1.09681648;1.068861;0.993609101
21.623200;0.89999956;1.04832889;0.0653348683;1.16480952;0.0725932421;0.938659319;0.899999782;5.81822241;0.362603868;10;0.99358415;0.993584224;1.09489349;1.068861;0.993583113
21.624200;0.899999563;1.04541285;0.0675114637;1.16156948;0.0750116378;0.938931323;0.89999976;5.8020384;0.374683846;10;0.993557171;0.993557248;1.0929625;1.068861;0.993556126
21.628200;0.899999595;1.03362006;0.0762145896;1.14846637;0.0846816328;0.940020327;0.899999679;5.73658837;0.422985746;10;0.99345627;0.993456345;1.08516254;1.068861;0.993455181
21.629200;0.899999608;1.03064041;0.078388657;1.14515566;0.0870972351;0.940292325;0.899999664;5.72005136;0.43505172;10;0.993432297;0.993432366;1.08319356;1.068861;0.993431196
21.630200;0.899999622;1.02764852;0.080561643;1.14183132;0.0895116386;0.940564322;0.89999965;5.70344634;0.447111695;10;0.993408325;0.993408385;1.08121757;1.068861;0.993407211
21.632200;0.899999653;1.02162832;0.0849041908;1.13514221;0.094336649;0.941105316;0.89999963;5.67003432;0.471212648;10;0.993360383;0.993360417;1.07724359;1.068861;0.993359243
21.636200;0.899999717;1.00944718;0.0935696392;1.12160763;0.103964869;0.942185313;0.899999613;5.60242929;0.519305566;10;0.993270506;0.993270453;1.06921365;1.068861;0.993269316
21.637200;0.899999732;1.00637346;0.0957309091;1.11819239;0.106366272;0.942454314;0.899999613;5.58537029;0.531300547;10;0.993249537;0.993249456;1.06718866;1.068861;0.993248336
21.638200;0.899999744;1.00328894;0.0978898362;1.11476515;0.108765071;0.942722316;0.899999615;5.56825129;0.54328253;10;0.993227567;0.993227456;1.06515867;1.068861;0.993226357
21.639200;0.899999756;1.00019324;0.100046061;1.1113255;0.111160869;0.942990317;0.899999618;5.55107029;0.555249514;10;0.993206596;0.993206455;1.06312167;1.068861;0.993205378
21.643200;0.899999781;0.987705909;0.108642852;1.09745075;0.12071282;0.944057317;0.899999639;5.48176631;0.602961461;10;0.993126695;0.993126421;1.05491168;1.068861;0.993125471
21.644200;0.899999784;0.984558664;0.11078412;1.09395384;0.123091995;0.944322313;0.899999646;5.46429932;0.614845453;10;0.993107717;0.993107405;1.05284468;1.068861;0.993106498
21.645200;0.899999785;0.981401507;0.112921965;1.09044592;0.125467366;0.944587308;0.899999654;5.44677732;0.626710446;10;0.993088736;0.993088386;1.05077168;1.068861;0.993087526
21.648200;0.899999786;0.971872733;0.119312421;1.07985851;0.13256784;0.94537728;0.89999968;5.39389334;0.662177444;10;0.993034789;0.99303431;1.04451968;1.068861;0.993033622
21.651200;0.899999785;0.962261977;0.125665733;1.06918004;0.139627056;0.946162236;0.899999704;5.34055436;0.697438467;10;0.992983834;0.992983206;1.03822068;1.068861;0.992982725
21.652200;0.899999784;0.959041038;0.127774366;1.06560126;0.14196998;0.946422217;0.899999711;5.32267837;0.709141479;10;0.992967848;0.992967165;1.03611068;1.068861;0.992966759
21.653200;0.899999783;0.955811633;0.129878492;1.06201308;0.144307898;0.946681196;0.899999716;5.30475538;0.720819494;10;0.992951861;0.992951123;1.03399569;1.068861;0.992950792
21.654200;0.899999782;0.952574123;0.131977571;1.0584159;0.146640211;0.946940173;0.899999721;5.2867874;0.732469511;10;0.992936873;0.992936079;1.0318767;1.068861;0.992935824
21.655200;0.89999978;0.949328688;0.1340716;1.05480991;0.148966916;0.947198148;0.899999724;5.26877542;0.74409153;10;0.992921883;0.992921033;1.0297527;1.068861;0.992920856
21.656200;0.899999778;0.946075328;0.1361604;1.05119511;0.151287816;0.947455122;0.899999726;5.25071944;0.755684552;10;0.992906892;0.992905986;1.02762471;1.068861;0.992905887
21.659200;0.899999769;0.936270225;0.142394541;1.04030066;0.158214686;0.948221035;0.899999722;5.1963015;0.790284633;10;0.992864912;0.992863846;1.02121374;1.068861;0.992863973
21.660200;0.899999766;0.932987689;0.144461173;1.03665343;0.160510967;0.948475005;0.899999718;5.17808352;0.801754664;10;0.992851916;0.992850801;1.01906876;1.068861;0.992851
21.661200;0.899999762;0.92969813;0.14652186;1.03299839;0.162800644;0.948727974;0.899999713;5.15982654;0.813191695;10;0.99283992;0.992838758;1.01691977;1.068861;0.992839025
21.664200;0.899999748;0.919790733;0.152667521;1.02199021;0.169629251;0.949481885;0.899999695;5.10484059;0.847300795;10;0.992802926;0.992801645;1.01044982;1.068861;0.992802085
21.666200;0.899999734;0.913155247;0.156732496;1.01461744;0.174145967;0.949979831;0.899999682;5.06801362;0.869861862;10;0.992780928;0.992779585;1.00611885;1.068861;0.992780112
21.667200;0.899999726;0.909828949;0.158755164;1.01092154;0.176393418;0.950226807;0.899999676;5.04955264;0.881087895;10;0.992770929;0.99276956;1.00394887;1.068861;0.992770121
21.668200;0.899999716;0.906497249;0.160770804;1.00721964;0.178633063;0.950472786;0.899999672;5.03106165;0.892274927;10;0.992760931;0.992759538;1.00177589;1.068861;0.992760128
21.669200;0.899999705;0.903160325;0.162779599;1.00351192;0.180865102;0.950718767;0.899999668;5.01254166;0.903423957;10;0.992750932;0.992749517;0.999598909;1.068861;0.992750134
21.672200;0.899999662;0.893120191;0.168762927;0.992356135;0.187513379;0.951448723;0.899999667;4.9568187;0.936632033;10;0.992723945;0.992722473;0.993052966;1.068861;0.992723143
21.673200;0.899999646;0.889764533;0.170742717;0.988627597;0.18971319;0.951690713;0.89999967;4.93819471;0.947620053;10;0.992715952;0.992714465;0.990865984;1.068861;0.992715144
21.674200;0.899999629;0.886404731;0.172714942;0.984894454;0.191904594;0.951930705;0.899999674;4.91954772;0.958566071;10;0.992707961;0.99270646;0.988677;1.068861;0.992707144
21.675200;0.899999612;0.883040786;0.174679421;0.981156709;0.194087391;0.952170699;0.899999681;4.90087773;0.969469086;10;0.992700971;0.99269946;0.986485014;1.068861;0.992700143
21.676200;0.899999596;0.879673239;0.176636155;0.97741496;0.196261581;0.952408695;0.899999689;4.88218774;0.980329099;10;0.992693982;0.992692463;0.984290026;1.068861;0.992693141
21.677200;0.89999958;0.876302088;0.178584964;0.973669209;0.198426962;0.952645692;0.899999699;4.86347774;0.99114511;10;0.992686995;0.99268547;0.982094036;1.068861;0.992686137
21.679200;0.89999955;0.869550242;0.182458444;0.9661671;0.202730902;0.953116691;0.89999972;4.82600476;1.01264312;10;0.992675024;0.992673498;0.977696047;1.068861;0.992674124
21.680200;0.899999536;0.866169728;0.184382935;0.962410941;0.20486926;0.953350693;0.899999732;4.80724276;1.02332413;10;0.99266904;0.992667518;0.975494047;1.068861;0.992668115
21.681200;0.899999522;0.862786692;0.186298959;0.95865198;0.206998209;0.953582696;0.899999742;4.78846677;1.03395813;10;0.992664056;0.992662544;0.973291045;1.068861;0.992663104
21.682200;0.899999508;0.859401314;0.188206696;0.954890417;0.209117949;0.953814701;0.899999752;4.76967777;1.04454614;10;0.992660072;0.992658574;0.971086039;1.068861;0.992659093
21.684200;0.899999478;0.852623717;0.191996406;0.947359684;0.213328803;0.954273713;0.899999769;4.73206177;1.06557914;10;0.992651103;0.992649647;0.966672018;1.068861;0.992650069
21.687200;0.899999432;0.842444705;0.197615113;0.936049572;0.219571914;0.95495474;0.899999787;4.67556777;1.09676313;10;0.992642148;0.992640777;0.960042972;1.068861;0.992641038
21.688200;0.899999417;0.839049235;0.199470055;0.932276797;0.221632999;0.955178751;0.899999793;4.65672276;1.10705812;10;0.992640162;0.992638823;0.957830953;1.068861;0.992639031
21.689200;0.899999402;0.835652862;0.201315987;0.928503022;0.223684074;0.955401764;0.899999799;4.63787276;1.11730311;10;0.992638175;0.992636869;0.955618933;1.068861;0.992637025
21.690200;0.899999387;0.832255585;0.203152548;0.924728245;0.22572474;0.955623778;0.899999804;4.61901775;1.12749609;10;0.992636187;0.992634915;0.953406912;1.068861;0.992635021
21.691200;0.899999373;0.828858125;0.20497992;0.920953267;0.227755195;0.955844793;0.899999811;4.60016174;1.13763808;10;0.992635197;0.99263396;0.95119289;1.068861;0.992634019
21.692200;0.899999359;0.825460301;0.206797921;0.917177889;0.22977524;0.95606381;0.899999817;4.58130372;1.14772806;10;0.992634206;0.992633003;0.948979867;1.068861;0.992633018
21.695200;0.899999324;0.815267706;0.212194987;0.90585275;0.235772109;0.956714865;0.89999984;4.52473467;1.17768199;10;0.992634222;0.992633121;0.942337793;1.068861;0.992633021
21.696200;0.899999314;0.811871308;0.213974793;0.902078971;0.237749709;0.956929884;0.899999848;4.50588466;1.18755996;10;0.992635224;0.992634156;0.940124769;1.068861;0.992634025
21.698200;0.899999298;0.805081205;0.217504858;0.894534418;0.241672071;0.95735392;0.899999863;4.46819962;1.20715191;10;0.99263822;0.99263722;0.935697719;1.068861;0.992637033
21.701200;0.899999285;0.794906934;0.22272537;0.883229709;0.247472721;0.957981967;0.899999889;4.41173256;1.23612581;10;0.992645196;0.992644297;0.929061645;1.068861;0.992644047
21.702200;0.899999285;0.79151935;0.224445543;0.879465749;0.249384047;0.95818798;0.8999999;4.39293155;1.24567278;10;0.992648184;0.992647317;0.92685162;1.068861;0.992647051
21.703200;0.899999286;0.788133926;0.226155444;0.875704192;0.251283962;0.958393992;0.899999913;4.37414253;1.25516274;10;0.992652169;0.992651336;0.924641595;1.068861;0.992651055
21.705200;0.899999296;0.781370822;0.229544435;0.868189696;0.255049558;0.95880001;0.899999947;4.33660751;1.27397167;10;0.992660135;0.992659367;0.920226547;1.068861;0.992659062
21.707200;0.899999313;0.774619603;0.232891982;0.860688421;0.258769113;0.959201021;0.899999991;4.2991385;1.29255061;10;0.992670093;0.99266939;0.915815503;1.068861;0.992669069
21.708200;0.899999324;0.771248947;0.23455017;0.856943291;0.260611575;0.959400024;0.900000017;4.28043149;1.30175357;10;0.992675069;0.992674398;0.913612484;1.068861;0.992674073
21.709200;0.899999337;0.767881893;0.236197909;0.853202166;0.262442427;0.959597026;0.900000045;4.26174449;1.31089854;10;0.992681043;0.992680404;0.911411467;1.068861;0.992680078
21.710200;0.89999935;0.764518802;0.237834837;0.849465445;0.264261267;0.959793027;0.900000075;4.2430795;1.31998351;10;0.992687014;0.992686407;0.909211452;1.068861;0.992686082
21.714200;0.899999406;0.751109314;0.244276621;0.834566198;0.271418919;0.960562029;0.900000205;4.16865752;1.35573542;10;0.992715888;0.992715398;0.900432425;1.068861;0.9927151
21.716200;0.899999433;0.744433581;0.247432838;0.82714879;0.274925877;0.960938032;0.900000275;4.13160754;1.37325238;10;0.992732824;0.992732383;0.896056429;1.068861;0.992732109
21.717200;0.899999445;0.741103824;0.248994642;0.823449089;0.276661238;0.961124034;0.900000311;4.11312755;1.38192036;10;0.992741794;0.992741374;0.893872436;1.068861;0.992741113
21.720200;0.899999483;0.731149524;0.253614837;0.8123888;0.281794846;0.961674048;0.900000421;4.05788158;1.40756233;10;0.992770713;0.992770342;0.887336474;1.068861;0.992770124
21.723200;0.899999527;0.72125237;0.258136123;0.801391935;0.286818532;0.962212075;0.900000528;4.00295262;1.43265533;10;0.992803657;0.992803297;0.880828544;1.068861;0.992803129
21.724200;0.899999545;0.71796714;0.259621;0.797741656;0.288468398;0.962388087;0.900000562;3.98471964;1.44089633;10;0.992814646;0.992814278;0.878664573;1.068861;0.992814129
21.728200;0.89999963;0.70490066;0.26544989;0.783223209;0.294944906;0.963079155;0.900000684;3.91220072;1.47324638;10;0.992865641;0.992865173;0.870048714;1.068861;0.992865114
21.729200;0.899999652;0.701653819;0.266879277;0.77961557;0.296533094;0.963249174;0.900000711;3.89418074;1.48117939;10;0.992878648;0.992878142;0.867904753;1.068861;0.992878106
21.730200;0.899999675;0.698415448;0.268297494;0.776017342;0.298108863;0.963417195;0.900000736;3.87620776;1.4890504;10;0.992892656;0.992892109;0.865763794;1.068861;0.992892097
21.731200;0.899999697;0.695185545;0.269704542;0.772428525;0.299672217;0.963583215;0.900000759;3.85828179;1.49685942;10;0.992906665;0.992906076;0.863627835;1.068861;0.992906087
21.734200;0.899999759;0.68554953;0.273858471;0.761721739;0.304287583;0.964074273;0.900000815;3.80480187;1.51991345;10;0.992951693;0.992950978;0.857243957;1.068861;0.992951052
21.737200;0.899999813;0.675998554;0.277911488;0.751109459;0.308790816;0.964553323;0.90000084;3.75179396;1.54240748;10;0.993000712;0.992999883;0.850902072;1.068861;0.993000013
21.739690;0.899999851;0.668140726;0.281198539;0.74237848;0.312443005;0.964941356;0.900000839;3.70818304;1.5606505;10;0.993042714;0.993041808;0.845672162;1.068861;0.993041979
21.742690;0.899999889;0.658760197;0.285067018;0.731955616;0.316741226;0.965396384;0.90000082;3.65612114;1.58212051;10;0.993096688;0.993095729;0.839413268;1.068861;0.99309594
21.744690;0.899999911;0.652562366;0.2875899;0.725069116;0.319544378;0.965693397;0.900000801;3.6217232;1.59612252;10;0.99313465;0.993133686;0.835267336;1.068861;0.993133915
21.745690;0.89999992;0.649480927;0.288834763;0.72164529;0.320927537;0.965840402;0.90000079;3.60462122;1.60303152;10;0.993154625;0.993153669;0.833203369;1.068861;0.993153904
21.746690;0.899999929;0.646411201;0.290068273;0.71823448;0.322298083;0.965985406;0.900000779;3.58758424;1.60987752;10;0.993174597;0.993173655;0.8311454;1.068861;0.993173893
21.749690;0.899999953;0.637275526;0.293702492;0.708083749;0.326336052;0.966412413;0.900000739;3.53688129;1.63004753;10;0.993235495;0.99323463;0.825005488;1.068861;0.99323487
21.750690;0.89999996;0.634255344;0.294891676;0.704728006;0.327657352;0.966551414;0.900000725;3.5201193;1.63664753;10;0.993257458;0.993256627;0.822971512;1.068861;0.993256866
21.752690;0.899999977;0.628253894;0.297236883;0.698059766;0.330263121;0.966826414;0.900000695;3.48681132;1.64966354;10;0.993300378;0.993299628;0.818922554;1.068861;0.993299862
21.753690;0.899999987;0.625272987;0.298393088;0.694747672;0.33154779;0.966962412;0.90000068;3.47026732;1.65608055;10;0.993322336;0.993321633;0.816907571;1.068861;0.993321862
21.755690;0.900000009;0.619351892;0.300672341;0.688168736;0.334080295;0.967229409;0.900000651;3.43740532;1.66873056;10;0.993368249;0.993367648;0.812898596;1.068861;0.993367865
21.756690;0.900000021;0.616411884;0.301795569;0.684902095;0.335328333;0.967360407;0.900000636;3.42108832;1.67496457;10;0.993391205;0.993390659;0.810903603;1.068861;0.993390868
21.757690;0.900000034;0.613485928;0.302907805;0.681651071;0.336564159;0.967491407;0.900000623;3.40484931;1.68113757;10;0.99341516;0.993414672;0.808915608;1.068861;0.993414871
21.758690;0.900000049;0.610574387;0.30400923;0.678416066;0.337787976;0.967620408;0.90000061;3.38869031;1.68725058;10;0.993439114;0.993438686;0.80693561;1.068861;0.993438875
21.759690;0.900000063;0.607677078;0.305099843;0.675196879;0.338999781;0.96774741;0.900000597;3.3726103;1.69330359;10;0.993463069;0.993462701;0.804961609;1.068861;0.993462877
21.762690;0.900000107;0.599073977;0.308307002;0.665638016;0.342563332;0.968122434;0.900000566;3.32486329;1.71110362;10;0.993537933;0.993537747;0.799085591;1.068861;0.993537882
21.763690;0.900000121;0.596236306;0.309354557;0.662485093;0.343727294;0.968245447;0.900000558;3.30911429;1.71691762;10;0.99356389;0.993563762;0.797141581;1.068861;0.993563881
21.764690;0.900000134;0.593414132;0.310391301;0.659349387;0.344879245;0.968366464;0.900000552;3.29345129;1.72267163;10;0.993589847;0.993589776;0.795205569;1.068861;0.99358988
21.765690;0.900000145;0.590607272;0.311417598;0.656230695;0.346019585;0.968486483;0.900000547;3.27787329;1.72836764;10;0.993615806;0.993615788;0.793276556;1.068861;0.993615879
21.766690;0.900000155;0.58781627;0.312433265;0.653129619;0.347148113;0.968604505;0.900000544;3.26238329;1.73400465;10;0.993641766;0.9936418;0.791355543;1.068861;0.993641876
21.767690;0.900000164;0.585041304;0.313438484;0.65004636;0.348265029;0.968721529;0.900000544;3.24698229;1.73958366;10;0.993668728;0.993668811;0.789443529;1.068861;0.993668873
21.770311;0.900000182;0.577842546;0.316023697;0.642047823;0.351137497;0.969023598;0.900000553;3.20702929;1.75393168;10;0.993740635;0.993740837;0.784466493;1.068861;0.993740864
21.771079;0.900000186;0.575754975;0.316767478;0.639728321;0.351963921;0.96911062;0.900000559;3.1954433;1.75805968;10;0.993762609;0.993762844;0.783019484;1.068861;0.993762861
21.772079;0.900000192;0.573051731;0.317726754;0.636724742;0.353029784;0.96922265;0.900000568;3.1804403;1.76338369;10;0.993790577;0.993790853;0.781142472;1.068861;0.993790856
21.773079;0.900000199;0.570365246;0.31867558;0.633739781;0.354084035;0.969332682;0.900000579;3.16553031;1.76864969;10;0.993819547;0.993819862;0.779274461;1.068861;0.993819851
21.775079;0.900000215;0.565043452;0.32054278;0.627826717;0.356158703;0.96955075;0.900000605;3.13599433;1.7790127;10;0.993877488;0.99387788;0.775562442;1.068861;0.993877838
21.776079;0.900000224;0.562408504;0.321460974;0.624899014;0.357178919;0.969657786;0.90000062;3.12137034;1.7841087;10;0.993906459;0.99390689;0.773720433;1.068861;0.993906829
21.777079;0.900000233;0.559791036;0.322369078;0.621990732;0.358187923;0.969763823;0.900000636;3.10684335;1.78914871;10;0.993936431;0.993936901;0.771886424;1.068861;0.99393682
21.779079;0.900000253;0.554608893;0.324155016;0.616232824;0.360172295;0.969971901;0.900000666;3.07808236;1.79906072;10;0.993996377;0.993996922;0.768245406;1.068861;0.993996798
21.780079;0.900000263;0.552044761;0.325032851;0.6133838;0.361147664;0.970073941;0.90000068;3.06385137;1.80393272;10;0.994027352;0.994027932;0.766438396;1.068861;0.994027785
21.782079;0.900000282;0.546970911;0.326758972;0.607746211;0.363065566;0.970275017;0.900000704;3.03569138;1.81351274;10;0.994089307;0.99408995;0.762851373;1.068861;0.994089756
21.783079;0.900000291;0.544461375;0.327607441;0.604957845;0.364008301;0.970374053;0.900000712;3.02176338;1.81822175;10;0.994121286;0.994121958;0.76107236;1.068861;0.99412174
21.785079;0.900000308;0.53949834;0.329274651;0.59944337;0.365860742;0.970568117;0.900000721;2.99421839;1.82747477;10;0.99418425;0.994184972;0.757542331;1.068861;0.994184704
21.786079;0.900000315;0.537044842;0.330093753;0.596717261;0.366770847;0.970663145;0.90000072;2.98060139;1.83202078;10;0.994217235;0.994217977;0.755791315;1.068861;0.994217684
21.787079;0.900000322;0.534610445;0.330903307;0.594012369;0.367670343;0.970758171;0.900000717;2.96709039;1.8365138;10;0.994249221;0.994249982;0.754049298;1.068861;0.994249663
21.789079;0.900000333;0.529799132;0.332493767;0.588666441;0.369437507;0.970943212;0.9000007;2.94038738;1.84534083;10;0.994315198;0.994315989;0.750596266;1.068861;0.994315623
21.791079;0.90000034;0.525065483;0.334046389;0.583406785;0.371162629;0.97112324;0.900000676;2.91411537;1.85395786;10;0.994382184;0.994382994;0.747182238;1.068861;0.994382583
21.792079;0.900000342;0.522728027;0.334808736;0.580809585;0.372009675;0.971212249;0.900000662;2.90114237;1.85818888;10;0.99441618;0.994416995;0.745491225;1.068861;0.994416564
21.794079;0.900000345;0.518112757;0.336305498;0.575681444;0.373672735;0.971387259;0.900000633;2.87552736;1.86649593;10;0.994485174;0.994485996;0.742137204;1.068861;0.994485527
21.795079;0.900000346;0.51583512;0.337040272;0.573150704;0.374489149;0.97147226;0.900000617;2.86288635;1.87057395;10;0.994520173;0.994520995;0.740476196;1.068861;0.994520509
21.798079;0.900000346;0.509123825;0.339189812;0.56569361;0.376877534;0.971723251;0.90000057;2.82563833;1.88250403;10;0.994625171;0.994625983;0.735555184;1.068861;0.994625455
21.799079;0.900000344;0.506927625;0.339888363;0.563253356;0.377653711;0.971804244;0.900000553;2.81344933;1.88638105;10;0.994661172;0.994661976;0.733935184;1.068861;0.994661436
21.800079;0.900000342;0.504752143;0.340578085;0.560836123;0.378420079;0.971885235;0.900000536;2.80137533;1.89020908;10;0.994697173;0.994697967;0.732326187;1.068861;0.994697418
21.801079;0.900000338;0.502597381;0.341259157;0.558441914;0.379176839;0.971964223;0.900000518;2.78941632;1.89398911;10;0.994733175;0.994733957;0.730728192;1.068861;0.994733399
21.803079;0.900000324;0.498350916;0.342594811;0.553723563;0.380660931;0.972120189;0.900000481;2.76584832;1.90140216;10;0.994806182;0.994806932;0.727565206;1.068861;0.994806365
21.806079;0.900000288;0.492139949;0.344533866;0.546822418;0.382815503;0.972347113;0.900000417;2.73137732;1.91216423;10;0.994918203;0.994918889;0.722902237;1.068861;0.994918322
21.807079;0.900000272;0.490112388;0.345163399;0.544569553;0.383515009;0.972420082;0.900000393;2.72012432;1.91565826;10;0.994955213;0.994955874;0.721369249;1.068861;0.994955312
21.808079;0.900000254;0.488106449;0.345784281;0.542340714;0.384204907;0.972493047;0.900000368;2.70899132;1.91910428;10;0.994993225;0.994993859;0.719848262;1.068861;0.994993303
21.811079;0.900000191;0.482218902;0.347597727;0.53579895;0.386219943;0.97270493;0.900000284;2.67631531;1.92916936;10;0.995108266;0.995108812;0.715353299;1.068861;0.995108294
21.813079;0.900000146;0.47840378;0.348765961;0.53155991;0.387518054;0.972842849;0.900000225;2.6551413;1.93565342;10;0.995185302;0.99518578;0.712414318;1.068861;0.995185305
21.814079;0.900000124;0.476529371;0.349338004;0.529477231;0.388153697;0.972909809;0.900000195;2.6447383;1.93882845;10;0.995225323;0.995225764;0.710962325;1.068861;0.995225316
21.816079;0.900000083;0.4728474;0.350458305;0.525386157;0.389398555;0.973041731;0.900000138;2.62430329;1.94504652;10;0.99530337;0.995303733;0.708092333;1.068861;0.995303351
21.819079;0.900000033;0.467492997;0.352080199;0.519436849;0.391200775;0.973232623;0.900000058;2.59458627;1.95404862;10;0.995423454;0.995423698;0.703877328;1.068861;0.995423431
21.820079;0.90000002;0.465753359;0.352605396;0.517503931;0.391784364;0.97329459;0.900000033;2.58493126;1.95696365;10;0.995464484;0.995464691;0.702496322;1.068861;0.995464463
21.821079;0.90000001;0.464036605;0.353123027;0.515596438;0.392359548;0.973355558;0.90000001;2.57540326;1.95983668;10;0.995504514;0.995504687;0.701126314;1.068861;0.995504498
21.824079;0.89999999;0.459023814;0.354631062;0.510026717;0.394035249;0.973534468;0.899999949;2.54758224;1.96820675;10;0.995627607;0.99562769;0.697092282;1.068861;0.995627612
21.825079;0.899999987;0.45739895;0.355118969;0.50822133;0.394577401;0.973592439;0.899999932;2.53856423;1.97091477;10;0.995668637;0.995668697;0.695771269;1.068861;0.995668651
21.826079;0.899999986;0.455797148;0.355599489;0.506441569;0.395111347;0.97364941;0.899999917;2.52967423;1.97358178;10;0.995709668;0.995709707;0.694463256;1.068861;0.99570969
21.827079;0.899999987;0.454218589;0.356072984;0.504687634;0.395637485;0.973705379;0.899999905;2.52091322;1.97620979;10;0.995751699;0.995751719;0.693167241;1.068861;0.995751729
21.828079;0.89999999;0.452663452;0.356539092;0.502959726;0.396155415;0.973761348;0.899999895;2.51228221;1.9787968;10;0.99579373;0.995793734;0.691884226;1.068861;0.995793768
21.830079;0.900000002;0.449623088;0.357450048;0.499581587;0.397167652;0.973870283;0.899999882;2.49540819;1.98385281;10;0.995877793;0.99587777;0.689354193;1.068861;0.995877845
21.831079;0.900000011;0.44813822;0.357895078;0.497931756;0.397662158;0.973923249;0.89999988;2.48716718;1.98632281;10;0.995919826;0.995919789;0.688109176;1.068861;0.995919882
21.833079;0.900000037;0.445239113;0.358764242;0.494710572;0.398627945;0.974028177;0.899999883;2.47107716;1.99114681;10;0.996004892;0.996004827;0.685655141;1.068861;0.996004953
21.834079;0.900000054;0.443824873;0.359188378;0.493139219;0.399099225;0.974079141;0.899999889;2.46322815;1.99350081;10;0.996047924;0.996047845;0.684447123;1.068861;0.996047986
21.835079;0.900000072;0.442434596;0.35960585;0.49159449;0.399563099;0.974130104;0.899999898;2.45551214;1.99581781;10;0.996090957;0.996090862;0.683252106;1.068861;0.996091019
21.837079;0.900000116;0.43972521;0.360420623;0.488584111;0.400468423;0.974228032;0.899999921;2.44047513;2.00033981;10;0.996177017;0.996176894;0.680901073;1.068861;0.996177082
21.838079;0.90000014;0.438406282;0.360818106;0.48711866;0.400910074;0.974276997;0.899999936;2.43315512;2.00254581;10;0.996221044;0.996220908;0.679745057;1.068861;0.996221113
21.839079;0.900000167;0.437111318;0.361208926;0.485679834;0.401344316;0.974323963;0.899999952;2.42596812;2.00471481;10;0.996264068;0.996263921;0.678602041;1.068861;0.996264144
21.840079;0.900000196;0.435840316;0.361593263;0.484267636;0.40177135;0.974370931;0.899999969;2.41891411;2.00684781;10;0.99630809;0.996307933;0.677471025;1.068861;0.996308175
21.841079;0.900000227;0.434593279;0.361971298;0.482882062;0.402191375;0.974417899;0.899999986;2.41199311;2.00894581;10;0.99635211;0.996351944;0.676354009;1.068861;0.996352205
21.842079;0.90000026;0.433370385;0.36234267;0.481523316;0.402603991;0.97446287;0.900000004;2.4052061;2.0110068;10;0.996396128;0.996395953;0.675249994;1.068861;0.996396235
21.844079;0.90000033;0.430996853;0.363066505;0.4788861;0.403408193;0.974551817;0.900000039;2.3920331;2.0150238;10;0.996484162;0.99648397;0.673080964;1.068861;0.996484293
