time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
21.846079;0.900000405;0.428720078;0.363765302;0.476356388;0.404184555;0.974638776;0.900000072;2.37939711;2.01890179;10;0.996573193;0.996572981;0.670964936;1.068861;0.996573343
21.847079;0.900000443;0.427618088;0.364105333;0.47513197;0.404562323;0.974680759;0.900000087;2.37328111;2.02078879;10;0.996617207;0.996616986;0.669926922;1.068861;0.996617365
21.848079;0.90000048;0.426540424;0.364439418;0.473934578;0.40493348;0.974722745;0.900000103;2.36730011;2.02264279;10;0.996662221;0.996661989;0.668901909;1.068861;0.996662384
21.849079;0.900000517;0.425486904;0.364767198;0.47276401;0.405297629;0.974763733;0.900000117;2.36145312;2.02446179;10;0.996707234;0.996706991;0.667890895;1.068861;0.996707401
21.850079;0.900000552;0.424457891;0.365089032;0.471620669;0.40565517;0.974804724;0.900000132;2.35574212;2.02624778;10;0.996752246;0.996751992;0.666892882;1.068861;0.996752416
21.851079;0.900000585;0.423453204;0.365404919;0.470504353;0.406006102;0.974844716;0.900000147;2.35016613;2.02800078;10;0.996797258;0.996796992;0.665907869;1.068861;0.996797429
21.852079;0.900000617;0.422472844;0.36571486;0.469415063;0.406350426;0.974883711;0.900000161;2.34472513;2.02972078;10;0.996842271;0.99684199;0.664936856;1.068861;0.996842441
21.853079;0.900000647;0.421516991;0.366018855;0.468352999;0.406688142;0.974922708;0.900000176;2.33942013;2.03140777;10;0.996887283;0.996886987;0.663978844;1.068861;0.996887452
21.854079;0.900000676;0.420585465;0.366317083;0.467317961;0.407019452;0.974960707;0.90000019;2.33425014;2.03306277;10;0.996933294;0.996932984;0.663034832;1.068861;0.996933461
21.855079;0.900000703;0.419678626;0.366609545;0.466310351;0.407344355;0.974997708;0.900000205;2.32921715;2.03468577;10;0.996978306;0.996977979;0.66210482;1.068861;0.99697847
21.856079;0.900000728;0.418796112;0.366896059;0.465329766;0.407662652;0.975034712;0.900000219;2.32431915;2.03627576;10;0.997024317;0.997023974;0.661187807;1.068861;0.997024477
21.857079;0.900000752;0.417938105;0.367176987;0.464376409;0.407974741;0.975071717;0.900000234;2.31955716;2.03783475;10;0.997069328;0.997068969;0.660284795;1.068861;0.997069482
21.859079;0.900000792;0.416295607;0.367721543;0.462551375;0.408579701;0.975142731;0.900000262;2.31044118;2.04085674;10;0.997161351;0.997160957;0.658519771;1.068861;0.997161488
21.860079;0.900000809;0.415511295;0.367985531;0.461679897;0.40887297;0.975176739;0.900000276;2.30608819;2.04232172;10;0.997207362;0.997206951;0.657656758;1.068861;0.997207489
21.862079;0.900000833;0.414016005;0.368496746;0.460018419;0.409440891;0.975244757;0.9000003;2.29778921;2.0451587;10;0.997299384;0.997298935;0.655973735;1.068861;0.997299488
21.864079;0.900000844;0.412619092;0.368985974;0.45846624;0.409984388;0.975309776;0.900000315;2.29003623;2.04787367;10;0.997391407;0.997390918;0.654346714;1.068861;0.997391483
21.865079;0.900000844;0.411957482;0.36922239;0.457731086;0.410247027;0.975341787;0.900000319;2.28636424;2.04918565;10;0.997438417;0.997437909;0.653552703;1.068861;0.997438479
21.867079;0.900000835;0.410708137;0.369679181;0.456342849;0.410754492;0.975404808;0.900000316;2.27943026;2.05172062;10;0.997531437;0.997530893;0.652008684;1.068861;0.99753147
21.868079;0.900000825;0.410120221;0.369899559;0.455689567;0.410999318;0.975434818;0.900000309;2.27616727;2.0529436;10;0.997577445;0.997576887;0.651256675;1.068861;0.997577465
21.869079;0.900000811;0.40955699;0.370114711;0.455063709;0.411238339;0.975464828;0.900000299;2.27304127;2.05413757;10;0.997624451;0.997623883;0.650519666;1.068861;0.997624458
21.870079;0.900000794;0.409018083;0.370324458;0.454464875;0.411471355;0.975493838;0.900000285;2.27005028;2.05530155;10;0.997670455;0.997669881;0.649795657;1.068861;0.997670451
21.872079;0.90000075;0.408014319;0.370728639;0.453349485;0.411920377;0.975551858;0.90000025;2.26447929;2.0575445;10;0.997764457;0.997763885;0.64839064;1.068861;0.997764433
21.873079;0.900000724;0.407549283;0.370922893;0.452832727;0.412136182;0.975579867;0.900000229;2.26189829;2.05862247;10;0.997811454;0.997810891;0.647708633;1.068861;0.997811424
21.875079;0.900000664;0.406692717;0.371296272;0.451880889;0.412550979;0.975633886;0.900000183;2.2571443;2.06069442;10;0.997904439;0.997903913;0.646387622;1.068861;0.997904403
21.876079;0.900000632;0.406301187;0.371475217;0.45144581;0.412749772;0.975659895;0.900000158;2.2549713;2.0616874;10;0.997951428;0.997950928;0.645747618;1.068861;0.997951393
21.878079;0.900000561;0.405591454;0.371818152;0.450657134;0.413130746;0.975711912;0.900000109;2.25103231;2.06359034;10;0.998045399;0.998044966;0.644510617;1.068861;0.998045376
21.879079;0.900000523;0.405273432;0.371982144;0.450303739;0.413312928;0.97573692;0.900000086;2.24926731;2.06450032;10;0.998092382;0.998091989;0.64391362;1.068861;0.998092369
21.880079;0.900000484;0.404979733;0.37214109;0.449977371;0.413489506;0.975760928;0.900000064;2.2476373;2.0653823;10;0.998140364;0.998140014;0.643330626;1.068861;0.998140364
21.881079;0.900000443;0.404710356;0.372295172;0.449678035;0.413660679;0.975784935;0.900000044;2.2461423;2.06623727;10;0.998187345;0.998187041;0.642760634;1.068861;0.998187361
21.882079;0.900000401;0.404465482;0.372444209;0.449405928;0.413826249;0.975808942;0.900000025;2.2447833;2.06706425;10;0.998234326;0.99823407;0.642205644;1.068861;0.99823436
21.884079;0.900000313;0.404048703;0.37272787;0.448942803;0.414141376;0.975854954;0.899999992;2.24247029;2.06863822;10;0.998328288;0.998328132;0.641138672;1.068861;0.998328365
21.885079;0.900000268;0.403876797;0.372862313;0.448751786;0.414290734;0.975876959;0.899999979;2.24151628;2.0693842;10;0.99837527;0.998375165;0.64062569;1.068861;0.998375371
21.887079;0.900000179;0.403605772;0.373116783;0.448450643;0.414573437;0.975919968;0.899999957;2.24001227;2.07079617;10;0.998470235;0.99847023;0.639642735;1.068861;0.998470393
21.888079;0.900000136;0.403506654;0.373236809;0.448340517;0.414706782;0.975940972;0.899999949;2.23946226;2.07146216;10;0.998517219;0.998517262;0.639172761;1.068861;0.998517407
21.889079;0.900000095;0.403431497;0.37335197;0.44825702;0.414834722;0.975960975;0.899999943;2.23904525;2.07210115;10;0.998564204;0.998564294;0.638716789;1.068861;0.998564423
21.890079;0.900000055;0.403380663;0.373462443;0.448200555;0.414957457;0.975980978;0.899999939;2.23876324;2.07271414;10;0.998612191;0.998612325;0.638274818;1.068861;0.998612441
21.891079;0.900000018;0.403353972;0.37356805;0.448170917;0.415074787;0.97600098;0.899999938;2.23861523;2.07330013;10;0.998659179;0.998659356;0.637847848;1.068861;0.99865946
21.892079;0.899999982;0.403351243;0.373669149;0.448167909;0.415187112;0.97601998;0.899999937;2.23860021;2.07386112;10;0.998706169;0.998706385;0.637433878;1.068861;0.998706481
21.894079;0.899999918;0.403418035;0.373856926;0.448242175;0.415395746;0.976056978;0.899999941;2.23897118;2.07490311;10;0.998801153;0.998801442;0.636649936;1.068861;0.998801522
21.895737;0.899999874;0.403545913;0.373998205;0.448384314;0.415552723;0.976085972;0.899999948;2.23968115;2.07568709;10;0.998879141;0.998879483;0.636041981;1.068861;0.998879555
21.896633;0.899999852;0.403642462;0.374069384;0.44849162;0.415631813;0.976100968;0.899999952;2.24021713;2.07608208;10;0.998921135;0.998921504;0.635730003;1.068861;0.998921572
21.897633;0.899999831;0.4037727;0.374144166;0.448636364;0.415714907;0.976117962;0.899999957;2.24094011;2.07649707;10;0.998969128;0.998969524;0.635395025;1.068861;0.998969588
21.899633;0.899999798;0.404104528;0.37428003;0.449005132;0.415865881;0.976149944;0.899999968;2.24278207;2.07725104;10;0.999063112;0.99906356;0.634768064;1.068861;0.999063611
21.902633;0.899999769;0.40477975;0.374448861;0.449755488;0.416053504;0.976194907;0.899999986;2.24653001;2.07818799;10;0.999204081;0.999204603;0.633933107;1.068861;0.999204615
21.904633;0.89999976;0.405347804;0.374538404;0.450386723;0.416153029;0.976222877;0.899999997;2.24968297;2.07868496;10;0.999298054;0.999298627;0.633447127;1.068861;0.999298598
21.905633;0.899999757;0.405666879;0.374576236;0.450741281;0.416195085;0.976235862;0.900000002;2.25145396;2.07889494;10;0.999345038;0.999345637;0.633226136;1.068861;0.999345585
21.906633;0.899999755;0.406009381;0.374609561;0.451121864;0.416232138;0.976248847;0.900000007;2.25335494;2.07907992;10;0.999392022;0.999392647;0.633018143;1.068861;0.999392569
21.908633;0.899999751;0.406764122;0.374662149;0.451960511;0.416290631;0.976272821;0.900000014;2.25754391;2.07937189;10;0.999485987;0.999486663;0.632645152;1.068861;0.999486533
21.909633;0.899999747;0.407176361;0.374681592;0.452418574;0.41631227;0.976284809;0.900000016;2.2598319;2.07947988;10;0.999532968;0.999533669;0.632479154;1.068861;0.999533514
21.911633;0.899999737;0.408069857;0.374706776;0.453411377;0.416340333;0.976306787;0.900000018;2.26479088;2.07961985;10;0.999626929;0.999627679;0.632191153;1.068861;0.999627473
21.914633;0.899999711;0.409582643;0.374710126;0.455092271;0.41634418;0.976336763;0.900000012;2.27318686;2.07963881;10;0.999765872;0.999766684;0.631863149;1.068861;0.999766406
21.915633;0.899999699;0.410132374;0.374701993;0.455703086;0.416335182;0.976345758;0.900000009;2.27623786;2.0795938;10;0.999812854;0.999813683;0.63178115;1.068861;0.999813382
21.916633;0.899999686;0.41070499;0.374689175;0.456339327;0.416320978;0.976354755;0.900000005;2.27941586;2.0795228;10;0.999858838;0.999859681;0.631714153;1.068861;0.999859359
21.917633;0.899999671;0.411300129;0.374672033;0.457000592;0.416301966;0.976362753;0.900000001;2.28271886;2.07942779;10;0.999905824;0.999906679;0.631660157;1.068861;0.999906335
21.919633;0.899999639;0.412558159;0.374623521;0.458398398;0.416248125;0.976377757;0.899999993;2.28970085;2.07915879;10;0.999997798;0.999998676;0.631595171;1.068861;0.999998288
21.920633;0.899999623;0.413220689;0.374592512;0.459134538;0.416213696;0.976384762;0.899999989;2.29337785;2.0789868;10;1.00004379;1.00004468;0.63158318;1.068861;1.00004426
21.923633;0.899999583;0.415342338;0.374471575;0.461491904;0.41607937;0.976403788;0.899999979;2.30515285;2.07831583;10;1.00018175;1.00018269;0.631631208;1.068861;1.0001822
21.924633;0.899999573;0.416093698;0.37442202;0.462326743;0.416024318;0.976408799;0.899999976;2.30932284;2.07804084;10;1.00022774;1.00022869;0.631674218;1.068861;1.00022818
21.925633;0.899999567;0.416867222;0.374367782;0.463186205;0.415964061;0.97641381;0.899999974;2.31361583;2.07773986;10;1.00027372;1.0002747;0.631731227;1.068861;1.00027416
21.926633;0.899999564;0.417662546;0.374308862;0.464069893;0.415898598;0.976417821;0.899999971;2.31802983;2.07741288;10;1.00031871;1.00031971;0.631802235;1.068861;1.00031914
21.929633;0.899999579;0.420179332;0.374104366;0.466866299;0.415671382;0.976428852;0.899999956;2.33199779;2.07627795;10;1.00045566;1.00045674;0.632097251;1.068861;1.00045608
21.931633;0.89999961;0.421965116;0.373944743;0.468850489;0.41549401;0.976433866;0.899999938;2.34190876;2.075392;10;1.00054562;1.00054676;0.632361252;1.068861;1.00054605
21.932633;0.899999631;0.422890169;0.373857907;0.469878317;0.415397515;0.97643587;0.899999925;2.34704274;2.07491003;10;1.0005906;1.00059177;0.632514249;1.068861;1.00059103
21.934633;0.899999681;0.424804059;0.373669828;0.472004844;0.41518851;0.976437876;0.899999892;2.35766471;2.07386609;10;1.00068056;1.0006818;0.632860237;1.068861;1.00068099
21.935633;0.899999709;0.425792714;0.373568764;0.473103343;0.4150762;0.976438876;0.899999872;2.36315169;2.07330513;10;1.00072453;1.00072582;0.633053228;1.068861;1.00072497
21.936633;0.899999738;0.426802451;0.373463019;0.474225263;0.414958686;0.976438876;0.899999849;2.36875567;2.07271816;10;1.00076951;1.00077084;0.633259217;1.068861;1.00076996
21.938633;0.899999798;0.428884446;0.37323694;0.476538575;0.414707441;0.976436874;0.899999795;2.38031064;2.07146323;10;1.00085845;1.00085989;0.633713191;1.068861;1.00085892
21.939633;0.899999828;0.429956703;0.373116785;0.477729964;0.414573912;0.976435873;0.899999766;2.38626162;2.07079627;10;1.00090242;1.00090391;0.633959176;1.068861;1.00090291
21.941633;0.899999885;0.432162839;0.372862065;0.480181211;0.414290836;0.976431873;0.899999703;2.39850558;2.06938234;10;1.00099036;1.00099196;0.634492144;1.068861;1.00099088
21.942633;0.899999912;0.433296537;0.372727499;0.481440867;0.414141288;0.976429875;0.899999671;2.40479757;2.06863538;10;1.00103433;1.00103599;0.634779127;1.068861;1.00103486
21.943633;0.899999938;0.434450595;0.372587887;0.482723144;0.413986135;0.976425876;0.899999639;2.41120255;2.06786042;10;1.0010783;1.00108001;0.63507811;1.068861;1.00107885
21.944633;0.899999963;0.435624834;0.372443592;0.484027844;0.413825776;0.976422879;0.899999608;2.41771954;2.06705945;10;1.00112127;1.00112304;0.635391092;1.068861;1.00112183
21.947633;0.900000026;0.439268096;0.371981155;0.488075868;0.413311863;0.976408891;0.899999527;2.43793952;2.06449255;10;1.00125119;1.00125309;0.636407039;1.068861;1.0012518
21.948633;0.900000042;0.440522161;0.371817217;0.48946925;0.413129681;0.976403897;0.899999506;2.44489952;2.06358258;10;1.00129417;1.0012961;0.636772022;1.068861;1.00129479
21.950633;0.900000066;0.443089398;0.371474382;0.492321677;0.412748698;0.976391907;0.899999475;2.45914754;2.06167962;10;1.00138014;1.00138211;0.63753999;1.068861;1.00138078
21.953633;0.900000086;0.447086046;0.370922734;0.496762266;0.412135674;0.976369917;0.899999459;2.48132857;2.05861767;10;1.00150709;1.0015091;0.63878895;1.068861;1.00150777
21.956633;0.900000099;0.451254978;0.370325851;0.501394234;0.411472392;0.976342919;0.899999475;2.50446564;2.05530469;10;1.00163306;1.00163506;0.640151923;1.068861;1.00163375
21.958633;0.900000108;0.454128391;0.369902459;0.504586783;0.411001904;0.976322918;0.8999995;2.52041269;2.05295469;10;1.00171603;1.00171801;0.641122909;1.068861;1.00171673
21.959633;0.900000113;0.455593118;0.369683013;0.506214191;0.41075805;0.976311917;0.899999515;2.52854171;2.05173669;10;1.00175702;1.00175899;0.641627903;1.068861;1.00175772
21.963633;0.900000122;0.461634718;0.368753867;0.512926846;0.409725576;0.976263913;0.89999959;2.56207181;2.04657968;10;1.00191996;1.00192189;0.64376889;1.068861;1.00192068
21.964633;0.900000123;0.463190248;0.36850847;0.514655168;0.409452894;0.976250911;0.899999611;2.57070484;2.04521767;10;1.00196094;1.00196286;0.644335888;1.068861;1.00196166
21.965633;0.900000124;0.464763794;0.368257846;0.516403511;0.409174407;0.97623691;0.899999632;2.57943786;2.04382667;10;1.00200092;1.00200283;0.644913888;1.068861;1.00200165
21.967633;0.900000127;0.46796349;0.36774092;0.519958666;0.408600019;0.976206906;0.899999675;2.59719591;2.04095767;10;1.00208089;1.00208277;0.64610689;1.068861;1.00208164
21.969633;0.900000131;0.471233265;0.367202728;0.523591712;0.408002007;0.976175902;0.899999718;2.61534296;2.03797069;10;1.00215986;1.00216171;0.647346897;1.068861;1.00216064
21.970633;0.900000134;0.472894003;0.36692561;0.525436969;0.407694092;0.976159901;0.899999739;2.62455998;2.0364327;10;1.00219985;1.00220167;0.647985903;1.068861;1.00220064
21.975633;0.90000013;0.481451154;0.365459271;0.534944979;0.406064813;0.976068895;0.899999831;2.67205207;2.02829476;10;1.00239282;1.00239449;0.651352941;1.068861;1.00239371
21.976633;0.900000126;0.483212414;0.365149712;0.536901962;0.405720855;0.976048894;0.899999847;2.68182709;2.02657678;10;1.00243182;1.00243346;0.65206195;1.068861;1.00243273
21.979633;0.900000111;0.488593481;0.36418806;0.542881023;0.404652334;0.975985882;0.899999895;2.71169214;2.02123982;10;1.00254484;1.00254635;0.654254977;1.068861;1.0025458
21.981633;0.900000102;0.492260673;0.363519213;0.546955748;0.403909149;0.975941862;0.899999925;2.73204518;2.01752783;10;1.00261888;1.00262029;0.655774994;1.068861;1.00261984
21.982633;0.900000098;0.494117602;0.363176504;0.549019034;0.403528345;0.975917848;0.899999939;2.7423512;2.01562583;10;1.0026559;1.00265726;0.656551001;1.068861;1.00265687
21.985633;0.900000091;0.49978136;0.362114866;0.555312189;0.40234869;0.975844794;0.89999998;2.77378526;2.00973381;10;1.00276599;1.00276718;0.658947015;1.068861;1.00276693
21.987633;0.90000009;0.503632694;0.361378825;0.559591503;0.401530818;0.975793751;0.900000008;2.7951603;2.00564877;10;1.00283706;1.00283813;0.66059802;1.068861;1.00283797
21.989633;0.900000091;0.50754331;0.360620085;0.563936676;0.400687718;0.975739708;0.900000036;2.81686435;2.00143772;10;1.00290813;1.00290909;0.662293021;1.068861;1.002909
21.990633;0.900000092;0.5095206;0.360232159;0.566133685;0.400256658;0.975711687;0.900000051;2.82783837;1.9992847;10;1.00294417;1.00294508;0.663157021;1.068861;1.00294502
21.993633;0.900000097;0.515537878;0.359033977;0.572819597;0.398925235;0.975624629;0.900000092;2.86123442;1.99263461;10;1.00304827;1.00304904;0.665811013;1.068861;1.00304906
21.994633;0.9000001;0.517571745;0.358622993;0.575079462;0.398468546;0.97559361;0.900000103;2.87252244;1.99035358;10;1.0030823;1.00308303;0.666716008;1.068861;1.00308307
21.996633;0.900000103;0.521680918;0.357783907;0.579645238;0.39753615;0.975531577;0.900000123;2.89532847;1.98569652;10;1.00315035;1.00315101;0.668557992;1.068861;1.00315108
21.999633;0.900000103;0.52794557;0.356481399;0.586606006;0.396088813;0.975432539;0.90000014;2.9300975;1.97846742;10;1.00325041;1.003251;0.671396954;1.068861;1.0032511
22.000633;0.900000101;0.530060333;0.356035453;0.588955757;0.395593291;0.975398529;0.900000142;2.94183451;1.97599239;10;1.00328343;1.003284;0.672362939;1.068861;1.00328411
22.003633;0.900000088;0.536481379;0.354662649;0.596090292;0.394067899;0.975293511;0.900000136;2.97747154;1.9683733;10;1.00338047;1.00338099;0.675320897;1.068861;1.00338111
22.005633;0.900000074;0.540824782;0.353717766;0.600916319;0.393018016;0.975219504;0.900000124;3.00157755;1.96312925;10;1.0034435;1.003444;0.677341876;1.068861;1.00344411
22.006633;0.900000066;0.543015043;0.353236494;0.603349953;0.392483268;0.975181501;0.900000117;3.01373355;1.96045822;10;1.00347452;1.003475;0.678365868;1.068861;1.00347511
22.007841;0.900000057;0.545675212;0.35264765;0.60630571;0.391829001;0.975135499;0.900000108;3.02849755;1.95719019;10;1.00351254;1.00351301;0.679615861;1.068861;1.0035131
22.008349;0.900000054;0.546799713;0.352397193;0.607555159;0.391550718;0.975115498;0.900000104;3.03473855;1.95580018;10;1.00352855;1.00352901;0.680145858;1.068861;1.0035291
22.011861;0.900000034;0.554656442;0.350623809;0.616284892;0.389580332;0.974973502;0.900000081;3.07834354;1.9459581;10;1.00363462;1.00363505;0.683873846;1.068861;1.00363508
22.012861;0.90000003;0.556919319;0.350105415;0.618799206;0.389004357;0.974931506;0.900000074;3.09090253;1.94308108;10;1.00366465;1.00366507;0.684956844;1.068861;1.00366508
22.017861;0.900000009;0.568397493;0.347423184;0.631552748;0.386024219;0.974712549;0.900000048;3.15460645;1.92819503;10;1.00380977;1.00381016;0.690500824;1.068861;1.00381007
22.020861;0.899999992;0.575410103;0.345741713;0.639344517;0.384155995;0.974572583;0.900000044;3.1935264;1.91886302;10;1.00389384;1.00389422;0.693931797;1.068861;1.00389407
22.021861;0.899999986;0.577767763;0.345169093;0.641964126;0.383519776;0.974524593;0.900000045;3.20661138;1.91568502;10;1.00392087;1.00392123;0.695091786;1.068861;1.00392108
22.023861;0.899999975;0.582512097;0.344006018;0.647235571;0.382227517;0.97442761;0.900000052;3.23294235;1.90923002;10;1.00397492;1.00397526;0.697437762;1.068861;1.00397509
22.024861;0.899999969;0.584898411;0.343415383;0.649887007;0.381571278;0.974377616;0.900000057;3.24618634;1.90595203;10;1.00400194;1.00400227;0.69862275;1.068861;1.0040021
22.028861;0.89999993;0.594535391;0.340992489;0.660594637;0.378879246;0.974171622;0.900000082;3.29967128;1.89250507;10;1.00410604;1.0041063;0.703441708;1.068861;1.00410613
22.029861;0.899999916;0.596966755;0.340371589;0.663296114;0.378189368;0.97411862;0.90000009;3.31316527;1.88905908;10;1.00413106;1.0041313;0.704666699;1.068861;1.00413114
22.030861;0.899999901;0.599406586;0.339744925;0.666007;0.377493083;0.974064617;0.900000098;3.32670626;1.88558109;10;1.00415608;1.0041563;0.705897692;1.068861;1.00415615
22.031861;0.899999884;0.601854887;0.339111955;0.668727295;0.376789789;0.974009613;0.900000108;3.34029424;1.88206811;10;1.0041801;1.0041803;0.707137687;1.068861;1.00418015
22.034861;0.899999828;0.609248064;0.337177373;0.676941829;0.374640264;0.973841602;0.900000141;3.38132619;1.87133116;10;1.00425315;1.0042533;0.710900681;1.068861;1.00425318
22.036861;0.899999792;0.614215999;0.335857739;0.682461699;0.373174009;0.973726598;0.900000167;3.40889815;1.86400719;10;1.00430017;1.00430031;0.713445688;1.068861;1.0043002
22.037861;0.899999775;0.616711134;0.335188911;0.685234048;0.372430869;0.973667598;0.90000018;3.42274613;1.8602952;10;1.00432317;1.00432332;0.714728694;1.068861;1.00432321
22.038861;0.899999761;0.619213474;0.334514136;0.688014408;0.371681123;0.973608599;0.900000193;3.43663411;1.85655022;10;1.00434518;1.00434532;0.716018703;1.068861;1.00434522
22.043861;0.899999713;0.631829117;0.331050873;0.702031758;0.367833084;0.973301627;0.900000258;3.50665101;1.83732925;10;1.0044552;1.00445537;0.722569782;1.068861;1.00445527
22.045861;0.899999703;0.636920811;0.329624016;0.707689211;0.366247699;0.973173653;0.900000283;3.53490997;1.82941026;10;1.00449621;1.00449638;0.725235827;1.068861;1.00449628
22.047861;0.899999695;0.642036653;0.328173916;0.713373503;0.364636488;0.973043686;0.900000307;3.56330294;1.82136226;10;1.00453721;1.00453738;0.727926878;1.068861;1.00453729
22.048861;0.899999692;0.644603136;0.327440037;0.716225163;0.363821075;0.972977705;0.900000319;3.57754692;1.81728925;10;1.00455721;1.00455738;0.729281905;1.068861;1.0045573
22.052861;0.899999678;0.654923328;0.32444632;0.727692083;0.360494761;0.972705796;0.900000353;3.63482388;1.80067422;10;1.00463321;1.00463333;0.734760018;1.068861;1.00463333
22.053861;0.899999675;0.65751613;0.323683609;0.730572982;0.359647319;0.972635822;0.900000357;3.64921387;1.7964412;10;1.00465121;1.00465131;0.736144045;1.068861;1.00465133
22.056861;0.899999666;0.665322465;0.321360876;0.739246715;0.357066558;0.972423899;0.900000353;3.69253884;1.78355015;10;1.0047052;1.00470523;0.740329115;1.068861;1.00470533
22.059861;0.899999665;0.673167536;0.318987143;0.747963489;0.354429146;0.972204969;0.900000322;3.73607881;1.77037609;10;1.00475521;1.00475514;0.744562169;1.068861;1.00475533
22.060861;0.899999667;0.675790425;0.318184786;0.75087782;0.353537664;0.972130989;0.900000306;3.7506358;1.76592307;10;1.00477221;1.0047721;0.745983184;1.068861;1.00477233
22.061861;0.899999669;0.678416917;0.317376843;0.753796152;0.352639975;0.972056007;0.900000287;3.76521279;1.76143905;10;1.00478821;1.00478806;0.747409198;1.068861;1.00478833
22.063861;0.899999675;0.683680526;0.315744383;0.759644623;0.350826184;0.971904037;0.90000024;3.79442577;1.75237901;10;1.00481922;1.00481899;0.750276224;1.068861;1.00481933
22.065861;0.899999682;0.688956925;0.314089942;0.765507297;0.348987971;0.97174906;0.900000183;3.82370974;1.74319698;10;1.00484923;1.00484893;0.753161246;1.068861;1.00484933
22.066861;0.899999687;0.691599626;0.313254615;0.768443636;0.348059858;0.971671069;0.900000151;3.83837673;1.73856096;10;1.00486324;1.0048629;0.754610256;1.068861;1.00486333
22.069861;0.899999702;0.6995434;0.310716749;0.777270058;0.345240088;0.971433081;0.900000051;3.8824647;1.72447592;10;1.00490526;1.00490481;0.758985274;1.068861;1.00490534
22.072861;0.899999722;0.707507885;0.308131151;0.786119486;0.34236727;0.971188065;0.899999948;3.92666766;1.71012588;10;1.0049443;1.00494373;0.76339727;1.068861;1.00494436
22.077861;0.899999778;0.720816661;0.303719459;0.800907005;0.337465462;0.970768969;0.899999798;4.00053159;1.68564083;10;1.00500338;1.00500261;0.770826214;1.068861;1.0050034
22.080861;0.899999819;0.728816085;0.301012464;0.809795243;0.33445771;0.970509877;0.899999729;4.04492856;1.67061681;10;1.00503445;1.00503355;0.775325169;1.068861;1.00503442
22.081861;0.899999832;0.731484002;0.300100403;0.812759591;0.333444314;0.970421843;0.899999711;4.05973555;1.66555481;10;1.00504448;1.00504354;0.776831152;1.068861;1.00504443
22.082861;0.899999844;0.734152458;0.299183655;0.815724541;0.332425713;0.970333807;0.899999695;4.07454555;1.6604668;10;1.0050545;1.00505353;0.778340136;1.068861;1.00505444
22.086861;0.899999875;0.744827897;0.295469259;0.827586154;0.328298649;0.969974655;0.899999661;4.13379457;1.63985179;10;1.00509058;1.00508948;0.784405072;1.068861;1.00509046
22.088861;0.899999883;0.75016462;0.293584388;0.833515868;0.326204378;0.969792579;0.899999656;4.16341359;1.62939078;10;1.0051066;1.00510546;0.787454042;1.068861;1.00510646
22.092861;0.899999891;0.760830134;0.289761825;0.845366508;0.321957148;0.969419432;0.899999657;4.22260766;1.60817578;10;1.00513461;1.0051334;0.793579979;1.068861;1.00513446
22.093861;0.899999892;0.763494083;0.288795506;0.848326467;0.320883471;0.969325395;0.899999657;4.23739268;1.60281278;10;1.00514061;1.00513938;0.795115963;1.068861;1.00514045
22.096861;0.899999894;0.771477477;0.28587132;0.857196934;0.317634395;0.969038283;0.899999652;4.28170075;1.58658379;10;1.00515858;1.00515733;0.799737914;1.068861;1.00515843
22.097861;0.899999895;0.774135308;0.284888424;0.860150088;0.31654229;0.968942247;0.899999649;4.29645178;1.58112879;10;1.00516356;1.00516231;0.801281898;1.068861;1.00516342
22.098861;0.899999896;0.776791341;0.283901564;0.863101238;0.31544578;0.968845212;0.899999645;4.3111928;1.57565179;10;1.00516855;1.0051673;0.802827883;1.068861;1.00516842
22.101861;0.899999903;0.784746833;0.280917929;0.871940681;0.31213062;0.968551116;0.899999629;4.35534588;1.55909279;10;1.00518049;1.00517926;0.807472848;1.068861;1.0051804
22.102861;0.899999906;0.787394042;0.279915758;0.874882025;0.311017092;0.968452088;0.899999624;4.37003791;1.55353079;10;1.00518447;1.00518326;0.809024839;1.068861;1.0051844
22.105861;0.899999917;0.795319819;0.276887814;0.883688449;0.307652689;0.968151021;0.899999612;4.41402599;1.5367258;10;1.00519339;1.00519226;0.813684825;1.068861;1.0051934
22.109861;0.899999933;0.805844892;0.272801858;0.895382976;0.303112713;0.967744977;0.899999605;4.4724401;1.51404882;10;1.00520129;1.00520032;0.819909834;1.068861;1.00520141
22.112861;0.899999941;0.813702212;0.269703472;0.904113331;0.299670051;0.967434971;0.899999608;4.51604818;1.49685282;10;1.00520419;1.00520339;0.824583866;1.068861;1.00520442
22.115861;0.89999994;0.82152422;0.266578056;0.912804448;0.296197358;0.96712198;0.899999618;4.55946025;1.47950683;10;1.0052041;1.00520349;0.829260921;1.068861;1.00520443
22.117861;0.899999933;0.826717394;0.264480208;0.918574635;0.293866412;0.966910989;0.899999631;4.58828229;1.46786384;10;1.00520204;1.00520155;0.832378969;1.068861;1.00520242
22.118861;0.899999928;0.829307315;0.263427229;0.921452321;0.292696435;0.966804993;0.899999639;4.6026563;1.46201985;10;1.00520101;1.00520058;0.833937996;1.068861;1.00520141
22.119861;0.899999922;0.831892372;0.262371547;0.9243246;0.291523455;0.966698997;0.899999649;4.61700331;1.45616085;10;1.00519998;1.00519961;0.835496024;1.068861;1.00520041
22.122861;0.899999901;0.839617999;0.259190089;0.932908606;0.287988502;0.966378006;0.899999693;4.65988034;1.43850388;10;1.00519391;1.00519371;0.84016912;1.068861;1.00519438
22.125861;0.899999882;0.847296424;0.255988095;0.941440154;0.28443073;0.966053013;0.89999976;4.70249535;1.42073293;10;1.00518485;1.0051848;0.844836224;1.068861;1.00518535
22.127861;0.899999873;0.852387629;0.253842864;0.947097017;0.282047141;0.96583602;0.899999814;4.73075134;1.40882695;10;1.00517782;1.00517786;0.847942293;1.068861;1.00517832
22.129861;0.899999873;0.857455231;0.251690063;0.952727646;0.279655148;0.965617029;0.899999875;4.75887633;1.39687898;10;1.00516878;1.00516892;0.851045356;1.068861;1.0051693
22.130861;0.899999876;0.859980114;0.250610959;0.955533046;0.278456151;0.965507036;0.899999907;4.77288932;1.39089;10;1.00516477;1.00516495;0.852595385;1.068861;1.00516529
22.132861;0.899999891;0.865010783;0.248447884;0.961122618;0.276052756;0.965286052;0.899999972;4.8008093;1.37888503;10;1.00515474;1.005155;0.855689439;1.068861;1.00515527
22.133861;0.899999903;0.867516388;0.247364093;0.963906589;0.274848559;0.965175061;0.900000005;4.81471528;1.37287004;10;1.00514873;1.00514903;0.857235464;1.068861;1.00514926
22.135861;0.899999937;0.87250796;0.245192007;0.9694527;0.27243516;0.964953083;0.900000071;4.84241825;1.36081507;10;1.00513672;1.00513709;0.860320507;1.068861;1.00513724
22.136861;0.899999959;0.874993386;0.244104253;0.972214241;0.271226562;0.964842095;0.900000102;4.85621223;1.35477808;10;1.00513071;1.00513112;0.861860526;1.068861;1.00513123
22.138861;0.900000009;0.8799437;0.241924965;0.977714492;0.268805161;0.964619121;0.900000161;4.88368618;1.34268311;10;1.00511672;1.00511719;0.864935557;1.068861;1.00511721
22.140861;0.900000063;0.884865185;0.239741536;0.983182703;0.26637916;0.964395147;0.900000215;4.91100014;1.33056512;10;1.00510273;1.00510325;0.868002581;1.068861;1.00510319
22.142861;0.900000119;0.889756935;0.237554868;0.988617878;0.263949562;0.964170172;0.90000026;4.9381491;1.31842914;10;1.00508675;1.00508732;0.8710606;1.068861;1.00508716
22.143861;0.900000146;0.892191366;0.236460452;0.991322754;0.262733562;0.964057184;0.900000279;4.95166009;1.31235514;10;1.00507876;1.00507935;0.872585608;1.068861;1.00507914
22.147861;0.900000248;0.901850875;0.232077935;1.00205538;0.257864152;0.963605225;0.900000323;5.00527004;1.28803213;10;1.00504282;1.00504346;0.878662628;1.068861;1.00504306
22.150861;0.900000314;0.909009822;0.228788042;1.01000967;0.254208726;0.963265254;0.900000322;5.04500202;1.26977311;10;1.00501286;1.00501353;0.883190629;1.068861;1.00501299
22.155861;0.900000398;0.920769875;0.223306836;1.02307626;0.248118439;0.962696305;0.900000279;5.11026998;1.23935205;10;1.0049579;1.00495859;0.890676597;1.068861;1.00495786
22.156861;0.900000409;0.923095111;0.222211533;1.02565984;0.246901417;0.962582319;0.90000027;5.12317498;1.23327304;10;1.00494591;1.00494659;0.892164585;1.068861;1.00494584
22.158861;0.900000422;0.927718191;0.220022912;1.03079657;0.24446957;0.96235535;0.900000253;5.14883298;1.22112602;10;1.00492192;1.00492259;0.895128556;1.068861;1.00492179
22.162861;0.900000413;0.936851719;0.21565539;1.04094495;0.239616675;0.961899426;0.900000232;5.19952399;1.19688601;10;1.00486996;1.00487056;0.901011493;1.068861;1.0048697
22.165861;0.900000386;0.943599819;0.212391094;1.04844289;0.235989613;0.961558488;0.900000229;5.23697599;1.17876903;10;1.004828;1.00482852;0.905382448;1.068861;1.00482765
22.166861;0.900000375;0.945829362;0.211305696;1.0509202;0.234783597;0.961445508;0.900000231;5.24934999;1.17274504;10;1.00481301;1.00481351;0.906831434;1.068861;1.00481263
22.168861;0.900000351;0.950257989;0.209139402;1.05584097;0.232376576;0.961218547;0.900000241;5.273929;1.16072207;10;1.00478404;1.00478448;0.909716402;1.068861;1.0047836
22.169861;0.900000339;0.952456894;0.208058685;1.05828424;0.231175772;0.961105564;0.900000247;5.28613299;1.15472408;10;1.00476905;1.00476947;0.911151385;1.068861;1.00476858
22.172861;0.900000299;0.958990895;0.204827516;1.0655444;0.227585585;0.960766606;0.900000266;5.32239698;1.13679113;10;1.00472209;1.00472244;0.915431326;1.068861;1.00472154
22.174861;0.900000274;0.963293731;0.202683364;1.07032546;0.225203211;0.960541624;0.900000278;5.34627797;1.12489116;10;1.0046891;1.00468942;0.918261283;1.068861;1.0046885
22.175861;0.900000262;0.96542902;0.201614707;1.07269806;0.22401583;0.96042963;0.900000283;5.35812896;1.11896018;10;1.00467311;1.00467341;0.919668261;1.068861;1.00467249
22.181861;0.900000223;0.978008101;0.195254449;1.08667523;0.216948983;0.959760632;0.900000316;5.42794391;1.08366127;10;1.00456812;1.00456833;0.928006137;1.068861;1.0045674
22.182861;0.900000224;0.980065182;0.194203981;1.08896094;0.215781814;0.959649628;0.900000321;5.4393609;1.07783128;10;1.00454911;1.00454931;0.929377121;1.068861;1.00454839
22.183861;0.900000228;0.982110731;0.193156394;1.09123384;0.214617846;0.959539623;0.900000327;5.45071388;1.0720173;10;1.0045311;1.00453129;0.930743107;1.068861;1.00453037
22.186861;0.90000026;0.988177646;0.190032732;1.09797507;0.211147154;0.959209605;0.900000344;5.48438584;1.05468133;10;1.00447406;1.00447422;0.934807076;1.068861;1.00447335
22.189861;0.900000322;0.994138078;0.186939342;1.10459796;0.207710086;0.958882586;0.900000354;5.51746679;1.03751334;10;1.00441501;1.00441515;0.938819059;1.068861;1.00441432
22.190861;0.900000348;0.996101108;0.185915541;1.10677916;0.206572539;0.95877458;0.900000355;5.52836177;1.03183134;10;1.00439398;1.00439413;0.940145055;1.068861;1.00439331
22.192861;0.900000405;0.999990417;0.183878754;1.11110072;0.204309456;0.958559571;0.900000358;5.54994773;1.02052733;10;1.00435294;1.00435308;0.942778052;1.068861;1.0043523
22.193768;0.900000433;1.00173796;0.182960542;1.11304247;0.203289227;0.958461569;0.900000359;5.55964671;1.01543133;10;1.00433493;1.00433507;0.943963052;1.068861;1.0043343
22.196788;0.900000528;1.00748383;0.17992627;1.11942689;0.199917835;0.95814057;0.900000361;5.59153664;0.9985913;10;1.00426987;1.00427002;0.947875056;1.068861;1.0042693
22.197788;0.900000559;1.00936129;0.178930224;1.12151298;0.198811122;0.958035573;0.900000363;5.60195662;0.99306329;10;1.00424886;1.00424901;0.949158058;1.068861;1.00424831
22.201788;0.900000681;1.01674484;0.174990203;1.129717;0.19443333;0.957617601;0.90000038;5.64293553;0.97119624;10;1.00415982;1.00415997;0.95422207;1.068861;1.00415936
22.202788;0.900000711;1.01855852;0.174016869;1.13173221;0.193351845;0.957514611;0.900000387;5.65300151;0.965794226;10;1.00413682;1.00413696;0.955472072;1.068861;1.00413638
22.203788;0.900000741;1.02035942;0.173048401;1.1337332;0.192275767;0.957411621;0.900000395;5.66299649;0.960419211;10;1.00411382;1.00411395;0.956714073;1.068861;1.0041134
22.204788;0.900000772;1.02214734;0.1720848;1.13571979;0.191205093;0.957309633;0.900000402;5.67291947;0.955071196;10;1.00409082;1.00409095;0.957950073;1.068861;1.00409043
22.205788;0.900000802;1.02392229;0.171126246;1.13769195;0.190140025;0.957207646;0.90000041;5.68277045;0.94975118;10;1.00406782;1.00406794;0.959179071;1.068861;1.00406745
22.209788;0.900000925;1.03088988;0.167344119;1.14543368;0.185937608;0.956806699;0.90000044;5.7214404;0.928760121;10;1.00397184;1.00397191;0.964024045;1.068861;1.00397155
22.211788;0.900000982;1.03429367;0.16548559;1.14921566;0.183872534;0.956609727;0.900000453;5.74033139;0.918445097;10;1.00392385;1.0039239;0.966403026;1.068861;1.0039236
22.213788;0.900001029;1.03764359;0.163649406;1.15293778;0.181832284;0.956414754;0.900000469;5.75892339;0.90825408;10;1.00387386;1.00387388;0.968753006;1.068861;1.00387365
22.215788;0.900001061;1.0409391;0.161836827;1.15659944;0.17981826;0.956221781;0.900000489;5.77721341;0.898194071;10;1.00382386;1.00382385;0.971073985;1.068861;1.00382369
22.218788;0.900001077;1.04577949;0.159162817;1.16197762;0.176847075;0.955937823;0.900000521;5.80407745;0.883353065;10;1.00374683;1.00374682;0.974496953;1.068861;1.00374672
22.219788;0.900001074;1.04736546;0.158283911;1.16373979;0.175870495;0.955844835;0.900000531;5.81287948;0.878475063;10;1.00372082;1.00372081;0.975622942;1.068861;1.00372073
22.221788;0.900001058;1.05049522;0.156545194;1.16721727;0.173938558;0.955659854;0.900000552;5.83024952;0.868825056;10;1.00366778;1.00366778;0.977850919;1.068861;1.00366773
22.223788;0.900001028;1.05356895;0.154832417;1.17063249;0.172035451;0.955477864;0.900000572;5.84730857;0.859319045;10;1.00361472;1.00361476;0.980046894;1.068861;1.00361473
22.225788;0.900000984;1.05658629;0.153146482;1.17398505;0.170162176;0.955299864;0.900000589;5.86405461;0.849962033;10;1.00356065;1.00356075;0.982210868;1.068861;1.00356072
22.229788;0.900000866;1.06245018;0.149857108;1.18050039;0.166507316;0.954950843;0.900000603;5.89659871;0.831706021;10;1.0034505;1.00345071;0.986441811;1.068861;1.00345069
22.231788;0.900000797;1.06529601;0.148255109;1.18366236;0.16472733;0.954780826;0.900000595;5.91239275;0.822815023;10;1.00339442;1.0033947;0.988507778;1.068861;1.00339467
22.232788;0.900000762;1.06669712;0.147465007;1.18521913;0.163849447;0.954696817;0.900000586;5.92016876;0.818430025;10;1.00336538;1.00336569;0.98952776;1.068861;1.00336567
22.235788;0.900000659;1.07081343;0.145139554;1.18979273;0.161265643;0.954450792;0.900000549;5.94301382;0.805524035;10;1.00328028;1.00328068;0.992537704;1.068861;1.00328064
22.236788;0.900000626;1.07215617;0.144379537;1.19128463;0.16042119;0.954370783;0.900000535;5.95046584;0.80130604;10;1.00325125;1.00325167;0.993523686;1.068861;1.00325163
22.238788;0.900000564;1.07479784;0.142882568;1.19421979;0.158757909;0.954211767;0.900000503;5.96512687;0.79299805;10;1.0031932;1.00319367;0.995469652;1.068861;1.00319362
22.239788;0.900000534;1.07609643;0.142145976;1.19566264;0.157939482;0.95413476;0.900000487;5.97233389;0.788910056;10;1.00316317;1.00316366;0.996429637;1.068861;1.00316361
22.240788;0.900000505;1.07738041;0.141417312;1.19708928;0.157129864;0.954057754;0.90000047;5.97945991;0.784866063;10;1.00313415;1.00313466;0.997380623;1.068861;1.0031346
22.243788;0.900000424;1.08114281;0.139279257;1.20126968;0.154754262;0.953831739;0.900000421;6.00034095;0.773000083;10;1.0030451;1.00304566;1.00018059;1.068861;1.00304559
22.244788;0.900000398;1.08236716;0.138583031;1.20263005;0.153980678;0.953758734;0.900000405;6.00713596;0.769136089;10;1.00301409;1.00301466;1.00109658;1.068861;1.00301458
22.246788;0.900000349;1.08477079;0.137215446;1.20530073;0.152461142;0.953614724;0.900000372;6.02047598;0.7615461;10;1.00295408;1.00295468;1.00290056;1.068861;1.00295458
22.248788;0.900000301;1.08711442;0.135881378;1.20790472;0.150978844;0.953474711;0.90000034;6.03348299;0.754142108;10;1.00289308;1.00289369;1.00466756;1.068861;1.00289358
22.249788;0.900000278;1.08826344;0.135227318;1.20918139;0.150252111;0.953405703;0.900000324;6.03985999;0.750512111;10;1.00286208;1.0028627;1.00553755;1.068861;1.00286258
22.250788;0.900000255;1.08939751;0.134581727;1.21044144;0.149534787;0.953337695;0.900000309;6.04615399;0.746929112;10;1.00283109;1.00283171;1.00639855;1.068861;1.00283159
22.251788;0.900000233;1.09051626;0.133944964;1.21168447;0.148827274;0.953271686;0.900000294;6.05236299;0.743395113;10;1.0028001;1.00280073;1.00724956;1.068861;1.0028006
22.253788;0.900000193;1.09270834;0.132697565;1.21412006;0.147441278;0.953140666;0.900000267;6.06452898;0.736472112;10;1.00273812;1.00273875;1.00892457;1.068861;1.00273862
22.254788;0.900000176;1.09378132;0.132087289;1.21531223;0.146763196;0.953077656;0.900000256;6.07048398;0.73308511;10;1.00270714;1.00270776;1.00974857;1.068861;1.00270763
22.257788;0.900000137;1.09690889;0.130310154;1.21878722;0.144788611;0.952892621;0.90000023;6.08784197;0.723222093;10;1.0026122;1.0026128;1.0121626;1.068861;1.00261268
22.258788;0.900000127;1.09792078;0.129735912;1.21991151;0.144150572;0.952832608;0.900000225;6.09345797;0.720035085;10;1.00258022;1.00258082;1.01294761;1.068861;1.00258069
22.259788;0.900000119;1.09891717;0.129171039;1.22101859;0.143522945;0.952773594;0.900000221;6.09898797;0.716900076;10;1.00254824;1.00254883;1.01372361;1.068861;1.00254871
22.260788;0.900000111;1.09989825;0.128615174;1.22210866;0.142905329;0.952716578;0.90000022;6.10443297;0.713815068;10;1.00251626;1.00251685;1.01449062;1.068861;1.00251672
22.264788;0.900000092;1.10366758;0.12648595;1.22629676;0.140539592;0.952496512;0.900000235;6.12535298;0.701998045;10;1.00238635;1.00238692;1.01745966;1.068861;1.00238677
22.265788;0.900000089;1.10457117;0.125977295;1.22730074;0.139974439;0.952444495;0.900000244;6.13036798;0.699175044;10;1.00235438;1.00235493;1.01817767;1.068861;1.00235477
22.267788;0.900000086;1.10633169;0.124988999;1.22925688;0.138876372;0.952343464;0.900000266;6.14013899;0.693690047;10;1.00228843;1.00228896;1.0195837;1.068861;1.00228879
22.269788;0.900000083;1.10802987;0.12403927;1.23114375;0.137821159;0.952246436;0.900000293;6.149564;0.688419054;10;1.00222249;1.00222299;1.02095074;1.068861;1.00222279
22.270788;0.900000081;1.10885563;0.123579092;1.23206127;0.137309873;0.952200423;0.900000307;6.15414701;0.685865057;10;1.00218952;1.00219;1.02161976;1.068861;1.0021898
22.272788;0.900000076;1.11045992;0.12268847;1.23384384;0.136320343;0.952109402;0.900000338;6.16305102;0.680922064;10;1.00212357;1.00212402;1.02292681;1.068861;1.0021238
22.274788;0.900000069;1.11200151;0.12183749;1.23555677;0.135374867;0.952024387;0.90000037;6.17160702;0.676199071;10;1.00205663;1.00205705;1.02419487;1.068861;1.00205681
22.275788;0.900000066;1.11274871;0.121426865;1.236387;0.134918649;0.951983382;0.900000386;6.17575403;0.673920074;10;1.00202265;1.00202306;1.0248129;1.068861;1.00202281
22.276788;0.900000063;1.11348022;0.12102651;1.23719981;0.134473843;0.951943378;0.900000402;6.17981403;0.671698077;10;1.00198968;1.00199007;1.02542193;1.068861;1.00198981
22.278788;0.900000057;1.11489586;0.120256067;1.23877279;0.13361787;0.951867377;0.900000432;6.18767103;0.667422082;10;1.00192172;1.00192209;1.02660799;1.068861;1.00192182
22.279788;0.900000053;1.11558016;0.119886159;1.23953316;0.133206903;0.951831378;0.900000445;6.19146903;0.665369084;10;1.00188775;1.0018881;1.02718702;1.068861;1.00188782
22.281788;0.900000042;1.11690102;0.119177148;1.24100085;0.132419205;0.951761384;0.900000467;6.19880003;0.661434084;10;1.00181979;1.00182013;1.02831209;1.068861;1.00181983
22.284788;0.900000015;1.11876402;0.118190831;1.24307095;0.131323456;0.951666399;0.900000483;6.20914003;0.655960077;10;1.00171786;1.00171817;1.02992417;1.068861;1.00171783
22.286788;0.899999991;1.1199267;0.117585418;1.24436287;0.13065089;0.95160941;0.900000484;6.21559303;0.65260007;10;1.0016489;1.00164919;1.03094723;1.068861;1.00164883
22.287788;0.899999977;1.12048415;0.117298568;1.24498231;0.130332226;0.951582417;0.900000482;6.21868702;0.651008066;10;1.00161392;1.0016142;1.03144325;1.068861;1.00161384
22.288788;0.899999963;1.12102594;0.117022167;1.24558433;0.130025175;0.951557423;0.90000048;6.22169402;0.649474062;10;1.00157994;1.00158021;1.03192928;1.068861;1.00157984
22.291788;0.899999917;1.12255562;0.116256217;1.24728408;0.129174295;0.951487444;0.90000047;6.23018403;0.645223051;10;1.00147599;1.00147623;1.03332335;1.068861;1.00147586
22.293788;0.899999887;1.12349576;0.115798923;1.24832876;0.128666299;0.951447458;0.900000462;6.23540204;0.642685047;10;1.00140602;1.00140624;1.03420138;1.068861;1.00140589
22.294788;0.899999873;1.12394205;0.115586314;1.24882467;0.128430116;0.951429465;0.900000459;6.23787905;0.641505045;10;1.00137104;1.00137124;1.0346244;1.068861;1.00137091
22.296788;0.899999848;1.1247867;0.115193171;1.24976324;0.127993386;0.95139648;0.900000456;6.24256708;0.639323044;10;1.00130207;1.00130223;1.03543943;1.068861;1.00130195
22.297788;0.899999837;1.12518506;0.115012817;1.2502059;0.127793036;0.95138149;0.900000457;6.24477809;0.638322043;10;1.00126709;1.00126723;1.03583144;1.068861;1.00126697
22.300788;0.899999807;1.12628481;0.114536442;1.25142797;0.127263846;0.951345524;0.900000471;6.25088215;0.635678042;10;1.00116113;1.00116121;1.03694245;1.068861;1.00116102
22.301788;0.899999796;1.12661938;0.114399514;1.25179977;0.127111736;0.951336538;0.90000048;6.25273918;0.634918041;10;1.00112615;1.0011262;1.03729245;1.068861;1.00112604
22.304788;0.89999976;1.12752762;0.114053602;1.25280905;0.126727464;0.951315585;0.900000518;6.25778025;0.632998039;10;1.00102019;1.00102016;1.03827744;1.068861;1.00102008
22.305788;0.899999746;1.12779841;0.113960102;1.25310998;0.126623593;0.951310603;0.900000533;6.25928328;0.632479038;10;1.00098521;1.00098514;1.03858444;1.068861;1.00098509
22.306788;0.899999731;1.12805335;0.113877594;1.25339329;0.126531933;0.951307621;0.900000547;6.2606983;0.632021037;10;1.00095023;1.00095012;1.03888043;1.068861;1.0009501
22.307788;0.899999715;1.12829225;0.113805896;1.2536588;0.126452282;0.951305641;0.900000562;6.26202433;0.631623038;10;1.00091424;1.0009141;1.03916643;1.068861;1.00091411
22.311788;0.899999645;1.12908823;0.113629369;1.25454341;0.126256175;0.951310727;0.900000613;6.2664424;0.630643046;10;1.00077229;1.00077201;1.04020341;1.068861;1.00077215
22.314788;0.899999588;1.12951792;0.113612276;1.25502098;0.126237197;0.951327789;0.900000641;6.26882743;0.630548061;10;1.0006663;1.00066592;1.04086941;1.068861;1.00066619
22.316788;0.899999549;1.12972474;0.113655888;1.25525086;0.126285659;0.951345826;0.900000651;6.26997543;0.630790071;10;1.0005953;1.00059486;1.0412594;1.068861;1.00059522
22.317788;0.899999529;1.12980418;0.113694268;1.25533916;0.126328304;0.951356842;0.900000653;6.27041644;0.631003076;10;1.00055929;1.00055883;1.0414384;1.068861;1.00055923
22.318788;0.899999509;1.12986778;0.113743638;1.25540985;0.126383159;0.951368856;0.900000654;6.27076944;0.631277081;10;1.00052329;1.0005228;1.04160739;1.068861;1.00052324
22.321788;0.899999451;1.12996307;0.113957688;1.25551578;0.126620982;0.951412884;0.900000641;6.27129843;0.632465095;10;1.00041725;1.00041671;1.04204836;1.068861;1.00041727
22.324788;0.899999402;1.12991532;0.114270828;1.25546271;0.12696889;0.951468891;0.900000604;6.2710334;0.634203117;10;1.00031019;1.00030964;1.0423933;1.068861;1.00031029
22.326788;0.899999379;1.12980433;0.1145346;1.25533937;0.127261945;0.951511886;0.900000564;6.27041738;0.635667137;10;1.00023914;1.00023861;1.04256924;1.068861;1.00023931
22.328788;0.899999369;1.12962993;0.114842335;1.25514554;0.127603843;0.951560876;0.900000512;6.26944936;0.637375159;10;1.00016809;1.00016757;1.04270318;1.068861;1.00016832
22.329788;0.899999368;1.12951896;0.115012599;1.2550222;0.127793009;0.951586872;0.900000483;6.26883334;0.63832017;10;1.00013206;1.00013156;1.04275415;1.068861;1.00013232
22.330788;0.89999937;1.12939212;0.115193853;1.25488124;0.127994387;0.951613868;0.900000451;6.26812933;0.63932618;10;1.00009603;1.00009554;1.04279411;1.068861;1.00009632
22.331788;0.899999376;1.12924962;0.115385916;1.25472286;0.128207778;0.951642866;0.900000417;6.26733832;0.640392188;10;1.00006101;1.00006052;1.04282308;1.068861;1.00006132
22.332788;0.899999384;1.12909126;0.115588969;1.25454686;0.12843338;0.951672864;0.900000382;6.26645931;0.641519195;10;1.00002499;1.00002451;1.04284205;1.068861;1.00002532
22.334788;0.899999407;1.12872734;0.116027682;1.2541424;0.128920824;0.951736867;0.900000308;6.2644393;0.643954201;10;0.999953959;0.999953473;1.04284698;1.068861;0.999954307
22.335788;0.899999422;1.12852177;0.116263342;1.25391395;0.129182665;0.951770872;0.90000027;6.2632983;0.645262201;10;0.999918948;0.999918456;1.04283395;1.068861;0.999919298
22.337788;0.899999456;1.12806345;0.116767093;1.25340459;0.129742388;0.951841889;0.900000195;6.26075429;0.648058193;10;0.999847934;0.999847424;1.04277489;1.068861;0.999848273
22.338788;0.899999476;1.12781087;0.117035183;1.25312388;0.13004027;0.951879901;0.900000158;6.25935229;0.649546185;10;0.99981293;0.999812409;1.04272987;1.068861;0.999813258
22.340788;0.899999519;1.1272585;0.117603794;1.25251002;0.130672073;0.951958934;0.900000088;6.25628629;0.652702164;10;0.99974193;0.999741381;1.04260783;1.068861;0.99974222
22.341788;0.899999543;1.1269589;0.117904134;1.25217706;0.131005793;0.951999955;0.900000056;6.2546233;0.654369149;10;0.999706932;0.999706368;1.04253081;1.068861;0.999707199
22.342788;0.899999568;1.12664361;0.118215285;1.25182668;0.131351525;0.952042977;0.900000026;6.25287331;0.656096133;10;0.999671934;0.999671355;1.0424428;1.068861;0.999672175
22.343788;0.899999595;1.12631265;0.118537066;1.25145889;0.131709068;0.952086001;0.899999999;6.25103631;0.657882114;10;0.999635936;0.999635344;1.04234478;1.068861;0.999636151
22.344788;0.899999623;1.1259662;0.118869479;1.25107387;0.132078422;0.952131026;0.899999975;6.24911332;0.659727093;10;0.999600938;0.999600334;1.04223577;1.068861;0.999601125
22.345788;0.899999652;1.12560424;0.119212523;1.25067165;0.132459587;0.952178053;0.899999954;6.24710433;0.661631071;10;0.99956594;0.999565324;1.04211576;1.068861;0.999566098
22.347788;0.899999711;1.12483367;0.119930507;1.24981536;0.133257343;0.952274111;0.899999923;6.24282736;0.665616021;10;0.99949594;0.999495309;1.04184574;1.068861;0.999496044
22.349788;0.899999771;1.12400092;0.120690481;1.24889;0.134101738;0.952375173;0.899999908;6.23820539;0.66983397;10;0.999425939;0.999425297;1.04153272;1.068861;0.999425991
22.350788;0.8999998;1.12356148;0.121086147;1.2484017;0.13454135;0.952428206;0.899999905;6.2357664;0.672029944;10;0.999390938;0.999390293;1.04136071;1.068861;0.999390965
22.352788;0.899999857;1.1226363;0.12190902;1.24737365;0.135455601;0.952536273;0.899999909;6.23063144;0.676596891;10;0.999321938;0.999321285;1.0409847;1.068861;0.999321916
