time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
22.354788;0.89999991;1.12164948;0.122773163;1.24627716;0.136415693;0.952649341;0.899999923;6.22515447;0.681392835;10;0.99925194;0.99925128;1.04056769;1.068861;0.999251871
22.355788;0.899999934;1.1211331;0.123220732;1.24570338;0.136912955;0.952708374;0.899999935;6.22228849;0.683876807;10;0.999217942;0.999217278;1.04034269;1.068861;0.999217851
22.356788;0.899999958;1.1206014;0.123678393;1.24511259;0.137421427;0.952767407;0.89999995;6.2193375;0.686416777;10;0.999182945;0.999182277;1.04010868;1.068861;0.999182833
22.357788;0.899999981;1.12005438;0.124146504;1.24450479;0.137941508;0.952828439;0.899999968;6.21630151;0.689014747;10;0.999147949;0.999147277;1.03986367;1.068861;0.999147816
22.358788;0.900000003;1.11949205;0.124624706;1.24387998;0.138472799;0.952890469;0.899999989;6.21318053;0.691668717;10;0.999113955;0.999113278;1.03960767;1.068861;0.999113802
22.361788;0.900000064;1.11771425;0.126119666;1.24190464;0.140133727;0.953083553;0.900000073;6.20331356;0.699965622;10;0.999010984;0.999010293;1.03877864;1.068861;0.999010777
22.363788;0.900000101;1.11645319;0.127166331;1.24050347;0.14129659;0.9532186;0.900000144;6.19631457;0.705774558;10;0.998943013;0.998942312;1.03817462;1.068861;0.998942776
22.364788;0.900000119;1.11580006;0.127704526;1.23977777;0.141894536;0.953287623;0.900000183;6.19268958;0.708761525;10;0.99890903;0.998908325;1.03785761;1.068861;0.998908781
22.365788;0.900000136;1.11513196;0.128252629;1.23903544;0.142503491;0.953357644;0.900000223;6.18898158;0.711803493;10;0.998875048;0.99887434;1.0375306;1.068861;0.99887479
22.367788;0.900000165;1.11375073;0.129378022;1.23750073;0.143753835;0.953500686;0.900000307;6.18131558;0.718049431;10;0.998807087;0.998806375;1.03684459;1.068861;0.998806816
22.368788;0.900000178;1.1130376;0.129955312;1.23670835;0.144395223;0.953574707;0.900000348;6.17735758;0.721253402;10;0.998774107;0.998773394;1.03648659;1.068861;0.998773834
22.370788;0.900000197;1.11156682;0.131138898;1.23507413;0.145710235;0.953724747;0.900000426;6.16919457;0.727822346;10;0.998706147;0.998705432;1.03573959;1.068861;0.998705876
22.373788;0.900000215;1.10924921;0.132985355;1.23249898;0.147761741;0.9539588;0.900000527;6.15633155;0.738070273;10;0.998606205;0.998605489;1.03454459;1.068861;0.998605951
22.376788;0.900000225;1.10679918;0.134916315;1.22977667;0.149907162;0.954201837;0.900000609;6.14273353;0.748787219;10;0.998507261;0.998506544;1.0332596;1.068861;0.998507038
22.379788;0.900000232;1.10421761;0.136929977;1.22690819;0.152144495;0.954454853;0.900000671;6.1284055;0.759963186;10;0.998409311;0.998408599;1.03188461;1.068861;0.998409133
22.381788;0.900000236;1.10242413;0.138317524;1.22491539;0.153686178;0.954628852;0.900000698;6.11845148;0.767664176;10;0.998343337;0.998342637;1.03091962;1.068861;0.998343197
22.384788;0.900000239;1.09962581;0.140465239;1.22180604;0.15607249;0.954896839;0.900000715;6.10292047;0.779584178;10;0.998247364;0.998246701;1.02939763;1.068861;0.998247287
22.385788;0.900000237;1.09866438;0.14119874;1.22073775;0.156887485;0.954987833;0.900000713;6.09758447;0.783655183;10;0.998215369;0.998214723;1.02887164;1.068861;0.998215314
22.387788;0.90000023;1.096699;0.142691326;1.21855392;0.15854591;0.955173818;0.9000007;6.08667647;0.7919392;10;0.998151374;0.99815077;1.02778965;1.068861;0.998151364
22.389788;0.900000216;1.09467687;0.144217966;1.21630704;0.160242183;0.955363799;0.900000676;6.07545347;0.800412223;10;0.998087374;0.99808682;1.02666966;1.068861;0.998087408
22.390788;0.900000207;1.0936448;0.144993809;1.21516027;0.161104238;0.955459788;0.900000659;6.06972548;0.804718236;10;0.998056372;0.998055845;1.02609467;1.068861;0.998056429
22.391788;0.900000197;1.09259869;0.145777942;1.21399788;0.161975506;0.955557774;0.900000639;6.06391948;0.809070249;10;0.99802437;0.99802387;1.02551168;1.068861;0.998024448
22.396788;0.900000141;1.08715998;0.149820255;1.20795473;0.166467036;0.956057681;0.900000514;6.0337345;0.831505328;10;0.997869383;0.997868971;1.02245175;1.068861;0.99786952
22.397788;0.90000013;1.08603097;0.150652509;1.20670026;0.167391778;0.956159658;0.900000486;6.0274685;0.836124347;10;0.997839393;0.997838984;1.02181176;1.068861;0.997839531
22.398788;0.900000119;1.08488827;0.151492694;1.20543058;0.168325333;0.956263634;0.900000457;6.0211265;0.840787367;10;0.997808405;0.997807994;1.02116278;1.068861;0.997808542
22.402788;0.900000077;1.08018211;0.154929139;1.20020152;0.172143656;0.956686535;0.900000344;5.99500748;0.859859455;10;0.997688479;0.997688003;1.01847583;1.068861;0.997688589
22.403788;0.900000067;1.078972;0.155806813;1.19885697;0.173118861;0.956794511;0.900000319;5.98829148;0.864730477;10;0.997658503;0.997658;1.01778185;1.068861;0.997658602
22.404788;0.900000058;1.07774856;0.156691876;1.19749762;0.174102277;0.956903487;0.900000295;5.98150148;0.869642497;10;0.997628529;0.997627994;1.01707887;1.068861;0.997628616
22.407788;0.900000033;1.07399912;0.159390136;1.19333166;0.177100373;0.957234418;0.900000226;5.96069248;0.884617542;10;0.99754061;0.997539975;1.01491593;1.068861;0.997540654
22.410035;0.900000016;1.07111293;0.161452884;1.19012486;0.179392337;0.957486376;0.900000173;5.94467449;0.896065557;10;0.997475671;0.997474964;1.01324297;1.068861;0.997475674
22.412035;0.900000001;1.06848963;0.163317427;1.18721016;0.181464066;0.957715348;0.900000124;5.93011551;0.906413553;10;0.99741772;0.997416961;1.01171801;1.068861;0.997417684
22.416035;0.899999978;1.06308989;0.16712524;1.18121058;0.185694989;0.958179312;0.900000025;5.90014758;0.927546507;10;0.997304801;0.997303978;1.00856509;1.068861;0.997304688
22.417035;0.899999973;1.06170843;0.168093182;1.17967566;0.186770483;0.958297306;0.900000001;5.8924806;0.932918489;10;0.997277816;0.997276988;1.0077561;1.068861;0.997277687
22.419035;0.899999966;1.05890821;0.170047442;1.17656435;0.188941885;0.958536295;0.899999956;5.87693964;0.94376445;10;0.997221836;0.997221016;1.00611212;1.068861;0.997221682
22.422035;0.899999964;1.05461574;0.17302388;1.17179499;0.192249021;0.958898281;0.899999891;5.85311669;0.960283395;10;0.997140837;0.997140068;1.00358414;1.068861;0.997140663
22.426035;0.899999978;1.04872273;0.17707277;1.16524728;0.196747729;0.959389259;0.899999814;5.82041072;0.982754356;10;0.99703379;0.99703314;1.00010113;1.068861;0.997033623
22.428035;0.899999989;1.04570507;0.179130099;1.16189434;0.199033612;0.959639249;0.89999978;5.80366272;0.994172359;10;0.99698175;0.996981171;0.998312119;1.068861;0.996981602
22.429035;0.899999994;1.04417859;0.180166691;1.16019826;0.200185361;0.959764244;0.899999763;5.79519073;0.999925366;10;0.996955728;0.996955184;0.997405113;1.068861;0.99695559
22.431035;0.900000005;1.04109102;0.182255008;1.15676767;0.202505677;0.960017235;0.899999731;5.77805472;1.01151539;10;0.996904679;0.996904208;0.995569101;1.068861;0.996904565
22.432035;0.90000001;1.03953011;0.183306734;1.15503335;0.203674244;0.960144232;0.899999716;5.76939172;1.01735241;10;0.996879653;0.996879218;0.994640097;1.068861;0.996879551
22.434035;0.900000018;1.03637407;0.185424597;1.1515267;0.206027395;0.960400226;0.899999687;5.75187572;1.02910645;10;0.996829597;0.996829234;0.992758092;1.068861;0.996829518
22.435035;0.900000021;1.03477911;0.186490736;1.14975455;0.20721198;0.960529222;0.899999674;5.74302372;1.03502347;10;0.996804568;0.99680424;0.991806092;1.068861;0.996804499
22.436035;0.900000023;1.03317316;0.187561379;1.1479702;0.208401571;0.960658219;0.899999661;5.73411072;1.04096549;10;0.996779538;0.996779244;0.990847093;1.068861;0.996779478
22.438035;0.900000027;1.02992811;0.189716;1.14436466;0.210795566;0.960918208;0.89999964;5.71610072;1.05292353;10;0.996731478;0.996731248;0.988906096;1.068861;0.996731431
22.440035;0.90000003;1.02663962;0.191887921;1.14071088;0.213208783;0.961180192;0.899999623;5.69784972;1.06497757;10;0.99668342;0.996683247;0.986935099;1.068861;0.996683378
22.441035;0.900000031;1.02497925;0.192980009;1.13886607;0.214422198;0.961312181;0.899999616;5.68863472;1.07103858;10;0.996659393;0.996659245;0.9859401;1.068861;0.99665935
22.442035;0.900000032;1.02330825;0.194076241;1.13700944;0.215640219;0.961444168;0.89999961;5.67936072;1.0771226;10;0.996636366;0.996636242;0.9849371;1.068861;0.996636321
22.443035;0.900000035;1.02162662;0.195176438;1.135141;0.216862646;0.961576154;0.899999606;5.67002772;1.08322861;10;0.996613341;0.996613239;0.983927099;1.068861;0.996613292
22.444035;0.900000039;1.01993472;0.196280601;1.13326114;0.218089476;0.961709139;0.899999604;5.66063772;1.08935662;10;0.996589318;0.996589235;0.982910097;1.068861;0.996589264
22.447035;0.900000055;1.01479686;0.19961489;1.12755249;0.221794193;0.962110092;0.899999608;5.63212272;1.10786165;10;0.996521259;0.996521218;0.979818088;1.068861;0.996521184
22.449035;0.90000007;1.01132115;0.201855291;1.12369065;0.224283488;0.962379063;0.899999622;5.61283271;1.12029566;10;0.996477233;0.9964772;0.977723083;1.068861;0.996477138
22.450035;0.900000077;1.00956835;0.202980537;1.12174311;0.225533741;0.962514049;0.899999634;5.6031047;1.12654067;10;0.996455224;0.996455189;0.976665082;1.068861;0.996455116
22.452035;0.900000093;1.00603336;0.205240403;1.11781539;0.228044654;0.962785025;0.899999664;5.58348568;1.13908268;10;0.996412215;0.996412161;0.974531082;1.068861;0.996412072
22.453035;0.900000101;1.00425136;0.206375021;1.11583541;0.229305313;0.962921013;0.899999684;5.57359567;1.14537969;10;0.996391213;0.996391145;0.973454082;1.068861;0.99639105
22.456035;0.900000125;0.998848772;0.20979563;1.10983261;0.233105909;0.963329979;0.899999754;5.54361162;1.16436372;10;0.996328214;0.996328085;0.970185088;1.068861;0.996327978
22.457035;0.900000134;0.997029109;0.210941238;1.10781079;0.234378779;0.963466966;0.899999781;5.5335126;1.17072173;10;0.996308214;0.996308061;0.969083091;1.068861;0.996307953
22.460035;0.900000169;0.991516251;0.214393013;1.10168545;0.238214004;0.96387992;0.899999862;5.50291654;1.18987878;10;0.996248216;0.996247982;0.965740102;1.068861;0.996247882
22.461035;0.900000183;0.989660734;0.215548167;1.09962378;0.239497483;0.964017901;0.899999889;5.49261851;1.1962898;10;0.996228216;0.996227953;0.964613106;1.068861;0.996227859
22.463035;0.900000214;0.985923752;0.217864961;1.09547161;0.24207165;0.964294862;0.899999938;5.47187847;1.20914783;10;0.996190215;0.996189891;0.962343114;1.068861;0.996189817
22.465035;0.900000247;0.982152537;0.22018986;1.0912814;0.244654827;0.96457182;0.899999982;5.45094842;1.22205088;10;0.996152211;0.996151827;0.960050121;1.068861;0.996151776
22.467035;0.90000028;0.97834799;0.222521784;1.08705414;0.247245815;0.964849781;0.90000002;5.42983337;1.23499292;10;0.996115203;0.996114765;0.957735124;1.068861;0.996114737
22.469035;0.900000312;0.974511016;0.224860191;1.08279085;0.249844012;0.965127748;0.900000054;5.40853832;1.24797095;10;0.99607919;0.996078708;0.955398121;1.068861;0.996078697
22.470035;0.900000326;0.97258073;0.226031553;1.0806461;0.251145514;0.965267735;0.90000007;5.39782529;1.25447197;10;0.996062181;0.996061681;0.954221117;1.068861;0.996061677
22.473035;0.900000368;0.966743218;0.229553376;1.07415996;0.255058631;0.965685707;0.900000114;5.36542719;1.27401802;10;0.996010145;0.996009611;0.950659097;1.068861;0.996009617
22.474035;0.90000038;0.964782312;0.230729594;1.07198116;0.256365542;0.965825702;0.900000127;5.35454416;1.28054604;10;0.995994129;0.995993593;0.949462089;1.068861;0.995993597
22.477035;0.900000409;0.95885583;0.234263826;1.06539613;0.260292491;0.966245701;0.900000162;5.32165206;1.30016108;10;0.995945068;0.995944558;0.945839058;1.068861;0.99594454
22.479035;0.900000423;0.954869541;0.236623458;1.06096686;0.262914335;0.96652471;0.900000182;5.299528;1.31325711;10;0.995913018;0.995912552;0.943400039;1.068861;0.995912504
22.481035;0.900000431;0.950856234;0.238985249;1.05650758;0.265538582;0.966804725;0.900000203;5.27725394;1.32636513;10;0.995882964;0.99588256;0.940943024;1.068861;0.995882472
22.483035;0.900000435;0.946816448;0.241348475;1.05201886;0.268164427;0.967084745;0.900000224;5.25483289;1.33948116;10;0.995852911;0.995852581;0.938467015;1.068861;0.995852442
22.484035;0.900000435;0.944787099;0.242530447;1.04976399;0.26947775;0.967224757;0.900000235;5.24356987;1.34604117;10;0.995838887;0.995838595;0.937222014;1.068861;0.995838429
22.488035;0.90000042;0.936608465;0.24725814;1.04067649;0.274730836;0.967783808;0.90000028;5.19817777;1.37228022;10;0.995782824;0.995782665;0.932201027;1.068861;0.995782373
22.491035;0.900000391;0.930413779;0.25080151;1.03379339;0.278668006;0.968202833;0.900000305;5.16379668;1.39194625;10;0.995743809;0.995743731;0.928393051;1.068861;0.995743336
22.492035;0.900000377;0.928337953;0.251981671;1.03148689;0.27997933;0.968341838;0.90000031;5.15227565;1.39849627;10;0.995731808;0.995731757;0.927116061;1.068861;0.995731327
22.495035;0.900000324;0.922079297;0.255518551;1.02453275;0.283909303;0.968758846;0.900000321;5.11753956;1.41812629;10;0.995695812;0.995695839;0.923262094;1.068861;0.995695311
22.496035;0.900000302;0.919983107;0.256695829;1.02220363;0.285217426;0.968897847;0.900000323;5.10590553;1.4246603;10;0.995683814;0.995683867;0.921970107;1.068861;0.995683312
22.500035;0.900000193;0.911551858;0.261395206;1.0128355;0.290439108;0.969450855;0.900000335;5.0591114;1.45074231;10;0.995639824;0.995639969;0.91676916;1.068861;0.995639349
22.501035;0.900000162;0.909433145;0.262567254;1.01048135;0.291741424;0.969588858;0.90000034;5.04735237;1.45724731;10;0.995629826;0.99562999;0.915461174;1.068861;0.995629368
22.504035;0.900000067;0.903052323;0.26607474;1.00339149;0.295638762;0.970000866;0.900000357;5.01193829;1.4767143;10;0.995599832;0.995600046;0.911517216;1.068861;0.995599439
22.508035;0.899999945;0.894492423;0.270729387;0.993880422;0.300810787;0.970546866;0.900000381;4.96443022;1.50254827;10;0.995563838;0.995564097;0.906218253;1.068861;0.995563554
22.510035;0.899999887;0.890192466;0.273045899;0.989102664;0.303384787;0.970818863;0.900000392;4.94056519;1.51540526;10;0.995547839;0.995548112;0.90355326;1.068861;0.995547611
22.511035;0.899999859;0.888037889;0.274201182;0.986708681;0.304668483;0.970954861;0.900000398;4.92860719;1.52181725;10;0.99553984;0.995540117;0.90221726;1.068861;0.995539637
22.512035;0.899999831;0.885880428;0.275354485;0.984311493;0.305949977;0.971089858;0.900000403;4.91663318;1.52821825;10;0.995531842;0.995532121;0.900878257;1.068861;0.995531662
22.515035;0.899999745;0.87939217;0.278800879;0.977102313;0.309779429;0.971492853;0.90000042;4.88062316;1.54734624;10;0.995510846;0.995511124;0.896849238;1.068861;0.995510726
22.516035;0.899999715;0.877224607;0.279945172;0.974693913;0.311050903;0.971626851;0.900000426;4.86859315;1.55369725;10;0.995503846;0.995504124;0.895502229;1.068861;0.995503744
22.517035;0.899999685;0.875054879;0.281086944;0.972283111;0.312319572;0.971760849;0.900000434;4.85655114;1.56003425;10;0.995496846;0.995497123;0.894152219;1.068861;0.995496761
22.523035;0.899999531;0.861996842;0.287882802;0.957774235;0.319870655;0.972554841;0.900000498;4.78407909;1.59775223;10;0.995463834;0.995464128;0.886018148;1.068861;0.995463851
22.526035;0.89999949;0.855448714;0.291242371;0.950498555;0.323603529;0.972945858;0.900000542;4.74773705;1.61639818;10;0.995450823;0.995451136;0.881930102;1.068861;0.995450891
22.528035;0.899999473;0.851078787;0.293467021;0.945643087;0.326075361;0.97320588;0.900000575;4.72348403;1.62874514;10;0.995442812;0.995443138;0.879198067;1.068861;0.995442912
22.531035;0.899999455;0.844519483;0.296779597;0.938354968;0.329755992;0.973591922;0.900000621;4.68708003;1.64713007;10;0.99543379;0.995434132;0.875092006;1.068861;0.995433935
22.532035;0.89999945;0.842332448;0.297877067;0.935924926;0.330975398;0.973718936;0.900000633;4.67494204;1.65322105;10;0.995430781;0.995431128;0.873720984;1.068861;0.995430942
22.536035;0.899999428;0.833585039;0.302232183;0.926205556;0.335814401;0.974225991;0.900000659;4.6263941;1.67739194;10;0.995422745;0.995423113;0.868231895;1.068861;0.995422971
22.538035;0.899999417;0.829213682;0.304388038;0.921348471;0.338209791;0.974476016;0.900000654;4.60213315;1.6893569;10;0.995420728;0.995421109;0.865483853;1.068861;0.995420988
22.540035;0.899999406;0.824845211;0.306528587;0.916494586;0.340588171;0.974725037;0.900000638;4.57788821;1.70123686;10;0.995418713;0.995419109;0.862733814;1.068861;0.995419006
22.542035;0.899999393;0.820480884;0.308653831;0.911645307;0.342949541;0.974972053;0.900000614;4.55366628;1.71303182;10;0.995418703;0.99541911;0.859983777;1.068861;0.995419024
22.545035;0.899999368;0.813944298;0.311811713;0.904382404;0.346458275;0.975338062;0.900000567;4.51738839;1.73055778;10;0.995419699;0.99542011;0.855857725;1.068861;0.995420047
22.546035;0.899999357;0.811768617;0.312856056;0.901964977;0.347618645;0.97545906;0.900000551;4.50531343;1.73635377;10;0.995419699;0.995420109;0.854482709;1.068861;0.995420053
22.551035;0.899999292;0.800920462;0.318014887;0.889911477;0.353350624;0.976056024;0.900000475;4.44510663;1.76498473;10;0.995427707;0.995428119;0.847612642;1.068861;0.995428076
22.553035;0.899999263;0.796597917;0.320047894;0.885108657;0.355609494;0.976291003;0.900000452;4.42111671;1.77626772;10;0.995432713;0.995433132;0.844868621;1.068861;0.995433084
22.557035;0.89999922;0.787986899;0.324059843;0.875540862;0.360067158;0.97675496;0.900000433;4.37332582;1.79853369;10;0.995445734;0.995446169;0.839390588;1.068861;0.9954461
22.558035;0.899999216;0.785842212;0.325051388;0.873157876;0.36116886;0.976869949;0.900000434;4.36142284;1.80403668;10;0.99544974;0.995450179;0.838022581;1.068861;0.995450104
22.560035;0.899999216;0.781563115;0.327020424;0.868403321;0.363356645;0.977096927;0.900000442;4.33767387;1.81496466;10;0.995458754;0.995459201;0.835291569;1.068861;0.995459111
22.561035;0.899999221;0.779429064;0.327997735;0.866032152;0.364442531;0.977209916;0.900000447;4.32582989;1.82038865;10;0.995462761;0.995463211;0.833928563;1.068861;0.995463114
22.564035;0.899999248;0.773050694;0.330901022;0.858945082;0.367668359;0.977544885;0.900000468;4.2904299;1.83650161;10;0.995477783;0.995478235;0.829845548;1.068861;0.995478125
22.568035;0.899999312;0.764606377;0.334703615;0.849562537;0.37189339;0.977982848;0.900000502;4.24356389;1.85760554;10;0.995501826;0.995502236;0.824424525;1.068861;0.995502144
22.569035;0.899999334;0.762506917;0.335641832;0.847229815;0.372935834;0.978091839;0.90000051;4.23191188;1.86281252;10;0.99550784;0.99550823;0.823074517;1.068861;0.995508151
22.571035;0.899999385;0.758322769;0.337503132;0.842580786;0.3750039;0.978305822;0.900000526;4.20868986;1.87314248;10;0.995521873;0.995522213;0.820378498;1.068861;0.99552217
22.572035;0.899999413;0.756238439;0.338426214;0.84026488;0.376029522;0.978411816;0.900000532;4.19712185;1.87826547;10;0.995528892;0.995529202;0.819033486;1.068861;0.995529182
22.573035;0.899999444;0.754159333;0.33934407;0.837954778;0.377049339;0.97851781;0.900000536;4.18558283;1.88335945;10;0.995536913;0.995537189;0.817691472;1.068861;0.995537197
22.575035;0.899999509;0.750017513;0.341164464;0.833352789;0.379071956;0.978726801;0.900000537;4.1625958;1.89346242;10;0.995552958;0.995553164;0.815012444;1.068861;0.995553232
22.577035;0.899999576;0.745898567;0.342963954;0.828776218;0.38107135;0.978934796;0.900000528;4.13973577;1.90344939;10;0.995569008;0.99556914;0.812343417;1.068861;0.995569273
22.581035;0.899999703;0.737732899;0.346500055;0.819703337;0.385000287;0.979340793;0.900000485;4.09441671;1.92307437;10;0.995605113;0.995605106;0.807035373;1.068861;0.995605349
22.582035;0.899999732;0.735707284;0.347370704;0.81745268;0.385967661;0.979440794;0.90000047;4.0831747;1.92790637;10;0.995615141;0.995615102;0.805715362;1.068861;0.995615363
22.586035;0.899999844;0.727671833;0.350800145;0.808524519;0.389778113;0.979834799;0.900000391;4.03857865;1.94693938;10;0.995655256;0.9956551;0.800463324;1.068861;0.995655387
22.588035;0.899999899;0.723696082;0.352482344;0.804107082;0.391647205;0.980028802;0.900000343;4.01651363;1.9562754;10;0.99567731;0.99567711;0.79785631;1.068861;0.99567738
22.589035;0.899999925;0.721719107;0.353315336;0.801910474;0.392572741;0.980123804;0.900000318;4.00554162;1.96089842;10;0.995688335;0.995688116;0.796557304;1.068861;0.995688373
22.593035;0.900000012;0.713887064;0.356592354;0.793208331;0.39621382;0.980500818;0.900000222;3.96207456;1.97908547;10;0.995735408;0.995735142;0.791396297;1.068861;0.995735323
22.595035;0.900000041;0.710017981;0.358197799;0.788909412;0.397997624;0.980684828;0.900000182;3.94060152;1.98799549;10;0.995760427;0.995760154;0.788837303;1.068861;0.995760289
22.596035;0.900000052;0.708095602;0.358992414;0.786773467;0.398880517;0.980775834;0.900000165;3.9299325;1.99240549;10;0.995773432;0.995773159;0.787563308;1.068861;0.995773271
22.598035;0.900000064;0.704276072;0.360564525;0.78252961;0.400627285;0.980956847;0.900000135;3.90873446;2.0011305;10;0.995799433;0.995799167;0.78502632;1.068861;0.995799232
22.602035;0.900000049;0.696739732;0.363642077;0.774156021;0.404046749;0.981309877;0.900000085;3.86690836;2.01821051;10;0.995854411;0.995854171;0.780000354;1.068861;0.995854152
22.603035;0.900000038;0.694877725;0.364397588;0.772087151;0.4048862;0.981395883;0.900000073;3.85657433;2.02240351;10;0.995868403;0.995868168;0.778754364;1.068861;0.995868134
22.607035;0.89999998;0.687522157;0.367363048;0.763914386;0.408181135;0.981736907;0.90000003;3.81575122;2.03886153;10;0.995928356;0.995928147;0.773812413;1.068861;0.995928079
22.608035;0.899999964;0.685706831;0.368090447;0.761897373;0.408989352;0.981819914;0.900000019;3.80567619;2.04289853;10;0.995943341;0.995943139;0.772588427;1.068861;0.99594307
22.609035;0.899999949;0.683901057;0.36881226;0.759890971;0.409791361;0.981902922;0.900000009;3.79565416;2.04690454;10;0.995958326;0.99595813;0.771368442;1.068861;0.995958062
22.610035;0.899999935;0.682105015;0.369528305;0.757895379;0.410586963;0.981984929;0.899999998;3.78568614;2.05087855;10;0.995974309;0.995974121;0.770153457;1.068861;0.995974056
22.614035;0.899999893;0.675020879;0.372336264;0.750024126;0.413706906;0.982307964;0.899999973;3.74636904;2.06646256;10;0.996039244;0.996039073;0.765340529;1.068861;0.996039041
22.617035;0.899999881;0.669815147;0.374383124;0.74423995;0.415981191;0.982542993;0.89999998;3.717477;2.07782257;10;0.996090194;0.996090028;0.761782601;1.068861;0.996090032
22.618035;0.899999881;0.668101109;0.375054117;0.742335445;0.416726738;0.982620003;0.899999987;3.70796399;2.08154658;10;0.996107178;0.996107012;0.760606628;1.068861;0.99610703
22.620035;0.899999888;0.664704928;0.376379341;0.738561868;0.418199211;0.982772024;0.900000009;3.689115;2.08890158;10;0.996143146;0.99614298;0.758269686;1.068861;0.996143024
22.623035;0.899999909;0.659692554;0.378324731;0.73299248;0.420360765;0.982996054;0.900000055;3.66129605;2.0996986;10;0.996197099;0.996196942;0.754804773;1.068861;0.996197015
22.624035;0.899999919;0.658043927;0.378962019;0.731160639;0.421068869;0.983069062;0.900000072;3.65214608;2.1032356;10;0.996215085;0.996214934;0.7536608;1.068861;0.996215013
22.626035;0.899999938;0.654780723;0.380219651;0.72753479;0.422466257;0.983214074;0.900000111;3.63403515;2.11021562;10;0.996253056;0.996252922;0.751389847;1.068861;0.99625301
22.628035;0.899999953;0.651563286;0.381454932;0.723959789;0.423838818;0.983356079;0.900000151;3.61617823;2.11707164;10;0.996291029;0.996290919;0.749139883;1.068861;0.996291011
22.631035;0.899999962;0.646824784;0.383266043;0.718694685;0.425851214;0.983564079;0.900000211;3.58987936;2.12712367;10;0.996349997;0.996349924;0.745809913;1.068861;0.996350018
22.632035;0.899999961;0.645269128;0.383858452;0.716966144;0.426509467;0.983633078;0.900000229;3.5812454;2.13041168;10;0.996369989;0.996369927;0.744710917;1.068861;0.996370021
22.635303;0.899999955;0.640269187;0.385756026;0.711410553;0.428617959;0.983852075;0.900000281;3.55349552;2.14094371;10;0.996435969;0.996435945;0.741162912;1.068861;0.996436032
22.637815;0.89999995;0.636514817;0.387174332;0.707238959;0.430193916;0.984015079;0.900000322;3.5326586;2.14881573;10;0.996488961;0.996488963;0.738479896;1.068861;0.996489042
22.641815;0.899999956;0.63069993;0.389361071;0.700777871;0.432623691;0.984268108;0.900000401;3.50038569;2.16095277;10;0.996573962;0.996573993;0.734288854;1.068861;0.996574067
22.643815;0.899999967;0.627869152;0.390421566;0.697632516;0.433802032;0.984391136;0.90000045;3.48467472;2.1668388;10;0.996617969;0.996618005;0.732231831;1.068861;0.996618087
22.644815;0.899999973;0.626473132;0.390943711;0.69608136;0.434382191;0.984452154;0.900000477;3.47692673;2.16973681;10;0.996639974;0.996640009;0.73121382;1.068861;0.996640099
22.647815;0.899999993;0.622363629;0.392477366;0.691515183;0.436086231;0.984630216;0.900000561;3.45411874;2.17824885;10;0.996706997;0.996707017;0.72819779;1.068861;0.996707141
22.650815;0.90000001;0.618373762;0.393962214;0.687081944;0.437736012;0.98480329;0.900000651;3.43197474;2.18648989;10;0.996776032;0.996776021;0.725241765;1.068861;0.996776181
22.651815;0.900000016;0.617070714;0.394446536;0.685634096;0.438274127;0.984859316;0.900000682;3.42474274;2.18917791;10;0.996799046;0.996799021;0.724269757;1.068861;0.996799193
22.655815;0.900000043;0.611994564;0.396329958;0.679993868;0.440366726;0.985079418;0.900000802;3.3965697;2.19963099;10;0.996893104;0.996893019;0.720453728;1.068861;0.996893226
22.657815;0.900000058;0.609539105;0.397239693;0.677265553;0.441377492;0.98518546;0.900000857;3.38294168;2.20468003;10;0.996941132;0.996941017;0.718587713;1.068861;0.996941235
22.658815;0.900000066;0.608332278;0.397686725;0.67592462;0.44187417;0.985238478;0.900000882;3.37624366;2.20716105;10;0.996966144;0.996966016;0.717665705;1.068861;0.996966237
22.660815;0.90000008;0.605960786;0.398564757;0.673289606;0.442849716;0.985341505;0.900000927;3.36308164;2.2120341;10;0.997014166;0.99701402;0.715842687;1.068861;0.99701424
22.662815;0.900000094;0.603645686;0.399422074;0.670717261;0.443802249;0.985442517;0.900000962;3.35023261;2.21679214;10;0.997064183;0.997064032;0.714048661;1.068861;0.997064238
22.664815;0.900000108;0.601387516;0.400258315;0.668208185;0.44473137;0.985540516;0.900000983;3.33769958;2.22143318;10;0.997114198;0.997114053;0.712284625;1.068861;0.99711423
22.665815;0.900000115;0.600279961;0.40066878;0.666977573;0.445187425;0.98558951;0.900000988;3.33155256;2.2237112;10;0.997139204;0.997139067;0.711413604;1.068861;0.997139223
22.667815;0.90000013;0.598108089;0.401474033;0.664564397;0.446082124;0.985684492;0.900000988;3.31949853;2.22818025;10;0.997189217;0.997189102;0.709694556;1.068861;0.997189204
22.671815;0.900000153;0.593938934;0.403022907;0.659932036;0.447803066;0.985868446;0.900000948;3.29635948;2.23677633;10;0.997292243;0.997292189;0.706347448;1.068861;0.997292155
22.672815;0.900000157;0.592933177;0.403397329;0.658814535;0.448219088;0.985913433;0.900000931;3.29077747;2.23885436;10;0.99731825;0.997318212;0.705529421;1.068861;0.997318142
22.675815;0.90000016;0.590004924;0.404490502;0.655560925;0.44943372;0.986043394;0.900000868;3.27452545;2.24492142;10;0.997396266;0.997396277;0.703122345;1.068861;0.997396103
22.678815;0.900000151;0.587210551;0.405538263;0.652456046;0.4505979;0.986169352;0.900000796;3.25901644;2.25073647;10;0.997476274;0.997476326;0.700787283;1.068861;0.997476072
22.679815;0.900000145;0.586309123;0.405877546;0.651454448;0.450974883;0.986210338;0.90000077;3.25401343;2.25261948;10;0.997502275;0.99750234;0.700024266;1.068861;0.997502063
22.680815;0.900000139;0.585422648;0.406211965;0.650469464;0.451346461;0.986251323;0.900000745;3.24909343;2.25447549;10;0.997529273;0.997529352;0.699269253;1.068861;0.997529055
22.681815;0.900000132;0.584551309;0.406541337;0.649501296;0.451712435;0.98629131;0.900000719;3.24425743;2.2563035;10;0.99755627;0.997556363;0.698522242;1.068861;0.997556048
22.684815;0.90000011;0.582028097;0.407499724;0.646697682;0.452777329;0.986407272;0.900000642;3.23025342;2.2616225;10;0.997637247;0.997637388;0.696330231;1.068861;0.997637033
22.685815;0.900000102;0.581217474;0.407809457;0.645796976;0.453121484;0.986445261;0.900000615;3.22575442;2.26334149;10;0.997665235;0.997665393;0.695616236;1.068861;0.997665031
22.687815;0.900000083;0.579641814;0.408414327;0.64404621;0.453793578;0.986519243;0.900000562;3.21700942;2.26669848;10;0.997720201;0.997720397;0.694211256;1.068861;0.99772003
22.688815;0.900000072;0.578876957;0.408709284;0.643196351;0.454121317;0.986556234;0.900000535;3.21276443;2.26833547;10;0.997747181;0.997747397;0.693521271;1.068861;0.997747032
22.690815;0.900000047;0.577393364;0.409285144;0.641547883;0.454761181;0.986627221;0.90000048;3.20453044;2.27153144;10;0.997802131;0.99780239;0.692166307;1.068861;0.99780204
22.691815;0.900000033;0.57667463;0.409565685;0.640749273;0.455072905;0.986662216;0.900000451;3.20054145;2.27308842;10;0.997830104;0.997830385;0.691501328;1.068861;0.997830045
22.692815;0.900000018;0.57597139;0.409841543;0.63996788;0.455379423;0.986696213;0.900000421;3.19663846;2.2746194;10;0.997858076;0.997858378;0.690844351;1.068861;0.997858052
22.694815;0.899999986;0.574611032;0.410378843;0.638456346;0.455976445;0.986763211;0.900000357;3.18908848;2.27760136;10;0.997914018;0.997914363;0.689555399;1.068861;0.997914066
22.696815;0.899999953;0.573312826;0.410897223;0.637013883;0.456552449;0.986829212;0.900000291;3.18188352;2.28047832;10;0.997969962;0.997970346;0.688299446;1.068861;0.99797008
22.697815;0.899999937;0.572686873;0.411149297;0.636318377;0.456832543;0.986861213;0.900000258;3.17840954;2.2818773;10;0.997998936;0.997999336;0.687684468;1.068861;0.997999087
22.698815;0.899999922;0.572076595;0.411396686;0.63564029;0.457107432;0.986892214;0.900000224;3.17502256;2.28325028;10;0.998026913;0.998027324;0.687078488;1.068861;0.998027093
22.700815;0.899999894;0.570902699;0.411877235;0.634335969;0.457641395;0.986953212;0.900000157;3.16850759;2.28591724;10;0.998083875;0.998084296;0.685890521;1.068861;0.998084101
22.701815;0.899999881;0.570339263;0.412110575;0.633709934;0.457900667;0.986983211;0.900000124;3.16538061;2.28721221;10;0.998111862;0.998112278;0.685309534;1.068861;0.998112103
22.703815;0.899999861;0.569258873;0.412563385;0.632509518;0.458403795;0.987042205;0.900000062;3.15938465;2.28972517;10;0.998169847;0.998170236;0.684172555;1.068861;0.9981701
22.704815;0.899999853;0.568742279;0.412782674;0.631935535;0.458647451;0.987070201;0.900000032;3.15651766;2.29094216;10;0.998197846;0.998198212;0.683617563;1.068861;0.998198096
22.705815;0.899999848;0.568241181;0.412997461;0.631378769;0.458886101;0.987098195;0.900000003;3.15373667;2.29213414;10;0.998226849;0.998227185;0.683070571;1.068861;0.998227091
22.707815;0.899999843;0.567286189;0.413413165;0.630317689;0.459347984;0.987153181;0.899999948;3.14843669;2.29444111;10;0.998284868;0.998285125;0.682002584;1.068861;0.998285079
22.708815;0.899999845;0.566832117;0.413614262;0.629813175;0.459571417;0.987180171;0.899999922;3.1459167;2.2955571;10;0.998313883;0.998314092;0.68148059;1.068861;0.998314073
22.710815;0.899999857;0.565971177;0.414002586;0.6288566;0.460002863;0.98723215;0.899999873;3.14113871;2.2977121;10;0.998371923;0.998372025;0.680464599;1.068861;0.998372061
22.711815;0.899999868;0.565564309;0.414189812;0.628404539;0.460210877;0.987257139;0.89999985;3.13888072;2.2987511;10;0.998400946;0.998400993;0.679969604;1.068861;0.998401057
22.712815;0.899999881;0.565173116;0.414372715;0.627969894;0.460414085;0.987282128;0.899999829;3.13670972;2.2997661;10;0.998429971;0.998429961;0.679483609;1.068861;0.998430053
22.713815;0.899999896;0.564797598;0.414550932;0.627552667;0.460612085;0.987306116;0.899999809;3.13462572;2.3007551;10;0.998458998;0.998458932;0.679005615;1.068861;0.998459051
22.715815;0.899999931;0.564093587;0.414894035;0.626770461;0.460993265;0.987354095;0.899999775;3.13071872;2.30265912;10;0.998517055;0.998516881;0.67807563;1.068861;0.998517049
22.716815;0.89999995;0.563765274;0.415058738;0.626405681;0.461176245;0.987377085;0.89999976;3.12889672;2.30357312;10;0.998547084;0.998546859;0.677624639;1.068861;0.99854705
22.718815;0.899999988;0.563155677;0.415374989;0.625728366;0.461527585;0.987421066;0.899999734;3.12551372;2.30532814;10;0.998605144;0.998604824;0.676747661;1.068861;0.998605053
22.719815;0.900000008;0.562874392;0.415526356;0.625415831;0.461695746;0.987443056;0.899999722;3.12395272;2.30616815;10;0.998635173;0.99863481;0.676322674;1.068861;0.998635056
22.723815;0.900000089;0.561906032;0.416087647;0.62433985;0.462319335;0.987525016;0.899999678;3.11857874;2.30928317;10;0.998752279;0.99875178;0.674709736;1.068861;0.998752069
22.724815;0.900000109;0.561703317;0.416217015;0.624114596;0.462463069;0.987545006;0.899999668;3.11745375;2.31000118;10;0.998782301;0.998781778;0.674327754;1.068861;0.998782073
22.725815;0.900000129;0.5615161;0.416341877;0.623906559;0.462601798;0.987563996;0.899999659;3.11641476;2.31069418;10;0.99881132;0.998810778;0.673955773;1.068861;0.998811078
22.726815;0.900000149;0.561344563;0.416462412;0.623715939;0.462735722;0.987581986;0.89999965;3.11546278;2.31136318;10;0.998841336;0.99884078;0.673591793;1.068861;0.998841083
22.728815;0.900000187;0.56104834;0.41669032;0.623386752;0.462988957;0.987617967;0.899999637;3.1138188;2.31262818;10;0.998900361;0.998899791;0.672891837;1.068861;0.998900096
22.729815;0.900000205;0.560923657;0.416797874;0.623248185;0.463108466;0.987634956;0.899999631;3.11312681;2.31322518;10;0.99893037;0.998929799;0.672554861;1.068861;0.998930103
22.730815;0.900000222;0.560814651;0.416900922;0.623127037;0.463222971;0.987651945;0.899999628;3.11252182;2.31379717;10;0.998959377;0.998958808;0.672225885;1.068861;0.998959111
22.732815;0.900000254;0.56064331;0.417094044;0.622936598;0.463437563;0.987683917;0.899999626;3.11157084;2.31486915;10;0.999019387;0.999018829;0.671595937;1.068861;0.999019129
22.733815;0.900000268;0.560580794;0.417184297;0.622867109;0.463537851;0.987699901;0.899999628;3.11122385;2.31537014;10;0.99904839;0.99904784;0.671294964;1.068861;0.999048139
22.736815;0.900000304;0.560486759;0.417428748;0.622762563;0.463809476;0.987743834;0.899999645;3.11070186;2.31672711;10;0.999137388;0.999136874;0.670443049;1.068861;0.999137166
22.737815;0.900000313;0.560486403;0.417501704;0.622762156;0.463890538;0.987756807;0.899999655;3.11069986;2.31713209;10;0.999167384;0.999166886;0.670177078;1.068861;0.999167173
22.740815;0.900000332;0.560577764;0.417694996;0.622863656;0.464105291;0.987795715;0.899999692;3.11120686;2.31820505;10;0.999256359;0.999255923;0.669431164;1.068861;0.999256177
22.741815;0.900000334;0.560639026;0.417751022;0.62293173;0.464167531;0.987807682;0.899999708;3.11154686;2.31851603;10;0.999285346;0.999284936;0.669201193;1.068861;0.999285171
22.743815;0.900000332;0.560807494;0.417850107;0.623118937;0.464277595;0.987830613;0.899999743;3.11248186;2.319066;10;0.999345316;0.999344963;0.668766249;1.068861;0.999345149
22.744815;0.900000328;0.560914698;0.417893348;0.62323807;0.464325621;0.987841579;0.899999763;3.11307686;2.31930598;10;0.999374299;0.999373976;0.668562276;1.068861;0.999374133
22.747815;0.900000303;0.561327473;0.417997682;0.623696781;0.464441469;0.987871482;0.899999827;3.11536786;2.31988493;10;0.999463238;0.999463015;0.668003353;1.068861;0.999463071
22.748815;0.900000292;0.561495572;0.418024177;0.62388359;0.464470878;0.987880453;0.89999985;3.11630086;2.32003192;10;0.999492217;0.999492027;0.667834377;1.068861;0.999492046
22.750815;0.900000268;0.561876812;0.418064375;0.624307263;0.464515486;0.987897403;0.899999899;3.11841686;2.32025489;10;0.999551173;0.999551051;0.667523422;1.068861;0.999550995
22.753815;0.900000228;0.56256182;0.418093414;0.625068503;0.464547676;0.987919347;0.89999998;3.12221886;2.32041585;10;0.999640112;0.999640089;0.667123475;1.068861;0.999639918
22.755815;0.900000201;0.563093326;0.418091991;0.625659147;0.464546054;0.987932322;0.900000035;3.12516886;2.32040782;10;0.999698076;0.999698115;0.6669005;1.068861;0.999697869
22.756815;0.900000187;0.563381241;0.418084972;0.625979093;0.464538237;0.987938313;0.900000063;3.12676686;2.32036881;10;0.999728061;0.999728128;0.666802509;1.068861;0.999727847
22.759815;0.900000149;0.564334179;0.418039039;0.627038023;0.464487164;0.987953305;0.900000138;3.13205585;2.32011376;10;0.999815025;0.999815174;0.666560527;1.068861;0.999814787
22.761815;0.900000125;0.565043167;0.417987867;0.627825854;0.464430292;0.987961317;0.90000018;3.13599085;2.31982974;10;0.999874009;0.999874208;0.66644353;1.068861;0.99987376
22.762815;0.900000114;0.565419555;0.417956152;0.628244093;0.46439505;0.987964328;0.900000198;3.13807984;2.31965373;10;0.999903003;0.999903225;0.666397528;1.068861;0.999902752
22.764815;0.900000093;0.566216114;0.417880099;0.629129218;0.46431055;0.987970358;0.900000226;3.14250082;2.31923171;10;0.999960995;0.999961258;0.666332518;1.068861;0.999960746
22.765815;0.900000082;0.566636107;0.41783594;0.629595905;0.464261494;0.987972377;0.900000238;3.14483181;2.3189867;10;0.999989993;0.999990273;0.66631251;1.068861;0.999989749
22.766815;0.900000071;0.567070516;0.417787635;0.630078607;0.464207832;0.987973397;0.900000247;3.1472428;2.31871869;10;1.00001799;1.00001829;0.666301501;1.068861;1.00001776
22.768815;0.900000046;0.567982576;0.417678759;0.631092058;0.464086896;0.987976441;0.900000262;3.15230477;2.31811468;10;1.000076;1.00007631;0.666305479;1.068861;1.00007578
22.770815;0.900000017;0.568951575;0.417553657;0.632168769;0.463947945;0.987976487;0.900000273;3.15768272;2.31742068;10;1.00013401;1.00013432;0.666344454;1.068861;1.00013381
22.771815;0.900000001;0.569457517;0.417484797;0.632730946;0.463871466;0.98797651;0.900000278;3.1604907;2.31703867;10;1.00016202;1.00016232;0.666376441;1.068861;1.00016183
22.772815;0.899999984;0.569977513;0.41741197;0.633308738;0.463790583;0.987975532;0.900000282;3.16337667;2.31663467;10;1.00019103;1.00019132;0.666417428;1.068861;1.00019085
22.774815;0.899999949;0.571059667;0.417254064;0.634511161;0.46361521;0.987972575;0.900000293;3.16938261;2.31575868;10;1.00024805;1.00024831;0.666524404;1.068861;1.0002479
22.776815;0.899999913;0.57219768;0.417079942;0.635775642;0.463421826;0.987968614;0.900000307;3.17569855;2.31479268;10;1.00030408;1.00030429;0.666666382;1.068861;1.00030395
22.777815;0.899999896;0.57278741;0.416986757;0.636430902;0.463318329;0.987965632;0.900000315;3.17897152;2.31427569;10;1.00033209;1.00033227;0.666749372;1.068861;1.00033198
22.780815;0.899999849;0.574639308;0.416682704;0.638488561;0.462980606;0.987954682;0.900000348;3.18924944;2.31258872;10;1.00041714;1.00041721;0.667050343;1.068861;1.00041705
22.782815;0.899999825;0.5759422;0.416459771;0.639936202;0.462732965;0.987945712;0.900000374;3.19648039;2.31135174;10;1.00047317;1.00047315;0.667292323;1.068861;1.00047309
22.783815;0.899999815;0.576613917;0.416342272;0.640682543;0.462602438;0.987940726;0.900000387;3.20020838;2.31069975;10;1.00050019;1.00050012;0.667426312;1.068861;1.0005001
22.788815;0.89999981;0.580172516;0.415694088;0.644636462;0.461882336;0.987907789;0.900000435;3.21995834;2.30710283;10;1.00063828;1.00063798;0.66822026;1.068861;1.00063818
22.789815;0.899999818;0.580923699;0.415552458;0.64547109;0.461724983;0.9878998;0.90000044;3.22412733;2.30631685;10;1.0006653;1.00066496;0.66840425;1.068861;1.00066519
22.790815;0.899999828;0.581688217;0.415406686;0.646320534;0.461563026;0.987891811;0.900000444;3.22837033;2.30550786;10;1.00069332;1.00069294;0.668595241;1.068861;1.0006932
22.793187;0.899999861;0.583552581;0.415044875;0.648391993;0.461161038;0.987871843;0.900000447;3.23871734;2.3034999;10;1.00075735;1.00075689;0.669083224;1.068861;1.00075721
22.795699;0.899999904;0.585606144;0.414637131;0.650673665;0.460708003;0.987846887;0.900000446;3.25011435;2.30123693;10;1.00082438;1.00082385;0.669648214;1.068861;1.00082422
22.796699;0.899999923;0.586445807;0.414467767;0.651606595;0.460519823;0.987835907;0.900000446;3.25477436;2.30029694;10;1.00085139;1.00085083;0.669888212;1.068861;1.00085122
22.797699;0.899999942;0.587298263;0.414294441;0.65255374;0.460327237;0.987824928;0.900000447;3.25950536;2.29933496;10;1.0008784;1.00087782;0.67013521;1.068861;1.00087822
22.800699;0.900000005;0.589929874;0.413750147;0.655477661;0.459722456;0.987789995;0.900000455;3.27411038;2.296314;10;1.00095741;1.00095679;0.670925204;1.068861;1.00095719
22.801699;0.900000027;0.590831703;0.413560792;0.656479664;0.459512054;0.987778017;0.900000459;3.27911539;2.29526301;10;1.00098341;1.00098278;0.671204201;1.068861;1.00098318
22.804699;0.90000009;0.59361016;0.412968591;0.659566763;0.458854027;0.98773807;0.900000473;3.29453541;2.29197606;10;1.0010614;1.00106075;0.672088186;1.068861;1.00106113
22.805699;0.900000111;0.594560274;0.412763386;0.660622424;0.45862601;0.987723084;0.900000476;3.29980842;2.29083708;10;1.00108739;1.00108674;0.672399179;1.068861;1.0010871
22.806699;0.900000131;0.595522459;0.412554037;0.661691501;0.45839339;0.987709095;0.900000477;3.30514842;2.28967509;10;1.00111238;1.00111172;0.672717171;1.068861;1.00111208
22.808699;0.90000017;0.597482142;0.412123448;0.663868897;0.457914937;0.987678111;0.900000475;3.31602444;2.28728513;10;1.00116337;1.00116269;0.673376153;1.068861;1.00116303
22.809699;0.900000188;0.598479459;0.411902206;0.664977015;0.457669104;0.987663115;0.900000471;3.32155945;2.28605714;10;1.00118836;1.00118768;0.673717142;1.068861;1.001188
22.812699;0.90000024;0.601540593;0.41121451;0.66837825;0.456904979;0.98761311;0.900000455;3.33854848;2.28224018;10;1.00126433;1.00126363;0.674786102;1.068861;1.00126391
22.814699;0.900000268;0.603638283;0.410736341;0.670709005;0.456373675;0.987577094;0.90000044;3.3501905;2.2795862;10;1.00131332;1.0013126;0.675536071;1.068861;1.00131284
22.817699;0.900000294;0.606868416;0.409989528;0.674298036;0.455543885;0.987521056;0.900000412;3.36811753;2.27544122;10;1.0013873;1.00138657;0.676716028;1.068861;1.00138676
22.818699;0.900000299;0.607967167;0.409732599;0.675518873;0.455258413;0.987502042;0.900000402;3.37421554;2.27401522;10;1.0014113;1.00141055;0.677124016;1.068861;1.00141073
22.820699;0.900000304;0.610197096;0.409207206;0.677996585;0.454674654;0.987462014;0.900000383;3.38659156;2.27109923;10;1.0014593;1.00145853;0.677961998;1.068861;1.00145869
22.821699;0.900000304;0.611328094;0.40893838;0.679253262;0.454375968;0.987441001;0.900000374;3.39286857;2.26960723;10;1.0014833;1.00148252;0.678391992;1.068861;1.00148267
22.824699;0.900000296;0.614784146;0.408109013;0.683093369;0.453454473;0.987375969;0.900000354;3.4120496;2.26500423;10;1.00155329;1.00155247;0.679724988;1.068861;1.00155265
22.825699;0.900000292;0.615957124;0.407824689;0.684396696;0.453138561;0.987353961;0.90000035;3.41855961;2.26342623;10;1.00157729;1.00157646;0.680182991;1.068861;1.00157664
22.827699;0.90000028;0.618333529;0.407244326;0.687037183;0.452493715;0.987307947;0.900000344;3.43174864;2.26020524;10;1.00162328;1.00162242;0.681121004;1.068861;1.00162265
22.828699;0.900000272;0.619536777;0.406948288;0.688374142;0.452164783;0.987283941;0.900000342;3.43842665;2.25856224;10;1.00164628;1.00164541;0.681600013;1.068861;1.00164566
22.829699;0.900000262;0.620750116;0.406648466;0.689722311;0.451831643;0.987259937;0.900000339;3.44516066;2.25689824;10;1.00166928;1.00166839;0.682086024;1.068861;1.00166867
22.830699;0.900000252;0.621973365;0.40634468;0.69108149;0.451494097;0.987235934;0.900000336;3.45194968;2.25521224;10;1.00169127;1.00169038;0.682579036;1.068861;1.00169068
22.834699;0.900000202;0.626963311;0.405090962;0.696625904;0.450101063;0.987133942;0.900000305;3.47964374;2.24825426;10;1.00178027;1.00177934;0.684618096;1.068861;1.00177979
22.836699;0.900000172;0.629515403;0.40444085;0.69946157;0.449378718;0.987080956;0.900000278;3.49380778;2.24464627;10;1.00182428;1.00182333;0.685678136;1.068861;1.00182386
22.837699;0.900000156;0.630805322;0.404110207;0.700894818;0.449011338;0.987052964;0.900000261;3.5009668;2.24281128;10;1.00184628;1.00184533;0.686218158;1.068861;1.0018459
22.839699;0.900000121;0.633412544;0.403437206;0.703791745;0.448263563;0.986997982;0.900000222;3.51543685;2.23907629;10;1.00188929;1.00188833;0.687317203;1.068861;1.00188898
22.842699;0.900000063;0.637390573;0.402399146;0.708211817;0.447110168;0.986911009;0.900000151;3.53751491;2.23331531;10;1.00195229;1.00195135;0.689013266;1.068861;1.00195211
22.845699;0.899999999;0.641446962;0.401327031;0.712718988;0.445918939;0.986821036;0.900000078;3.56002796;2.22736532;10;1.00201329;1.00201238;0.690766315;1.068861;1.00201323
22.848699;0.899999931;0.645578836;0.400221041;0.717310051;0.444690089;0.98672706;0.900000015;3.58295999;2.22122733;10;1.00207426;1.00207343;0.692574343;1.068861;1.00207433
22.850699;0.899999884;0.648374322;0.399465152;0.720416208;0.443850245;0.98666207;0.899999984;3.59847501;2.21703233;10;1.00211324;1.00211246;0.69380935;1.068861;1.00211338
22.852699;0.899999837;0.651201527;0.398694305;0.723557599;0.442993793;0.986596073;0.899999962;3.61416601;2.21275432;10;1.0021522;1.00215149;0.695068352;1.068861;1.00215242
22.854699;0.899999795;0.654059735;0.397908679;0.72673342;0.442120927;0.986528069;0.89999995;3.63002901;2.20839431;10;1.00219016;1.00218953;0.696350349;1.068861;1.00219043
22.855699;0.899999777;0.655500285;0.397510458;0.72833404;0.441678489;0.986493065;0.899999946;3.63802401;2.20618431;10;1.00220914;1.00220854;0.697000345;1.068861;1.00220944
22.856699;0.89999976;0.656948045;0.397108451;0.729942668;0.441231848;0.986458059;0.899999945;3.646059;2.2039533;10;1.00222712;1.00222656;0.697656341;1.068861;1.00222743
22.857699;0.899999746;0.658403374;0.396702838;0.731559702;0.440781202;0.986423052;0.899999944;3.654136;2.20170229;10;1.0022461;1.00224558;0.698317335;1.068861;1.00224643
22.860699;0.899999719;0.662812257;0.395464369;0.736458445;0.439405244;0.986315024;0.899999945;3.67860498;2.19482925;10;1.00230003;1.00229963;0.700333313;1.068861;1.00230039
22.862699;0.899999717;0.665786356;0.394620702;0.739762977;0.438467922;0.986241002;0.899999947;3.69511097;2.19014722;10;1.00233599;1.00233566;0.701705298;1.068861;1.00233635
22.867699;0.89999976;0.673338191;0.392449389;0.748153827;0.436055557;0.98604796;0.89999994;3.73702295;2.17809715;10;1.0024209;1.00242072;0.705225255;1.068861;1.00242123
22.868699;0.899999775;0.674867584;0.392004503;0.749853137;0.435561275;0.986008957;0.899999936;3.74551096;2.17562814;10;1.00243789;1.00243772;0.705945245;1.068861;1.0024382
22.869699;0.899999791;0.676403281;0.391556197;0.751559454;0.43506319;0.985968957;0.899999931;3.75403396;2.17314013;10;1.00245487;1.00245473;0.706669234;1.068861;1.00245518
22.873699;0.899999867;0.682605328;0.389728771;0.758450577;0.433032815;0.985804973;0.899999916;3.78845499;2.1629981;10;1.00251784;1.00251773;0.709617185;1.068861;1.00251809
22.874699;0.899999886;0.684170204;0.389263364;0.76018932;0.43251571;0.985762979;0.899999914;3.79714;2.16041509;10;1.00253384;1.00253373;0.710365171;1.068861;1.00253408
22.876699;0.899999923;0.68731635;0.388322464;0.763685019;0.431470284;0.985677991;0.89999991;3.81460103;2.15519308;10;1.00256483;1.00256473;0.711877144;1.068861;1.00256504
22.880699;0.899999975;0.693672048;0.38640068;0.770746858;0.429334968;0.985502997;0.8999999;3.84987511;2.14452708;10;1.00262383;1.00262372;0.71495509;1.068861;1.002624
22.881699;0.899999982;0.695273672;0.385912038;0.772526425;0.428792026;0.985458994;0.899999896;3.85876413;2.14181509;10;1.00263783;1.00263771;0.715735078;1.068861;1.00263799
22.884699;0.899999991;0.700106644;0.384426652;0.777896343;0.427141568;0.985322977;0.899999878;3.8855872;2.13357112;10;1.00267982;1.00267971;0.718103051;1.068861;1.00267998
22.886699;0.899999988;0.703351318;0.383420542;0.781501502;0.426023639;0.985230963;0.899999863;3.90359523;2.12798715;10;1.00270681;1.00270672;0.719702043;1.068861;1.00270698
22.887699;0.899999983;0.704980319;0.382912622;0.783311486;0.425459268;0.985183955;0.899999855;3.91263625;2.12516816;10;1.0027198;1.00271973;0.720507041;1.068861;1.00271998
22.888699;0.899999977;0.706613463;0.38240164;0.78512607;0.424891493;0.985136946;0.899999847;3.92170026;2.12233218;10;1.00273279;1.00273273;0.721317041;1.068861;1.00273299
22.892699;0.899999932;0.71318584;0.380327083;0.79242863;0.422586345;0.984944906;0.899999816;3.9581773;2.11081822;10;1.00278275;1.00278278;0.724594054;1.068861;1.00278303
22.894699;0.899999899;0.716494634;0.379271785;0.796105022;0.421413746;0.984846886;0.8999998;3.97654131;2.10496123;10;1.00280672;1.00280681;0.726255066;1.068861;1.00280707
