time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Synch_Gen_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Synch_Gen_GEN_RotorSpeedPu;Synch_Gen_GEN_NetworkFrequencyPu;Synch_Gen_GEN_InternalAngle;Synch_Gen_GEN_VoltageSetpointPu;NetworkFrequencyPu
22.895699;0.899999881;0.718154435;0.378739543;0.797949222;0.42082234;0.984797877;0.899999793;3.98575331;2.10200724;10;1.00281871;1.00281882;0.727091074;1.068861;1.00281909
22.900699;0.899999785;0.726501547;0.376035272;0.807223666;0.417817464;0.984544837;0.899999759;4.0320803;2.08699821;10;1.00287366;1.0028739;0.731323122;1.068861;1.00287419
22.901699;0.899999765;0.728180088;0.375485914;0.809088685;0.41720704;0.98449383;0.899999754;4.04139629;2.0839492;10;1.00288465;1.00288491;0.732179134;1.068861;1.00288521
22.904699;0.89999971;0.73323175;0.373821091;0.814701566;0.415357153;0.984336815;0.89999974;4.06943325;2.07470917;10;1.00291464;1.00291494;0.734767167;1.068861;1.00291525
22.906699;0.899999683;0.736612079;0.372697878;0.818457441;0.414109084;0.98423181;0.899999734;4.08819422;2.06847514;10;1.00293464;1.00293496;0.736507184;1.068861;1.00293527
22.908699;0.899999668;0.740001417;0.371563853;0.822223333;0.412849005;0.984123808;0.899999731;4.10700519;2.06218111;10;1.00295265;1.00295296;0.738260198;1.068861;1.00295328
22.911699;0.89999967;0.745100652;0.369843719;0.827889107;0.410937677;0.983960807;0.899999735;4.13530614;2.05263407;10;1.00297968;1.00297996;0.740909216;1.068861;1.00298028
22.916699;0.899999725;0.753633196;0.366927408;0.837369699;0.407697253;0.983683809;0.899999761;4.18266207;2.03644801;10;1.00301976;1.00301994;0.745375247;1.068861;1.00302023
22.917699;0.899999741;0.755343814;0.366336975;0.839270389;0.407041207;0.983627811;0.899999768;4.19215606;2.03317101;10;1.00302678;1.00302693;0.746276253;1.068861;1.00302722
22.918699;0.899999756;0.757055515;0.3657442;0.841172282;0.406382562;0.983570815;0.899999775;4.20165605;2.029881;10;1.0030348;1.00303492;0.747179259;1.068861;1.0030352
22.923699;0.899999843;0.765628266;0.362747173;0.850697581;0.403052513;0.983283841;0.899999811;4.24923502;2.013247;10;1.0030679;1.00306786;0.751725277;1.068861;1.00306812
22.926699;0.89999989;0.770779054;0.360923443;0.856420686;0.401026147;0.983107853;0.899999829;4.27782201;2.00312501;10;1.00308597;1.00308581;0.754476278;1.068861;1.00308607
22.930699;0.89999993;0.777650196;0.358464043;0.864055288;0.398293487;0.982870856;0.899999844;4.31595699;1.98947502;10;1.00310705;1.00310674;0.758169263;1.068861;1.00310701
22.937699;0.899999899;0.789665171;0.354090229;0.877405157;0.393433697;0.982446841;0.89999984;4.38263997;1.96520003;10;1.00313611;1.00313558;0.764687209;1.068861;1.00313588
22.939699;0.899999872;0.793092046;0.352825551;0.881212737;0.392028507;0.98232384;0.899999839;4.40165897;1.95818103;10;1.0031421;1.00314153;0.76656019;1.068861;1.00314183
22.940699;0.899999858;0.794804134;0.352191138;0.883115026;0.39132361;0.982261842;0.899999841;4.41116097;1.95466004;10;1.00314509;1.00314451;0.767498181;1.068861;1.0031448
22.941699;0.899999844;0.796514964;0.351555102;0.885015914;0.390616913;0.982199845;0.899999844;4.42065597;1.95113004;10;1.00314808;1.00314749;0.768437171;1.068861;1.00314778
22.946699;0.899999791;0.805049307;0.34835438;0.894498346;0.387060609;0.981886883;0.899999864;4.468021;1.93336603;10;1.00315898;1.00315843;0.773143136;1.068861;1.00315866
22.948699;0.89999978;0.808452057;0.347065194;0.898279114;0.385628198;0.981759899;0.899999867;4.48690602;1.92621102;10;1.00316192;1.00316143;0.775030128;1.068861;1.00316162
22.953699;0.899999765;0.816924606;0.343823228;0.907692924;0.382026016;0.981440909;0.899999845;4.53392805;1.90821796;10;1.00316579;1.00316547;0.779755114;1.068861;1.00316559
22.956699;0.899999753;0.821980887;0.341866672;0.913310965;0.379852037;0.981248888;0.899999815;4.56199007;1.89735891;10;1.00316573;1.00316553;0.782592103;1.068861;1.0031656
22.959699;0.899999735;0.827013914;0.339903102;0.918903203;0.377670245;0.981054849;0.899999781;4.58992307;1.88646087;10;1.0031647;1.00316459;0.785430083;1.068861;1.00316462
22.962699;0.899999709;0.832021158;0.337933588;0.92446683;0.375481841;0.980859799;0.899999749;4.61771307;1.87552984;10;1.00316068;1.00316065;0.788266061;1.068861;1.00316064
22.963699;0.899999698;0.83368405;0.337275942;0.926314501;0.374751104;0.980794781;0.899999739;4.62694207;1.87187984;10;1.00315969;1.00315966;0.789210054;1.068861;1.00315965
22.966699;0.899999661;0.838653248;0.33530047;0.93183589;0.372556085;0.98059872;0.899999712;4.65452106;1.86091584;10;1.0031537;1.0031537;0.792042038;1.068861;1.00315369
22.968699;0.899999632;0.841948735;0.333981736;0.935497592;0.371090804;0.980466676;0.899999692;4.67281105;1.85359684;10;1.00314972;1.00314972;0.793926023;1.068861;1.00314972
22.970699;0.899999601;0.845229616;0.332662094;0.939143072;0.369624525;0.980335631;0.899999669;4.69102004;1.84627285;10;1.00314374;1.00314373;0.795809002;1.068861;1.00314376
22.973699;0.899999549;0.850122003;0.330681532;0.944579147;0.367423912;0.980138562;0.89999963;4.71817303;1.83528087;10;1.00313476;1.00313475;0.798624955;1.068861;1.00313481
22.978699;0.89999945;0.858193448;0.327381285;0.953547532;0.363757019;0.979808464;0.899999556;4.76296998;1.81696492;10;1.00311578;1.00311576;0.803299849;1.068861;1.00311588
22.982699;0.899999379;0.864570502;0.324744995;0.960633167;0.360827848;0.979545425;0.899999516;4.79836293;1.80233396;10;1.00309678;1.00309678;0.807017773;1.068861;1.00309692
22.985699;0.899999346;0.869303066;0.32277232;0.965891554;0.358636017;0.979347435;0.899999509;4.8246289;1.79138597;10;1.00308078;1.00308079;0.809791728;1.068861;1.00308094
22.986699;0.899999338;0.870870616;0.322115723;0.967633266;0.357906474;0.979281445;0.899999509;4.83332889;1.78774198;10;1.00307479;1.00307479;0.810712717;1.068861;1.00307495
22.991699;0.899999326;0.878629976;0.318843897;0.976254732;0.354271155;0.978952541;0.899999513;4.87639385;1.76958396;10;1.00304379;1.00304384;0.815292686;1.068861;1.00304394
22.993699;0.899999332;0.881695874;0.317540968;0.97966128;0.352823463;0.978821594;0.899999521;4.89340985;1.76235293;10;1.0030298;1.00302988;0.817111689;1.068861;1.00302992
22.996699;0.899999353;0.886251833;0.315594235;0.984723464;0.350660421;0.978625684;0.899999547;4.91869584;1.75154889;10;1.00300781;1.00300796;0.819824715;1.068861;1.00300788
22.997699;0.899999364;0.887758832;0.314947369;0.986397916;0.349941673;0.978560715;0.899999559;4.92705984;1.74795887;10;1.00300081;1.00300098;0.82072373;1.068861;1.00300086
23.000699;0.899999409;0.89224415;0.313014526;0.991381647;0.347794026;0.978365811;0.899999599;4.95195385;1.73723181;10;1.00297684;1.00297707;0.823409793;1.068861;1.00297682
23.001699;0.899999428;0.893726823;0.312372892;0.993029082;0.34708108;0.978301843;0.899999611;4.96018285;1.7336708;10;1.00296785;1.00296809;0.82430082;1.068861;1.0029678
23.004699;0.899999494;0.898137726;0.310456468;0.997930159;0.344951656;0.978107942;0.899999636;4.98466386;1.72303473;10;1.0029429;1.00294316;0.826957906;1.068861;1.00294275
23.007699;0.899999569;0.902490619;0.308553929;1.00276679;0.342837657;0.977916047;0.899999633;5.00882289;1.71247566;10;1.00291498;1.00291519;0.829590992;1.068861;1.00291469
23.008699;0.899999595;0.903928253;0.307923115;1.00436418;0.342136729;0.977852084;0.899999626;5.01680191;1.70897463;10;1.002906;1.0029062;0.830463018;1.068861;1.00290567
23.015699;0.899999773;0.913801078;0.303558799;1.01533422;0.337287321;0.977411345;0.899999513;5.07159705;1.68475246;10;1.00283524;1.00283519;0.836488151;1.068861;1.00283455
23.016699;0.899999796;0.915183218;0.30294349;1.01686997;0.336603619;0.977348376;0.899999495;5.07926807;1.68133744;10;1.00282428;1.00282418;0.83733716;1.068861;1.00282353
23.018699;0.899999835;0.917925878;0.301719001;1.01991745;0.335243029;0.977224429;0.899999463;5.09449012;1.67454141;10;1.00280235;1.00280217;0.839024169;1.068861;1.0028015
23.021699;0.899999874;0.921984558;0.299899392;1.02442722;0.33322118;0.97704048;0.899999423;5.1170162;1.66444239;10;1.00276846;1.00276815;0.841530154;1.068861;1.00276747
23.023699;0.899999889;0.924652811;0.298698334;1.02739203;0.331886642;0.976918499;0.899999404;5.13182527;1.65777639;10;1.00274452;1.00274413;0.843184127;1.068861;1.00274346
23.028699;0.899999898;0.931188247;0.295740029;1.03465383;0.328599605;0.97661852;0.899999388;5.16809742;1.64135745;10;1.00268365;1.00268306;0.847255009;1.068861;1.00268245
23.029699;0.899999897;0.932471842;0.295156625;1.03608008;0.327951376;0.976559521;0.899999391;5.17522145;1.63811947;10;1.00267067;1.00267004;0.84805898;1.068861;1.00266946
23.030699;0.899999897;0.933747332;0.294575745;1.03749733;0.327305952;0.976500519;0.899999396;5.18230047;1.63489549;10;1.00265769;1.00265702;0.848857949;1.068861;1.00265646
23.034699;0.899999902;0.93876803;0.292281602;1.043076;0.324756904;0.976267499;0.899999442;5.21016556;1.62216257;10;1.00260476;1.00260394;0.852016812;1.068861;1.00260349
23.035699;0.899999905;0.940002621;0.291715498;1.04444779;0.324127904;0.97621049;0.89999946;5.21701758;1.61902059;10;1.00259177;1.00259092;0.852796772;1.068861;1.0025905
23.037699;0.899999915;0.94244694;0.290592664;1.04716373;0.322880314;0.976096467;0.899999502;5.23058361;1.61278862;10;1.00256379;1.00256288;0.854343686;1.068861;1.00256251
23.040699;0.899999936;0.946049823;0.28893255;1.05116698;0.321035751;0.975928425;0.899999577;5.25057965;1.60357466;10;1.00252182;1.00252082;0.856634549;1.068861;1.00252053
23.042699;0.899999954;0.948408924;0.287842318;1.05378822;0.319824385;0.975817397;0.899999631;5.26367266;1.59752369;10;1.00249284;1.00249179;0.858139457;1.068861;1.00249155
23.043699;0.899999965;0.949575413;0.287302154;1.05508431;0.319224203;0.975762384;0.899999658;5.27014666;1.5945257;10;1.00247785;1.00247677;0.858885414;1.068861;1.00247655
23.044699;0.899999976;0.950733252;0.286765592;1.05637081;0.318628022;0.975708371;0.899999684;5.27657266;1.59154771;10;1.00246286;1.00246176;0.859627372;1.068861;1.00246156
23.047699;0.900000012;0.954153615;0.285177338;1.06017122;0.316863286;0.975547339;0.899999756;5.29555564;1.58273276;10;1.00241788;1.00241673;0.861826263;1.068861;1.00241657
23.048699;0.900000025;0.955275956;0.284655002;1.06141827;0.316282909;0.97549433;0.899999778;5.30178463;1.57983377;10;1.00240288;1.00240172;0.862550231;1.068861;1.00240157
23.050699;0.900000053;0.957493789;0.283621671;1.06388252;0.315134763;0.975390311;0.899999817;5.31409361;1.5740988;10;1.00237088;1.00236972;0.863984177;1.068861;1.00236958
23.051699;0.900000069;0.958588918;0.283110677;1.06509934;0.314566993;0.975338302;0.899999834;5.32017159;1.57126282;10;1.00235588;1.00235471;0.864694154;1.068861;1.00235458
23.053699;0.900000103;0.960752148;0.28210003;1.06750293;0.313444066;0.975236285;0.899999866;5.33217755;1.56565385;10;1.00232386;1.00232271;0.866100119;1.068861;1.00232258
23.055699;0.900000139;0.962878615;0.281105224;1.06986569;0.312338757;0.975135272;0.899999892;5.3439795;1.56013289;10;1.00229183;1.0022907;0.867487099;1.068861;1.00229058
23.058699;0.900000192;0.965998405;0.279642991;1.07333214;0.310714134;0.974988263;0.89999992;5.36129442;1.55201795;10;1.00224176;1.00224068;0.869531101;1.068861;1.00224059
23.059699;0.900000208;0.967019657;0.279163863;1.07446688;0.310181806;0.974939264;0.899999927;5.36696239;1.54935897;10;1.00222473;1.00222367;0.87020311;1.068861;1.00222359
23.060699;0.900000224;0.968031361;0.278688877;1.07559099;0.309654083;0.974892266;0.899999933;5.37257737;1.54672299;10;1.0022087;1.00220767;0.870869121;1.068861;1.00220759
23.061699;0.900000239;0.969033697;0.278218035;1.0767047;0.309130967;0.974844271;0.899999938;5.37814034;1.54411001;10;1.00219166;1.00219067;0.871531135;1.068861;1.0021906
23.062699;0.900000253;0.970026305;0.277751516;1.0778076;0.308612657;0.974797277;0.899999942;5.38364932;1.54152102;10;1.00217462;1.00217367;0.872187151;1.068861;1.00217361
23.065699;0.900000287;0.972947028;0.276377906;1.08105283;0.307086563;0.974659302;0.899999949;5.39985926;1.53389805;10;1.00212249;1.00212167;0.874126208;1.068861;1.00212163
23.066699;0.900000296;0.973901267;0.275928686;1.08211309;0.306587477;0.974614313;0.89999995;5.40515524;1.53140506;10;1.00210445;1.00210367;0.874762229;1.068861;1.00210364
23.067699;0.900000303;0.97484578;0.275484153;1.08316253;0.306093597;0.974569326;0.899999951;5.41039722;1.52893806;10;1.0020874;1.00208667;0.875392251;1.068861;1.00208666
23.072699;0.900000327;0.979421522;0.273329442;1.08824661;0.303699679;0.974353386;0.899999958;5.43579217;1.51698005;10;1.00199719;1.0019967;0.878466373;1.068861;1.00199676
23.074699;0.900000333;0.98118246;0.272500037;1.09020316;0.30277819;0.974270402;0.899999966;5.44556515;1.51237703;10;1.00196113;1.00196072;0.879658421;1.068861;1.00196081
23.078699;0.900000343;0.984584526;0.270898918;1.09398313;0.300999285;0.97411142;0.899999995;5.46444614;1.503491;10;1.00188606;1.00188577;0.8819755;1.068861;1.00188593
23.079699;0.900000347;0.985409773;0.270510988;1.09490005;0.300568273;0.974072423;0.900000004;5.46902613;1.501338;10;1.00186805;1.00186778;0.882541515;1.068861;1.00186796
23.081699;0.900000357;0.987029818;0.269749733;1.09670005;0.299722465;0.973997431;0.900000021;5.47801713;1.49711299;10;1.00183003;1.00182981;0.883655538;1.068861;1.00183001
23.083699;0.90000037;0.988609144;0.269008493;1.0984548;0.298898877;0.973923441;0.900000037;5.48678212;1.49299899;10;1.00179203;1.00179183;0.884746556;1.068861;1.00179207
23.084699;0.900000379;0.989383402;0.268645446;1.09931508;0.298495489;0.973888447;0.900000044;5.49107912;1.49098399;10;1.00177203;1.00177184;0.885283565;1.068861;1.00177209
23.085699;0.900000389;0.99014739;0.268287627;1.10016393;0.298097905;0.973852454;0.90000005;5.49531911;1.48899799;10;1.00175303;1.00175285;0.885814574;1.068861;1.00175312
23.088699;0.900000423;0.992377188;0.267245181;1.10264144;0.296939569;0.973750477;0.900000066;5.5076941;1.48321199;10;1.00169404;1.00169389;0.887373608;1.068861;1.00169419
23.089699;0.900000436;0.993099913;0.266908095;1.10344445;0.296564995;0.973717484;0.90000007;5.5117051;1.48134099;10;1.00167504;1.00167491;0.887881622;1.068861;1.00167521
23.090699;0.900000449;0.993812005;0.266576417;1.10423566;0.296196423;0.973684491;0.900000073;5.5156571;1.47949999;10;1.00165504;1.00165492;0.888383637;1.068861;1.00165523
23.091699;0.900000461;0.994513646;0.266249966;1.10501526;0.295833654;0.973653497;0.900000075;5.5195511;1.47768798;10;1.00163504;1.00163494;0.888879654;1.068861;1.00163524
23.094699;0.900000496;0.996556033;0.265302694;1.10728454;0.294780966;0.973560509;0.900000076;5.5308861;1.47242996;10;1.00157503;1.00157499;0.890332715;1.068861;1.00157529
23.095699;0.900000505;0.997215684;0.264997689;1.10801749;0.29444201;0.973531513;0.900000075;5.53454711;1.47073695;10;1.00155503;1.00155501;0.890804738;1.068861;1.00155531
23.096699;0.900000513;0.997864883;0.264698268;1.10873881;0.294109259;0.973502517;0.900000075;5.53815011;1.46907493;10;1.00153502;1.00153503;0.891271762;1.068861;1.00153533
23.098699;0.90000052;0.999131383;0.264115642;1.11014602;0.293461771;0.973446523;0.900000074;5.54517912;1.4658409;10;1.00149401;1.00149407;0.892185815;1.068861;1.00149435
23.101699;0.900000517;1.00095175;0.263283311;1.11216864;0.292536776;0.973367529;0.900000073;5.55528212;1.46122084;10;1.001432;1.00143217;0.893510899;1.068861;1.00143238
23.102699;0.900000513;1.00153717;0.263017035;1.11281908;0.292240856;0.97334153;0.900000072;5.55853113;1.45974281;10;1.00141199;1.00141221;0.893940927;1.068861;1.00141239
23.104699;0.900000503;1.00267591;0.26250159;1.11408433;0.291668035;0.973293533;0.900000068;5.56485114;1.45688176;10;1.00136998;1.00137029;0.894780979;1.068861;1.00137039
23.106699;0.900000493;1.00377194;0.262008658;1.11530213;0.291120243;0.973246537;0.900000059;5.57093415;1.45414572;10;1.00132798;1.00132838;0.895597024;1.068861;1.00132838
23.108699;0.900000486;1.00482473;0.261538599;1.11647188;0.290597885;0.973203548;0.900000043;5.57677716;1.45153667;10;1.00128598;1.00128646;0.896388062;1.068861;1.00128637
23.109699;0.900000484;1.005335;0.261312304;1.11703885;0.290346419;0.973182556;0.900000033;5.57960916;1.45028065;10;1.00126499;1.0012655;0.896773078;1.068861;1.00126536
23.111699;0.900000482;1.00632328;0.260877001;1.11813694;0.289862713;0.973142581;0.900000006;5.58509417;1.44786461;10;1.001223;1.00122358;0.897526106;1.068861;1.00122334
23.112699;0.900000483;1.00680112;0.260667994;1.11866786;0.289630474;0.973123595;0.89999999;5.58774617;1.44670459;10;1.00120101;1.00120161;0.897893119;1.068861;1.00120132
23.116699;0.900000492;1.00860396;0.259890851;1.12067106;0.288767004;0.973054656;0.899999916;5.59775215;1.44239152;10;1.00111604;1.00111673;0.899296165;1.068861;1.00111625
23.117699;0.900000495;1.00902756;0.259711381;1.12114173;0.288567606;0.973038669;0.899999897;5.60010315;1.44139551;10;1.00109405;1.00109475;0.899631175;1.068861;1.00109424
23.118699;0.900000499;1.00944016;0.259537854;1.1216002;0.288374815;0.97302368;0.899999878;5.60239314;1.44043249;10;1.00107306;1.00107378;0.899959184;1.068861;1.00107322
23.123699;0.900000519;1.01133972;0.258759573;1.12371094;0.287510167;0.972958688;0.899999791;5.61293609;1.43611347;10;1.0009641;1.00096486;0.901504221;1.068861;1.00096411
23.125699;0.90000053;1.01202292;0.258490341;1.12447012;0.287211078;0.972936668;0.899999758;5.61672808;1.43461948;10;1.00092011;1.00092089;0.902076232;1.068861;1.00092008
23.126699;0.900000537;1.01234813;0.258364733;1.12483149;0.287071545;0.972927654;0.899999742;5.61853307;1.43392249;10;1.00089811;1.00089889;0.902352237;1.068861;1.00089806
23.128699;0.900000551;1.01296556;0.25813189;1.12551759;0.286812894;0.972909621;0.899999713;5.62196005;1.43263052;10;1.00085411;1.00085491;0.902885246;1.068861;1.00085403
23.130699;0.900000566;1.0135392;0.257923371;1.12615502;0.286581266;0.972895587;0.899999686;5.62514403;1.43147356;10;1.00081011;1.00081091;0.903391253;1.068861;1.00081
23.133699;0.900000585;1.01431734;0.257656455;1.1270197;0.286284772;0.972878542;0.899999654;5.62946301;1.42999262;10;1.00074409;1.00074491;0.904101266;1.068861;1.00074397
23.135699;0.900000594;1.01478108;0.257509208;1.12753501;0.286121206;0.972870517;0.899999638;5.632037;1.42917567;10;1.00070007;1.00070091;0.904541276;1.068861;1.00069995
23.136699;0.900000597;1.01499656;0.257444867;1.12777445;0.286049734;0.972867506;0.899999632;5.63323299;1.42881869;10;1.00067706;1.00067791;0.904751282;1.068861;1.00067695
23.137699;0.9000006;1.01520087;0.257386653;1.12800148;0.285985067;0.972865496;0.899999627;5.63436699;1.42849572;10;1.00065504;1.0006559;0.904955289;1.068861;1.00065494
23.139699;0.900000602;1.01557671;0.257288606;1.1284191;0.285876154;0.972862477;0.899999618;5.63645298;1.42795178;10;1.000611;1.00061189;0.905342301;1.068861;1.00061094
23.142699;0.900000601;1.01605813;0.257187845;1.12895402;0.285764238;0.972864454;0.899999608;5.63912497;1.42739285;10;1.00054393;1.00054485;0.905872313;1.068861;1.00054394
23.143699;0.900000598;1.01619668;0.257166751;1.12910797;0.285740815;0.972866448;0.899999605;5.63989397;1.42727587;10;1.00052091;1.00052183;0.906035314;1.068861;1.00052094
23.144699;0.900000595;1.01632424;0.257151603;1.12924971;0.285724001;0.972868443;0.899999603;5.64060197;1.4271919;10;1.00049888;1.00049981;0.906192313;1.068861;1.00049894
23.146699;0.900000586;1.01654623;0.257140227;1.12949634;0.285711398;0.972875436;0.8999996;5.64183397;1.42712894;10;1.00045383;1.00045478;0.906485306;1.068861;1.00045395
23.148699;0.900000578;1.01672461;0.257153541;1.12969452;0.285726227;0.972885432;0.899999603;5.64282398;1.42720297;10;1.00040878;1.00040974;0.906751291;1.068861;1.00040895
23.149699;0.900000575;1.01679723;0.25716939;1.12977519;0.285743854;0.972891431;0.899999606;5.64322699;1.42729099;10;1.00038676;1.00038772;0.906874281;1.068861;1.00038695
23.150699;0.900000573;1.01685886;0.257191546;1.12984364;0.285768489;0.972898431;0.899999612;5.643569;1.427414;10;1.00036374;1.0003647;0.906991269;1.068861;1.00036395
23.151699;0.900000573;1.01690968;0.257219831;1.12990009;0.28579993;0.972905433;0.89999962;5.64385101;1.42757102;10;1.00034172;1.00034268;0.907100255;1.068861;1.00034195
23.152699;0.900000574;1.01694951;0.257254425;1.12994432;0.285838379;0.972914435;0.899999632;5.64407203;1.42776303;10;1.0003187;1.00031966;0.90720324;1.068861;1.00031894
23.154699;0.900000583;1.01699639;0.257341994;1.12999636;0.285935701;0.972932444;0.899999665;5.64433206;1.42824905;10;1.00027365;1.00027463;0.907388207;1.068861;1.00027393
23.155699;0.90000059;1.01700343;0.257394971;1.13000416;0.285994573;0.972942451;0.899999688;5.64437108;1.42854306;10;1.00025163;1.00025261;0.907471189;1.068861;1.00025193
23.156699;0.900000599;1.01699967;0.257454254;1.12999995;0.286060451;0.97295346;0.899999714;5.6443501;1.42887207;10;1.00022861;1.0002296;0.90754717;1.068861;1.00022892
23.157699;0.900000609;1.01698492;0.257519665;1.12998353;0.286133137;0.972964471;0.899999744;5.64426812;1.42923507;10;1.00020658;1.00020759;0.907616152;1.068861;1.00020691
23.158699;0.900000621;1.01695935;0.257591201;1.12995511;0.28621263;0.972977484;0.899999776;5.64412614;1.42963208;10;1.00018356;1.00018458;0.907679133;1.068861;1.0001839
23.161699;0.90000066;1.01681726;0.257842746;1.12979716;0.286492148;0.973017536;0.899999884;5.64333721;1.43102808;10;1.0001165;1.00011756;0.907825074;1.068861;1.00011687
23.163699;0.900000685;1.01666813;0.258041131;1.12963139;0.286712595;0.97304858;0.899999962;5.64250925;1.43212908;10;1.00007147;1.00007256;0.907890035;1.068861;1.00007185
23.166699;0.900000714;1.01636351;0.258384744;1.12929287;0.287094417;0.973099654;0.900000076;5.6408183;1.43403607;10;1.00000442;1.00000556;0.907935977;1.068861;1.00000482
23.167699;0.900000722;1.01624048;0.258511414;1.12915615;0.287235171;0.97311768;0.900000112;5.64013532;1.43473906;10;0.999981409;0.999982561;0.907936959;1.068861;0.999981811
23.168699;0.900000728;1.01610663;0.258644027;1.1290074;0.287382529;0.973136705;0.900000145;5.63939233;1.43547506;10;0.999959395;0.999960563;0.907932942;1.068861;0.999959802
23.170699;0.900000736;1.01580649;0.258927813;1.12867388;0.287697863;0.973177754;0.900000201;5.63772635;1.43705005;10;0.999914369;0.999915567;0.907902913;1.068861;0.999914785
23.172699;0.900000735;1.01546364;0.25923574;1.12829292;0.288040017;0.973219799;0.900000242;5.63582336;1.43875904;10;0.999870346;0.999871571;0.90784589;1.068861;0.999870768
23.173699;0.900000732;1.0152761;0.259398622;1.12808451;0.288221001;0.973242819;0.900000256;5.63478237;1.43966303;10;0.999847335;0.999848574;0.90780788;1.068861;0.999847758
23.176699;0.900000709;1.01464964;0.25992348;1.12738845;0.288804187;0.973313869;0.900000268;5.63130538;1.44257602;10;0.999781307;0.999782579;0.907652856;1.068861;0.999781725
23.177699;0.900000698;1.01441974;0.260110504;1.127133;0.289011993;0.973338881;0.900000264;5.63002937;1.44361401;10;0.999758299;0.999759581;0.907586851;1.068861;0.999758713
23.178699;0.900000685;1.01417903;0.260303293;1.12686554;0.289226204;0.973364891;0.900000255;5.62869337;1.44468401;10;0.999736292;0.999737582;0.907515846;1.068861;0.9997367
23.179699;0.900000671;1.01392786;0.260502028;1.12658647;0.289447022;0.973390899;0.900000242;5.62729937;1.44578701;10;0.999714285;0.999715582;0.907436843;1.068861;0.999714687
23.180699;0.900000656;1.01366607;0.26070671;1.12629558;0.289674444;0.973417905;0.900000227;5.62584636;1.44692301;10;0.999692279;0.999693582;0.907351841;1.068861;0.999692673
23.181699;0.900000641;1.01339363;0.260917337;1.12599286;0.289908474;0.973445909;0.900000208;5.62433435;1.44809201;10;0.999670274;0.99967158;0.90726084;1.068861;0.99967066
23.183699;0.900000611;1.01281761;0.261355895;1.12535282;0.290395755;0.973503912;0.900000162;5.62113733;1.45052601;10;0.999626264;0.999627572;0.907056841;1.068861;0.999626633
23.186699;0.900000565;1.01187491;0.262057707;1.12430536;0.291175534;0.973594902;0.900000078;5.61590529;1.454421;10;0.999560258;0.999561552;0.906702852;1.068861;0.999560593
23.187699;0.900000551;1.01153996;0.262303299;1.12393318;0.291448409;0.973625895;0.900000048;5.61404628;1.455784;10;0.999538259;0.999539544;0.906571858;1.068861;0.999538581
23.188699;0.900000537;1.01119455;0.26255448;1.12354939;0.291727493;0.973658886;0.900000017;5.61212927;1.457178;10;0.999516262;0.999517536;0.906434866;1.068861;0.999516569
23.189699;0.900000524;1.0108387;0.262811427;1.12315399;0.292012984;0.973690877;0.899999985;5.61015425;1.458604;10;0.999494266;0.999495529;0.906289875;1.068861;0.999494559
23.192699;0.900000487;1.00970969;0.263616506;1.12189955;0.292907502;0.973793839;0.899999888;5.60388821;1.46307199;10;0.999429291;0.999430511;0.905816909;1.068861;0.999429532
23.193699;0.900000476;1.00931275;0.263896156;1.12145852;0.293218222;0.973828824;0.899999855;5.6016852;1.46462398;10;0.999408304;0.999409506;0.905646923;1.068861;0.999408525
23.195699;0.900000456;1.00848844;0.26447239;1.12054261;0.293858481;0.973901787;0.89999979;5.59711018;1.46782198;10;0.999365335;0.999366497;0.905286954;1.068861;0.999365512
23.197699;0.900000438;1.00762339;0.26507078;1.11958147;0.294523363;0.973976742;0.899999726;5.59230917;1.47114297;10;0.999322373;0.999323487;0.904903986;1.068861;0.999322503
23.198699;0.900000429;1.00717584;0.26537817;1.11908417;0.294864913;0.974015717;0.899999694;5.58982516;1.47284897;10;0.999300393;0.999301481;0.904697001;1.068861;0.9993005
23.199699;0.90000042;1.00671801;0.265690965;1.11857548;0.295212467;0.974054692;0.899999661;5.58728415;1.47458497;10;0.999279414;0.999280474;0.904488015;1.068861;0.999279498
23.201699;0.900000405;1.00577262;0.266333307;1.11752504;0.295926191;0.974134641;0.899999594;5.58203715;1.47814998;10;0.999236458;0.999237455;0.904050039;1.068861;0.999236496
23.202699;0.900000398;1.00528488;0.266662496;1.11698311;0.296291961;0.974175616;0.89999956;5.57933014;1.47997699;10;0.999215482;0.999216443;0.903822048;1.068861;0.999215496
23.203699;0.900000393;1.00478707;0.26699709;1.11642997;0.296663733;0.974217592;0.899999527;5.57656714;1.481834;10;0.999194507;0.99919543;0.903596054;1.068861;0.999194498
23.206699;0.900000378;1.00323468;0.268032948;1.11470507;0.297814677;0.974345525;0.899999435;5.56795114;1.48758304;10;0.999131591;0.99913238;0.902858059;1.068861;0.999131511
23.207699;0.900000373;1.00269777;0.268388807;1.11410849;0.298210067;0.974389504;0.899999408;5.56497114;1.48955805;10;0.999110623;0.99911136;0.902584056;1.068861;0.999110518
23.208699;0.900000368;1.00215077;0.268749351;1.11350069;0.298610659;0.974433482;0.899999382;5.56193514;1.49155907;10;0.999089655;0.99909034;0.902314051;1.068861;0.999089526
23.209699;0.900000364;1.00159385;0.269116024;1.11288188;0.299018059;0.97447846;0.899999358;5.55884414;1.49359409;10;0.999069687;0.999070319;0.902065044;1.068861;0.999069533
23.213699;0.900000354;0.99927124;0.270632277;1.11030114;0.300702711;0.974664367;0.899999287;5.54595316;1.50200918;10;0.998986815;0.998987236;0.900888009;1.068861;0.998986556
23.215699;0.900000353;0.9980511;0.271420589;1.1089454;0.301578577;0.974761322;0.899999266;5.53918118;1.50638423;10;0.998946875;0.998947195;0.900325992;1.068861;0.998946562
23.216699;0.900000353;0.997428414;0.271822583;1.1082535;0.302025222;0.9748103;0.89999926;5.53572518;1.50861525;10;0.998925903;0.998926175;0.899954985;1.068861;0.998925565
23.217699;0.900000352;0.996794735;0.272227641;1.1075494;0.302475271;0.974859279;0.899999257;5.53220819;1.51086328;10;0.998905932;0.998906157;0.899612979;1.068861;0.998905567
23.218699;0.900000352;0.996150782;0.272640446;1.10683388;0.302933931;0.97490926;0.899999256;5.52863419;1.51315431;10;0.998885959;0.998886138;0.899383975;1.068861;0.998885569
23.219699;0.900000351;0.9955007;0.273057217;1.10611156;0.303396996;0.974960242;0.899999257;5.5250262;1.51546733;10;0.998865985;0.998866121;0.898965971;1.068861;0.998865572
23.220699;0.900000349;0.994838722;0.27347615;1.10537603;0.303862463;0.975011226;0.899999261;5.5213522;1.51779236;10;0.99884601;0.998846105;0.898589969;1.068861;0.998845575
23.221699;0.900000347;0.994165928;0.273903913;1.10462847;0.304337743;0.975063211;0.899999266;5.5176182;1.52016638;10;0.998826034;0.998826089;0.898400966;1.068861;0.998825578
23.222699;0.900000344;0.993489166;0.27433564;1.10387652;0.304817425;0.975115198;0.899999273;5.5138622;1.52256241;10;0.998806057;0.998806075;0.897917964;1.068861;0.998805583
23.223599;0.90000034;0.992867895;0.274725384;1.10318622;0.305250462;0.975162188;0.899999281;5.5104142;1.52472543;10;0.998788077;0.998788063;0.897629962;1.068861;0.998787589
23.224409;0.900000335;0.992303741;0.275081073;1.10255939;0.305645661;0.97520518;0.899999288;5.5072832;1.52669945;10;0.998772093;0.998772053;0.89733596;1.068861;0.998771596
23.225219;0.90000033;0.991733458;0.275439826;1.10192575;0.306044264;0.975249172;0.899999297;5.5041182;1.52869047;10;0.99875711;0.998757042;0.897038959;1.068861;0.998756604
23.226029;0.900000325;0.991157408;0.275801642;1.1012857;0.306446271;0.975292166;0.899999306;5.50092119;1.53069849;10;0.998741125;0.998741032;0.896737957;1.068861;0.998740615
23.229029;0.900000301;0.988971758;0.277167827;1.09885723;0.307964203;0.975457151;0.899999341;5.48879116;1.53828054;10;0.998682178;0.998681996;0.895588959;1.068861;0.998681674
23.231029;0.900000284;0.987469907;0.278101019;1.09718852;0.309001047;0.975569147;0.899999362;5.48045613;1.54345956;10;0.998644211;0.99864397;0.894793966;1.068861;0.998643729
23.233029;0.900000265;0.985932556;0.279051866;1.09548037;0.310057506;0.975684147;0.89999938;5.47192409;1.54873657;10;0.998606243;0.998605944;0.893975978;1.068861;0.998605789
23.235029;0.900000243;0.98436043;0.280019824;1.09373358;0.31113298;0.975800149;0.899999398;5.46319904;1.55410858;10;0.998568276;0.998567918;0.893134995;1.068861;0.998567849
23.237029;0.900000218;0.982753528;0.281004897;1.09194816;0.312227468;0.97591815;0.899999419;5.45428098;1.55957558;10;0.998531307;0.998530893;0.892272015;1.068861;0.998530908
23.238029;0.900000204;0.981937286;0.281503465;1.09104124;0.312781417;0.97597715;0.899999432;5.44975095;1.56234257;10;0.998513323;0.998512882;0.891832026;1.068861;0.998512936
23.239029;0.900000189;0.981112396;0.282006357;1.0901247;0.313340172;0.97603815;0.899999447;5.44517292;1.56513357;10;0.998494338;0.998493872;0.891386038;1.068861;0.998493964
23.242029;0.900000141;0.978587462;0.283539164;1.08731925;0.315043265;0.976221144;0.899999505;5.43115982;1.57364054;10;0.998439381;0.998438843;0.890017075;1.068861;0.998439043
23.243029;0.900000125;0.977729062;0.284058085;1.08636549;0.31561984;0.976283141;0.899999529;5.42639578;1.57652052;10;0.998421395;0.998420835;0.889549088;1.068861;0.998421069
23.244029;0.90000011;0.976862555;0.284580789;1.08540271;0.316200619;0.976345139;0.899999555;5.42158675;1.5794215;10;0.998403407;0.998402827;0.889076102;1.068861;0.998403094
23.246029;0.90000008;0.975104672;0.285637908;1.08344953;0.317375193;0.976471133;0.899999613;5.41183069;1.58528846;10;0.998368428;0.998367814;0.888114131;1.068861;0.998368141
23.247029;0.900000066;0.974213657;0.286171965;1.08245953;0.317968587;0.976534129;0.899999643;5.40688566;1.58825243;10;0.998350437;0.998349808;0.887625145;1.068861;0.998350162
23.249029;0.900000041;0.972407299;0.287251608;1.0804525;0.319168188;0.976663118;0.899999705;5.39686062;1.59424437;10;0.998315451;0.9983148;0.886632173;1.068861;0.9983152
23.250029;0.900000031;0.971492317;0.287796835;1.07943588;0.319773994;0.976727112;0.899999736;5.3917826;1.59727034;10;0.998298457;0.998297797;0.886127186;1.068861;0.998298216
23.253029;0.90000001;0.968699802;0.289453962;1.07633314;0.321615227;0.976924084;0.899999828;5.37628455;1.60646724;10;0.998247467;0.998246797;0.884582217;1.068861;0.998247249
23.255029;0.900000007;0.96679957;0.290575951;1.07422182;0.322861861;0.977057062;0.899999889;5.36573852;1.61269418;10;0.998213471;0.998212805;0.883526228;1.068861;0.998213257
23.256029;0.900000009;0.965837923;0.291142084;1.07315334;0.323490881;0.97712405;0.899999918;5.36040152;1.61583615;10;0.998196472;0.998195811;0.882990231;1.068861;0.998196258
23.259029;0.900000024;0.962907949;0.29286031;1.06989786;0.325399952;0.977327015;0.899999999;5.3441405;1.62537206;10;0.998147475;0.998146834;0.881354232;1.068861;0.998147244
23.260029;0.900000032;0.961916581;0.293439421;1.06879636;0.32604338;0.977396004;0.900000022;5.33863849;1.62858604;10;0.998131476;0.998130844;0.880799232;1.068861;0.998131236
23.261029;0.900000042;0.960917648;0.294021597;1.06768644;0.326690212;0.977463994;0.900000043;5.33309449;1.63181701;10;0.998115475;0.998114854;0.880239233;1.068861;0.998115226
23.262029;0.900000053;0.959911691;0.294607017;1.06656871;0.327340647;0.977533984;0.900000061;5.32751148;1.63506599;10;0.998098474;0.998097863;0.879674233;1.068861;0.998098215
23.265029;0.900000097;0.956850417;0.296381307;1.06316729;0.329311972;0.977742957;0.900000095;5.31052148;1.64491291;10;0.998051462;0.998050892;0.877950237;1.068861;0.99805118
23.267029;0.900000131;0.954774385;0.297578643;1.06086057;0.330642275;0.977883941;0.900000101;5.29899948;1.65155786;10;0.998020443;0.998019911;0.876778241;1.068861;0.998020157
23.268029;0.900000149;0.953726101;0.298181545;1.0596958;0.331312133;0.977954933;0.900000099;5.29318148;1.65490383;10;0.99800543;0.998004922;0.876185244;1.068861;0.998005146
23.271029;0.900000208;0.950540177;0.300006814;1.05615584;0.333340128;0.97816991;0.900000078;5.2754995;1.66503374;10;0.99796038;0.997959962;0.874378252;1.068861;0.997960117
23.273029;0.90000025;0.948382897;0.301236742;1.05375883;0.334706679;0.978313893;0.900000054;5.26352652;1.67185969;10;0.997930338;0.997929996;0.873151257;1.068861;0.997930102
23.274029;0.900000271;0.947294259;0.301855486;1.05254921;0.335394161;0.978386884;0.90000004;5.25748453;1.67529367;10;0.997916316;0.997916015;0.87253026;1.068861;0.997916097
23.275029;0.900000292;0.946199314;0.30247675;1.05133258;0.336084446;0.978459875;0.900000025;5.25140755;1.67874164;10;0.997901294;0.997901036;0.871906262;1.068861;0.997901093
23.277029;0.900000329;0.943990325;0.303726481;1.04887811;0.33747303;0.978605855;0.89999999;5.23914758;1.68567761;10;0.997873251;0.997873084;0.870644265;1.068861;0.997873091
23.279029;0.90000036;0.941756289;0.304985575;1.0463958;0.338872028;0.978753836;0.899999952;5.22674863;1.69266559;10;0.997845208;0.997845137;0.869364264;1.068861;0.997845095
23.281029;0.900000383;0.939497744;0.306253495;1.04388626;0.340280839;0.978901821;0.899999913;5.21421368;1.69970259;10;0.997817168;0.997817196;0.868069261;1.068861;0.997817105
23.283029;0.900000395;0.937215049;0.307530066;1.04134989;0.341699264;0.979051811;0.899999874;5.20154473;1.7067876;10;0.997790129;0.997790257;0.866756257;1.068861;0.99779012
23.285029;0.900000394;0.934909108;0.30881475;1.03878769;0.343126704;0.979201808;0.899999835;5.18874679;1.71391763;10;0.997764094;0.997764317;0.865428253;1.068861;0.997764141
23.286029;0.900000389;0.933747308;0.309459976;1.03749678;0.343843629;0.979277809;0.899999814;5.18229882;1.71749865;10;0.997751077;0.997751345;0.86475825;1.068861;0.997751153
23.288029;0.90000037;0.931407129;0.310756377;1.03489654;0.345284087;0.979428814;0.899999773;5.16931087;1.72469369;10;0.997725046;0.997725395;0.863406241;1.068861;0.997725176
23.289029;0.900000357;0.930228752;0.311407188;1.03358721;0.346007219;0.979504818;0.899999753;5.1627709;1.72830572;10;0.997713031;0.997713416;0.862724236;1.068861;0.997713188
23.293029;0.900000299;0.925461372;0.314027549;1.02829002;0.348918765;0.979810845;0.899999679;5.13631199;1.74284882;10;0.997663991;0.997664466;0.859960204;1.068861;0.997664224
23.296029;0.900000263;0.921831299;0.316009522;1.02425652;0.351120987;0.980041877;0.899999635;5.11616505;1.7538489;10;0.997627997;0.99762847;0.857849182;1.068861;0.997628238
23.298029;0.90000025;0.919386455;0.317337798;1.02153995;0.352596874;0.980195904;0.899999612;5.10259609;1.76122095;10;0.997605023;0.997605456;0.856424171;1.068861;0.997605241
23.299029;0.900000248;0.918156741;0.318004096;1.02017356;0.353337219;0.980273919;0.8999996;5.09577111;1.76491897;10;0.997594043;0.997594445;0.855706166;1.068861;0.997594241
23.300029;0.900000249;0.916922346;0.318671475;1.01880197;0.354078765;0.980351934;0.899999589;5.08892014;1.768623;10;0.997583067;0.997583432;0.854985162;1.068861;0.997583241
23.302029;0.900000259;0.914439691;0.320010013;1.01604337;0.355566055;0.980506966;0.899999568;5.07514119;1.77605204;10;0.997561127;0.997561401;0.853533156;1.068861;0.997561236
23.306029;0.900000298;0.909420719;0.322700424;1.01046656;0.358555426;0.980820042;0.899999529;5.04728529;1.79098411;10;0.997519283;0.997519323;0.850590154;1.068861;0.997519208
23.309029;0.90000033;0.905612184;0.324728151;1.00623472;0.360808438;0.981055101;0.899999501;5.02614736;1.80223815;10;0.997490409;0.997490261;0.848350162;1.068861;0.997490177
23.311029;0.900000345;0.903053166;0.326083999;1.00339128;0.362314906;0.981213135;0.89999948;5.0119444;1.80976317;10;0.997470487;0.997470222;0.846842174;1.068861;0.997470154
23.313029;0.900000353;0.900478836;0.327442737;1.00053084;0.363824573;0.981370162;0.899999459;4.99765643;1.81730419;10;0.997452554;0.997452187;0.845323188;1.068861;0.997452128
23.318029;0.900000362;0.893980136;0.330849408;0.993309884;0.367609662;0.981765195;0.899999418;4.96158745;1.83621123;10;0.997408663;0.997408121;0.841477223;1.068861;0.99740806
23.320029;0.900000373;0.891357159;0.332214994;0.990395405;0.36912695;0.981923199;0.899999412;4.94702944;1.84379024;10;0.997392686;0.997392104;0.839921235;1.068861;0.997392031
23.324029;0.900000412;0.886074242;0.334949405;0.984525424;0.372165148;0.982239203;0.899999415;4.91770841;1.85896626;10;0.997360713;0.997360075;0.836779244;1.068861;0.997359977
23.327029;0.900000454;0.882082422;0.337001641;0.98009007;0.374445419;0.982476209;0.899999431;4.89555339;1.87035627;10;0.997339721;0.99733906;0.83439924;1.068861;0.997338943
23.328029;0.90000047;0.880746583;0.337685776;0.978605815;0.37520558;0.982555212;0.899999439;4.88813938;1.87415327;10;0.997332721;0.997332056;0.833601237;1.068861;0.997331934
23.330029;0.900000503;0.878067325;0.339053499;0.975628905;0.376725308;0.982713216;0.899999457;4.87326936;1.88174428;10;0.997318717;0.997318052;0.831999234;1.068861;0.997317916
23.333029;0.900000554;0.874031477;0.341104067;0.971144727;0.379003817;0.982950222;0.899999489;4.85087034;1.89312529;10;0.997299698;0.997299057;0.829581231;1.068861;0.997298894
23.335029;0.900000583;0.871330385;0.342469773;0.968143596;0.380521369;0.983107222;0.899999514;4.83587932;1.9007053;10;0.997287676;0.997287067;0.827960232;1.068861;0.99728688
23.341029;0.900000599;0.863183639;0.346556762;0.959091927;0.385062869;0.983578147;0.899999592;4.79066521;1.92338934;10;0.997255568;0.997255099;0.823055245;1.068861;0.997254841
23.342029;0.900000587;0.861820378;0.347236002;0.957577238;0.385817656;0.98365612;0.899999606;4.78309919;1.92715935;10;0.997251547;0.997251103;0.822233248;1.068861;0.997250835
23.345029;0.900000526;0.85772284;0.34926958;0.953024555;0.388077408;0.983890023;0.899999647;4.76035811;1.93844637;10;0.997237484;0.997237112;0.819755251;1.068861;0.997236817
23.348029;0.900000438;0.853615577;0.351296305;0.948461047;0.390329539;0.984122906;0.899999693;4.73756301;1.94969539;10;0.997225426;0.99722511;0.817266245;1.068861;0.997224801
23.351029;0.900000338;0.84950076;0.353315102;0.943889121;0.392572845;0.984354779;0.89999974;4.71472592;1.96090041;10;0.997215376;0.997215095;0.814767233;1.068861;0.997214786
23.353029;0.900000266;0.846754433;0.354655922;0.940837697;0.394062767;0.984509697;0.899999773;4.69948386;1.96834242;10;0.99720835;0.997208077;0.813095224;1.068861;0.997207776
23.357029;0.900000112;0.841257484;0.357324241;0.93473003;0.397027773;0.98481556;0.89999985;4.66897576;1.98315243;10;0.99719832;0.997198034;0.809742198;1.068861;0.997197754
23.360029;0.899999995;0.837133532;0.359312794;0.930147856;0.399237394;0.985043491;0.899999918;4.64608771;1.99418942;10;0.997191319;0.997191006;0.807219174;1.068861;0.997190745
23.364029;0.899999851;0.831637704;0.361945494;0.924041314;0.402162711;0.985345442;0.900000011;4.61558565;2.00880138;10;0.99718534;0.997184982;0.80384614;1.068861;0.997184753
23.365029;0.899999819;0.830264737;0.362600072;0.922515773;0.402890034;0.985420437;0.900000034;4.60796564;2.01243437;10;0.997184346;0.997183978;0.803002133;1.068861;0.997183759
23.371029;0.89999967;0.822041871;0.366494624;0.913379098;0.40721732;0.985867457;0.900000169;4.56232859;2.03404927;10;0.99718037;0.997179964;0.797930086;1.068861;0.997179819
23.375029;0.899999628;0.816580425;0.369057357;0.907310738;0.410064728;0.986160505;0.900000257;4.53201759;2.04827221;10;0.997181364;0.997180958;0.794547053;1.068861;0.997180862
23.377029;0.899999631;0.813857896;0.37032802;0.904285672;0.411476518;0.986306538;0.900000299;4.5169076;2.05532418;10;0.997182356;0.997181955;0.792856037;1.068861;0.99718188
23.381029;0.899999678;0.808432105;0.372846306;0.898256977;0.414274478;0.986594615;0.900000376;4.48679466;2.0693001;10;0.997187339;0.997186947;0.789476015;1.068861;0.997186919
23.382029;0.899999697;0.807080382;0.373470834;0.896755061;0.414968364;0.986666636;0.900000393;4.47929268;2.07276608;10;0.997188334;0.997187944;0.788632013;1.068861;0.997187931
23.385029;0.899999769;0.803036917;0.375332532;0.89226233;0.417036815;0.986879706;0.900000434;4.45685175;2.083098;10;0.997194319;0.997193937;0.786102018;1.068861;0.997193974
23.388029;0.899999863;0.799013447;0.377175121;0.887791828;0.419084049;0.987090778;0.900000457;4.43452183;2.09332392;10;0.997200312;0.997199932;0.783578035;1.068861;0.997200021
23.391029;0.899999974;0.795012311;0.378997872;0.883346162;0.421109262;0.987298844;0.900000458;4.41231591;2.10343984;10;0.997208309;0.99720793;0.781060055;1.068861;0.997208061
23.393029;0.900000055;0.792358396;0.380201675;0.880397408;0.422446791;0.987436884;0.900000448;4.39758695;2.1101208;10;0.997215307;0.99721493;0.779385066;1.068861;0.997215083
23.395029;0.900000137;0.78971583;0.381396099;0.877461278;0.423773912;0.987573923;0.90000043;4.38292099;2.11674976;10;0.997221306;0.997220931;0.777714075;1.068861;0.997221099
23.397029;0.900000216;0.787085516;0.382581149;0.874538771;0.425090626;0.987708963;0.900000403;4.36832301;2.12332673;10;0.997229305;0.997228932;0.776047082;1.068861;0.997229108
23.399029;0.900000287;0.784467813;0.383756468;0.871630289;0.426396535;0.987844006;0.900000372;4.35379503;2.12984969;10;0.997237307;0.997236931;0.774385087;1.068861;0.99723711
23.400029;0.900000319;0.783164006;0.384340614;0.870181656;0.427045586;0.98791003;0.900000356;4.34655904;2.13309168;10;0.997241309;0.997240929;0.773556087;1.068861;0.997241109
23.401029;0.900000349;0.781863623;0.384922057;0.868736829;0.427691633;0.987977054;0.900000338;4.33934205;2.13631866;10;0.997245312;0.997244926;0.772728087;1.068861;0.997245105
23.404029;0.900000422;0.777983559;0.386651441;0.864425777;0.429613154;0.988175138;0.900000281;4.31780807;2.14591661;10;0.997259333;0.997258913;0.770251077;1.068861;0.997259081
23.406029;0.900000455;0.775415592;0.387791454;0.861572568;0.43087981;0.988305202;0.90000024;4.30355608;2.15224358;10;0.997270355;0.997269903;0.768607062;1.068861;0.997270054
23.408029;0.900000475;0.772863121;0.388921198;0.85873658;0.432135046;0.98843427;0.900000195;4.28939009;2.15851355;10;0.997280384;0.997279893;0.766969039;1.068861;0.997280018
23.410029;0.900000479;0.770326686;0.390040132;0.855918414;0.433378262;0.988562339;0.900000148;4.2753131;2.16472353;10;0.997291416;0.997290883;0.765338008;1.068861;0.997290977
23.412029;0.900000465;0.767807187;0.391148437;0.853119066;0.43460966;0.988689404;0.9000001;4.26133012;2.17087452;10;0.997303448;0.997302873;0.76371297;1.068861;0.997302935
23.413029;0.900000451;0.766553834;0.391698354;0.851726499;0.435220652;0.988752434;0.900000075;4.25437414;2.17392651;10;0.997309462;0.997308868;0.762902949;1.068861;0.997308916
23.414029;0.900000434;0.765304984;0.392245747;0.850338934;0.43582884;0.988815462;0.900000051;4.24744315;2.17696451;10;0.997316474;0.997315863;0.762095927;1.068861;0.997315897
23.416029;0.90000039;0.762820797;0.39333188;0.847578812;0.437035603;0.988939513;0.900000002;4.23365618;2.18299249;10;0.997329494;0.997328857;0.760484883;1.068861;0.997328866
23.420029;0.900000281;0.757908451;0.395470622;0.8421208;0.439411876;0.989184587;0.899999909;4.20639324;2.19486247;10;0.997356513;0.997355866;0.757288805;1.068861;0.997355831
23.421029;0.900000251;0.75669257;0.395998188;0.840769856;0.439998033;0.9892446;0.899999888;4.19964525;2.19779047;10;0.997364515;0.997363873;0.756494789;1.068861;0.997363829
23.424029;0.90000016;0.753075194;0.39756341;0.83675065;0.441737084;0.989424626;0.899999833;4.17956926;2.20647747;10;0.997386511;0.997385904;0.754125751;1.068861;0.997385838
23.427029;0.900000074;0.74950449;0.399102326;0.832783287;0.443446907;0.989600633;0.899999801;4.15975224;2.21501851;10;0.997410498;0.997409944;0.751776731;1.068861;0.997409872
23.428029;0.900000047;0.748325189;0.399609353;0.831472977;0.444010244;0.989658631;0.899999797;4.15320722;2.21783253;10;0.997418492;0.997417957;0.750998727;1.068861;0.99741789
23.430029;0.900000001;0.745982804;0.400614397;0.828870369;0.445126907;0.989774622;0.899999799;4.14020719;2.22341057;10;0.997435474;0.997434983;0.749449723;1.068861;0.997434934
23.431029;0.899999981;0.744820083;0.401112416;0.827578474;0.445680236;0.989831616;0.899999806;4.13375417;2.22617459;10;0.997444462;0.997443996;0.748679722;1.068861;0.99744396
23.432029;0.899999963;0.743662947;0.401607553;0.826292785;0.446230361;0.989888608;0.899999816;4.12733214;2.22892262;10;0.997452449;0.997452009;0.747910722;1.068861;0.997451989
23.434029;0.899999931;0.741366158;0.402588461;0.823740826;0.447320203;0.99000059;0.899999843;4.1145851;2.23436667;10;0.997470416;0.997470035;0.746382722;1.068861;0.997470051
23.438029;0.899999888;0.736843938;0.404513361;0.818716201;0.44945885;0.990221554;0.899999924;4.08948703;2.24504977;10;0.997508338;0.997508093;0.743358733;1.068861;0.997508186
23.439029;0.899999881;0.735728608;0.404986888;0.817476967;0.449984956;0.990276546;0.899999949;4.08329702;2.24767779;10;0.997517318;0.997517109;0.742609739;1.068861;0.997517217
23.441029;0.899999873;0.733516688;0.40592458;0.815019325;0.451026755;0.990384533;0.900000004;4.071021;2.25288182;10;0.997537278;0.99753714;0.741119758;1.068861;0.997537275
23.444029;0.899999878;0.730246562;0.407307528;0.811385933;0.452563236;0.99054352;0.90000009;4.05287197;2.26055685;10;0.997567223;0.997567181;0.738907802;1.068861;0.997567343
23.445029;0.899999884;0.729169614;0.407762146;0.810189352;0.453068325;0.990595516;0.900000118;4.04689496;2.26307986;10;0.997578208;0.997578192;0.738176819;1.068861;0.997578361
23.446029;0.899999893;0.728099153;0.408213525;0.808999979;0.453569814;0.990647512;0.900000145;4.04095396;2.26558486;10;0.997588194;0.9975882;0.737448839;1.068861;0.997588376
23.448029;0.899999913;0.725978231;0.409106913;0.806643454;0.454562385;0.990750502;0.900000194;4.02918295;2.27054286;10;0.997610171;0.997610209;0.736001882;1.068861;0.997610401
23.449029;0.899999924;0.72492795;0.409548924;0.805476502;0.455053469;0.990801497;0.900000216;4.02335394;2.27299586;10;0.997621162;0.997621209;0.735282906;1.068861;0.997621412
23.452029;0.899999958;0.72181819;0.410855321;0.802021278;0.456504916;0.990952476;0.900000263;4.00609494;2.28024586;10;0.997654144;0.997654196;0.733146978;1.068861;0.997654441
23.453029;0.899999968;0.720795659;0.411284362;0.800885147;0.456981595;0.991001468;0.900000274;4.00041994;2.28262686;10;0.99766514;0.997665187;0.732441001;1.068861;0.997665449
23.455029;0.899999986;0.71877168;0.412132538;0.798636298;0.457923952;0.99109945;0.90000029;3.98918695;2.28733386;10;0.997689136;0.997689165;0.731040038;1.068861;0.997689464
23.456029;0.899999994;0.717770413;0.412551853;0.797523781;0.458389827;0.991148439;0.900000296;3.98362996;2.28966086;10;0.997700136;0.997700152;0.730345053;1.068861;0.997700471
23.458029;0.900000003;0.715789685;0.41338057;0.795322958;0.459310566;0.991244414;0.900000302;3.97263697;2.29425987;10;0.997724141;0.997724124;0.728965076;1.068861;0.997724479
23.459029;0.900000004;0.714810225;0.413789973;0.794234653;0.459765431;0.991291399;0.900000302;3.96720098;2.29653188;10;0.997736146;0.99773611;0.728280085;1.068861;0.997736481
23.461029;0.899999997;0.712873834;0.414599043;0.792083065;0.460664347;0.991385367;0.900000299;3.95645399;2.3010219;10;0.997760161;0.997760084;0.726922096;1.068861;0.997760477
23.462029;0.89999999;0.711916721;0.414998709;0.791019582;0.461108399;0.991432351;0.900000296;3.951142;2.30323991;10;0.997773172;0.997773072;0.726248099;1.068861;0.997773472
23.463029;0.899999981;0.710967358;0.415394951;0.789964708;0.461548646;0.991478333;0.900000292;3.945873;2.30543891;10;0.997785184;0.997785061;0.725578101;1.068861;0.997785463
